{
  "version": 5,
  "is_multiphase": true,
  "crs": {
    "data": "EPSG:4326",
    "normalize": false
  },
  "grounds": [
    {
      "id": "gnd"
    }
  ],
  "potential_refs": [
    {
      "id": "pref",
      "ground": "gnd"
    }
  ],
  "buses": [
    {
      "id": "MVVoltage_source",
      "phases": "abcn"
    },
    {
      "id": "11_GUINE",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.686559511401486, 48.276855062870574]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "11_MVLV10320",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.700320945398714, 48.276199966190205]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "11_MVLV58538",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.702869937600859, 48.27632477303087]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "11_MVLV25613",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.71176270066584, 48.26772383642289]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "11_MVLV03346",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.721253279266831, 48.268381909765765]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "11_MVLV36406",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.720240158001158, 48.26990870821337]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "11_MVLV36406_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.720240158001158, 48.26990870821337]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_LVBus1101859",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.720190060905345, 48.26987241121071]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_MVLV25613_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.71176270066584, 48.26772383642289]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_LVBus1101857",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.711610025156841, 48.26768877048704]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_MVLV58538_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.702869937600859, 48.27632477303087]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_LVBus1101881",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.70329685776663, 48.27613952676092]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_LVBus1101890",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.702727047034522, 48.27582031620712]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_LVBus1101891",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.703569925522387, 48.27445776750493]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_LVBus1101882",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.703563533535599, 48.27596481249659]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_LVBus1101885",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.703941080821376, 48.27584667629885]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_LVBus1101889",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.7035794347176, 48.27546313474804]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_LVBus1101886",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.704670070280702, 48.27554182372859]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_LVBus1101888",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.705372351331791, 48.27508121178611]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_LVBus1101887",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.704426905781802, 48.27526705171315]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_LVBus1101883",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.703653565949613, 48.276063257203305]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_LVBus1101884",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.704325010203826, 48.27687400040299]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_LVBus1101873",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.702176873432123, 48.276344809387]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_LVBus1101874",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.702019052933657, 48.27609584265627]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_LVBus1101875",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.702229733088843, 48.27605743430267]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_LVBus1101876",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.701903660247758, 48.2758677569497]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_LVBus1101877",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.701737282530553, 48.27569136762097]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_LVBus1101878",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.701584615941395, 48.275468225422316]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_LVBus1101879",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.701356591723668, 48.27535006574057]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_LVBus1101864",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.702259080395241, 48.27691137853684]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_LVBus1101865",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.701778303650492, 48.27748845130501]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_LVBus1101866",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.701460564955744, 48.27781263887]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_LVBus1101869",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.701087280588963, 48.27835339216178]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_LVBus1101870",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.701036332573798, 48.278758205365506]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_LVBus1101871",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.700715490953413, 48.27910094938491]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_LVBus1101867",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.701516150732079, 48.27804625983924]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_LVBus1101868",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.702012688140108, 48.27834050934419]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_LVBus1101861",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.700742198569519, 48.276652710655775]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_LVBus1101862",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.701423608696726, 48.277212850189755]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_MVLV10320_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.700320945398714, 48.276199966190205]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_LVBus1101853",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.70068360925329, 48.276247570226]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_LVBus1101854",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.700621109959543, 48.27622814419606]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_LVBus1101855",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.700888179205757, 48.276263985504634]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_LVBus1101850",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.701163248723236, 48.276156200426925]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_LVBus1101851",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.701347680793637, 48.27621322825723]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_LVBus1101845",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.70050616398089, 48.27591990676348]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_LVBus1101848",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.699900265796944, 48.2758328434635]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_LVBus1101846",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.700488023502875, 48.27588149774359]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_LVBus1101847",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.701166249828832, 48.275808782883914]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_LVBus1101841",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.700730259607576, 48.27612793086923]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_LVBus1101842",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.701352779453208, 48.27604566744196]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "11_LVBus1101843",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.701688707348067, 48.27621736900354]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    }
  ],
  "lines": [
    {
      "id": "11_263510",
      "bus1": "11_GUINE",
      "bus2": "11_MVLV10320",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.686559511401486, 48.276855062870574],
          [2.68657323462739, 48.276867767983106],
          [2.686581600600865, 48.276882093298255],
          [2.687064466997813, 48.27770330168431],
          [2.687803025930811, 48.27788453218161],
          [2.688192237092709, 48.2779441154461],
          [2.688676171525356, 48.27802794244366],
          [2.689146447893678, 48.27815974123398],
          [2.689423346645526, 48.27818692836085],
          [2.689633331840226, 48.27816289409883],
          [2.689911669335745, 48.27814564952283],
          [2.690108277261716, 48.27796150071442],
          [2.690927665823945, 48.27817987276354],
          [2.691669541313113, 48.278330678265725],
          [2.69312535604353, 48.27864639536489],
          [2.694325237965168, 48.27890658692682],
          [2.695099231373142, 48.279155674407285],
          [2.695529185446274, 48.27940096929996],
          [2.695814424823097, 48.279613984943865],
          [2.696341558807724, 48.28016133184377],
          [2.696521622474092, 48.28029910397506],
          [2.696661719959264, 48.28036822338652],
          [2.696934295453987, 48.280452096446886],
          [2.697122681365121, 48.280477360555814],
          [2.697411125703268, 48.28051603839937],
          [2.697744094189632, 48.28054537177849],
          [2.698070957042907, 48.280574156516884],
          [2.698187117197943, 48.28053342856056],
          [2.698282780504791, 48.28044076659089],
          [2.698447347486249, 48.28019988628995],
          [2.698684948505391, 48.279205252697736],
          [2.698713389474879, 48.27909472451144],
          [2.698831443979996, 48.276704496148966],
          [2.698837977483505, 48.27664801031137],
          [2.698899362793425, 48.275323906291625],
          [2.699088670386039, 48.27529793165908],
          [2.699225254844704, 48.275298679703845],
          [2.69965142301632, 48.275687718011454],
          [2.70010636268977, 48.276103072171324],
          [2.700217249532726, 48.2761893078154],
          [2.700280049294018, 48.27620158500054],
          [2.70028548717705, 48.276201028733254],
          [2.700308423263903, 48.27619869210833],
          [2.700320945398714, 48.276199966190205]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 1.7771097471768527,
      "ground": "gnd"
    },
    {
      "id": "11_33245",
      "bus1": "11_MVLV10320",
      "bus2": "11_MVLV58538",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.700320945398714, 48.276199966190205],
          [2.700321723154357, 48.27620917993404],
          [2.700313314412567, 48.276222252357215],
          [2.700311495595255, 48.27622607930025],
          [2.700276369258052, 48.27624587881153],
          [2.70069110630019, 48.27659426288011],
          [2.701835090467853, 48.27640822448808],
          [2.702242720165148, 48.2763148706241],
          [2.702755841791203, 48.27619049103205],
          [2.702820810807701, 48.27629927339229],
          [2.702836484160356, 48.276310086236734],
          [2.702850722877732, 48.27631605719544],
          [2.702869937600859, 48.27632477303087]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.23076976983048075,
      "ground": "gnd"
    },
    {
      "id": "11_319898",
      "bus1": "11_MVLV58538",
      "bus2": "11_MVLV25613",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.702869937600859, 48.27632477303087],
          [2.702879668951342, 48.27630444028511],
          [2.702876345070002, 48.27629331032239],
          [2.702828893610963, 48.27617782892525],
          [2.703255283924627, 48.27605377065684],
          [2.703517314527871, 48.27596412024794],
          [2.703578858897241, 48.27600097298041],
          [2.703648150558052, 48.27603428592164],
          [2.704315356980441, 48.275790571519785],
          [2.705327586833893, 48.27531616146234],
          [2.705767324870513, 48.27510196771868],
          [2.706357912235366, 48.27481464869433],
          [2.706664580487752, 48.27464265197994],
          [2.707391409986946, 48.274179675762966],
          [2.70792444100582, 48.27379566572181],
          [2.708219984593446, 48.27350361105099],
          [2.708460909091107, 48.27315651192545],
          [2.708550889983528, 48.27298483418273],
          [2.709025358209985, 48.27170975057196],
          [2.709274458505623, 48.27104031811109],
          [2.709731477337995, 48.26984477820475],
          [2.70987034303836, 48.26935960290822],
          [2.709963154758665, 48.26912548737967],
          [2.710174137288529, 48.268801307814726],
          [2.710768407943537, 48.267923766644536],
          [2.710810855749573, 48.26785928928517],
          [2.71109035611004, 48.26777184980664],
          [2.711663785393856, 48.267916522621924],
          [2.71167816389026, 48.26791584744526],
          [2.711684676481691, 48.26790939785149],
          [2.711689870155962, 48.26790119014024],
          [2.711706269371008, 48.267870450240515],
          [2.711722264801201, 48.267843514990375],
          [2.711753419836499, 48.267795185853025],
          [2.71176206071116, 48.26777937840928],
          [2.711758946293762, 48.267773247193325],
          [2.711746567946637, 48.26775605007635],
          [2.711742987105443, 48.267744957086094],
          [2.711746843232159, 48.26773427200113],
          [2.711747990868859, 48.267732793755115],
          [2.711752047419922, 48.26772753884428],
          [2.71176270066584, 48.26772383642289]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 1.2789728879587705,
      "ground": "gnd"
    },
    {
      "id": "11_136356",
      "bus1": "11_MVLV25613",
      "bus2": "11_MVLV03346",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.71176270066584, 48.26772383642289],
          [2.711766620635001, 48.26773150260497],
          [2.711764962785203, 48.267736965671325],
          [2.711764383984036, 48.26773889167657],
          [2.711765313662222, 48.267746486458705],
          [2.711771511129744, 48.26775436118139],
          [2.711785679942437, 48.26777710928575],
          [2.711784871423884, 48.26778646292841],
          [2.71177797598864, 48.267799639322995],
          [2.711751589045722, 48.26784239659112],
          [2.711747702576004, 48.267848837826214],
          [2.711732580469496, 48.267875482573615],
          [2.711710543115035, 48.2679144226132],
          [2.711707508126461, 48.267919404526964],
          [2.711707421909587, 48.267926184324885],
          [2.711717270272018, 48.267928571655894],
          [2.712178128762411, 48.268063997521395],
          [2.713937279580405, 48.26868822422652],
          [2.714841423609479, 48.268860333512315],
          [2.717991338455716, 48.2694742804239],
          [2.718831833002933, 48.269577978641834],
          [2.719838924643253, 48.269629311563655],
          [2.72025359697123, 48.26986420196756],
          [2.720265450192124, 48.26984596476821],
          [2.720308117406362, 48.26977972101743],
          [2.720502034636416, 48.26949132838775],
          [2.720405827545134, 48.269483198934275],
          [2.720391142437351, 48.26942173658091],
          [2.72041593324177, 48.26933469095018],
          [2.720551803712552, 48.26927296278718],
          [2.720626465688427, 48.26913438665265],
          [2.720869996518619, 48.2689511658889],
          [2.721108042381483, 48.26871070521216],
          [2.721304016360893, 48.268457838394475],
          [2.721284352203559, 48.26842825792902],
          [2.721263503229125, 48.26839688304635],
          [2.721253279266831, 48.268381909765765]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.8976126034198273,
      "ground": "gnd"
    },
    {
      "id": "11_82309",
      "bus1": "11_MVLV03346",
      "bus2": "11_MVLV36406",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.721253279266831, 48.268381909765765],
          [2.721277589720531, 48.26837106766754],
          [2.721332125734521, 48.26839569687607],
          [2.7213380140744, 48.268412635445415],
          [2.721356986070236, 48.268467205291316],
          [2.721138812763181, 48.268730457806065],
          [2.720900401952366, 48.26896705342769],
          [2.720670350355684, 48.26914262357904],
          [2.720602531264521, 48.26929423295621],
          [2.720462162009705, 48.26934484447687],
          [2.720428133132577, 48.26943753085222],
          [2.72044465670374, 48.2694630935257],
          [2.720545697441434, 48.269476566070985],
          [2.720285219532839, 48.269871516886994],
          [2.720278882458486, 48.269881598904426],
          [2.720271686307338, 48.26988470639172],
          [2.720245962607292, 48.26989579564073],
          [2.720240158001158, 48.26990870821337]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.20705510477179404,
      "ground": "gnd"
    },
    {
      "id": "11_LVBranch0506971",
      "bus1": "11_MVLV36406_LV",
      "bus2": "11_LVBus1101859",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.720240158001158, 48.26990870821337],
          [2.720234210494423, 48.26988365056233],
          [2.720234210494423, 48.26988365056233],
          [2.720234679444001, 48.26986857944601],
          [2.720216160960345, 48.269855692130704],
          [2.720190060905345, 48.26987241121071],
          [2.720190060905345, 48.26987241121071]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006347200038726985,
      "ground": "gnd"
    },
    {
      "id": "11_LVBranch0775698",
      "bus1": "11_MVLV25613_LV",
      "bus2": "11_LVBus1101857",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.71176270066584, 48.26772383642289],
          [2.711749042286673, 48.26772162307376],
          [2.711749042286673, 48.26772162307376],
          [2.711741694796372, 48.26772619612551],
          [2.711738035709631, 48.26772676524491],
          [2.7117336547647, 48.26772620374497],
          [2.711716795475924, 48.26772271481287],
          [2.711642425204626, 48.267705355404665],
          [2.711615820363927, 48.26770066565965],
          [2.711608286345808, 48.2676979832277],
          [2.711606397833879, 48.267695669455044],
          [2.711608735546117, 48.26769111235926],
          [2.711610025156841, 48.26768877048704],
          [2.711610025156841, 48.26768877048704]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.012297746812173405,
      "ground": "gnd"
    },
    {
      "id": "11_LVBranch0280092",
      "bus1": "11_MVLV58538_LV",
      "bus2": "11_LVBus1101881",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.702869937600859, 48.27632477303087],
          [2.702871583978584, 48.2763078461716],
          [2.702871583978584, 48.2763078461716],
          [2.702849111760961, 48.276258913113224],
          [2.703077856075613, 48.276189831504595],
          [2.70321585774404, 48.27614814979588],
          [2.703253990614913, 48.276136630084096],
          [2.70329685776663, 48.27613952676092],
          [2.70329685776663, 48.27613952676092]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04187475859917908,
      "ground": "gnd"
    },
    {
      "id": "11_LVBranch0189684",
      "bus1": "11_LVBus1101881",
      "bus2": "11_LVBus1101890",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.70329685776663, 48.27613952676092],
          [2.70329685776663, 48.27613952676092],
          [2.703223929043411, 48.276077245772804],
          [2.7030299502749, 48.276132786456],
          [2.702821372769743, 48.2758529044615],
          [2.702727047034522, 48.27582031620712],
          [2.702727047034522, 48.27582031620712]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06710046673810799,
      "ground": "gnd"
    },
    {
      "id": "11_LVBranch0518630",
      "bus1": "11_LVBus1101890",
      "bus2": "11_LVBus1101891",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.702727047034522, 48.27582031620712],
          [2.702727047034522, 48.27582031620712],
          [2.702659939118059, 48.27575429434536],
          [2.702640069541517, 48.27573083467035],
          [2.70255499737686, 48.27562866932241],
          [2.702498817128759, 48.275561210765375],
          [2.702462753633181, 48.27551789446664],
          [2.7024437372433, 48.27549507049272],
          [2.702397934715619, 48.27544005967273],
          [2.702331866301555, 48.275360718168855],
          [2.702062563079727, 48.275011331103435],
          [2.702191196144585, 48.27496698221162],
          [2.702439063802916, 48.27487495940523],
          [2.702667090949741, 48.27478302469254],
          [2.70273619602097, 48.27475516149481],
          [2.702736276646687, 48.274755134270094],
          [2.702784938826153, 48.27473549873523],
          [2.70350914947822, 48.27448623465598],
          [2.703524521267768, 48.27448094481373],
          [2.703569925522387, 48.27445776750493],
          [2.703569925522387, 48.27445776750493]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.23044729545240994,
      "ground": "gnd"
    },
    {
      "id": "11_LVBranch0179405",
      "bus1": "11_LVBus1101881",
      "bus2": "11_LVBus1101882",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.70329685776663, 48.27613952676092],
          [2.70329685776663, 48.27613952676092],
          [2.703288600196051, 48.27612786369102],
          [2.703254250546636, 48.27607937228128],
          [2.703251811052121, 48.27606759219711],
          [2.703297598287131, 48.27605467297129],
          [2.703471838102525, 48.275998357113664],
          [2.703474323135115, 48.27599737830832],
          [2.703520477239779, 48.27597915294858],
          [2.703520692182773, 48.2759790713569],
          [2.703563533535599, 48.27596481249659],
          [2.703563533535599, 48.27596481249659]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03454668293621362,
      "ground": "gnd"
    },
    {
      "id": "11_LVBranch0850824",
      "bus1": "11_LVBus1101882",
      "bus2": "11_LVBus1101885",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.703563533535599, 48.27596481249659],
          [2.703563533535599, 48.27596481249659],
          [2.703580513920282, 48.27595450046182],
          [2.70370477189473, 48.27592191528353],
          [2.703706263463046, 48.27592140711967],
          [2.703773398168978, 48.275898638585616],
          [2.703778397983072, 48.27589708548062],
          [2.703941080821376, 48.27584667629885],
          [2.703941080821376, 48.27584667629885]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.031049383970986055,
      "ground": "gnd"
    },
    {
      "id": "11_LVBranch1069996",
      "bus1": "11_LVBus1101885",
      "bus2": "11_LVBus1101889",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.703941080821376, 48.27584667629885],
          [2.703941080821376, 48.27584667629885],
          [2.703902956752403, 48.275847856140004],
          [2.703650614469009, 48.275548879460615],
          [2.703650356416068, 48.275548574558094],
          [2.703584510593827, 48.27547053681425],
          [2.703581807843622, 48.275467344306705],
          [2.7035794347176, 48.27546313474804],
          [2.7035794347176, 48.27546313474804]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05189727472386625,
      "ground": "gnd"
    },
    {
      "id": "11_LVBranch0295857",
      "bus1": "11_LVBus1101885",
      "bus2": "11_LVBus1101886",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.703941080821376, 48.27584667629885],
          [2.703941080821376, 48.27584667629885],
          [2.703964781448741, 48.27585354373344],
          [2.704248657890725, 48.275731274824196],
          [2.704253801174714, 48.27572905589017],
          [2.704440080753032, 48.275647776950265],
          [2.704440335848784, 48.27564765926614],
          [2.704586011786955, 48.275582808198884],
          [2.704587314263895, 48.27558222868344],
          [2.704670070280702, 48.27554182372859],
          [2.704670070280702, 48.27554182372859]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0647145087779926,
      "ground": "gnd"
    },
    {
      "id": "11_LVBranch1070022",
      "bus1": "11_LVBus1101886",
      "bus2": "11_LVBus1101888",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.704670070280702, 48.27554182372859],
          [2.704670070280702, 48.27554182372859],
          [2.704867585015048, 48.2755012668631],
          [2.705113669124486, 48.27538190128314],
          [2.705117588855276, 48.27538000083568],
          [2.705250206616305, 48.27530872498445],
          [2.705253963885974, 48.27530670815296],
          [2.705443441981544, 48.275201842225165],
          [2.705389920612551, 48.27510878726682],
          [2.705388202466907, 48.27510579851929],
          [2.705376189111518, 48.27508490421744],
          [2.7053727852486, 48.27508162403083],
          [2.705372351331791, 48.27508121178611],
          [2.705372351331791, 48.27508121178611]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08397122480277958,
      "ground": "gnd"
    },
    {
      "id": "11_LVBranch0262843",
      "bus1": "11_LVBus1101886",
      "bus2": "11_LVBus1101887",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.704670070280702, 48.27554182372859],
          [2.704670070280702, 48.27554182372859],
          [2.704430796943816, 48.27527068106851],
          [2.704430688308516, 48.27527055552845],
          [2.704426905781802, 48.27526705171315],
          [2.704426905781802, 48.27526705171315]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.035488575143550145,
      "ground": "gnd"
    },
    {
      "id": "11_LVBranch0608070",
      "bus1": "11_LVBus1101882",
      "bus2": "11_LVBus1101883",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.703563533535599, 48.27596481249659],
          [2.703563533535599, 48.27596481249659],
          [2.703580905798652, 48.2759623846665],
          [2.703591032622453, 48.27596398055957],
          [2.703606466715597, 48.27596753801927],
          [2.703616976203948, 48.275971848109684],
          [2.703623697927721, 48.27597575639606],
          [2.703645170255931, 48.27599912099544],
          [2.703659662123171, 48.27601817350157],
          [2.703662343462876, 48.276029853919354],
          [2.703653565949613, 48.276063257203305],
          [2.703653565949613, 48.276063257203305]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01538791911528002,
      "ground": "gnd"
    },
    {
      "id": "11_LVBranch0637718",
      "bus1": "11_LVBus1101883",
      "bus2": "11_LVBus1101884",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.703653565949613, 48.276063257203305],
          [2.703653565949613, 48.276063257203305],
          [2.703652766679866, 48.27607223307303],
          [2.703650717457149, 48.276095077517596],
          [2.70365695350003, 48.276120054076515],
          [2.703674812944836, 48.2761487528105],
          [2.703715364508637, 48.27618839525403],
          [2.703763976966283, 48.276213491513296],
          [2.703809584026087, 48.27624411781523],
          [2.703853740533829, 48.27627725721036],
          [2.703902128063757, 48.2763009874255],
          [2.703949845123253, 48.27631552154873],
          [2.704029659961066, 48.27633190668138],
          [2.704098376129516, 48.27634833537068],
          [2.704209104750857, 48.27638213013046],
          [2.704294343144665, 48.27640550243079],
          [2.704359509900585, 48.27641131425611],
          [2.704382102203448, 48.276419515785626],
          [2.704393958162203, 48.276431419302135],
          [2.704441051696803, 48.27655296134939],
          [2.704451114359286, 48.2765761276405],
          [2.704455201983703, 48.27658471061797],
          [2.704455876673305, 48.27658680349818],
          [2.704456068057481, 48.276591046822425],
          [2.704450875691997, 48.276595882402894],
          [2.704443594090746, 48.27659859355372],
          [2.70441979906448, 48.276609061854195],
          [2.704393201732816, 48.276617524833235],
          [2.704379141756604, 48.27662556204203],
          [2.704362207218118, 48.27663858044361],
          [2.704346666736711, 48.27665639587726],
          [2.704329835704951, 48.27668418675393],
          [2.704314780989726, 48.27671173830847],
          [2.704287502249572, 48.276767138282324],
          [2.704279348400996, 48.276793391521466],
          [2.7042754835711, 48.27681852543794],
          [2.704275288256515, 48.27683678749604],
          [2.704282942512519, 48.276852651339176],
          [2.704291292788837, 48.27686019600319],
          [2.70430059787851, 48.276865597743544],
          [2.704309390799117, 48.27686903197407],
          [2.704325010203826, 48.27687400040299],
          [2.704325010203826, 48.27687400040299]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1299415903766025,
      "ground": "gnd"
    },
    {
      "id": "11_LVBranch0476790",
      "bus1": "11_MVLV58538_LV",
      "bus2": "11_LVBus1101873",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.702869937600859, 48.27632477303087],
          [2.702863812919168, 48.27630991136878],
          [2.702863812919168, 48.27630991136878],
          [2.702802782521601, 48.276203859156226],
          [2.70279912287086, 48.276198655541386],
          [2.702794292683588, 48.27619750167743],
          [2.702790714414683, 48.27619816916849],
          [2.70264829045073, 48.276233516215655],
          [2.702562596651706, 48.2762547862457],
          [2.702560109081656, 48.2762554053851],
          [2.702176873432123, 48.276344809387],
          [2.702176873432123, 48.276344809387]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.062323527010702935,
      "ground": "gnd"
    },
    {
      "id": "11_LVBranch0894328",
      "bus1": "11_LVBus1101873",
      "bus2": "11_LVBus1101874",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.702176873432123, 48.276344809387],
          [2.702176873432123, 48.276344809387],
          [2.702160347557089, 48.2763372809469],
          [2.702065347125595, 48.276105382759944],
          [2.702064202926919, 48.276103552071426],
          [2.702060034533704, 48.27609684845412],
          [2.702019052933657, 48.27609584265627],
          [2.702019052933657, 48.27609584265627]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03228955137972647,
      "ground": "gnd"
    },
    {
      "id": "11_LVBranch0925093",
      "bus1": "11_LVBus1101874",
      "bus2": "11_LVBus1101875",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.702019052933657, 48.27609584265627],
          [2.702019052933657, 48.27609584265627],
          [2.702204940637239, 48.27606203389483],
          [2.702205276931815, 48.276061969911694],
          [2.702229733088843, 48.27605743430267],
          [2.702229733088843, 48.27605743430267]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.016210747585515353,
      "ground": "gnd"
    },
    {
      "id": "11_LVBranch0679933",
      "bus1": "11_LVBus1101874",
      "bus2": "11_LVBus1101876",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.702019052933657, 48.27609584265627],
          [2.702019052933657, 48.27609584265627],
          [2.702047512559255, 48.276080127396774],
          [2.701918511952052, 48.27587087585964],
          [2.701903660247758, 48.2758677569497],
          [2.701903660247758, 48.2758677569497]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.029058277355534252,
      "ground": "gnd"
    },
    {
      "id": "11_LVBranch0942483",
      "bus1": "11_LVBus1101876",
      "bus2": "11_LVBus1101877",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.701903660247758, 48.2758677569497],
          [2.701903660247758, 48.2758677569497],
          [2.701913372852965, 48.27585629881195],
          [2.701909465473214, 48.2758522558225],
          [2.701908122313517, 48.275850866325804],
          [2.701753713363185, 48.275691082922336],
          [2.701737282530553, 48.27569136762097],
          [2.701737282530553, 48.27569136762097]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02454602830395729,
      "ground": "gnd"
    },
    {
      "id": "11_LVBranch0904267",
      "bus1": "11_LVBus1101877",
      "bus2": "11_LVBus1101878",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.701737282530553, 48.27569136762097],
          [2.701737282530553, 48.27569136762097],
          [2.701743147633158, 48.2756805957723],
          [2.701737950442781, 48.275675082190496],
          [2.701736349187189, 48.275673378793925],
          [2.701643343099716, 48.27557476198942],
          [2.701601260016119, 48.275473433808436],
          [2.701599775155011, 48.275472970857564],
          [2.701584615941395, 48.275468225422316],
          [2.701584615941395, 48.275468225422316]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.028237014933485516,
      "ground": "gnd"
    },
    {
      "id": "11_LVBranch0496921",
      "bus1": "11_LVBus1101878",
      "bus2": "11_LVBus1101879",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.701584615941395, 48.275468225422316],
          [2.701584615941395, 48.275468225422316],
          [2.701596012767322, 48.275460718291164],
          [2.701579633131668, 48.275419939243136],
          [2.701556716947563, 48.275396030259444],
          [2.70149894391791, 48.27536079221589],
          [2.701401339582255, 48.275338786892476],
          [2.701354197721817, 48.27533895083254],
          [2.701352541017759, 48.275338955961594],
          [2.701352688892191, 48.2753486032394],
          [2.701356591723668, 48.27535006574057],
          [2.701356591723668, 48.27535006574057]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02752236613126198,
      "ground": "gnd"
    },
    {
      "id": "11_LVBranch0859055",
      "bus1": "11_MVLV58538_LV",
      "bus2": "11_LVBus1101864",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.702869937600859, 48.27632477303087],
          [2.702864194870706, 48.27633954570656],
          [2.702864194870706, 48.27633954570656],
          [2.702866567924932, 48.276364974888544],
          [2.702869672980496, 48.27638141942536],
          [2.702877976549098, 48.27640353933195],
          [2.702878287586099, 48.2764075754857],
          [2.702880994117359, 48.276442183808314],
          [2.702880288710731, 48.27644339983496],
          [2.702852630855411, 48.27649099616218],
          [2.702822868876224, 48.276509242232606],
          [2.702743494454753, 48.27655788941931],
          [2.702634344243346, 48.27662477362365],
          [2.702594656844699, 48.27664909266334],
          [2.702593959379478, 48.27664951742378],
          [2.702542100704819, 48.27669006769073],
          [2.70250712185118, 48.27671742014544],
          [2.7024109197446, 48.276792643867374],
          [2.702402171664346, 48.27679948647806],
          [2.702314717361902, 48.27686786750765],
          [2.702288486445818, 48.276888386282224],
          [2.702262255446539, 48.27690889605958],
          [2.702259080395241, 48.27691137853684],
          [2.702259080395241, 48.27691137853684]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08168516178697376,
      "ground": "gnd"
    },
    {
      "id": "11_LVBranch0803402",
      "bus1": "11_LVBus1101864",
      "bus2": "11_LVBus1101865",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.702259080395241, 48.27691137853684],
          [2.702259080395241, 48.27691137853684],
          [2.702178777864216, 48.2769835765733],
          [2.702171056978982, 48.27699092848598],
          [2.702155588450829, 48.277005659366566],
          [2.702101461846789, 48.277057194912274],
          [2.702047335136324, 48.277108730431564],
          [2.701970018749671, 48.27718234867909],
          [2.701951338560283, 48.27720012856888],
          [2.701903323019993, 48.27728012967967],
          [2.701898316397748, 48.277288471197686],
          [2.701893309836493, 48.277296821706486],
          [2.701853230099388, 48.277363589887024],
          [2.701803150551506, 48.27744705901835],
          [2.701780806980916, 48.277484280549096],
          [2.701778303650492, 48.27748845130501],
          [2.701778303650492, 48.27748845130501]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07394383442269767,
      "ground": "gnd"
    },
    {
      "id": "11_LVBranch0650148",
      "bus1": "11_LVBus1101865",
      "bus2": "11_LVBus1101866",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.701778303650492, 48.27748845130501],
          [2.701778303650492, 48.27748845130501],
          [2.701711268065807, 48.27753362482097],
          [2.701460564955744, 48.27781263887],
          [2.701460564955744, 48.27781263887]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.043247974953771744,
      "ground": "gnd"
    },
    {
      "id": "11_LVBranch0933222",
      "bus1": "11_LVBus1101866",
      "bus2": "11_LVBus1101869",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.701460564955744, 48.27781263887],
          [2.701460564955744, 48.27781263887],
          [2.701393845442362, 48.277806497570985],
          [2.701366200687534, 48.27780395768644],
          [2.701327177753677, 48.27780780990451],
          [2.701127297757457, 48.27782752612054],
          [2.701083496139498, 48.27783184261011],
          [2.700953986952482, 48.2778791960214],
          [2.700959170872657, 48.27790799727163],
          [2.700967226118066, 48.277952632402084],
          [2.700975267907377, 48.27799726757226],
          [2.700983309710387, 48.27804190274072],
          [2.701005824100229, 48.27816687581625],
          [2.701013865955272, 48.27821151097771],
          [2.701079042326723, 48.27830764268945],
          [2.701086481763649, 48.27834892593261],
          [2.701087084265722, 48.27835227784182],
          [2.701087280588963, 48.27835339216178],
          [2.701087280588963, 48.27835339216178]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0933170867957637,
      "ground": "gnd"
    },
    {
      "id": "11_LVBranch0859025",
      "bus1": "11_LVBus1101869",
      "bus2": "11_LVBus1101870",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.701087280588963, 48.27835339216178],
          [2.701087280588963, 48.27835339216178],
          [2.70112769026721, 48.27835325815302],
          [2.701088195438419, 48.27847927720199],
          [2.70105596125603, 48.278582076091745],
          [2.701048686949715, 48.27860529626963],
          [2.701039718757513, 48.27871627723342],
          [2.701036692043181, 48.278753717571725],
          [2.701036332573798, 48.278758205365506],
          [2.701036332573798, 48.278758205365506]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.048659361344524234,
      "ground": "gnd"
    },
    {
      "id": "11_LVBranch0989832",
      "bus1": "11_LVBus1101870",
      "bus2": "11_LVBus1101871",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.701036332573798, 48.278758205365506],
          [2.701036332573798, 48.278758205365506],
          [2.701037346796483, 48.27876265294495],
          [2.701046528438782, 48.27880264502739],
          [2.701056724321065, 48.27884708468708],
          [2.701066906750584, 48.27889152438629],
          [2.701077102604979, 48.278935955050585],
          [2.701087298539123, 48.278980394703815],
          [2.70109197991887, 48.27900081754938],
          [2.701065414598038, 48.27905486578166],
          [2.701047232737991, 48.279057259773104],
          [2.700981153577509, 48.2790659609725],
          [2.700915074395076, 48.27907466213473],
          [2.700782916026819, 48.27909207333922],
          [2.700722098910472, 48.279100083777124],
          [2.700716836778558, 48.279100774390216],
          [2.700715490953413, 48.27910094938491],
          [2.700715490953413, 48.27910094938491]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06008961252202374,
      "ground": "gnd"
    },
    {
      "id": "11_LVBranch0262862",
      "bus1": "11_LVBus1101866",
      "bus2": "11_LVBus1101867",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.701460564955744, 48.27781263887],
          [2.701460564955744, 48.27781263887],
          [2.701522008678864, 48.277831042693336],
          [2.701583452445137, 48.27784944648429],
          [2.70170635357693, 48.27788625392745],
          [2.701757592844124, 48.277901605215156],
          [2.701652489122071, 48.27803568625436],
          [2.701637455196827, 48.278054866428704],
          [2.701545755827984, 48.278024633856745],
          [2.70152941950403, 48.27801924468973],
          [2.701518249327183, 48.278041991439174],
          [2.701516150732079, 48.27804625983924],
          [2.701516150732079, 48.27804625983924]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.055503250581554364,
      "ground": "gnd"
    },
    {
      "id": "11_LVBranch0650155",
      "bus1": "11_LVBus1101867",
      "bus2": "11_LVBus1101868",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.701516150732079, 48.27804625983924],
          [2.701516150732079, 48.27804625983924],
          [2.702003620210071, 48.2782047501067],
          [2.701996235226504, 48.278300989442634],
          [2.702012688140108, 48.27834050934419],
          [2.702012688140108, 48.27834050934419]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05552184319211494,
      "ground": "gnd"
    },
    {
      "id": "11_LVBranch0189683",
      "bus1": "11_MVLV58538_LV",
      "bus2": "11_LVBus1101861",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.702869937600859, 48.27632477303087],
          [2.702856611715348, 48.27631256822386],
          [2.702856611715348, 48.27631256822386],
          [2.702816906763172, 48.276266772765965],
          [2.702642291645846, 48.27630620303311],
          [2.702636804666003, 48.27630744290517],
          [2.701980422202419, 48.27645567084708],
          [2.701976130276407, 48.27645637649188],
          [2.701884573608709, 48.27647142420263],
          [2.701879191908116, 48.27647231304989],
          [2.701743124123603, 48.27649795559334],
          [2.701741926720212, 48.27649815711425],
          [2.701559060004293, 48.27652889871287],
          [2.701558494912969, 48.27652899037685],
          [2.701459179227148, 48.27654788311771],
          [2.701455357529481, 48.27654841645149],
          [2.700742198569519, 48.276652710655775],
          [2.700742198569519, 48.276652710655775]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.16593930374351162,
      "ground": "gnd"
    },
    {
      "id": "11_LVBranch0701352",
      "bus1": "11_LVBus1101861",
      "bus2": "11_LVBus1101862",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.700742198569519, 48.276652710655775],
          [2.700742198569519, 48.276652710655775],
          [2.700897823515312, 48.276776202409394],
          [2.700920256118211, 48.27679443944969],
          [2.700971515446697, 48.276836144695054],
          [2.701081817203423, 48.27692692193409],
          [2.701174232086984, 48.27700423141455],
          [2.701224632956113, 48.27704639776039],
          [2.701317048260971, 48.27712370712231],
          [2.701419408610155, 48.27720933858377],
          [2.701423608696726, 48.277212850189755],
          [2.701423608696726, 48.277212850189755]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0802385971091279,
      "ground": "gnd"
    },
    {
      "id": "11_LVBranch1127933",
      "bus1": "11_MVLV10320_LV",
      "bus2": "11_LVBus1101853",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.700320945398714, 48.276199966190205],
          [2.70034732501326, 48.276218326031014],
          [2.70034732501326, 48.276218326031014],
          [2.700567711475462, 48.276149778621196],
          [2.700622203767197, 48.27618000107018],
          [2.700676697623795, 48.276189084799114],
          [2.700678200052994, 48.27620178494941],
          [2.70068360925329, 48.276247570226],
          [2.70068360925329, 48.276247570226]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03399834880342867,
      "ground": "gnd"
    },
    {
      "id": "11_LVBranch1128891",
      "bus1": "11_LVBus1101853",
      "bus2": "11_LVBus1101854",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.70068360925329, 48.276247570226],
          [2.70068360925329, 48.276247570226],
          [2.700637333363231, 48.276221233661616],
          [2.700621109959543, 48.27622814419606],
          [2.700621109959543, 48.27622814419606]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.005942306155920424,
      "ground": "gnd"
    },
    {
      "id": "11_LVBranch0632521",
      "bus1": "11_LVBus1101853",
      "bus2": "11_LVBus1101855",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.70068360925329, 48.276247570226],
          [2.70068360925329, 48.276247570226],
          [2.700705313814771, 48.27622110451713],
          [2.700855534974244, 48.276200850193604],
          [2.700888179205757, 48.276263985504634],
          [2.700888179205757, 48.276263985504634]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.022157273705689293,
      "ground": "gnd"
    },
    {
      "id": "11_LVBranch1100535",
      "bus1": "11_MVLV10320_LV",
      "bus2": "11_LVBus1101850",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.700320945398714, 48.276199966190205],
          [2.700355132354817, 48.2762078809396],
          [2.700355132354817, 48.2762078809396],
          [2.700567660773851, 48.27614246880106],
          [2.700626522489279, 48.2761715088731],
          [2.700686150294476, 48.2761847667093],
          [2.70115339961847, 48.27614416449553],
          [2.701163248723236, 48.276156200426925],
          [2.701163248723236, 48.276156200426925]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06396890944011266,
      "ground": "gnd"
    },
    {
      "id": "11_LVBranch0656997",
      "bus1": "11_LVBus1101850",
      "bus2": "11_LVBus1101851",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.701163248723236, 48.276156200426925],
          [2.701163248723236, 48.276156200426925],
          [2.701163843272997, 48.276142900363794],
          [2.701313164791501, 48.27613279948564],
          [2.701347680793637, 48.27621322825723],
          [2.701347680793637, 48.27621322825723]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.021922971541470007,
      "ground": "gnd"
    },
    {
      "id": "11_LVBranch0694748",
      "bus1": "11_MVLV10320_LV",
      "bus2": "11_LVBus1101845",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.700320945398714, 48.276199966190205],
          [2.70035325768108, 48.27619004786747],
          [2.70035325768108, 48.27619004786747],
          [2.700489789240992, 48.276149722599875],
          [2.700648746442424, 48.27609370988637],
          [2.700501241889239, 48.27592297003824],
          [2.70050616398089, 48.27591990676348],
          [2.70050616398089, 48.27591990676348]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.046839560003805465,
      "ground": "gnd"
    },
    {
      "id": "11_LVBranch0779509",
      "bus1": "11_LVBus1101845",
      "bus2": "11_LVBus1101848",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.70050616398089, 48.27591990676348],
          [2.70050616398089, 48.27591990676348],
          [2.700481656737763, 48.27591708723802],
          [2.700384583578645, 48.27591738700864],
          [2.700211270544544, 48.27575021511466],
          [2.699948124554163, 48.275862259295074],
          [2.699900265796944, 48.2758328434635],
          [2.699900265796944, 48.2758328434635]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05965408061756419,
      "ground": "gnd"
    },
    {
      "id": "11_LVBranch0234945",
      "bus1": "11_LVBus1101845",
      "bus2": "11_LVBus1101846",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.70050616398089, 48.27591990676348],
          [2.70050616398089, 48.27591990676348],
          [2.700488023502875, 48.27588149774359],
          [2.700488023502875, 48.27588149774359]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004478148360802105,
      "ground": "gnd"
    },
    {
      "id": "11_LVBranch0694828",
      "bus1": "11_LVBus1101846",
      "bus2": "11_LVBus1101847",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.700488023502875, 48.27588149774359],
          [2.700488023502875, 48.27588149774359],
          [2.700502411554725, 48.27589157757875],
          [2.70116449532606, 48.275823794898095],
          [2.701165258506535, 48.27581731875507],
          [2.701165728759615, 48.27581327118646],
          [2.701166249828832, 48.275808782883914],
          [2.701166249828832, 48.275808782883914]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.052941394664376216,
      "ground": "gnd"
    },
    {
      "id": "11_LVBranch0248529",
      "bus1": "11_MVLV10320_LV",
      "bus2": "11_LVBus1101841",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.700320945398714, 48.276199966190205],
          [2.700354771083934, 48.276198513057004],
          [2.700354771083934, 48.276198513057004],
          [2.700566732569258, 48.27613487396822],
          [2.700654931753486, 48.276101872913166],
          [2.70068662841623, 48.27612749026091],
          [2.700730259607576, 48.27612793086923],
          [2.700730259607576, 48.27612793086923]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03168972167104908,
      "ground": "gnd"
    },
    {
      "id": "11_LVBranch0850547",
      "bus1": "11_LVBus1101841",
      "bus2": "11_LVBus1101842",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.700730259607576, 48.27612793086923],
          [2.700730259607576, 48.27612793086923],
          [2.701106455025537, 48.27609332872231],
          [2.701286005603406, 48.276075959244814],
          [2.701352779453208, 48.27604566744196],
          [2.701352779453208, 48.27604566744196]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04764662562308926,
      "ground": "gnd"
    },
    {
      "id": "11_LVBranch0218124",
      "bus1": "11_LVBus1101842",
      "bus2": "11_LVBus1101843",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.701352779453208, 48.27604566744196],
          [2.701352779453208, 48.27604566744196],
          [2.701398533575754, 48.27603954652725],
          [2.701463661648289, 48.27604571972984],
          [2.701544637020527, 48.27611681539049],
          [2.701646130941203, 48.276205920056114],
          [2.701666608625775, 48.27622389327707],
          [2.701688707348067, 48.27621736900354],
          [2.701688707348067, 48.27621736900354]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03502861712639375,
      "ground": "gnd"
    }
  ],
  "transformers": [
    {
      "id": "11_MVLV36406_Transformer",
      "bus_hv": "11_MVLV36406",
      "bus_lv": "11_MVLV36406_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_160kVA",
      "tap": 1.0
    },
    {
      "id": "11_MVLV25613_Transformer",
      "bus_hv": "11_MVLV25613",
      "bus_lv": "11_MVLV25613_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_100kVA",
      "tap": 1.0
    },
    {
      "id": "11_MVLV58538_Transformer",
      "bus_hv": "11_MVLV58538",
      "bus_lv": "11_MVLV58538_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_500kVA",
      "tap": 1.0
    },
    {
      "id": "11_MVLV10320_Transformer",
      "bus_hv": "11_MVLV10320",
      "bus_lv": "11_MVLV10320_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_100kVA",
      "tap": 1.0
    }
  ],
  "switches": [
    {
      "id": "switch",
      "bus1": "MVVoltage_source",
      "bus2": "11_GUINE",
      "phases": "abc",
      "closed": true
    }
  ],
  "loads": [
    {
      "id": "11_MVLV03346_consumption",
      "bus": "11_MVLV03346",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [137183.65561031038, 41155.096683093114],
        [137183.65561031038, 41155.096683093114],
        [137183.65561031038, 41155.096683093114]
      ]
    },
    {
      "id": "11_MVLV03346_production",
      "bus": "11_MVLV03346",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101859_consumption",
      "bus": "11_LVBus1101859",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101859_production",
      "bus": "11_LVBus1101859",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101857_consumption",
      "bus": "11_LVBus1101857",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [951.0721273894168, 285.321638216825],
        [951.0721273894168, 285.321638216825],
        [951.0721273894168, 285.321638216825]
      ]
    },
    {
      "id": "11_LVBus1101857_production",
      "bus": "11_LVBus1101857",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101881_consumption",
      "bus": "11_LVBus1101881",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2123.7428067663604, 637.1228420299082],
        [2852.3589317927276, 855.7076795378183],
        [6299.196586801966, 1889.7589760405897]
      ]
    },
    {
      "id": "11_LVBus1101881_production",
      "bus": "11_LVBus1101881",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101890_consumption",
      "bus": "11_LVBus1101890",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [14352.174975648615, 4305.652492694584],
        [2177.2151070670693, 653.1645321201207],
        [10139.501656390343, 3041.8504969171026]
      ]
    },
    {
      "id": "11_LVBus1101890_production",
      "bus": "11_LVBus1101890",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101891_consumption",
      "bus": "11_LVBus1101891",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2482.2541644412304, 744.6762493323691],
        [280.9982589588965, 84.29947768766894],
        [5176.246529013737, 1552.8739587041212]
      ]
    },
    {
      "id": "11_LVBus1101891_production",
      "bus": "11_LVBus1101891",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101882_consumption",
      "bus": "11_LVBus1101882",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [6743.569150931947, 2023.070745279584],
        [968.6041876782674, 290.5812563034802],
        [5075.758815915527, 1522.7276447746578]
      ]
    },
    {
      "id": "11_LVBus1101882_production",
      "bus": "11_LVBus1101882",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101885_consumption",
      "bus": "11_LVBus1101885",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[324.933773344914, 97.4801320034742], [0.0, 0.0], [4750.295867870259, 1425.0887603610777]]
    },
    {
      "id": "11_LVBus1101885_production",
      "bus": "11_LVBus1101885",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101889_consumption",
      "bus": "11_LVBus1101889",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[3657.8527641847004, 1097.35582925541], [0.0, 0.0], [5822.490680943138, 1746.7472042829413]]
    },
    {
      "id": "11_LVBus1101889_production",
      "bus": "11_LVBus1101889",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101886_consumption",
      "bus": "11_LVBus1101886",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[4210.951554781344, 1263.2854664344034], [0.0, 0.0], [6095.514576309773, 1828.6543728929316]]
    },
    {
      "id": "11_LVBus1101886_production",
      "bus": "11_LVBus1101886",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101888_consumption",
      "bus": "11_LVBus1101888",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[790.5472860929299, 237.16418582787895], [0.0, 0.0], [7036.479501775328, 2110.9438505325984]]
    },
    {
      "id": "11_LVBus1101888_production",
      "bus": "11_LVBus1101888",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101887_consumption",
      "bus": "11_LVBus1101887",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [9345.892443046398, 2803.767732913919], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101887_production",
      "bus": "11_LVBus1101887",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101883_consumption",
      "bus": "11_LVBus1101883",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101883_production",
      "bus": "11_LVBus1101883",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101884_consumption",
      "bus": "11_LVBus1101884",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [17546.166816995727, 5263.850045098718],
        [17546.166816995727, 5263.850045098718],
        [17546.166816995727, 5263.850045098718]
      ]
    },
    {
      "id": "11_LVBus1101884_production",
      "bus": "11_LVBus1101884",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101873_consumption",
      "bus": "11_LVBus1101873",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[3217.872366038176, 965.3617098114528], [355.7765723159354, 106.73297169478063], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101873_production",
      "bus": "11_LVBus1101873",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101874_consumption",
      "bus": "11_LVBus1101874",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[4486.2547184876, 1345.87641554628], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101874_production",
      "bus": "11_LVBus1101874",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101875_consumption",
      "bus": "11_LVBus1101875",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[3497.9881495164923, 1049.3964448549477], [7959.370024636037, 2387.811007390811], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101875_production",
      "bus": "11_LVBus1101875",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101876_consumption",
      "bus": "11_LVBus1101876",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5986.737360520854, 1796.021208156256],
        [6191.317145656287, 1857.395143696886],
        [6528.978674106365, 1958.6936022319096]
      ]
    },
    {
      "id": "11_LVBus1101876_production",
      "bus": "11_LVBus1101876",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101877_consumption",
      "bus": "11_LVBus1101877",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2743.2073483838144, 822.9622045151443],
        [3780.159299049596, 1134.0477897148787],
        [8033.160298026591, 2409.948089407977]
      ]
    },
    {
      "id": "11_LVBus1101877_production",
      "bus": "11_LVBus1101877",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101878_consumption",
      "bus": "11_LVBus1101878",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [8876.501058149091, 2662.9503174447273],
        [3198.253075925203, 959.4759227775609],
        [13834.66338358545, 4150.399015075634]
      ]
    },
    {
      "id": "11_LVBus1101878_production",
      "bus": "11_LVBus1101878",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101879_consumption",
      "bus": "11_LVBus1101879",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[4813.401905317868, 1444.0205715953605], [16026.927105603732, 4808.07813168112], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101879_production",
      "bus": "11_LVBus1101879",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101864_consumption",
      "bus": "11_LVBus1101864",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4929.185522155957, 1478.7556566467872],
        [11879.267885354655, 3563.7803656063966],
        [12131.103582871134, 3639.33107486134]
      ]
    },
    {
      "id": "11_LVBus1101864_production",
      "bus": "11_LVBus1101864",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101865_consumption",
      "bus": "11_LVBus1101865",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[383.59187897142965, 115.07756369142889], [5393.285463861466, 1617.9856391584399], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101865_production",
      "bus": "11_LVBus1101865",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101866_consumption",
      "bus": "11_LVBus1101866",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[4586.024554672956, 1375.8073664018866], [0.0, 0.0], [2959.5240488844156, 887.8572146653247]]
    },
    {
      "id": "11_LVBus1101866_production",
      "bus": "11_LVBus1101866",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101869_consumption",
      "bus": "11_LVBus1101869",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [16462.262708012924, 4938.678812403877],
        [7329.80649089399, 2198.9419472681966],
        [17677.085428736642, 5303.125628620993]
      ]
    },
    {
      "id": "11_LVBus1101869_production",
      "bus": "11_LVBus1101869",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101870_consumption",
      "bus": "11_LVBus1101870",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [916.7493723123418, 275.02481169370253],
        [1063.6546517062436, 319.0963955118731],
        [1832.0504718144496, 549.6151415443348]
      ]
    },
    {
      "id": "11_LVBus1101870_production",
      "bus": "11_LVBus1101870",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101871_consumption",
      "bus": "11_LVBus1101871",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5404.229893077065, 1621.2689679231194],
        [4079.4062231085463, 1223.8218669325638],
        [5709.011597119065, 1712.7034791357196]
      ]
    },
    {
      "id": "11_LVBus1101871_production",
      "bus": "11_LVBus1101871",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101867_consumption",
      "bus": "11_LVBus1101867",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[769.745598037858, 230.9236794113574], [0.0, 0.0], [366.6116078752637, 109.98348236257911]]
    },
    {
      "id": "11_LVBus1101867_production",
      "bus": "11_LVBus1101867",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101868_consumption",
      "bus": "11_LVBus1101868",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [25030.58374822203, 7509.175124466608],
        [25030.58374822203, 7509.175124466608],
        [25030.58374822203, 7509.175124466608]
      ]
    },
    {
      "id": "11_LVBus1101868_production",
      "bus": "11_LVBus1101868",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101861_consumption",
      "bus": "11_LVBus1101861",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1340.1118600685031, 402.0335580205509],
        [10552.231841219937, 3165.669552365981],
        [7210.4737520336, 2163.14212561008]
      ]
    },
    {
      "id": "11_LVBus1101861_production",
      "bus": "11_LVBus1101861",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101862_consumption",
      "bus": "11_LVBus1101862",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2540.826682572625, 762.2480047717875],
        [5469.927389370165, 1640.9782168110494],
        [2800.0724095577275, 840.0217228673182]
      ]
    },
    {
      "id": "11_LVBus1101862_production",
      "bus": "11_LVBus1101862",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101853_consumption",
      "bus": "11_LVBus1101853",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101853_production",
      "bus": "11_LVBus1101853",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101854_consumption",
      "bus": "11_LVBus1101854",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101854_production",
      "bus": "11_LVBus1101854",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101855_consumption",
      "bus": "11_LVBus1101855",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4399.663681842696, 1319.8991045528087],
        [1914.7067286483687, 574.4120185945105],
        [1767.4878470845829, 530.2463541253749]
      ]
    },
    {
      "id": "11_LVBus1101855_production",
      "bus": "11_LVBus1101855",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101850_consumption",
      "bus": "11_LVBus1101850",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[664.914652019057, 199.4743956057171], [0.0, 0.0], [1026.3788370447537, 307.9136511134261]]
    },
    {
      "id": "11_LVBus1101850_production",
      "bus": "11_LVBus1101850",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101851_consumption",
      "bus": "11_LVBus1101851",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [11696.16363180515, 3508.849089541545],
        [10362.676245154249, 3108.8028735462744],
        [7138.237766788649, 2141.4713300365947]
      ]
    },
    {
      "id": "11_LVBus1101851_production",
      "bus": "11_LVBus1101851",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101845_consumption",
      "bus": "11_LVBus1101845",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1239.7299740966002, 371.9189922289801], [945.9203885681413, 283.7761165704424], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101845_production",
      "bus": "11_LVBus1101845",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101848_consumption",
      "bus": "11_LVBus1101848",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[786.1628906544742, 235.84886719634224], [0.0, 0.0], [8949.717885825028, 2684.9153657475085]]
    },
    {
      "id": "11_LVBus1101848_production",
      "bus": "11_LVBus1101848",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101846_consumption",
      "bus": "11_LVBus1101846",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2783.753428545775, 835.1260285637325],
        [5069.038383043129, 1520.7115149129388],
        [713.1666654552326, 213.9499996365698]
      ]
    },
    {
      "id": "11_LVBus1101846_production",
      "bus": "11_LVBus1101846",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101847_consumption",
      "bus": "11_LVBus1101847",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101847_production",
      "bus": "11_LVBus1101847",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101841_consumption",
      "bus": "11_LVBus1101841",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[4776.900462045155, 1433.0701386135465], [3556.7594675558807, 1067.027840266764], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101841_production",
      "bus": "11_LVBus1101841",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101842_consumption",
      "bus": "11_LVBus1101842",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1351.588249897181, 405.47647496915425], [2653.9445454229353, 796.1833636268806], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101842_production",
      "bus": "11_LVBus1101842",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "11_LVBus1101843_consumption",
      "bus": "11_LVBus1101843",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [8896.893722202645, 2669.0681166607933],
        [1617.636306787766, 485.29089203632975],
        [4868.200901314779, 1460.4602703944336]
      ]
    },
    {
      "id": "11_LVBus1101843_production",
      "bus": "11_LVBus1101843",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    }
  ],
  "sources": [
    {
      "id": "vs",
      "bus": "MVVoltage_source",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "voltage",
      "voltages": [[11777.945491468367, 0.0], [-5888.97274573418, -10200.0], [-5888.97274573418, 10200.0]]
    }
  ],
  "lines_params": [
    {
      "id": "U_AL_150",
      "z_line": [
        [[0.206, 0.0, 0.0], [0.0, 0.206, 0.0], [0.0, 0.0, 0.206]],
        [[0.0960502777, 0.0, 0.0], [0.0, 0.0960502777, 0.0], [0.0, 0.0, 0.0960502777]]
      ],
      "y_shunt": [
        [[0.0, 0.0, 0.0], [0.0, 0.0, 0.0], [0.0, 0.0, 0.0]],
        [[3.41234e-5, 0.0, 0.0], [0.0, 3.41234e-5, 0.0], [0.0, 0.0, 3.41234e-5]]
      ],
      "ampacities": [325.0, 325.0, 325.0],
      "line_type": "UNDERGROUND",
      "materials": ["AAC", "AAC", "AAC"],
      "sections": [150.0, 150.0, 150.0]
    },
    {
      "id": "U_AL_150_lv",
      "z_line": [
        [
          [0.1884266666666667, 0.0, 0.0, 0.0],
          [0.0, 0.1884266666666667, 0.0, 0.0],
          [0.0, 0.0, 0.1884266666666667, 0.0],
          [0.0, 0.0, 0.0, 0.4037714285714286]
        ],
        [
          [0.32828402789137306, 0.23241381875588726, 0.2106379578409967, 0.2324138187558867],
          [0.23241381875588726, 0.32828402789137306, 0.2324138187558867, 0.2106379578409967],
          [0.2106379578409967, 0.2324138187558867, 0.32828402789137306, 0.23241381875588726],
          [0.2324138187558867, 0.2106379578409967, 0.23241381875588726, 0.3522273637895779]
        ]
      ],
      "y_shunt": [
        [
          [2.2218695224038782e-5, -0.0, -0.0, -0.0],
          [-0.0, 2.293336632682387e-5, -0.0, -0.0],
          [-0.0, -0.0, 2.2218695224038755e-5, -0.0],
          [-0.0, -0.0, -0.0, 1.6981083006353736e-5]
        ],
        [
          [0.00031402428602920205, -4.196259266854416e-5, -2.0115814893727624e-5, -2.9758926226542447e-5],
          [-4.196259266854417e-5, 0.00032559035273286213, -4.196259266854337e-5, -1.2331504127535857e-5],
          [-2.011581489372763e-5, -4.196259266854337e-5, 0.00031402428602920156, -2.975892622654305e-5],
          [-2.9758926226542447e-5, -1.2331504127535853e-5, -2.975892622654305e-5, 0.00024166018664415872]
        ]
      ],
      "ampacities": [325.0, 325.0, 325.0, 325.0],
      "line_type": "UNDERGROUND",
      "materials": ["AAC", "AAC", "AAC", "AAC"],
      "insulators": ["PVC", "PVC", "PVC", "PVC"],
      "sections": [150.0, 150.0, 150.0, 150.0]
    }
  ],
  "transformers_params": [
    {
      "id": "FT_Standard_Standard_100kVA",
      "vg": "Dyn11",
      "sn": 100000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.0344, 0.053968879921673374],
      "ym": [1.75e-7, -2.075970321988679e-6],
      "i0": 0.025,
      "p0": 210,
      "psc": 2150,
      "vsc": 0.04
    },
    {
      "id": "FT_Standard_Standard_160kVA",
      "vg": "Dyn11",
      "sn": 160000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.014687500000000001, 0.037205877811845804],
      "ym": [3.8333333333333335e-7, -3.0426140077242796e-6],
      "i0": 0.023,
      "p0": 460,
      "psc": 2350,
      "vsc": 0.04
    },
    {
      "id": "FT_Standard_Standard_500kVA",
      "vg": "Dyn11",
      "sn": 500000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.00352, 0.012306486094738823],
      "ym": [9.166666666666666e-7, -7.863417408056967e-6],
      "i0": 0.019,
      "p0": 1100,
      "psc": 5500,
      "vsc": 0.04
    }
  ],
  "ground_connections": [
    {
      "id": "1",
      "ground": "gnd",
      "element": {
        "id": "MVVoltage_source",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "2",
      "ground": "gnd",
      "element": {
        "id": "11_MVLV10320_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "3",
      "ground": "gnd",
      "element": {
        "id": "11_MVLV25613_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "4",
      "ground": "gnd",
      "element": {
        "id": "11_MVLV36406_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "5",
      "ground": "gnd",
      "element": {
        "id": "11_MVLV58538_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    }
  ]
}
