          [1.687400832670945, 46.79370890985202],
          [1.686939179964599, 46.793302273561224],
          [1.686939179964599, 46.793302273561224]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.14807166669242403,
      "ground": "gnd"
    },
    {
      "id": "24_LVBranch226183",
      "bus1": "24_LVBus720316",
      "bus2": "24_LVBus720317",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [1.686939179964599, 46.793302273561224],
          [1.686939179964599, 46.793302273561224],
          [1.686823566219162, 46.793112682248875],
          [1.686778336450727, 46.79307216413372],
          [1.68676655592657, 46.793061615807325],
          [1.686760672161419, 46.79305634617901],
          [1.686533318864049, 46.792852704801135],
          [1.686527435144373, 46.792847435160496],
          [1.686515654718152, 46.792836886807784],
          [1.68633389526791, 46.79267408020111],
          [1.686327998596896, 46.79266880147932],
          [1.686322114917239, 46.79266353182802],
          [1.686320196919388, 46.79266181151089],
          [1.686318136354577, 46.79265996442648],
          [1.686318136354577, 46.79265996442648]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08626895059941618,
      "ground": "gnd"
    },
    {
      "id": "24_LVBranch033717",
      "bus1": "24_LVBus720315",
      "bus2": "24_LVBus720318",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [1.68813172681596, 46.79435268188572],
          [1.68813172681596, 46.79435268188572],
          [1.688135771550901, 46.794356213609476],
          [1.688141760924989, 46.79436143877896],
          [1.688147750192103, 46.79436667294432],
          [1.688413407569169, 46.79459863440222],
          [1.688419396996955, 46.7946038595569],
          [1.688431375747919, 46.79461431886152],
          [1.688437365071097, 46.79461955301147],
          [1.688442861816572, 46.79462435251851],
          [1.688442861816572, 46.79462435251851]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03842331689450889,
      "ground": "gnd"
    },
    {
      "id": "24_LVBranch281671",
      "bus1": "24_LVBus720318",
      "bus2": "24_LVBus720319",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [1.688442861816572, 46.79462435251851],
          [1.688442861816572, 46.79462435251851],
          [1.688578688119191, 46.79474605847211],
          [1.688740151141373, 46.794890734606206],
          [1.688751932449287, 46.794901282725235],
          [1.688763700662587, 46.79491183076861],
          [1.688769584716939, 46.79491710928807],
          [1.688781352937132, 46.79492765732969],
          [1.688793134261134, 46.79493820544431],
          [1.688804902490513, 46.794948753483474],
          [1.689058919511915, 46.79517634690507],
          [1.689070687844996, 46.79518689491637],
          [1.689088353398531, 46.79520272150329],
          [1.689094237516258, 46.795208000005594],
          [1.689100121743118, 46.79521326951142],
          [1.689111903191568, 46.795223817592586],
          [1.68930976312504, 46.79540110575126],
          [1.689321544655351, 46.79541165381031],
          [1.689327428818589, 46.79541693230052],
          [1.68933822261552, 46.79542791560958],
          [1.689349029624139, 46.79543888999543],
          [1.689354426526445, 46.795444381649006],
          [1.689359823429856, 46.795449873302374],
          [1.689365220334347, 46.79545536495544],
          [1.689601379766727, 46.79569552355497],
          [1.689606867337087, 46.79570110567784],
          [1.689612354908588, 46.79570668780048],
          [1.689617842481222, 46.795712269922824],
          [1.689623330054987, 46.79571785204492],
          [1.689628817629882, 46.79572343416661],
          [1.689632796636521, 46.79572700145059],
          [1.689632796636521, 46.79572700145059]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1526271352700901,
      "ground": "gnd"
    },
    {
      "id": "24_LVBranch620855",
      "bus1": "24_LVBus720319",
      "bus2": "24_LVBus720320",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [1.689632796636521, 46.79572700145059],
          [1.689632796636521, 46.79572700145059],
          [1.689627654198705, 46.795729779357586],
          [1.689569322565691, 46.79572835151857],
          [1.68968813563918, 46.79584251038351],
          [1.689776539889841, 46.795927455188895],
          [1.689729433762981, 46.79595016653663],
          [1.689684304170373, 46.795971917393075],
          [1.689684304170373, 46.795971917393075]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04076515032887803,
      "ground": "gnd"
    },
    {
      "id": "24_LVBranch102569",
      "bus1": "24_LVBus720319",
      "bus2": "24_LVBus720321",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [1.689632796636521, 46.79572700145059],
          [1.689632796636521, 46.79572700145059],
          [1.689975444337672, 46.796060627499934],
          [1.689981116131616, 46.796066147668355],
          [1.689986774935067, 46.79607165876616],
          [1.689992446731332, 46.796077178934],
          [1.689997592391824, 46.79608287606186],
          [1.690002724953897, 46.796088573115384],
          [1.690007870616556, 46.79609427024281],
          [1.690139885476557, 46.796240559083955],
          [1.690165316429248, 46.79626872811433],
          [1.690165316429248, 46.79626872811433]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07268948521883119,
      "ground": "gnd"
    },
    {
      "id": "24_LVBranch460290",
      "bus1": "24_MVLV01133_LV",
      "bus2": "24_LVBus719931",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [1.682709865138644, 46.79721031169495],
          [1.682720388520101, 46.79722947222726],
          [1.682720388520101, 46.79722947222726],
          [1.682719297308339, 46.79723843585064],
          [1.682665599203571, 46.797281529465685],
          [1.682665599203571, 46.797281529465685]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0073051282897793925,
      "ground": "gnd"
    },
    {
      "id": "24_LVBranch362217",
      "bus1": "24_MVLV01133_LV",
      "bus2": "24_LVBus719929",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [1.682709865138644, 46.79721031169495],
          [1.682704209313606, 46.79719163784953],
          [1.682704209313606, 46.79719163784953],
          [1.682639017281374, 46.79719297425782],
          [1.68263611294731, 46.79718183752464],
          [1.682647365753458, 46.79717216731098],
          [1.682647365753458, 46.79717216731098]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0076130277392610374,
      "ground": "gnd"
    },
    {
      "id": "24_LVBranch430884",
      "bus1": "24_MVLV01133_LV",
      "bus2": "24_LVBus719924",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [1.682709865138644, 46.79721031169495],
          [1.682729728159981, 46.797206871573856],
          [1.682729728159981, 46.797206871573856],
          [1.68264667714828, 46.797223562414786],
          [1.682631511471515, 46.79723720484419],
          [1.682637776652834, 46.7973093504999],
          [1.682658304073816, 46.79738402490247],
          [1.682692801173102, 46.79748428531303],
          [1.682713287076415, 46.79756239626404],
          [1.682721568977889, 46.797585988417964],
          [1.682764287748731, 46.79759702903088],
          [1.682925364211227, 46.797566551345945],
          [1.68295437155814, 46.797554472520275],
          [1.682964852673803, 46.797550106007705],
          [1.682969332551486, 46.797533937286495],
          [1.682969332551486, 46.797533937286495]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06956532131069235,
      "ground": "gnd"
    },
    {
      "id": "24_LVBranch330988",
      "bus1": "24_LVBus719924",
      "bus2": "24_LVBus719925",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [1.682969332551486, 46.797533937286495],
          [1.682969332551486, 46.797533937286495],
          [1.682983585510488, 46.79754696527168],
          [1.682996879661474, 46.79755911507696],
          [1.683121526327555, 46.797529418438714],
          [1.683190411739421, 46.797503325526705],
          [1.683174914055393, 46.79746975962617],
          [1.683169527059023, 46.79745807789993],
          [1.683169527059023, 46.79745807789993]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.024855736514939806,
      "ground": "gnd"
    },
    {
      "id": "24_LVBranch433888",
      "bus1": "24_LVBus719925",
      "bus2": "24_LVBus719926",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [1.683169527059023, 46.79745807789993],
          [1.683169527059023, 46.79745807789993],
          [1.683182416878916, 46.79747008142244],
          [1.683191316637385, 46.7974783734218],
          [1.683205553702043, 46.79749163520653],
          [1.683221998656655, 46.797490262729916],
          [1.683336226499461, 46.79743597187274],
          [1.6835517421243, 46.79739305590819],
          [1.683557129235441, 46.797386339046916],
          [1.683563753469787, 46.797378072798026],
          [1.68356349168945, 46.79736615046862],
          [1.68356349168945, 46.79736615046862]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.036862457507217075,
      "ground": "gnd"
    },
    {
      "id": "24_LVBranch306403",
      "bus1": "24_LVBus719926",
      "bus2": "24_LVBus719927",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [1.68356349168945, 46.79736615046862],
          [1.68356349168945, 46.79736615046862],
          [1.683577118510278, 46.79737679963208],
          [1.683581180521334, 46.79737998073676],
          [1.683617603867473, 46.797379703005696],
          [1.683866163306995, 46.79732127571998],
          [1.683993611257987, 46.79729601159188],
          [1.684051327290178, 46.79728456424725],
          [1.684052750090255, 46.797274163009085],
          [1.684053828348018, 46.79726625193264],
          [1.684054690409819, 46.79725996805269],
          [1.684055552471436, 46.79725368417271],
          [1.684055552471436, 46.79725368417271]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.043045076589923306,
      "ground": "gnd"
    },
    {
      "id": "24_LVBranch438695",
      "bus1": "24_MVLV66628_LV",
      "bus2": "24_LVBus720265",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [1.678687139098166, 46.79860819955229],
          [1.678673356319816, 46.79859857454861],
          [1.678673356319816, 46.79859857454861],
          [1.678635177659699, 46.7985719130073],
          [1.6785824480594, 46.798598600032165],
          [1.67856879921462, 46.798643505751826],
          [1.67838429991701, 46.798732412010885],
          [1.67838429991701, 46.798732412010885]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.031463630135390275,
      "ground": "gnd"
    },
    {
      "id": "24_LVBranch228710",
      "bus1": "24_LVBus720265",
      "bus2": "24_LVBus720266",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [1.67838429991701, 46.798732412010885],
          [1.67838429991701, 46.798732412010885],
          [1.678572800257289, 46.798953434596605],
          [1.678607429094388, 46.79899402984782],
          [1.678687471977947, 46.7990878779997],
          [1.678702106256377, 46.79910503827171],
          [1.678706988681416, 46.79911076138588],
          [1.678711858116996, 46.79911647542814],
          [1.678900955521655, 46.7993381756408],
          [1.678917009261593, 46.79936249655355],
          [1.679071167031647, 46.79959604220845],
          [1.679149584291601, 46.799714837945274],
          [1.679389778157675, 46.80007872971769],
          [1.679479947792939, 46.80020520429795],
          [1.67942721719725, 46.80023189174429],
          [1.67942721719725, 46.80023189174429]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.18908410561531108,
      "ground": "gnd"
    },
    {
      "id": "24_LVBranch324338",
      "bus1": "24_LVBus720266",
      "bus2": "24_LVBus720270",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [1.67942721719725, 46.80023189174429],
          [1.67942721719725, 46.80023189174429],
          [1.679437697592142, 46.8002319520002],
          [1.679462468032539, 46.80024199096657],
          [1.679463690447706, 46.800249195489116],
          [1.679463690447706, 46.800249195489116]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0038021264787550858,
      "ground": "gnd"
    },
    {
      "id": "24_LVBranch493615",
      "bus1": "24_LVBus720270",
      "bus2": "24_LVBus720271",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [1.679463690447706, 46.800249195489116],
          [1.679463690447706, 46.800249195489116],
          [1.679563659842816, 46.800165874383474],
          [1.679570899733566, 46.80015984311374],
          [1.679575224163928, 46.80012747924492],
          [1.680260505212736, 46.799259620788135],
          [1.680247569161787, 46.79924605122026],
          [1.680247569161787, 46.79924605122026]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.12803427143947313,
      "ground": "gnd"
    },
    {
      "id": "24_LVBranch017956",
      "bus1": "24_LVBus720266",
      "bus2": "24_LVBus720267",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [1.67942721719725, 46.80023189174429],
          [1.67942721719725, 46.80023189174429],
          [1.678787612138438, 46.79985959304556],
          [1.678787390967634, 46.799859465816716],
          [1.678751902469316, 46.79983881171588],
          [1.678744513452661, 46.799834504678714],
          [1.678737631512231, 46.7998305154495],
          [1.678737111227076, 46.79983020656186],
          [1.678729722212785, 46.799825899523626],
          [1.67872765384373, 46.79982469103693],
          [1.678724726774044, 46.7998229917775],
          [1.678724726774044, 46.7998229917775]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07030067924421053,
      "ground": "gnd"
    },
    {
      "id": "24_LVBranch616546",
      "bus1": "24_LVBus720267",
      "bus2": "24_LVBus720268",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [1.678724726774044, 46.7998229917775],
          [1.678724726774044, 46.7998229917775],
          [1.678516437623707, 46.79971383046235],
          [1.678254240346885, 46.799594785617835],
          [1.678254240346885, 46.799594785617835]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04399775196227271,
      "ground": "gnd"
    },
    {
      "id": "24_LVBranch192046",
      "bus1": "24_LVBus720268",
      "bus2": "24_LVBus720269",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [1.678254240346885, 46.799594785617835],
          [1.678254240346885, 46.799594785617835],
          [1.677825419387471, 46.799421311610715],
          [1.677816890032065, 46.79941813154425],
          [1.677808360567776, 46.7994149604734],
          [1.677456738209313, 46.79928407127437],
          [1.677434384518146, 46.799275746224346],
          [1.676599050262489, 46.799019013725584],
          [1.676541054601272, 46.799008062530426],
          [1.675370389161133, 46.798786990904986],
          [1.674770284438883, 46.79859777743449],
          [1.674736862053131, 46.798587237509416],
          [1.6747345782584, 46.79858651353246],
          [1.674730911042732, 46.798585358692065],
          [1.674730911042732, 46.798585358692065]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.29281224150675655,
      "ground": "gnd"
    },
    {
      "id": "24_LVBranch448640",
      "bus1": "24_MVLV66628_LV",
      "bus2": "24_LVBus720262",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [1.678687139098166, 46.79860819955229],
          [1.678696076520007, 46.798596177211515],
          [1.678696076520007, 46.798596177211515],
          [1.678699059989866, 46.79859217278836],
          [1.678727097734275, 46.7985544483957],
          [1.678877355129084, 46.79858007249971],
          [1.678886729136808, 46.79858166490448],
          [1.67889608993531, 46.798583266229336],
          [1.679176497685976, 46.79863107830142],
          [1.679185858501603, 46.798632679602576],
          [1.679204593344299, 46.798635873281626],
          [1.679213954271249, 46.79863746558421],
          [1.679232689117252, 46.79864065925869],
          [1.679655341223623, 46.79871273397084],
          [1.679655372450837, 46.79871017004579],
          [1.679655450792765, 46.79870373774259],
          [1.679654588595173, 46.79870353485611],
          [1.679641668732222, 46.79870049163338],
          [1.679632184560222, 46.79869825988068],
          [1.679537878453863, 46.79867607134482],
          [1.679537878453863, 46.79867607134482]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08871171801152139,
      "ground": "gnd"
    },
    {
      "id": "24_LVBranch369704",
      "bus1": "24_LVBus720262",
      "bus2": "24_LVBus720263",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [1.679537878453863, 46.79867607134482],
          [1.679537878453863, 46.79867607134482],
          [1.679592251350903, 46.79851444045419],
          [1.679555204737628, 46.79837868082539],
          [1.679553423652069, 46.798372174854755],
          [1.67955165577655, 46.79836565996314],
          [1.679549874691861, 46.79835915399241],
          [1.67947337395965, 46.79807883090741],
          [1.679471592893822, 46.79807232493506],
          [1.679469825037983, 46.79806581004188],
          [1.679468043973008, 46.79805930406954],
          [1.679467830918286, 46.79805851112098],
          [1.679466840189426, 46.79805487969063],
          [1.679466840189426, 46.79805487969063]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07041856128418482,
      "ground": "gnd"
    },
    {
      "id": "24_LVBranch630936",
      "bus1": "24_MVLV66628_LV",
      "bus2": "24_LVBus720254",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [1.678687139098166, 46.79860819955229],
          [1.678689084647831, 46.798594769443284],
          [1.678689084647831, 46.798594769443284],
          [1.678701446201442, 46.79850931645147],
          [1.678630845071245, 46.79852648991349],
          [1.678621634042011, 46.79852872209117],
          [1.678612422902287, 46.79853096326427],
          [1.678603211761802, 46.798533204436644],
          [1.678556906378053, 46.79854447182807],
          [1.678439115405548, 46.79853479675535],
          [1.678310620800057, 46.7983308357003],
          [1.678306739579305, 46.798324668491105],
          [1.678302858249638, 46.79831851027805],
          [1.678092112818443, 46.79798398959575],
          [1.678092112818443, 46.79798398959575]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09702502658444058,
      "ground": "gnd"
    },
    {
      "id": "24_LVBranch601537",
      "bus1": "24_LVBus720254",
      "bus2": "24_LVBus720255",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [1.678092112818443, 46.79798398959575],
          [1.678092112818443, 46.79798398959575],
          [1.678037215793562, 46.79788348425394],
          [1.678033781790814, 46.797877175661604],
          [1.67803033457911, 46.797870875989894],
          [1.67802804098813, 46.7978666612401],
          [1.67802804098813, 46.7978666612401]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013930051415192345,
      "ground": "gnd"
    },
    {
      "id": "24_LVBranch647001",
      "bus1": "24_LVBus720255",
      "bus2": "24_LVBus720256",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [1.67802804098813, 46.7978666612401],
          [1.67802804098813, 46.7978666612401],
          [1.677846463626803, 46.79788594776085],
          [1.677700936991739, 46.79772205879364],
          [1.677665154049022, 46.797528330002415],
          [1.677647943522219, 46.797469031425635],
          [1.677627490039989, 46.79737814415783],
          [1.677475162005724, 46.79723175054662],
          [1.677399011507712, 46.7971585447425],
          [1.677094411578323, 46.796865721007705],
          [1.677086797954336, 46.79685839861201],
          [1.677023998267325, 46.79679802713735],
          [1.676949461185319, 46.7968083122341],
          [1.676949461185319, 46.7968083122341]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.15908104977946097,
      "ground": "gnd"
    },
    {
      "id": "24_LVBranch630937",
      "bus1": "24_LVBus720256",
      "bus2": "24_LVBus720257",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [1.676949461185319, 46.7968083122341],
          [1.676949461185319, 46.7968083122341],
          [1.676974562114146, 46.79675151594865],
          [1.676892068796398, 46.796679667698974],
          [1.676870714963083, 46.79665931049349],
          [1.676865068884681, 46.79665393376543],
          [1.676853776841249, 46.79664317131206],
          [1.67684813076621, 46.79663779458305],
          [1.676844336591173, 46.796634173935566],
          [1.676799065001116, 46.796591015547214],
          [1.676693937973832, 46.79661739920891],
          [1.676693937973832, 46.79661739920891]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03746119682263705,
      "ground": "gnd"
    },
    {
      "id": "24_LVBranch643034",
      "bus1": "24_LVBus720257",
      "bus2": "24_LVBus720258",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [1.676693937973832, 46.79661739920891],
          [1.676693937973832, 46.79661739920891],
          [1.676760206367369, 46.796554803755825],
          [1.676630641274918, 46.7964370964305],
          [1.676584792782347, 46.7964368316756],
          [1.676578242997727, 46.79643679385194],
          [1.676578242997727, 46.79643679385194]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02900693507301754,
      "ground": "gnd"
    },
    {
      "id": "24_LVBranch361853",
      "bus1": "24_LVBus720256",
      "bus2": "24_LVBus720259",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [1.676949461185319, 46.7968083122341],
          [1.676949461185319, 46.7968083122341],
          [1.676897321304815, 46.79683612649626],
          [1.676851501134771, 46.79686350937783],
          [1.676694387235478, 46.79696939512893],
          [1.676612342672198, 46.797024692957685],
          [1.676532913373437, 46.79707823344947],
          [1.676525899183812, 46.79708295228266],
          [1.676518897982606, 46.79708768018717],
          [1.676511883790527, 46.79709239901948],
          [1.676509981686918, 46.79709367458579],
          [1.676512884639682, 46.797110173606434],
          [1.676512884639682, 46.797110173606434]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.048055452885771545,
      "ground": "gnd"
    },
    {
      "id": "24_LVBranch473900",
      "bus1": "24_LVBus720254",
      "bus2": "24_LVBus720260",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [1.678092112818443, 46.79798398959575],
          [1.678092112818443, 46.79798398959575],
          [1.678209902528487, 46.79799366502811],
          [1.678577249845535, 46.79795079618797],
          [1.678673793236929, 46.797963425748854],
          [1.6786832762107, 46.797964667921015],
          [1.678692746194693, 46.797965901020646],
          [1.678702229169346, 46.79796714319116],
          [1.678711699044486, 46.79796838528549],
          [1.678866827864938, 46.79798867532837],
          [1.679008889799407, 46.798007261550644],
          [1.679009109149961, 46.797989269092845],
          [1.679009109149961, 46.797989269092845]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07304767021571712,
      "ground": "gnd"
    },
    {
      "id": "24_LVBranch454916",
      "bus1": "24_MVLV66628_LV",
      "bus2": "24_LVBus720251",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [1.678687139098166, 46.79860819955229],
          [1.678681900089669, 46.79859519592477],
          [1.678681900089669, 46.79859519592477],
          [1.678661707041649, 46.7985450751441],
          [1.678556577122972, 46.79857146051116],
          [1.678542818509416, 46.79862536245559],
          [1.678336301040465, 46.79870851883153],
          [1.678336301040465, 46.79870851883153]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.038685645806442036,
      "ground": "gnd"
    },
    {
      "id": "24_LVBranch270927",
      "bus1": "24_LVBus720251",
      "bus2": "24_LVBus720252",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [1.678336301040465, 46.79870851883153],
          [1.678336301040465, 46.79870851883153],
          [1.678155002667875, 46.7985008166889],
          [1.678151352924384, 46.798497151935074],
          [1.678149843717444, 46.79849521791274],
          [1.678145290665842, 46.798489352721134],
          [1.678137757954043, 46.79847966469202],
          [1.678073718120958, 46.798397217388924],
          [1.677917146709023, 46.79819566720912],
          [1.677912593707912, 46.79818980200784],
          [1.677908040707788, 46.79818393680646],
          [1.677599815536833, 46.79778717088586],
          [1.677596732911686, 46.79778320348988],
          [1.677596732911686, 46.79778320348988]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.11736881727806198,
      "ground": "gnd"
    }
  ],
  "transformers": [
    {
      "id": "24_MVLV46206_Transformer",
      "bus_hv": "24_MVLV46206",
      "bus_lv": "24_MVLV46206_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_250kVA",
      "tap": 1.0
    },
    {
      "id": "24_MVLV56746_Transformer",
      "bus_hv": "24_MVLV56746",
      "bus_lv": "24_MVLV56746_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_630kVA",
      "tap": 1.0
    },
    {
      "id": "24_MVLV59333_Transformer",
      "bus_hv": "24_MVLV59333",
      "bus_lv": "24_MVLV59333_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_400kVA",
      "tap": 1.0
    },
    {
      "id": "24_MVLV61019_Transformer",
      "bus_hv": "24_MVLV61019",
      "bus_lv": "24_MVLV61019_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_400kVA",
      "tap": 1.0
    },
    {
      "id": "24_MVLV66901_Transformer",
      "bus_hv": "24_MVLV66901",
      "bus_lv": "24_MVLV66901_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_400kVA",
      "tap": 1.0
    },
    {
      "id": "24_MVLV72648_Transformer",
      "bus_hv": "24_MVLV72648",
      "bus_lv": "24_MVLV72648_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_160kVA",
      "tap": 1.0
    },
    {
      "id": "24_MVLV29582_Transformer",
      "bus_hv": "24_MVLV29582",
      "bus_lv": "24_MVLV29582_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_630kVA",
      "tap": 1.0
    },
    {
      "id": "24_MVLV24391_Transformer",
      "bus_hv": "24_MVLV24391",
      "bus_lv": "24_MVLV24391_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_160kVA",
      "tap": 1.0
    },
    {
      "id": "24_MVLV60073_Transformer",
      "bus_hv": "24_MVLV60073",
      "bus_lv": "24_MVLV60073_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_630kVA",
      "tap": 1.0
    },
    {
      "id": "24_MVLV31936_Transformer",
      "bus_hv": "24_MVLV31936",
      "bus_lv": "24_MVLV31936_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_160kVA",
      "tap": 1.0
    },
    {
      "id": "24_MVLV58709_Transformer",
      "bus_hv": "24_MVLV58709",
      "bus_lv": "24_MVLV58709_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_400kVA",
      "tap": 1.0
    },
    {
      "id": "24_MVLV45326_Transformer",
      "bus_hv": "24_MVLV45326",
      "bus_lv": "24_MVLV45326_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_630kVA",
      "tap": 1.0
    },
    {
      "id": "24_MVLV46424_Transformer",
      "bus_hv": "24_MVLV46424",
      "bus_lv": "24_MVLV46424_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_400kVA",
      "tap": 1.0
    },
    {
      "id": "24_MVLV22339_Transformer",
      "bus_hv": "24_MVLV22339",
      "bus_lv": "24_MVLV22339_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_400kVA",
      "tap": 1.0
    },
    {
      "id": "24_MVLV33732_Transformer",
      "bus_hv": "24_MVLV33732",
      "bus_lv": "24_MVLV33732_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_400kVA",
      "tap": 1.0
    },
    {
      "id": "24_MVLV48261_Transformer",
      "bus_hv": "24_MVLV48261",
      "bus_lv": "24_MVLV48261_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_400kVA",
      "tap": 1.0
    },
    {
      "id": "24_MVLV85403_Transformer",
      "bus_hv": "24_MVLV85403",
      "bus_lv": "24_MVLV85403_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_630kVA",
      "tap": 1.0
    },
    {
      "id": "24_MVLV01133_Transformer",
      "bus_hv": "24_MVLV01133",
      "bus_lv": "24_MVLV01133_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_160kVA",
      "tap": 1.0
    },
    {
      "id": "24_MVLV66628_Transformer",
      "bus_hv": "24_MVLV66628",
      "bus_lv": "24_MVLV66628_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_400kVA",
      "tap": 1.0
    }
  ],
  "switches": [
    {
      "id": "switch",
      "bus1": "MVVoltage_source",
      "bus2": "24_MADRO",
      "phases": "abc",
      "closed": true
    }
  ],
  "loads": [
    {
      "id": "24_MVLV45298_consumption",
      "bus": "24_MVLV45298",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_MVLV45298_production",
      "bus": "24_MVLV45298",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_MVLV78807_consumption",
      "bus": "24_MVLV78807",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_MVLV78807_production",
      "bus": "24_MVLV78807",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_MVLV33497_consumption",
      "bus": "24_MVLV33497",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_MVLV33497_production",
      "bus": "24_MVLV33497",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_MVLV89288_consumption",
      "bus": "24_MVLV89288",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_MVLV89288_production",
      "bus": "24_MVLV89288",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720087_consumption",
      "bus": "24_LVBus720087",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4765.651477519155, 1429.6954432557466],
        [6313.385220340345, 1894.0155661021033],
        [1450.1055953922366, 435.031678617671]
      ]
    },
    {
      "id": "24_LVBus720087_production",
      "bus": "24_LVBus720087",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720088_consumption",
      "bus": "24_LVBus720088",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2405.744748865838, 721.7234246597515], [516.1448553677661, 154.84345661032984], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720088_production",
      "bus": "24_LVBus720088",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720089_consumption",
      "bus": "24_LVBus720089",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1729.223059155026, 518.7669177465078],
        [1378.6992896160039, 413.60978688480117],
        [2075.521606026349, 622.6564818079047]
      ]
    },
    {
      "id": "24_LVBus720089_production",
      "bus": "24_LVBus720089",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720090_consumption",
      "bus": "24_LVBus720090",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1413.106140584806, 423.93184217544183], [417.12660609061084, 125.13798182718324], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720090_production",
      "bus": "24_LVBus720090",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720078_consumption",
      "bus": "24_LVBus720078",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [942.684328679025, 282.8052986037075],
        [1338.3838203122318, 401.51514609366956],
        [787.4109105214253, 236.22327315642758]
      ]
    },
    {
      "id": "24_LVBus720078_production",
      "bus": "24_LVBus720078",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720080_consumption",
      "bus": "24_LVBus720080",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720080_production",
      "bus": "24_LVBus720080",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720081_consumption",
      "bus": "24_LVBus720081",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720081_production",
      "bus": "24_LVBus720081",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720082_consumption",
      "bus": "24_LVBus720082",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [11267.281033077212, 3380.1843099231633],
        [810.9610370803606, 243.28831112410816],
        [63.921269446989726, 19.176380834096918]
      ]
    },
    {
      "id": "24_LVBus720082_production",
      "bus": "24_LVBus720082",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720083_consumption",
      "bus": "24_LVBus720083",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [579.0218895340221, 173.7065668602066],
        [1574.254362558619, 472.2763087675857],
        [579.0218895340221, 173.7065668602066]
      ]
    },
    {
      "id": "24_LVBus720083_production",
      "bus": "24_LVBus720083",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720084_consumption",
      "bus": "24_LVBus720084",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [7765.307157126477, 2329.592147137943]]
    },
    {
      "id": "24_LVBus720084_production",
      "bus": "24_LVBus720084",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720085_consumption",
      "bus": "24_LVBus720085",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[7633.968450898888, 2290.1905352696663], [0.0, 0.0], [832.5551104572943, 249.76653313718828]]
    },
    {
      "id": "24_LVBus720085_production",
      "bus": "24_LVBus720085",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720079_consumption",
      "bus": "24_LVBus720079",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2318.8569218743514, 695.6570765623054],
        [536.3547664557315, 160.90642993671943],
        [3495.5067677317, 1048.65203031951]
      ]
    },
    {
      "id": "24_LVBus720079_production",
      "bus": "24_LVBus720079",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720072_consumption",
      "bus": "24_LVBus720072",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1598.383708324707, 479.5151124974121],
        [5211.008890858985, 1563.3026672576955],
        [358.6426491344052, 107.59279474032155]
      ]
    },
    {
      "id": "24_LVBus720072_production",
      "bus": "24_LVBus720072",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720074_consumption",
      "bus": "24_LVBus720074",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1131.5058405073516, 339.4517521522055], [3366.01953204128, 1009.805859612384], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720074_production",
      "bus": "24_LVBus720074",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720076_consumption",
      "bus": "24_LVBus720076",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[11878.640138112434, 3563.59204143373], [5180.984261254424, 1554.2952783763274], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720076_production",
      "bus": "24_LVBus720076",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720075_consumption",
      "bus": "24_LVBus720075",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2200.261197524857, 660.078359257457], [8516.836899948345, 2555.051069984503], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720075_production",
      "bus": "24_LVBus720075",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720073_consumption",
      "bus": "24_LVBus720073",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [676.4737125402362, 202.94211376207085]]
    },
    {
      "id": "24_LVBus720073_production",
      "bus": "24_LVBus720073",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720175_consumption",
      "bus": "24_LVBus720175",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1735.2963436176235, 520.588903085287],
        [1735.2963436176235, 520.588903085287],
        [1735.2963436176235, 520.588903085287]
      ]
    },
    {
      "id": "24_LVBus720175_production",
      "bus": "24_LVBus720175",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720173_consumption",
      "bus": "24_LVBus720173",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [15357.123210891938, 4607.136963267581],
        [15357.123210891938, 4607.136963267581],
        [15357.123210891938, 4607.136963267581]
      ]
    },
    {
      "id": "24_LVBus720173_production",
      "bus": "24_LVBus720173",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720168_consumption",
      "bus": "24_LVBus720168",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720168_production",
      "bus": "24_LVBus720168",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720169_consumption",
      "bus": "24_LVBus720169",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [6476.0598084332205, 1942.817942529966],
        [6476.0598084332205, 1942.817942529966],
        [6476.0598084332205, 1942.817942529966]
      ]
    },
    {
      "id": "24_LVBus720169_production",
      "bus": "24_LVBus720169",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720170_consumption",
      "bus": "24_LVBus720170",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720170_production",
      "bus": "24_LVBus720170",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720171_consumption",
      "bus": "24_LVBus720171",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [8456.774110698148, 2537.0322332094443],
        [8456.774110698148, 2537.0322332094443],
        [8456.774110698148, 2537.0322332094443]
      ]
    },
    {
      "id": "24_LVBus720171_production",
      "bus": "24_LVBus720171",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720165_consumption",
      "bus": "24_LVBus720165",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720165_production",
      "bus": "24_LVBus720165",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720166_consumption",
      "bus": "24_LVBus720166",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [6293.96724691724, 1888.1901740751719],
        [6293.96724691724, 1888.1901740751719],
        [6293.96724691724, 1888.1901740751719]
      ]
    },
    {
      "id": "24_LVBus720166_production",
      "bus": "24_LVBus720166",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720161_consumption",
      "bus": "24_LVBus720161",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[3530.907403831344, 1059.272221149403], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720161_production",
      "bus": "24_LVBus720161",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720162_consumption",
      "bus": "24_LVBus720162",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720162_production",
      "bus": "24_LVBus720162",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720163_consumption",
      "bus": "24_LVBus720163",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [13951.570439271554, 4185.471131781466],
        [13951.570439271554, 4185.471131781466],
        [13951.570439271554, 4185.471131781466]
      ]
    },
    {
      "id": "24_LVBus720163_production",
      "bus": "24_LVBus720163",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720157_consumption",
      "bus": "24_LVBus720157",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1357.429486584489, 407.2288459753467],
        [1357.429486584489, 407.2288459753467],
        [1357.429486584489, 407.2288459753467]
      ]
    },
    {
      "id": "24_LVBus720157_production",
      "bus": "24_LVBus720157",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720158_consumption",
      "bus": "24_LVBus720158",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720158_production",
      "bus": "24_LVBus720158",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720159_consumption",
      "bus": "24_LVBus720159",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4225.606818813499, 1267.6820456440496],
        [4225.606818813499, 1267.6820456440496],
        [4225.606818813499, 1267.6820456440496]
      ]
    },
    {
      "id": "24_LVBus720159_production",
      "bus": "24_LVBus720159",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720202_consumption",
      "bus": "24_LVBus720202",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2323.7617901298017, 697.1285370389405],
        [2323.7617901298017, 697.1285370389405],
        [2323.7617901298017, 697.1285370389405]
      ]
    },
    {
      "id": "24_LVBus720202_production",
      "bus": "24_LVBus720202",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720198_consumption",
      "bus": "24_LVBus720198",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720198_production",
      "bus": "24_LVBus720198",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720199_consumption",
      "bus": "24_LVBus720199",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4017.191775637631, 1205.1575326912894],
        [4017.191775637631, 1205.1575326912894],
        [4017.191775637631, 1205.1575326912894]
      ]
    },
    {
      "id": "24_LVBus720199_production",
      "bus": "24_LVBus720199",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720200_consumption",
      "bus": "24_LVBus720200",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1837.9520642967602, 551.385619289028],
        [1837.9520642967602, 551.385619289028],
        [1837.9520642967602, 551.385619289028]
      ]
    },
    {
      "id": "24_LVBus720200_production",
      "bus": "24_LVBus720200",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720196_consumption",
      "bus": "24_LVBus720196",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720196_production",
      "bus": "24_LVBus720196",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720194_consumption",
      "bus": "24_LVBus720194",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [217.0723177791994, 65.12169533375982],
        [217.0723177791994, 65.12169533375982],
        [217.0723177791994, 65.12169533375982]
      ]
    },
    {
      "id": "24_LVBus720194_production",
      "bus": "24_LVBus720194",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720192_consumption",
      "bus": "24_LVBus720192",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1720.324781267682, 516.0974343803045],
        [1720.324781267682, 516.0974343803045],
        [1720.324781267682, 516.0974343803045]
      ]
    },
    {
      "id": "24_LVBus720192_production",
      "bus": "24_LVBus720192",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720190_consumption",
      "bus": "24_LVBus720190",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5177.854471350691, 1553.356341405207],
        [5177.854471350691, 1553.356341405207],
        [5177.854471350691, 1553.356341405207]
      ]
    },
    {
      "id": "24_LVBus720190_production",
      "bus": "24_LVBus720190",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720249_consumption",
      "bus": "24_LVBus720249",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720249_production",
      "bus": "24_LVBus720249",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720247_consumption",
      "bus": "24_LVBus720247",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [7111.938302307635, 2133.5814906922906],
        [7111.938302307635, 2133.5814906922906],
        [7111.938302307635, 2133.5814906922906]
      ]
    },
    {
      "id": "24_LVBus720247_production",
      "bus": "24_LVBus720247",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720245_consumption",
      "bus": "24_LVBus720245",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3411.620192324366, 1023.4860576973098],
        [3411.620192324366, 1023.4860576973098],
        [3411.620192324366, 1023.4860576973098]
      ]
    },
    {
      "id": "24_LVBus720245_production",
      "bus": "24_LVBus720245",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720242_consumption",
      "bus": "24_LVBus720242",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [11572.135272275335, 3471.6405816826004],
        [11572.135272275335, 3471.6405816826004],
        [11572.135272275335, 3471.6405816826004]
      ]
    },
    {
      "id": "24_LVBus720242_production",
      "bus": "24_LVBus720242",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720243_consumption",
      "bus": "24_LVBus720243",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [311.0723327664798, 93.32169982994394],
        [311.0723327664798, 93.32169982994394],
        [311.0723327664798, 93.32169982994394]
      ]
    },
    {
      "id": "24_LVBus720243_production",
      "bus": "24_LVBus720243",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720240_consumption",
      "bus": "24_LVBus720240",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5952.033402586666, 1785.6100207759998],
        [5952.033402586666, 1785.6100207759998],
        [5952.033402586666, 1785.6100207759998]
      ]
    },
    {
      "id": "24_LVBus720240_production",
      "bus": "24_LVBus720240",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720238_consumption",
      "bus": "24_LVBus720238",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [27.258852185472207, 8.177655655641662],
        [27.258852185472207, 8.177655655641662],
        [27.258852185472207, 8.177655655641662]
      ]
    },
    {
      "id": "24_LVBus720238_production",
      "bus": "24_LVBus720238",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720284_consumption",
      "bus": "24_LVBus720284",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[4968.055421820093, 1490.4166265460278], [1068.017447857807, 320.40523435734207], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720284_production",
      "bus": "24_LVBus720284",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720285_consumption",
      "bus": "24_LVBus720285",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[6456.365976491545, 1936.9097929474633], [4978.3621883429605, 1493.508656502888], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720285_production",
      "bus": "24_LVBus720285",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720286_consumption",
      "bus": "24_LVBus720286",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [7645.221390663388, 2293.566417199016],
        [10157.996057432229, 3047.3988172296686],
        [7874.180128470679, 2362.2540385412035]
      ]
    },
    {
      "id": "24_LVBus720286_production",
      "bus": "24_LVBus720286",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720287_consumption",
      "bus": "24_LVBus720287",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2018.8739277568625, 605.6621783270588],
        [2357.804953995586, 707.3414861986757],
        [3530.5028826212724, 1059.1508647863816]
      ]
    },
    {
      "id": "24_LVBus720287_production",
      "bus": "24_LVBus720287",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720288_consumption",
      "bus": "24_LVBus720288",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4947.710817941638, 1484.3132453824915],
        [2140.0688535120385, 642.0206560536116],
        [9131.29092491935, 2739.387277475805]
      ]
    },
    {
      "id": "24_LVBus720288_production",
      "bus": "24_LVBus720288",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720289_consumption",
      "bus": "24_LVBus720289",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [1449.9753346476136, 434.99260039428407], [4338.962902322118, 1301.6888706966354]]
    },
    {
      "id": "24_LVBus720289_production",
      "bus": "24_LVBus720289",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720282_consumption",
      "bus": "24_LVBus720282",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5923.659293963921, 1777.0977881891763],
        [2260.5238843553293, 678.1571653065988],
        [9063.353469889287, 2719.0060409667863]
      ]
    },
    {
      "id": "24_LVBus720282_production",
      "bus": "24_LVBus720282",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720280_consumption",
      "bus": "24_LVBus720280",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720280_production",
      "bus": "24_LVBus720280",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720276_consumption",
      "bus": "24_LVBus720276",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[7420.767293941152, 2226.2301881823455], [3440.6706494004798, 1032.2011948201439], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720276_production",
      "bus": "24_LVBus720276",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720278_consumption",
      "bus": "24_LVBus720278",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [9482.032620783615, 2844.6097862350844]]
    },
    {
      "id": "24_LVBus720278_production",
      "bus": "24_LVBus720278",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720277_consumption",
      "bus": "24_LVBus720277",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[7426.702584411332, 2228.0107753233997], [0.0, 0.0], [602.1475428309924, 180.64426284929772]]
    },
    {
      "id": "24_LVBus720277_production",
      "bus": "24_LVBus720277",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720273_consumption",
      "bus": "24_LVBus720273",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [320.5006117147277, 96.15018351441832],
        [6349.983698743663, 1904.9951096230989],
        [320.5006117147277, 96.15018351441832]
      ]
    },
    {
      "id": "24_LVBus720273_production",
      "bus": "24_LVBus720273",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720274_consumption",
      "bus": "24_LVBus720274",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720274_production",
      "bus": "24_LVBus720274",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720309_consumption",
      "bus": "24_LVBus720309",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720309_production",
      "bus": "24_LVBus720309",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720310_consumption",
      "bus": "24_LVBus720310",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [2852.817096071285, 855.8451288213855], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720310_production",
      "bus": "24_LVBus720310",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720311_consumption",
      "bus": "24_LVBus720311",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1081.5179297225077, 324.4553789167523], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720311_production",
      "bus": "24_LVBus720311",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720312_consumption",
      "bus": "24_LVBus720312",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[5836.253071224497, 1750.875921367349], [0.0, 0.0], [6728.60565790236, 2018.5816973707078]]
    },
    {
      "id": "24_LVBus720312_production",
      "bus": "24_LVBus720312",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720313_consumption",
      "bus": "24_LVBus720313",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[11467.30188689, 3440.190566067], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720313_production",
      "bus": "24_LVBus720313",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720297_consumption",
      "bus": "24_LVBus720297",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720297_production",
      "bus": "24_LVBus720297",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720306_consumption",
      "bus": "24_LVBus720306",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720306_production",
      "bus": "24_LVBus720306",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720307_consumption",
      "bus": "24_LVBus720307",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720307_production",
      "bus": "24_LVBus720307",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720298_consumption",
      "bus": "24_LVBus720298",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720298_production",
      "bus": "24_LVBus720298",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720299_consumption",
      "bus": "24_LVBus720299",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720299_production",
      "bus": "24_LVBus720299",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720300_consumption",
      "bus": "24_LVBus720300",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720300_production",
      "bus": "24_LVBus720300",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720301_consumption",
      "bus": "24_LVBus720301",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720301_production",
      "bus": "24_LVBus720301",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720302_consumption",
      "bus": "24_LVBus720302",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720302_production",
      "bus": "24_LVBus720302",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720303_consumption",
      "bus": "24_LVBus720303",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720303_production",
      "bus": "24_LVBus720303",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720304_consumption",
      "bus": "24_LVBus720304",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720304_production",
      "bus": "24_LVBus720304",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720305_consumption",
      "bus": "24_LVBus720305",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[3510.5805330710787, 1053.1741599213235], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720305_production",
      "bus": "24_LVBus720305",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720291_consumption",
      "bus": "24_LVBus720291",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1326.976859946637, 398.09305798399106], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720291_production",
      "bus": "24_LVBus720291",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720292_consumption",
      "bus": "24_LVBus720292",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720292_production",
      "bus": "24_LVBus720292",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720295_consumption",
      "bus": "24_LVBus720295",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720295_production",
      "bus": "24_LVBus720295",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720293_consumption",
      "bus": "24_LVBus720293",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720293_production",
      "bus": "24_LVBus720293",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720294_consumption",
      "bus": "24_LVBus720294",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720294_production",
      "bus": "24_LVBus720294",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720017_consumption",
      "bus": "24_LVBus720017",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [5984.20071502875, 1795.260214508625], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720017_production",
      "bus": "24_LVBus720017",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720018_consumption",
      "bus": "24_LVBus720018",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [12320.23572515902, 3696.070717547706],
        [13415.881546414554, 4024.764463924366],
        [9481.783052870935, 2844.5349158612803]
      ]
    },
    {
      "id": "24_LVBus720018_production",
      "bus": "24_LVBus720018",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720019_consumption",
      "bus": "24_LVBus720019",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [858.6534252602727, 257.5960275780818],
        [3485.408656737518, 1045.6225970212554],
        [894.3283424731196, 268.29850274193586]
      ]
    },
    {
      "id": "24_LVBus720019_production",
      "bus": "24_LVBus720019",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720020_consumption",
      "bus": "24_LVBus720020",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [13435.858730259546, 4030.7576190778636],
        [3891.244947420538, 1167.3734842261615],
        [12939.757512107759, 3881.9272536323274]
      ]
    },
    {
      "id": "24_LVBus720020_production",
      "bus": "24_LVBus720020",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720021_consumption",
      "bus": "24_LVBus720021",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [8605.50943072938, 2581.652829218814], [634.4796643161761, 190.34389929485283]]
    },
    {
      "id": "24_LVBus720021_production",
      "bus": "24_LVBus720021",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719990_consumption",
      "bus": "24_LVBus719990",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719990_production",
      "bus": "24_LVBus719990",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720004_consumption",
      "bus": "24_LVBus720004",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720004_production",
      "bus": "24_LVBus720004",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720005_consumption",
      "bus": "24_LVBus720005",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720005_production",
      "bus": "24_LVBus720005",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720006_consumption",
      "bus": "24_LVBus720006",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[726.64647168148, 217.993941504444], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720006_production",
      "bus": "24_LVBus720006",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720012_consumption",
      "bus": "24_LVBus720012",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2594.1165690421535, 778.234970712646], [5165.57256130516, 1549.6717683915479], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720012_production",
      "bus": "24_LVBus720012",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720015_consumption",
      "bus": "24_LVBus720015",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [12279.527928485588, 3683.8583785456763],
        [11864.10330719971, 3559.230992159913],
        [9581.332767004373, 2874.3998301013116]
      ]
    },
    {
      "id": "24_LVBus720015_production",
      "bus": "24_LVBus720015",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720013_consumption",
      "bus": "24_LVBus720013",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [303.53547653688395, 91.06064296106518],
        [6255.822436854193, 1876.7467310562579],
        [822.5079666014806, 246.75238998044415]
      ]
    },
    {
      "id": "24_LVBus720013_production",
      "bus": "24_LVBus720013",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720014_consumption",
      "bus": "24_LVBus720014",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1246.8269397489948, 374.04808192469847],
        [554.8231307268328, 166.44693921804983],
        [791.5514476578844, 237.4654342973653]
      ]
    },
    {
      "id": "24_LVBus720014_production",
      "bus": "24_LVBus720014",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720007_consumption",
      "bus": "24_LVBus720007",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4660.031419948257, 1398.009425984477],
        [465.64722462072586, 139.69416738621774],
        [46.0845673214941, 13.82537019644823]
      ]
    },
    {
      "id": "24_LVBus720007_production",
      "bus": "24_LVBus720007",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720008_consumption",
      "bus": "24_LVBus720008",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[639.2892448131223, 191.78677344393668], [1996.23032932028, 598.8690987960839], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720008_production",
      "bus": "24_LVBus720008",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720009_consumption",
      "bus": "24_LVBus720009",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [914.1401754349088, 274.24205263047264],
        [5984.9284336613855, 1795.4785300984156],
        [1159.6479161451468, 347.894374843544]
      ]
    },
    {
      "id": "24_LVBus720009_production",
      "bus": "24_LVBus720009",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720011_consumption",
      "bus": "24_LVBus720011",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [13276.716497241858, 3983.014949172557],
        [10090.845396823912, 3027.2536190471733],
        [10090.845396823912, 3027.2536190471733]
      ]
    },
    {
      "id": "24_LVBus720011_production",
      "bus": "24_LVBus720011",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720010_consumption",
      "bus": "24_LVBus720010",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720010_production",
      "bus": "24_LVBus720010",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719991_consumption",
      "bus": "24_LVBus719991",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [734.6995303662003, 220.4098591098601],
        [3570.631229396511, 1071.1893688189532],
        [2800.5031684753712, 840.1509505426113]
      ]
    },
    {
      "id": "24_LVBus719991_production",
      "bus": "24_LVBus719991",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720003_consumption",
      "bus": "24_LVBus720003",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720003_production",
      "bus": "24_LVBus720003",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719992_consumption",
      "bus": "24_LVBus719992",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719992_production",
      "bus": "24_LVBus719992",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719993_consumption",
      "bus": "24_LVBus719993",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [4424.82670127695, 1327.448010383085], [756.902622084489, 227.0707866253467]]
    },
    {
      "id": "24_LVBus719993_production",
      "bus": "24_LVBus719993",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719994_consumption",
      "bus": "24_LVBus719994",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2525.486593459474, 757.6459780378422],
        [4237.664840542763, 1271.2994521628289],
        [1150.0234905953935, 345.00704717861805]
      ]
    },
    {
      "id": "24_LVBus719994_production",
      "bus": "24_LVBus719994",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719995_consumption",
      "bus": "24_LVBus719995",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5621.379232970375, 1686.4137698911125],
        [2368.8595181729506, 710.6578554518852],
        [1477.47005517027, 443.241016551081]
      ]
    },
    {
      "id": "24_LVBus719995_production",
      "bus": "24_LVBus719995",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719996_consumption",
      "bus": "24_LVBus719996",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1620.1053412897325, 486.0316023869197], [3246.271247081787, 973.881374124536], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719996_production",
      "bus": "24_LVBus719996",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719997_consumption",
      "bus": "24_LVBus719997",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719997_production",
      "bus": "24_LVBus719997",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719999_consumption",
      "bus": "24_LVBus719999",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2093.390428077641, 628.0171284232923],
        [1446.6637786610693, 433.9991335983208],
        [802.6946721305071, 240.80840163915212]
      ]
    },
    {
      "id": "24_LVBus719999_production",
      "bus": "24_LVBus719999",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720002_consumption",
      "bus": "24_LVBus720002",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [950.0379744821735, 285.01139234465205],
        [1998.7153533174967, 599.614605995249],
        [950.0379744821735, 285.01139234465205]
      ]
    },
    {
      "id": "24_LVBus720002_production",
      "bus": "24_LVBus720002",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720000_consumption",
      "bus": "24_LVBus720000",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5451.250086101215, 1635.3750258303644],
        [1492.116844923966, 447.6350534771898],
        [2639.449417177792, 791.8348251533375]
      ]
    },
    {
      "id": "24_LVBus720000_production",
      "bus": "24_LVBus720000",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720001_consumption",
      "bus": "24_LVBus720001",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720001_production",
      "bus": "24_LVBus720001",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719998_consumption",
      "bus": "24_LVBus719998",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3589.314076227132, 1076.7942228681395],
        [1139.3072380549463, 341.7921714164839],
        [5533.829487412754, 1660.1488462238262]
      ]
    },
    {
      "id": "24_LVBus719998_production",
      "bus": "24_LVBus719998",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719982_consumption",
      "bus": "24_LVBus719982",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719982_production",
      "bus": "24_LVBus719982",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719983_consumption",
      "bus": "24_LVBus719983",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719983_production",
      "bus": "24_LVBus719983",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719986_consumption",
      "bus": "24_LVBus719986",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719986_production",
      "bus": "24_LVBus719986",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719987_consumption",
      "bus": "24_LVBus719987",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719987_production",
      "bus": "24_LVBus719987",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719988_consumption",
      "bus": "24_LVBus719988",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719988_production",
      "bus": "24_LVBus719988",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719984_consumption",
      "bus": "24_LVBus719984",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719984_production",
      "bus": "24_LVBus719984",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719985_consumption",
      "bus": "24_LVBus719985",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719985_production",
      "bus": "24_LVBus719985",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719980_consumption",
      "bus": "24_LVBus719980",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4150.926232342171, 1245.2778697026513],
        [2267.259298274683, 680.1777894824048],
        [2267.259298274683, 680.1777894824048]
      ]
    },
    {
      "id": "24_LVBus719980_production",
      "bus": "24_LVBus719980",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719978_consumption",
      "bus": "24_LVBus719978",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719978_production",
      "bus": "24_LVBus719978",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus843088_consumption",
      "bus": "24_LVBus843088",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1185.1526630833241, 355.5457989249972],
        [1185.1526630833241, 355.5457989249972],
        [1185.1526630833241, 355.5457989249972]
      ]
    },
    {
      "id": "24_LVBus843088_production",
      "bus": "24_LVBus843088",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus843089_consumption",
      "bus": "24_LVBus843089",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2371.501141631061, 711.4503424893182],
        [376.3088826803258, 112.89266480409773],
        [5663.910331923849, 1699.1730995771547]
      ]
    },
    {
      "id": "24_LVBus843089_production",
      "bus": "24_LVBus843089",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719976_consumption",
      "bus": "24_LVBus719976",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719976_production",
      "bus": "24_LVBus719976",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720236_consumption",
      "bus": "24_LVBus720236",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [24949.59701191575, 7484.8791035747245],
        [24836.039201223997, 7450.811760367199],
        [25877.35735708197, 7763.207207124591]
      ]
    },
    {
      "id": "24_LVBus720236_production",
      "bus": "24_LVBus720236",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720231_consumption",
      "bus": "24_LVBus720231",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720231_production",
      "bus": "24_LVBus720231",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720232_consumption",
      "bus": "24_LVBus720232",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720232_production",
      "bus": "24_LVBus720232",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720233_consumption",
      "bus": "24_LVBus720233",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720233_production",
      "bus": "24_LVBus720233",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720234_consumption",
      "bus": "24_LVBus720234",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720234_production",
      "bus": "24_LVBus720234",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720221_consumption",
      "bus": "24_LVBus720221",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1786.4424665234035, 535.932739957021],
        [2535.776644234542, 760.7329932703625],
        [244.3067731703961, 73.29203195111883]
      ]
    },
    {
      "id": "24_LVBus720221_production",
      "bus": "24_LVBus720221",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720229_consumption",
      "bus": "24_LVBus720229",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1375.1488388721011, 412.5446516616303],
        [1375.1488388721011, 412.5446516616303],
        [1375.1488388721011, 412.5446516616303]
      ]
    },
    {
      "id": "24_LVBus720229_production",
      "bus": "24_LVBus720229",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720222_consumption",
      "bus": "24_LVBus720222",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[4227.567311543443, 1268.270193463033], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720222_production",
      "bus": "24_LVBus720222",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720227_consumption",
      "bus": "24_LVBus720227",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[781.0799870229341, 234.32399610688023], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720227_production",
      "bus": "24_LVBus720227",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720223_consumption",
      "bus": "24_LVBus720223",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720223_production",
      "bus": "24_LVBus720223",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720225_consumption",
      "bus": "24_LVBus720225",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [1214.4487787393666, 364.33463362181], [409.7891203828944, 122.93673611486831]]
    },
    {
      "id": "24_LVBus720225_production",
      "bus": "24_LVBus720225",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720226_consumption",
      "bus": "24_LVBus720226",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [14079.502294814223, 4223.850688444267],
        [6938.685653445263, 2081.6056960335786],
        [6938.685653445263, 2081.6056960335786]
      ]
    },
    {
      "id": "24_LVBus720226_production",
      "bus": "24_LVBus720226",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720224_consumption",
      "bus": "24_LVBus720224",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [586.1792956060857, 175.8537886818257], [1346.1549258606392, 403.8464777581917]]
    },
    {
      "id": "24_LVBus720224_production",
      "bus": "24_LVBus720224",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720228_consumption",
      "bus": "24_LVBus720228",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [396.3301721596787, 118.8990516479036],
        [1853.3610323075577, 556.0083096922673],
        [396.3301721596787, 118.8990516479036]
      ]
    },
    {
      "id": "24_LVBus720228_production",
      "bus": "24_LVBus720228",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720217_consumption",
      "bus": "24_LVBus720217",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [6906.074165574152, 2071.8222496722456]]
    },
    {
      "id": "24_LVBus720217_production",
      "bus": "24_LVBus720217",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720219_consumption",
      "bus": "24_LVBus720219",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720219_production",
      "bus": "24_LVBus720219",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720218_consumption",
      "bus": "24_LVBus720218",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [1164.2803486538974, 349.2841045961692], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720218_production",
      "bus": "24_LVBus720218",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720215_consumption",
      "bus": "24_LVBus720215",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [12496.789522479083, 3749.0368567437245],
        [12566.692542140298, 3770.007762642089],
        [12385.757502798055, 3715.7272508394162]
      ]
    },
    {
      "id": "24_LVBus720215_production",
      "bus": "24_LVBus720215",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720212_consumption",
      "bus": "24_LVBus720212",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720212_production",
      "bus": "24_LVBus720212",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720213_consumption",
      "bus": "24_LVBus720213",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2797.1947344434598, 839.158420333038],
        [2797.1947344434598, 839.158420333038],
        [2797.1947344434598, 839.158420333038]
      ]
    },
    {
      "id": "24_LVBus720213_production",
      "bus": "24_LVBus720213",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720209_consumption",
      "bus": "24_LVBus720209",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720209_production",
      "bus": "24_LVBus720209",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720210_consumption",
      "bus": "24_LVBus720210",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [29882.55768376599, 8964.767305129797],
        [29882.55768376599, 8964.767305129797],
        [29882.55768376599, 8964.767305129797]
      ]
    },
    {
      "id": "24_LVBus720210_production",
      "bus": "24_LVBus720210",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720204_consumption",
      "bus": "24_LVBus720204",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720204_production",
      "bus": "24_LVBus720204",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720205_consumption",
      "bus": "24_LVBus720205",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [2231.8569934833818, 669.5570980450145], [1477.7515707631544, 443.3254712289463]]
    },
    {
      "id": "24_LVBus720205_production",
      "bus": "24_LVBus720205",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720206_consumption",
      "bus": "24_LVBus720206",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1031.318482495621, 309.3955447486863], [0.0, 0.0], [1158.9923723675515, 347.6977117102654]]
    },
    {
      "id": "24_LVBus720206_production",
      "bus": "24_LVBus720206",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720207_consumption",
      "bus": "24_LVBus720207",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [10104.221842940471, 3031.2665528821412],
        [7646.298548933148, 2293.889564679944],
        [8014.999312566154, 2404.4997937698463]
      ]
    },
    {
      "id": "24_LVBus720207_production",
      "bus": "24_LVBus720207",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720025_consumption",
      "bus": "24_LVBus720025",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2162.696305769295, 648.8088917307886],
        [2162.696305769295, 648.8088917307886],
        [2162.696305769295, 648.8088917307886]
      ]
    },
    {
      "id": "24_LVBus720025_production",
      "bus": "24_LVBus720025",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720188_consumption",
      "bus": "24_LVBus720188",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [22792.278033941675, 6837.6834101825025],
        [22543.340900367322, 6763.002270110196],
        [22543.340900367322, 6763.002270110196]
      ]
    },
    {
      "id": "24_LVBus720188_production",
      "bus": "24_LVBus720188",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720186_consumption",
      "bus": "24_LVBus720186",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2531.9571588530034, 759.587147655901],
        [4877.242459556214, 1463.1727378668643],
        [3717.954667434418, 1115.3864002303253]
      ]
    },
    {
      "id": "24_LVBus720186_production",
      "bus": "24_LVBus720186",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720184_consumption",
      "bus": "24_LVBus720184",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720184_production",
      "bus": "24_LVBus720184",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720177_consumption",
      "bus": "24_LVBus720177",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[4073.471514703005, 1222.0414544109015], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720177_production",
      "bus": "24_LVBus720177",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720182_consumption",
      "bus": "24_LVBus720182",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720182_production",
      "bus": "24_LVBus720182",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720178_consumption",
      "bus": "24_LVBus720178",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720178_production",
      "bus": "24_LVBus720178",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720179_consumption",
      "bus": "24_LVBus720179",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720179_production",
      "bus": "24_LVBus720179",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720180_consumption",
      "bus": "24_LVBus720180",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [9833.878881313465, 2950.1636643940396], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720180_production",
      "bus": "24_LVBus720180",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720181_consumption",
      "bus": "24_LVBus720181",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [4209.870204891754, 1262.9610614675262], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720181_production",
      "bus": "24_LVBus720181",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720065_consumption",
      "bus": "24_LVBus720065",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [7571.037719087101, 2271.3113157261305],
        [3986.294708803922, 1195.8884126411765],
        [1672.3100861713883, 501.69302585141645]
      ]
    },
    {
      "id": "24_LVBus720065_production",
      "bus": "24_LVBus720065",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720069_consumption",
      "bus": "24_LVBus720069",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2163.07518085395, 648.922554256185],
        [4032.3307954260963, 1209.699238627829],
        [1313.7623490968726, 394.1287047290618]
      ]
    },
    {
      "id": "24_LVBus720069_production",
      "bus": "24_LVBus720069",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720070_consumption",
      "bus": "24_LVBus720070",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [985.6904016268903, 295.70712048806706],
        [3489.0568573859414, 1046.7170572157825],
        [4389.368168946287, 1316.810450683886]
      ]
    },
    {
      "id": "24_LVBus720070_production",
      "bus": "24_LVBus720070",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720066_consumption",
      "bus": "24_LVBus720066",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [13288.239744059869, 3986.4719232179605],
        [13697.36646609485, 4109.209939828455],
        [13083.099674091016, 3924.9299022273044]
      ]
    },
    {
      "id": "24_LVBus720066_production",
      "bus": "24_LVBus720066",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720067_consumption",
      "bus": "24_LVBus720067",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [534.2219532498189, 160.26658597494566],
        [534.2219532498189, 160.26658597494566],
        [534.2219532498189, 160.26658597494566]
      ]
    },
    {
      "id": "24_LVBus720067_production",
      "bus": "24_LVBus720067",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720068_consumption",
      "bus": "24_LVBus720068",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [17005.18781939784, 5101.556345819352],
        [17005.18781939784, 5101.556345819352],
        [17005.18781939784, 5101.556345819352]
      ]
    },
    {
      "id": "24_LVBus720068_production",
      "bus": "24_LVBus720068",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720058_consumption",
      "bus": "24_LVBus720058",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1582.3323069428106, 474.69969208284317],
        [2434.8541590835516, 730.4562477250655],
        [5290.73957358988, 1587.221872076964]
      ]
    },
    {
      "id": "24_LVBus720058_production",
      "bus": "24_LVBus720058",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720059_consumption",
      "bus": "24_LVBus720059",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2250.5901167542106, 675.1770350262632],
        [2870.4988027478757, 861.1496408243627],
        [1072.2676443022694, 321.6802932906808]
      ]
    },
    {
      "id": "24_LVBus720059_production",
      "bus": "24_LVBus720059",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720060_consumption",
      "bus": "24_LVBus720060",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2438.8094595658144, 731.6428378697443], [0.0, 0.0], [3364.6415643515193, 1009.3924693054557]]
    },
    {
      "id": "24_LVBus720060_production",
      "bus": "24_LVBus720060",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720061_consumption",
      "bus": "24_LVBus720061",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [2364.1245663444747, 709.2373699033424], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720061_production",
      "bus": "24_LVBus720061",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720062_consumption",
      "bus": "24_LVBus720062",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[5041.280556944998, 1512.3841670834995], [2993.723717664412, 898.1171152993236], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720062_production",
      "bus": "24_LVBus720062",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720063_consumption",
      "bus": "24_LVBus720063",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [6539.012990454518, 1961.7038971363554], [2582.577408020731, 774.7732224062194]]
    },
    {
      "id": "24_LVBus720063_production",
      "bus": "24_LVBus720063",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720110_consumption",
      "bus": "24_LVBus720110",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [183.38904670288915, 55.01671401086674],
        [183.38904670288915, 55.01671401086674],
        [183.38904670288915, 55.01671401086674]
      ]
    },
    {
      "id": "24_LVBus720110_production",
      "bus": "24_LVBus720110",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720112_consumption",
      "bus": "24_LVBus720112",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [7351.965400628651, 2205.5896201885953],
        [4139.356421064158, 1241.8069263192474],
        [5154.503749680561, 1546.3511249041683]
      ]
    },
    {
      "id": "24_LVBus720112_production",
      "bus": "24_LVBus720112",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720113_consumption",
      "bus": "24_LVBus720113",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1452.7168077064318, 435.8150423119295],
        [2234.0847746813706, 670.2254324044112],
        [6115.163875446979, 1834.5491626340936]
      ]
    },
    {
      "id": "24_LVBus720113_production",
      "bus": "24_LVBus720113",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720114_consumption",
      "bus": "24_LVBus720114",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720114_production",
      "bus": "24_LVBus720114",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720115_consumption",
      "bus": "24_LVBus720115",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3710.915388147249, 1113.2746164441746],
        [4532.2662578192985, 1359.6798773457895],
        [5201.045223187124, 1560.3135669561373]
      ]
    },
    {
      "id": "24_LVBus720115_production",
      "bus": "24_LVBus720115",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720111_consumption",
      "bus": "24_LVBus720111",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1654.510451500503, 496.3531354501509],
        [4784.599429607804, 1435.3798288823411],
        [4037.4163773526793, 1211.2249132058037]
      ]
    },
    {
      "id": "24_LVBus720111_production",
      "bus": "24_LVBus720111",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720103_consumption",
      "bus": "24_LVBus720103",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [801.5189342518846, 240.45568027556538],
        [462.4443638574063, 138.7333091572219],
        [1806.5270174078164, 541.9581052223449]
      ]
    },
    {
      "id": "24_LVBus720103_production",
      "bus": "24_LVBus720103",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720105_consumption",
      "bus": "24_LVBus720105",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[6104.933608668981, 1831.4800826006942], [0.0, 0.0], [3032.954535532529, 909.8863606597587]]
    },
    {
      "id": "24_LVBus720105_production",
      "bus": "24_LVBus720105",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720106_consumption",
      "bus": "24_LVBus720106",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1711.861427389179, 513.5584282167537],
        [6460.868456495076, 1938.2605369485227],
        [3479.239870133239, 1043.7719610399718]
      ]
    },
    {
      "id": "24_LVBus720106_production",
      "bus": "24_LVBus720106",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720107_consumption",
      "bus": "24_LVBus720107",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[973.497834177994, 292.0493502533982], [0.0, 0.0], [1507.1299355361525, 452.13898066084573]]
    },
    {
      "id": "24_LVBus720107_production",
      "bus": "24_LVBus720107",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720108_consumption",
      "bus": "24_LVBus720108",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720108_production",
      "bus": "24_LVBus720108",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720104_consumption",
      "bus": "24_LVBus720104",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [5259.620453675418, 1577.8861361026252]]
    },
    {
      "id": "24_LVBus720104_production",
      "bus": "24_LVBus720104",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720092_consumption",
      "bus": "24_LVBus720092",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2129.8833399853747, 638.9650019956124], [4477.4595525815685, 1343.2378657744705], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720092_production",
      "bus": "24_LVBus720092",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720093_consumption",
      "bus": "24_LVBus720093",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [7356.161778298869, 2206.8485334896604],
        [1905.494715610141, 571.6484146830422],
        [2753.7447611952994, 826.1234283585898]
      ]
    },
    {
      "id": "24_LVBus720093_production",
      "bus": "24_LVBus720093",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720094_consumption",
      "bus": "24_LVBus720094",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [417.6483852889787, 125.2945155866936],
        [1828.45832850439, 548.537498551317],
        [6147.268095297236, 1844.1804285891708]
      ]
    },
    {
      "id": "24_LVBus720094_production",
      "bus": "24_LVBus720094",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720095_consumption",
      "bus": "24_LVBus720095",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1042.6879888234564, 312.80639664703693],
        [1460.1767569820147, 438.0530270946044],
        [1433.9987421829069, 430.19962265487203]
      ]
    },
    {
      "id": "24_LVBus720095_production",
      "bus": "24_LVBus720095",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720096_consumption",
      "bus": "24_LVBus720096",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1034.7265268130195, 310.41795804390586],
        [4243.424924951277, 1273.027477485383],
        [1834.8692382015117, 550.4607714604535]
      ]
    },
    {
      "id": "24_LVBus720096_production",
      "bus": "24_LVBus720096",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720097_consumption",
      "bus": "24_LVBus720097",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [1152.478970141577, 345.74369104247313]]
    },
    {
      "id": "24_LVBus720097_production",
      "bus": "24_LVBus720097",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720098_consumption",
      "bus": "24_LVBus720098",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720098_production",
      "bus": "24_LVBus720098",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720099_consumption",
      "bus": "24_LVBus720099",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [558.2367237066127, 167.4710171119838],
        [4375.180400218869, 1312.5541200656608],
        [5021.808117250648, 1506.5424351751944]
      ]
    },
    {
      "id": "24_LVBus720099_production",
      "bus": "24_LVBus720099",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720100_consumption",
      "bus": "24_LVBus720100",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [908.5574885943845, 272.56724657831535],
        [908.5574885943845, 272.56724657831535],
        [2095.9776418922297, 628.7932925676689]
      ]
    },
    {
      "id": "24_LVBus720100_production",
      "bus": "24_LVBus720100",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720101_consumption",
      "bus": "24_LVBus720101",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [1328.9045278829587, 398.6713583648876], [3068.9407127132117, 920.6822138139635]]
    },
    {
      "id": "24_LVBus720101_production",
      "bus": "24_LVBus720101",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719966_consumption",
      "bus": "24_LVBus719966",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[268.8223232789593, 80.64669698368779], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719966_production",
      "bus": "24_LVBus719966",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719967_consumption",
      "bus": "24_LVBus719967",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [7156.317321746571, 2146.895196523971],
        [5842.293468669713, 1752.6880406009138],
        [5708.633559731324, 1712.5900679193971]
      ]
    },
    {
      "id": "24_LVBus719967_production",
      "bus": "24_LVBus719967",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719968_consumption",
      "bus": "24_LVBus719968",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [453.7363632394296, 136.12090897182887]]
    },
    {
      "id": "24_LVBus719968_production",
      "bus": "24_LVBus719968",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719969_consumption",
      "bus": "24_LVBus719969",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719969_production",
      "bus": "24_LVBus719969",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719970_consumption",
      "bus": "24_LVBus719970",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719970_production",
      "bus": "24_LVBus719970",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719971_consumption",
      "bus": "24_LVBus719971",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719971_production",
      "bus": "24_LVBus719971",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719972_consumption",
      "bus": "24_LVBus719972",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719972_production",
      "bus": "24_LVBus719972",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719973_consumption",
      "bus": "24_LVBus719973",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1662.8398502167186, 498.85195506501555],
        [1662.8398502167186, 498.85195506501555],
        [1662.8398502167186, 498.85195506501555]
      ]
    },
    {
      "id": "24_LVBus719973_production",
      "bus": "24_LVBus719973",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719974_consumption",
      "bus": "24_LVBus719974",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2137.101191406457, 641.1303574219371],
        [2137.101191406457, 641.1303574219371],
        [2137.101191406457, 641.1303574219371]
      ]
    },
    {
      "id": "24_LVBus719974_production",
      "bus": "24_LVBus719974",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719958_consumption",
      "bus": "24_LVBus719958",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [13422.754312548193, 4026.8262937644577],
        [15029.052649580502, 4508.715794874151],
        [13531.989025142577, 4059.596707542773]
      ]
    },
    {
      "id": "24_LVBus719958_production",
      "bus": "24_LVBus719958",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719964_consumption",
      "bus": "24_LVBus719964",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719964_production",
      "bus": "24_LVBus719964",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719959_consumption",
      "bus": "24_LVBus719959",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719959_production",
      "bus": "24_LVBus719959",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719960_consumption",
      "bus": "24_LVBus719960",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719960_production",
      "bus": "24_LVBus719960",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719961_consumption",
      "bus": "24_LVBus719961",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719961_production",
      "bus": "24_LVBus719961",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719963_consumption",
      "bus": "24_LVBus719963",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719963_production",
      "bus": "24_LVBus719963",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719962_consumption",
      "bus": "24_LVBus719962",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719962_production",
      "bus": "24_LVBus719962",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719950_consumption",
      "bus": "24_LVBus719950",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719950_production",
      "bus": "24_LVBus719950",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719956_consumption",
      "bus": "24_LVBus719956",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719956_production",
      "bus": "24_LVBus719956",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719951_consumption",
      "bus": "24_LVBus719951",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719951_production",
      "bus": "24_LVBus719951",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719955_consumption",
      "bus": "24_LVBus719955",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719955_production",
      "bus": "24_LVBus719955",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719952_consumption",
      "bus": "24_LVBus719952",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [4099.142336643932, 1229.7427009931796], [3198.739614051039, 959.6218842153116]]
    },
    {
      "id": "24_LVBus719952_production",
      "bus": "24_LVBus719952",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719954_consumption",
      "bus": "24_LVBus719954",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719954_production",
      "bus": "24_LVBus719954",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719953_consumption",
      "bus": "24_LVBus719953",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719953_production",
      "bus": "24_LVBus719953",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719940_consumption",
      "bus": "24_LVBus719940",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719940_production",
      "bus": "24_LVBus719940",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719941_consumption",
      "bus": "24_LVBus719941",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719941_production",
      "bus": "24_LVBus719941",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719943_consumption",
      "bus": "24_LVBus719943",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719943_production",
      "bus": "24_LVBus719943",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719944_consumption",
      "bus": "24_LVBus719944",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719944_production",
      "bus": "24_LVBus719944",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719946_consumption",
      "bus": "24_LVBus719946",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719946_production",
      "bus": "24_LVBus719946",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719947_consumption",
      "bus": "24_LVBus719947",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719947_production",
      "bus": "24_LVBus719947",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719945_consumption",
      "bus": "24_LVBus719945",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719945_production",
      "bus": "24_LVBus719945",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719948_consumption",
      "bus": "24_LVBus719948",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719948_production",
      "bus": "24_LVBus719948",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719942_consumption",
      "bus": "24_LVBus719942",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719942_production",
      "bus": "24_LVBus719942",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719933_consumption",
      "bus": "24_LVBus719933",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719933_production",
      "bus": "24_LVBus719933",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719938_consumption",
      "bus": "24_LVBus719938",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719938_production",
      "bus": "24_LVBus719938",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719937_consumption",
      "bus": "24_LVBus719937",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719937_production",
      "bus": "24_LVBus719937",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719934_consumption",
      "bus": "24_LVBus719934",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719934_production",
      "bus": "24_LVBus719934",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719936_consumption",
      "bus": "24_LVBus719936",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719936_production",
      "bus": "24_LVBus719936",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719935_consumption",
      "bus": "24_LVBus719935",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2451.68715158605, 735.506145475815],
        [1361.7319040262164, 408.5195712078649],
        [1780.7787395344765, 534.233621860343]
      ]
    },
    {
      "id": "24_LVBus719935_production",
      "bus": "24_LVBus719935",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720054_consumption",
      "bus": "24_LVBus720054",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720054_production",
      "bus": "24_LVBus720054",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720055_consumption",
      "bus": "24_LVBus720055",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720055_production",
      "bus": "24_LVBus720055",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720056_consumption",
      "bus": "24_LVBus720056",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720056_production",
      "bus": "24_LVBus720056",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720046_consumption",
      "bus": "24_LVBus720046",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720046_production",
      "bus": "24_LVBus720046",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720049_consumption",
      "bus": "24_LVBus720049",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720049_production",
      "bus": "24_LVBus720049",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720050_consumption",
      "bus": "24_LVBus720050",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720050_production",
      "bus": "24_LVBus720050",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720051_consumption",
      "bus": "24_LVBus720051",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720051_production",
      "bus": "24_LVBus720051",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720052_consumption",
      "bus": "24_LVBus720052",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [10998.02474711053, 3299.407424133159],
        [9608.789377570718, 2882.6368132712155],
        [6025.237013754555, 1807.5711041263664]
      ]
    },
    {
      "id": "24_LVBus720052_production",
      "bus": "24_LVBus720052",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720047_consumption",
      "bus": "24_LVBus720047",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720047_production",
      "bus": "24_LVBus720047",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720048_consumption",
      "bus": "24_LVBus720048",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720048_production",
      "bus": "24_LVBus720048",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus835777_consumption",
      "bus": "24_LVBus835777",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus835777_production",
      "bus": "24_LVBus835777",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720040_consumption",
      "bus": "24_LVBus720040",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720040_production",
      "bus": "24_LVBus720040",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720041_consumption",
      "bus": "24_LVBus720041",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720041_production",
      "bus": "24_LVBus720041",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720042_consumption",
      "bus": "24_LVBus720042",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3542.753300324881, 1062.8259900974642],
        [2829.78879988329, 848.936639964987],
        [1964.8265527972096, 589.4479658391629]
      ]
    },
    {
      "id": "24_LVBus720042_production",
      "bus": "24_LVBus720042",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720043_consumption",
      "bus": "24_LVBus720043",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720043_production",
      "bus": "24_LVBus720043",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720044_consumption",
      "bus": "24_LVBus720044",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720044_production",
      "bus": "24_LVBus720044",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720034_consumption",
      "bus": "24_LVBus720034",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1219.8163899919455, 365.9449169975836],
        [1219.8163899919455, 365.9449169975836],
        [1219.8163899919455, 365.9449169975836]
      ]
    },
    {
      "id": "24_LVBus720034_production",
      "bus": "24_LVBus720034",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720035_consumption",
      "bus": "24_LVBus720035",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2497.0299744897357, 749.1089923469207],
        [3289.6850777112245, 986.9055233133673],
        [2700.3546218046167, 810.106386541385]
      ]
    },
    {
      "id": "24_LVBus720035_production",
      "bus": "24_LVBus720035",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720036_consumption",
      "bus": "24_LVBus720036",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720036_production",
      "bus": "24_LVBus720036",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720037_consumption",
      "bus": "24_LVBus720037",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720037_production",
      "bus": "24_LVBus720037",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720038_consumption",
      "bus": "24_LVBus720038",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1186.0200798086469, 355.80602394259404], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720038_production",
      "bus": "24_LVBus720038",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720027_consumption",
      "bus": "24_LVBus720027",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720027_production",
      "bus": "24_LVBus720027",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720032_consumption",
      "bus": "24_LVBus720032",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720032_production",
      "bus": "24_LVBus720032",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720028_consumption",
      "bus": "24_LVBus720028",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720028_production",
      "bus": "24_LVBus720028",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720029_consumption",
      "bus": "24_LVBus720029",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720029_production",
      "bus": "24_LVBus720029",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720030_consumption",
      "bus": "24_LVBus720030",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720030_production",
      "bus": "24_LVBus720030",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720031_consumption",
      "bus": "24_LVBus720031",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [4273.071254082639, 1281.9213762247916]]
    },
    {
      "id": "24_LVBus720031_production",
      "bus": "24_LVBus720031",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720146_consumption",
      "bus": "24_LVBus720146",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720146_production",
      "bus": "24_LVBus720146",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720147_consumption",
      "bus": "24_LVBus720147",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720147_production",
      "bus": "24_LVBus720147",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720148_consumption",
      "bus": "24_LVBus720148",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4061.6388937053794, 1218.4916681116138],
        [5634.538208873683, 1690.361462662105],
        [3880.83474851593, 1164.250424554779]
      ]
    },
    {
      "id": "24_LVBus720148_production",
      "bus": "24_LVBus720148",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720151_consumption",
      "bus": "24_LVBus720151",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720151_production",
      "bus": "24_LVBus720151",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720152_consumption",
      "bus": "24_LVBus720152",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720152_production",
      "bus": "24_LVBus720152",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720153_consumption",
      "bus": "24_LVBus720153",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720153_production",
      "bus": "24_LVBus720153",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720154_consumption",
      "bus": "24_LVBus720154",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2588.0169617501333, 776.40508852504],
        [1517.1228861325244, 455.1368658397573],
        [3163.2786698071013, 948.9836009421304]
      ]
    },
    {
      "id": "24_LVBus720154_production",
      "bus": "24_LVBus720154",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720149_consumption",
      "bus": "24_LVBus720149",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720149_production",
      "bus": "24_LVBus720149",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720150_consumption",
      "bus": "24_LVBus720150",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720150_production",
      "bus": "24_LVBus720150",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720140_consumption",
      "bus": "24_LVBus720140",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720140_production",
      "bus": "24_LVBus720140",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720141_consumption",
      "bus": "24_LVBus720141",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [1285.1578672158635, 385.547360164759], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720141_production",
      "bus": "24_LVBus720141",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720142_consumption",
      "bus": "24_LVBus720142",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3324.2881159455546, 997.2864347836663],
        [3826.1358182986814, 1147.8407454896044],
        [3822.1587404719385, 1146.6476221415815]
      ]
    },
    {
      "id": "24_LVBus720142_production",
      "bus": "24_LVBus720142",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720143_consumption",
      "bus": "24_LVBus720143",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720143_production",
      "bus": "24_LVBus720143",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720144_consumption",
      "bus": "24_LVBus720144",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720144_production",
      "bus": "24_LVBus720144",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720136_consumption",
      "bus": "24_LVBus720136",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [15098.313015211703, 4529.493904563511],
        [12247.552132706027, 3674.265639811808],
        [23293.647969819423, 6988.0943909458265]
      ]
    },
    {
      "id": "24_LVBus720136_production",
      "bus": "24_LVBus720136",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720137_consumption",
      "bus": "24_LVBus720137",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720137_production",
      "bus": "24_LVBus720137",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720138_consumption",
      "bus": "24_LVBus720138",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720138_production",
      "bus": "24_LVBus720138",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720127_consumption",
      "bus": "24_LVBus720127",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720127_production",
      "bus": "24_LVBus720127",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720131_consumption",
      "bus": "24_LVBus720131",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720131_production",
      "bus": "24_LVBus720131",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720132_consumption",
      "bus": "24_LVBus720132",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2394.312929768553, 718.2938789305659],
        [3830.7121618893866, 1149.213648566816],
        [4669.366633581248, 1400.8099900743744]
      ]
    },
    {
      "id": "24_LVBus720132_production",
      "bus": "24_LVBus720132",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720133_consumption",
      "bus": "24_LVBus720133",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720133_production",
      "bus": "24_LVBus720133",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720134_consumption",
      "bus": "24_LVBus720134",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[680.3281606386042, 204.09844819158127], [4258.684028330689, 1277.6052084992068], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720134_production",
      "bus": "24_LVBus720134",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720128_consumption",
      "bus": "24_LVBus720128",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[229.66157120305007, 68.89847136091502], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720128_production",
      "bus": "24_LVBus720128",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720129_consumption",
      "bus": "24_LVBus720129",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [14285.028327242948, 4285.508498172884],
        [9014.8764012568, 2704.46292037704],
        [19300.265187402278, 5790.079556220683]
      ]
    },
    {
      "id": "24_LVBus720129_production",
      "bus": "24_LVBus720129",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720130_consumption",
      "bus": "24_LVBus720130",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [851.1858862930292, 255.35576588790875],
        [851.1858862930292, 255.35576588790875],
        [851.1858862930292, 255.35576588790875]
      ]
    },
    {
      "id": "24_LVBus720130_production",
      "bus": "24_LVBus720130",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720121_consumption",
      "bus": "24_LVBus720121",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720121_production",
      "bus": "24_LVBus720121",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720122_consumption",
      "bus": "24_LVBus720122",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720122_production",
      "bus": "24_LVBus720122",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720123_consumption",
      "bus": "24_LVBus720123",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720123_production",
      "bus": "24_LVBus720123",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720124_consumption",
      "bus": "24_LVBus720124",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [17263.64011887303, 5179.092035661909],
        [37114.12127607407, 11134.23638282222],
        [29458.16642617129, 8837.449927851387]
      ]
    },
    {
      "id": "24_LVBus720124_production",
      "bus": "24_LVBus720124",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720125_consumption",
      "bus": "24_LVBus720125",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [4020.1181721319444, 1206.0354516395832], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720125_production",
      "bus": "24_LVBus720125",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720117_consumption",
      "bus": "24_LVBus720117",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2640.2802423663684, 792.0840727099105],
        [1587.4774572996366, 476.243237189891],
        [2510.333909909952, 753.1001729729857]
      ]
    },
    {
      "id": "24_LVBus720117_production",
      "bus": "24_LVBus720117",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720119_consumption",
      "bus": "24_LVBus720119",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1906.9196293413393, 572.0758888024018],
        [2457.9872933624724, 737.3961880087417],
        [6449.737271769596, 1934.9211815308788]
      ]
    },
    {
      "id": "24_LVBus720119_production",
      "bus": "24_LVBus720119",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720118_consumption",
      "bus": "24_LVBus720118",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[3377.029866959605, 1013.1089600878814], [0.0, 0.0], [7942.731329217359, 2382.8193987652076]]
    },
    {
      "id": "24_LVBus720118_production",
      "bus": "24_LVBus720118",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720335_consumption",
      "bus": "24_LVBus720335",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [27209.4047654778, 8162.82142964334],
        [31890.00604715426, 9567.001814146277],
        [32471.897568732402, 9741.56927061972]
      ]
    },
    {
      "id": "24_LVBus720335_production",
      "bus": "24_LVBus720335",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720336_consumption",
      "bus": "24_LVBus720336",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2775.0299605606046, 832.5089881681814],
        [1933.0600856166768, 579.918025685003],
        [1314.5028497742214, 394.35085493226643]
      ]
    },
    {
      "id": "24_LVBus720336_production",
      "bus": "24_LVBus720336",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720337_consumption",
      "bus": "24_LVBus720337",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [594.326670148992, 178.2980010446976],
        [854.6069958634464, 256.3820987590339],
        [389.9463633642471, 116.98390900927411]
      ]
    },
    {
      "id": "24_LVBus720337_production",
      "bus": "24_LVBus720337",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720338_consumption",
      "bus": "24_LVBus720338",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[6889.950854736378, 2066.985256420913], [3673.8337538375135, 1102.150126151254], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720338_production",
      "bus": "24_LVBus720338",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720339_consumption",
      "bus": "24_LVBus720339",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[930.7462009341428, 279.22386028024283], [0.0, 0.0], [6542.2486069640745, 1962.6745820892222]]
    },
    {
      "id": "24_LVBus720339_production",
      "bus": "24_LVBus720339",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720340_consumption",
      "bus": "24_LVBus720340",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720340_production",
      "bus": "24_LVBus720340",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720332_consumption",
      "bus": "24_LVBus720332",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [520.749795171645, 156.2249385514935],
        [1906.928647161367, 572.07859414841],
        [2331.358003196708, 699.4074009590124]
      ]
    },
    {
      "id": "24_LVBus720332_production",
      "bus": "24_LVBus720332",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720333_consumption",
      "bus": "24_LVBus720333",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[5554.898926776138, 1666.4696780328413], [1874.232526295847, 562.269757888754], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720333_production",
      "bus": "24_LVBus720333",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720325_consumption",
      "bus": "24_LVBus720325",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4857.6812541219, 1457.3043762365699],
        [15030.128406384316, 4509.038521915295],
        [169.1469907407073, 50.74409722221219]
      ]
    },
    {
      "id": "24_LVBus720325_production",
      "bus": "24_LVBus720325",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720326_consumption",
      "bus": "24_LVBus720326",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [7297.010149702809, 2189.1030449108425],
        [3656.5581074217803, 1096.9674322265341],
        [10165.149028005113, 3049.5447084015336]
      ]
    },
    {
      "id": "24_LVBus720326_production",
      "bus": "24_LVBus720326",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720328_consumption",
      "bus": "24_LVBus720328",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[14162.020602694185, 4248.606180808255], [3584.7794331001264, 1075.433829930038], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720328_production",
      "bus": "24_LVBus720328",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720329_consumption",
      "bus": "24_LVBus720329",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [12462.308033610238, 3738.692410083071], [3820.5597882125794, 1146.1679364637737]]
    },
    {
      "id": "24_LVBus720329_production",
      "bus": "24_LVBus720329",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720327_consumption",
      "bus": "24_LVBus720327",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [1391.1883014398195, 417.3564904319458]]
    },
    {
      "id": "24_LVBus720327_production",
      "bus": "24_LVBus720327",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720330_consumption",
      "bus": "24_LVBus720330",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5762.523172696259, 1728.7569518088778],
        [4543.565495265443, 1363.069648579633],
        [1803.8544943773602, 541.156348313208]
      ]
    },
    {
      "id": "24_LVBus720330_production",
      "bus": "24_LVBus720330",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720323_consumption",
      "bus": "24_LVBus720323",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2341.5741599841176, 702.4722479952353],
        [2341.5741599841176, 702.4722479952353],
        [2341.5741599841176, 702.4722479952353]
      ]
    },
    {
      "id": "24_LVBus720323_production",
      "bus": "24_LVBus720323",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720315_consumption",
      "bus": "24_LVBus720315",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [693.7693845136423, 208.13081535409268], [1577.546566844448, 473.2639700533344]]
    },
    {
      "id": "24_LVBus720315_production",
      "bus": "24_LVBus720315",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720316_consumption",
      "bus": "24_LVBus720316",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3808.4531618682595, 1142.535948560478],
        [7065.106682481423, 2119.532004744427],
        [3808.4531618682595, 1142.535948560478]
      ]
    },
    {
      "id": "24_LVBus720316_production",
      "bus": "24_LVBus720316",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720317_consumption",
      "bus": "24_LVBus720317",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [5066.393521867227, 1519.918056560168], [2334.762093997572, 700.4286281992715]]
    },
    {
      "id": "24_LVBus720317_production",
      "bus": "24_LVBus720317",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720318_consumption",
      "bus": "24_LVBus720318",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [7707.7905830109885, 2312.3371749032963],
        [1662.259076884963, 498.67772306548886],
        [4507.379301326327, 1352.213790397898]
      ]
    },
    {
      "id": "24_LVBus720318_production",
      "bus": "24_LVBus720318",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720319_consumption",
      "bus": "24_LVBus720319",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3554.4714670890835, 1066.341440126725],
        [3144.9853451359086, 943.4956035407725],
        [14052.014182373247, 4215.604254711974]
      ]
    },
    {
      "id": "24_LVBus720319_production",
      "bus": "24_LVBus720319",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720320_consumption",
      "bus": "24_LVBus720320",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [799.970052166772, 239.99101565003158],
        [1935.4681581589828, 580.6404474476948],
        [1755.693267308624, 526.7079801925871]
      ]
    },
    {
      "id": "24_LVBus720320_production",
      "bus": "24_LVBus720320",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720321_consumption",
      "bus": "24_LVBus720321",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [850.2542318865109, 255.07626956595325]]
    },
    {
      "id": "24_LVBus720321_production",
      "bus": "24_LVBus720321",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719931_consumption",
      "bus": "24_LVBus719931",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719931_production",
      "bus": "24_LVBus719931",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719929_consumption",
      "bus": "24_LVBus719929",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719929_production",
      "bus": "24_LVBus719929",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719924_consumption",
      "bus": "24_LVBus719924",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719924_production",
      "bus": "24_LVBus719924",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719925_consumption",
      "bus": "24_LVBus719925",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719925_production",
      "bus": "24_LVBus719925",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719926_consumption",
      "bus": "24_LVBus719926",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719926_production",
      "bus": "24_LVBus719926",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719927_consumption",
      "bus": "24_LVBus719927",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus719927_production",
      "bus": "24_LVBus719927",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720265_consumption",
      "bus": "24_LVBus720265",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1487.0339877205715, 446.1101963161714], [0.0, 0.0], [1848.273218593949, 554.4819655781847]]
    },
    {
      "id": "24_LVBus720265_production",
      "bus": "24_LVBus720265",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720266_consumption",
      "bus": "24_LVBus720266",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[568.045996634008, 170.4137989902024], [0.0, 0.0], [4967.754137894308, 1490.3262413682924]]
    },
    {
      "id": "24_LVBus720266_production",
      "bus": "24_LVBus720266",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720270_consumption",
      "bus": "24_LVBus720270",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [13987.41138087002, 4196.223414261006],
        [16238.613271482518, 4871.583981444755],
        [18114.443335438482, 5434.333000631545]
      ]
    },
    {
      "id": "24_LVBus720270_production",
      "bus": "24_LVBus720270",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720271_consumption",
      "bus": "24_LVBus720271",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2399.859931407401, 719.9579794222202],
        [141.27590724431093, 42.382772173293276],
        [141.27590724431093, 42.382772173293276]
      ]
    },
    {
      "id": "24_LVBus720271_production",
      "bus": "24_LVBus720271",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720267_consumption",
      "bus": "24_LVBus720267",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [4505.946882192353, 1351.7840646577058]]
    },
    {
      "id": "24_LVBus720267_production",
      "bus": "24_LVBus720267",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720268_consumption",
      "bus": "24_LVBus720268",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1386.584446261131, 415.9753338783393], [1345.2493158410177, 403.5747947523053], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720268_production",
      "bus": "24_LVBus720268",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720269_consumption",
      "bus": "24_LVBus720269",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720269_production",
      "bus": "24_LVBus720269",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720262_consumption",
      "bus": "24_LVBus720262",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2103.499337936194, 631.0498013808582],
        [16033.313595503372, 4809.9940786510115],
        [11102.59445386337, 3330.778336159011]
      ]
    },
    {
      "id": "24_LVBus720262_production",
      "bus": "24_LVBus720262",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720263_consumption",
      "bus": "24_LVBus720263",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [725.5874827988722, 217.67624483966165],
        [5580.510880946663, 1674.1532642839989],
        [3981.1305351497094, 1194.3391605449128]
      ]
    },
    {
      "id": "24_LVBus720263_production",
      "bus": "24_LVBus720263",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720254_consumption",
      "bus": "24_LVBus720254",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [3369.46859426629, 1010.8405782798869], [2096.173387073231, 628.8520161219693]]
    },
    {
      "id": "24_LVBus720254_production",
      "bus": "24_LVBus720254",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720255_consumption",
      "bus": "24_LVBus720255",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [2173.995190394071, 652.1985571182213]]
    },
    {
      "id": "24_LVBus720255_production",
      "bus": "24_LVBus720255",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720256_consumption",
      "bus": "24_LVBus720256",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[6216.6903481741165, 1865.007104452235], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720256_production",
      "bus": "24_LVBus720256",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720257_consumption",
      "bus": "24_LVBus720257",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [641.0050822477168, 192.30152467431503], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720257_production",
      "bus": "24_LVBus720257",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720258_consumption",
      "bus": "24_LVBus720258",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [3168.30010714597, 950.4900321437909]]
    },
    {
      "id": "24_LVBus720258_production",
      "bus": "24_LVBus720258",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720259_consumption",
      "bus": "24_LVBus720259",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2641.700668181334, 792.5102004544002],
        [106.13811829390121, 31.84143548817036],
        [4822.207318059932, 1446.6621954179795]
      ]
    },
    {
      "id": "24_LVBus720259_production",
      "bus": "24_LVBus720259",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720260_consumption",
      "bus": "24_LVBus720260",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [9251.371705857062, 2775.4115117571187],
        [1183.2873810357019, 354.9862143107105],
        [7057.321107126248, 2117.1963321378744]
      ]
    },
    {
      "id": "24_LVBus720260_production",
      "bus": "24_LVBus720260",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720251_consumption",
      "bus": "24_LVBus720251",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [8918.108651328428, 2675.4325953985285]]
    },
    {
      "id": "24_LVBus720251_production",
      "bus": "24_LVBus720251",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "24_LVBus720252_consumption",
      "bus": "24_LVBus720252",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[5134.255635538751, 1540.2766906616255], [0.0, 0.0], [7050.070611579985, 2115.0211834739953]]
    },
    {
      "id": "24_LVBus720252_production",
      "bus": "24_LVBus720252",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    }
  ],
  "sources": [
    {
      "id": "vs",
      "bus": "MVVoltage_source",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "voltage",
      "voltages": [[11777.945491468367, 0.0], [-5888.97274573418, -10200.0], [-5888.97274573418, 10200.0]]
    }
  ],
  "lines_params": [
    {
      "id": "O_AM_148",
      "z_line": [
        [[0.2430129333, 0.0, 0.0], [0.0, 0.2430129333, 0.0], [0.0, 0.0, 0.2430129333]],
        [[0.3287057245, 0.0, 0.0], [0.0, 0.3287057245, 0.0], [0.0, 0.0, 0.3287057245]]
      ],
      "y_shunt": [
        [[0.0, 0.0, 0.0], [0.0, 0.0, 0.0], [0.0, 0.0, 0.0]],
        [[3.5036e-6, 0.0, 0.0], [0.0, 3.5036e-6, 0.0], [0.0, 0.0, 3.5036e-6]]
      ],
      "ampacities": [357.0, 357.0, 357.0],
      "line_type": "OVERHEAD",
      "materials": ["AAAC", "AAAC", "AAAC"],
      "sections": [148.0, 148.0, 148.0]
    },
    {
      "id": "T_AL_70",
      "z_line": [
        [
          [0.4037714285714286, 0.0, 0.0, 0.0],
          [0.0, 0.4037714285714286, 0.0, 0.0],
          [0.0, 0.0, 0.4037714285714286, 0.0],
          [0.0, 0.0, 0.0, 0.7066]
        ],
        [
          [0.3522273637895779, 0.2548374536831139, 0.25483745368311206, 0.289351376654132],
          [0.2548374536831139, 0.3522273637895779, 0.25483745368311206, 0.289351376654132],
          [0.25483745368311206, 0.25483745368311206, 0.3522273637895779, 0.2893513766541358],
          [0.289351376654132, 0.289351376654132, 0.2893513766541358, 0.3698082122812564]
        ]
      ],
      "y_shunt": [
        [
          [8.781378896642583e-8, -0.0, -0.0, -0.0],
          [-0.0, 8.78137889664258e-8, -0.0, -0.0],
          [-0.0, -0.0, 8.781650430080775e-8, -0.0],
          [-0.0, -0.0, -0.0, 1.543729345444604e-7]
        ],
        [
          [3.249101321068935e-5, -2.0282388553771083e-6, -2.027732015397362e-6, -6.481595098308424e-6],
          [-2.0282388553771032e-6, 3.2491013210689335e-5, -2.0277320153973612e-6, -6.481595098308425e-6],
          [-2.0277320153973633e-6, -2.02773201539736e-6, 3.2491356407188983e-5, -6.4817663011923205e-6],
          [-6.481595098308427e-6, -6.48159509830842e-6, -6.48176630119232e-6, 5.8038190133924266e-5]
        ]
      ],
      "ampacities": [187.0, 187.0, 187.0, 187.0],
      "line_type": "TWISTED",
      "materials": ["AAC", "AAC", "AAC", "AAC"],
      "insulators": ["XLPE", "XLPE", "XLPE", "XLPE"],
      "sections": [70.0, 70.0, 70.0, 70.0]
    },
    {
      "id": "U_AL_150",
      "z_line": [
        [[0.206, 0.0, 0.0], [0.0, 0.206, 0.0], [0.0, 0.0, 0.206]],
        [[0.0960502777, 0.0, 0.0], [0.0, 0.0960502777, 0.0], [0.0, 0.0, 0.0960502777]]
      ],
      "y_shunt": [
        [[0.0, 0.0, 0.0], [0.0, 0.0, 0.0], [0.0, 0.0, 0.0]],
        [[3.41234e-5, 0.0, 0.0], [0.0, 3.41234e-5, 0.0], [0.0, 0.0, 3.41234e-5]]
      ],
      "ampacities": [325.0, 325.0, 325.0],
      "line_type": "UNDERGROUND",
      "materials": ["AAC", "AAC", "AAC"],
      "sections": [150.0, 150.0, 150.0]
    },
    {
      "id": "U_AL_150_lv",
      "z_line": [
        [
          [0.1884266666666667, 0.0, 0.0, 0.0],
          [0.0, 0.1884266666666667, 0.0, 0.0],
          [0.0, 0.0, 0.1884266666666667, 0.0],
          [0.0, 0.0, 0.0, 0.4037714285714286]
        ],
        [
          [0.32828402789137306, 0.23241381875588726, 0.2106379578409967, 0.2324138187558867],
          [0.23241381875588726, 0.32828402789137306, 0.2324138187558867, 0.2106379578409967],
          [0.2106379578409967, 0.2324138187558867, 0.32828402789137306, 0.23241381875588726],
          [0.2324138187558867, 0.2106379578409967, 0.23241381875588726, 0.3522273637895779]
        ]
      ],
      "y_shunt": [
        [
          [2.2218695224038782e-5, -0.0, -0.0, -0.0],
          [-0.0, 2.293336632682387e-5, -0.0, -0.0],
          [-0.0, -0.0, 2.2218695224038755e-5, -0.0],
          [-0.0, -0.0, -0.0, 1.6981083006353736e-5]
        ],
        [
          [0.00031402428602920205, -4.196259266854416e-5, -2.0115814893727624e-5, -2.9758926226542447e-5],
          [-4.196259266854417e-5, 0.00032559035273286213, -4.196259266854337e-5, -1.2331504127535857e-5],
          [-2.011581489372763e-5, -4.196259266854337e-5, 0.00031402428602920156, -2.975892622654305e-5],
          [-2.9758926226542447e-5, -1.2331504127535853e-5, -2.975892622654305e-5, 0.00024166018664415872]
        ]
      ],
      "ampacities": [325.0, 325.0, 325.0, 325.0],
      "line_type": "UNDERGROUND",
      "materials": ["AAC", "AAC", "AAC", "AAC"],
      "insulators": ["PVC", "PVC", "PVC", "PVC"],
      "sections": [150.0, 150.0, 150.0, 150.0]
    }
  ],
  "transformers_params": [
    {
      "id": "FT_Standard_Standard_160kVA",
      "vg": "Dyn11",
      "sn": 160000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.014687500000000001, 0.037205877811845804],
      "ym": [3.8333333333333335e-7, -3.0426140077242796e-6],
      "i0": 0.023,
      "p0": 460,
      "psc": 2350,
      "vsc": 0.04
    },
    {
      "id": "FT_Standard_Standard_250kVA",
      "vg": "Dyn11",
      "sn": 250000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.008320000000000001, 0.024210278808803505],
      "ym": [5.416666666666667e-7, -4.341338759210368e-6],
      "i0": 0.021,
      "p0": 650,
      "psc": 3250,
      "vsc": 0.04
    },
    {
      "id": "FT_Standard_Standard_400kVA",
      "vg": "Dyn11",
      "sn": 400000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.0046, 0.015324490203592419],
      "ym": [7.750000000000001e-7, -6.28573671983731e-6],
      "i0": 0.019,
      "p0": 930,
      "psc": 4600,
      "vsc": 0.04
    },
    {
      "id": "FT_Standard_Standard_630kVA",
      "vg": "Dyn11",
      "sn": 630000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.0026203073822121444, 0.009814977720841663],
      "ym": [1.0833333333333335e-6, -9.387698806890263e-6],
      "i0": 0.018,
      "p0": 1300,
      "psc": 6500,
      "vsc": 0.04
    }
  ],
  "ground_connections": [
    {
      "id": "1",
      "ground": "gnd",
      "element": {
        "id": "MVVoltage_source",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "2",
      "ground": "gnd",
      "element": {
        "id": "24_MVLV01133_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "3",
      "ground": "gnd",
      "element": {
        "id": "24_MVLV22339_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "4",
      "ground": "gnd",
      "element": {
        "id": "24_MVLV24391_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "5",
      "ground": "gnd",
      "element": {
        "id": "24_MVLV29582_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "6",
      "ground": "gnd",
      "element": {
        "id": "24_MVLV31936_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "7",
      "ground": "gnd",
      "element": {
        "id": "24_MVLV33732_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "8",
      "ground": "gnd",
      "element": {
        "id": "24_MVLV45326_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "9",
      "ground": "gnd",
      "element": {
        "id": "24_MVLV46206_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "10",
      "ground": "gnd",
      "element": {
        "id": "24_MVLV46424_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "11",
      "ground": "gnd",
      "element": {
        "id": "24_MVLV48261_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "12",
      "ground": "gnd",
      "element": {
        "id": "24_MVLV56746_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "13",
      "ground": "gnd",
      "element": {
        "id": "24_MVLV58709_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "14",
      "ground": "gnd",
      "element": {
        "id": "24_MVLV59333_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "15",
      "ground": "gnd",
      "element": {
        "id": "24_MVLV60073_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "16",
      "ground": "gnd",
      "element": {
        "id": "24_MVLV61019_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "17",
      "ground": "gnd",
      "element": {
        "id": "24_MVLV66628_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "18",
      "ground": "gnd",
      "element": {
        "id": "24_MVLV66901_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "19",
      "ground": "gnd",
      "element": {
        "id": "24_MVLV72648_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "20",
      "ground": "gnd",
      "element": {
        "id": "24_MVLV85403_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    }
  ]
}
