{
  "version": 4,
  "is_multiphase": true,
  "crs": {
    "data": "EPSG:4326",
    "normalize": false
  },
  "grounds": [
    {
      "id": "gnd"
    }
  ],
  "potential_refs": [
    {
      "id": "pref",
      "ground": "gnd"
    }
  ],
  "buses": [
    {
      "id": "MVVoltage_source",
      "phases": "abcn"
    },
    {
      "id": "27_L.SAU",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.563068429993161, 46.69234830337742]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "27_MVLV58600",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.5589020743585, 46.68813214875901]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "27_MVLV84304",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.557180716336757, 46.6844556662902]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "27_MVLV27143",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.552384601525127, 46.68125029729721]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "27_MVLV18840",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.550429407297987, 46.67983136766532]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "27_MVLV84302",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.551677207732127, 46.6798925772047]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "27_MVLV44590",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.549486593884175, 46.67849557039481]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "27_MVLV13358",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.55102215060962, 46.678578400843406]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "27_MVLV18845",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.550605254821767, 46.67748497148002]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "27_MVLV53263",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.549276558673935, 46.676369286078945]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "27_MVLV03485",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.550229367908829, 46.67558431147926]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "27_MVLV38695",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.546960654198266, 46.67517205369946]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "27_MVLV36612",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.543889113419413, 46.673256543095405]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "27_MVLV32124",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.544356134687858, 46.6744566794083]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "27_MVLV38734",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.546322524023722, 46.67367729447289]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "27_MVLV22743",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.548377534059645, 46.67237690920068]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "27_MVLV13552",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.546870917778603, 46.67189704955188]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "27_MVLV34028",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.546735027473414, 46.671053216119496]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "27_MVLV19488",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.546004725777316, 46.670966963571985]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "27_MVLV19488_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.546004725777316, 46.670966963571985]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723063",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.545196228414103, 46.670656179053346]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723064",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.543801128428954, 46.6716374967941]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723066",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.542913555208318, 46.670989190358114]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723065",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.543255993635458, 46.671377375125346]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723061",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.548344725464436, 46.67204467674997]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723059",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.54593030973312, 46.67089882327742]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723051",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.545199873496658, 46.67062942417291]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723052",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.545345253641511, 46.67053997746365]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723053",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.545960057437512, 46.670099494647964]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723054",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.54638780247106, 46.669791228134905]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723055",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.545970755200692, 46.66970661082139]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723056",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.546738208547252, 46.66954636367306]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723057",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.544294051963767, 46.67006691104054]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_MVLV22743_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.548377534059645, 46.67237690920068]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723082",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.548616085886517, 46.67264932688787]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723083",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.547678791723119, 46.672820846621796]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723084",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.546983020618523, 46.672909300123116]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723089",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.547009562034293, 46.672910624583096]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723090",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.547644658144494, 46.67281172215977]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723091",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.547014150965721, 46.67299829545781]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723092",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.546942825091841, 46.67306449249113]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723094",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.546974577343628, 46.67324242282071]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723093",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.54654339069826, 46.67299937050302]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723085",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.546082626208053, 46.672786862180196]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723086",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.54560660045356, 46.67272516917787]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723087",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.545283344557006, 46.672698041871975]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723088",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.545497252578144, 46.67260691184092]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723075",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.548642737900303, 46.67265758109298]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723076",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.548086852762408, 46.67342957583568]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723077",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.54822623496464, 46.673684074836146]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723078",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.548449309915809, 46.67336535216387]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723079",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.548527417743474, 46.67357925522685]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723080",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.548856570017858, 46.67361501372146]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723068",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.548655796997081, 46.672657213600736]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723069",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.547658250947662, 46.67282034397099]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723070",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.54929412676726, 46.67259963019771]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723073",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.54918933960819, 46.6730333409122]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723071",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.550532365745385, 46.672300227620525]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723072",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.550748933093813, 46.67222011476837]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_MVLV38734_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.546322524023722, 46.67367729447289]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723258",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.546694467266095, 46.67385329381314]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723259",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.546708047259179, 46.67421544785332]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723255",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.546451987106284, 46.67366427155789]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723256",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.548950340749009, 46.67437650779976]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723249",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.546426033734686, 46.67349475906497]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723250",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.547628207576818, 46.673856672306506]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723251",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.548370209082035, 46.67401588064568]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723252",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.549194439042198, 46.67391314268733]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723253",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.549078910660348, 46.67434115863155]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723241",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.546199383765657, 46.67378805105683]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723242",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.546344695063163, 46.67384259132371]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723243",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.546441346610148, 46.67387887062383]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723244",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.546536837147826, 46.67378361318935]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723245",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.546405975555293, 46.67395713027282]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723246",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.546270533222017, 46.673941048611006]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723247",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.545885181349921, 46.67402274672106]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723239",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.547214548151074, 46.67349913609429]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723231",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.545958185383265, 46.67359083396827]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723232",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.545553008251773, 46.67388315621078]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723233",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.545349451290742, 46.67329640288612]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723234",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.544753103795321, 46.67311806275516]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723237",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.544832271608509, 46.673162857486204]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723235",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.544110949549348, 46.67292602386674]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723236",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.543711711566849, 46.672811183487056]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723227",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.54641087934396, 46.67348980070809]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723228",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.545379431418693, 46.67317598444417]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723229",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.544199698627214, 46.67282910302154]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723225",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.546307518593098, 46.67366691138731]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_MVLV32124_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.544356134687858, 46.6744566794083]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723182",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.544317970361145, 46.674395920165566]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723173",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.544519512573505, 46.67471327242738]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723174",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.544174957981427, 46.67494062217804]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723175",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.544009420223986, 46.67503891720234]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723176",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.543857208093206, 46.67509721915671]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723179",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.543673066073609, 46.675102392914]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723177",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.543846733657854, 46.675075003007194]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723178",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.543589057841286, 46.67500930884893]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723180",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.5441505442893, 46.67492600109508]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723171",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.544050821824616, 46.674834853616254]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723169",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.544252037705135, 46.674691660527756]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723167",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.544756961018158, 46.67447831594295]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723160",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.544777757187439, 46.6746908605418]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723161",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.545138833601972, 46.67458397968666]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723162",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.545592443617112, 46.67424797787619]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723163",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.545809653148655, 46.67411671298331]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723164",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.545897788261988, 46.674036798975564]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723165",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.545375157455946, 46.67453231569542]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723158",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.544697795189162, 46.67466910273918]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723153",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.544829153098143, 46.674470533243685]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723154",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.544948218906977, 46.67424625094483]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723155",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.545086130692229, 46.67406910692541]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723156",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.545201888540568, 46.67399747525303]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_MVLV36612_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.543889113419413, 46.673256543095405]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723194",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.543955344074542, 46.673317891456996]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723192",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.544382842570696, 46.67365640224564]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723190",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.544056786213137, 46.67374823227078]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723188",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.543894847999222, 46.673630983007214]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723186",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.543960135447298, 46.674037308140335]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723184",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.544074584813792, 46.674032264339495]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_MVLV38695_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.546960654198266, 46.67517205369946]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723216",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.547618160492726, 46.67500949254224]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723217",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.548227694555806, 46.67492031085018]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723218",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.548568591925322, 46.6748277001579]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723219",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.547848777641046, 46.674707487091155]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723220",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.548904204460084, 46.67481351970285]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723223",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.549492117962965, 46.6746819534837]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723221",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.548959978892253, 46.67503457008075]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723222",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.548722397865013, 46.67519985593367]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723210",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.547046760271956, 46.675661801328836]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723213",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.546917994555144, 46.676300218527366]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723214",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.546434594836497, 46.67644743463862]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723211",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.547973992537383, 46.67571477597761]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723212",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.548865798298235, 46.675752712606105]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723208",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.548458072121711, 46.6751650460303]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723203",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.547092318508087, 46.675186359016614]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723204",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.546198299625491, 46.67544556438648]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723205",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.546355925101971, 46.67570995237769]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723206",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.545562609091374, 46.6757382896413]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723201",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.546930430697571, 46.67515675919478]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723196",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.547044803175425, 46.67476427306358]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723199",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.547042078154083, 46.674686409377856]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723197",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.547466499476129, 46.674857103679095]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723198",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.545933803835727, 46.674776264100416]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_MVLV03485_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.550229367908829, 46.67558431147926]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723007",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.549258075496712, 46.675498739387535]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723005",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.549257570449976, 46.67551225991155]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723003",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.550701361967684, 46.67538193396686]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723001",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.550069445873072, 46.67553478839126]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus722997",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.550516388963374, 46.67535112529793]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus722999",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.550876719197382, 46.67525093725116]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus722998",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.55023412282626, 46.67522400916299]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus722995",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.550162466639533, 46.67555918229932]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus722991",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.551161406543741, 46.67556160662921]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus722993",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.55125837619101, 46.67559190327087]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus722992",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.551653395434194, 46.67516705222928]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus722979",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.550450021998495, 46.6753349854588]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus722988",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.550400453789369, 46.67538140210527]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus722989",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.550145909485953, 46.67528051788645]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus722980",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.549773304593956, 46.675019980309585]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus722982",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.549692839645864, 46.675008738999956]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus722986",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.549629352280528, 46.67499701974978]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus722987",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.549199509270913, 46.67507214763094]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus722983",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.549583628503214, 46.67510815812119]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus722984",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.549594502563398, 46.67535726861561]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus722985",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.549083311274908, 46.67514204900213]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus722981",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.549794010705303, 46.674994185658]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_MVLV13358_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.55102215060962, 46.678578400843406]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723026",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.551324145179594, 46.67859690940749]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723028",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.55152022607403, 46.677934079792834]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723029",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.551590719579906, 46.67748260405023]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723030",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.550476339482372, 46.67764472504842]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723034",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.550448262510636, 46.67838746235141]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723031",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.549218845059462, 46.677666075133985]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723032",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.548989666015351, 46.677682708449474]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723033",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.548881943039058, 46.67700556238188]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723027",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.550658888142331, 46.678849751205966]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723024",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.550737790603004, 46.67784842253434]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723022",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.55119935747107, 46.67825826342575]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723015",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.551308947373769, 46.67856132054215]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723017",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.551407789954087, 46.67824338954437]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723018",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.551610579766468, 46.6779135266897]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723019",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.551828330324519, 46.67783536005442]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723020",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.552897060383061, 46.67794391836785]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723016",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.551490725646943, 46.678538192932706]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723009",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.550715000789507, 46.678891391543225]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723013",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.549912481245507, 46.67879818997215]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723010",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.55082956613675, 46.679053663214496]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723011",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.550938798736881, 46.6791966358494]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723012",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.550895331809286, 46.67945141829322]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_MVLV44590_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.549486593884175, 46.67849557039481]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723275",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.546999416859741, 46.67807301534546]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723268",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.549339479861363, 46.67866178646972]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723269",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.549037977025713, 46.678265235425464]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723270",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.548593140982465, 46.6784306710679]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723271",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.548091040079738, 46.67922816276119]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723272",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.548875097621132, 46.67803299941842]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723273",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.548682794575067, 46.67949964817092]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723263",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.549382103549355, 46.678696603691925]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723266",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.549561357264639, 46.6790255785925]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723264",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.54936880495687, 46.67871498637173]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723265",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.55020902378931, 46.67913884540694]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723261",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.547005253377574, 46.67806114575254]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_MVLV18840_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.550429407297987, 46.67983136766532]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723049",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.549675442306103, 46.68006238909183]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723043",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.551073705084101, 46.6799740424364]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723044",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.551031151122823, 46.68036942693313]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723045",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.550879363577686, 46.68123866297903]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723046",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.55015305706525, 46.68116924837065]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723047",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.549247527051821, 46.68163738128163]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723036",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.549236729570797, 46.68001530842397]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723037",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.549224001584206, 46.680681977434816]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723038",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.548541964266826, 46.68087314907535]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723039",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.549252705344337, 46.679843779015684]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723040",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.55021886063549, 46.67915027395861]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723041",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.550641137555099, 46.67885925518193]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_MVLV27143_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.552384601525127, 46.68125029729721]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723145",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.552394455483013, 46.681195994435924]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723146",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.552187517651246, 46.68091494923678]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723147",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.551799035916172, 46.6806874595362]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723148",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.551429806197461, 46.68075296370936]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723133",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.552355806625095, 46.68120608734328]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723134",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.552004224993783, 46.68123399880787]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723136",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.550828430798581, 46.681284217628445]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723137",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.550772356611866, 46.68182088035107]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723138",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.550679478039966, 46.68201743683434]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723139",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.550820719742194, 46.68217585114544]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723140",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.551183022257968, 46.68241182508361]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723143",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.551682750009763, 46.68193997876601]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723141",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.550400457046599, 46.68278253641054]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723142",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.549990879435111, 46.68275739144585]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723135",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.552011074595035, 46.68186410073028]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723106",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.55240912020646, 46.68122259398756]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723107",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.552813784507724, 46.681427295420875]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723113",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.552735720961967, 46.68165460003243]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723114",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.552615568490873, 46.68205417031581]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723115",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.553743962960967, 46.68232852076951]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723108",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.553139703521009, 46.68096790208669]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723109",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.553119081787441, 46.680401217353314]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723110",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.552726719213202, 46.68040326758269]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723111",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.5522037472316, 46.6804089955114]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723112",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.553521831715604, 46.68035385196314]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723116",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.554033315981454, 46.68193274365582]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723117",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.554529698393985, 46.68184357677236]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723130",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.55468585998437, 46.68171277357387]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723118",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.554732262829791, 46.681916968944]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723122",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.554842569124308, 46.68204912992585]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723129",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.554898604198409, 46.68201702595857]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723123",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.554898624555185, 46.68211673817471]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723124",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.554902504853498, 46.68220546447216]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723125",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.554806587993104, 46.68224432033396]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723126",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.554709642852603, 46.68227909016662]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723127",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.554591449648602, 46.68231846572812]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723128",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.555015675252528, 46.68215534406607]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723119",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.554748603989373, 46.682015248627025]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723120",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.554649830630058, 46.682052708194405]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723121",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.55454749966542, 46.682094364873585]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723131",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.553756489584591, 46.68231916354623]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723096",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.553894083083041, 46.68168949270569]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723097",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.553868355837889, 46.68114708312807]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723101",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.554139868120696, 46.681061994740645]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723103",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.554293051925166, 46.680953948589924]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723102",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.55412778387639, 46.6810128121015]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723098",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.553886549946457, 46.680423711439566]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723100",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.553994963611774, 46.6805483359]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723099",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.55393972541644, 46.68041590985342]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723104",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.554355464814382, 46.681431214118454]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_MVLV84304_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.557180716336757, 46.6844556662902]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723313",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.557211963397207, 46.68425975313507]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723314",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.556877056426766, 46.68397476185172]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723315",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.556608463344915, 46.683414710952704]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723316",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.556303761387595, 46.683570973969935]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723317",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.555537625877665, 46.683205459248356]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723318",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.555452625536685, 46.6833406951947]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723319",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.555361830931367, 46.68345574487555]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723320",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.555362808102719, 46.683526895728974]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723321",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.554808420472694, 46.68312044270254]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723322",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.554658848119272, 46.68300190435181]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723323",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.554800193024234, 46.68280850719867]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723324",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.554799445657521, 46.68277594198028]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723325",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.554753178416554, 46.68278796123593]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723326",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.554844775343635, 46.68259581325648]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723327",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.554829686547583, 46.68279647454014]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723328",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.554554087565593, 46.682992647557874]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723329",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.555264485338816, 46.68341787131826]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723330",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.555461073613326, 46.683356016306554]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723331",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.555436508334913, 46.68320312382844]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723332",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.55634701139289, 46.6838578895859]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723333",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.556019714676353, 46.68407421686634]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723334",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.55576138813475, 46.68408430150549]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723335",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.555625942437544, 46.68396731988703]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723336",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.556607349865172, 46.682807136778536]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723310",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.556912101468321, 46.684822512234874]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723311",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.556399043105531, 46.685342660232]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_MVLV58600_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.5589020743585, 46.68813214875901]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723299",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.558952222519769, 46.687836294895]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723300",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.559149881386094, 46.687271192817384]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723301",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.55923700262616, 46.68712592654886]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723302",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.55914276192771, 46.68664235760557]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723303",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.55838245823192, 46.68677240593606]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723304",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.558176328787069, 46.68599629461825]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723305",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.557817854915375, 46.68525005345257]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723306",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.55905642211576, 46.68620790883405]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723307",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.559363624698189, 46.68617690718352]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723308",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.558759515383986, 46.68499034339093]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723287",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.558965285200929, 46.68783592622662]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723288",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.559226538787009, 46.68782855254499]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723289",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.559382755151351, 46.68781513893238]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723290",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.560010703311492, 46.68737421285559]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723291",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.560633019243881, 46.68771681144837]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723293",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.561264795150669, 46.68843731809005]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723294",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.561099209710525, 46.68917133853889]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723296",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.560993237359015, 46.68958852653696]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723295",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.561527082418015, 46.68964512334642]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723292",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.561102399879277, 46.68746944577134]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723297",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.559600481332007, 46.686638441669324]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723282",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.558991946251307, 46.687844178003886]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723283",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.559431382467173, 46.68819194438373]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723284",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.559784263492122, 46.689721708083]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723285",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.560993773396652, 46.68959751564406]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723277",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.558978347881926, 46.68783555755675]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723278",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.559366809063965, 46.68798666958207]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723279",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.559821121979172, 46.68814492558271]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "27_LVBus723280",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.560295400167249, 46.68907698100651]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    }
  ],
  "lines": [
    {
      "id": "27_227337",
      "phases": "abc",
      "bus1": "27_L.SAU",
      "bus2": "27_MVLV58600",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.563068429993161, 46.69234830337742],
          [5.563074873750141, 46.69233569060122],
          [5.563074873750141, 46.69233569060122],
          [5.56308770252345, 46.69232458602968],
          [5.563181615970055, 46.69227300319009],
          [5.562709251971098, 46.6909357125582],
          [5.561372352365516, 46.690460235839076],
          [5.561485918238109, 46.68995098971912],
          [5.561780678494672, 46.68853079786441],
          [5.561713755906482, 46.68850567548524],
          [5.561257629110188, 46.68853656720205],
          [5.561110487452823, 46.68850470581436],
          [5.560249646731159, 46.688529014026365],
          [5.559937615022452, 46.68812362839187],
          [5.559602805759428, 46.6882141182125],
          [5.559430310937708, 46.68817396615153],
          [5.559354282099337, 46.68799602741307],
          [5.559073206687343, 46.687670804014935],
          [5.558982839569836, 46.68769136298649],
          [5.558908179293605, 46.688105485998655],
          [5.558905126826804, 46.68811881737895],
          [5.5589020743585, 46.68813214875901]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.8245166894219821,
      "ground": "gnd"
    },
    {
      "id": "27_141161",
      "phases": "abc",
      "bus1": "27_MVLV58600",
      "bus2": "27_MVLV84304",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.5589020743585, 46.68813214875901],
          [5.558903772257087, 46.68811870253608],
          [5.558905470154837, 46.68810525631316],
          [5.558967840441633, 46.6874396676551],
          [5.559092541942466, 46.687316589817364],
          [5.559201134943683, 46.68713575408929],
          [5.559206056155838, 46.68704576187994],
          [5.55872749417815, 46.68494327252469],
          [5.558596338713558, 46.684937969750955],
          [5.558263153495814, 46.68505542306719],
          [5.558095120132838, 46.68513170323839],
          [5.557435104431142, 46.684772642339375],
          [5.55723296385219, 46.684454192415416],
          [5.557219901973589, 46.68445456088632],
          [5.557200309155374, 46.68445511358998],
          [5.557180716336757, 46.6844556662902]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.5202423707606723,
      "ground": "gnd"
    },
    {
      "id": "27_178833",
      "phases": "abc",
      "bus1": "27_MVLV84304",
      "bus2": "27_MVLV27143",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.557180716336757, 46.6844556662902],
          [5.557191452624668, 46.68444436925851],
          [5.557202188908102, 46.68443307222568],
          [5.557215254149623, 46.68439343620024],
          [5.557109735145061, 46.68424759083596],
          [5.556765360223171, 46.68387521912976],
          [5.556292575046517, 46.68354482601487],
          [5.555865002765602, 46.68324877689996],
          [5.555171530767088, 46.68260150362862],
          [5.554651807210115, 46.682613813707206],
          [5.553409705495576, 46.68222988911841],
          [5.553062029105297, 46.68205960086178],
          [5.552856249160239, 46.68192133095262],
          [5.552725332672689, 46.68169991376486],
          [5.552728236707146, 46.68152875186048],
          [5.552799119530526, 46.68140069592188],
          [5.552381928883815, 46.68120535151132],
          [5.55238299793981, 46.68122332982571],
          [5.55238379973227, 46.68123681356148],
          [5.552384601525127, 46.68125029729721]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.5620926971252667,
      "ground": "gnd"
    },
    {
      "id": "27_131286",
      "phases": "abc",
      "bus1": "27_MVLV27143",
      "bus2": "27_MVLV18840",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.552384601525127, 46.68125029729721],
          [5.552365302783167, 46.68125269578785],
          [5.55234600457404, 46.6812551032643],
          [5.552337848680523, 46.68125611637026],
          [5.552344479225735, 46.681213609791584],
          [5.552348337179762, 46.681168480047894],
          [5.552238142707762, 46.681163480227646],
          [5.55170653145887, 46.68120006333161],
          [5.551372380153421, 46.68121307521687],
          [5.551004988099091, 46.681217117449194],
          [5.550909772451964, 46.681199989121694],
          [5.551047621844953, 46.68050368413104],
          [5.551126308395667, 46.680003058475116],
          [5.551073549824663, 46.67985939620668],
          [5.550511725976047, 46.67984946269685],
          [5.550468510142888, 46.67983332824626],
          [5.55044895872009, 46.679832347957515],
          [5.550429407297987, 46.67983136766532]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.3213121140160372,
      "ground": "gnd"
    },
    {
      "id": "27_192747",
      "phases": "abc",
      "bus1": "27_MVLV18840",
      "bus2": "27_MVLV84302",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.550429407297987, 46.67983136766532],
          [5.55044872295428, 46.679829041046865],
          [5.550468038608901, 46.67982671442505],
          [5.550544572938729, 46.679829809193656],
          [5.551256784710498, 46.67985189541275],
          [5.551638596455428, 46.67988788391893],
          [5.55165790209294, 46.67989023056349],
          [5.551677207732127, 46.6798925772047]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.09289659382746632,
      "ground": "gnd"
    },
    {
      "id": "27_227678",
      "phases": "abc",
      "bus1": "27_MVLV84302",
      "bus2": "27_MVLV44590",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.551677207732127, 46.6798925772047],
          [5.551659429463421, 46.679886873997596],
          [5.551641651732869, 46.67988117977685],
          [5.551597186228411, 46.679866917797035],
          [5.551070853224179, 46.67981600881746],
          [5.551238219426428, 46.67884604453732],
          [5.551056636081012, 46.67874040600545],
          [5.551029254040274, 46.67874964099979],
          [5.550800126476426, 46.678826865708224],
          [5.550596552884385, 46.678923539909405],
          [5.550287940647053, 46.67907989729295],
          [5.550213684593801, 46.67910719947797],
          [5.550110826020759, 46.67911549752566],
          [5.549828633569977, 46.67910002998424],
          [5.549705751953169, 46.679057567301186],
          [5.549633806948667, 46.67901367084309],
          [5.549394382987259, 46.67861702111153],
          [5.549468443829132, 46.67851949215528],
          [5.549477518858651, 46.67850753127541],
          [5.549486593884175, 46.67849557039481]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.3581692241035176,
      "ground": "gnd"
    },
    {
      "id": "27_236763",
      "phases": "abc",
      "bus1": "27_MVLV44590",
      "bus2": "27_MVLV13358",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.549486593884175, 46.67849557039481],
          [5.549478546945942, 46.67850788051661],
          [5.549470500004073, 46.67852019063781],
          [5.549407443513446, 46.678616653534505],
          [5.549646280110495, 46.67900341514896],
          [5.549731659586266, 46.679053236405736],
          [5.549817277118587, 46.67908504249281],
          [5.550087821739389, 46.679102638786794],
          [5.55019883716019, 46.67909951366106],
          [5.550298680308261, 46.67906248695984],
          [5.550588075479461, 46.678912973535404],
          [5.550783812708055, 46.67881651999059],
          [5.551027261747289, 46.67873042808803],
          [5.551023048172649, 46.6786053882027],
          [5.551022599391031, 46.67859189452305],
          [5.55102215060962, 46.678578400843406]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.19640332877151268,
      "ground": "gnd"
    },
    {
      "id": "27_139524",
      "phases": "abc",
      "bus1": "27_MVLV13358",
      "bus2": "27_MVLV18845",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.55102215060962, 46.678578400843406],
          [5.551027135127653, 46.67859182983353],
          [5.551029773860868, 46.67860563102021],
          [5.551052757533962, 46.67872577532631],
          [5.551285901749027, 46.67863580406603],
          [5.551361005420502, 46.67857876337616],
          [5.551515382236807, 46.677984639809736],
          [5.551590297485943, 46.677550327635736],
          [5.551545381843809, 46.67752097829571],
          [5.551491424419299, 46.67752856675441],
          [5.550633335885601, 46.67764930906223],
          [5.550616143834952, 46.67764619142669],
          [5.550602495932858, 46.67763667105532],
          [5.550591513511113, 46.677627976056755],
          [5.550584128659529, 46.677613777241355],
          [5.550578103258484, 46.67760044057133],
          [5.550576049360807, 46.67758789250455],
          [5.550602686951292, 46.67752717447967],
          [5.550608398779774, 46.67751608255007],
          [5.550616772391962, 46.67749981028935],
          [5.550605254821767, 46.67748497148002]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.25474207691149553,
      "ground": "gnd"
    },
    {
      "id": "27_148366",
      "phases": "abc",
      "bus1": "27_MVLV18845",
      "bus2": "27_MVLV53263",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.550605254821767, 46.67748497148002],
          [5.550587807717414, 46.677513663893805],
          [5.550563145775853, 46.677517149556266],
          [5.550552533535418, 46.677518645902246],
          [5.550538179618134, 46.67751771741006],
          [5.550525667033608, 46.67751541345535],
          [5.55050824936731, 46.67750871848143],
          [5.550453817983566, 46.67747112766146],
          [5.550448752364071, 46.67746381479298],
          [5.550439237068245, 46.677446785598775],
          [5.550436084227235, 46.677435997278025],
          [5.550432290554224, 46.67742455168336],
          [5.550412712861543, 46.67741518923341],
          [5.550349347866717, 46.67740183709502],
          [5.550295821381956, 46.67739378154827],
          [5.550122467765622, 46.677353658742334],
          [5.550097143708356, 46.67734489921319],
          [5.550088651158186, 46.67733407211402],
          [5.550077203140444, 46.67721581796698],
          [5.55006675186497, 46.677096284174276],
          [5.550043445460282, 46.677023501942294],
          [5.549999064185074, 46.67686793400285],
          [5.549984637065101, 46.67679112904338],
          [5.549973443493582, 46.676758398699704],
          [5.549907886585629, 46.67671870770491],
          [5.549888365989121, 46.67670677736755],
          [5.549864756580117, 46.67669296318995],
          [5.549845582987107, 46.67667586366677],
          [5.549826312645217, 46.676658676822086],
          [5.549815897561048, 46.67663882758201],
          [5.549806705856641, 46.676621294002814],
          [5.549799029841649, 46.67651102844364],
          [5.549798524627004, 46.67650252468417],
          [5.549791624327234, 46.67649713630985],
          [5.549735056293928, 46.67646891567998],
          [5.549724603005204, 46.676462294689344],
          [5.549717936442287, 46.67645423448629],
          [5.549713547032165, 46.676445308811],
          [5.549724402284335, 46.67628319764516],
          [5.54971873440004, 46.676252751883666],
          [5.549707994301055, 46.676228310634414],
          [5.549689472126003, 46.676209400916655],
          [5.549661640457467, 46.676191671666615],
          [5.549629259905745, 46.67617862657856],
          [5.549605428740053, 46.676174507123704],
          [5.549548917578188, 46.67617344150064],
          [5.549536310165131, 46.67617592135024],
          [5.54952574669485, 46.67618021654348],
          [5.549412820188304, 46.67626998842757],
          [5.549397227981991, 46.67628652679733],
          [5.549379666317046, 46.67630514654163],
          [5.549353121389853, 46.67633330245286],
          [5.54932781757168, 46.676349979080896],
          [5.549322759466033, 46.676351156923225],
          [5.549289210931298, 46.67635897133879],
          [5.549276558673935, 46.676369286078945]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.2220362491656769,
      "ground": "gnd"
    },
    {
      "id": "27_208053",
      "phases": "abc",
      "bus1": "27_MVLV53263",
      "bus2": "27_MVLV03485",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.549276558673935, 46.676369286078945],
          [5.549292234595344, 46.67636296514483],
          [5.549323558663327, 46.6763551413017],
          [5.549332143408841, 46.6763529907951],
          [5.549357448983504, 46.67633524261626],
          [5.54941637219116, 46.67627208548097],
          [5.549530300817269, 46.6761820062568],
          [5.549537870880263, 46.676180172428076],
          [5.549550276474488, 46.676177158006496],
          [5.549573092859986, 46.67617784842015],
          [5.549603366517584, 46.6761787701344],
          [5.549626065648123, 46.67618211107489],
          [5.549657332854523, 46.67619469227044],
          [5.549683720600632, 46.67621123759269],
          [5.549701932101292, 46.67623108348966],
          [5.549713026953036, 46.67625555077055],
          [5.549717932067498, 46.676283947034975],
          [5.549707280901695, 46.67644553021103],
          [5.549712037688801, 46.67645535497054],
          [5.549722332064092, 46.676466347476044],
          [5.549733016695169, 46.67647289892552],
          [5.549789287458512, 46.676500299537025],
          [5.549793036896263, 46.676503957754264],
          [5.549801310748005, 46.67662164396075],
          [5.549821303363599, 46.67666045659353],
          [5.549861382428388, 46.67669672288219],
          [5.54988465674217, 46.67670996121983],
          [5.54988603110951, 46.676711075070834],
          [5.549967888938886, 46.67676068905848],
          [5.549978559661959, 46.676791885397044],
          [5.549992969440721, 46.67686861881141],
          [5.550037400561378, 46.677024365433766],
          [5.550060625100372, 46.67709687084085],
          [5.550071044608571, 46.67721609038074],
          [5.550082587340894, 46.677335278299374],
          [5.55009263722273, 46.67734809650973],
          [5.55012008485756, 46.67735758862922],
          [5.550294168014187, 46.67739787998901],
          [5.550347786992648, 46.67740595094103],
          [5.550410105277055, 46.677419080431214],
          [5.550426357924643, 46.67742620440387],
          [5.550432499935883, 46.67744766859895],
          [5.550447800578045, 46.67747267471929],
          [5.550505734700794, 46.67751175166544],
          [5.550516641733261, 46.67751675706784],
          [5.550529115649427, 46.677521052042664],
          [5.550548524050146, 46.677523161847205],
          [5.550563643011271, 46.677529039122504],
          [5.550589163050761, 46.67758842370911],
          [5.550601213858575, 46.677615097047735],
          [5.550613822826909, 46.67762914877572],
          [5.550625951020166, 46.677635110249604],
          [5.550642982806503, 46.677635531132786],
          [5.550665131864054, 46.67763400709088],
          [5.551677100113532, 46.677492056766184],
          [5.551598588155676, 46.67793187284867],
          [5.552573216013283, 46.67790441948595],
          [5.552798856148767, 46.67780935287431],
          [5.552965701950249, 46.67764077514862],
          [5.553011692945931, 46.67749901344045],
          [5.552784926185139, 46.67706297127498],
          [5.552356115654437, 46.67677328463452],
          [5.552577108165451, 46.676597050139556],
          [5.552805071616924, 46.676426750639536],
          [5.552422643474043, 46.675729640135415],
          [5.55186441596811, 46.675807440328796],
          [5.550695394487906, 46.675428563736034],
          [5.550649176648966, 46.67541358547309],
          [5.550644123650843, 46.67541418696398],
          [5.550639940719493, 46.67541578143253],
          [5.55061614117958, 46.675447191929905],
          [5.550599164767615, 46.67545143368558],
          [5.550594054754546, 46.675454377874814],
          [5.550592488296225, 46.67546654165106],
          [5.550589372666015, 46.67547134758298],
          [5.5505781899266, 46.67548569100975],
          [5.550557933004539, 46.675512877817084],
          [5.550540742372412, 46.67553508899888],
          [5.550522190838053, 46.67555729347369],
          [5.550508524675983, 46.67557255321053],
          [5.550497250390126, 46.67558403586596],
          [5.550486696215099, 46.67558650303726],
          [5.550479428832941, 46.67558880563344],
          [5.550474370373566, 46.67559283787496],
          [5.550470190340662, 46.67559866423486],
          [5.550463353886951, 46.67560931961027],
          [5.550445574695477, 46.6756337353699],
          [5.550437589023574, 46.67564486430592],
          [5.550429472428014, 46.67565334968907],
          [5.550422778145258, 46.675658472472705],
          [5.550414048773106, 46.675660167922956],
          [5.550403284741074, 46.67566196567849],
          [5.550382711163297, 46.67566159046882],
          [5.550360778831616, 46.67566124450572],
          [5.550324179055689, 46.675659528649824],
          [5.550309018408785, 46.67565932518384],
          [5.550299264605299, 46.67565742977379],
          [5.550289144729373, 46.67565443715124],
          [5.55026704376457, 46.67564574901411],
          [5.550239508547444, 46.67563454861752],
          [5.550223769050066, 46.6756279054176],
          [5.550217196349458, 46.67562450678226],
          [5.550213051600219, 46.67562013937172],
          [5.550211634264995, 46.67561610036624],
          [5.550220462002069, 46.67559646577385],
          [5.550229367908829, 46.67558431147926]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.9297634753924393,
      "ground": "gnd"
    },
    {
      "id": "27_169081",
      "phases": "abc",
      "bus1": "27_MVLV03485",
      "bus2": "27_MVLV38695",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.550229367908829, 46.67558431147926],
          [5.55022442723534, 46.67559737161673],
          [5.550221507930197, 46.675606142867316],
          [5.550225093433203, 46.67560990473143],
          [5.550225692926651, 46.67561052715283],
          [5.550233795863165, 46.67561480113642],
          [5.550327083906969, 46.6756436894972],
          [5.550424503652867, 46.67567606314265],
          [5.550433698935803, 46.675676704673236],
          [5.55044001518085, 46.675672925156036],
          [5.550588097698787, 46.67545715682491],
          [5.549950072654919, 46.67519212609452],
          [5.549575934352186, 46.67513476602783],
          [5.548995994581886, 46.675162793880595],
          [5.54851112324141, 46.675116677399025],
          [5.547795704932748, 46.67509700715798],
          [5.547437999794113, 46.67514452699237],
          [5.547149591921704, 46.67521350755194],
          [5.547071904111156, 46.67510800239734],
          [5.546969956006718, 46.675145841996965],
          [5.546965305103611, 46.67515894784827],
          [5.546960654198266, 46.67517205369946]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.34416229107736074,
      "ground": "gnd"
    },
    {
      "id": "27_194733",
      "phases": "abc",
      "bus1": "27_MVLV38695",
      "bus2": "27_MVLV36612",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.546960654198266, 46.67517205369946],
          [5.546961004698414, 46.67515856456039],
          [5.546961355198392, 46.6751450754214],
          [5.546964643207517, 46.67501887017712],
          [5.544938346492661, 46.67511739538353],
          [5.544874315691962, 46.674784446435524],
          [5.544744449384175, 46.67471176795922],
          [5.544725553242285, 46.67471584668974],
          [5.544650020069352, 46.67471362051719],
          [5.544561111497618, 46.67465615134293],
          [5.544456984098082, 46.674593959404895],
          [5.544324249459103, 46.67449561812376],
          [5.544271054691055, 46.67450367702941],
          [5.544243609918057, 46.67451073318065],
          [5.544083466416916, 46.67427644233309],
          [5.543943835654813, 46.674043916001374],
          [5.54389255690219, 46.67375272091071],
          [5.543876480370003, 46.673596319764435],
          [5.543867333366157, 46.673442064994795],
          [5.54387419345329, 46.67338568613295],
          [5.543911944811082, 46.67328729014693],
          [5.543912898132018, 46.673283292514775],
          [5.543915048100802, 46.6732743269653],
          [5.543914149936904, 46.67327109268815],
          [5.543909386499934, 46.67327172176519],
          [5.543889113419413, 46.673256543095405]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.4133685371464795,
      "ground": "gnd"
    },
    {
      "id": "27_173038",
      "phases": "abc",
      "bus1": "27_MVLV36612",
      "bus2": "27_MVLV32124",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.543889113419413, 46.673256543095405],
          [5.543913555070023, 46.67326900242423],
          [5.543914627530555, 46.673269440506935],
          [5.543916340431677, 46.67327163441806],
          [5.54391676846098, 46.67327444070049],
          [5.543916337507843, 46.67327621762976],
          [5.543885390630162, 46.673405315775746],
          [5.543891937965321, 46.67347690415172],
          [5.543904502820043, 46.673599674301066],
          [5.543918957597906, 46.67371482783039],
          [5.543962043965531, 46.67402603530106],
          [5.544120863627652, 46.674290743606065],
          [5.544143926179448, 46.67433045229432],
          [5.544271540520691, 46.67449885514274],
          [5.544271847288212, 46.67449895457243],
          [5.544295559976149, 46.67449536185211],
          [5.544301951428626, 46.67449438987408],
          [5.54432370651233, 46.6744910952727],
          [5.544356299000726, 46.674470478205485],
          [5.544356134687858, 46.6744566794083]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.14986818953961104,
      "ground": "gnd"
    },
    {
      "id": "27_232708",
      "phases": "abc",
      "bus1": "27_MVLV32124",
      "bus2": "27_MVLV38734",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.544356134687858, 46.6744566794083],
          [5.54436032485271, 46.67447461504564],
          [5.54433386338001, 46.67448964830637],
          [5.544333389541023, 46.67449356943813],
          [5.544339049174009, 46.67449790347964],
          [5.544346668024847, 46.67450373118278],
          [5.544363906793711, 46.67451692409409],
          [5.544459651676198, 46.67459019272238],
          [5.544579692748647, 46.674662643398385],
          [5.544648512281082, 46.67470915179584],
          [5.544714549783507, 46.6747122841436],
          [5.544740882697213, 46.67470721303805],
          [5.544755177584683, 46.67470319159189],
          [5.544889275083507, 46.674783026514234],
          [5.546328624904958, 46.673625799007006],
          [5.546330756668519, 46.673617635286725],
          [5.546331582497277, 46.67360950828915],
          [5.546335073538834, 46.673602206765594],
          [5.546349012049824, 46.673594611459144],
          [5.5463763299675, 46.67359204243622],
          [5.546404141894186, 46.67359272803778],
          [5.546410390936113, 46.67359288546657],
          [5.546431499262009, 46.6735958935647],
          [5.546474142700145, 46.67360910110404],
          [5.546444108347445, 46.673654066257185],
          [5.546360318583147, 46.67367007282369],
          [5.546341421304705, 46.67367368364991],
          [5.546322524023722, 46.67367729447289]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.2560014355394948,
      "ground": "gnd"
    },
    {
      "id": "27_155387",
      "phases": "abc",
      "bus1": "27_MVLV38734",
      "bus2": "27_MVLV22743",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.546322524023722, 46.67367729447289],
          [5.546341546584214, 46.6736740312906],
          [5.546360569142412, 46.673670768105204],
          [5.546413337906995, 46.6736617207066],
          [5.546448132846977, 46.67365575392393],
          [5.54647816719728, 46.67361078876974],
          [5.546475886268789, 46.673603874660564],
          [5.546398135655134, 46.67358145260399],
          [5.546440906496455, 46.67352340637383],
          [5.54687007606084, 46.673651748397766],
          [5.546949249978661, 46.6735227155194],
          [5.54700557816868, 46.67338300685447],
          [5.546937652932741, 46.67280610941013],
          [5.548507626775836, 46.672468828170445],
          [5.548472488639672, 46.67239256084466],
          [5.548411360849656, 46.67239056218411],
          [5.548394447452522, 46.67238373569367],
          [5.548377534059645, 46.67237690920068]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.3011395436449031,
      "ground": "gnd"
    },
    {
      "id": "27_237712",
      "phases": "abc",
      "bus1": "27_MVLV22743",
      "bus2": "27_MVLV13552",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.548377534059645, 46.67237690920068],
          [5.548376328563839, 46.67236343681233],
          [5.548375123068626, 46.672349964423816],
          [5.548490548815313, 46.672324638146854],
          [5.548342664947111, 46.671985523067896],
          [5.548338320252412, 46.671936806504476],
          [5.548006759790913, 46.67163999261637],
          [5.54735353560452, 46.6714332645468],
          [5.547306102675357, 46.67151563664439],
          [5.547031534183069, 46.671638289414595],
          [5.547022464808641, 46.671771986761],
          [5.546861733329309, 46.671839717008446],
          [5.546865433121416, 46.6718703172707],
          [5.546868175449335, 46.67188368341132],
          [5.546870917778603, 46.67189704955188]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.22130251857207406,
      "ground": "gnd"
    },
    {
      "id": "27_160170",
      "phases": "abc",
      "bus1": "27_MVLV13552",
      "bus2": "27_MVLV34028",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.546870917778603, 46.67189704955188],
          [5.546864987496386, 46.671884187267246],
          [5.546859057216973, 46.671871324982185],
          [5.546840529138946, 46.671826266832866],
          [5.546994747423227, 46.671763401993644],
          [5.5470006990026, 46.67163447452906],
          [5.547292510254998, 46.671507014789945],
          [5.547326884388239, 46.671425010039904],
          [5.546656872249749, 46.67115572097311],
          [5.546716985298636, 46.67107717048656],
          [5.546726006388004, 46.67106519330334],
          [5.546735027473414, 46.671053216119496]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.14143244813908007,
      "ground": "gnd"
    },
    {
      "id": "27_176771",
      "phases": "abc",
      "bus1": "27_MVLV34028",
      "bus2": "27_MVLV19488",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.546735027473414, 46.671053216119496],
          [5.546723713061331, 46.67106424032788],
          [5.546712398644654, 46.67107526453502],
          [5.546630221275763, 46.671147466303374],
          [5.546053226957818, 46.67090257040761],
          [5.546022768229913, 46.67094300931736],
          [5.546013747005603, 46.67095498644505],
          [5.546004725777316, 46.670966963571985]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.0701309261093049,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch645399",
      "phases": "abcn",
      "bus1": "27_MVLV19488_LV",
      "bus2": "27_LVBus723063",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.546004725777316, 46.670966963571985],
          [5.546001815012009, 46.670953620160994],
          [5.546001815012009, 46.670953620160994],
          [5.545995742926112, 46.670925796850916],
          [5.54593000879846, 46.67089749911802],
          [5.545451670485387, 46.670691587750746],
          [5.545196228414103, 46.670656179053346],
          [5.545196228414103, 46.670656179053346]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07217099077467963,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch207556",
      "phases": "abcn",
      "bus1": "27_LVBus723063",
      "bus2": "27_LVBus723064",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.545196228414103, 46.670656179053346],
          [5.545196228414103, 46.670656179053346],
          [5.544728085517713, 46.67097781284929],
          [5.544709966615192, 46.670990783919116],
          [5.543973769208753, 46.67151797736735],
          [5.543955689655147, 46.67153095620457],
          [5.543946656671049, 46.67153744993325],
          [5.54393762315174, 46.671543934671945],
          [5.543928590163313, 46.67155042839916],
          [5.543874365003559, 46.671589373502705],
          [5.54386534452585, 46.67159585786877],
          [5.543838244969191, 46.67161533004173],
          [5.543801128428954, 46.6716374967941],
          [5.543801128428954, 46.6716374967941]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.15265285807975396,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch806834",
      "phases": "abcn",
      "bus1": "27_LVBus723064",
      "bus2": "27_LVBus723066",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.543801128428954, 46.6716374967941],
          [5.543801128428954, 46.6716374967941],
          [5.543826688393321, 46.671593603519824],
          [5.543676143329932, 46.6713871086429],
          [5.543556326233594, 46.67122276323064],
          [5.543421335458072, 46.671149741264564],
          [5.543070820159555, 46.67112199621745],
          [5.542870014795995, 46.67106208674114],
          [5.542902978977748, 46.6710045154368],
          [5.542913555208318, 46.670989190358114],
          [5.542913555208318, 46.670989190358114]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11702945043861492,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch502613",
      "phases": "abcn",
      "bus1": "27_LVBus723064",
      "bus2": "27_LVBus723065",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.543801128428954, 46.6716374967941],
          [5.543801128428954, 46.6716374967941],
          [5.543727041134545, 46.67162715275292],
          [5.543505405653025, 46.67156101344137],
          [5.543255993635458, 46.671377375125346],
          [5.543255993635458, 46.671377375125346]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05221549622833402,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch197440",
      "phases": "abcn",
      "bus1": "27_MVLV19488_LV",
      "bus2": "27_LVBus723061",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.546004725777316, 46.670966963571985],
          [5.546019517753629, 46.670958110711936],
          [5.546019517753629, 46.670958110711936],
          [5.546067885790578, 46.67092917080778],
          [5.547270185284916, 46.67142003189057],
          [5.548220505165289, 46.67171501641496],
          [5.548225738115093, 46.671728906730486],
          [5.548344725464436, 46.67204467674997],
          [5.548344725464436, 46.67204467674997]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.229500192578655,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch480748",
      "phases": "abcn",
      "bus1": "27_MVLV19488_LV",
      "bus2": "27_LVBus723059",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.546004725777316, 46.670966963571985],
          [5.545999002607873, 46.67095405940908],
          [5.545999002607873, 46.67095405940908],
          [5.545986601837487, 46.670926053882894],
          [5.545929009368701, 46.670903361939],
          [5.54593420765857, 46.670892869952866],
          [5.54593030973312, 46.67089882327742],
          [5.54593030973312, 46.67089882327742]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.010290780695106768,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch549264",
      "phases": "abcn",
      "bus1": "27_MVLV19488_LV",
      "bus2": "27_LVBus723051",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.546004725777316, 46.670966963571985],
          [5.54601448283565, 46.67095526289312],
          [5.54601448283565, 46.67095526289312],
          [5.546046245145325, 46.67091717344307],
          [5.546006629099169, 46.67089939658715],
          [5.545449587298619, 46.67064941664558],
          [5.545201345661661, 46.67062954486354],
          [5.545199873496658, 46.67062942417291],
          [5.545199873496658, 46.67062942417291]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07862241458015998,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch270012",
      "phases": "abcn",
      "bus1": "27_LVBus723051",
      "bus2": "27_LVBus723052",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.545199873496658, 46.67062942417291],
          [5.545199873496658, 46.67062942417291],
          [5.545345253641511, 46.67053997746365],
          [5.545345253641511, 46.67053997746365]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.014920802531558787,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch237119",
      "phases": "abcn",
      "bus1": "27_LVBus723052",
      "bus2": "27_LVBus723053",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.545345253641511, 46.67053997746365],
          [5.545345253641511, 46.67053997746365],
          [5.545616897414921, 46.670345350332965],
          [5.545707449436953, 46.6702804773517],
          [5.54595552785965, 46.670102737465015],
          [5.545960057437512, 46.670099494647964],
          [5.545960057437512, 46.670099494647964]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06790456688657624,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch176274",
      "phases": "abcn",
      "bus1": "27_LVBus723053",
      "bus2": "27_LVBus723054",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.545960057437512, 46.670099494647964],
          [5.545960057437512, 46.670099494647964],
          [5.546312125985057, 46.66984576975889],
          [5.54638780247106, 46.669791228134905],
          [5.54638780247106, 46.669791228134905]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04738904783826795,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch480744",
      "phases": "abcn",
      "bus1": "27_LVBus723054",
      "bus2": "27_LVBus723055",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.54638780247106, 46.669791228134905],
          [5.54638780247106, 46.669791228134905],
          [5.54639377263266, 46.66980366611938],
          [5.546237049753823, 46.66991792466991],
          [5.546146037777882, 46.669861056271124],
          [5.54612895325411, 46.66981561527805],
          [5.545970755200692, 46.66970661082139],
          [5.545970755200692, 46.66970661082139]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.050677049817251345,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch323507",
      "phases": "abcn",
      "bus1": "27_LVBus723054",
      "bus2": "27_LVBus723056",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.54638780247106, 46.669791228134905],
          [5.54638780247106, 46.669791228134905],
          [5.546392386364466, 46.66978801978846],
          [5.546415320482072, 46.66977200465335],
          [5.546433656572871, 46.66975918025098],
          [5.5465987494927, 46.66964381259407],
          [5.546733624161222, 46.66954956304439],
          [5.54673632447997, 46.669547677251835],
          [5.546738208547252, 46.66954636367306],
          [5.546738208547252, 46.66954636367306]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0382092408939962,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch131588",
      "phases": "abcn",
      "bus1": "27_LVBus723052",
      "bus2": "27_LVBus723057",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.545345253641511, 46.67053997746365],
          [5.545345253641511, 46.67053997746365],
          [5.544711733352077, 46.67024669095799],
          [5.544294051963767, 46.67006691104054],
          [5.544294051963767, 46.67006691104054]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09611789432245775,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch760447",
      "phases": "abcn",
      "bus1": "27_MVLV22743_LV",
      "bus2": "27_LVBus723082",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.548377534059645, 46.67237690920068],
          [5.548397122606098, 46.67237635800726],
          [5.548397122606098, 46.67237635800726],
          [5.548403652121495, 46.67237617427539],
          [5.548480938713732, 46.67235599109133],
          [5.548616085886517, 46.67264932688787],
          [5.548616085886517, 46.67264932688787]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04103435340869107,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch653542",
      "phases": "abcn",
      "bus1": "27_LVBus723082",
      "bus2": "27_LVBus723083",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.548616085886517, 46.67264932688787],
          [5.548616085886517, 46.67264932688787],
          [5.548298099331436, 46.672701053698766],
          [5.54781282589456, 46.67277997856316],
          [5.547700131518342, 46.672802859171625],
          [5.547678791723119, 46.672820846621796],
          [5.547678791723119, 46.672820846621796]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07472959659745573,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch740274",
      "phases": "abcn",
      "bus1": "27_LVBus723083",
      "bus2": "27_LVBus723084",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.547678791723119, 46.672820846621796],
          [5.547678791723119, 46.672820846621796],
          [5.547663799167236, 46.67282324031326],
          [5.547629884586262, 46.672809211400086],
          [5.54708418539791, 46.672887644949604],
          [5.54702861228889, 46.67289416934643],
          [5.546983020618523, 46.672909300123116],
          [5.546983020618523, 46.672909300123116]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05504900158034365,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch671427",
      "phases": "abcn",
      "bus1": "27_LVBus723084",
      "bus2": "27_LVBus723089",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.546983020618523, 46.672909300123116],
          [5.546983020618523, 46.672909300123116],
          [5.547009562034293, 46.672910624583096],
          [5.547009562034293, 46.672910624583096]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0020362498716539,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch049938",
      "phases": "abcn",
      "bus1": "27_LVBus723089",
      "bus2": "27_LVBus723090",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.547009562034293, 46.672910624583096],
          [5.547009562034293, 46.672910624583096],
          [5.547257561078079, 46.67287200828579],
          [5.547274967727798, 46.672869294626025],
          [5.547287721356364, 46.67286730612411],
          [5.547453442755919, 46.67284150261966],
          [5.547476979937191, 46.67283783311035],
          [5.547529926324707, 46.67282959054765],
          [5.547644658144494, 46.67281172215977],
          [5.547644658144494, 46.67281172215977]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04982505760605444,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch008336",
      "phases": "abcn",
      "bus1": "27_LVBus723089",
      "bus2": "27_LVBus723091",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.547009562034293, 46.672910624583096],
          [5.547009562034293, 46.672910624583096],
          [5.547013740126381, 46.6729913737801],
          [5.547014150965721, 46.67299829545781],
          [5.547014150965721, 46.67299829545781]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.009752218809758979,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch124938",
      "phases": "abcn",
      "bus1": "27_LVBus723091",
      "bus2": "27_LVBus723092",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.547014150965721, 46.67299829545781],
          [5.547014150965721, 46.67299829545781],
          [5.546947747675811, 46.67306081539083],
          [5.546942825091841, 46.67306449249113],
          [5.546942825091841, 46.67306449249113]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.009165143025716613,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch148294",
      "phases": "abcn",
      "bus1": "27_LVBus723092",
      "bus2": "27_LVBus723094",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.546942825091841, 46.67306449249113],
          [5.546942825091841, 46.67306449249113],
          [5.546971743519501, 46.67320173151353],
          [5.546974577343628, 46.67324242282071],
          [5.546974577343628, 46.67324242282071]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.019944364650172894,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch110980",
      "phases": "abcn",
      "bus1": "27_LVBus723092",
      "bus2": "27_LVBus723093",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.546942825091841, 46.67306449249113],
          [5.546942825091841, 46.67306449249113],
          [5.546934257897165, 46.6730631847255],
          [5.546636550742071, 46.673017838443016],
          [5.546635916965179, 46.673017739211986],
          [5.546598671382292, 46.67300929623444],
          [5.54654339069826, 46.67299937050302],
          [5.54654339069826, 46.67299937050302]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03142455310396125,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch587718",
      "phases": "abcn",
      "bus1": "27_LVBus723084",
      "bus2": "27_LVBus723085",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.546983020618523, 46.672909300123116],
          [5.546983020618523, 46.672909300123116],
          [5.5468964043636, 46.67290499211037],
          [5.546760345379717, 46.672878699673234],
          [5.546690425016211, 46.672870500354335],
          [5.546638880649391, 46.672864458453844],
          [5.546117659078766, 46.67279174785141],
          [5.546099826022702, 46.672789259894806],
          [5.546082626208053, 46.672786862180196],
          [5.546082626208053, 46.672786862180196]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07031616259731423,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch800604",
      "phases": "abcn",
      "bus1": "27_LVBus723085",
      "bus2": "27_LVBus723086",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.546082626208053, 46.672786862180196],
          [5.546082626208053, 46.672786862180196],
          [5.545857135180887, 46.672755744895355],
          [5.545839356518599, 46.672753291386236],
          [5.545817238732822, 46.67275023953693],
          [5.545791492901337, 46.67274710960425],
          [5.545729687682893, 46.67273987009707],
          [5.545694750317414, 46.67273571096335],
          [5.545671063058253, 46.67273288329537],
          [5.545669337378254, 46.672732679694704],
          [5.54560660045356, 46.67272516917787],
          [5.54560660045356, 46.67272516917787]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03706833947250067,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch702815",
      "phases": "abcn",
      "bus1": "27_LVBus723086",
      "bus2": "27_LVBus723087",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.54560660045356, 46.67272516917787],
          [5.54560660045356, 46.67272516917787],
          [5.5455808447869, 46.67272209350013],
          [5.545576773782528, 46.67272160467038],
          [5.5454702976567, 46.67270885873303],
          [5.545464948719395, 46.672708216737504],
          [5.545457413301164, 46.67270732106296],
          [5.545452077423287, 46.67270667869977],
          [5.545340226836708, 46.6726933003683],
          [5.545336127337125, 46.67269343362033],
          [5.545310484009095, 46.67269423553075],
          [5.545284666076594, 46.67269363768997],
          [5.545283344557006, 46.672698041871975],
          [5.545283344557006, 46.672698041871975]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.025443154353953328,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch477320",
      "phases": "abcn",
      "bus1": "27_LVBus723086",
      "bus2": "27_LVBus723088",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.54560660045356, 46.67272516917787],
          [5.54560660045356, 46.67272516917787],
          [5.545493468151561, 46.672703858318584],
          [5.545486748693792, 46.67269091911052],
          [5.545492552453651, 46.67264454643593],
          [5.545497252578144, 46.67260691184092],
          [5.545497252578144, 46.67260691184092]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01987575248144998,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch366520",
      "phases": "abcn",
      "bus1": "27_MVLV22743_LV",
      "bus2": "27_LVBus723075",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.548377534059645, 46.67237690920068],
          [5.548395864048788, 46.67237212542758],
          [5.548395864048788, 46.67237212542758],
          [5.548493463942583, 46.672346634431605],
          [5.548642737900303, 46.67265758109298],
          [5.548642737900303, 46.67265758109298]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0443924176111985,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch457917",
      "phases": "abcn",
      "bus1": "27_LVBus723075",
      "bus2": "27_LVBus723076",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.548642737900303, 46.67265758109298],
          [5.548642737900303, 46.67265758109298],
          [5.548151228326432, 46.6727354493339],
          [5.54803135694556, 46.672754435297364],
          [5.547813359582484, 46.67278896775171],
          [5.547878010282232, 46.672940409437935],
          [5.547941915233041, 46.67309008023949],
          [5.548086852762408, 46.67342957583568],
          [5.548086852762408, 46.67342957583568]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.13934646191445624,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch672420",
      "phases": "abcn",
      "bus1": "27_LVBus723076",
      "bus2": "27_LVBus723077",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.548086852762408, 46.67342957583568],
          [5.548086852762408, 46.67342957583568],
          [5.5481636091877, 46.6736015755488],
          [5.548194301553363, 46.67367037751029],
          [5.548198147832325, 46.67367897635559],
          [5.548201528957732, 46.673686570813516],
          [5.54822623496464, 46.673684074836146],
          [5.54822623496464, 46.673684074836146]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03179662334885469,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch431711",
      "phases": "abcn",
      "bus1": "27_LVBus723076",
      "bus2": "27_LVBus723078",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.548086852762408, 46.67342957583568],
          [5.548086852762408, 46.67342957583568],
          [5.548442979982267, 46.67336647572064],
          [5.548449309915809, 46.67336535216387],
          [5.548449309915809, 46.67336535216387]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.028638741130632177,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch813073",
      "phases": "abcn",
      "bus1": "27_LVBus723078",
      "bus2": "27_LVBus723079",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.548449309915809, 46.67336535216387],
          [5.548449309915809, 46.67336535216387],
          [5.548496732471062, 46.67347643525594],
          [5.548540477062869, 46.673578887747944],
          [5.548533947403185, 46.67357907148754],
          [5.548527417743474, 46.67357925522685],
          [5.548527417743474, 46.67357925522685]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02574148819700652,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch484202",
      "phases": "abcn",
      "bus1": "27_LVBus723078",
      "bus2": "27_LVBus723080",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.548449309915809, 46.67336535216387],
          [5.548449309915809, 46.67336535216387],
          [5.548551114978907, 46.67331746643994],
          [5.548770986903349, 46.67327526231521],
          [5.548822375661308, 46.673387701361165],
          [5.548921332765248, 46.673604186941596],
          [5.548862916768239, 46.67361395269866],
          [5.548860688715813, 46.67361432154363],
          [5.548856570017858, 46.67361501372146],
          [5.548856570017858, 46.67361501372146]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07033252459814894,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch654786",
      "phases": "abcn",
      "bus1": "27_MVLV22743_LV",
      "bus2": "27_LVBus723068",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.548377534059645, 46.67237690920068],
          [5.548391102680442, 46.672367280079875],
          [5.548391102680442, 46.672367280079875],
          [5.548505989167111, 46.67233727777052],
          [5.548655796997081, 46.672657213600736],
          [5.548655796997081, 46.672657213600736]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04676970086129684,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch246287",
      "phases": "abcn",
      "bus1": "27_LVBus723068",
      "bus2": "27_LVBus723069",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.548655796997081, 46.672657213600736],
          [5.548655796997081, 46.672657213600736],
          [5.547658250947662, 46.67282034397099],
          [5.547658250947662, 46.67282034397099]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07845591600668708,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch131517",
      "phases": "abcn",
      "bus1": "27_LVBus723068",
      "bus2": "27_LVBus723070",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.548655796997081, 46.672657213600736],
          [5.548655796997081, 46.672657213600736],
          [5.548662205484636, 46.672656312924225],
          [5.548668600912869, 46.67265541261491],
          [5.548771044733873, 46.67264099531966],
          [5.549135780019205, 46.672589680242396],
          [5.549158422077865, 46.6725892230634],
          [5.54929412676726, 46.67259963019771],
          [5.54929412676726, 46.67259963019771]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04966895822629085,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch191390",
      "phases": "abcn",
      "bus1": "27_LVBus723070",
      "bus2": "27_LVBus723073",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.54929412676726, 46.67259963019771],
          [5.54929412676726, 46.67259963019771],
          [5.549258372600676, 46.672616519969495],
          [5.549209473798567, 46.67270919895537],
          [5.54906146574523, 46.67273677557701],
          [5.549179192003121, 46.673011152012435],
          [5.549183115678698, 46.673019730641805],
          [5.54918933960819, 46.6730333409122],
          [5.54918933960819, 46.6730333409122]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06040151965736909,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch159454",
      "phases": "abcn",
      "bus1": "27_LVBus723070",
      "bus2": "27_LVBus723071",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.54929412676726, 46.67259963019771],
          [5.54929412676726, 46.67259963019771],
          [5.549487259759798, 46.672565164459336],
          [5.54958635994096, 46.67254709478641],
          [5.549827365931262, 46.67250355525969],
          [5.55013169464393, 46.67243841417821],
          [5.550136125292276, 46.6724374700549],
          [5.550140917320839, 46.67243644372336],
          [5.550144921293337, 46.67243558364599],
          [5.550146910487542, 46.672435158469554],
          [5.550148435138547, 46.67243462031275],
          [5.550151714696433, 46.672433456478636],
          [5.550155288737124, 46.67243218530704],
          [5.550159170319612, 46.67243080643049],
          [5.550163154771923, 46.67242939764494],
          [5.550167343895947, 46.6724279110632],
          [5.550170328970121, 46.67242685456574],
          [5.550174966614603, 46.67242521128858],
          [5.550178130776388, 46.672424086719346],
          [5.550186368577688, 46.67242117153401],
          [5.550222713655637, 46.67240828970622],
          [5.550290958269201, 46.67238410085868],
          [5.550515237560089, 46.67230630152311],
          [5.550532365745385, 46.672300227620525],
          [5.550532365745385, 46.672300227620525]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.10087419573071327,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch329072",
      "phases": "abcn",
      "bus1": "27_LVBus723071",
      "bus2": "27_LVBus723072",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.550532365745385, 46.672300227620525],
          [5.550532365745385, 46.672300227620525],
          [5.55053434698571, 46.67230451186622],
          [5.550567927386093, 46.6723774099042],
          [5.550589123628407, 46.67240347455071],
          [5.550694321399899, 46.67240173693151],
          [5.550632587032924, 46.67230918311963],
          [5.55065274373769, 46.67225149278588],
          [5.550748933093813, 46.67222011476837],
          [5.550748933093813, 46.67222011476837]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.046436039822645755,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch422057",
      "phases": "abcn",
      "bus1": "27_MVLV38734_LV",
      "bus2": "27_LVBus723258",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.546322524023722, 46.67367729447289],
          [5.5463542215181, 46.67368856781014],
          [5.5463542215181, 46.67368856781014],
          [5.546454008959659, 46.67367078776428],
          [5.546484407039649, 46.67363525778141],
          [5.546744884950485, 46.673716029594615],
          [5.546680756541686, 46.67381403392178],
          [5.54667485576234, 46.673823050993086],
          [5.546694467266095, 46.67385329381314],
          [5.546694467266095, 46.67385329381314]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0510608835458521,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch218120",
      "phases": "abcn",
      "bus1": "27_LVBus723258",
      "bus2": "27_LVBus723259",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.546694467266095, 46.67385329381314],
          [5.546694467266095, 46.67385329381314],
          [5.546652432930478, 46.67392352911342],
          [5.546726797070793, 46.67395324060409],
          [5.546768656233214, 46.67399598585543],
          [5.546812520868248, 46.67404078167352],
          [5.546811306716233, 46.67404280574759],
          [5.546708047259179, 46.67421544785332],
          [5.546708047259179, 46.67421544785332]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04775706934888912,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch801511",
      "phases": "abcn",
      "bus1": "27_MVLV38734_LV",
      "bus2": "27_LVBus723255",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.546322524023722, 46.67367729447289],
          [5.546355130183487, 46.673679412004844],
          [5.546355130183487, 46.673679412004844],
          [5.546451987106284, 46.67366427155789],
          [5.546451987106284, 46.67366427155789]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.007599989950695173,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch280067",
      "phases": "abcn",
      "bus1": "27_LVBus723255",
      "bus2": "27_LVBus723256",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.546451987106284, 46.67366427155789],
          [5.546451987106284, 46.67366427155789],
          [5.546483611154648, 46.67361765895182],
          [5.546718407078625, 46.6736891133483],
          [5.54677804811261, 46.673707254272266],
          [5.546844723784833, 46.67372754741748],
          [5.546985654926879, 46.67377043258103],
          [5.547004838191147, 46.673776268012254],
          [5.547064519661994, 46.6737944256629],
          [5.547381206379037, 46.67389079513062],
          [5.547530024833638, 46.67393607800627],
          [5.547912482954032, 46.67405244906498],
          [5.547948345608233, 46.674063361680865],
          [5.548127659095612, 46.67411792459126],
          [5.548317523681308, 46.6741756929896],
          [5.548386052069345, 46.67419654542264],
          [5.548437328457583, 46.67421214757632],
          [5.54851018667854, 46.674234318777124],
          [5.548688396004442, 46.674288551739494],
          [5.548714493642805, 46.674296488394006],
          [5.548724258970764, 46.67429946411149],
          [5.548779518820349, 46.67431627763849],
          [5.548789390232997, 46.674319277377904],
          [5.548900722162338, 46.67435886928465],
          [5.548929426923265, 46.67436907361589],
          [5.548950340749009, 46.67437650779976],
          [5.548950340749009, 46.67437650779976]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.21248345416967976,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch381331",
      "phases": "abcn",
      "bus1": "27_MVLV38734_LV",
      "bus2": "27_LVBus723249",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.546322524023722, 46.67367729447289],
          [5.54633057096156, 46.67366498456533],
          [5.54633057096156, 46.67366498456533],
          [5.546346508924507, 46.67364060324133],
          [5.546426033734686, 46.67349475906497],
          [5.546426033734686, 46.67349475906497]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.020289099768748757,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch276950",
      "phases": "abcn",
      "bus1": "27_LVBus723249",
      "bus2": "27_LVBus723250",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.546426033734686, 46.67349475906497],
          [5.546426033734686, 46.67349475906497],
          [5.546475341487314, 46.67351622513166],
          [5.546703551366863, 46.673583614772795],
          [5.547233948952306, 46.6737402450908],
          [5.547256090895367, 46.67374678062475],
          [5.547270483947585, 46.67375103094845],
          [5.547284424445721, 46.67375514993266],
          [5.54736419195971, 46.67377870322413],
          [5.547377826236519, 46.67378273176478],
          [5.547418675774343, 46.67379480086821],
          [5.547424241321382, 46.67379644515303],
          [5.547544365213984, 46.6738319102028],
          [5.547628207576818, 46.673856672306506],
          [5.547628207576818, 46.673856672306506]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.10045453435412843,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch124010",
      "phases": "abcn",
      "bus1": "27_LVBus723250",
      "bus2": "27_LVBus723251",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.547628207576818, 46.673856672306506],
          [5.547628207576818, 46.673856672306506],
          [5.548094359864495, 46.67399662941983],
          [5.548130869369877, 46.673950581199314],
          [5.54819477301665, 46.67396801620068],
          [5.548316277638692, 46.67400116355113],
          [5.548328430667559, 46.67400447730671],
          [5.548370209082035, 46.67401588064568],
          [5.548370209082035, 46.67401588064568]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0644457136843215,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch153273",
      "phases": "abcn",
      "bus1": "27_LVBus723251",
      "bus2": "27_LVBus723252",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.548370209082035, 46.67401588064568],
          [5.548370209082035, 46.67401588064568],
          [5.548958026791567, 46.67389317978594],
          [5.549115792650371, 46.67386025039687],
          [5.549186045266723, 46.67390749017624],
          [5.549194439042198, 46.67391314268733],
          [5.549194439042198, 46.67391314268733]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06802910001413379,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch003554",
      "phases": "abcn",
      "bus1": "27_LVBus723251",
      "bus2": "27_LVBus723253",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.548370209082035, 46.67401588064568],
          [5.548370209082035, 46.67401588064568],
          [5.548427784801829, 46.674104302635534],
          [5.548749994218601, 46.67420834668586],
          [5.548951144418502, 46.674273305980336],
          [5.54901677795321, 46.67431082526243],
          [5.549078910660348, 46.67434115863155],
          [5.549078910660348, 46.67434115863155]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06736218308344041,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch563759",
      "phases": "abcn",
      "bus1": "27_MVLV38734_LV",
      "bus2": "27_LVBus723241",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.546322524023722, 46.67367729447289],
          [5.546311127957207, 46.67368827589347],
          [5.546311127957207, 46.67368827589347],
          [5.546283213734862, 46.67371320107368],
          [5.546281697841374, 46.67371454930779],
          [5.546215781997139, 46.67377340835437],
          [5.546199383765657, 46.67378805105683],
          [5.546199383765657, 46.67378805105683]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014004638653287589,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch529486",
      "phases": "abcn",
      "bus1": "27_LVBus723241",
      "bus2": "27_LVBus723242",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.546199383765657, 46.67378805105683],
          [5.546199383765657, 46.67378805105683],
          [5.546279498425672, 46.67381812337341],
          [5.546344695063163, 46.67384259132371],
          [5.546344695063163, 46.67384259132371]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.012664463333050028,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch713560",
      "phases": "abcn",
      "bus1": "27_LVBus723242",
      "bus2": "27_LVBus723243",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.546344695063163, 46.67384259132371],
          [5.546344695063163, 46.67384259132371],
          [5.546441346610148, 46.67387887062383],
          [5.546441346610148, 46.67387887062383]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008423708372937495,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch708276",
      "phases": "abcn",
      "bus1": "27_LVBus723243",
      "bus2": "27_LVBus723244",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.546441346610148, 46.67387887062383],
          [5.546441346610148, 46.67387887062383],
          [5.546536837147826, 46.67378361318935],
          [5.546536837147826, 46.67378361318935]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.012865458849415947,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch608268",
      "phases": "abcn",
      "bus1": "27_LVBus723243",
      "bus2": "27_LVBus723245",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.546441346610148, 46.67387887062383],
          [5.546441346610148, 46.67387887062383],
          [5.546405975555293, 46.67395713027282],
          [5.546405975555293, 46.67395713027282]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009110972703697963,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch599961",
      "phases": "abcn",
      "bus1": "27_LVBus723242",
      "bus2": "27_LVBus723246",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.546344695063163, 46.67384259132371],
          [5.546344695063163, 46.67384259132371],
          [5.546270533222017, 46.673941048611006],
          [5.546270533222017, 46.673941048611006]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.012328584166674301,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch156758",
      "phases": "abcn",
      "bus1": "27_LVBus723241",
      "bus2": "27_LVBus723247",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.546199383765657, 46.67378805105683],
          [5.546199383765657, 46.67378805105683],
          [5.54616860748105, 46.67381103974347],
          [5.546097748024128, 46.67386396889359],
          [5.546071180389389, 46.67388381380479],
          [5.54595604122157, 46.67396981770423],
          [5.545889615576099, 46.67401943456546],
          [5.545885181349921, 46.67402274672106],
          [5.545885181349921, 46.67402274672106]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03547810150802223,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch429746",
      "phases": "abcn",
      "bus1": "27_MVLV38734_LV",
      "bus2": "27_LVBus723239",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.546322524023722, 46.67367729447289],
          [5.546330145060431, 46.67366486147863],
          [5.546330145060431, 46.67366486147863],
          [5.546445197231363, 46.673491888084634],
          [5.546955035906491, 46.673640030558005],
          [5.54701967706927, 46.673503734785825],
          [5.547207759725261, 46.673499588158464],
          [5.547210092005661, 46.67349943251494],
          [5.547214548151074, 46.67349913609429],
          [5.547214548151074, 46.67349913609429]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0943524167983412,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch530680",
      "phases": "abcn",
      "bus1": "27_MVLV38734_LV",
      "bus2": "27_LVBus723231",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.546322524023722, 46.67367729447289],
          [5.546303563300431, 46.673680717988645],
          [5.546303563300431, 46.673680717988645],
          [5.546239690939365, 46.67369222956061],
          [5.545997848260523, 46.67358467642771],
          [5.546011193232118, 46.673569282212355],
          [5.545958185383265, 46.67359083396827],
          [5.545958185383265, 46.67359083396827]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03378734263776165,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch738088",
      "phases": "abcn",
      "bus1": "27_LVBus723231",
      "bus2": "27_LVBus723232",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.545958185383265, 46.67359083396827],
          [5.545958185383265, 46.67359083396827],
          [5.545845627677015, 46.67367844897463],
          [5.545577209633498, 46.67388736511313],
          [5.545569319539335, 46.67389350268124],
          [5.545568463196591, 46.673892959491624],
          [5.54555782008096, 46.67388620841983],
          [5.545553008251773, 46.67388315621078],
          [5.545553008251773, 46.67388315621078]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.046612956705534045,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch081902",
      "phases": "abcn",
      "bus1": "27_LVBus723231",
      "bus2": "27_LVBus723233",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.545958185383265, 46.67359083396827],
          [5.545958185383265, 46.67359083396827],
          [5.546068520267029, 46.6735102956068],
          [5.545995081956412, 46.67348845435952],
          [5.545952190620095, 46.67347569482259],
          [5.545916196837803, 46.67346498338068],
          [5.545904199446912, 46.673461421886756],
          [5.545724231838965, 46.67340788246626],
          [5.545712234473293, 46.67340432095215],
          [5.545676240785713, 46.67339360943446],
          [5.545496274160953, 46.673340078643704],
          [5.545484276291936, 46.673336508116414],
          [5.545349451290742, 46.67329640288612],
          [5.545349451290742, 46.67329640288612]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07224552129270806,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch225692",
      "phases": "abcn",
      "bus1": "27_LVBus723233",
      "bus2": "27_LVBus723234",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.545349451290742, 46.67329640288612],
          [5.545349451290742, 46.67329640288612],
          [5.545206503286797, 46.67325365350497],
          [5.544810008545117, 46.67313508402129],
          [5.544753103795321, 46.67311806275516],
          [5.544753103795321, 46.67311806275516]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.049752159913295464,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch214994",
      "phases": "abcn",
      "bus1": "27_LVBus723234",
      "bus2": "27_LVBus723237",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.544753103795321, 46.67311806275516],
          [5.544753103795321, 46.67311806275516],
          [5.544762967560882, 46.67310506260319],
          [5.544851838552933, 46.67313062177829],
          [5.544837264086288, 46.67315462239742],
          [5.544832271608509, 46.673162857486204],
          [5.544832271608509, 46.673162857486204]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.012884041448088825,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch184909",
      "phases": "abcn",
      "bus1": "27_LVBus723234",
      "bus2": "27_LVBus723235",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.544753103795321, 46.67311806275516],
          [5.544753103795321, 46.67311806275516],
          [5.544690126773972, 46.67309923120617],
          [5.544598397777081, 46.673071798324415],
          [5.544513354154265, 46.673046365501826],
          [5.544510318006703, 46.67304546036976],
          [5.54450918611429, 46.673045123008954],
          [5.5443304960035, 46.67299168062766],
          [5.544110949549348, 46.67292602386674],
          [5.544110949549348, 46.67292602386674]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05357388842967662,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch027599",
      "phases": "abcn",
      "bus1": "27_LVBus723235",
      "bus2": "27_LVBus723236",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.544110949549348, 46.67292602386674],
          [5.544110949549348, 46.67292602386674],
          [5.543881826451323, 46.67286011354792],
          [5.543717740367622, 46.672812922980725],
          [5.5437129892323, 46.67281155277639],
          [5.543711711566849, 46.672811183487056],
          [5.543711711566849, 46.672811183487056]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.033109414228859664,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch604734",
      "phases": "abcn",
      "bus1": "27_MVLV38734_LV",
      "bus2": "27_LVBus723227",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.546322524023722, 46.67367729447289],
          [5.546323424766121, 46.673663816877266],
          [5.546323424766121, 46.673663816877266],
          [5.54641087934396, 46.67348980070809],
          [5.54641087934396, 46.67348980070809]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.020469177250294356,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch127526",
      "phases": "abcn",
      "bus1": "27_LVBus723227",
      "bus2": "27_LVBus723228",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.54641087934396, 46.67348980070809],
          [5.54641087934396, 46.67348980070809],
          [5.546400490365215, 46.67348667125797],
          [5.546340419809691, 46.67346856023336],
          [5.54632445986982, 46.673466118679485],
          [5.546217185384684, 46.67343289329171],
          [5.546121824474429, 46.67340335769454],
          [5.545895362717608, 46.673333216523176],
          [5.545800015216995, 46.673303680289926],
          [5.545764261963456, 46.67329261087797],
          [5.545646687488126, 46.67325619893951],
          [5.545645061724924, 46.67325569539058],
          [5.545379431418693, 46.67317598444417],
          [5.545379431418693, 46.67317598444417]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08631655237247916,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch303549",
      "phases": "abcn",
      "bus1": "27_LVBus723228",
      "bus2": "27_LVBus723229",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.545379431418693, 46.67317598444417],
          [5.545379431418693, 46.67317598444417],
          [5.545197665745278, 46.67312165739088],
          [5.545136820744447, 46.67310525130862],
          [5.545079636347314, 46.67308814802207],
          [5.544988440205402, 46.673060880554054],
          [5.544756774731392, 46.672991612811614],
          [5.544738583426791, 46.67298617233361],
          [5.544538857248369, 46.67292740576916],
          [5.544536594001265, 46.67292674003741],
          [5.544369347869246, 46.67287745117913],
          [5.54426544823169, 46.672846830435006],
          [5.544216780855496, 46.67283371034755],
          [5.544199698627214, 46.67282910302154],
          [5.544199698627214, 46.67282910302154]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09816842681599054,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch510783",
      "phases": "abcn",
      "bus1": "27_MVLV38734_LV",
      "bus2": "27_LVBus723225",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.546322524023722, 46.67367729447289],
          [5.546315021307694, 46.67367210293035],
          [5.546315021307694, 46.67367210293035],
          [5.546307518593098, 46.67366691138731],
          [5.546307518593098, 46.67366691138731]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0008140287952073142,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch706633",
      "phases": "abcn",
      "bus1": "27_MVLV32124_LV",
      "bus2": "27_LVBus723182",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.544356134687858, 46.6744566794083],
          [5.544347227390701, 46.674441919746144],
          [5.544347227390701, 46.674441919746144],
          [5.544319675849912, 46.67445621828145],
          [5.544276953963942, 46.674417206147766],
          [5.54430753876246, 46.674401336692526],
          [5.544317970361145, 46.674395920165566],
          [5.544317970361145, 46.674395920165566]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.012001530133885021,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch794865",
      "phases": "abcn",
      "bus1": "27_MVLV32124_LV",
      "bus2": "27_LVBus723173",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.544356134687858, 46.6744566794083],
          [5.544337772893496, 46.674451459746145],
          [5.544337772893496, 46.674451459746145],
          [5.544308732038029, 46.67446755594701],
          [5.54432399203218, 46.67449921802747],
          [5.544447044129361, 46.67459244691366],
          [5.544553253868525, 46.67465556179511],
          [5.544569850909503, 46.67466587336508],
          [5.544572262211496, 46.674671019021446],
          [5.544570483205638, 46.674673446123286],
          [5.544519512573505, 46.67471327242738],
          [5.544519512573505, 46.67471327242738]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03981397003380123,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch729725",
      "phases": "abcn",
      "bus1": "27_LVBus723173",
      "bus2": "27_LVBus723174",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.544519512573505, 46.67471327242738],
          [5.544519512573505, 46.67471327242738],
          [5.544471817447522, 46.67475406914893],
          [5.544449853907558, 46.67476267309856],
          [5.544238096405672, 46.674932806148675],
          [5.544174957981427, 46.67494062217804],
          [5.544174957981427, 46.67494062217804]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.037567791522352165,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch838374",
      "phases": "abcn",
      "bus1": "27_LVBus723174",
      "bus2": "27_LVBus723175",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.544174957981427, 46.67494062217804],
          [5.544174957981427, 46.67494062217804],
          [5.544148812105037, 46.67496296691916],
          [5.544073119457456, 46.67501011476945],
          [5.544009420223986, 46.67503891720234],
          [5.544009420223986, 46.67503891720234]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0168321157086372,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch381322",
      "phases": "abcn",
      "bus1": "27_LVBus723175",
      "bus2": "27_LVBus723176",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.544009420223986, 46.67503891720234],
          [5.544009420223986, 46.67503891720234],
          [5.543945720922892, 46.675067719599504],
          [5.543857208093206, 46.67509721915671],
          [5.543857208093206, 46.67509721915671]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013356380332129039,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch750094",
      "phases": "abcn",
      "bus1": "27_LVBus723176",
      "bus2": "27_LVBus723179",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.543857208093206, 46.67509721915671],
          [5.543857208093206, 46.67509721915671],
          [5.543850709951579, 46.675097716883556],
          [5.543673599098496, 46.67511138211868],
          [5.543673066073609, 46.675102392914],
          [5.543673066073609, 46.675102392914]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.015137046985275052,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch429736",
      "phases": "abcn",
      "bus1": "27_LVBus723176",
      "bus2": "27_LVBus723177",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.543857208093206, 46.67509721915671],
          [5.543857208093206, 46.67509721915671],
          [5.543858380786806, 46.67507287491768],
          [5.543846733657854, 46.675075003007194],
          [5.543846733657854, 46.675075003007194]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.00362975656442894,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch708171",
      "phases": "abcn",
      "bus1": "27_LVBus723177",
      "bus2": "27_LVBus723178",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.543846733657854, 46.675075003007194],
          [5.543846733657854, 46.675075003007194],
          [5.543835592921971, 46.6750636105956],
          [5.543828929802914, 46.675039486521115],
          [5.543789137707906, 46.67500818950701],
          [5.543714777439587, 46.67498956915409],
          [5.543655022669206, 46.67499665052727],
          [5.543589057841286, 46.67500930884893],
          [5.543589057841286, 46.67500930884893]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.024813519428096675,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch676188",
      "phases": "abcn",
      "bus1": "27_LVBus723174",
      "bus2": "27_LVBus723180",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.544174957981427, 46.67494062217804],
          [5.544174957981427, 46.67494062217804],
          [5.5441505442893, 46.67492600109508],
          [5.5441505442893, 46.67492600109508]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0024761498275397706,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch471035",
      "phases": "abcn",
      "bus1": "27_MVLV32124_LV",
      "bus2": "27_LVBus723171",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.544356134687858, 46.6744566794083],
          [5.544338664431801, 46.674453919847025],
          [5.544338664431801, 46.674453919847025],
          [5.544304396571105, 46.674472314935635],
          [5.544220061114087, 46.674512016213555],
          [5.544218351931816, 46.67451517969059],
          [5.544233843727039, 46.6745423691928],
          [5.544277924753295, 46.67459040135907],
          [5.544303698227519, 46.6746164825431],
          [5.544305199836239, 46.67461886247113],
          [5.544306005278107, 46.67462009141849],
          [5.544256667546029, 46.674667381203726],
          [5.544242986477125, 46.67467712100273],
          [5.544202106618743, 46.674706227748885],
          [5.544051310552252, 46.674816624422164],
          [5.544050218883756, 46.67481939236875],
          [5.544051062444844, 46.674822808263016],
          [5.544053567808165, 46.67483284956122],
          [5.544050821824616, 46.674834853616254],
          [5.544050821824616, 46.674834853616254]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.056491136689487416,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch821729",
      "phases": "abcn",
      "bus1": "27_MVLV32124_LV",
      "bus2": "27_LVBus723169",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.544356134687858, 46.6744566794083],
          [5.544339645770922, 46.67445458559166],
          [5.544339645770922, 46.67445458559166],
          [5.544305851261004, 46.67447390381376],
          [5.544221955824891, 46.674512863388905],
          [5.544235754952197, 46.674541730213505],
          [5.544308387171989, 46.67461812460068],
          [5.544307703566917, 46.674620935108116],
          [5.544257551348702, 46.67466904915438],
          [5.544254754480591, 46.6746717389627],
          [5.544254107113502, 46.67467383712082],
          [5.544253970956412, 46.67467837905555],
          [5.54425364269288, 46.67469004869804],
          [5.544252037705135, 46.674691660527756],
          [5.544252037705135, 46.674691660527756]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.034157927961433854,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch705325",
      "phases": "abcn",
      "bus1": "27_MVLV32124_LV",
      "bus2": "27_LVBus723167",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.544356134687858, 46.6744566794083],
          [5.544353568724504, 46.67446767359291],
          [5.544353568724504, 46.67446767359291],
          [5.544345378549474, 46.674471622481455],
          [5.544343888974469, 46.674473195052876],
          [5.544344733870898, 46.67447553040583],
          [5.544348362326905, 46.67447848085747],
          [5.544353692804722, 46.6744827791274],
          [5.544366966231579, 46.6744935172797],
          [5.544391493113892, 46.6745133575594],
          [5.544420582379448, 46.67453689639793],
          [5.544467327602327, 46.674574705908775],
          [5.544473456074675, 46.674579666065476],
          [5.544492173017864, 46.674591754923846],
          [5.544514072272939, 46.674605888337474],
          [5.544538569883524, 46.67462126333511],
          [5.544564235671272, 46.674636263338535],
          [5.544578938508241, 46.67464485431704],
          [5.544597969724576, 46.67465672723072],
          [5.544603495311806, 46.674659462282406],
          [5.544609585616996, 46.67465914705239],
          [5.544685319205763, 46.67463211301728],
          [5.544746524918129, 46.67459348466274],
          [5.544753366429807, 46.67458664728944],
          [5.544763407145582, 46.674572435613605],
          [5.544767286492165, 46.67456373658846],
          [5.544769262902013, 46.67455691889626],
          [5.544771393824146, 46.674546089998444],
          [5.544774743265571, 46.67453419137186],
          [5.544780203526228, 46.6745203875606],
          [5.544788502230809, 46.67450591870011],
          [5.544793147617768, 46.67450087185162],
          [5.544796998511115, 46.67449632455477],
          [5.544756961018158, 46.67447831594295],
          [5.544756961018158, 46.67447831594295]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.058379965001187174,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch833224",
      "phases": "abcn",
      "bus1": "27_MVLV32124_LV",
      "bus2": "27_LVBus723160",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.544356134687858, 46.6744566794083],
          [5.54434216121575, 46.67445597358065],
          [5.54434216121575, 46.67445597358065],
          [5.544317179193507, 46.674469263471394],
          [5.544316613936534, 46.674473187171955],
          [5.544320196281529, 46.674476021865935],
          [5.544461639901694, 46.674587543642254],
          [5.544467750237345, 46.67459131575655],
          [5.544520726775371, 46.67462434899042],
          [5.544577566104072, 46.674658327131375],
          [5.544581530659875, 46.67466054779575],
          [5.544614740789425, 46.674683646625645],
          [5.544642342979746, 46.674702842167406],
          [5.544647381885651, 46.6747044293551],
          [5.544672358298057, 46.674705600273164],
          [5.544722336712136, 46.67470793236966],
          [5.544735751808125, 46.67470385461498],
          [5.544777757187439, 46.6746908605418],
          [5.544777757187439, 46.6746908605418]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04941098538987143,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch575014",
      "phases": "abcn",
      "bus1": "27_LVBus723160",
      "bus2": "27_LVBus723161",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.544777757187439, 46.6746908605418],
          [5.544777757187439, 46.6746908605418],
          [5.544914822593165, 46.67477904894241],
          [5.544934795199919, 46.67477349025059],
          [5.545138833601972, 46.67458397968666],
          [5.545138833601972, 46.67458397968666]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.042225882738131076,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch457351",
      "phases": "abcn",
      "bus1": "27_LVBus723161",
      "bus2": "27_LVBus723162",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.545138833601972, 46.67458397968666],
          [5.545138833601972, 46.67458397968666],
          [5.545536895348162, 46.67428912191406],
          [5.545587995227934, 46.674251272408945],
          [5.545592443617112, 46.67424797787619],
          [5.545592443617112, 46.67424797787619]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.050988541928999036,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch530662",
      "phases": "abcn",
      "bus1": "27_LVBus723162",
      "bus2": "27_LVBus723163",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.545592443617112, 46.67424797787619],
          [5.545592443617112, 46.67424797787619],
          [5.545699818194301, 46.67416513704494],
          [5.545783826767416, 46.67410033112547],
          [5.545803114994879, 46.67411256578723],
          [5.545809653148655, 46.67411671298331],
          [5.545809653148655, 46.67411671298331]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.024683619861507917,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch419765",
      "phases": "abcn",
      "bus1": "27_LVBus723163",
      "bus2": "27_LVBus723164",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.545809653148655, 46.67411671298331],
          [5.545809653148655, 46.67411671298331],
          [5.545823431854, 46.67410642098291],
          [5.54580354898236, 46.67409320357762],
          [5.545794833571392, 46.674087415802376],
          [5.545873374512273, 46.674022178259115],
          [5.545897788261988, 46.674036798975564],
          [5.545897788261988, 46.674036798975564]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.016492260533387464,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch429730",
      "phases": "abcn",
      "bus1": "27_LVBus723161",
      "bus2": "27_LVBus723165",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.545138833601972, 46.67458397968666],
          [5.545138833601972, 46.67458397968666],
          [5.54514533380332, 46.674583517843246],
          [5.545151834537814, 46.6745830649887],
          [5.545373319458361, 46.67456748370112],
          [5.545374342610644, 46.67454790684469],
          [5.545375157455946, 46.67453231569542],
          [5.545375157455946, 46.67453231569542]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02194747846040958,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch414573",
      "phases": "abcn",
      "bus1": "27_MVLV32124_LV",
      "bus2": "27_LVBus723158",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.544356134687858, 46.6744566794083],
          [5.544345030083343, 46.67445890936162],
          [5.544345030083343, 46.67445890936162],
          [5.544326299574179, 46.67446997062016],
          [5.544325706599377, 46.67447386808726],
          [5.54439445407198, 46.67452909470161],
          [5.54446480802961, 46.674585599746365],
          [5.544467906108164, 46.674587547626885],
          [5.544521538563353, 46.67462127375762],
          [5.544585156407146, 46.6746586000398],
          [5.544630124570629, 46.674689382142304],
          [5.544633384964914, 46.67469075819323],
          [5.544639392650327, 46.674690373250264],
          [5.544654783724859, 46.674684763284866],
          [5.544692020474956, 46.67467120994131],
          [5.544697795189162, 46.67466910273918],
          [5.544697795189162, 46.67466910273918]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.041619800927006206,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch637605",
      "phases": "abcn",
      "bus1": "27_MVLV32124_LV",
      "bus2": "27_LVBus723153",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.544356134687858, 46.6744566794083],
          [5.544348791808046, 46.67446278349906],
          [5.544348791808046, 46.67446278349906],
          [5.544335615311255, 46.674470222069225],
          [5.544334047915899, 46.67447224703645],
          [5.544334996751105, 46.67447412925947],
          [5.544453097648664, 46.67456923508375],
          [5.544468263442046, 46.67458144175159],
          [5.54452772000101, 46.674619848456004],
          [5.544561286376169, 46.674639470677235],
          [5.54457750733884, 46.674648955426136],
          [5.544589522813224, 46.67465612723404],
          [5.54459675390806, 46.67466093033788],
          [5.544601412486961, 46.67466294240883],
          [5.54460762913598, 46.67466343400482],
          [5.544612086181349, 46.674662489362234],
          [5.5446217569063, 46.67465902108779],
          [5.544624254477046, 46.67465812251023],
          [5.54468896527894, 46.674634918896786],
          [5.544724018498902, 46.674613224096],
          [5.54474538191475, 46.674600017809716],
          [5.544751673625637, 46.67459515880149],
          [5.544759463402375, 46.6745871062238],
          [5.544765080231681, 46.6745796909855],
          [5.544770010743617, 46.67457107046689],
          [5.544774078749746, 46.67456025915947],
          [5.544775741442757, 46.674552342769495],
          [5.544778136491444, 46.67454177657363],
          [5.544783959969861, 46.6745250542016],
          [5.544790461005539, 46.67451181541428],
          [5.544794898466636, 46.6745045863923],
          [5.544815236903431, 46.67448358426093],
          [5.544829153098143, 46.674470533243685],
          [5.544829153098143, 46.674470533243685]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06041166548571844,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch393245",
      "phases": "abcn",
      "bus1": "27_LVBus723153",
      "bus2": "27_LVBus723154",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.544829153098143, 46.674470533243685],
          [5.544829153098143, 46.674470533243685],
          [5.54486466289317, 46.674444629610846],
          [5.544895260333314, 46.67441552348344],
          [5.544941524965894, 46.67438811097836],
          [5.544945265813784, 46.67438589885346],
          [5.544997557695303, 46.67435490432708],
          [5.54503026125092, 46.67432227234909],
          [5.545018460075705, 46.674290927324094],
          [5.544948218906977, 46.67424625094483],
          [5.544948218906977, 46.67424625094483]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.033605829476020074,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch510766",
      "phases": "abcn",
      "bus1": "27_LVBus723154",
      "bus2": "27_LVBus723155",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.544948218906977, 46.67424625094483],
          [5.544948218906977, 46.67424625094483],
          [5.544758028561226, 46.67411412061831],
          [5.544941797106186, 46.6740012654238],
          [5.545036045769036, 46.67404556413088],
          [5.545086130692229, 46.67406910692541],
          [5.545086130692229, 46.67406910692541]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05289453109778083,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch729717",
      "phases": "abcn",
      "bus1": "27_LVBus723155",
      "bus2": "27_LVBus723156",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.545086130692229, 46.67406910692541],
          [5.545086130692229, 46.67406910692541],
          [5.545193013563554, 46.67400222682063],
          [5.545201888540568, 46.67399747525303],
          [5.545201888540568, 46.67399747525303]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011912961653947922,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch408412",
      "phases": "abcn",
      "bus1": "27_MVLV36612_LV",
      "bus2": "27_LVBus723194",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.543889113419413, 46.673256543095405],
          [5.543917597552977, 46.6732520239988],
          [5.543917597552977, 46.6732520239988],
          [5.543928068442471, 46.67326139126734],
          [5.543919200740118, 46.67330575193678],
          [5.543918911039849, 46.67330726377569],
          [5.543921583934508, 46.67331020507196],
          [5.543928719372392, 46.67331207553606],
          [5.543949255777182, 46.673316252691954],
          [5.543955344074542, 46.673317891456996],
          [5.543955344074542, 46.673317891456996]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.00956990041080704,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch710681",
      "phases": "abcn",
      "bus1": "27_MVLV36612_LV",
      "bus2": "27_LVBus723192",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.543889113419413, 46.673256543095405],
          [5.543917211374483, 46.67325367361138],
          [5.543917211374483, 46.67325367361138],
          [5.543924966997095, 46.67326092915948],
          [5.543925204731747, 46.67326229111536],
          [5.543924329235514, 46.67326671876176],
          [5.543921438897568, 46.67328128770895],
          [5.54393170995511, 46.673315079938824],
          [5.543948126273744, 46.6733126467398],
          [5.543961573336686, 46.67331065713942],
          [5.543924639770824, 46.67343343150229],
          [5.543939815409113, 46.673517284242486],
          [5.543984800319474, 46.67361609270397],
          [5.543985284585835, 46.67361742071981],
          [5.543986741375715, 46.67361904555906],
          [5.543987640074765, 46.673619641594875],
          [5.543989876426381, 46.67362051519004],
          [5.544008177397834, 46.673623170416484],
          [5.544085801765217, 46.67363421633228],
          [5.54411535273111, 46.673638419280806],
          [5.544171902766675, 46.67364636561903],
          [5.544189494550295, 46.67364875261176],
          [5.544268116830611, 46.67365941920012],
          [5.54428961204665, 46.67366233578148],
          [5.544351626284681, 46.673670659724266],
          [5.544354980678924, 46.67367075454536],
          [5.544360813683436, 46.673670293485166],
          [5.544363673147845, 46.673669762917555],
          [5.544367661842284, 46.6736686423562],
          [5.544370972246827, 46.67366733376009],
          [5.54437372562772, 46.673665896750784],
          [5.544377157020338, 46.67366354026887],
          [5.544379597500123, 46.67366123864686],
          [5.544380181699527, 46.67366050189441],
          [5.544381616079241, 46.67365866074734],
          [5.544382842570696, 46.67365640224564],
          [5.544382842570696, 46.67365640224564]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07629548603614217,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch439327",
      "phases": "abcn",
      "bus1": "27_MVLV36612_LV",
      "bus2": "27_LVBus723190",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.543889113419413, 46.673256543095405],
          [5.543917264948385, 46.67325612124404],
          [5.543917264948385, 46.67325612124404],
          [5.543922947606246, 46.673260625734834],
          [5.543923578184363, 46.67326155345555],
          [5.543923652011132, 46.67326257785809],
          [5.543920585239889, 46.673277259812984],
          [5.543906082350273, 46.67334659435358],
          [5.543899425882621, 46.67337640515573],
          [5.543892916524009, 46.67340560854332],
          [5.543893720347969, 46.67341342860093],
          [5.543896670191777, 46.67344199702638],
          [5.543899253306593, 46.673467028108035],
          [5.543903625311187, 46.67350943201923],
          [5.543910687589367, 46.673577791431555],
          [5.543915422619136, 46.67362631699053],
          [5.543913832323073, 46.67363501469591],
          [5.543918389850651, 46.67367834082429],
          [5.544056786213137, 46.67374823227078],
          [5.544056786213137, 46.67374823227078]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.060497149685158284,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch751696",
      "phases": "abcn",
      "bus1": "27_MVLV36612_LV",
      "bus2": "27_LVBus723188",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.543889113419413, 46.673256543095405],
          [5.543916822801422, 46.673257709400026],
          [5.543916822801422, 46.673257709400026],
          [5.543922289046749, 46.673261211503224],
          [5.54392258301509, 46.67326197760287],
          [5.543920888791272, 46.67327156964358],
          [5.543908248035502, 46.67333017289875],
          [5.543891158847724, 46.673405747973334],
          [5.54389888499993, 46.673481111995706],
          [5.543909045581248, 46.67358120513428],
          [5.543913385090304, 46.67362526672776],
          [5.543913313398358, 46.673626043102054],
          [5.543912404308797, 46.67362725719839],
          [5.543910516299353, 46.67362806660024],
          [5.543907307961263, 46.67362866998857],
          [5.543894847999222, 46.673630983007214],
          [5.543894847999222, 46.673630983007214]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04293444187803595,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch839131",
      "phases": "abcn",
      "bus1": "27_MVLV36612_LV",
      "bus2": "27_LVBus723186",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.543889113419413, 46.673256543095405],
          [5.54391561602381, 46.67326118290742],
          [5.54391561602381, 46.67326118290742],
          [5.543920663302559, 46.67326247274976],
          [5.543920934883669, 46.67326330250765],
          [5.543920088170073, 46.6732673331612],
          [5.543912256390175, 46.67330070662993],
          [5.543901236287073, 46.6733475949233],
          [5.543888517131228, 46.673401788327574],
          [5.543887680273595, 46.6734053234736],
          [5.543887808469819, 46.673406823570176],
          [5.54388803394575, 46.67340930238925],
          [5.543891086935701, 46.673443801673486],
          [5.543892328921174, 46.67345768724309],
          [5.543892923528709, 46.67346440566476],
          [5.543894899513678, 46.67348669852572],
          [5.543896880830743, 46.67350908127869],
          [5.54389762255901, 46.67351739831104],
          [5.543900355735297, 46.67354826889103],
          [5.543901807209411, 46.673563039988274],
          [5.543906054482965, 46.6735984871702],
          [5.543907865759177, 46.673613590316535],
          [5.543911898757382, 46.673647188657206],
          [5.543921869867582, 46.67372974696892],
          [5.543922243264891, 46.673732734869965],
          [5.54392830105178, 46.67378260990464],
          [5.543929341823488, 46.67379155783098],
          [5.543930297574628, 46.673799733786545],
          [5.543931403644891, 46.67380912108303],
          [5.543932206412495, 46.67381604075153],
          [5.543933482525415, 46.67382697198955],
          [5.543933977991947, 46.673831136008594],
          [5.543934203203881, 46.673832948525465],
          [5.54393437111279, 46.67383401530524],
          [5.543934867909838, 46.673837098784844],
          [5.543936278611731, 46.67384610835004],
          [5.543937600295541, 46.673854499127835],
          [5.543937979823332, 46.67385692859728],
          [5.543938797247306, 46.67386211004654],
          [5.543939154653821, 46.673864387066445],
          [5.543940354804383, 46.67387205192034],
          [5.543940623725458, 46.673873719142],
          [5.543941384913853, 46.67387861403766],
          [5.543942051220096, 46.67388279126454],
          [5.543942750308979, 46.67388730072523],
          [5.543944764687326, 46.67390009309305],
          [5.543946109028241, 46.67390864530943],
          [5.543947371280577, 46.673916695598194],
          [5.543948459760154, 46.67392358022592],
          [5.543948988275321, 46.673926977960654],
          [5.543950348342302, 46.67393557475602],
          [5.54395066630443, 46.67393762777965],
          [5.543951903238299, 46.67394547168349],
          [5.543953253978177, 46.673954131770216],
          [5.543954298749388, 46.67396072048799],
          [5.543955663615591, 46.673969398186074],
          [5.543956903216213, 46.67397728703589],
          [5.543957179601183, 46.67397908010649],
          [5.543958204384105, 46.673985552331466],
          [5.543959743558207, 46.67399540467968],
          [5.543964009271825, 46.67402255848861],
          [5.543964304852077, 46.67402643999027],
          [5.543960135447298, 46.674037308140335],
          [5.543960135447298, 46.674037308140335]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08705286654700628,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch414574",
      "phases": "abcn",
      "bus1": "27_MVLV36612_LV",
      "bus2": "27_LVBus723184",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.543889113419413, 46.673256543095405],
          [5.543916016593928, 46.67325933479829],
          [5.543916016593928, 46.67325933479829],
          [5.543921765078242, 46.67326208162366],
          [5.543921900469218, 46.67326260006199],
          [5.543921874085339, 46.67326325810876],
          [5.543917611997306, 46.67328226864637],
          [5.543911981622971, 46.673307323421426],
          [5.543906995142139, 46.6733295598023],
          [5.543900079890759, 46.67336008020249],
          [5.543894430843117, 46.673384379149184],
          [5.543889468866411, 46.67340570541759],
          [5.543891916052587, 46.673430650276984],
          [5.543894983966814, 46.673461871618926],
          [5.543896233414583, 46.67347455942249],
          [5.543898176616198, 46.67349431402481],
          [5.543900110491231, 46.67351413191854],
          [5.543901232011351, 46.673525544722516],
          [5.543903380438014, 46.67354743655389],
          [5.543904003298124, 46.673553748993385],
          [5.543905295660159, 46.67356693982524],
          [5.543906600016062, 46.67358011231162],
          [5.543907304965745, 46.673587367883684],
          [5.543908682882715, 46.673601339675464],
          [5.543909972048713, 46.6736144765719],
          [5.543911789728177, 46.67363277602328],
          [5.54391262020927, 46.67364016313083],
          [5.543915495178354, 46.673665483149236],
          [5.543917071921437, 46.67367927827464],
          [5.543919122275163, 46.67369731006674],
          [5.543920026051715, 46.67370527138237],
          [5.543927180045269, 46.67376679404091],
          [5.543928686165025, 46.673779618698795],
          [5.54393471811485, 46.67383148438365],
          [5.543934940661524, 46.673833251954406],
          [5.543939897703821, 46.67386235825478],
          [5.543944303848449, 46.673887689273485],
          [5.543951231044017, 46.673931489066554],
          [5.543956925046748, 46.6739675078796],
          [5.543966518296066, 46.67402604464017],
          [5.543977919520127, 46.67404359758125],
          [5.544011593218674, 46.674045406659516],
          [5.544027641421094, 46.67404205636837],
          [5.544074584813792, 46.674032264339495],
          [5.544074584813792, 46.674032264339495]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0956772931284227,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch473053",
      "phases": "abcn",
      "bus1": "27_MVLV38695_LV",
      "bus2": "27_LVBus723216",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.546960654198266, 46.67517205369946],
          [5.546964824915498, 46.67515129878264],
          [5.546964824915498, 46.67515129878264],
          [5.546973227982281, 46.675005482606345],
          [5.547473436806026, 46.67499555518925],
          [5.547615279077934, 46.67500921342958],
          [5.547618160492726, 46.67500949254224],
          [5.547618160492726, 46.67500949254224]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06569372074748862,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch480785",
      "phases": "abcn",
      "bus1": "27_LVBus723216",
      "bus2": "27_LVBus723217",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.547618160492726, 46.67500949254224],
          [5.547618160492726, 46.67500949254224],
          [5.547777011333893, 46.67504104069255],
          [5.547939630917806, 46.67499747760778],
          [5.547988356429126, 46.674984428342476],
          [5.548219788560978, 46.674922433178146],
          [5.548227694555806, 46.67492031085018],
          [5.548227694555806, 46.67492031085018]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04965448725311504,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch133900",
      "phases": "abcn",
      "bus1": "27_LVBus723217",
      "bus2": "27_LVBus723218",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.548227694555806, 46.67492031085018],
          [5.548227694555806, 46.67492031085018],
          [5.548239759280552, 46.67491684694068],
          [5.548372429837003, 46.67487870899673],
          [5.548562559850465, 46.67482943662485],
          [5.548568064488411, 46.67482785006244],
          [5.548568591925322, 46.6748277001579],
          [5.548568591925322, 46.6748277001579]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.02804666404438632,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch203712",
      "phases": "abcn",
      "bus1": "27_LVBus723218",
      "bus2": "27_LVBus723219",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.548568591925322, 46.6748277001579],
          [5.548568591925322, 46.6748277001579],
          [5.548549033138269, 46.674779204618716],
          [5.54854714292459, 46.67477579118831],
          [5.548500728677826, 46.67469206151357],
          [5.548488027285215, 46.674692292849784],
          [5.548465224425303, 46.67469270036977],
          [5.548278947353324, 46.67469604179612],
          [5.548214354832479, 46.674697201870195],
          [5.548135148411699, 46.674699430378844],
          [5.54812208881985, 46.67469979781116],
          [5.548095969635625, 46.67470053267129],
          [5.547848777641046, 46.674707487091155],
          [5.547848777641046, 46.674707487091155]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06587896821883124,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch110419",
      "phases": "abcn",
      "bus1": "27_LVBus723218",
      "bus2": "27_LVBus723220",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.548568591925322, 46.6748277001579],
          [5.548568591925322, 46.6748277001579],
          [5.548904204460084, 46.67481351970285],
          [5.548904204460084, 46.67481351970285]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.02572813492672998,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch015361",
      "phases": "abcn",
      "bus1": "27_LVBus723220",
      "bus2": "27_LVBus723223",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.548904204460084, 46.67481351970285],
          [5.548904204460084, 46.67481351970285],
          [5.549028500326817, 46.6747857013652],
          [5.549056515052972, 46.67477943838862],
          [5.549168249538735, 46.67475443155913],
          [5.549180668709784, 46.67475165089557],
          [5.549193074819962, 46.674748870598364],
          [5.549205507582001, 46.67474609855378],
          [5.549217926749232, 46.67474331788625],
          [5.549247993345509, 46.67473658291882],
          [5.549379376341405, 46.67470717807428],
          [5.549426264634082, 46.674696683057604],
          [5.549437057494527, 46.67469427229177],
          [5.549449476638036, 46.67469149159897],
          [5.549477168515346, 46.67468530063296],
          [5.549492117962965, 46.6746819534837],
          [5.549492117962965, 46.6746819534837]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04730277720339984,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch006679",
      "phases": "abcn",
      "bus1": "27_LVBus723220",
      "bus2": "27_LVBus723221",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.548904204460084, 46.67481351970285],
          [5.548904204460084, 46.67481351970285],
          [5.548947813531751, 46.67497973466752],
          [5.548959978892253, 46.67503457008075],
          [5.548959978892253, 46.67503457008075]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.024942495068962307,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch381339",
      "phases": "abcn",
      "bus1": "27_LVBus723221",
      "bus2": "27_LVBus723222",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.548959978892253, 46.67503457008075],
          [5.548959978892253, 46.67503457008075],
          [5.548944425487734, 46.67503634040849],
          [5.548936738233601, 46.67514500339397],
          [5.548924051527941, 46.67515231166779],
          [5.548881064390421, 46.67515977931705],
          [5.548859234818727, 46.6751587368561],
          [5.548734214803335, 46.67515279158364],
          [5.548729544261304, 46.67515917193104],
          [5.548724148837766, 46.67518991104074],
          [5.548722397865013, 46.67519985593367],
          [5.548722397865013, 46.67519985593367]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03457108343620716,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch519718",
      "phases": "abcn",
      "bus1": "27_MVLV38695_LV",
      "bus2": "27_LVBus723210",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.546960654198266, 46.67517205369946],
          [5.546979850781405, 46.67516928976613],
          [5.546979850781405, 46.67516928976613],
          [5.547038478892886, 46.67516086069179],
          [5.54705507206929, 46.67522553036001],
          [5.546877051179335, 46.67526331239268],
          [5.546907257540437, 46.67532327720862],
          [5.547023561491038, 46.675554169335626],
          [5.547046760271956, 46.675661801328836],
          [5.547046760271956, 46.675661801328836]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07245423376937538,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch561146",
      "phases": "abcn",
      "bus1": "27_LVBus723210",
      "bus2": "27_LVBus723213",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.547046760271956, 46.675661801328836],
          [5.547046760271956, 46.675661801328836],
          [5.54698814823003, 46.67596869200044],
          [5.547024373263932, 46.67628034386246],
          [5.546917994555144, 46.676300218527366],
          [5.546917994555144, 46.676300218527366]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07759818778543895,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch438446",
      "phases": "abcn",
      "bus1": "27_LVBus723213",
      "bus2": "27_LVBus723214",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.546917994555144, 46.676300218527366],
          [5.546917994555144, 46.676300218527366],
          [5.546929452678719, 46.67639275653969],
          [5.546890558778778, 46.67639625449054],
          [5.54674977387062, 46.67641743875957],
          [5.546723193449197, 46.67642143676589],
          [5.546593591584113, 46.67643311307015],
          [5.546441074721093, 46.676446847240264],
          [5.546434594836497, 46.67644743463862],
          [5.546434594836497, 46.67644743463862]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.048703781937640564,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch274377",
      "phases": "abcn",
      "bus1": "27_LVBus723210",
      "bus2": "27_LVBus723211",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.547046760271956, 46.675661801328836],
          [5.547046760271956, 46.675661801328836],
          [5.547537765308136, 46.675691309926755],
          [5.547876576478189, 46.67570953883587],
          [5.547941735071625, 46.675713045246624],
          [5.547973992537383, 46.67571477597761],
          [5.547973992537383, 46.67571477597761]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0711918737546561,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch348056",
      "phases": "abcn",
      "bus1": "27_LVBus723211",
      "bus2": "27_LVBus723212",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.547973992537383, 46.67571477597761],
          [5.547973992537383, 46.67571477597761],
          [5.548456695443901, 46.675735311922196],
          [5.548626282762845, 46.675742524648165],
          [5.548733535642631, 46.67574708816338],
          [5.548865798298235, 46.675752712606105],
          [5.548865798298235, 46.675752712606105]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06836663683912178,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch729741",
      "phases": "abcn",
      "bus1": "27_MVLV38695_LV",
      "bus2": "27_LVBus723208",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.546960654198266, 46.67517205369946],
          [5.546978506264589, 46.675166473250115],
          [5.546978506264589, 46.675166473250115],
          [5.54704927217951, 46.675144349573955],
          [5.547110510405375, 46.675242699852774],
          [5.547442227810563, 46.6751584546127],
          [5.547767261613021, 46.675114564135555],
          [5.54777866903394, 46.675113027658334],
          [5.54811902165328, 46.675116958733355],
          [5.548509801886009, 46.67513297617089],
          [5.548508119396541, 46.675140109821164],
          [5.548501436048889, 46.67516832796291],
          [5.548464563650753, 46.67516553868875],
          [5.548458072121711, 46.6751650460303],
          [5.548458072121711, 46.6751650460303]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.13444929640798553,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch002985",
      "phases": "abcn",
      "bus1": "27_MVLV38695_LV",
      "bus2": "27_LVBus723203",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.546960654198266, 46.67517205369946],
          [5.546976841963246, 46.6751644400888],
          [5.546976841963246, 46.6751644400888],
          [5.547062463965335, 46.675124169317314],
          [5.547092318508087, 46.675186359016614],
          [5.547092318508087, 46.675186359016614]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.015215772188563808,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch248416",
      "phases": "abcn",
      "bus1": "27_LVBus723203",
      "bus2": "27_LVBus723204",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.547092318508087, 46.675186359016614],
          [5.547092318508087, 46.675186359016614],
          [5.546571180725364, 46.67533123384185],
          [5.546487027692202, 46.67535593068237],
          [5.546371360156292, 46.67538986951878],
          [5.546357516877923, 46.67536909892767],
          [5.546190407140848, 46.67541881874998],
          [5.546209277138048, 46.67544141093336],
          [5.546198299625491, 46.67544556438648],
          [5.546198299625491, 46.67544556438648]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07995105867405201,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch469672",
      "phases": "abcn",
      "bus1": "27_LVBus723204",
      "bus2": "27_LVBus723205",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.546198299625491, 46.67544556438648],
          [5.546198299625491, 46.67544556438648],
          [5.546175340791624, 46.67550771756865],
          [5.546227048912698, 46.67556894183512],
          [5.546229976067942, 46.67557241618549],
          [5.546345321685984, 46.675706964004],
          [5.546349097428226, 46.6757093069746],
          [5.546352627362355, 46.67571015315689],
          [5.546355925101971, 46.67570995237769],
          [5.546355925101971, 46.67570995237769]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03374292610809667,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch133049",
      "phases": "abcn",
      "bus1": "27_LVBus723204",
      "bus2": "27_LVBus723206",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.546198299625491, 46.67544556438648],
          [5.546198299625491, 46.67544556438648],
          [5.545983506319384, 46.67553010221805],
          [5.545975668244871, 46.675522128777814],
          [5.545960131768694, 46.675506331040104],
          [5.545931455420479, 46.6755219581869],
          [5.545904755578429, 46.67553650327867],
          [5.54587348141248, 46.67555354507218],
          [5.545593076417209, 46.67572131564218],
          [5.545586077530629, 46.67572550125217],
          [5.545562609091374, 46.6757382896413],
          [5.545562609091374, 46.6757382896413]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06200674263501239,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch580981",
      "phases": "abcn",
      "bus1": "27_MVLV38695_LV",
      "bus2": "27_LVBus723201",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.546960654198266, 46.67517205369946],
          [5.546944861320861, 46.67516406093442],
          [5.546944861320861, 46.67516406093442],
          [5.546941705571304, 46.675162465903405],
          [5.546935690457015, 46.675159420576776],
          [5.546930430697571, 46.67515675919478],
          [5.546930430697571, 46.67515675919478]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.001370415366708418,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch529180",
      "phases": "abcn",
      "bus1": "27_MVLV38695_LV",
      "bus2": "27_LVBus723196",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.546960654198266, 46.67517205369946],
          [5.546959023485888, 46.67516551749531],
          [5.546959023485888, 46.67516551749531],
          [5.546956379091903, 46.67512978218029],
          [5.546899148827373, 46.67510357777999],
          [5.546816582975496, 46.67508580247216],
          [5.546822565463136, 46.67507265017473],
          [5.546828070265164, 46.674961968860906],
          [5.546832006266349, 46.67493263054769],
          [5.547015986170187, 46.67492760029769],
          [5.54707100732723, 46.6748910264795],
          [5.547044803175425, 46.67476427306358],
          [5.547044803175425, 46.67476427306358]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0671484477223656,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch585304",
      "phases": "abcn",
      "bus1": "27_LVBus723196",
      "bus2": "27_LVBus723199",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.547044803175425, 46.67476427306358],
          [5.547044803175425, 46.67476427306358],
          [5.547045231422425, 46.67476333358671],
          [5.547055431241665, 46.67474057223554],
          [5.54706268503295, 46.67472437676416],
          [5.547059476371135, 46.674693240454644],
          [5.547042078154083, 46.674686409377856],
          [5.547042078154083, 46.674686409377856]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009643867582257501,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch474307",
      "phases": "abcn",
      "bus1": "27_LVBus723196",
      "bus2": "27_LVBus723197",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.547044803175425, 46.67476427306358],
          [5.547044803175425, 46.67476427306358],
          [5.547055978103879, 46.674771162120074],
          [5.547058988600665, 46.67480887706652],
          [5.547177658165052, 46.67481341802359],
          [5.547201494569624, 46.67485003396493],
          [5.547266177839395, 46.67485612930064],
          [5.547448279934271, 46.67486530576365],
          [5.547459629350974, 46.67486587793111],
          [5.547466499476129, 46.674857103679095],
          [5.547466499476129, 46.674857103679095]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03984654822628316,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch453740",
      "phases": "abcn",
      "bus1": "27_LVBus723196",
      "bus2": "27_LVBus723198",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.547044803175425, 46.67476427306358],
          [5.547044803175425, 46.67476427306358],
          [5.547035030479045, 46.674771751282655],
          [5.547020431968047, 46.67477682604486],
          [5.546679094297423, 46.67478689397141],
          [5.546680897780576, 46.674815737715356],
          [5.546384394586322, 46.674830072470535],
          [5.546345873103989, 46.67485217146329],
          [5.546202257035036, 46.67485644386938],
          [5.546186073743444, 46.67479579645948],
          [5.545991427744701, 46.67480250291549],
          [5.545933803835727, 46.674776264100416],
          [5.545933803835727, 46.674776264100416]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09635367785189879,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch484016",
      "phases": "abcn",
      "bus1": "27_MVLV03485_LV",
      "bus2": "27_LVBus723007",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.550229367908829, 46.67558431147926],
          [5.550210076654512, 46.67559098645211],
          [5.550210076654512, 46.67559098645211],
          [5.550171667061972, 46.67560394433838],
          [5.549260191469597, 46.67549890493957],
          [5.549258075496712, 46.675498739387535],
          [5.549258075496712, 46.675498739387535]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07414833797936833,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch541631",
      "phases": "abcn",
      "bus1": "27_MVLV03485_LV",
      "bus2": "27_LVBus723005",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.550229367908829, 46.67558431147926],
          [5.550212120651222, 46.675593242989926],
          [5.550212120651222, 46.675593242989926],
          [5.550177371676878, 46.67561188752886],
          [5.549264073485732, 46.67551272518941],
          [5.549257570449976, 46.67551225991155],
          [5.549257570449976, 46.67551225991155]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07461671669915805,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch694060",
      "phases": "abcn",
      "bus1": "27_MVLV03485_LV",
      "bus2": "27_LVBus723003",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.550229367908829, 46.67558431147926],
          [5.550238847813773, 46.675596128242226],
          [5.550238847813773, 46.675596128242226],
          [5.55025762397154, 46.67561953282721],
          [5.55047085397951, 46.67568556320951],
          [5.550701361967684, 46.67538193396686],
          [5.550701361967684, 46.67538193396686]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05894567755205851,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch588286",
      "phases": "abcn",
      "bus1": "27_MVLV03485_LV",
      "bus2": "27_LVBus723001",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.550229367908829, 46.67558431147926],
          [5.550211483279994, 46.675578773158314],
          [5.550211483279994, 46.675578773158314],
          [5.550086330693856, 46.67554001271996],
          [5.550069445873072, 46.67553478839126],
          [5.550069445873072, 46.67553478839126]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01191727405636696,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch390141",
      "phases": "abcn",
      "bus1": "27_MVLV03485_LV",
      "bus2": "27_LVBus722997",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.550229367908829, 46.67558431147926],
          [5.550247060142324, 46.67559013434447],
          [5.550247060142324, 46.67559013434447],
          [5.550465851584826, 46.675662140029296],
          [5.550580856716607, 46.67551075568544],
          [5.550673670998572, 46.67538858441225],
          [5.550527695922838, 46.675354282568726],
          [5.550516388963374, 46.67535112529793],
          [5.550516388963374, 46.67535112529793]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0656081993058142,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch612646",
      "phases": "abcn",
      "bus1": "27_LVBus722997",
      "bus2": "27_LVBus722999",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.550516388963374, 46.67535112529793],
          [5.550516388963374, 46.67535112529793],
          [5.55087065782462, 46.675252620640435],
          [5.550876719197382, 46.67525093725116],
          [5.550876719197382, 46.67525093725116]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02973538085579344,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch484017",
      "phases": "abcn",
      "bus1": "27_LVBus722997",
      "bus2": "27_LVBus722998",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.550516388963374, 46.67535112529793],
          [5.550516388963374, 46.67535112529793],
          [5.550242953551325, 46.67522798352423],
          [5.55023412282626, 46.67522400916299],
          [5.55023412282626, 46.67522400916299]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.025809732268964502,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch541635",
      "phases": "abcn",
      "bus1": "27_MVLV03485_LV",
      "bus2": "27_LVBus722995",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.550229367908829, 46.67558431147926],
          [5.550212160682795, 46.67557784466223],
          [5.550212160682795, 46.67557784466223],
          [5.550175177875934, 46.67556395684654],
          [5.550162466639533, 46.67555918229932],
          [5.550162466639533, 46.67555918229932]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004331486788215443,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch533595",
      "phases": "abcn",
      "bus1": "27_MVLV03485_LV",
      "bus2": "27_LVBus722991",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.550229367908829, 46.67558431147926],
          [5.550236318297967, 46.675596928797056],
          [5.550236318297967, 46.675596928797056],
          [5.550428089267267, 46.67565869211239],
          [5.550500097017633, 46.6755676580938],
          [5.550527753977451, 46.67553291550845],
          [5.550560230551939, 46.67549210343818],
          [5.550574552138616, 46.67547312450827],
          [5.550599677880069, 46.67543475243997],
          [5.550624558711251, 46.67539688249248],
          [5.550626161688579, 46.67539545971352],
          [5.550628845953512, 46.67539396146809],
          [5.550632459652044, 46.67539291427611],
          [5.550637840799824, 46.67539277176514],
          [5.55064357982944, 46.675394248939654],
          [5.550649246671783, 46.67539605229822],
          [5.550791408542584, 46.67544124841228],
          [5.550812077458805, 46.675447851777555],
          [5.550918582988927, 46.67548188705876],
          [5.551005326447291, 46.67550960852703],
          [5.551123799841306, 46.67554779070898],
          [5.551154581619825, 46.67555792701438],
          [5.551159588978098, 46.67556073938405],
          [5.551161406543741, 46.67556160662921],
          [5.551161406543741, 46.67556160662921]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09441103717703357,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch649202",
      "phases": "abcn",
      "bus1": "27_LVBus722991",
      "bus2": "27_LVBus722993",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.551161406543741, 46.67556160662921],
          [5.551161406543741, 46.67556160662921],
          [5.551164436354227, 46.67556306102694],
          [5.55117085802738, 46.67556479808253],
          [5.551184749303097, 46.67556785550027],
          [5.551255270749554, 46.67559093723313],
          [5.55125837619101, 46.67559190327087],
          [5.55125837619101, 46.67559190327087]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008162189287226111,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch521434",
      "phases": "abcn",
      "bus1": "27_LVBus722991",
      "bus2": "27_LVBus722992",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.551161406543741, 46.67556160662921],
          [5.551161406543741, 46.67556160662921],
          [5.551169575907347, 46.675557972976435],
          [5.551172340124993, 46.67555451855165],
          [5.551173856361236, 46.67555031590491],
          [5.55117692724472, 46.67554607848141],
          [5.551181397718358, 46.67554029793934],
          [5.551189150403295, 46.67553009393763],
          [5.551191113700596, 46.67552857096113],
          [5.551194936233677, 46.67552663545709],
          [5.551208435515257, 46.6755204565812],
          [5.551214366249674, 46.67551833564705],
          [5.551239078876828, 46.67551043632246],
          [5.55129022383914, 46.67549341867748],
          [5.55133161729827, 46.67547982711375],
          [5.55144061876776, 46.6754440449622],
          [5.55153930316559, 46.67541229903333],
          [5.551619459229229, 46.675385315860204],
          [5.551639123091425, 46.67537853110088],
          [5.551650814699344, 46.67537231304191],
          [5.55165817421523, 46.67536628002743],
          [5.55166270030309, 46.675360335822205],
          [5.551666241076615, 46.67535278060116],
          [5.551671860147151, 46.67533551432114],
          [5.551680645761177, 46.675310559292015],
          [5.551681525318411, 46.67530334915235],
          [5.551680954951119, 46.675290453168216],
          [5.551679181122022, 46.67528239933316],
          [5.551671959692747, 46.675264567281666],
          [5.551653462777808, 46.675236625927276],
          [5.551627090071743, 46.675197669131755],
          [5.551620105248698, 46.675188438445986],
          [5.551617632765939, 46.675183375680135],
          [5.551617127613533, 46.67517905887904],
          [5.551618097797769, 46.675175573933586],
          [5.551622006537155, 46.67517288863588],
          [5.551628580882216, 46.675170812580575],
          [5.551632664758622, 46.67517019331989],
          [5.551653395434194, 46.67516705222928],
          [5.551653395434194, 46.67516705222928]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0699617567424606,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch456118",
      "phases": "abcn",
      "bus1": "27_MVLV03485_LV",
      "bus2": "27_LVBus722979",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.550229367908829, 46.67558431147926],
          [5.550247633066329, 46.675589208789525],
          [5.550247633066329, 46.675589208789525],
          [5.550290265195861, 46.67560064146069],
          [5.550442063592289, 46.67564135274161],
          [5.550636597453456, 46.67539276175253],
          [5.550450021998495, 46.6753349854588],
          [5.550450021998495, 46.6753349854588]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06300865197613982,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch694059",
      "phases": "abcn",
      "bus1": "27_LVBus722979",
      "bus2": "27_LVBus722988",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.550450021998495, 46.6753349854588],
          [5.550450021998495, 46.6753349854588],
          [5.550400453789369, 46.67538140210527],
          [5.550400453789369, 46.67538140210527]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006403844749114055,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch196113",
      "phases": "abcn",
      "bus1": "27_LVBus722988",
      "bus2": "27_LVBus722989",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.550400453789369, 46.67538140210527],
          [5.550400453789369, 46.67538140210527],
          [5.550343824129837, 46.67535895523186],
          [5.55015157635133, 46.67528276247458],
          [5.550151254906591, 46.67528263646082],
          [5.550145909485953, 46.67528051788645],
          [5.550145909485953, 46.67528051788645]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.02247460138148643,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch588209",
      "phases": "abcn",
      "bus1": "27_LVBus722979",
      "bus2": "27_LVBus722980",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.550450021998495, 46.6753349854588],
          [5.550450021998495, 46.6753349854588],
          [5.549887014105081, 46.67507291165437],
          [5.54988525148512, 46.67507208786422],
          [5.549773304593956, 46.675019980309585],
          [5.549773304593956, 46.675019980309585]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06250867983645504,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch712514",
      "phases": "abcn",
      "bus1": "27_LVBus722980",
      "bus2": "27_LVBus722982",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.549773304593956, 46.675019980309585],
          [5.549773304593956, 46.675019980309585],
          [5.549692839645864, 46.675008738999956],
          [5.549692839645864, 46.675008738999956]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006282387640230762,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch495847",
      "phases": "abcn",
      "bus1": "27_LVBus722982",
      "bus2": "27_LVBus722986",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.549692839645864, 46.675008738999956],
          [5.549692839645864, 46.675008738999956],
          [5.549629352280528, 46.67499701974978],
          [5.549629352280528, 46.67499701974978]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.005029450970572348,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch005958",
      "phases": "abcn",
      "bus1": "27_LVBus722986",
      "bus2": "27_LVBus722987",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.549629352280528, 46.67499701974978],
          [5.549629352280528, 46.67499701974978],
          [5.549476612320769, 46.67504634002103],
          [5.549475416171345, 46.67504646373074],
          [5.549229772028338, 46.67507157503486],
          [5.549198864803686, 46.675074731967975],
          [5.549197057517971, 46.67507491789568],
          [5.549199509270913, 46.67507214763094],
          [5.549199509270913, 46.67507214763094]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.034894758146257344,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch434021",
      "phases": "abcn",
      "bus1": "27_LVBus722982",
      "bus2": "27_LVBus722983",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.549692839645864, 46.675008738999956],
          [5.549692839645864, 46.675008738999956],
          [5.549687318320036, 46.67501114546971],
          [5.549659685564182, 46.67502317854988],
          [5.54964710651717, 46.675031636416165],
          [5.549635993636215, 46.67504275427379],
          [5.549627546085195, 46.67505469752733],
          [5.549620618101413, 46.67507019969097],
          [5.549616088444895, 46.675082032662765],
          [5.549606548518815, 46.67509760834595],
          [5.549596581382208, 46.675105992686234],
          [5.549583628503214, 46.67510815812119],
          [5.549583628503214, 46.67510815812119]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014590859978814957,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch457723",
      "phases": "abcn",
      "bus1": "27_LVBus722983",
      "bus2": "27_LVBus722984",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.549583628503214, 46.67510815812119],
          [5.549583628503214, 46.67510815812119],
          [5.549557935290077, 46.67535829788921],
          [5.549585713358185, 46.67535751600993],
          [5.549587972693264, 46.6753574524153],
          [5.549594502563398, 46.67535726861561],
          [5.549594502563398, 46.67535726861561]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03067637227696753,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch431620",
      "phases": "abcn",
      "bus1": "27_LVBus722983",
      "bus2": "27_LVBus722985",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.549583628503214, 46.67510815812119],
          [5.549583628503214, 46.67510815812119],
          [5.549083311274908, 46.67514204900213],
          [5.549083311274908, 46.67514204900213]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.038467097743360795,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch539614",
      "phases": "abcn",
      "bus1": "27_LVBus722980",
      "bus2": "27_LVBus722981",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.549773304593956, 46.675019980309585],
          [5.549773304593956, 46.675019980309585],
          [5.549788014916406, 46.675003358645924],
          [5.549794010705303, 46.674994185658],
          [5.549794010705303, 46.674994185658]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0032817353487202823,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch556569",
      "phases": "abcn",
      "bus1": "27_MVLV13358_LV",
      "bus2": "27_LVBus723026",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.55102215060962, 46.678578400843406],
          [5.551031304746246, 46.67859661071451],
          [5.551031304746246, 46.67859661071451],
          [5.551063907118321, 46.67863668885176],
          [5.551324145179594, 46.67859690940749],
          [5.551324145179594, 46.67859690940749]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.025502213313949362,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch672655",
      "phases": "abcn",
      "bus1": "27_LVBus723026",
      "bus2": "27_LVBus723028",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.551324145179594, 46.67859690940749],
          [5.551324145179594, 46.67859690940749],
          [5.551394560618196, 46.678358880972986],
          [5.551428460277563, 46.67824427511325],
          [5.55152022607403, 46.677934079792834],
          [5.55152022607403, 46.677934079792834]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07519495446486471,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch079716",
      "phases": "abcn",
      "bus1": "27_LVBus723028",
      "bus2": "27_LVBus723029",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.55152022607403, 46.677934079792834],
          [5.55152022607403, 46.677934079792834],
          [5.551576353854466, 46.677639708998186],
          [5.551590719579906, 46.67748260405023],
          [5.551590719579906, 46.67748260405023]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05050323942223342,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch035791",
      "phases": "abcn",
      "bus1": "27_LVBus723029",
      "bus2": "27_LVBus723030",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.551590719579906, 46.67748260405023],
          [5.551590719579906, 46.67748260405023],
          [5.551014847536323, 46.6775662809751],
          [5.550820489993688, 46.67760045911777],
          [5.550476339482372, 46.67764472504842],
          [5.550476339482372, 46.67764472504842]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08716853004394037,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch268207",
      "phases": "abcn",
      "bus1": "27_LVBus723030",
      "bus2": "27_LVBus723034",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.550476339482372, 46.67764472504842],
          [5.550476339482372, 46.67764472504842],
          [5.550454142744939, 46.67816125514601],
          [5.550448262510636, 46.67838746235141],
          [5.550448262510636, 46.67838746235141]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08259519916197204,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch253509",
      "phases": "abcn",
      "bus1": "27_LVBus723030",
      "bus2": "27_LVBus723031",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.550476339482372, 46.67764472504842],
          [5.550476339482372, 46.67764472504842],
          [5.549998351977216, 46.67764749334582],
          [5.54978145492809, 46.677663206253065],
          [5.549666109353787, 46.67767156732709],
          [5.549218845059462, 46.677666075133985],
          [5.549218845059462, 46.677666075133985]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09636088628395885,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch097163",
      "phases": "abcn",
      "bus1": "27_LVBus723031",
      "bus2": "27_LVBus723032",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.549218845059462, 46.677666075133985],
          [5.549218845059462, 46.677666075133985],
          [5.548996196167387, 46.6776825246841],
          [5.548989666015351, 46.677682708449474],
          [5.548989666015351, 46.677682708449474]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.01763326702787616,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch409354",
      "phases": "abcn",
      "bus1": "27_LVBus723032",
      "bus2": "27_LVBus723033",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.548989666015351, 46.677682708449474],
          [5.548989666015351, 46.677682708449474],
          [5.548830264017973, 46.67767087845786],
          [5.548756182317699, 46.67731607252898],
          [5.548883169661117, 46.6772145334175],
          [5.548887054122928, 46.677211434712184],
          [5.548881943039058, 46.67700556238188],
          [5.548881943039058, 46.67700556238188]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0903513069984685,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch148244",
      "phases": "abcn",
      "bus1": "27_LVBus723026",
      "bus2": "27_LVBus723027",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.551324145179594, 46.67859690940749],
          [5.551324145179594, 46.67859690940749],
          [5.55127787445346, 46.678613663656414],
          [5.550862513416981, 46.67876407857102],
          [5.550811875303565, 46.6787824142763],
          [5.550693858535612, 46.67883435987343],
          [5.550658888142331, 46.678849751205966],
          [5.550658888142331, 46.678849751205966]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.058182016851514654,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch663178",
      "phases": "abcn",
      "bus1": "27_MVLV13358_LV",
      "bus2": "27_LVBus723024",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.55102215060962, 46.678578400843406],
          [5.551017693084774, 46.67856525415275],
          [5.551017693084774, 46.67856525415275],
          [5.550778989105091, 46.67835519905081],
          [5.550735514991303, 46.677985134506216],
          [5.550737790603004, 46.67784842253434],
          [5.550737790603004, 46.67784842253434]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08611556762675628,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch457746",
      "phases": "abcn",
      "bus1": "27_MVLV13358_LV",
      "bus2": "27_LVBus723022",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.55102215060962, 46.678578400843406],
          [5.551021349194872, 46.678564917093254],
          [5.551021349194872, 46.678564917093254],
          [5.551018410677513, 46.67851547667596],
          [5.551170327850074, 46.67843016092822],
          [5.551188443958051, 46.678322923855525],
          [5.55119935747107, 46.67825826342575],
          [5.55119935747107, 46.67825826342575]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03973984709503051,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch784596",
      "phases": "abcn",
      "bus1": "27_MVLV13358_LV",
      "bus2": "27_LVBus723015",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.55102215060962, 46.678578400843406],
          [5.551032920402218, 46.678589676998634],
          [5.551032920402218, 46.678589676998634],
          [5.551064003544496, 46.67862224338181],
          [5.551297489840057, 46.678588655833096],
          [5.551308947373769, 46.67856132054215],
          [5.551308947373769, 46.67856132054215]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.025744390665364658,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch742986",
      "phases": "abcn",
      "bus1": "27_LVBus723015",
      "bus2": "27_LVBus723017",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.551308947373769, 46.67856132054215],
          [5.551308947373769, 46.67856132054215],
          [5.551407789954087, 46.67824338954437],
          [5.551407789954087, 46.67824338954437]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03614271749797099,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch541666",
      "phases": "abcn",
      "bus1": "27_LVBus723017",
      "bus2": "27_LVBus723018",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.551407789954087, 46.67824338954437],
          [5.551407789954087, 46.67824338954437],
          [5.551558102668507, 46.67813110578023],
          [5.551609509451623, 46.677917968899095],
          [5.551609541151497, 46.67791784194734],
          [5.551610579766468, 46.6779135266897],
          [5.551610579766468, 46.6779135266897]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04149054182203296,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch556572",
      "phases": "abcn",
      "bus1": "27_LVBus723018",
      "bus2": "27_LVBus723019",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.551610579766468, 46.6779135266897],
          [5.551610579766468, 46.6779135266897],
          [5.551610312582696, 46.67790903210731],
          [5.551609511031643, 46.67789554836001],
          [5.551827995565787, 46.677835450521144],
          [5.551828330324519, 46.67783536005442],
          [5.551828330324519, 46.67783536005442]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.020029947787485965,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch516472",
      "phases": "abcn",
      "bus1": "27_LVBus723018",
      "bus2": "27_LVBus723020",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.551610579766468, 46.6779135266897],
          [5.551610579766468, 46.6779135266897],
          [5.552537477002524, 46.67789168589305],
          [5.552769923092338, 46.6778525509061],
          [5.552894550225831, 46.67793976611232],
          [5.552897060383061, 46.67794391836785],
          [5.552897060383061, 46.67794391836785]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10336799180211212,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch694081",
      "phases": "abcn",
      "bus1": "27_LVBus723015",
      "bus2": "27_LVBus723016",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.551308947373769, 46.67856132054215],
          [5.551308947373769, 46.67856132054215],
          [5.551490725646943, 46.678538192932706],
          [5.551490725646943, 46.678538192932706]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01414365942638028,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch612663",
      "phases": "abcn",
      "bus1": "27_MVLV13358_LV",
      "bus2": "27_LVBus723009",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.55102215060962, 46.678578400843406],
          [5.551017540106971, 46.67859151473986],
          [5.551017540106971, 46.67859151473986],
          [5.550999769507885, 46.67864206053282],
          [5.551045896726813, 46.67875781641073],
          [5.550715000789507, 46.678891391543225],
          [5.550715000789507, 46.678891391543225]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04847450400017661,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch694079",
      "phases": "abcn",
      "bus1": "27_LVBus723009",
      "bus2": "27_LVBus723013",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.550715000789507, 46.678891391543225],
          [5.550715000789507, 46.678891391543225],
          [5.550689010386809, 46.67887231405307],
          [5.550688186023484, 46.67887275145685],
          [5.550454969729194, 46.678997866888686],
          [5.550333561588493, 46.67893331208623],
          [5.550346975179713, 46.678853904535266],
          [5.550334902297851, 46.67884887790632],
          [5.550270254638567, 46.67880185904139],
          [5.549962838760413, 46.678812998050645],
          [5.549912481245507, 46.67879818997215],
          [5.549912481245507, 46.67879818997215]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08225412774958113,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch556559",
      "phases": "abcn",
      "bus1": "27_LVBus723009",
      "bus2": "27_LVBus723010",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.550715000789507, 46.678891391543225],
          [5.550715000789507, 46.678891391543225],
          [5.550709605206775, 46.678893938578085],
          [5.550775639482732, 46.67894380851745],
          [5.550732744772159, 46.67896608610264],
          [5.55082956613675, 46.679053663214496],
          [5.55082956613675, 46.679053663214496]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.024345991180499356,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch703138",
      "phases": "abcn",
      "bus1": "27_LVBus723010",
      "bus2": "27_LVBus723011",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.55082956613675, 46.679053663214496],
          [5.55082956613675, 46.679053663214496],
          [5.550935506396909, 46.67919274869195],
          [5.550938798736881, 46.6791966358494],
          [5.550938798736881, 46.6791966358494]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.017957362910299212,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch491547",
      "phases": "abcn",
      "bus1": "27_LVBus723011",
      "bus2": "27_LVBus723012",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.550938798736881, 46.6791966358494],
          [5.550938798736881, 46.6791966358494],
          [5.550896433915316, 46.67944684913986],
          [5.550895331809286, 46.67945141829322],
          [5.550895331809286, 46.67945141829322]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.028517958660956248,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch645779",
      "phases": "abcn",
      "bus1": "27_MVLV44590_LV",
      "bus2": "27_LVBus723275",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.549486593884175, 46.67849557039481],
          [5.549469382638657, 46.67850204259851],
          [5.549469382638657, 46.67850204259851],
          [5.54937270507022, 46.678538394225846],
          [5.549340719054525, 46.67852848938932],
          [5.549279136689927, 46.678416769568216],
          [5.549146941545112, 46.678239505411334],
          [5.549067108426481, 46.678194930203034],
          [5.548932290283156, 46.678171711492226],
          [5.548603960619936, 46.67810621543603],
          [5.548465511255862, 46.67802647094808],
          [5.548247713694972, 46.67790103839638],
          [5.548114626209038, 46.677840852847005],
          [5.547934525156252, 46.67782611029886],
          [5.547611786773679, 46.6780089699901],
          [5.54733776293741, 46.67808691032327],
          [5.547077161947383, 46.6781318142651],
          [5.547056753209278, 46.6781353326096],
          [5.546999416859741, 46.67807301534546],
          [5.546999416859741, 46.67807301534546]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.2378338689651242,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch659157",
      "phases": "abcn",
      "bus1": "27_MVLV44590_LV",
      "bus2": "27_LVBus723268",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.549486593884175, 46.67849557039481],
          [5.54947639400767, 46.67850709471558],
          [5.54947639400767, 46.67850709471558],
          [5.549339479861363, 46.67866178646972],
          [5.549339479861363, 46.67866178646972]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.020135671057307705,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch248832",
      "phases": "abcn",
      "bus1": "27_LVBus723268",
      "bus2": "27_LVBus723269",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.549339479861363, 46.67866178646972],
          [5.549339479861363, 46.67866178646972],
          [5.549037977025713, 46.678265235425464],
          [5.549037977025713, 46.678265235425464]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0497534602816457,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch248826",
      "phases": "abcn",
      "bus1": "27_LVBus723269",
      "bus2": "27_LVBus723270",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.549037977025713, 46.678265235425464],
          [5.549037977025713, 46.678265235425464],
          [5.54871413577311, 46.67826519095018],
          [5.548667613363449, 46.67832881807116],
          [5.548593140982465, 46.6784306710679],
          [5.548593140982465, 46.6784306710679]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04537111896809067,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch024627",
      "phases": "abcn",
      "bus1": "27_LVBus723270",
      "bus2": "27_LVBus723271",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.548593140982465, 46.6784306710679],
          [5.548593140982465, 46.6784306710679],
          [5.548231563540871, 46.678858350885115],
          [5.548140863126381, 46.67896563940905],
          [5.548096699148035, 46.679198325727306],
          [5.548091040079738, 46.67922816276119],
          [5.548091040079738, 46.67922816276119]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09823577938469827,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch024749",
      "phases": "abcn",
      "bus1": "27_LVBus723269",
      "bus2": "27_LVBus723272",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.549037977025713, 46.678265235425464],
          [5.549037977025713, 46.678265235425464],
          [5.548878082700734, 46.67803700332623],
          [5.548875097621132, 46.67803299941842],
          [5.548875097621132, 46.67803299941842]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.02866707251674547,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch069869",
      "phases": "abcn",
      "bus1": "27_LVBus723268",
      "bus2": "27_LVBus723273",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.549339479861363, 46.67866178646972],
          [5.549339479861363, 46.67866178646972],
          [5.549121353655495, 46.67880972327853],
          [5.548864104558234, 46.679158446675864],
          [5.548682794575067, 46.67949964817092],
          [5.548682794575067, 46.67949964817092]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.10729284139113812,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch480592",
      "phases": "abcn",
      "bus1": "27_MVLV44590_LV",
      "bus2": "27_LVBus723263",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.549486593884175, 46.67849557039481],
          [5.549498126678203, 46.678506483050924],
          [5.549498126678203, 46.678506483050924],
          [5.549505819563644, 46.67851375803187],
          [5.549514316954586, 46.67852180273926],
          [5.549382103549355, 46.678696603691925],
          [5.549382103549355, 46.678696603691925]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02401291419523544,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch846733",
      "phases": "abcn",
      "bus1": "27_LVBus723263",
      "bus2": "27_LVBus723266",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.549382103549355, 46.678696603691925],
          [5.549382103549355, 46.678696603691925],
          [5.549586592037274, 46.67901278470781],
          [5.549561357264639, 46.6790255785925],
          [5.549561357264639, 46.6790255785925]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04087101947645887,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch451130",
      "phases": "abcn",
      "bus1": "27_LVBus723263",
      "bus2": "27_LVBus723264",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.549382103549355, 46.678696603691925],
          [5.549382103549355, 46.678696603691925],
          [5.54936880495687, 46.67871498637173],
          [5.54936880495687, 46.67871498637173]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.002282800686193352,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch066399",
      "phases": "abcn",
      "bus1": "27_LVBus723264",
      "bus2": "27_LVBus723265",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.54936880495687, 46.67871498637173],
          [5.54936880495687, 46.67871498637173],
          [5.549535040361882, 46.67897303241074],
          [5.549613798198193, 46.679095271840545],
          [5.549792667772116, 46.67910836274836],
          [5.55020902378931, 46.67913884540694],
          [5.55020902378931, 46.67913884540694]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09204128637158461,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch548758",
      "phases": "abcn",
      "bus1": "27_MVLV44590_LV",
      "bus2": "27_LVBus723261",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.549486593884175, 46.67849557039481],
          [5.549468509049606, 46.67850077058013],
          [5.549468509049606, 46.67850077058013],
          [5.549372117667104, 46.678528506134086],
          [5.549346875508193, 46.678522013181954],
          [5.549288065430003, 46.6784129166036],
          [5.549158428956171, 46.6782346800296],
          [5.549067987309916, 46.67818770210817],
          [5.548607398257841, 46.678098014929645],
          [5.548263119222459, 46.67789610287076],
          [5.548123341421408, 46.67783340430081],
          [5.547931325954276, 46.677816295680664],
          [5.547603576945228, 46.67800289798519],
          [5.547331951745965, 46.67807716915694],
          [5.54716621085909, 46.67810776278444],
          [5.547073285779948, 46.67812491801635],
          [5.547061497125313, 46.678127095419036],
          [5.547005253377574, 46.67806114575254],
          [5.547005253377574, 46.67806114575254]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.2374599928273199,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch743571",
      "phases": "abcn",
      "bus1": "27_MVLV18840_LV",
      "bus2": "27_LVBus723049",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.550429407297987, 46.67983136766532],
          [5.550416116550834, 46.67984129529549],
          [5.550416116550834, 46.67984129529549],
          [5.550403659604947, 46.679838395468785],
          [5.550309183783657, 46.680039300740894],
          [5.550075017853172, 46.68004967434826],
          [5.549996883774407, 46.68005444894119],
          [5.549675709340182, 46.68006688367739],
          [5.549675442306103, 46.68006238909183],
          [5.549675442306103, 46.68006238909183]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07354612672419383,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch672286",
      "phases": "abcn",
      "bus1": "27_MVLV18840_LV",
      "bus2": "27_LVBus723043",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.550429407297987, 46.67983136766532],
          [5.550443831597946, 46.67984051504776],
          [5.550443831597946, 46.67984051504776],
          [5.550455902857482, 46.67983692469089],
          [5.550458039639697, 46.67987288136186],
          [5.550955419282214, 46.67987688610153],
          [5.551011647442823, 46.67988941246273],
          [5.551073705084101, 46.6799740424364],
          [5.551073705084101, 46.6799740424364]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05812301000073173,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch155625",
      "phases": "abcn",
      "bus1": "27_LVBus723043",
      "bus2": "27_LVBus723044",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.551073705084101, 46.6799740424364],
          [5.551073705084101, 46.6799740424364],
          [5.551056340782458, 46.68014412566418],
          [5.551031151122823, 46.68036942693313],
          [5.551031151122823, 46.68036942693313]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.044073416178841356,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch317883",
      "phases": "abcn",
      "bus1": "27_LVBus723044",
      "bus2": "27_LVBus723045",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.551031151122823, 46.68036942693313],
          [5.551031151122823, 46.68036942693313],
          [5.550880981411487, 46.681231324020025],
          [5.550879363577686, 46.68123866297903],
          [5.550879363577686, 46.68123866297903]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0973240148608555,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch016343",
      "phases": "abcn",
      "bus1": "27_LVBus723044",
      "bus2": "27_LVBus723046",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.551031151122823, 46.68036942693313],
          [5.551031151122823, 46.68036942693313],
          [5.550745729234455, 46.680531093124905],
          [5.550663869143365, 46.680651713135845],
          [5.550641519156845, 46.68068465847535],
          [5.550396875571987, 46.681045150027074],
          [5.550183970083903, 46.681159085846474],
          [5.55015305706525, 46.68116924837065],
          [5.55015305706525, 46.68116924837065]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.11460660069531378,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch383400",
      "phases": "abcn",
      "bus1": "27_LVBus723046",
      "bus2": "27_LVBus723047",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.55015305706525, 46.68116924837065],
          [5.55015305706525, 46.68116924837065],
          [5.54982083500364, 46.68151110689033],
          [5.549253189830376, 46.68163514195434],
          [5.549247527051821, 46.68163738128163],
          [5.549247527051821, 46.68163738128163]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09178370804734408,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch685279",
      "phases": "abcn",
      "bus1": "27_MVLV18840_LV",
      "bus2": "27_LVBus723036",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.550429407297987, 46.67983136766532],
          [5.550429359097176, 46.67984486632812],
          [5.550429359097176, 46.67984486632812],
          [5.550330669815924, 46.68005742462691],
          [5.549421976662117, 46.68010641300605],
          [5.549236729570797, 46.68001530842397],
          [5.549236729570797, 46.68001530842397]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11196162172056282,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch356560",
      "phases": "abcn",
      "bus1": "27_LVBus723036",
      "bus2": "27_LVBus723037",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.549236729570797, 46.68001530842397],
          [5.549236729570797, 46.68001530842397],
          [5.54923042446296, 46.680372097223106],
          [5.549324724084906, 46.68047558495093],
          [5.549329802426541, 46.68048090758355],
          [5.549310699436021, 46.68051720987238],
          [5.549224001584206, 46.680681977434816],
          [5.549224001584206, 46.680681977434816]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0777248133780823,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch326850",
      "phases": "abcn",
      "bus1": "27_LVBus723037",
      "bus2": "27_LVBus723038",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.549224001584206, 46.680681977434816],
          [5.549224001584206, 46.680681977434816],
          [5.548978803485178, 46.680750709237266],
          [5.548897126177417, 46.68077360014989],
          [5.548872920356989, 46.680780386110364],
          [5.548699502306419, 46.6808289900553],
          [5.548541964266826, 46.68087314907535],
          [5.548541964266826, 46.68087314907535]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05634271867410409,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch162865",
      "phases": "abcn",
      "bus1": "27_LVBus723036",
      "bus2": "27_LVBus723039",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.549236729570797, 46.68001530842397],
          [5.549236729570797, 46.68001530842397],
          [5.549240892604521, 46.679970647486684],
          [5.549252705344337, 46.679843779015684],
          [5.549252705344337, 46.679843779015684]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.01910713267742741,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch173969",
      "phases": "abcn",
      "bus1": "27_LVBus723039",
      "bus2": "27_LVBus723040",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.549252705344337, 46.679843779015684],
          [5.549252705344337, 46.679843779015684],
          [5.549416308413377, 46.67974629641056],
          [5.549648015743393, 46.67960824168414],
          [5.549806146885152, 46.67951402794286],
          [5.549998189965449, 46.67939959939094],
          [5.55002925561466, 46.6793644999371],
          [5.55021886063549, 46.67915027395861],
          [5.55021886063549, 46.67915027395861]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.10789410985289331,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch155660",
      "phases": "abcn",
      "bus1": "27_LVBus723040",
      "bus2": "27_LVBus723041",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.55021886063549, 46.67915027395861],
          [5.55021886063549, 46.67915027395861],
          [5.550518961192238, 46.67891672022578],
          [5.550641137555099, 46.67885925518193],
          [5.550641137555099, 46.67885925518193]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04598136123980481,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch544288",
      "phases": "abcn",
      "bus1": "27_MVLV27143_LV",
      "bus2": "27_LVBus723145",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.552384601525127, 46.68125029729721],
          [5.552387036523617, 46.68123690246896],
          [5.552387036523617, 46.68123690246896],
          [5.552394455483013, 46.681195994435924],
          [5.552394455483013, 46.681195994435924]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004582812088054617,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch809004",
      "phases": "abcn",
      "bus1": "27_LVBus723145",
      "bus2": "27_LVBus723146",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.552394455483013, 46.681195994435924],
          [5.552394455483013, 46.681195994435924],
          [5.552256255903207, 46.681045212911954],
          [5.552189305558954, 46.68091927492408],
          [5.552187517651246, 46.68091494923678],
          [5.552187517651246, 46.68091494923678]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03522519440077195,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch473045",
      "phases": "abcn",
      "bus1": "27_LVBus723146",
      "bus2": "27_LVBus723147",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.552187517651246, 46.68091494923678],
          [5.552187517651246, 46.68091494923678],
          [5.552075827029436, 46.680906560812346],
          [5.551812566672436, 46.680698513803975],
          [5.551799035916172, 46.6806874595362],
          [5.551799035916172, 46.6806874595362]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0408712026334475,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch830823",
      "phases": "abcn",
      "bus1": "27_LVBus723147",
      "bus2": "27_LVBus723148",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.551799035916172, 46.6806874595362],
          [5.551799035916172, 46.6806874595362],
          [5.551441913037267, 46.680749309221206],
          [5.551429806197461, 46.68075296370936],
          [5.551429806197461, 46.68075296370936]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.029185953249851102,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch549353",
      "phases": "abcn",
      "bus1": "27_MVLV27143_LV",
      "bus2": "27_LVBus723133",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.552384601525127, 46.68125029729721],
          [5.552376581873484, 46.681237980331204],
          [5.552376581873484, 46.681237980331204],
          [5.552355806625095, 46.68120608734328],
          [5.552355806625095, 46.68120608734328]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.003885361083655012,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch738085",
      "phases": "abcn",
      "bus1": "27_LVBus723133",
      "bus2": "27_LVBus723134",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.552355806625095, 46.68120608734328],
          [5.552355806625095, 46.68120608734328],
          [5.552329738584789, 46.68120751496647],
          [5.552173368962982, 46.681216070487956],
          [5.552016751664746, 46.68122464177396],
          [5.552004224993783, 46.68123399880787],
          [5.552004224993783, 46.68123399880787]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.027436383734460588,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch315704",
      "phases": "abcn",
      "bus1": "27_LVBus723134",
      "bus2": "27_LVBus723136",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.552004224993783, 46.68123399880787],
          [5.552004224993783, 46.68123399880787],
          [5.551417111302822, 46.68125907867393],
          [5.551364924654154, 46.68126130461238],
          [5.55127358874717, 46.68126520921201],
          [5.551260551878324, 46.681265765406614],
          [5.550828430798581, 46.681284217628445],
          [5.550828430798581, 46.681284217628445]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09012968006375846,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch197915",
      "phases": "abcn",
      "bus1": "27_LVBus723136",
      "bus2": "27_LVBus723137",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.550828430798581, 46.681284217628445],
          [5.550828430798581, 46.681284217628445],
          [5.55082516818776, 46.6813153920096],
          [5.550783421965884, 46.681714949475854],
          [5.550772356611866, 46.68182088035107],
          [5.550772356611866, 46.68182088035107]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.059811963590005346,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch648230",
      "phases": "abcn",
      "bus1": "27_LVBus723137",
      "bus2": "27_LVBus723138",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.550772356611866, 46.68182088035107],
          [5.550772356611866, 46.68182088035107],
          [5.550743673516647, 46.681826081956274],
          [5.55074997916269, 46.681936359016376],
          [5.55075449409948, 46.6820154058813],
          [5.550685186378136, 46.6820172851286],
          [5.550679478039966, 46.68201743683434],
          [5.550679478039966, 46.68201743683434]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02907536368442621,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch124609",
      "phases": "abcn",
      "bus1": "27_LVBus723137",
      "bus2": "27_LVBus723139",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.550772356611866, 46.68182088035107],
          [5.550772356611866, 46.68182088035107],
          [5.550766718887454, 46.68187483020306],
          [5.550820719742194, 46.68217585114544],
          [5.550820719742194, 46.68217585114544]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03972975965145145,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch847225",
      "phases": "abcn",
      "bus1": "27_LVBus723139",
      "bus2": "27_LVBus723140",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.550820719742194, 46.68217585114544],
          [5.550820719742194, 46.68217585114544],
          [5.551017133633176, 46.682167628748786],
          [5.551099207005876, 46.682296428084385],
          [5.551182503951553, 46.682407067448224],
          [5.551183022257968, 46.68241182508361],
          [5.551183022257968, 46.68241182508361]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04507131869704757,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch146737",
      "phases": "abcn",
      "bus1": "27_LVBus723139",
      "bus2": "27_LVBus723143",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.550820719742194, 46.68217585114544],
          [5.550820719742194, 46.68217585114544],
          [5.551673285688369, 46.6819425323726],
          [5.551682750009763, 46.68193997876601],
          [5.551682750009763, 46.68193997876601]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07097175742606618,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch136668",
      "phases": "abcn",
      "bus1": "27_LVBus723139",
      "bus2": "27_LVBus723141",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.550820719742194, 46.68217585114544],
          [5.550820719742194, 46.68217585114544],
          [5.550692309171867, 46.682356822254455],
          [5.550597234102402, 46.6824752749644],
          [5.550500782571882, 46.68259545011684],
          [5.5504569255946, 46.68267731739505],
          [5.550402718051384, 46.68277831282005],
          [5.550400457046599, 46.68278253641054],
          [5.550400457046599, 46.68278253641054]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07486158991660181,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch374856",
      "phases": "abcn",
      "bus1": "27_LVBus723141",
      "bus2": "27_LVBus723142",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.550400457046599, 46.68278253641054],
          [5.550400457046599, 46.68278253641054],
          [5.550370919253334, 46.682787014617375],
          [5.550076238302204, 46.68276404703691],
          [5.550003865940679, 46.68275840355557],
          [5.549998305664255, 46.682757965784404],
          [5.549997372420765, 46.6827578930063],
          [5.549990879435111, 46.68275739144585],
          [5.549990879435111, 46.68275739144585]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03157480363728711,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch084739",
      "phases": "abcn",
      "bus1": "27_LVBus723134",
      "bus2": "27_LVBus723135",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.552004224993783, 46.68123399880787],
          [5.552004224993783, 46.68123399880787],
          [5.552005552232431, 46.681656799229465],
          [5.552011074595035, 46.68186410073028],
          [5.552011074595035, 46.68186410073028]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07004902803381813,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch729721",
      "phases": "abcn",
      "bus1": "27_MVLV27143_LV",
      "bus2": "27_LVBus723106",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.552384601525127, 46.68125029729721],
          [5.552394801299608, 46.68123877272104],
          [5.552394801299608, 46.68123877272104],
          [5.55240912020646, 46.68122259398756],
          [5.55240912020646, 46.68122259398756]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0021058798687631874,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch519706",
      "phases": "abcn",
      "bus1": "27_LVBus723106",
      "bus2": "27_LVBus723107",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.55240912020646, 46.68122259398756],
          [5.55240912020646, 46.68122259398756],
          [5.552777769261096, 46.68140907705165],
          [5.552813784507724, 46.681427295420875],
          [5.552813784507724, 46.681427295420875]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.038422858480733665,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch277119",
      "phases": "abcn",
      "bus1": "27_LVBus723107",
      "bus2": "27_LVBus723113",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.552813784507724, 46.681427295420875],
          [5.552813784507724, 46.681427295420875],
          [5.552771685422993, 46.68154986728492],
          [5.552735720961967, 46.68165460003243],
          [5.552735720961967, 46.68165460003243]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.02596445582661522,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch341192",
      "phases": "abcn",
      "bus1": "27_LVBus723113",
      "bus2": "27_LVBus723114",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.552735720961967, 46.68165460003243],
          [5.552735720961967, 46.68165460003243],
          [5.552616889643112, 46.682049766054405],
          [5.5526165078716, 46.682051046403295],
          [5.552615568490873, 46.68205417031581],
          [5.552615568490873, 46.68205417031581]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.045359307497565296,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch016639",
      "phases": "abcn",
      "bus1": "27_LVBus723113",
      "bus2": "27_LVBus723115",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.552735720961967, 46.68165460003243],
          [5.552735720961967, 46.68165460003243],
          [5.552895433054476, 46.68192022703118],
          [5.552923147803067, 46.681938562170366],
          [5.552980689004989, 46.68197664062274],
          [5.553002520735793, 46.681991089593176],
          [5.55322921131074, 46.68212786966163],
          [5.553711350534187, 46.68231627562215],
          [5.553743962960967, 46.68232852076951],
          [5.553743962960967, 46.68232852076951]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.11164686325995733,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch250537",
      "phases": "abcn",
      "bus1": "27_LVBus723107",
      "bus2": "27_LVBus723108",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.552813784507724, 46.681427295420875],
          [5.552813784507724, 46.681427295420875],
          [5.553131759477913, 46.68127426932583],
          [5.553133233104679, 46.681217438204],
          [5.553136036057514, 46.68110948869868],
          [5.55313906349421, 46.68099255566081],
          [5.553139703521009, 46.68096790208669],
          [5.553139703521009, 46.68096790208669]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.063747549124104,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch178351",
      "phases": "abcn",
      "bus1": "27_LVBus723108",
      "bus2": "27_LVBus723109",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.553139703521009, 46.68096790208669],
          [5.553139703521009, 46.68096790208669],
          [5.553119081787441, 46.680401217353314],
          [5.553119081787441, 46.680401217353314]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06301504199490002,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch292368",
      "phases": "abcn",
      "bus1": "27_LVBus723109",
      "bus2": "27_LVBus723110",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.553119081787441, 46.680401217353314],
          [5.553119081787441, 46.680401217353314],
          [5.552896860903812, 46.68040238199645],
          [5.552857650767905, 46.680402586267775],
          [5.552726719213202, 46.68040326758269],
          [5.552726719213202, 46.68040326758269]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.030019869276883188,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch017678",
      "phases": "abcn",
      "bus1": "27_LVBus723110",
      "bus2": "27_LVBus723111",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.552726719213202, 46.68040326758269],
          [5.552726719213202, 46.68040326758269],
          [5.5522037472316, 46.6804089955114],
          [5.5522037472316, 46.6804089955114]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04001677466813933,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch061761",
      "phases": "abcn",
      "bus1": "27_LVBus723109",
      "bus2": "27_LVBus723112",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.553119081787441, 46.680401217353314],
          [5.553119081787441, 46.680401217353314],
          [5.553312337070782, 46.680378492972565],
          [5.553479867925028, 46.6803587892273],
          [5.553521831715604, 46.68035385196314],
          [5.553521831715604, 46.68035385196314]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.031260364096264946,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch203310",
      "phases": "abcn",
      "bus1": "27_LVBus723107",
      "bus2": "27_LVBus723116",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.552813784507724, 46.681427295420875],
          [5.552813784507724, 46.681427295420875],
          [5.553435368227706, 46.68167595583525],
          [5.554033315981454, 46.68193274365582],
          [5.554033315981454, 46.68193274365582]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1089278996168666,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch605798",
      "phases": "abcn",
      "bus1": "27_LVBus723116",
      "bus2": "27_LVBus723117",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.554033315981454, 46.68193274365582],
          [5.554033315981454, 46.68193274365582],
          [5.554039377418465, 46.681937867308314],
          [5.55404522110554, 46.68193889117259],
          [5.554049843710456, 46.6819372031629],
          [5.554060880074823, 46.681928968408286],
          [5.554072128851098, 46.68192056559012],
          [5.554084285354002, 46.681912686445315],
          [5.554094002960867, 46.681908234610454],
          [5.554109966425703, 46.681901670836055],
          [5.554121130705834, 46.68189756540772],
          [5.554132908639072, 46.681893658784524],
          [5.554147625133639, 46.68188988544094],
          [5.554161386349618, 46.68188786782965],
          [5.554170368935699, 46.681888434047174],
          [5.554179708116216, 46.68189147537881],
          [5.554190284093921, 46.68189573343823],
          [5.554199828147456, 46.6818995793741],
          [5.554213326365787, 46.68190501566083],
          [5.55422489148776, 46.68190896670766],
          [5.554246964532324, 46.68191669149806],
          [5.55426407074441, 46.68192273742166],
          [5.554278505024024, 46.68192763407737],
          [5.554307128240288, 46.681936822011515],
          [5.554311446574838, 46.68193727656781],
          [5.554335196785921, 46.68193514847152],
          [5.554343850453211, 46.6819343643088],
          [5.554362303971481, 46.68193270964982],
          [5.554377326271833, 46.68192791918405],
          [5.554388930652406, 46.68192395439634],
          [5.554406382934565, 46.68191800592394],
          [5.554440132297135, 46.681906483692444],
          [5.55446411741551, 46.681896650336576],
          [5.554480337243826, 46.681889998244955],
          [5.554491742617558, 46.681885327721965],
          [5.554516915136604, 46.6818750016698],
          [5.554530912793865, 46.68186904250314],
          [5.554543340284164, 46.681863739881024],
          [5.554545204886297, 46.681862534781835],
          [5.554546393921428, 46.68185943082559],
          [5.554545612570759, 46.68185773304322],
          [5.554535766970414, 46.68184552170748],
          [5.554529698393985, 46.68184357677236],
          [5.554529698393985, 46.68184357677236]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.047332419512783906,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch738625",
      "phases": "abcn",
      "bus1": "27_LVBus723117",
      "bus2": "27_LVBus723130",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.554529698393985, 46.68184357677236],
          [5.554529698393985, 46.68184357677236],
          [5.554530756593007, 46.681840692605576],
          [5.554535040328114, 46.68184144526784],
          [5.554541852216105, 46.68184818651036],
          [5.554545900476958, 46.68185245745691],
          [5.554548689245782, 46.68185535024233],
          [5.554550410920812, 46.68185658031222],
          [5.554553219803545, 46.681857392554804],
          [5.554555938687586, 46.6818573519329],
          [5.554559294724806, 46.68185636591601],
          [5.554563438629984, 46.681854988517756],
          [5.554572355743993, 46.68185203589744],
          [5.55458468243183, 46.68184789765682],
          [5.554592875601102, 46.68184509150059],
          [5.554604056415011, 46.68184126468847],
          [5.554614005811743, 46.68183785076414],
          [5.554622724861575, 46.68183486770599],
          [5.554630379082111, 46.68183223881476],
          [5.554642380834158, 46.6818281367398],
          [5.55464914987292, 46.68182580292594],
          [5.554651111025922, 46.68182490124701],
          [5.554653368355869, 46.68182282067005],
          [5.554654148469813, 46.681820979826455],
          [5.554654069973313, 46.68181900110984],
          [5.554652379727959, 46.68181632047535],
          [5.554648888369456, 46.68181239400309],
          [5.554646532000336, 46.68180973214543],
          [5.554643577846996, 46.68180625874971],
          [5.554632789061075, 46.68179358778069],
          [5.554624855513326, 46.68178426693602],
          [5.554617175257565, 46.6817752450947],
          [5.554602802546067, 46.68175819104378],
          [5.554595810886958, 46.68174952796849],
          [5.554591051399731, 46.681743638302926],
          [5.554581828110329, 46.68173221080544],
          [5.554578735018315, 46.68172838115575],
          [5.554577954738319, 46.68172670135184],
          [5.554578303521355, 46.68172464756148],
          [5.554579728227503, 46.68172308568817],
          [5.55458098170775, 46.681722384042615],
          [5.554586020544968, 46.68172021605784],
          [5.554597284563521, 46.68171536942299],
          [5.554605563392786, 46.68171180449564],
          [5.554621156520597, 46.68170539515289],
          [5.554629560386538, 46.68170195275826],
          [5.554643686770908, 46.68169617903616],
          [5.554661747216152, 46.68168879971519],
          [5.554665066420336, 46.68168763464854],
          [5.554668576681681, 46.68168748167367],
          [5.55467071109947, 46.681687952756434],
          [5.554673415885258, 46.68168943424291],
          [5.554675694729589, 46.681692332395045],
          [5.554682939636693, 46.681702392986004],
          [5.554685349182749, 46.6817057286607],
          [5.554687103662635, 46.68170838947555],
          [5.554687084582407, 46.681708948275364],
          [5.554687036435284, 46.68171077749017],
          [5.55468585998437, 46.68171277357387],
          [5.55468585998437, 46.68171277357387]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03544701923443367,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch736135",
      "phases": "abcn",
      "bus1": "27_LVBus723117",
      "bus2": "27_LVBus723118",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.554529698393985, 46.68184357677236],
          [5.554529698393985, 46.68184357677236],
          [5.554533156246521, 46.68184254286517],
          [5.554535247915426, 46.68184383453998],
          [5.554540044810207, 46.68184881372689],
          [5.554544340476349, 46.68185328479694],
          [5.554547461436905, 46.68185648336647],
          [5.554548840533361, 46.681857452966206],
          [5.554550533324191, 46.68185819762227],
          [5.55455357753373, 46.68185878713022],
          [5.554555369602432, 46.68185878163719],
          [5.554557481473092, 46.68185843397344],
          [5.554561165870617, 46.68185724961214],
          [5.554563833939526, 46.68185635502109],
          [5.554569556566257, 46.681854464902415],
          [5.55457813943581, 46.68185161174558],
          [5.554586027159019, 46.68184894926299],
          [5.554594732616001, 46.681845957586006],
          [5.554602130963115, 46.68184342595163],
          [5.554613619362488, 46.681839491421954],
          [5.554632672156561, 46.68183295754453],
          [5.554644929784802, 46.681828758214266],
          [5.554649699779946, 46.68182712905435],
          [5.554652295138938, 46.68182655165855],
          [5.554653585529463, 46.681826470263346],
          [5.554656374308977, 46.681826724808126],
          [5.554658694040977, 46.681827451790134],
          [5.554659665476814, 46.681827946651765],
          [5.554661184280684, 46.6818290653839],
          [5.554663559373275, 46.68183204186122],
          [5.554673552059867, 46.68184518547994],
          [5.55468354421637, 46.68185832010854],
          [5.55470037757495, 46.68187934768455],
          [5.554705836911027, 46.68188578488431],
          [5.554710410267218, 46.681891184560115],
          [5.55471591146411, 46.681897665600566],
          [5.554719809737827, 46.68190227392578],
          [5.554729138021701, 46.68191326625093],
          [5.554731798107171, 46.68191641477794],
          [5.554732262829791, 46.681916968944],
          [5.554732262829791, 46.681916968944]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.023074237391514874,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch611780",
      "phases": "abcn",
      "bus1": "27_LVBus723118",
      "bus2": "27_LVBus723122",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.554732262829791, 46.681916968944],
          [5.554732262829791, 46.681916968944],
          [5.554737359578204, 46.68192302918174],
          [5.554748009554448, 46.68193578509309],
          [5.554753377472826, 46.68194222486785],
          [5.554762633286837, 46.68195331827997],
          [5.554776355843927, 46.68196977835342],
          [5.554792458018236, 46.68198907070534],
          [5.554801643192342, 46.68200007606376],
          [5.554823959051273, 46.68202682883255],
          [5.554836891368267, 46.682042320711616],
          [5.554842569124308, 46.68204912992585],
          [5.554842569124308, 46.68204912992585]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.016942920534206537,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch473866",
      "phases": "abcn",
      "bus1": "27_LVBus723122",
      "bus2": "27_LVBus723129",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.554842569124308, 46.68204912992585],
          [5.554842569124308, 46.68204912992585],
          [5.554851634351616, 46.682053502548214],
          [5.554872003218135, 46.682045778991274],
          [5.554878544569916, 46.68204313643514],
          [5.554883819413881, 46.682037459141064],
          [5.554895739232981, 46.68202098754447],
          [5.554898604198409, 46.68201702595857],
          [5.554898604198409, 46.68201702595857]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006493045044898776,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch428029",
      "phases": "abcn",
      "bus1": "27_LVBus723122",
      "bus2": "27_LVBus723123",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.554842569124308, 46.68204912992585],
          [5.554842569124308, 46.68204912992585],
          [5.554851712460064, 46.68206009143897],
          [5.554872520072172, 46.68208502284245],
          [5.554882607537598, 46.68209711928323],
          [5.554891848738275, 46.68210818608542],
          [5.554898624555185, 46.68211673817471],
          [5.554898624555185, 46.68211673817471]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.00865337011536987,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch576569",
      "phases": "abcn",
      "bus1": "27_LVBus723123",
      "bus2": "27_LVBus723124",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.554898624555185, 46.68211673817471],
          [5.554898624555185, 46.68211673817471],
          [5.554892193713449, 46.682124095830446],
          [5.55486034921659, 46.68213596968572],
          [5.554845741923336, 46.68214201811106],
          [5.55484407542435, 46.682144793369766],
          [5.554845196206931, 46.68214823740572],
          [5.554852986303923, 46.68215690497266],
          [5.554865175096791, 46.68217045488838],
          [5.554874492132399, 46.68218081722478],
          [5.554883332453598, 46.682190643741485],
          [5.554888439408709, 46.68219687476609],
          [5.55489296858821, 46.68220241074453],
          [5.554897038566089, 46.682205726619905],
          [5.5548982897389, 46.68220674484313],
          [5.554902504853498, 46.68220546447216],
          [5.554902504853498, 46.68220546447216]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013784453671926688,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch440115",
      "phases": "abcn",
      "bus1": "27_LVBus723124",
      "bus2": "27_LVBus723125",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.554902504853498, 46.68220546447216],
          [5.554902504853498, 46.68220546447216],
          [5.554902044321868, 46.6822071792533],
          [5.554899068563206, 46.68220774036521],
          [5.554895845216078, 46.68220721894539],
          [5.554893174455388, 46.682205430360604],
          [5.554891761329374, 46.68220366935211],
          [5.554887972017283, 46.682201552130536],
          [5.554882878402433, 46.68220192082684],
          [5.554795552164991, 46.682235195001695],
          [5.554792555987183, 46.68223761155661],
          [5.554792998424587, 46.68224130882505],
          [5.554796643258617, 46.68224473573499],
          [5.554800484993429, 46.68224509565799],
          [5.554803760810183, 46.68224539950004],
          [5.554806587993104, 46.68224432033396],
          [5.554806587993104, 46.68224432033396]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011628275326513064,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch758191",
      "phases": "abcn",
      "bus1": "27_LVBus723125",
      "bus2": "27_LVBus723126",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.554806587993104, 46.68224432033396],
          [5.554806587993104, 46.68224432033396],
          [5.554802993756579, 46.68224723997632],
          [5.554797939320938, 46.68224760756414],
          [5.554796044932621, 46.68224655344641],
          [5.554794109755483, 46.68224547346578],
          [5.554791270981485, 46.68224196080383],
          [5.554786860297529, 46.68223973503593],
          [5.554782400577936, 46.68224020291335],
          [5.554768020774377, 46.682245677648645],
          [5.554703479013122, 46.68227026869752],
          [5.554698138201677, 46.682272859392455],
          [5.55469700979352, 46.6822752232947],
          [5.554697817142887, 46.68227757765182],
          [5.55470040855108, 46.68227979167647],
          [5.55470360715946, 46.68228055691323],
          [5.554709642852603, 46.68227909016662],
          [5.554709642852603, 46.68227909016662]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011413106514531104,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch681210",
      "phases": "abcn",
      "bus1": "27_LVBus723126",
      "bus2": "27_LVBus723127",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.554709642852603, 46.68227909016662],
          [5.554709642852603, 46.68227909016662],
          [5.554706836881999, 46.68228228472481],
          [5.55470219269424, 46.68228273078621],
          [5.554697953413233, 46.682280527196056],
          [5.55469610275885, 46.682278229261016],
          [5.554691836820772, 46.68227601741775],
          [5.554687219291086, 46.68227647173132],
          [5.554661735420072, 46.682286185301024],
          [5.554597910022367, 46.682310503975906],
          [5.554592664599574, 46.682312938905135],
          [5.554591394475268, 46.68231446040388],
          [5.554591423486781, 46.682316926743404],
          [5.554591449648602, 46.68231846572812],
          [5.554591449648602, 46.68231846572812]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011172201162939929,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch490070",
      "phases": "abcn",
      "bus1": "27_LVBus723123",
      "bus2": "27_LVBus723128",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.554898624555185, 46.68211673817471],
          [5.554898624555185, 46.68211673817471],
          [5.554902811147064, 46.68212201368351],
          [5.554906636524463, 46.682127155307455],
          [5.55491936744534, 46.68214431863743],
          [5.554933087736162, 46.68216095884274],
          [5.554947064447659, 46.68217751077993],
          [5.554954464370744, 46.68218511783703],
          [5.554963459639945, 46.682188754076996],
          [5.554974664540498, 46.682189068494864],
          [5.554982328201278, 46.68218681749256],
          [5.554992699476697, 46.68218279736433],
          [5.555005284465513, 46.68217200667942],
          [5.555016271332962, 46.68216206242253],
          [5.555016702124029, 46.682159628141136],
          [5.555017061814684, 46.68215753802485],
          [5.555015675252528, 46.68215534406607],
          [5.555015675252528, 46.68215534406607]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.015628839703351376,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch514860",
      "phases": "abcn",
      "bus1": "27_LVBus723118",
      "bus2": "27_LVBus723119",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.554732262829791, 46.681916968944],
          [5.554732262829791, 46.681916968944],
          [5.554733789610832, 46.68192459750468],
          [5.554718773847281, 46.681932575329355],
          [5.55469054561648, 46.681946076012004],
          [5.554687288177563, 46.681949598444575],
          [5.554688236786385, 46.68195322741962],
          [5.554692375290963, 46.68195813511756],
          [5.554729747976371, 46.68200244490517],
          [5.554735610089122, 46.68200883473308],
          [5.554739848592439, 46.68201124544056],
          [5.554745874578622, 46.68201335364176],
          [5.554746666369829, 46.68201390759224],
          [5.554748603989373, 46.682015248627025],
          [5.554748603989373, 46.682015248627025]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014211975239466967,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch568746",
      "phases": "abcn",
      "bus1": "27_LVBus723119",
      "bus2": "27_LVBus723120",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.554748603989373, 46.682015248627025],
          [5.554748603989373, 46.682015248627025],
          [5.554747470061813, 46.68201664022949],
          [5.554737238559447, 46.682011796238925],
          [5.55472997232754, 46.682011271725145],
          [5.554724670861243, 46.68201320400481],
          [5.554707806653998, 46.68201936105435],
          [5.554666356311885, 46.682034486031824],
          [5.554644799104664, 46.6820435666696],
          [5.554643834253135, 46.68204670032437],
          [5.554646123673691, 46.6820504355721],
          [5.554646761626623, 46.68205082277933],
          [5.554649830630058, 46.682052708194405],
          [5.554649830630058, 46.682052708194405]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.010315477059638473,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch605799",
      "phases": "abcn",
      "bus1": "27_LVBus723120",
      "bus2": "27_LVBus723121",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.554649830630058, 46.682052708194405],
          [5.554649830630058, 46.682052708194405],
          [5.55464699908667, 46.68205327423895],
          [5.554644846291725, 46.68205161511572],
          [5.554643056986145, 46.682049468522536],
          [5.554640191080179, 46.6820474783359],
          [5.554638605758714, 46.68204700077832],
          [5.55462804378435, 46.68204913536286],
          [5.554573785345898, 46.68207020395971],
          [5.554547963114023, 46.6820803862595],
          [5.55454211675357, 46.68208349543423],
          [5.554541613931193, 46.68208977654706],
          [5.554547321309832, 46.68209422583335],
          [5.55454749966542, 46.682094364873585],
          [5.55454749966542, 46.682094364873585]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01102203412091023,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch337729",
      "phases": "abcn",
      "bus1": "27_LVBus723116",
      "bus2": "27_LVBus723131",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.554033315981454, 46.68193274365582],
          [5.554033315981454, 46.68193274365582],
          [5.553866062125304, 46.68215928521703],
          [5.553756489584591, 46.68231916354623],
          [5.553756489584591, 46.68231916354623]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.047898439944321455,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch639168",
      "phases": "abcn",
      "bus1": "27_MVLV27143_LV",
      "bus2": "27_LVBus723096",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.552384601525127, 46.68125029729721],
          [5.552395567165628, 46.68123911131594],
          [5.552395567165628, 46.68123911131594],
          [5.552446272358264, 46.68118733142271],
          [5.553818548822353, 46.68177517154085],
          [5.553896714005508, 46.68171678238863],
          [5.553894083083041, 46.68168949270569],
          [5.553894083083041, 46.68168949270569]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.14247142677497757,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch438427",
      "phases": "abcn",
      "bus1": "27_LVBus723096",
      "bus2": "27_LVBus723097",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.553894083083041, 46.68168949270569],
          [5.553894083083041, 46.68168949270569],
          [5.553868355837889, 46.68114708312807],
          [5.553868355837889, 46.68114708312807]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.060328875395227924,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch752833",
      "phases": "abcn",
      "bus1": "27_LVBus723097",
      "bus2": "27_LVBus723101",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.553868355837889, 46.68114708312807],
          [5.553868355837889, 46.68114708312807],
          [5.553962812819241, 46.681143745789626],
          [5.554139868120696, 46.681061994740645],
          [5.554139868120696, 46.681061994740645]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02354822831954104,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch720322",
      "phases": "abcn",
      "bus1": "27_LVBus723101",
      "bus2": "27_LVBus723103",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.554139868120696, 46.681061994740645],
          [5.554139868120696, 46.681061994740645],
          [5.554146214569347, 46.68106091544745],
          [5.554152560482922, 46.68105982716479],
          [5.554319880625837, 46.68097916058037],
          [5.554293051925166, 46.680953948589924],
          [5.554293051925166, 46.680953948589924]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.020104013214978945,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch658762",
      "phases": "abcn",
      "bus1": "27_LVBus723101",
      "bus2": "27_LVBus723102",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.554139868120696, 46.681061994740645],
          [5.554139868120696, 46.681061994740645],
          [5.554133825995811, 46.6810374034213],
          [5.554128871992285, 46.681017247528175],
          [5.55412778387639, 46.6810128121015],
          [5.55412778387639, 46.6810128121015]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.005544987925874243,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch425739",
      "phases": "abcn",
      "bus1": "27_LVBus723097",
      "bus2": "27_LVBus723098",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.553868355837889, 46.68114708312807],
          [5.553868355837889, 46.68114708312807],
          [5.553783738539225, 46.680430858868654],
          [5.553886549946457, 46.680423711439566],
          [5.553886549946457, 46.680423711439566]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08778750959596616,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch767489",
      "phases": "abcn",
      "bus1": "27_LVBus723098",
      "bus2": "27_LVBus723100",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.553886549946457, 46.680423711439566],
          [5.553886549946457, 46.680423711439566],
          [5.553953188818491, 46.680546775963855],
          [5.55398843313172, 46.680548519950854],
          [5.553994963611774, 46.6805483359],
          [5.553994963611774, 46.6805483359]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.017803071297420512,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch519705",
      "phases": "abcn",
      "bus1": "27_LVBus723098",
      "bus2": "27_LVBus723099",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.553886549946457, 46.680423711439566],
          [5.553886549946457, 46.680423711439566],
          [5.553892944064589, 46.680422774882494],
          [5.55393972541644, 46.68041590985342],
          [5.55393972541644, 46.68041590985342]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004159775684056132,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch419767",
      "phases": "abcn",
      "bus1": "27_LVBus723096",
      "bus2": "27_LVBus723104",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.553894083083041, 46.68168949270569],
          [5.553894083083041, 46.68168949270569],
          [5.553942565667914, 46.68168569522471],
          [5.554032806301508, 46.68171592736493],
          [5.554084023243449, 46.68171916609683],
          [5.554134539298788, 46.68166290665198],
          [5.554158553390564, 46.68164872350257],
          [5.554230988508749, 46.681570119046455],
          [5.554365894075, 46.68145037828497],
          [5.554349431120785, 46.68143293291096],
          [5.554355464814382, 46.681431214118454],
          [5.554355464814382, 46.681431214118454]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05512237644167732,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch827491",
      "phases": "abcn",
      "bus1": "27_MVLV84304_LV",
      "bus2": "27_LVBus723313",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.557180716336757, 46.6844556662902],
          [5.557197886153348, 46.68444914010094],
          [5.557197886153348, 46.68444914010094],
          [5.557237931983762, 46.684433918799996],
          [5.557242075140255, 46.684405285515204],
          [5.557171564269537, 46.68430660726432],
          [5.557211963397207, 46.68425975313507],
          [5.557211963397207, 46.68425975313507]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.024979166907456038,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch349114",
      "phases": "abcn",
      "bus1": "27_LVBus723313",
      "bus2": "27_LVBus723314",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.557211963397207, 46.68425975313507],
          [5.557211963397207, 46.68425975313507],
          [5.557124768716381, 46.68418168797361],
          [5.557063615263862, 46.68413137756647],
          [5.557059167162337, 46.684114467031414],
          [5.557001635175499, 46.68407289659544],
          [5.556904410499335, 46.68400523496304],
          [5.556877056426766, 46.68397476185172],
          [5.556877056426766, 46.68397476185172]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.041089335557442,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch495851",
      "phases": "abcn",
      "bus1": "27_LVBus723314",
      "bus2": "27_LVBus723315",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.556877056426766, 46.68397476185172],
          [5.556877056426766, 46.68397476185172],
          [5.55664542278768, 46.68367681718509],
          [5.556622960458172, 46.683591820490655],
          [5.556594701745202, 46.68342881253939],
          [5.556608463344915, 46.683414710952704],
          [5.556608463344915, 46.683414710952704]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06730475762302818,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch213554",
      "phases": "abcn",
      "bus1": "27_LVBus723315",
      "bus2": "27_LVBus723316",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.556608463344915, 46.683414710952704],
          [5.556608463344915, 46.683414710952704],
          [5.556303761387595, 46.683570973969935],
          [5.556303761387595, 46.683570973969935]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.029071420462561136,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch716819",
      "phases": "abcn",
      "bus1": "27_LVBus723316",
      "bus2": "27_LVBus723317",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.556303761387595, 46.683570973969935],
          [5.556303761387595, 46.683570973969935],
          [5.556280025841332, 46.68357357926733],
          [5.556222689259228, 46.68353043622271],
          [5.556187980643844, 46.68350432131994],
          [5.55613204479408, 46.683468441161466],
          [5.556098648920206, 46.68343800320055],
          [5.556089952134746, 46.68343059485731],
          [5.556070697850759, 46.68341419187163],
          [5.556012988464868, 46.68336653912061],
          [5.555981001667949, 46.68334152696006],
          [5.555942574454885, 46.68331667839613],
          [5.555901848357817, 46.68329035492274],
          [5.555868078947681, 46.683276495213796],
          [5.555822158954206, 46.68325764761464],
          [5.555801080277886, 46.68325015619176],
          [5.555742671280329, 46.68323272322248],
          [5.55570355199325, 46.683221301392685],
          [5.555623055830716, 46.68319921467547],
          [5.55556510051731, 46.68318368672656],
          [5.555554569039701, 46.68318347943224],
          [5.555540854310922, 46.68319837193668],
          [5.555537625877665, 46.683205459248356],
          [5.555537625877665, 46.683205459248356]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07668787514788111,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch736129",
      "phases": "abcn",
      "bus1": "27_LVBus723317",
      "bus2": "27_LVBus723318",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.555537625877665, 46.683205459248356],
          [5.555537625877665, 46.683205459248356],
          [5.555525223708299, 46.683232731570996],
          [5.55551146946999, 46.68325487358768],
          [5.555484881090225, 46.68329395424255],
          [5.555464685527341, 46.683323499254776],
          [5.555452625536685, 46.6833406951947],
          [5.555452625536685, 46.6833406951947]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.016402860941655002,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch582399",
      "phases": "abcn",
      "bus1": "27_LVBus723318",
      "bus2": "27_LVBus723319",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.555452625536685, 46.6833406951947],
          [5.555452625536685, 46.6833406951947],
          [5.55544382197411, 46.68335325218519],
          [5.555416697593199, 46.6833905831049],
          [5.555376967953967, 46.683438588252606],
          [5.555361830931367, 46.68345574487555],
          [5.555361830931367, 46.68345574487555]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014562299193285088,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch508797",
      "phases": "abcn",
      "bus1": "27_LVBus723319",
      "bus2": "27_LVBus723320",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.555361830931367, 46.68345574487555],
          [5.555361830931367, 46.68345574487555],
          [5.555343592616024, 46.68347641053875],
          [5.555329244641614, 46.6835000099444],
          [5.555327125487574, 46.68350902889519],
          [5.555332403542681, 46.683520549564435],
          [5.555341880320914, 46.68352721563386],
          [5.555348835796894, 46.683529549721065],
          [5.555356960596004, 46.683528888450056],
          [5.555357246882613, 46.6835288623701],
          [5.555362808102719, 46.683526895728974],
          [5.555362808102719, 46.683526895728974]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.010645147837670363,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch653129",
      "phases": "abcn",
      "bus1": "27_LVBus723320",
      "bus2": "27_LVBus723321",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.555362808102719, 46.683526895728974],
          [5.555362808102719, 46.683526895728974],
          [5.555369661246083, 46.68353938046239],
          [5.555369874663914, 46.683545164162304],
          [5.555367331247421, 46.68355342971626],
          [5.555360784001622, 46.683561691098305],
          [5.55534542427428, 46.68357093027815],
          [5.55533161734368, 46.68357790163336],
          [5.555323450388554, 46.683580932202176],
          [5.555300567964369, 46.68356665733239],
          [5.555248591024425, 46.68351880657763],
          [5.555227146734479, 46.683500556303024],
          [5.555206502836602, 46.68348300379772],
          [5.555197189629064, 46.6834744692318],
          [5.555185633637952, 46.68346386389297],
          [5.555112169757316, 46.6833977009697],
          [5.555094842184309, 46.68338354859249],
          [5.555072893724148, 46.68336561864855],
          [5.55505025742274, 46.68334712281714],
          [5.555018766483712, 46.68332142110446],
          [5.554972869524459, 46.683288886101614],
          [5.554934574350088, 46.68325943233209],
          [5.554906823245721, 46.68323809125961],
          [5.554881738205862, 46.683219997583706],
          [5.554850384505425, 46.6831985779703],
          [5.554821332612235, 46.683178462104685],
          [5.554816557640395, 46.683173194173335],
          [5.554813460168697, 46.683166654379995],
          [5.554812243429746, 46.68315544240385],
          [5.554808420472694, 46.68312044270254],
          [5.554808420472694, 46.68312044270254]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0733589923414088,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch681202",
      "phases": "abcn",
      "bus1": "27_LVBus723321",
      "bus2": "27_LVBus723322",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.554808420472694, 46.68312044270254],
          [5.554808420472694, 46.68312044270254],
          [5.55480623990646, 46.683129310301325],
          [5.55480183775944, 46.68314723574368],
          [5.554799854853196, 46.6831554674747],
          [5.554796379046977, 46.68316169733042],
          [5.554791922862648, 46.68316288544419],
          [5.554781766121509, 46.68315974114278],
          [5.554722012955546, 46.68311157812409],
          [5.554681066201709, 46.68307515771789],
          [5.55467327756371, 46.68306497738675],
          [5.554667520118487, 46.683051993511995],
          [5.554665181417582, 46.68303797683067],
          [5.554658848119272, 46.68300190435181],
          [5.554658848119272, 46.68300190435181]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.026462533545925985,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch605790",
      "phases": "abcn",
      "bus1": "27_LVBus723322",
      "bus2": "27_LVBus723323",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.554658848119272, 46.68300190435181],
          [5.554658848119272, 46.68300190435181],
          [5.554646790259905, 46.68293317284324],
          [5.554644280388319, 46.68291891787239],
          [5.554644932625101, 46.682916027140145],
          [5.554649549992764, 46.68291315069849],
          [5.55467577642862, 46.68290821546027],
          [5.554713702281586, 46.68290442712084],
          [5.554741465685222, 46.68290201474623],
          [5.554756302860967, 46.68290070508676],
          [5.554782006820116, 46.6828984227893],
          [5.554806214586729, 46.682896281708835],
          [5.554814655714181, 46.68289170372369],
          [5.554815190209093, 46.68288793389524],
          [5.554811579294157, 46.68287320572794],
          [5.554807211258119, 46.682855428462894],
          [5.554805130548154, 46.68283607401014],
          [5.554800193024234, 46.68280850719867],
          [5.554800193024234, 46.68280850719867]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03239424404674454,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch585211",
      "phases": "abcn",
      "bus1": "27_LVBus723323",
      "bus2": "27_LVBus723324",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.554800193024234, 46.68280850719867],
          [5.554800193024234, 46.68280850719867],
          [5.554800560301691, 46.682791154710245],
          [5.554799445657521, 46.68277594198028],
          [5.554799445657521, 46.68277594198028]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.003622454492468255,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch832566",
      "phases": "abcn",
      "bus1": "27_LVBus723324",
      "bus2": "27_LVBus723325",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.554799445657521, 46.68277594198028],
          [5.554799445657521, 46.68277594198028],
          [5.554797371958228, 46.68278462648267],
          [5.554792287025516, 46.68278602141007],
          [5.554758344348971, 46.68278770756347],
          [5.554753178416554, 46.68278796123593],
          [5.554753178416554, 46.68278796123593]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004396910858704147,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch454133",
      "phases": "abcn",
      "bus1": "27_LVBus723324",
      "bus2": "27_LVBus723326",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.554799445657521, 46.68277594198028],
          [5.554799445657521, 46.68277594198028],
          [5.55479844892439, 46.68276249075432],
          [5.554796961693742, 46.68274233620415],
          [5.554794988023324, 46.68271576635037],
          [5.554791786261036, 46.68265734715857],
          [5.554791864358577, 46.68262436248459],
          [5.554791942013035, 46.68261555416451],
          [5.55480148716914, 46.68260952238971],
          [5.554822308678998, 46.682604784495375],
          [5.554838190595285, 46.682600365927414],
          [5.554840163675096, 46.6825990046944],
          [5.554844775343635, 46.68259581325648],
          [5.554844775343635, 46.68259581325648]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.022536608033184764,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch473912",
      "phases": "abcn",
      "bus1": "27_LVBus723323",
      "bus2": "27_LVBus723327",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.554800193024234, 46.68280850719867],
          [5.554800193024234, 46.68280850719867],
          [5.554805480119147, 46.68279841749619],
          [5.554807735165223, 46.682795418551045],
          [5.554812944205968, 46.68279610910445],
          [5.554819749201311, 46.68279701579108],
          [5.554826217539222, 46.682796662371906],
          [5.554829686547583, 46.68279647454014],
          [5.554829686547583, 46.68279647454014]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.003266456302098323,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch388744",
      "phases": "abcn",
      "bus1": "27_LVBus723322",
      "bus2": "27_LVBus723328",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.554658848119272, 46.68300190435181],
          [5.554658848119272, 46.68300190435181],
          [5.554654497661737, 46.682994535468524],
          [5.554647172633765, 46.682993904552504],
          [5.554596970571348, 46.682993230647504],
          [5.554579018796011, 46.68299298930874],
          [5.554560621323597, 46.68299273351746],
          [5.554554087565593, 46.682992647557874],
          [5.554554087565593, 46.682992647557874]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.00857177753924109,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch405336",
      "phases": "abcn",
      "bus1": "27_LVBus723319",
      "bus2": "27_LVBus723329",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.555361830931367, 46.68345574487555],
          [5.555361830931367, 46.68345574487555],
          [5.555350898257675, 46.68346198689358],
          [5.555344063020343, 46.68345969443789],
          [5.555316915809744, 46.683445206656046],
          [5.555294673710768, 46.683433335870184],
          [5.55526792627335, 46.68341962917837],
          [5.555264485338816, 46.68341787131826],
          [5.555264485338816, 46.68341787131826]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009329074091561017,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch461809",
      "phases": "abcn",
      "bus1": "27_LVBus723318",
      "bus2": "27_LVBus723330",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.555452625536685, 46.6833406951947],
          [5.555452625536685, 46.6833406951947],
          [5.555451581240392, 46.68335238511127],
          [5.555459560730496, 46.683355437670244],
          [5.555461073613326, 46.683356016306554],
          [5.555461073613326, 46.683356016306554]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.002132812424132662,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch473906",
      "phases": "abcn",
      "bus1": "27_LVBus723317",
      "bus2": "27_LVBus723331",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.555537625877665, 46.683205459248356],
          [5.555537625877665, 46.683205459248356],
          [5.555528408659728, 46.6832143631897],
          [5.555521283201878, 46.68321598676254],
          [5.555506198318135, 46.68321357575368],
          [5.555490017897577, 46.683210124128635],
          [5.55547630331893, 46.68320721526456],
          [5.55546495993992, 46.68320479780522],
          [5.555442508514442, 46.683203476900744],
          [5.555436508334913, 46.68320312382844],
          [5.555436508334913, 46.68320312382844]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008461291466055601,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch491522",
      "phases": "abcn",
      "bus1": "27_LVBus723316",
      "bus2": "27_LVBus723332",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.556303761387595, 46.683570973969935],
          [5.556303761387595, 46.683570973969935],
          [5.556401080476496, 46.68366727586798],
          [5.556357082365968, 46.683761143245576],
          [5.556319817497643, 46.68384064805211],
          [5.556342198072173, 46.68385483783493],
          [5.55634701139289, 46.6838578895859],
          [5.55634701139289, 46.6838578895859]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0361193159736241,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch663163",
      "phases": "abcn",
      "bus1": "27_LVBus723332",
      "bus2": "27_LVBus723333",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.55634701139289, 46.6838578895859],
          [5.55634701139289, 46.6838578895859],
          [5.556295299630166, 46.683868352191716],
          [5.555992520776689, 46.68405697525521],
          [5.556008252445547, 46.68406694952806],
          [5.556019714676353, 46.68407421686634],
          [5.556019714676353, 46.68407421686634]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.038196768780940055,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch678842",
      "phases": "abcn",
      "bus1": "27_LVBus723333",
      "bus2": "27_LVBus723334",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.556019714676353, 46.68407421686634],
          [5.556019714676353, 46.68407421686634],
          [5.555985057596301, 46.68406149873458],
          [5.55595656444293, 46.68407517825416],
          [5.555818367501176, 46.68409023138263],
          [5.555767336337912, 46.68408180168917],
          [5.55576138813475, 46.68408430150549],
          [5.55576138813475, 46.68408430150549]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02091483854874597,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch441742",
      "phases": "abcn",
      "bus1": "27_LVBus723334",
      "bus2": "27_LVBus723335",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.55576138813475, 46.68408430150549],
          [5.55576138813475, 46.68408430150549],
          [5.555762206749301, 46.68407937111943],
          [5.55572752647713, 46.68406274573075],
          [5.555681311913615, 46.68401983806779],
          [5.55566951789741, 46.68401029297867],
          [5.555632048692529, 46.683963519012536],
          [5.555625942437544, 46.68396731988703],
          [5.555625942437544, 46.68396731988703]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.017682471642300083,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch149000",
      "phases": "abcn",
      "bus1": "27_LVBus723315",
      "bus2": "27_LVBus723336",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.556608463344915, 46.683414710952704],
          [5.556608463344915, 46.683414710952704],
          [5.556638704638165, 46.68326780035364],
          [5.556665607778833, 46.683158873702546],
          [5.556628440002485, 46.683047513194644],
          [5.556607349865172, 46.682807136778536],
          [5.556607349865172, 46.682807136778536]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0682485609311461,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch427677",
      "phases": "abcn",
      "bus1": "27_MVLV84304_LV",
      "bus2": "27_LVBus723310",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.557180716336757, 46.6844556662902],
          [5.557198613339903, 46.68445014607005],
          [5.557198613339903, 46.68445014607005],
          [5.557244954999243, 46.68443584568137],
          [5.557268030072098, 46.684474210079316],
          [5.557315517461356, 46.684553179210546],
          [5.557318015736491, 46.68455734072303],
          [5.557324885191986, 46.68456877139843],
          [5.5574046973607, 46.68470146628789],
          [5.557396531950113, 46.68470342545548],
          [5.556979006588732, 46.6848035170031],
          [5.556912101468321, 46.684822512234874],
          [5.556912101468321, 46.684822512234874]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07586446032884814,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch672646",
      "phases": "abcn",
      "bus1": "27_LVBus723310",
      "bus2": "27_LVBus723311",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.556912101468321, 46.684822512234874],
          [5.556912101468321, 46.684822512234874],
          [5.556881841980719, 46.684845642218676],
          [5.556461280459101, 46.68486686837109],
          [5.556362169889018, 46.68491477470011],
          [5.556372736657728, 46.68499577587764],
          [5.556372532749012, 46.685085742875245],
          [5.556399098075606, 46.68531875245581],
          [5.556399057730598, 46.68533675304581],
          [5.556399043105531, 46.685342660232],
          [5.556399043105531, 46.685342660232]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0926671283702092,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch720536",
      "phases": "abcn",
      "bus1": "27_MVLV58600_LV",
      "bus2": "27_LVBus723299",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.5589020743585, 46.68813214875901],
          [5.558910120585833, 46.688119837989476],
          [5.558910120585833, 46.688119837989476],
          [5.558890987928776, 46.688126158678195],
          [5.558968293059454, 46.68810596845116],
          [5.558949337787278, 46.688007456816685],
          [5.558950909639377, 46.6879139484733],
          [5.558951153440778, 46.68789915663505],
          [5.558952222519769, 46.687836294895],
          [5.558952222519769, 46.687836294895]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03802382194036053,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch659162",
      "phases": "abcn",
      "bus1": "27_LVBus723299",
      "bus2": "27_LVBus723300",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.558952222519769, 46.687836294895],
          [5.558952222519769, 46.687836294895],
          [5.558964973284111, 46.68769741384126],
          [5.558985178028493, 46.68745087483459],
          [5.559149881386094, 46.687271192817384],
          [5.559149881386094, 46.687271192817384]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06653558879232772,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch297974",
      "phases": "abcn",
      "bus1": "27_LVBus723300",
      "bus2": "27_LVBus723301",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.559149881386094, 46.687271192817384],
          [5.559149881386094, 46.687271192817384],
          [5.559188943180127, 46.68720606114655],
          [5.55923700262616, 46.68712592654886],
          [5.55923700262616, 46.68712592654886]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.017469727387396116,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch016597",
      "phases": "abcn",
      "bus1": "27_LVBus723301",
      "bus2": "27_LVBus723302",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.55923700262616, 46.68712592654886],
          [5.55923700262616, 46.68712592654886],
          [5.55921267101692, 46.68700109422779],
          [5.559210935695162, 46.68699217498581],
          [5.559202246568145, 46.68694758813315],
          [5.559191822675659, 46.6868940910264],
          [5.55914276192771, 46.68664235760557],
          [5.55914276192771, 46.68664235760557]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05423708920139804,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch045645",
      "phases": "abcn",
      "bus1": "27_LVBus723302",
      "bus2": "27_LVBus723303",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.55914276192771, 46.68664235760557],
          [5.55914276192771, 46.68664235760557],
          [5.558906755561479, 46.68669565165784],
          [5.558832222608415, 46.686712486124115],
          [5.55838245823192, 46.68677240593606],
          [5.55838245823192, 46.68677240593606]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06004806396070022,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch160431",
      "phases": "abcn",
      "bus1": "27_LVBus723303",
      "bus2": "27_LVBus723304",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.55838245823192, 46.68677240593606],
          [5.55838245823192, 46.68677240593606],
          [5.558284375437268, 46.68636739882521],
          [5.558176328787069, 46.68599629461825],
          [5.558176328787069, 46.68599629461825]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08771705235973284,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch241916",
      "phases": "abcn",
      "bus1": "27_LVBus723304",
      "bus2": "27_LVBus723305",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.558176328787069, 46.68599629461825],
          [5.558176328787069, 46.68599629461825],
          [5.558024499765217, 46.6856802440212],
          [5.557817854915375, 46.68525005345257],
          [5.557817854915375, 46.68525005345257]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08737103920748795,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch005401",
      "phases": "abcn",
      "bus1": "27_LVBus723302",
      "bus2": "27_LVBus723306",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.55914276192771, 46.68664235760557],
          [5.55914276192771, 46.68664235760557],
          [5.559116003235615, 46.68655429505416],
          [5.559099499538643, 46.68641919303841],
          [5.55905642211576, 46.68620790883405],
          [5.55905642211576, 46.68620790883405]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.048790141089593744,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch203851",
      "phases": "abcn",
      "bus1": "27_LVBus723306",
      "bus2": "27_LVBus723307",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.55905642211576, 46.68620790883405],
          [5.55905642211576, 46.68620790883405],
          [5.559357162210872, 46.68617758483628],
          [5.559363624698189, 46.68617690718352],
          [5.559363624698189, 46.68617690718352]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.02375239764728662,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch171600",
      "phases": "abcn",
      "bus1": "27_LVBus723306",
      "bus2": "27_LVBus723308",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.55905642211576, 46.68620790883405],
          [5.55905642211576, 46.68620790883405],
          [5.559037821931541, 46.68613708422185],
          [5.559033168627515, 46.68611937816049],
          [5.559012907306468, 46.685952831334376],
          [5.559005933650739, 46.68592626756114],
          [5.558964080404622, 46.6857669122462],
          [5.558952466615223, 46.68572264203479],
          [5.558905960469979, 46.68554558062794],
          [5.558901307259726, 46.68552787455969],
          [5.558854814510547, 46.68535081275865],
          [5.558852494184961, 46.68534195504438],
          [5.55880366838275, 46.68515603587219],
          [5.558801335547446, 46.68514718751439],
          [5.558759515383986, 46.68499034339093],
          [5.558759515383986, 46.68499034339093]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.13731645054719074,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch520930",
      "phases": "abcn",
      "bus1": "27_MVLV58600_LV",
      "bus2": "27_LVBus723287",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.5589020743585, 46.68813214875901],
          [5.558919245131748, 46.68812562231495],
          [5.558919245131748, 46.68812562231495],
          [5.558904586357113, 46.6881347791354],
          [5.558981891495031, 46.68811458889924],
          [5.558961864824398, 46.68799809903019],
          [5.558965285200929, 46.68783592622662],
          [5.558965285200929, 46.68783592622662]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03890937801887409,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch472866",
      "phases": "abcn",
      "bus1": "27_LVBus723287",
      "bus2": "27_LVBus723288",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.558965285200929, 46.68783592622662],
          [5.558965285200929, 46.68783592622662],
          [5.558996437903788, 46.68769998343332],
          [5.559059608348521, 46.687662183577274],
          [5.559226538787009, 46.68782855254499],
          [5.559226538787009, 46.68782855254499]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04417729423337703,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch706623",
      "phases": "abcn",
      "bus1": "27_LVBus723288",
      "bus2": "27_LVBus723289",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.559226538787009, 46.68782855254499],
          [5.559226538787009, 46.68782855254499],
          [5.559266798286878, 46.687845424675814],
          [5.559319584753672, 46.6878529389664],
          [5.559382755151351, 46.68781513893238],
          [5.559382755151351, 46.68781513893238]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014133317302540093,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch163745",
      "phases": "abcn",
      "bus1": "27_LVBus723289",
      "bus2": "27_LVBus723290",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.559382755151351, 46.68781513893238],
          [5.559382755151351, 46.68781513893238],
          [5.559553845367693, 46.68761221619501],
          [5.559626016662675, 46.687574621147526],
          [5.560010703311492, 46.68737421285559],
          [5.560010703311492, 46.68737421285559]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06991384578862743,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch106538",
      "phases": "abcn",
      "bus1": "27_LVBus723290",
      "bus2": "27_LVBus723291",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.560010703311492, 46.68737421285559],
          [5.560010703311492, 46.68737421285559],
          [5.560341554586275, 46.687436905572156],
          [5.560438653850617, 46.687530158151645],
          [5.560633019243881, 46.68771681144837],
          [5.560633019243881, 46.68771681144837]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06453108636678644,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch280040",
      "phases": "abcn",
      "bus1": "27_LVBus723291",
      "bus2": "27_LVBus723293",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.560633019243881, 46.68771681144837],
          [5.560633019243881, 46.68771681144837],
          [5.560916698684607, 46.6880403369799],
          [5.560976786992032, 46.688108855180445],
          [5.561092318126497, 46.688240611140834],
          [5.561146343493165, 46.68830224115954],
          [5.561264795150669, 46.68843731809005],
          [5.561264795150669, 46.68843731809005]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09354634549236598,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch270593",
      "phases": "abcn",
      "bus1": "27_LVBus723293",
      "bus2": "27_LVBus723294",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.561264795150669, 46.68843731809005],
          [5.561264795150669, 46.68843731809005],
          [5.56122204112846, 46.68862394104028],
          [5.561207785368056, 46.68868614880865],
          [5.561202500111958, 46.688709204880475],
          [5.561181265035702, 46.68880424114473],
          [5.561171885878209, 46.688846195692484],
          [5.561155977582525, 46.68891733731093],
          [5.561122191172999, 46.689068500327],
          [5.561102318294842, 46.68915742022733],
          [5.561099209710525, 46.68917133853889],
          [5.561099209710525, 46.68917133853889]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08257465284109476,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch197511",
      "phases": "abcn",
      "bus1": "27_LVBus723294",
      "bus2": "27_LVBus723296",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.561099209710525, 46.68917133853889],
          [5.561099209710525, 46.68917133853889],
          [5.561076702177101, 46.68925996366264],
          [5.561060944032898, 46.68932199772405],
          [5.561046223738536, 46.689379932553386],
          [5.560993237359015, 46.68958852653696],
          [5.560993237359015, 46.68958852653696]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.047079765113643805,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch006532",
      "phases": "abcn",
      "bus1": "27_LVBus723294",
      "bus2": "27_LVBus723295",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.561099209710525, 46.68917133853889],
          [5.561099209710525, 46.68917133853889],
          [5.561605534627304, 46.68923234978087],
          [5.561527082418015, 46.68964512334642],
          [5.561527082418015, 46.68964512334642]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08559778136053701,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch032867",
      "phases": "abcn",
      "bus1": "27_LVBus723291",
      "bus2": "27_LVBus723292",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.560633019243881, 46.68771681144837],
          [5.560633019243881, 46.68771681144837],
          [5.561097211126447, 46.687472176531244],
          [5.561102399879277, 46.68746944577134],
          [5.561102399879277, 46.68746944577134]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04522670055322018,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch072375",
      "phases": "abcn",
      "bus1": "27_LVBus723290",
      "bus2": "27_LVBus723297",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.560010703311492, 46.68737421285559],
          [5.560010703311492, 46.68737421285559],
          [5.559732842007363, 46.68710292574059],
          [5.5597099271711, 46.68702251644344],
          [5.559674702837345, 46.6868989101239],
          [5.55960173874776, 46.68664285426889],
          [5.559600481332007, 46.686638441669324],
          [5.559600481332007, 46.686638441669324]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0895134446858252,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch645780",
      "phases": "abcn",
      "bus1": "27_MVLV58600_LV",
      "bus2": "27_LVBus723282",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.5589020743585, 46.68813214875901],
          [5.558919964013651, 46.68813768571204],
          [5.558919964013651, 46.68813768571204],
          [5.558925923057158, 46.68813953448161],
          [5.558905657711567, 46.68815275737261],
          [5.559009088379134, 46.6881318297905],
          [5.558988525953964, 46.688006350808145],
          [5.558991946251307, 46.687844178003886],
          [5.558991946251307, 46.687844178003886]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04295052567308343,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch645786",
      "phases": "abcn",
      "bus1": "27_LVBus723282",
      "bus2": "27_LVBus723283",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.558991946251307, 46.687844178003886],
          [5.558991946251307, 46.687844178003886],
          [5.559022563199684, 46.68769924608491],
          [5.559060679745015, 46.68768016181412],
          [5.55935374634922, 46.68798703829633],
          [5.559431382467173, 46.68819194438373],
          [5.559431382467173, 46.68819194438373]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08424758466230861,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch186216",
      "phases": "abcn",
      "bus1": "27_LVBus723283",
      "bus2": "27_LVBus723284",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.559431382467173, 46.68819194438373],
          [5.559431382467173, 46.68819194438373],
          [5.559522827355226, 46.688482090956],
          [5.559594876751799, 46.6887106917373],
          [5.559672462894903, 46.688956874539656],
          [5.559700170306632, 46.6890447931545],
          [5.559713304234067, 46.689086445182745],
          [5.559737978850557, 46.68916475183747],
          [5.55973899281584, 46.68917693296264],
          [5.559756161635521, 46.68938351879095],
          [5.559782281270544, 46.68969789380242],
          [5.55978389106787, 46.68971721647685],
          [5.559784263492122, 46.689721708083],
          [5.559784263492122, 46.689721708083]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.17267104556499263,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch255806",
      "phases": "abcn",
      "bus1": "27_LVBus723284",
      "bus2": "27_LVBus723285",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.559784263492122, 46.689721708083],
          [5.559784263492122, 46.689721708083],
          [5.560004095862813, 46.68969914146238],
          [5.560029950672363, 46.68969648463983],
          [5.56035322809158, 46.68966328926062],
          [5.560482541668304, 46.689650012576784],
          [5.560637709931732, 46.68963407878629],
          [5.560754082937713, 46.68962213064451],
          [5.56094804618513, 46.689602210572595],
          [5.560987309450075, 46.68959817541031],
          [5.560993773396652, 46.68959751564406],
          [5.560993773396652, 46.68959751564406]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09354613475216522,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch807771",
      "phases": "abcn",
      "bus1": "27_MVLV58600_LV",
      "bus2": "27_LVBus723277",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.5589020743585, 46.68813214875901],
          [5.558921668487574, 46.68813159576454],
          [5.558921668487574, 46.68813159576454],
          [5.558905122034254, 46.68814376825407],
          [5.558995489934919, 46.68812320934572],
          [5.558974927544469, 46.68799773036072],
          [5.558978347881926, 46.68783555755675],
          [5.558978347881926, 46.68783555755675]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04120083006415527,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch510655",
      "phases": "abcn",
      "bus1": "27_LVBus723277",
      "bus2": "27_LVBus723278",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.558978347881926, 46.68783555755675],
          [5.558978347881926, 46.68783555755675],
          [5.559009500551821, 46.68769961475981],
          [5.559060144046682, 46.68767117269571],
          [5.559366809063965, 46.68798666958207],
          [5.559366809063965, 46.68798666958207]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.062494011313901705,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch772202",
      "phases": "abcn",
      "bus1": "27_LVBus723278",
      "bus2": "27_LVBus723279",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.559366809063965, 46.68798666958207],
          [5.559366809063965, 46.68798666958207],
          [5.559444445230741, 46.688191575660646],
          [5.559602805759428, 46.6882141182125],
          [5.559821121979172, 46.68814492558271],
          [5.559821121979172, 46.68814492558271]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05429725296061233,
      "ground": "gnd"
    },
    {
      "id": "27_LVBranch223319",
      "phases": "abcn",
      "bus1": "27_LVBus723279",
      "bus2": "27_LVBus723280",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.559821121979172, 46.68814492558271],
          [5.559821121979172, 46.68814492558271],
          [5.55982699711655, 46.688146902734374],
          [5.560141594387029, 46.6882529332123],
          [5.56021171713345, 46.68835655516133],
          [5.56035682904746, 46.688571009008314],
          [5.560298376178408, 46.689052495485356],
          [5.560295945864398, 46.68907252650794],
          [5.560295400167249, 46.68907698100651],
          [5.560295400167249, 46.68907698100651]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.12274411156113452,
      "ground": "gnd"
    }
  ],
  "transformers": [
    {
      "id": "27_MVLV19488_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "27_MVLV19488",
      "bus_lv": "27_MVLV19488_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_630kVA",
      "tap": 1.0
    },
    {
      "id": "27_MVLV22743_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "27_MVLV22743",
      "bus_lv": "27_MVLV22743_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_630kVA",
      "tap": 1.0
    },
    {
      "id": "27_MVLV38734_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "27_MVLV38734",
      "bus_lv": "27_MVLV38734_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_630kVA",
      "tap": 1.0
    },
    {
      "id": "27_MVLV32124_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "27_MVLV32124",
      "bus_lv": "27_MVLV32124_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_400kVA",
      "tap": 1.0
    },
    {
      "id": "27_MVLV36612_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "27_MVLV36612",
      "bus_lv": "27_MVLV36612_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_250kVA",
      "tap": 1.0
    },
    {
      "id": "27_MVLV38695_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "27_MVLV38695",
      "bus_lv": "27_MVLV38695_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_630kVA",
      "tap": 1.0
    },
    {
      "id": "27_MVLV03485_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "27_MVLV03485",
      "bus_lv": "27_MVLV03485_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_1000kVA",
      "tap": 1.0
    },
    {
      "id": "27_MVLV13358_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "27_MVLV13358",
      "bus_lv": "27_MVLV13358_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_630kVA",
      "tap": 1.0
    },
    {
      "id": "27_MVLV44590_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "27_MVLV44590",
      "bus_lv": "27_MVLV44590_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_250kVA",
      "tap": 1.0
    },
    {
      "id": "27_MVLV18840_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "27_MVLV18840",
      "bus_lv": "27_MVLV18840_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_250kVA",
      "tap": 1.0
    },
    {
      "id": "27_MVLV27143_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "27_MVLV27143",
      "bus_lv": "27_MVLV27143_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_400kVA",
      "tap": 1.0
    },
    {
      "id": "27_MVLV84304_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "27_MVLV84304",
      "bus_lv": "27_MVLV84304_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_250kVA",
      "tap": 1.0
    },
    {
      "id": "27_MVLV58600_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "27_MVLV58600",
      "bus_lv": "27_MVLV58600_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_250kVA",
      "tap": 1.0
    }
  ],
  "switches": [
    {
      "id": "switch",
      "phases": "abc",
      "bus1": "MVVoltage_source",
      "bus2": "27_L.SAU"
    }
  ],
  "loads": [
    {
      "id": "27_MVLV84302_consumption",
      "bus": "27_MVLV84302",
      "phases": "abc",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [45820.18996866316, 13746.056990598947],
        [45820.18996866316, 13746.056990598947],
        [45820.18996866316, 13746.056990598947]
      ]
    },
    {
      "id": "27_MVLV84302_production",
      "bus": "27_MVLV84302",
      "phases": "abc",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_MVLV18845_consumption",
      "bus": "27_MVLV18845",
      "phases": "abc",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [150166.25773927732, 45049.8773217832],
        [150166.25773927732, 45049.8773217832],
        [150166.25773927732, 45049.8773217832]
      ]
    },
    {
      "id": "27_MVLV18845_production",
      "bus": "27_MVLV18845",
      "phases": "abc",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_MVLV53263_consumption",
      "bus": "27_MVLV53263",
      "phases": "abc",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [49722.483428202744, 14916.745028460822],
        [49722.483428202744, 14916.745028460822],
        [49722.483428202744, 14916.745028460822]
      ]
    },
    {
      "id": "27_MVLV53263_production",
      "bus": "27_MVLV53263",
      "phases": "abc",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_MVLV13552_consumption",
      "bus": "27_MVLV13552",
      "phases": "abc",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_MVLV13552_production",
      "bus": "27_MVLV13552",
      "phases": "abc",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_MVLV34028_consumption",
      "bus": "27_MVLV34028",
      "phases": "abc",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [529140.6496730649, 158742.1949019195],
        [529140.6496730649, 158742.1949019195],
        [529140.6496730649, 158742.1949019195]
      ]
    },
    {
      "id": "27_MVLV34028_production",
      "bus": "27_MVLV34028",
      "phases": "abc",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723063_consumption",
      "bus": "27_LVBus723063",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [9849.429983122232, 2954.8289949366695],
        [9693.355225437406, 2908.006567631222]
      ]
    },
    {
      "id": "27_LVBus723063_production",
      "bus": "27_LVBus723063",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723064_consumption",
      "bus": "27_LVBus723064",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [20886.39101826848, 6265.917305480544],
        [12357.696458598664, 3707.308937579599],
        [25208.99015572232, 7562.697046716696]
      ]
    },
    {
      "id": "27_LVBus723064_production",
      "bus": "27_LVBus723064",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723066_consumption",
      "bus": "27_LVBus723066",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723066_production",
      "bus": "27_LVBus723066",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723065_consumption",
      "bus": "27_LVBus723065",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [1136.831868487507, 341.0495605462521],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723065_production",
      "bus": "27_LVBus723065",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723061_consumption",
      "bus": "27_LVBus723061",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [34426.31457175561, 10327.894371526683],
        [35305.348724818374, 10591.604617445511],
        [34346.50130729203, 10303.950392187608]
      ]
    },
    {
      "id": "27_LVBus723061_production",
      "bus": "27_LVBus723061",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723059_consumption",
      "bus": "27_LVBus723059",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [36819.316336012096, 11045.794900803628],
        [36819.316336012096, 11045.794900803628],
        [36819.316336012096, 11045.794900803628]
      ]
    },
    {
      "id": "27_LVBus723059_production",
      "bus": "27_LVBus723059",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723051_consumption",
      "bus": "27_LVBus723051",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723051_production",
      "bus": "27_LVBus723051",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723052_consumption",
      "bus": "27_LVBus723052",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3751.9917432785296, 1125.5975229835587],
        [3472.466240243035, 1041.7398720729104],
        [3472.466240243035, 1041.7398720729104]
      ]
    },
    {
      "id": "27_LVBus723052_production",
      "bus": "27_LVBus723052",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723053_consumption",
      "bus": "27_LVBus723053",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [5630.978551533949, 1689.2935654601847],
        [5630.978551533949, 1689.2935654601847],
        [5630.978551533949, 1689.2935654601847]
      ]
    },
    {
      "id": "27_LVBus723053_production",
      "bus": "27_LVBus723053",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723054_consumption",
      "bus": "27_LVBus723054",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1733.551890370482, 520.0655671111446],
        [1733.551890370482, 520.0655671111446],
        [2266.0344161948906, 679.8103248584672]
      ]
    },
    {
      "id": "27_LVBus723054_production",
      "bus": "27_LVBus723054",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723055_consumption",
      "bus": "27_LVBus723055",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [774.4526159788948, 232.3357847936684],
        [2163.5093050355385, 649.0527915106616]
      ]
    },
    {
      "id": "27_LVBus723055_production",
      "bus": "27_LVBus723055",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723056_consumption",
      "bus": "27_LVBus723056",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [18709.701990065856, 5612.910597019757],
        [5316.200337674016, 1594.8601013022046],
        [5316.200337674016, 1594.8601013022046]
      ]
    },
    {
      "id": "27_LVBus723056_production",
      "bus": "27_LVBus723056",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723057_consumption",
      "bus": "27_LVBus723057",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [672.2408877854584, 201.67226633563752],
        [672.2408877854584, 201.67226633563752],
        [672.2408877854584, 201.67226633563752]
      ]
    },
    {
      "id": "27_LVBus723057_production",
      "bus": "27_LVBus723057",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723082_consumption",
      "bus": "27_LVBus723082",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [5540.039400429208, 1662.0118201287626],
        [17653.3860334251, 5296.01581002753],
        [2895.941924745493, 868.7825774236479]
      ]
    },
    {
      "id": "27_LVBus723082_production",
      "bus": "27_LVBus723082",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723083_consumption",
      "bus": "27_LVBus723083",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [5720.736757510111, 1716.221027253033],
        [5720.736757510111, 1716.221027253033],
        [5720.736757510111, 1716.221027253033]
      ]
    },
    {
      "id": "27_LVBus723083_production",
      "bus": "27_LVBus723083",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723084_consumption",
      "bus": "27_LVBus723084",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723084_production",
      "bus": "27_LVBus723084",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723089_consumption",
      "bus": "27_LVBus723089",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1436.3788768102331, 430.9136630430699],
        [1266.7887756505522, 380.0366326951657],
        [3400.62150577564, 1020.1864517326919]
      ]
    },
    {
      "id": "27_LVBus723089_production",
      "bus": "27_LVBus723089",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723090_consumption",
      "bus": "27_LVBus723090",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [10447.546856523075, 3134.2640569569226],
        [8800.053057281877, 2640.015917184563],
        [10764.132180241704, 3229.2396540725113]
      ]
    },
    {
      "id": "27_LVBus723090_production",
      "bus": "27_LVBus723090",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723091_consumption",
      "bus": "27_LVBus723091",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723091_production",
      "bus": "27_LVBus723091",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723092_consumption",
      "bus": "27_LVBus723092",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3289.344751523915, 986.8034254571744],
        [5753.352488753389, 1726.0057466260166],
        [2676.382272326072, 802.9146816978215]
      ]
    },
    {
      "id": "27_LVBus723092_production",
      "bus": "27_LVBus723092",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723094_consumption",
      "bus": "27_LVBus723094",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [5106.0352572215525, 1531.8105771664657],
        [2870.906784224592, 861.2720352673775]
      ]
    },
    {
      "id": "27_LVBus723094_production",
      "bus": "27_LVBus723094",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723093_consumption",
      "bus": "27_LVBus723093",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [6597.897195995397, 1979.369158798619],
        [5513.258373799318, 1653.9775121397954],
        [5370.116132837757, 1611.034839851327]
      ]
    },
    {
      "id": "27_LVBus723093_production",
      "bus": "27_LVBus723093",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723085_consumption",
      "bus": "27_LVBus723085",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [7733.143262709629, 2319.9429788128887],
        [12136.515896164117, 3640.9547688492353],
        [11016.168237408758, 3304.850471222627]
      ]
    },
    {
      "id": "27_LVBus723085_production",
      "bus": "27_LVBus723085",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723086_consumption",
      "bus": "27_LVBus723086",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1145.557644366047, 343.6672933098141],
        [1145.557644366047, 343.6672933098141],
        [1145.557644366047, 343.6672933098141]
      ]
    },
    {
      "id": "27_LVBus723086_production",
      "bus": "27_LVBus723086",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723087_consumption",
      "bus": "27_LVBus723087",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1758.8580738566616, 527.6574221569985],
        [3791.653761158527, 1137.496128347558],
        [1061.9080114657331, 318.57240343971995]
      ]
    },
    {
      "id": "27_LVBus723087_production",
      "bus": "27_LVBus723087",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723088_consumption",
      "bus": "27_LVBus723088",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723088_production",
      "bus": "27_LVBus723088",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723075_consumption",
      "bus": "27_LVBus723075",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723075_production",
      "bus": "27_LVBus723075",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723076_consumption",
      "bus": "27_LVBus723076",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [28147.41345004329, 8444.224035012987],
        [23963.193145935424, 7188.957943780627],
        [16742.739099256494, 5022.821729776948]
      ]
    },
    {
      "id": "27_LVBus723076_production",
      "bus": "27_LVBus723076",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723077_consumption",
      "bus": "27_LVBus723077",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2088.8161134316547, 626.6448340294963],
        [2088.8161134316547, 626.6448340294963],
        [2487.7506397259963, 746.3251919177989]
      ]
    },
    {
      "id": "27_LVBus723077_production",
      "bus": "27_LVBus723077",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723078_consumption",
      "bus": "27_LVBus723078",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723078_production",
      "bus": "27_LVBus723078",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723079_consumption",
      "bus": "27_LVBus723079",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1565.616143854116, 469.68484315623476],
        [1566.0230517113885, 469.8069155134165],
        [3123.090602835045, 936.9271808505134]
      ]
    },
    {
      "id": "27_LVBus723079_production",
      "bus": "27_LVBus723079",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723080_consumption",
      "bus": "27_LVBus723080",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3616.229259286848, 1084.8687777860544],
        [3616.229259286848, 1084.8687777860544],
        [3616.229259286848, 1084.8687777860544]
      ]
    },
    {
      "id": "27_LVBus723080_production",
      "bus": "27_LVBus723080",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723068_consumption",
      "bus": "27_LVBus723068",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3638.0384156924356, 1091.4115247077307],
        [4288.369391263903, 1286.5108173791707],
        [3638.0384156924356, 1091.4115247077307]
      ]
    },
    {
      "id": "27_LVBus723068_production",
      "bus": "27_LVBus723068",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723069_consumption",
      "bus": "27_LVBus723069",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723069_production",
      "bus": "27_LVBus723069",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723070_consumption",
      "bus": "27_LVBus723070",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [7812.146809331034, 2343.6440427993102],
        [2533.352606294748, 760.0057818884244],
        [8896.66524955662, 2668.9995748669858]
      ]
    },
    {
      "id": "27_LVBus723070_production",
      "bus": "27_LVBus723070",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723073_consumption",
      "bus": "27_LVBus723073",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3975.5007284267476, 1192.6502185280242],
        [3290.1141425782707, 987.0342427734812],
        [3653.6431320826987, 1096.0929396248096]
      ]
    },
    {
      "id": "27_LVBus723073_production",
      "bus": "27_LVBus723073",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723071_consumption",
      "bus": "27_LVBus723071",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [6818.662421373325, 2045.5987264119974],
        [7510.3354951627725, 2253.1006485488315],
        [8669.489518424616, 2600.846855527385]
      ]
    },
    {
      "id": "27_LVBus723071_production",
      "bus": "27_LVBus723071",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723072_consumption",
      "bus": "27_LVBus723072",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3433.6036425610228, 1030.0810927683067],
        [10317.242516344182, 3095.1727549032544],
        [4963.392738700437, 1489.017821610131]
      ]
    },
    {
      "id": "27_LVBus723072_production",
      "bus": "27_LVBus723072",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723258_consumption",
      "bus": "27_LVBus723258",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2401.9915031262767, 720.597450937883],
        [2631.7397272389626, 789.5219181716888],
        [4506.682154086974, 1352.0046462260923]
      ]
    },
    {
      "id": "27_LVBus723258_production",
      "bus": "27_LVBus723258",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723259_consumption",
      "bus": "27_LVBus723259",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [6072.805718706436, 1821.8417156119308],
        [6381.875222564412, 1914.5625667693234],
        [6577.279275764691, 1973.1837827294073]
      ]
    },
    {
      "id": "27_LVBus723259_production",
      "bus": "27_LVBus723259",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723255_consumption",
      "bus": "27_LVBus723255",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723255_production",
      "bus": "27_LVBus723255",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723256_consumption",
      "bus": "27_LVBus723256",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [8815.799753595962, 2644.7399260787884],
        [20624.40536519805, 6187.321609559415],
        [11041.207613256478, 3312.362283976943]
      ]
    },
    {
      "id": "27_LVBus723256_production",
      "bus": "27_LVBus723256",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723249_consumption",
      "bus": "27_LVBus723249",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [543.6240162001695, 163.08720486005086],
        [652.9928362393739, 195.89785087181215],
        [480.3998939437117, 144.11996818311349]
      ]
    },
    {
      "id": "27_LVBus723249_production",
      "bus": "27_LVBus723249",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723250_consumption",
      "bus": "27_LVBus723250",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [21740.50904385385, 6522.152713156155],
        [16452.96036142468, 4935.888108427404],
        [14916.72068069102, 4475.016204207306]
      ]
    },
    {
      "id": "27_LVBus723250_production",
      "bus": "27_LVBus723250",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723251_consumption",
      "bus": "27_LVBus723251",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [7695.104332929655, 2308.5312998788963],
        [15833.614663821418, 4750.084399146425],
        [5059.612694821593, 1517.883808446478]
      ]
    },
    {
      "id": "27_LVBus723251_production",
      "bus": "27_LVBus723251",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723252_consumption",
      "bus": "27_LVBus723252",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2954.6906940617564, 886.4072082185269],
        [545.9363100802062, 163.78089302406187],
        [1472.989111977371, 441.8967335932113]
      ]
    },
    {
      "id": "27_LVBus723252_production",
      "bus": "27_LVBus723252",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723253_consumption",
      "bus": "27_LVBus723253",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1921.4399050929464, 576.4319715278839],
        [2386.431507172453, 715.929452151736],
        [2987.2854469788367, 896.185634093651]
      ]
    },
    {
      "id": "27_LVBus723253_production",
      "bus": "27_LVBus723253",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723241_consumption",
      "bus": "27_LVBus723241",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723241_production",
      "bus": "27_LVBus723241",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723242_consumption",
      "bus": "27_LVBus723242",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723242_production",
      "bus": "27_LVBus723242",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723243_consumption",
      "bus": "27_LVBus723243",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723243_production",
      "bus": "27_LVBus723243",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723244_consumption",
      "bus": "27_LVBus723244",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723244_production",
      "bus": "27_LVBus723244",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723245_consumption",
      "bus": "27_LVBus723245",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [3404.637665258541, 1021.3912995775622],
        [1738.4579325875245, 521.5373797762574]
      ]
    },
    {
      "id": "27_LVBus723245_production",
      "bus": "27_LVBus723245",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723246_consumption",
      "bus": "27_LVBus723246",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723246_production",
      "bus": "27_LVBus723246",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723247_consumption",
      "bus": "27_LVBus723247",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2531.8584145898308, 759.5575243769492],
        [2531.8584145898308, 759.5575243769492],
        [2531.8584145898308, 759.5575243769492]
      ]
    },
    {
      "id": "27_LVBus723247_production",
      "bus": "27_LVBus723247",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723239_consumption",
      "bus": "27_LVBus723239",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [7221.402198661684, 2166.420659598505],
        [3649.9092701080103, 1094.972781032403],
        [7214.553395245065, 2164.3660185735193]
      ]
    },
    {
      "id": "27_LVBus723239_production",
      "bus": "27_LVBus723239",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723231_consumption",
      "bus": "27_LVBus723231",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [14367.103198215695, 4310.130959464708],
        [17035.29073863832, 5110.587221591496],
        [6459.324780743524, 1937.797434223057]
      ]
    },
    {
      "id": "27_LVBus723231_production",
      "bus": "27_LVBus723231",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723232_consumption",
      "bus": "27_LVBus723232",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1535.9046731712524, 460.7714019513757],
        [537.3820442685711, 161.21461328057134],
        [1559.385794130702, 467.81573823921053]
      ]
    },
    {
      "id": "27_LVBus723232_production",
      "bus": "27_LVBus723232",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723233_consumption",
      "bus": "27_LVBus723233",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [7918.947944040315, 2375.6843832120944],
        [10731.497206977067, 3219.44916209312],
        [5766.032690617177, 1729.809807185153]
      ]
    },
    {
      "id": "27_LVBus723233_production",
      "bus": "27_LVBus723233",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723234_consumption",
      "bus": "27_LVBus723234",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [19772.108691702713, 5931.632607510814],
        [10108.05352582538, 3032.416057747614],
        [7832.915671666594, 2349.874701499978]
      ]
    },
    {
      "id": "27_LVBus723234_production",
      "bus": "27_LVBus723234",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723237_consumption",
      "bus": "27_LVBus723237",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4272.331544258615, 1281.6994632775845],
        [8105.737189534531, 2431.7211568603593],
        [4862.2830508698125, 1458.6849152609436]
      ]
    },
    {
      "id": "27_LVBus723237_production",
      "bus": "27_LVBus723237",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723235_consumption",
      "bus": "27_LVBus723235",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2410.3174547908384, 723.0952364372515],
        [2214.4730334667247, 664.3419100400174],
        [1901.0046919327644, 570.3014075798293]
      ]
    },
    {
      "id": "27_LVBus723235_production",
      "bus": "27_LVBus723235",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723236_consumption",
      "bus": "27_LVBus723236",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1963.5724235998123, 589.0717270799437],
        [2671.175338371573, 801.3526015114719],
        [1269.1326065720282, 380.73978197160847]
      ]
    },
    {
      "id": "27_LVBus723236_production",
      "bus": "27_LVBus723236",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723227_consumption",
      "bus": "27_LVBus723227",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [5511.355063461759, 1653.4065190385274],
        [4778.212725077221, 1433.4638175231662],
        [5805.621192267725, 1741.6863576803173]
      ]
    },
    {
      "id": "27_LVBus723227_production",
      "bus": "27_LVBus723227",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723228_consumption",
      "bus": "27_LVBus723228",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [15520.414993879245, 4656.124498163774],
        [4147.8547882452085, 1244.3564364735626],
        [9031.568966571996, 2709.470689971599]
      ]
    },
    {
      "id": "27_LVBus723228_production",
      "bus": "27_LVBus723228",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723229_consumption",
      "bus": "27_LVBus723229",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3656.864575733323, 1097.0593727199969],
        [1377.86430968447, 413.359292905341],
        [1923.9273541656303, 577.1782062496891]
      ]
    },
    {
      "id": "27_LVBus723229_production",
      "bus": "27_LVBus723229",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723225_consumption",
      "bus": "27_LVBus723225",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723225_production",
      "bus": "27_LVBus723225",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723182_consumption",
      "bus": "27_LVBus723182",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723182_production",
      "bus": "27_LVBus723182",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723173_consumption",
      "bus": "27_LVBus723173",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723173_production",
      "bus": "27_LVBus723173",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723174_consumption",
      "bus": "27_LVBus723174",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723174_production",
      "bus": "27_LVBus723174",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723175_consumption",
      "bus": "27_LVBus723175",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723175_production",
      "bus": "27_LVBus723175",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723176_consumption",
      "bus": "27_LVBus723176",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723176_production",
      "bus": "27_LVBus723176",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723179_consumption",
      "bus": "27_LVBus723179",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723179_production",
      "bus": "27_LVBus723179",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723177_consumption",
      "bus": "27_LVBus723177",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723177_production",
      "bus": "27_LVBus723177",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723178_consumption",
      "bus": "27_LVBus723178",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [5368.789106104855, 1610.6367318314565],
        [5368.789106104855, 1610.6367318314565],
        [5368.789106104855, 1610.6367318314565]
      ]
    },
    {
      "id": "27_LVBus723178_production",
      "bus": "27_LVBus723178",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723180_consumption",
      "bus": "27_LVBus723180",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3595.4950330996458, 1078.6485099298936],
        [5275.707034022498, 1582.7121102067495],
        [9375.156207316604, 2812.5468621949813]
      ]
    },
    {
      "id": "27_LVBus723180_production",
      "bus": "27_LVBus723180",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723171_consumption",
      "bus": "27_LVBus723171",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723171_production",
      "bus": "27_LVBus723171",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723169_consumption",
      "bus": "27_LVBus723169",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723169_production",
      "bus": "27_LVBus723169",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723167_consumption",
      "bus": "27_LVBus723167",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [5483.164237039393, 1644.9492711118178],
        [5483.164237039393, 1644.9492711118178],
        [5483.164237039393, 1644.9492711118178]
      ]
    },
    {
      "id": "27_LVBus723167_production",
      "bus": "27_LVBus723167",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723160_consumption",
      "bus": "27_LVBus723160",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723160_production",
      "bus": "27_LVBus723160",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723161_consumption",
      "bus": "27_LVBus723161",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [6143.551968205036, 1843.0655904615107],
        [4696.668147342979, 1409.0004442028937],
        [4084.4984006362706, 1225.349520190881]
      ]
    },
    {
      "id": "27_LVBus723161_production",
      "bus": "27_LVBus723161",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723162_consumption",
      "bus": "27_LVBus723162",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [14674.260360411832, 4402.27810812355],
        [3483.8752351634657, 1045.1625705490396],
        [17758.97248258031, 5327.6917447740925]
      ]
    },
    {
      "id": "27_LVBus723162_production",
      "bus": "27_LVBus723162",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723163_consumption",
      "bus": "27_LVBus723163",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [306.72108375862183, 92.01632512758654],
        [306.72108375862183, 92.01632512758654],
        [306.72108375862183, 92.01632512758654]
      ]
    },
    {
      "id": "27_LVBus723163_production",
      "bus": "27_LVBus723163",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723164_consumption",
      "bus": "27_LVBus723164",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3074.2655983117215, 922.2796794935164],
        [2183.351954801112, 655.0055864403336],
        [6962.265627801471, 2088.6796883404413]
      ]
    },
    {
      "id": "27_LVBus723164_production",
      "bus": "27_LVBus723164",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723165_consumption",
      "bus": "27_LVBus723165",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [16052.161501805747, 4815.648450541724],
        [34330.711617923036, 10299.213485376911],
        [18015.828098211237, 5404.748429463371]
      ]
    },
    {
      "id": "27_LVBus723165_production",
      "bus": "27_LVBus723165",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723158_consumption",
      "bus": "27_LVBus723158",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723158_production",
      "bus": "27_LVBus723158",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723153_consumption",
      "bus": "27_LVBus723153",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723153_production",
      "bus": "27_LVBus723153",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723154_consumption",
      "bus": "27_LVBus723154",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723154_production",
      "bus": "27_LVBus723154",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723155_consumption",
      "bus": "27_LVBus723155",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723155_production",
      "bus": "27_LVBus723155",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723156_consumption",
      "bus": "27_LVBus723156",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723156_production",
      "bus": "27_LVBus723156",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723194_consumption",
      "bus": "27_LVBus723194",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [742.181064850709, 222.65431945521271],
        [3602.741203051219, 1080.8223609153656]
      ]
    },
    {
      "id": "27_LVBus723194_production",
      "bus": "27_LVBus723194",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723192_consumption",
      "bus": "27_LVBus723192",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [63098.336377032465, 18929.50091310974],
        [64542.723124527445, 19362.81693735823],
        [52721.772480011736, 15816.53174400352]
      ]
    },
    {
      "id": "27_LVBus723192_production",
      "bus": "27_LVBus723192",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723190_consumption",
      "bus": "27_LVBus723190",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723190_production",
      "bus": "27_LVBus723190",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723188_consumption",
      "bus": "27_LVBus723188",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723188_production",
      "bus": "27_LVBus723188",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723186_consumption",
      "bus": "27_LVBus723186",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723186_production",
      "bus": "27_LVBus723186",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723184_consumption",
      "bus": "27_LVBus723184",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723184_production",
      "bus": "27_LVBus723184",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723216_consumption",
      "bus": "27_LVBus723216",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3558.264323133097, 1067.479296939929],
        [3558.264323133097, 1067.479296939929],
        [3558.264323133097, 1067.479296939929]
      ]
    },
    {
      "id": "27_LVBus723216_production",
      "bus": "27_LVBus723216",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723217_consumption",
      "bus": "27_LVBus723217",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1554.0998308531834, 466.22994925595503],
        [200.74662172682696, 60.223986518048086],
        [200.74662172682696, 60.223986518048086]
      ]
    },
    {
      "id": "27_LVBus723217_production",
      "bus": "27_LVBus723217",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723218_consumption",
      "bus": "27_LVBus723218",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2989.606900902011, 896.8820702706033],
        [2850.849338678574, 855.2548016035722],
        [1598.7046169198054, 479.6113850759416]
      ]
    },
    {
      "id": "27_LVBus723218_production",
      "bus": "27_LVBus723218",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723219_consumption",
      "bus": "27_LVBus723219",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3235.4868618348028, 970.6460585504408],
        [2729.0640218398253, 818.7192065519475],
        [1855.011785087746, 556.5035355263237]
      ]
    },
    {
      "id": "27_LVBus723219_production",
      "bus": "27_LVBus723219",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723220_consumption",
      "bus": "27_LVBus723220",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723220_production",
      "bus": "27_LVBus723220",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723223_consumption",
      "bus": "27_LVBus723223",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [22742.03387585287, 6822.610162755861],
        [29960.398473247486, 8988.119541974245],
        [22254.140294084176, 6676.242088225253]
      ]
    },
    {
      "id": "27_LVBus723223_production",
      "bus": "27_LVBus723223",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723221_consumption",
      "bus": "27_LVBus723221",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2797.134636565914, 839.1403909697742],
        [0.0, 0.0],
        [387.6307197970305, 116.28921593910914]
      ]
    },
    {
      "id": "27_LVBus723221_production",
      "bus": "27_LVBus723221",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723222_consumption",
      "bus": "27_LVBus723222",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2140.698569807419, 642.2095709422257],
        [2032.7394160632984, 609.8218248189895],
        [2098.4958678223325, 629.5487603466997]
      ]
    },
    {
      "id": "27_LVBus723222_production",
      "bus": "27_LVBus723222",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723210_consumption",
      "bus": "27_LVBus723210",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2295.1333115204816, 688.5399934561444],
        [3979.243470092626, 1193.7730410277877],
        [3233.8078811547566, 970.1423643464269]
      ]
    },
    {
      "id": "27_LVBus723210_production",
      "bus": "27_LVBus723210",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723213_consumption",
      "bus": "27_LVBus723213",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [28142.25617990187, 8442.67685397056],
        [42990.528694500026, 12897.158608350008],
        [13560.630595919156, 4068.1891787757468]
      ]
    },
    {
      "id": "27_LVBus723213_production",
      "bus": "27_LVBus723213",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723214_consumption",
      "bus": "27_LVBus723214",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1750.657730574871, 525.1973191724613],
        [2228.869325884323, 668.6607977652969],
        [4015.1832819822666, 1204.55498459468]
      ]
    },
    {
      "id": "27_LVBus723214_production",
      "bus": "27_LVBus723214",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723211_consumption",
      "bus": "27_LVBus723211",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4790.483439701084, 1437.145031910325],
        [3500.623799203889, 1050.1871397611667],
        [5069.039981920636, 1520.7119945761908]
      ]
    },
    {
      "id": "27_LVBus723211_production",
      "bus": "27_LVBus723211",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723212_consumption",
      "bus": "27_LVBus723212",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2566.4204532532012, 769.9261359759604],
        [357.93858367584653, 107.38157510275396],
        [752.780283700375, 225.83408511011248]
      ]
    },
    {
      "id": "27_LVBus723212_production",
      "bus": "27_LVBus723212",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723208_consumption",
      "bus": "27_LVBus723208",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1578.1829520638682, 473.45488561916045],
        [3231.0859602319506, 969.3257880695851],
        [3253.885924456692, 976.1657773370075]
      ]
    },
    {
      "id": "27_LVBus723208_production",
      "bus": "27_LVBus723208",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723203_consumption",
      "bus": "27_LVBus723203",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [106.18257439224612, 31.854772317673834],
        [851.4704744119439, 255.44114232358316],
        [804.0555750497937, 241.2166725149381]
      ]
    },
    {
      "id": "27_LVBus723203_production",
      "bus": "27_LVBus723203",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723204_consumption",
      "bus": "27_LVBus723204",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [18974.197940655886, 5692.259382196766],
        [35448.38448036776, 10634.515344110327],
        [29808.982372183433, 8942.69471165503]
      ]
    },
    {
      "id": "27_LVBus723204_production",
      "bus": "27_LVBus723204",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723205_consumption",
      "bus": "27_LVBus723205",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [918.0450474843252, 275.41351424529756],
        [0.0, 0.0],
        [1905.2809171271647, 571.5842751381493]
      ]
    },
    {
      "id": "27_LVBus723205_production",
      "bus": "27_LVBus723205",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723206_consumption",
      "bus": "27_LVBus723206",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [2415.7083527022282, 724.7125058106684],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723206_production",
      "bus": "27_LVBus723206",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723201_consumption",
      "bus": "27_LVBus723201",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723201_production",
      "bus": "27_LVBus723201",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723196_consumption",
      "bus": "27_LVBus723196",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723196_production",
      "bus": "27_LVBus723196",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723199_consumption",
      "bus": "27_LVBus723199",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [5738.7528288069, 1721.62584864207],
        [4630.13343290023, 1389.040029870069],
        [4690.823872212811, 1407.2471616638431]
      ]
    },
    {
      "id": "27_LVBus723199_production",
      "bus": "27_LVBus723199",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723197_consumption",
      "bus": "27_LVBus723197",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [40987.75212133518, 12296.325636400554],
        [32862.937331620626, 9858.881199486188],
        [50979.723616106625, 15293.917084831986]
      ]
    },
    {
      "id": "27_LVBus723197_production",
      "bus": "27_LVBus723197",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723198_consumption",
      "bus": "27_LVBus723198",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723198_production",
      "bus": "27_LVBus723198",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723007_consumption",
      "bus": "27_LVBus723007",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723007_production",
      "bus": "27_LVBus723007",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723005_consumption",
      "bus": "27_LVBus723005",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723005_production",
      "bus": "27_LVBus723005",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723003_consumption",
      "bus": "27_LVBus723003",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [27078.717804281747, 8123.615341284523],
        [27078.717804281747, 8123.615341284523],
        [27078.717804281747, 8123.615341284523]
      ]
    },
    {
      "id": "27_LVBus723003_production",
      "bus": "27_LVBus723003",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723001_consumption",
      "bus": "27_LVBus723001",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723001_production",
      "bus": "27_LVBus723001",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus722997_consumption",
      "bus": "27_LVBus722997",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus722997_production",
      "bus": "27_LVBus722997",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus722999_consumption",
      "bus": "27_LVBus722999",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [993.4644920630326, 298.03934761890974],
        [993.4644920630326, 298.03934761890974],
        [993.4644920630326, 298.03934761890974]
      ]
    },
    {
      "id": "27_LVBus722999_production",
      "bus": "27_LVBus722999",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus722998_consumption",
      "bus": "27_LVBus722998",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [8326.247510967743, 2497.874253290323],
        [9693.975081893715, 2908.1925245681145],
        [36213.286911552816, 10863.986073465845]
      ]
    },
    {
      "id": "27_LVBus722998_production",
      "bus": "27_LVBus722998",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus722995_consumption",
      "bus": "27_LVBus722995",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [39964.1958866091, 11989.25876598273],
        [39964.1958866091, 11989.25876598273],
        [39964.1958866091, 11989.25876598273]
      ]
    },
    {
      "id": "27_LVBus722995_production",
      "bus": "27_LVBus722995",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus722991_consumption",
      "bus": "27_LVBus722991",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1007.284264513489, 302.1852793540467],
        [1007.284264513489, 302.1852793540467],
        [1007.284264513489, 302.1852793540467]
      ]
    },
    {
      "id": "27_LVBus722991_production",
      "bus": "27_LVBus722991",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus722993_consumption",
      "bus": "27_LVBus722993",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1695.4938187796913, 508.64814563390735],
        [1695.4938187796913, 508.64814563390735],
        [1695.4938187796913, 508.64814563390735]
      ]
    },
    {
      "id": "27_LVBus722993_production",
      "bus": "27_LVBus722993",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus722992_consumption",
      "bus": "27_LVBus722992",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [7503.4095140997115, 2251.0228542299133],
        [5001.808602294948, 1500.5425806884843],
        [8908.783333146375, 2672.6349999439126]
      ]
    },
    {
      "id": "27_LVBus722992_production",
      "bus": "27_LVBus722992",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus722979_consumption",
      "bus": "27_LVBus722979",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus722979_production",
      "bus": "27_LVBus722979",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus722988_consumption",
      "bus": "27_LVBus722988",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [8782.45798791689, 2634.737396375067],
        [9440.677758956703, 2832.2033276870106],
        [17994.87025898184, 5398.461077694551]
      ]
    },
    {
      "id": "27_LVBus722988_production",
      "bus": "27_LVBus722988",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus722989_consumption",
      "bus": "27_LVBus722989",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [5404.999529172736, 1621.499858751821],
        [6442.835997974103, 1932.8507993922308],
        [6189.0700260806, 1856.7210078241799]
      ]
    },
    {
      "id": "27_LVBus722989_production",
      "bus": "27_LVBus722989",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus722980_consumption",
      "bus": "27_LVBus722980",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus722980_production",
      "bus": "27_LVBus722980",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus722982_consumption",
      "bus": "27_LVBus722982",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus722982_production",
      "bus": "27_LVBus722982",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus722986_consumption",
      "bus": "27_LVBus722986",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [17878.42876492557, 5363.5286294776715],
        [19285.716261712652, 5785.714878513795],
        [17878.42876492557, 5363.5286294776715]
      ]
    },
    {
      "id": "27_LVBus722986_production",
      "bus": "27_LVBus722986",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus722987_consumption",
      "bus": "27_LVBus722987",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus722987_production",
      "bus": "27_LVBus722987",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus722983_consumption",
      "bus": "27_LVBus722983",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus722983_production",
      "bus": "27_LVBus722983",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus722984_consumption",
      "bus": "27_LVBus722984",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2856.7446344236682, 857.0233903271004],
        [2856.7446344236682, 857.0233903271004],
        [2856.7446344236682, 857.0233903271004]
      ]
    },
    {
      "id": "27_LVBus722984_production",
      "bus": "27_LVBus722984",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus722985_consumption",
      "bus": "27_LVBus722985",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [757.945924868324, 227.3837774604972],
        [5245.408503246699, 1573.6225509740098],
        [3994.314740089113, 1198.2944220267339]
      ]
    },
    {
      "id": "27_LVBus722985_production",
      "bus": "27_LVBus722985",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus722981_consumption",
      "bus": "27_LVBus722981",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1697.813096883233, 509.34392906496987],
        [3170.9340148094343, 951.2802044428303],
        [1078.0361237992686, 323.41083713978054]
      ]
    },
    {
      "id": "27_LVBus722981_production",
      "bus": "27_LVBus722981",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723026_consumption",
      "bus": "27_LVBus723026",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723026_production",
      "bus": "27_LVBus723026",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723028_consumption",
      "bus": "27_LVBus723028",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2906.230413269672, 871.8691239809017],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723028_production",
      "bus": "27_LVBus723028",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723029_consumption",
      "bus": "27_LVBus723029",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [9501.612056558553, 2850.483616967566],
        [11035.354665235855, 3310.6063995707564],
        [9501.612056558553, 2850.483616967566]
      ]
    },
    {
      "id": "27_LVBus723029_production",
      "bus": "27_LVBus723029",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723030_consumption",
      "bus": "27_LVBus723030",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [11646.5149583556, 3493.95448750668],
        [9744.489633850113, 2923.3468901550336],
        [9744.489633850113, 2923.3468901550336]
      ]
    },
    {
      "id": "27_LVBus723030_production",
      "bus": "27_LVBus723030",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723034_consumption",
      "bus": "27_LVBus723034",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2665.400604226096, 799.6201812678288],
        [450.01458002772847, 135.00437400831854],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723034_production",
      "bus": "27_LVBus723034",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723031_consumption",
      "bus": "27_LVBus723031",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2480.392141852154, 744.1176425556462],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723031_production",
      "bus": "27_LVBus723031",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723032_consumption",
      "bus": "27_LVBus723032",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [1114.5690718046046, 334.3707215413814]
      ]
    },
    {
      "id": "27_LVBus723032_production",
      "bus": "27_LVBus723032",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723033_consumption",
      "bus": "27_LVBus723033",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3005.48360467548, 901.645081402644],
        [2411.723011864426, 723.5169035593278],
        [2792.9877921180823, 837.8963376354246]
      ]
    },
    {
      "id": "27_LVBus723033_production",
      "bus": "27_LVBus723033",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723027_consumption",
      "bus": "27_LVBus723027",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4115.702832369942, 1234.7108497109828],
        [1067.3075507412716, 320.1922652223815],
        [2506.2035987016416, 751.8610796104924]
      ]
    },
    {
      "id": "27_LVBus723027_production",
      "bus": "27_LVBus723027",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723024_consumption",
      "bus": "27_LVBus723024",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [30697.157572479333, 9209.1472717438],
        [17190.985121691294, 5157.295536507388],
        [1209.3731539767512, 362.81194619302534]
      ]
    },
    {
      "id": "27_LVBus723024_production",
      "bus": "27_LVBus723024",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723022_consumption",
      "bus": "27_LVBus723022",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [44135.47131459993, 13240.641394379978],
        [36839.90681291175, 11051.972043873526],
        [24931.983478160906, 7479.595043448271]
      ]
    },
    {
      "id": "27_LVBus723022_production",
      "bus": "27_LVBus723022",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723015_consumption",
      "bus": "27_LVBus723015",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723015_production",
      "bus": "27_LVBus723015",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723017_consumption",
      "bus": "27_LVBus723017",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723017_production",
      "bus": "27_LVBus723017",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723018_consumption",
      "bus": "27_LVBus723018",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723018_production",
      "bus": "27_LVBus723018",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723019_consumption",
      "bus": "27_LVBus723019",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4088.9576369828033, 1226.687291094841],
        [3225.909000580346, 967.7727001741038],
        [4661.031317721623, 1398.3093953164869]
      ]
    },
    {
      "id": "27_LVBus723019_production",
      "bus": "27_LVBus723019",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723020_consumption",
      "bus": "27_LVBus723020",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [6600.94234605793, 1980.282703817379],
        [6600.94234605793, 1980.282703817379],
        [6600.94234605793, 1980.282703817379]
      ]
    },
    {
      "id": "27_LVBus723020_production",
      "bus": "27_LVBus723020",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723016_consumption",
      "bus": "27_LVBus723016",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [27498.769155508417, 8249.630746652525],
        [27576.687829694638, 8273.006348908391],
        [27498.769155508417, 8249.630746652525]
      ]
    },
    {
      "id": "27_LVBus723016_production",
      "bus": "27_LVBus723016",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723009_consumption",
      "bus": "27_LVBus723009",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723009_production",
      "bus": "27_LVBus723009",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723013_consumption",
      "bus": "27_LVBus723013",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [11239.116405377192, 3371.7349216131574],
        [8284.475252896644, 2485.342575868993],
        [6071.898277543679, 1821.5694832631036]
      ]
    },
    {
      "id": "27_LVBus723013_production",
      "bus": "27_LVBus723013",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723010_consumption",
      "bus": "27_LVBus723010",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [6137.126791445585, 1841.1380374336754],
        [7831.8200823255775, 2349.546024697673],
        [3979.7686963177325, 1193.9306088953197]
      ]
    },
    {
      "id": "27_LVBus723010_production",
      "bus": "27_LVBus723010",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723011_consumption",
      "bus": "27_LVBus723011",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723011_production",
      "bus": "27_LVBus723011",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723012_consumption",
      "bus": "27_LVBus723012",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4354.533493709904, 1306.3600481129713],
        [3444.908906017477, 1033.472671805243],
        [4455.496297896269, 1336.6488893688809]
      ]
    },
    {
      "id": "27_LVBus723012_production",
      "bus": "27_LVBus723012",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723275_consumption",
      "bus": "27_LVBus723275",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3819.3166365274337, 1145.79499095823],
        [2265.28314310559, 679.584942931677],
        [1656.2299093544366, 496.86897280633093]
      ]
    },
    {
      "id": "27_LVBus723275_production",
      "bus": "27_LVBus723275",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723268_consumption",
      "bus": "27_LVBus723268",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [5759.415714088546, 1727.8247142265639],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723268_production",
      "bus": "27_LVBus723268",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723269_consumption",
      "bus": "27_LVBus723269",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [1886.0149385558386, 565.8044815667515],
        [328.88363473044694, 98.66509041913407]
      ]
    },
    {
      "id": "27_LVBus723269_production",
      "bus": "27_LVBus723269",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723270_consumption",
      "bus": "27_LVBus723270",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1328.6548150687188, 398.59644452061565],
        [3187.24432870526, 956.173298611578],
        [4206.355750791063, 1261.9067252373188]
      ]
    },
    {
      "id": "27_LVBus723270_production",
      "bus": "27_LVBus723270",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723271_consumption",
      "bus": "27_LVBus723271",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3723.8549391020742, 1117.1564817306223],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723271_production",
      "bus": "27_LVBus723271",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723272_consumption",
      "bus": "27_LVBus723272",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [8450.018067581546, 2535.0054202744636],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723272_production",
      "bus": "27_LVBus723272",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723273_consumption",
      "bus": "27_LVBus723273",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4396.03426000608, 1318.8102780018241],
        [1426.7420191381818, 428.0226057414545],
        [4360.388919160783, 1308.116675748235]
      ]
    },
    {
      "id": "27_LVBus723273_production",
      "bus": "27_LVBus723273",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723263_consumption",
      "bus": "27_LVBus723263",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723263_production",
      "bus": "27_LVBus723263",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723266_consumption",
      "bus": "27_LVBus723266",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1090.1924469207418, 327.0577340762225],
        [2174.523223034113, 652.3569669102338],
        [1914.5308554214494, 574.3592566264348]
      ]
    },
    {
      "id": "27_LVBus723266_production",
      "bus": "27_LVBus723266",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723264_consumption",
      "bus": "27_LVBus723264",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1040.7172812698082, 312.21518438094245],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723264_production",
      "bus": "27_LVBus723264",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723265_consumption",
      "bus": "27_LVBus723265",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [7241.181347459424, 2172.354404237827],
        [3143.100847987322, 942.9302543961966],
        [4519.717444791883, 1355.915233437565]
      ]
    },
    {
      "id": "27_LVBus723265_production",
      "bus": "27_LVBus723265",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723261_consumption",
      "bus": "27_LVBus723261",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [16037.195220958822, 4811.158566287646],
        [35567.31734953649, 10670.195204860947],
        [11796.834421674279, 3539.0503265022835]
      ]
    },
    {
      "id": "27_LVBus723261_production",
      "bus": "27_LVBus723261",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723049_consumption",
      "bus": "27_LVBus723049",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [7406.163560296187, 2221.849068088856],
        [3091.626284340127, 927.487885302038],
        [3464.586873958348, 1039.3760621875044]
      ]
    },
    {
      "id": "27_LVBus723049_production",
      "bus": "27_LVBus723049",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723043_consumption",
      "bus": "27_LVBus723043",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2922.342452534735, 876.7027357604205],
        [0.0, 0.0],
        [853.2670944035508, 255.98012832106522]
      ]
    },
    {
      "id": "27_LVBus723043_production",
      "bus": "27_LVBus723043",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723044_consumption",
      "bus": "27_LVBus723044",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [886.1557149366843, 265.8467144810053],
        [1452.6039392150528, 435.78118176451585]
      ]
    },
    {
      "id": "27_LVBus723044_production",
      "bus": "27_LVBus723044",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723045_consumption",
      "bus": "27_LVBus723045",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3610.356579599523, 1083.1069738798567],
        [5695.70894753608, 1708.7126842608238],
        [1998.4954297705426, 599.5486289311627]
      ]
    },
    {
      "id": "27_LVBus723045_production",
      "bus": "27_LVBus723045",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723046_consumption",
      "bus": "27_LVBus723046",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [2511.384379689797, 753.415313906939],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723046_production",
      "bus": "27_LVBus723046",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723047_consumption",
      "bus": "27_LVBus723047",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [1225.5688040391212, 367.6706412117364],
        [2116.144359580179, 634.8433078740536]
      ]
    },
    {
      "id": "27_LVBus723047_production",
      "bus": "27_LVBus723047",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723036_consumption",
      "bus": "27_LVBus723036",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [583.8817117392947, 175.1645135217884],
        [2484.321865409826, 745.2965596229477],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723036_production",
      "bus": "27_LVBus723036",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723037_consumption",
      "bus": "27_LVBus723037",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2454.2952215496703, 736.288566464901],
        [1112.534546445558, 333.76036393366735],
        [996.8504362302548, 299.05513086907644]
      ]
    },
    {
      "id": "27_LVBus723037_production",
      "bus": "27_LVBus723037",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723038_consumption",
      "bus": "27_LVBus723038",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [1389.6261627603785, 416.88784882811353]
      ]
    },
    {
      "id": "27_LVBus723038_production",
      "bus": "27_LVBus723038",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723039_consumption",
      "bus": "27_LVBus723039",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [6799.929239916937, 2039.9787719750811],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723039_production",
      "bus": "27_LVBus723039",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723040_consumption",
      "bus": "27_LVBus723040",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [5782.050796754634, 1734.61523902639],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723040_production",
      "bus": "27_LVBus723040",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723041_consumption",
      "bus": "27_LVBus723041",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723041_production",
      "bus": "27_LVBus723041",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723145_consumption",
      "bus": "27_LVBus723145",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723145_production",
      "bus": "27_LVBus723145",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723146_consumption",
      "bus": "27_LVBus723146",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2347.4819557025457, 704.2445867107637],
        [5918.677295163094, 1775.603188548928],
        [4826.5886068185455, 1447.9765820455636]
      ]
    },
    {
      "id": "27_LVBus723146_production",
      "bus": "27_LVBus723146",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723147_consumption",
      "bus": "27_LVBus723147",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2501.863247965068, 750.5589743895204],
        [2819.392857494886, 845.8178572484658],
        [5654.022972877989, 1696.2068918633965]
      ]
    },
    {
      "id": "27_LVBus723147_production",
      "bus": "27_LVBus723147",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723148_consumption",
      "bus": "27_LVBus723148",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2444.7224813168623, 733.4167443950587],
        [3051.1996805893546, 915.3599041768064],
        [2145.4071114367625, 643.6221334310287]
      ]
    },
    {
      "id": "27_LVBus723148_production",
      "bus": "27_LVBus723148",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723133_consumption",
      "bus": "27_LVBus723133",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723133_production",
      "bus": "27_LVBus723133",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723134_consumption",
      "bus": "27_LVBus723134",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [3089.301976456846, 926.7905929370538],
        [7446.680989195662, 2234.0042967586983]
      ]
    },
    {
      "id": "27_LVBus723134_production",
      "bus": "27_LVBus723134",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723136_consumption",
      "bus": "27_LVBus723136",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723136_production",
      "bus": "27_LVBus723136",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723137_consumption",
      "bus": "27_LVBus723137",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723137_production",
      "bus": "27_LVBus723137",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723138_consumption",
      "bus": "27_LVBus723138",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723138_production",
      "bus": "27_LVBus723138",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723139_consumption",
      "bus": "27_LVBus723139",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723139_production",
      "bus": "27_LVBus723139",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723140_consumption",
      "bus": "27_LVBus723140",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [7457.7961912988785, 2237.3388573896636],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723140_production",
      "bus": "27_LVBus723140",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723143_consumption",
      "bus": "27_LVBus723143",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1279.7743907040901, 383.93231721122703],
        [5450.744001485253, 1635.2232004455757],
        [4648.631142777335, 1394.5893428332006]
      ]
    },
    {
      "id": "27_LVBus723143_production",
      "bus": "27_LVBus723143",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723141_consumption",
      "bus": "27_LVBus723141",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [219.30654429708383, 65.79196328912515],
        [1514.4554395822443, 454.3366318746733]
      ]
    },
    {
      "id": "27_LVBus723141_production",
      "bus": "27_LVBus723141",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723142_consumption",
      "bus": "27_LVBus723142",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [1389.6117623708133, 416.88352871124397]
      ]
    },
    {
      "id": "27_LVBus723142_production",
      "bus": "27_LVBus723142",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723135_consumption",
      "bus": "27_LVBus723135",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1443.4858320767948, 433.04574962303843],
        [0.0, 0.0],
        [781.0972659688198, 234.32917979064592]
      ]
    },
    {
      "id": "27_LVBus723135_production",
      "bus": "27_LVBus723135",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723106_consumption",
      "bus": "27_LVBus723106",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [666.8914986802962, 200.06744960408886],
        [1196.4766944368487, 358.9430083310546],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723106_production",
      "bus": "27_LVBus723106",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723107_consumption",
      "bus": "27_LVBus723107",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [1070.8345178885568, 321.250355366567]
      ]
    },
    {
      "id": "27_LVBus723107_production",
      "bus": "27_LVBus723107",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723113_consumption",
      "bus": "27_LVBus723113",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [855.9090717270708, 256.7727215181212],
        [816.8533925553273, 245.0560177665982],
        [618.5665064944938, 185.56995194834812]
      ]
    },
    {
      "id": "27_LVBus723113_production",
      "bus": "27_LVBus723113",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723114_consumption",
      "bus": "27_LVBus723114",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2575.846550474139, 772.7539651422417],
        [504.25694020324374, 151.27708206097313],
        [512.9453932861139, 153.88361798583418]
      ]
    },
    {
      "id": "27_LVBus723114_production",
      "bus": "27_LVBus723114",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723115_consumption",
      "bus": "27_LVBus723115",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1382.3364673373658, 414.70094020120973],
        [1405.7735504445118, 421.7320651333535],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723115_production",
      "bus": "27_LVBus723115",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723108_consumption",
      "bus": "27_LVBus723108",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1665.0091058853025, 499.50273176559074],
        [0.0, 0.0],
        [1040.1068964862577, 312.0320689458773]
      ]
    },
    {
      "id": "27_LVBus723108_production",
      "bus": "27_LVBus723108",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723109_consumption",
      "bus": "27_LVBus723109",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [575.5349374537707, 172.6604812361312]
      ]
    },
    {
      "id": "27_LVBus723109_production",
      "bus": "27_LVBus723109",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723110_consumption",
      "bus": "27_LVBus723110",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [556.9080257794559, 167.07240773383677],
        [582.1766647699454, 174.6529994309836],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723110_production",
      "bus": "27_LVBus723110",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723111_consumption",
      "bus": "27_LVBus723111",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1920.5629826113181, 576.1688947833954],
        [1920.5629826113181, 576.1688947833954],
        [1920.5629826113181, 576.1688947833954]
      ]
    },
    {
      "id": "27_LVBus723111_production",
      "bus": "27_LVBus723111",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723112_consumption",
      "bus": "27_LVBus723112",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723112_production",
      "bus": "27_LVBus723112",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723116_consumption",
      "bus": "27_LVBus723116",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [443.7801449739727, 133.1340434921918],
        [472.23151283796074, 141.66945385138823]
      ]
    },
    {
      "id": "27_LVBus723116_production",
      "bus": "27_LVBus723116",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723117_consumption",
      "bus": "27_LVBus723117",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723117_production",
      "bus": "27_LVBus723117",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723130_consumption",
      "bus": "27_LVBus723130",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [26644.46209986461, 7993.338629959382],
        [32962.419390776384, 9888.725817232915],
        [30370.968552099333, 9111.290565629799]
      ]
    },
    {
      "id": "27_LVBus723130_production",
      "bus": "27_LVBus723130",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723118_consumption",
      "bus": "27_LVBus723118",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723118_production",
      "bus": "27_LVBus723118",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723122_consumption",
      "bus": "27_LVBus723122",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723122_production",
      "bus": "27_LVBus723122",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723129_consumption",
      "bus": "27_LVBus723129",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723129_production",
      "bus": "27_LVBus723129",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723123_consumption",
      "bus": "27_LVBus723123",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723123_production",
      "bus": "27_LVBus723123",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723124_consumption",
      "bus": "27_LVBus723124",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723124_production",
      "bus": "27_LVBus723124",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723125_consumption",
      "bus": "27_LVBus723125",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723125_production",
      "bus": "27_LVBus723125",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723126_consumption",
      "bus": "27_LVBus723126",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723126_production",
      "bus": "27_LVBus723126",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723127_consumption",
      "bus": "27_LVBus723127",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [248.5175844533236, 74.55527533599708],
        [294.4091545209309, 88.32274635627927]
      ]
    },
    {
      "id": "27_LVBus723127_production",
      "bus": "27_LVBus723127",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723128_consumption",
      "bus": "27_LVBus723128",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723128_production",
      "bus": "27_LVBus723128",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723119_consumption",
      "bus": "27_LVBus723119",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723119_production",
      "bus": "27_LVBus723119",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723120_consumption",
      "bus": "27_LVBus723120",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723120_production",
      "bus": "27_LVBus723120",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723121_consumption",
      "bus": "27_LVBus723121",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723121_production",
      "bus": "27_LVBus723121",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723131_consumption",
      "bus": "27_LVBus723131",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [716.5686448705986, 214.9705934611796],
        [1408.0875155887509, 422.42625467662526],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723131_production",
      "bus": "27_LVBus723131",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723096_consumption",
      "bus": "27_LVBus723096",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [434.4498429518244, 130.33495288554732]
      ]
    },
    {
      "id": "27_LVBus723096_production",
      "bus": "27_LVBus723096",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723097_consumption",
      "bus": "27_LVBus723097",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2155.940016103789, 646.7820048311366],
        [729.5408487869273, 218.86225463607818],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723097_production",
      "bus": "27_LVBus723097",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723101_consumption",
      "bus": "27_LVBus723101",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723101_production",
      "bus": "27_LVBus723101",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723103_consumption",
      "bus": "27_LVBus723103",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723103_production",
      "bus": "27_LVBus723103",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723102_consumption",
      "bus": "27_LVBus723102",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1082.631604045052, 324.78948121351556],
        [1488.3237399931343, 446.49712199794027],
        [3257.961674518, 977.3885023554]
      ]
    },
    {
      "id": "27_LVBus723102_production",
      "bus": "27_LVBus723102",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723098_consumption",
      "bus": "27_LVBus723098",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723098_production",
      "bus": "27_LVBus723098",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723100_consumption",
      "bus": "27_LVBus723100",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [616.45356268678, 184.93606880603397],
        [594.8472053376822, 178.45416160130466]
      ]
    },
    {
      "id": "27_LVBus723100_production",
      "bus": "27_LVBus723100",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723099_consumption",
      "bus": "27_LVBus723099",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2224.571490003224, 667.3714470009671],
        [2671.448059488144, 801.4344178464431],
        [2416.382566901706, 724.9147700705117]
      ]
    },
    {
      "id": "27_LVBus723099_production",
      "bus": "27_LVBus723099",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723104_consumption",
      "bus": "27_LVBus723104",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2313.4260230139093, 694.0278069041727],
        [2796.5236266518564, 838.9570879955569],
        [926.6046080721164, 277.9813824216349]
      ]
    },
    {
      "id": "27_LVBus723104_production",
      "bus": "27_LVBus723104",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723313_consumption",
      "bus": "27_LVBus723313",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3051.846989757946, 915.5540969273839],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723313_production",
      "bus": "27_LVBus723313",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723314_consumption",
      "bus": "27_LVBus723314",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [880.2276098137781, 264.06828294413344],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723314_production",
      "bus": "27_LVBus723314",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723315_consumption",
      "bus": "27_LVBus723315",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1427.5777236995211, 428.27331710985635],
        [2154.8933524137115, 646.4680057241134],
        [335.0140362168639, 100.50421086505916]
      ]
    },
    {
      "id": "27_LVBus723315_production",
      "bus": "27_LVBus723315",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723316_consumption",
      "bus": "27_LVBus723316",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [1748.503936134227, 524.5511808402681]
      ]
    },
    {
      "id": "27_LVBus723316_production",
      "bus": "27_LVBus723316",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723317_consumption",
      "bus": "27_LVBus723317",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723317_production",
      "bus": "27_LVBus723317",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723318_consumption",
      "bus": "27_LVBus723318",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723318_production",
      "bus": "27_LVBus723318",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723319_consumption",
      "bus": "27_LVBus723319",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723319_production",
      "bus": "27_LVBus723319",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723320_consumption",
      "bus": "27_LVBus723320",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2529.476210560392, 758.8428631681176],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723320_production",
      "bus": "27_LVBus723320",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723321_consumption",
      "bus": "27_LVBus723321",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3409.0761509663753, 1022.7228452899126],
        [7597.820692564772, 2279.3462077694317],
        [10876.215101262498, 3262.8645303787494]
      ]
    },
    {
      "id": "27_LVBus723321_production",
      "bus": "27_LVBus723321",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723322_consumption",
      "bus": "27_LVBus723322",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723322_production",
      "bus": "27_LVBus723322",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723323_consumption",
      "bus": "27_LVBus723323",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723323_production",
      "bus": "27_LVBus723323",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723324_consumption",
      "bus": "27_LVBus723324",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723324_production",
      "bus": "27_LVBus723324",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723325_consumption",
      "bus": "27_LVBus723325",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [656.849170622768, 197.0547511868304],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723325_production",
      "bus": "27_LVBus723325",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723326_consumption",
      "bus": "27_LVBus723326",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [7647.404161388387, 2294.221248416516],
        [5437.900650637144, 1631.3701951911432]
      ]
    },
    {
      "id": "27_LVBus723326_production",
      "bus": "27_LVBus723326",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723327_consumption",
      "bus": "27_LVBus723327",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2419.964522477691, 725.9893567433072],
        [0.0, 0.0],
        [1917.6083066994433, 575.2824920098329]
      ]
    },
    {
      "id": "27_LVBus723327_production",
      "bus": "27_LVBus723327",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723328_consumption",
      "bus": "27_LVBus723328",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [6973.649350690102, 2092.0948052070307],
        [1387.4726323759564, 416.2417897127869],
        [6256.358274477878, 1876.9074823433632]
      ]
    },
    {
      "id": "27_LVBus723328_production",
      "bus": "27_LVBus723328",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723329_consumption",
      "bus": "27_LVBus723329",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [441.98597247427216, 132.59579174228165],
        [0.0, 0.0],
        [880.4770684211155, 264.14312052633466]
      ]
    },
    {
      "id": "27_LVBus723329_production",
      "bus": "27_LVBus723329",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723330_consumption",
      "bus": "27_LVBus723330",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [586.6393126463179, 175.99179379389537],
        [816.5613703732663, 244.9684111119799],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723330_production",
      "bus": "27_LVBus723330",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723331_consumption",
      "bus": "27_LVBus723331",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [2745.587116297256, 823.6761348891769],
        [5339.187788977255, 1601.7563366931765]
      ]
    },
    {
      "id": "27_LVBus723331_production",
      "bus": "27_LVBus723331",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723332_consumption",
      "bus": "27_LVBus723332",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [2248.743497192021, 674.6230491576063],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723332_production",
      "bus": "27_LVBus723332",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723333_consumption",
      "bus": "27_LVBus723333",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1476.2298068579978, 442.86894205739935],
        [0.0, 0.0],
        [1681.111425990534, 504.33342779716014]
      ]
    },
    {
      "id": "27_LVBus723333_production",
      "bus": "27_LVBus723333",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723334_consumption",
      "bus": "27_LVBus723334",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1361.557353508516, 408.4672060525548],
        [0.0, 0.0],
        [1117.9148129807666, 335.37444389422996]
      ]
    },
    {
      "id": "27_LVBus723334_production",
      "bus": "27_LVBus723334",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723335_consumption",
      "bus": "27_LVBus723335",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1980.159779108013, 594.0479337324039],
        [1281.0889269077747, 384.3266780723324],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723335_production",
      "bus": "27_LVBus723335",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723336_consumption",
      "bus": "27_LVBus723336",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [924.5795994052046, 277.3738798215614],
        [1213.5857451628428, 364.07572354885286],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723336_production",
      "bus": "27_LVBus723336",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723310_consumption",
      "bus": "27_LVBus723310",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1645.5037529673182, 493.65112589019543],
        [3059.559543901861, 917.8678631705583],
        [4383.719382351302, 1315.1158147053904]
      ]
    },
    {
      "id": "27_LVBus723310_production",
      "bus": "27_LVBus723310",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723311_consumption",
      "bus": "27_LVBus723311",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1729.3210445407894, 518.7963133622368],
        [0.0, 0.0],
        [5126.741007715284, 1538.022302314585]
      ]
    },
    {
      "id": "27_LVBus723311_production",
      "bus": "27_LVBus723311",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723299_consumption",
      "bus": "27_LVBus723299",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [3105.3034258171815, 931.5910277451544],
        [1055.203054130773, 316.56091623923186]
      ]
    },
    {
      "id": "27_LVBus723299_production",
      "bus": "27_LVBus723299",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723300_consumption",
      "bus": "27_LVBus723300",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1147.6904703423722, 344.3071411027117],
        [4461.971814033183, 1338.591544209955],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723300_production",
      "bus": "27_LVBus723300",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723301_consumption",
      "bus": "27_LVBus723301",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [5342.15859783686, 1602.647579351058],
        [0.0, 0.0],
        [1347.0013254052124, 404.1003976215637]
      ]
    },
    {
      "id": "27_LVBus723301_production",
      "bus": "27_LVBus723301",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723302_consumption",
      "bus": "27_LVBus723302",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2443.9571201768367, 733.187136053051],
        [1459.2215654693434, 437.766469640803],
        [1501.2772663201238, 450.3831798960371]
      ]
    },
    {
      "id": "27_LVBus723302_production",
      "bus": "27_LVBus723302",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723303_consumption",
      "bus": "27_LVBus723303",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3546.483774813902, 1063.9451324441707],
        [0.0, 0.0],
        [3283.273743243282, 984.9821229729845]
      ]
    },
    {
      "id": "27_LVBus723303_production",
      "bus": "27_LVBus723303",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723304_consumption",
      "bus": "27_LVBus723304",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4650.666207285793, 1395.1998621857376],
        [1317.5058675878092, 395.25176027634274],
        [1479.020837145849, 443.70625114375474]
      ]
    },
    {
      "id": "27_LVBus723304_production",
      "bus": "27_LVBus723304",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723305_consumption",
      "bus": "27_LVBus723305",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [501.83935791133297, 150.5518073733999],
        [0.0, 0.0],
        [2775.7366327902246, 832.7209898370673]
      ]
    },
    {
      "id": "27_LVBus723305_production",
      "bus": "27_LVBus723305",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723306_consumption",
      "bus": "27_LVBus723306",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1981.8277314156098, 594.548319424683],
        [0.0, 0.0],
        [1722.8524410364566, 516.855732310937]
      ]
    },
    {
      "id": "27_LVBus723306_production",
      "bus": "27_LVBus723306",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723307_consumption",
      "bus": "27_LVBus723307",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [196.31913864092027, 58.89574159227608],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723307_production",
      "bus": "27_LVBus723307",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723308_consumption",
      "bus": "27_LVBus723308",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [711.4344220130928, 213.43032660392782],
        [1553.692369234838, 466.1077107704514],
        [1954.9130041883607, 586.4739012565082]
      ]
    },
    {
      "id": "27_LVBus723308_production",
      "bus": "27_LVBus723308",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723287_consumption",
      "bus": "27_LVBus723287",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723287_production",
      "bus": "27_LVBus723287",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723288_consumption",
      "bus": "27_LVBus723288",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [1389.4069049139125, 416.82207147417375]
      ]
    },
    {
      "id": "27_LVBus723288_production",
      "bus": "27_LVBus723288",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723289_consumption",
      "bus": "27_LVBus723289",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1432.951977002965, 429.8855931008895],
        [0.0, 0.0],
        [3275.553470999378, 982.6660412998134]
      ]
    },
    {
      "id": "27_LVBus723289_production",
      "bus": "27_LVBus723289",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723290_consumption",
      "bus": "27_LVBus723290",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1607.1746068842795, 482.1523820652838],
        [1613.8250105464265, 484.1475031639279],
        [5514.319972592595, 1654.2959917777785]
      ]
    },
    {
      "id": "27_LVBus723290_production",
      "bus": "27_LVBus723290",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723291_consumption",
      "bus": "27_LVBus723291",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3815.216369243536, 1144.5649107730608],
        [4099.472892900592, 1229.8418678701776],
        [4576.803141742727, 1373.040942522818]
      ]
    },
    {
      "id": "27_LVBus723291_production",
      "bus": "27_LVBus723291",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723293_consumption",
      "bus": "27_LVBus723293",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3092.019794489202, 927.6059383467606],
        [2477.1325879674982, 743.1397763902495],
        [1417.3516685700517, 425.20550057101553]
      ]
    },
    {
      "id": "27_LVBus723293_production",
      "bus": "27_LVBus723293",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723294_consumption",
      "bus": "27_LVBus723294",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [981.7363143555993, 294.5208943066798],
        [1980.64225004637, 594.192675013911],
        [2696.7709742605093, 809.0312922781528]
      ]
    },
    {
      "id": "27_LVBus723294_production",
      "bus": "27_LVBus723294",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723296_consumption",
      "bus": "27_LVBus723296",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [254.12524833905422, 76.23757450171627],
        [1457.3349185012892, 437.2004755503867]
      ]
    },
    {
      "id": "27_LVBus723296_production",
      "bus": "27_LVBus723296",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723295_consumption",
      "bus": "27_LVBus723295",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723295_production",
      "bus": "27_LVBus723295",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723292_consumption",
      "bus": "27_LVBus723292",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [1380.5564425366415, 414.16693276099244],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723292_production",
      "bus": "27_LVBus723292",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723297_consumption",
      "bus": "27_LVBus723297",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2083.2143625118924, 624.9643087535677],
        [0.0, 0.0],
        [6368.854346004531, 1910.6563038013592]
      ]
    },
    {
      "id": "27_LVBus723297_production",
      "bus": "27_LVBus723297",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723282_consumption",
      "bus": "27_LVBus723282",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723282_production",
      "bus": "27_LVBus723282",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723283_consumption",
      "bus": "27_LVBus723283",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [1247.651308143985, 374.2953924431955],
        [772.8825128867676, 231.86475386603027]
      ]
    },
    {
      "id": "27_LVBus723283_production",
      "bus": "27_LVBus723283",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723284_consumption",
      "bus": "27_LVBus723284",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1622.2995750686644, 486.6898725205993],
        [1061.832297254321, 318.5496891762963],
        [1628.575109241338, 488.57253277240136]
      ]
    },
    {
      "id": "27_LVBus723284_production",
      "bus": "27_LVBus723284",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723285_consumption",
      "bus": "27_LVBus723285",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [2972.60927788303, 891.7827833649089],
        [1094.9911641265085, 328.4973492379525]
      ]
    },
    {
      "id": "27_LVBus723285_production",
      "bus": "27_LVBus723285",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723277_consumption",
      "bus": "27_LVBus723277",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723277_production",
      "bus": "27_LVBus723277",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723278_consumption",
      "bus": "27_LVBus723278",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723278_production",
      "bus": "27_LVBus723278",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723279_consumption",
      "bus": "27_LVBus723279",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3630.1939598722583, 1089.0581879616775],
        [536.6712109208604, 161.0013632762581],
        [1377.4883493929276, 413.24650481787825]
      ]
    },
    {
      "id": "27_LVBus723279_production",
      "bus": "27_LVBus723279",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "27_LVBus723280_consumption",
      "bus": "27_LVBus723280",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [8313.786061946603, 2494.135818583981],
        [9466.014381783792, 2839.8043145351376],
        [1904.6365413450378, 571.3909624035114]
      ]
    },
    {
      "id": "27_LVBus723280_production",
      "bus": "27_LVBus723280",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    }
  ],
  "sources": [
    {
      "id": "vs",
      "bus": "MVVoltage_source",
      "phases": "abcn",
      "type": "voltage",
      "connect_neutral": null,
      "voltages": [
        [11777.945491468367, 0.0],
        [-5888.97274573418, -10200.0],
        [-5888.97274573418, 10200.0]
      ]
    }
  ],
  "lines_params": [
    {
      "id": "T_AL_70",
      "z_line": [
        [
          [0.4037714285714286, 0.0, 0.0, 0.0],
          [0.0, 0.4037714285714286, 0.0, 0.0],
          [0.0, 0.0, 0.4037714285714286, 0.0],
          [0.0, 0.0, 0.0, 0.7066]
        ],
        [
          [0.3522273637895779, 0.2548374536831139, 0.25483745368311206, 0.289351376654132],
          [0.2548374536831139, 0.3522273637895779, 0.25483745368311206, 0.289351376654132],
          [0.25483745368311206, 0.25483745368311206, 0.3522273637895779, 0.2893513766541358],
          [0.289351376654132, 0.289351376654132, 0.2893513766541358, 0.3698082122812564]
        ]
      ],
      "y_shunt": [
        [
          [8.781378896642583e-8, -0.0, -0.0, -0.0],
          [-0.0, 8.78137889664258e-8, -0.0, -0.0],
          [-0.0, -0.0, 8.781650430080775e-8, -0.0],
          [-0.0, -0.0, -0.0, 1.543729345444604e-7]
        ],
        [
          [3.249101321068935e-5, -2.0282388553771083e-6, -2.027732015397362e-6, -6.481595098308424e-6],
          [-2.0282388553771032e-6, 3.2491013210689335e-5, -2.0277320153973612e-6, -6.481595098308425e-6],
          [-2.0277320153973633e-6, -2.02773201539736e-6, 3.2491356407188983e-5, -6.4817663011923205e-6],
          [-6.481595098308427e-6, -6.48159509830842e-6, -6.48176630119232e-6, 5.8038190133924266e-5]
        ]
      ],
      "ampacities": [187.0, 187.0, 187.0, 187.0],
      "line_type": "TWISTED",
      "materials": ["AAC", "AAC", "AAC", "AAC"],
      "insulators": ["XLPE", "XLPE", "XLPE", "XLPE"],
      "sections": [70.0, 70.0, 70.0, 70.0]
    },
    {
      "id": "U_AL_150",
      "z_line": [
        [
          [0.206, 0.0, 0.0],
          [0.0, 0.206, 0.0],
          [0.0, 0.0, 0.206]
        ],
        [
          [0.0960502777, 0.0, 0.0],
          [0.0, 0.0960502777, 0.0],
          [0.0, 0.0, 0.0960502777]
        ]
      ],
      "y_shunt": [
        [
          [0.0, 0.0, 0.0],
          [0.0, 0.0, 0.0],
          [0.0, 0.0, 0.0]
        ],
        [
          [3.41234e-5, 0.0, 0.0],
          [0.0, 3.41234e-5, 0.0],
          [0.0, 0.0, 3.41234e-5]
        ]
      ],
      "ampacities": [325.0, 325.0, 325.0],
      "line_type": "UNDERGROUND",
      "materials": ["AAC", "AAC", "AAC"],
      "sections": [150.0, 150.0, 150.0]
    },
    {
      "id": "U_AL_150_lv",
      "z_line": [
        [
          [0.1884266666666667, 0.0, 0.0, 0.0],
          [0.0, 0.1884266666666667, 0.0, 0.0],
          [0.0, 0.0, 0.1884266666666667, 0.0],
          [0.0, 0.0, 0.0, 0.4037714285714286]
        ],
        [
          [0.32828402789137306, 0.23241381875588726, 0.2106379578409967, 0.2324138187558867],
          [0.23241381875588726, 0.32828402789137306, 0.2324138187558867, 0.2106379578409967],
          [0.2106379578409967, 0.2324138187558867, 0.32828402789137306, 0.23241381875588726],
          [0.2324138187558867, 0.2106379578409967, 0.23241381875588726, 0.3522273637895779]
        ]
      ],
      "y_shunt": [
        [
          [2.2218695224038782e-5, -0.0, -0.0, -0.0],
          [-0.0, 2.293336632682387e-5, -0.0, -0.0],
          [-0.0, -0.0, 2.2218695224038755e-5, -0.0],
          [-0.0, -0.0, -0.0, 1.6981083006353736e-5]
        ],
        [
          [0.00031402428602920205, -4.196259266854416e-5, -2.0115814893727624e-5, -2.9758926226542447e-5],
          [-4.196259266854417e-5, 0.00032559035273286213, -4.196259266854337e-5, -1.2331504127535857e-5],
          [-2.011581489372763e-5, -4.196259266854337e-5, 0.00031402428602920156, -2.975892622654305e-5],
          [-2.9758926226542447e-5, -1.2331504127535853e-5, -2.975892622654305e-5, 0.00024166018664415872]
        ]
      ],
      "ampacities": [325.0, 325.0, 325.0, 325.0],
      "line_type": "UNDERGROUND",
      "materials": ["AAC", "AAC", "AAC", "AAC"],
      "insulators": ["PVC", "PVC", "PVC", "PVC"],
      "sections": [150.0, 150.0, 150.0, 150.0]
    }
  ],
  "transformers_params": [
    {
      "id": "FT_Standard_Standard_1000kVA",
      "vg": "Dyn11",
      "sn": 1000000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.0020800000000000003, 0.00937195817318878],
      "ym": [1.225e-6, -1.996244912329146e-5],
      "i0": 0.024,
      "p0": 1470,
      "psc": 13000,
      "vsc": 0.06
    },
    {
      "id": "FT_Standard_Standard_250kVA",
      "vg": "Dyn11",
      "sn": 250000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.008320000000000001, 0.024210278808803505],
      "ym": [5.416666666666667e-7, -4.341338759210368e-6],
      "i0": 0.021,
      "p0": 650,
      "psc": 3250,
      "vsc": 0.04
    },
    {
      "id": "FT_Standard_Standard_400kVA",
      "vg": "Dyn11",
      "sn": 400000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.0046, 0.015324490203592419],
      "ym": [7.750000000000001e-7, -6.28573671983731e-6],
      "i0": 0.019,
      "p0": 930,
      "psc": 4600,
      "vsc": 0.04
    },
    {
      "id": "FT_Standard_Standard_630kVA",
      "vg": "Dyn11",
      "sn": 630000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.0026203073822121444, 0.009814977720841663],
      "ym": [1.0833333333333335e-6, -9.387698806890263e-6],
      "i0": 0.018,
      "p0": 1300,
      "psc": 6500,
      "vsc": 0.04
    }
  ],
  "ground_connections": [
    {
      "id": "1",
      "ground": "gnd",
      "element": {
        "id": "MVVoltage_source",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "2",
      "ground": "gnd",
      "element": {
        "id": "27_MVLV03485_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "3",
      "ground": "gnd",
      "element": {
        "id": "27_MVLV13358_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "4",
      "ground": "gnd",
      "element": {
        "id": "27_MVLV18840_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "5",
      "ground": "gnd",
      "element": {
        "id": "27_MVLV19488_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "6",
      "ground": "gnd",
      "element": {
        "id": "27_MVLV22743_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "7",
      "ground": "gnd",
      "element": {
        "id": "27_MVLV27143_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "8",
      "ground": "gnd",
      "element": {
        "id": "27_MVLV32124_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "9",
      "ground": "gnd",
      "element": {
        "id": "27_MVLV36612_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "10",
      "ground": "gnd",
      "element": {
        "id": "27_MVLV38695_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "11",
      "ground": "gnd",
      "element": {
        "id": "27_MVLV38734_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "12",
      "ground": "gnd",
      "element": {
        "id": "27_MVLV44590_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "13",
      "ground": "gnd",
      "element": {
        "id": "27_MVLV58600_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "14",
      "ground": "gnd",
      "element": {
        "id": "27_MVLV84304_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    }
  ]
}
