{
  "version": 5,
  "is_multiphase": true,
  "crs": {
    "data": "EPSG:4326",
    "normalize": false
  },
  "grounds": [
    {
      "id": "gnd"
    }
  ],
  "potential_refs": [
    {
      "id": "pref",
      "ground": "gnd"
    }
  ],
  "buses": [
    {
      "id": "MVVoltage_source",
      "phases": "abcn"
    },
    {
      "id": "28_BOSCH",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.882126311095916, 49.281454546750055]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus09050",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.903537844491665, 49.26139016444833]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV73504",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.903557368962427, 49.26096071924022]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV73504_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.903557368962427, 49.26096071924022]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384336",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.903576962089269, 49.26094836418921]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384346",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.903357094973938, 49.2603340280313]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384347",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.901750138363734, 49.2553828649696]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384348",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.901840445951977, 49.25492328978368]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384349",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.902220087706095, 49.252357637304236]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384341",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.900014080434932, 49.26080382280434]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384342",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.899353087441167, 49.260808436924364]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384343",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.898229290950708, 49.260825780005064]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384344",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.896902641973608, 49.26092790432936]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384345",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.896744209091948, 49.26090813155664]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384337",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.903417696603753, 49.26103812580893]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384338",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.903725060355309, 49.263464077567264]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384339",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.903360378092756, 49.26466683287252]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384340",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.903283910294048, 49.264972196475874]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus09063",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.901330544849799, 49.26166155039284]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus09051",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.90990129823584, 49.26122281654926]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus09058",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.90800849258221, 49.26409538200473]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus09061",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.910740890899188, 49.26727831890688]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV85507",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.910759033197797, 49.26728512086326]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV85507_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.910759033197797, 49.26728512086326]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384497",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.910965918328743, 49.267602457019024]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus948190",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9112769830295925, 49.26799636067783]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus948191",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9120907797860675, 49.26825797703177]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus948192",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9129236969893235, 49.26831023832194]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus948193",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.917138012194702, 49.268671772600406]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus09062",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.90932062633866, 49.26881802221674]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV85509",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.909239030354148, 49.268833468828284]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV85509_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.909239030354148, 49.268833468828284]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384521",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.909217300707601, 49.268748664712355]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384522",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.909577699283845, 49.26872140075266]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384523",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.909842976002813, 49.26869426324309]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384524",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.910626940798129, 49.26854899819667]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384525",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.911479834147682, 49.26828582827187]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384526",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.910945513270728, 49.26929581185367]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384527",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.909758509046258, 49.26835911083371]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384528",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.909516965706411, 49.267347189051534]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384529",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.909021074918937, 49.26801668032965]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384517",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.909184250510245, 49.26886528256338]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384518",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.909655702034188, 49.26885612389736]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384519",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.910075088178975, 49.26937412417384]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384511",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.909080627080601, 49.26881159233454]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384512",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.908150774998051, 49.268907263100004]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384515",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.908020984434131, 49.26952472939203]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384513",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.90760244112221, 49.26885464107357]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384514",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.90737737636741, 49.269045903149674]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus968426",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.906864466257185, 49.269895141918184]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV83691",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.907665682529152, 49.27172460901568]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV83691_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.907665682529152, 49.27172460901568]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384437",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.907677470134991, 49.27170170123732]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384438",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.907575691030856, 49.27169511642477]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384445",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.907042941113823, 49.27153045658264]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384439",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.907909187098547, 49.27169435011087]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384440",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.907529867287107, 49.27317747330313]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384441",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.909400861939232, 49.273820749749746]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384442",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.90524540966539, 49.272031651287534]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384443",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.905859058251193, 49.27137849659577]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384444",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.903518799074605, 49.27090389127823]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus09059",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.906652518738997, 49.26462494537336]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV22814",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.905705899011177, 49.26416103003841]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV22814_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.905705899011177, 49.26416103003841]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383940",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.905750636511685, 49.2641638366896]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383941",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.905495864146707, 49.26400777353067]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383942",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.906966471944317, 49.26499685449177]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383946",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.907744653399309, 49.2642785595548]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383943",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.906656527689712, 49.26548858722051]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383944",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.907369044737171, 49.26567052278355]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383945",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.907796204583515, 49.26511099402094]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus09060",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.90565438506333, 49.26709721725508]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV22838",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.905587742109916, 49.26731885355716]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV22838_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.905587742109916, 49.26731885355716]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383975",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.905634353377945, 49.26710898330092]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383979",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.904920164253314, 49.266739127944135]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383980",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.90495120515241, 49.266660927593975]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383981",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9043730674859, 49.26651691025702]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383976",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.905869993430873, 49.2672110384077]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383977",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.906404140737984, 49.26643856321818]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383978",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.906663321632583, 49.265519282290725]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383971",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.905600703600479, 49.267346000944194]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383972",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.904906190918498, 49.26822702022639]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383973",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.90476665311292, 49.267962346305154]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV18717",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.904241471938033, 49.268825513756255]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV18717_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.904241471938033, 49.268825513756255]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383891",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.904310181482653, 49.268912829262426]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383892",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.904492992853342, 49.26908468592972]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383893",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.904509673060812, 49.269677118852705]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383894",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.905445884370091, 49.27048155193991]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383895",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.905849011715772, 49.270783475333275]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383883",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.904328454824918, 49.268898661273795]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383884",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.904636163499744, 49.26903374692882]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383885",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.905736649367933, 49.26900282991279]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383886",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.906694184262619, 49.2689715570712]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383887",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.907403855993515, 49.268739094089085]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383888",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.907887533724378, 49.26822542791002]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383889",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.908143437846435, 49.26776872317613]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383877",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.904220075847508, 49.26887387974627]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383878",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.904095286695935, 49.2688245063023]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383879",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.903103472119949, 49.268452828365525]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383881",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.904372704554204, 49.26777404329737]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383880",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.902507065777746, 49.26818053888662]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383870",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.904348164400292, 49.26888272227574]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383871",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.904466460338198, 49.26890149378779]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383872",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.90510757866747, 49.26847189924928]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383873",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.905647396450844, 49.2680341928297]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383874",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.905726887335993, 49.26772101129782]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383875",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.905697829531183, 49.26755736885538]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus09057",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.910186197026393, 49.26040312219707]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV85508",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.91025896585297, 49.26039606156972]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV85508_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.91025896585297, 49.26039606156972]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384506",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.910047219230854, 49.26021501732805]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384507",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.909495360728105, 49.260415245009526]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384508",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.911493841449443, 49.25977372472505]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384509",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.909988426170301, 49.25687575853026]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384499",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.910393717787366, 49.260465361010844]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384500",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.91169017770268, 49.26175532434039]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384501",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.911907985214836, 49.26196431977482]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384502",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.912197839968225, 49.26230043644412]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384503",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.913211090728442, 49.26382464482915]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384504",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.912699845630709, 49.26179824359249]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus09052",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.915180685185116, 49.26158752306229]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus09053",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.915630041753902, 49.26202547663325]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus09056",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.917346242042956, 49.26511400411463]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV22827",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9170588677881, 49.26707740827577]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV22827_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9170588677881, 49.26707740827577]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383956",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.917027932996823, 49.26705748076318]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383957",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.916721721763096, 49.26654045654659]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383958",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.91698029180533, 49.265383604111655]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383953",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.917040810364001, 49.26710628120947]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383954",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.917191705430111, 49.268685077166445]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383950",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.917058343604737, 49.26709539129635]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383951",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.917670102178371, 49.26706604332886]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus09054",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.92386275570964, 49.2619457898335]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus09055",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.926683951796979, 49.26020488730537]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV03602",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.925293371837112, 49.255066586527]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus09065",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.924473594189082, 49.253273898742144]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV14352",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.92467661555624, 49.2533165884193]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV14352_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.92467661555624, 49.2533165884193]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383788",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.924545625425458, 49.253308236080855]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383802",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.925241168380076, 49.25397648189103]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383793",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.924299200713928, 49.253269959591954]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383794",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.923995467282492, 49.25341642849643]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383795",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.923975592597889, 49.25341483771409]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383800",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.923978051683067, 49.253424759942405]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383801",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.924114538971845, 49.25415181067242]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383797",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.923329915382035, 49.25353057395725]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383798",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.922946721115053, 49.2536212106684]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383799",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.922888661944891, 49.25377367046931]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383796",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.924524993233804, 49.253312234582594]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383789",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.92665479662909, 49.25328239054892]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383790",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.927639406664459, 49.25303029516245]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383791",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.927467048522824, 49.25284897041082]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383792",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.927971119025113, 49.25296240218824]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383803",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.925347004405992, 49.25328755127806]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV45914",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.924595959837845, 49.252120429626395]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus09066",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.919606927966862, 49.25043321855738]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV74435",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.919230982949101, 49.24381843800288]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus09072",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.919246964954037, 49.24378833560619]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV33691",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.923580553087494, 49.24344740587969]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV33691_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.923580553087494, 49.24344740587969]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384039",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.923632442459852, 49.24343106071779]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384040",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.924407015897245, 49.2434573155369]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus09073",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.920299269696428, 49.23725182650958]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV21704",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.922413824716553, 49.23580087759693]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV66122",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.916891905013854, 49.233856671215044]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus09082",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.915695095284359, 49.23378972736029]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus09083",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.912284891023336, 49.234214325668354]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus09086",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.905044592790744, 49.235241329396914]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus09087",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.904228168328355, 49.234822041979264]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV59632",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.902613944595173, 49.23732480751087]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV59632_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.902613944595173, 49.23732480751087]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384251",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.902681728217624, 49.2372537574033]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV74260",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9041887176539, 49.23476434858304]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV74260_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9041887176539, 49.23476434858304]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384399",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.904443050367853, 49.234860901576525]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384400",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.904642285721938, 49.23503343727578]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384401",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.905116080301479, 49.23681371932259]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384402",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.905573432528808, 49.237928502649766]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384403",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.906306857154688, 49.239049108357484]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384396",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.904138362972691, 49.23467986373425]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384397",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.904276772401028, 49.234454028682435]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384392",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.903964767164597, 49.234787994139545]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384393",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.903548096023419, 49.235826651234476]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384394",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.903157930411954, 49.23652920831783]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus09084",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.910832385356023, 49.23241768840852]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV24890",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.910380723546925, 49.231829671558174]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV24890_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.910380723546925, 49.231829671558174]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384027",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.910343054151574, 49.23179268687997]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384028",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9102125446426, 49.23153997818611]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384029",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.904847194446416, 49.23220752517847]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus09085",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.908119289580655, 49.22895872780141]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV08188",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.908551165294278, 49.2285956253557]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV08188_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.908551165294278, 49.2285956253557]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383773",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.908349553978231, 49.229156851528316]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383774",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.908518871082105, 49.229508178638305]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383777",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.909062774203301, 49.22997579398883]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383778",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.909514587434099, 49.230780748713904]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383779",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.910200351191568, 49.23152297557781]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383780",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.909297285609213, 49.23163004860837]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383781",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.908937355121268, 49.230555395816914]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383775",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.908721604526432, 49.2293908631778]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383776",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.909081244893203, 49.22912740704774]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383769",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.908138266798245, 49.228890507712244]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383770",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.907634964566152, 49.228255648025794]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383771",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.907097319084592, 49.227996942687]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383765",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.90885021415126, 49.22836613423172]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383766",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.909196373916163, 49.22791131369293]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383767",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.910560283006961, 49.2282949098071]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV14467",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.905350324597438, 49.22675487907397]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV14467_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.905350324597438, 49.22675487907397]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383815",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.906136190975375, 49.226113254882534]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383813",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.902277117918055, 49.22546844095905]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383805",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.906536185660878, 49.227868646822444]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383809",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.906374709156162, 49.22841234987272]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383810",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.905774830036316, 49.229602261418854]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383811",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.90546727954173, 49.23007242225005]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383806",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.90709670760238, 49.22799672872223]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383807",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.907323445368785, 49.22781784211674]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383808",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.908144348551619, 49.22687423580768]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV03530",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.949974865232492, 49.22764966153516]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV61838",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.974862208362879, 49.231056071659324]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus09094",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.974553964846905, 49.231147605990756]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV40704",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9747075050908, 49.23083106291516]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV40704_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9747075050908, 49.23083106291516]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384114",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.97479657596369, 49.230871746490074]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384112",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.974881946604801, 49.230886356099525]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus09095",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.97380382168818, 49.236911042829654]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus09096",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9728596238472, 49.241106783933034]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV22458",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.971763017379304, 49.241670155915195]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV22458_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.971763017379304, 49.241670155915195]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383917",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.971729758076133, 49.24163108503633]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383918",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.971323369595636, 49.2417268858958]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383921",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.971532081745073, 49.24242021783292]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383922",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.973153165114413, 49.24265004809165]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383919",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.971036861330228, 49.241259395652776]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383920",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.969896014523871, 49.23930314021758]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus09097",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.972767306111704, 49.24243478594017]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus09098",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.970468579895014, 49.242387940585104]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV47709",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.96489129287289, 49.24157404386433]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV47709_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.96489129287289, 49.24157404386433]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384160",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.964870924698088, 49.24152677963226]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384164",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.959828000590959, 49.241027557633785]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384165",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.957320579690785, 49.24075896479935]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384161",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.965254951156566, 49.2415797913683]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384162",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.966392721156707, 49.241714609890316]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384163",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.966941019796144, 49.24175711872346]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV84937",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.968383234543047, 49.24582871004588]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV84937_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.968383234543047, 49.24582871004588]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384472",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.96832886401494, 49.24581187987116]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384473",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.970200486573863, 49.24422132540817]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384475",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.97048662571469, 49.24385956610115]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384476",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.970610410203049, 49.243655975377784]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384477",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.96959586271443, 49.24363312592049]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384474",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.972049483882348, 49.24447171823891]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384478",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.967003114852203, 49.24657147491074]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384479",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.966607959076549, 49.24695009600634]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384480",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.965780058377807, 49.24802973343165]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384481",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.965432412423195, 49.2487861838576]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384482",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.965143366719043, 49.24880072630335]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384483",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.96576536726637, 49.24791871819117]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus09099",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.979531703051306, 49.24312043690434]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV40732",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.979292577301266, 49.24304887467034]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV40732_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.979292577301266, 49.24304887467034]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384132",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9798364613618256, 49.243451456982605]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus960410",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.977570009125128, 49.24476593366519]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384126",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.980136980133288, 49.24254817088173]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384127",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.981589841830373, 49.241951600668386]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384128",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.981740449262601, 49.241111071107966]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384129",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.981546666360389, 49.24057737773748]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384130",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.981473631166529, 49.23999773781011]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384123",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.980130175343912, 49.243278415611]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384124",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.979990659291444, 49.243443028698735]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384116",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.980139580679545, 49.24326889826037]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384117",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.981265763908585, 49.243366503556636]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384118",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.985023799284159, 49.24397342019125]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384121",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.985780835922141, 49.24412339786235]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384119",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.98502345424334, 49.24411758254803]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384120",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.985063554285957, 49.24454843020232]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus09100",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.977150332204999, 49.236739283223]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV73895",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.982432091729523, 49.236602310911806]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV73895_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.982432091729523, 49.236602310911806]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384366",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.982020334725005, 49.23653643354939]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384367",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.981283414573804, 49.236378093544594]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384368",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.979778614878995, 49.23710258818286]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384369",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.978929996345128, 49.236971536205054]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384372",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.978731979321409, 49.23619245866459]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384370",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.977348470064618, 49.23668963554106]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384371",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.977181869591073, 49.23671427379795]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384362",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.982627912423863, 49.2366894274243]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384363",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.982374578835201, 49.23714684483447]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384364",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9821896372456367, 49.23726228159949]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus857312",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9818557311043055, 49.2381666866622]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus878610",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9816169625542194, 49.23881190201545]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus888320",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.981475975517023, 49.23992961658178]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus888319",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.981760294444495, 49.238814805668774]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus859398",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9815842612711475, 49.23748890424646]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus859399",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9811098430725724, 49.23785703281628]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus866721",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.980521421032836, 49.238308633367005]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384354",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.982642967476843, 49.236672182958614]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384355",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.983016101154861, 49.2361003531681]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384356",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.983407393168044, 49.23535443014169]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384357",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.983592833917947, 49.23463903589106]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384360",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.983969015851227, 49.23398948289313]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384358",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.982817153771123, 49.234731024314186]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384359",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.981152948362455, 49.2346978552021]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus09101",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.978543829832938, 49.23272057156543]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV33534",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.978605293140632, 49.23279212928919]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV33534_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.978605293140632, 49.23279212928919]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384037",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.978979313456948, 49.232605756266565]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384035",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.978230284695773, 49.23290490085927]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus968024",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9777139549137434, 49.23311647766334]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus972582",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.978409330512668, 49.2334671153963]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus973388",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9773983493453885, 49.233362028546566]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus973389",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9774481106776765, 49.233813997619556]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus973390",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.979804642925297, 49.234339653580584]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus973391",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.981118723867417, 49.2346953029337]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384033",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.978630072912939, 49.232749062368484]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV17793",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.987180738461586, 49.23425955278125]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus09102",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.987121008964397, 49.23427722980895]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus09103",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.992426817501846, 49.23177292796877]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus09104",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.992702575444182, 49.231665321976756]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus09106",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.993413516813344, 49.23025810637994]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV16392",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.991361418303729, 49.22947664703386]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV16392_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.991361418303729, 49.22947664703386]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383823",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.991421659939434, 49.22952776883903]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383824",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.990706448606619, 49.229874361225015]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383825",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.990768085741223, 49.23012119143924]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383828",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.990524664118823, 49.23027943142786]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383826",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.991165786834382, 49.230457911154424]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383827",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.991137871205624, 49.23048597513862]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383817",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.991431619134331, 49.2295257508928]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383818",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.991756236536813, 49.22931755982086]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383820",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.991411472245178, 49.229173964909826]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383821",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.99116481282911, 49.22894749717222]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383819",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.99211042278521, 49.22950757205681]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV81617",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.993565846810442, 49.23033272261383]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus09107",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.993658261796497, 49.23028633035081]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV37764",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.993622559282129, 49.23026218122532]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV37764_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.993622559282129, 49.23026218122532]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384076",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.993976014985779, 49.23023209981645]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384077",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.99489815498133, 49.23040532081651]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384078",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.996030840459421, 49.23050734826292]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384073",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.993337247081657, 49.23072226626117]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384074",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.992946952453573, 49.23133239612972]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus907924",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.992266993590741, 49.23259949865735]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384070",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.993114529379205, 49.2300761387365]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384071",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.992127251021543, 49.22951624326029]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384068",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.993388759225929, 49.23007758789872]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus920889",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9933021845778509, 49.22981976884656]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus920890",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.993164454549068, 49.22935520687419]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus920891",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9932412218032196, 49.22889054139748]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus920893",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9940767240049944, 49.22885536199501]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus920897",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.994358080648568, 49.22906591467259]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus920894",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9945264307089058, 49.228552166897344]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus920896",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.995440942780331, 49.22869709258395]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus920895",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.994660943402931, 49.22841575792812]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus920892",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.99228922524364, 49.22882128252547]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV55097",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.997465692103901, 49.22842651716143]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus09108",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.998295410003629, 49.227833927449026]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus09109",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [1.002991629319118, 49.22653196933842]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV13569",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [1.002961725857565, 49.22653067535407]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV13569_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.002961725857565, 49.22653067535407]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383783",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.002528864125452, 49.227302727818724]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383784",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.000861112760906, 49.22752800440925]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383785",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.000228799148662, 49.227630497598454]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383786",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.000212253944692, 49.22765499271519]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus862125",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.998391413611754, 49.227835411913354]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus09110",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [1.006094488900956, 49.224328365206944]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV71097",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [1.006045412120807, 49.22431520468307]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV71097_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.006045412120807, 49.22431520468307]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384328",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.006209300195085, 49.22429731689529]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384329",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.006681747763396, 49.223789835590196]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384330",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.007605801043925, 49.22341525255114]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384331",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.005854771740523, 49.22466287094968]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384332",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.005891739254714, 49.22487946153619]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384333",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.007014480792641, 49.225510333890064]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384334",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.007724060510472, 49.22560816380896]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus09111",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [1.011306716399249, 49.22330933339906]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus09112",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [1.011325986034166, 49.22308274459822]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV49362",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [1.011444596627505, 49.222950858609394]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV49362_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.011444596627505, 49.222950858609394]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384195",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.010782666575808, 49.222599664894]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus947228",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.0104915630121445, 49.22267662230625]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus947229",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.010466574485083, 49.22270160960522]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus947230",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.009055968546293, 49.222968813898156]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus947231",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.007691777145701, 49.22338771124291]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384193",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.0114079155103677, 49.22305747875723]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus946495",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.011907402538875, 49.222297482324436]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus946807",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.012732480481821, 49.22229944030288]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus946808",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.012646344062526, 49.22230505356672]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus946810",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.012546647626312, 49.22288092721858]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus946809",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.013404605550565, 49.22251458280017]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384191",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.011951858843695, 49.22227642538706]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus946811",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.01156179331102, 49.22157263349342]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus946812",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.01134201721104, 49.221186492534535]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus09113",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [1.014148940898879, 49.22380138252454]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus09116",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [1.015191345466704, 49.22364263636615]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus09117",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [1.013329409064329, 49.219540911204575]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV39089",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [1.011172769514265, 49.21972152251429]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV39089_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.011172769514265, 49.21972152251429]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384101",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.011152124654139, 49.21972308252113]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384102",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.011139867060806, 49.21963446352318]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384103",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.01106877107047, 49.218988566387154]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384104",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.011772902001136, 49.21813579100343]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384105",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.010674214496403, 49.218802340124654]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384106",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.009620515669514, 49.21950312767403]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384107",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.011190489646138, 49.22012307060385]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384108",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.0112043374755166, 49.2201486535529]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus936642",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.0111260218250953, 49.22068526637988]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus965357",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.01132791676475, 49.22116990164612]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus965358",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.009734693750864, 49.22080669892366]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus973107",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.0090581792297744, 49.22059377497797]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus973108",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.009122315552375, 49.22050666939768]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus973109",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.008311390086685, 49.22049041182667]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus09118",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [1.012394324724953, 49.21736757118441]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV05502",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [1.012775045385601, 49.21659133521062]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV05502_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.012775045385601, 49.21659133521062]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383758",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.012815585240842, 49.216603392472955]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383759",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.012426739952629, 49.217367542734884]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383760",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.012956680287863, 49.21635502626553]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383761",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.013188810200712, 49.21618735117646]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV03883",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [1.0121397806991, 49.21750402284289]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV03883_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.0121397806991, 49.21750402284289]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383754",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.012102725019273, 49.217604353951856]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383755",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.01188685132007, 49.216885284656826]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383756",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.011792541689519, 49.21653865564241]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383751",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.012099760781898, 49.217623047725525]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383752",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.009797493405046, 49.2179161906476]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383748",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.012101866014856, 49.21763291947028]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383749",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.011962938655776, 49.21801041706528]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383744",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.01242184962528, 49.21737527048269]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383745",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.012104976344014, 49.21761334669693]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383746",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.012892059597678, 49.218746777614875]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV83715",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [1.015830821514483, 49.22352039279945]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV83715_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.015830821514483, 49.22352039279945]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384455",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.015821314468157, 49.22361921272122]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384458",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.015462706538646, 49.22367805565505]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384456",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.014486619388122, 49.222879954573614]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384457",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.0144267339057476, 49.22287363332224]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus946600",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.0138860152880929, 49.222754090357256]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus947034",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.013421557475268, 49.22252222805238]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384451",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.015849002947961, 49.22361054083592]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384452",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.017904335402934, 49.22309545675714]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384453",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.021856362750583, 49.22211271352878]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384448",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.015820825190928, 49.22363719689416]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384449",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.016231962147521, 49.22471504955336]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus09114",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [1.020082060323419, 49.23030751564777]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus09115",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [1.022319940119427, 49.232339251864]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV76001",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.993832839277759, 49.22806751942873]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV76001_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.993832839277759, 49.22806751942873]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384407",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.993846590325518, 49.22793155652031]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus958808",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9939470369050315, 49.228089222484634]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus958809",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.995552337559615, 49.22807316069841]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus958807",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9941820184549466, 49.22723748282351]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus958810",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.994409314863095, 49.22650958838648]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus958811",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.994420083829761, 49.225763904560324]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384408",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.994143432948726, 49.22727523164597]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384405",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.99391654254129, 49.22808242035072]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV55097_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.997465692103901, 49.22842651716143]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384231",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.997485130425455, 49.228380286646555]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384232",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.997849649398175, 49.22902881594733]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384233",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.998231290594703, 49.22902558964586]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384235",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9984130843236353, 49.22907045761157]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus899963",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.998410804681201, 49.22908648527277]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus862201",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.0001955453449816, 49.22765937581788]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus867496",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.00018371491156, 49.22765476009219]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus875700",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9993167548760572, 49.22942783744191]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus875704",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9991850019443052, 49.229907674615276]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus912140",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.999209493384188, 49.22989650160838]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus875710",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.999160185195879, 49.22991004153058]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus875709",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.999175242313701, 49.229896119725716]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus875705",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9988443133321852, 49.23025944428499]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus875707",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9984952160277675, 49.23056763520805]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus900517",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.998508227841145, 49.23055850704613]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus896599",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.998831949573001, 49.23027786201028]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus875706",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9988326393532341, 49.230097332138094]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus875708",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.998817301344564, 49.23009039928928]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus896164",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.998871303386677, 49.23024666200655]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus875711",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.998820527035733, 49.230258603921285]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus875701",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9995355137348381, 49.22931763342886]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus876280",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.999555133104253, 49.229317681390505]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus875703",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.999333035526105, 49.229433251662755]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus875702",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.999334101612617, 49.22942655117502]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus909744",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.999300594898996, 49.22944609908308]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384234",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.998624557182299, 49.22878700148377]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384236",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.997376570969558, 49.22944943400805]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384226",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.997515971727626, 49.228258127729504]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384227",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.997497890014046, 49.22788341616626]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384228",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.997238269318279, 49.22794996862945]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384229",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.99563008310881, 49.22806872827191]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384220",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.99739113169173, 49.227839173335674]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384221",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.997392529751491, 49.227424045329535]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384222",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.997541806024417, 49.22687443331705]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384223",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.997588790841613, 49.227882750614675]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384224",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.998342907506426, 49.227836649923596]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus09105",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.992725020238748, 49.2329350280741]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV84792",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.992702868600618, 49.23296671529521]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV84792_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.992702868600618, 49.23296671529521]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384469",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.992205823652643, 49.2329379896258]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384470",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.99226253868924, 49.23261349347754]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384464",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.99404546572322, 49.23262467278149]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384465",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.994362177787687, 49.23243423240063]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384466",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.99599864375912, 49.231857665825686]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384467",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.994108950478434, 49.231492215780015]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384460",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.992221569948237, 49.23294872436021]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384461",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.991859487041968, 49.2335608642359]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384462",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.991527197471543, 49.23399263339034]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV65090",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.996123510616387, 49.23182073696669]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV65090_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.996123510616387, 49.23182073696669]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384296",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.996005282343483, 49.23185618547971]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384293",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.996591482049199, 49.23183376510783]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384294",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9975335824861502, 49.232035967276175]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus858252",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9975353162361, 49.232019446100246]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus880508",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9975641055169917, 49.232273105089156]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus882823",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9981634204963097, 49.23249554060589]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus882824",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.998138538560444, 49.232484388728096]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus882828",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9984663214428536, 49.23259169320718]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus933882",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9985077003242515, 49.23260631482189]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus933883",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9982340202324425, 49.23335480257333]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus933884",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.998247860222718, 49.23335896012972]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus933881",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.998457033209556, 49.23260552948922]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus882827",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9987286419756937, 49.232698212784555]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus897753",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.000967586186519, 49.23345126550578]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus942217",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.0007617385093126, 49.23389176787231]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus942218",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [1.00075091577844, 49.23390429476699]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus897754",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9986891838913085, 49.23343406761797]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus897755",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.998702613555261, 49.23344230755932]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus901757",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.998691129652395, 49.23341641736046]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus882826",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.998170610248936, 49.23248474657007]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus886578",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.997824278768098, 49.233150383053506]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus882825",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.996904058927643, 49.23260969888498]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus882829",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9968892401974595, 49.23261836638307]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus915596",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9968805025825295, 49.232607189368494]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus915597",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.996866043890124, 49.23260493421048]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus880509",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.997577662516063, 49.23226756619057]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus868948",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.997948166903051, 49.23161568503878]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus899951",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.997972859571013, 49.231605889805785]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus882587",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9983667420463623, 49.23101057678717]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus882588",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.998349309175932, 49.2310035692974]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus882591",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.998370521837348, 49.23103099686683]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus882589",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.998481032044487, 49.23057962573816]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus882590",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.998348760001941, 49.231016763255724]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus882586",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.997931464444049, 49.231609498407174]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384287",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.996167359497023, 49.231753537222566]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384288",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.996098556829541, 49.23115993265845]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384289",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.996050547156908, 49.23050406404708]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384290",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.996639814197088, 49.22996628990427]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384291",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.997365628596118, 49.22945865704724]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV17793_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.987180738461586, 49.23425955278125]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383841",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.986962863151839, 49.234163739760554]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383842",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.986024822390708, 49.23370197163606]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383844",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.984396699933449, 49.233103545194425]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383846",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.983988213553617, 49.23398685086645]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383845",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.984235525141776, 49.23304976358444]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383843",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.985838598313639, 49.23393562540734]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383838",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.986814943568087, 49.234319892378906]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383839",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.985446079403163, 49.234496562187275]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383832",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.987266251932252, 49.23433913104544]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383833",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.987293504863181, 49.23440498867141]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383834",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.988482580550698, 49.23431702472768]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383835",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.989924297654563, 49.23427481932274]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383836",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.991446544182044, 49.23410891221607]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus09088",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.94999902395083, 49.22768742993569]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus09089",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.953488197554477, 49.232376027845106]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus09090",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.953110010357535, 49.23379872534308]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV62365",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.953305042294932, 49.233901750494475]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV62365_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.953305042294932, 49.233901750494475]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384284",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.95310628191189, 49.23390007844193]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384285",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.95364690932963, 49.2347831218596]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384280",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.953297073873875, 49.23382916094353]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384281",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.954181766780573, 49.23362633214047]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384282",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.954504323495813, 49.23408913464868]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV24455",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.953575328860363, 49.23553333127976]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV24455_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.953575328860363, 49.23553333127976]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384019",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.953570390400291, 49.23561592586359]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384020",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.952860401885462, 49.235670441745036]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384025",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.95295747664754, 49.23532461006153]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384021",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.952208933666425, 49.23574399577039]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384022",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.951675701077231, 49.23605739478707]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384023",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.95177676680542, 49.23692013888231]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384024",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.952580405460277, 49.23842677909811]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384015",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.953639364892108, 49.23534836864367]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384016",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.95365604534332, 49.234785275945924]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384017",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.954058649584771, 49.2349606470028]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384011",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.953485244037539, 49.235943905837274]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384013",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.953197555298409, 49.23601509906627]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384012",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.953587957714013, 49.236003605580976]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384008",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.954288532625151, 49.23607939693065]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384009",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.954945519779851, 49.23650425694195]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus09074",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.943914944611104, 49.21919516302929]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus09081",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.943821347829355, 49.21854958409685]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus09075",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.943840894297517, 49.21921642653481]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus09076",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.947333804302727, 49.22044567464219]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus09077",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.951549049148156, 49.22192513502581]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus09078",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.956839515110936, 49.22288409593697]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV21714",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.956797414855841, 49.222838951610555]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV21714_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.956797414855841, 49.222838951610555]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383912",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.956768965812492, 49.222874585940765]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383913",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.957240100396032, 49.22321302317295]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383914",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.957033083308769, 49.22374118812029]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus09079",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.958143025919058, 49.22295467150514]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV61324",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.956178959941829, 49.22556602980869]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV61324_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.956178959941829, 49.22556602980869]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384266",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.956168253150672, 49.22555600412992]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384276",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.956837625121887, 49.224804398100254]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384267",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.956164609078049, 49.2256927993503]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384272",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.955940408851606, 49.22528099221809]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384273",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.953722551114437, 49.2237823641882]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384274",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.953506310672601, 49.224148526741345]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384275",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.953099425231449, 49.223478067680354]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384268",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.956287233621625, 49.22602165640738]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384269",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.956858166021526, 49.22596782222252]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384270",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.956609531338737, 49.226809563109164]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384271",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.956728458990567, 49.22732704425591]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV76010",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.956577660526338, 49.220102338550326]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV76010_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.956577660526338, 49.220102338550326]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384410",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.95658674656954, 49.22012262551755]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384412",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.955250741488455, 49.22066711358157]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384414",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.954574541705572, 49.219956838450045]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384415",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.953773026078927, 49.21979482027819]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384416",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.952272400478482, 49.21918692432274]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384413",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.955071864673742, 49.22071362213528]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384411",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.958799176113025, 49.2195081749676]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV35938",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.951551269842461, 49.22188546082291]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV35938_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.951551269842461, 49.22188546082291]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384061",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.95151034119644, 49.22187597526158]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384062",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.951454404567674, 49.22178394230656]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384063",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.950018460435544, 49.220239056308756]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384051",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.951578128838727, 49.221878932706275]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384052",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.952002139391485, 49.22193800472412]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384053",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.952973371936011, 49.221636449110626]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384059",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.953937820036042, 49.22247182381705]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384054",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.953608189468683, 49.22129023761676]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384055",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.954300378025709, 49.220949329741565]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384056",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.955002473509712, 49.22073977158836]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384057",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.954287950400981, 49.22153225668427]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384058",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.954656055357181, 49.22162661868713]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384043",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.951577972206429, 49.22191277191827]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384044",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.951576195274676, 49.22197570683634]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384045",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.95201226857843, 49.222583562921386]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384046",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.952788752798749, 49.22329445075251]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384049",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.953032046435069, 49.22343228896433]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384047",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.95198096720151, 49.2236984532058]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384048",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.95186937524126, 49.22376006629745]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus09080",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.948898596544557, 49.21850247089261]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV54793",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.948939746829826, 49.218523965226346]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV54793_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.948939746829826, 49.218523965226346]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384206",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.948954485424728, 49.21848816494547]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384207",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.949011388604586, 49.218455072067336]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384208",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.948564450498263, 49.217748140617495]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384209",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.949614159207847, 49.21752695600487]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384210",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.950678609431464, 49.21726997077368]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384211",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.95218350430148, 49.21697331149026]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384212",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.952638721890298, 49.216897844853456]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384214",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.952415226209013, 49.21654439005624]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384213",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.953011563496258, 49.21682139016987]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384215",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.950051438236235, 49.2180898706]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384201",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.948940758252164, 49.2184879971223]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384202",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.948965050612568, 49.218442818205496]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384203",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.947364248087335, 49.217949502039886]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384204",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.946466762158638, 49.21812752881188]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384197",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.948981171182077, 49.218515467563186]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384198",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.949051302730968, 49.21850052661737]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384199",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.949965584578966, 49.22016646750786]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus09091",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.925717190202441, 49.23535858782547]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus09092",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.925997782334126, 49.23566148535565]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV47948",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.926673938211947, 49.23630109524516]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV47948_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.926673938211947, 49.23630109524516]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384180",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.926590537418254, 49.236294858327504]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384181",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.92492853593985, 49.236515047084005]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384183",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.925355277346508, 49.236538982985074]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384182",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.92494657178942, 49.23613797871842]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384184",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.924472384225634, 49.23656116774296]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384185",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.924080729233375, 49.236591799627476]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384186",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.925887556057468, 49.23838995832182]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384187",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.923673604440357, 49.236456746342334]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384176",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.926701429468594, 49.23624036837467]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384177",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.926517234556226, 49.23616658620418]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384178",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.92601478563018, 49.23564894331878]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384169",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.92673074444892, 49.236283800100495]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384170",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.928362390944619, 49.236177296729466]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384171",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.929651291015824, 49.237651236448876]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384172",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.928909349499154, 49.23786979425817]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384173",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.928961869104843, 49.23795498525108]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384174",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.925965323600631, 49.23834153143405]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV59378",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.925864751308978, 49.235705146962744]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV59378_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.925864751308978, 49.235705146962744]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384243",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.925958226084487, 49.23557622058162]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384244",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.925924531242375, 49.23554892067768]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384245",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.925792105895949, 49.235378438032264]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384246",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.926003474649477, 49.23539993764001]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384247",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.926955530777364, 49.23531036077302]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384248",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.927923175341933, 49.23521966546527]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384249",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.929058890078892, 49.234889789660556]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384239",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.925641424569309, 49.23541473008829]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384240",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.923309983255315, 49.23535999675046]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384241",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.923768627719516, 49.2363721043018]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV21705",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.931613961345179, 49.234394534793495]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus09093",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.937435861749996, 49.234811696168514]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV60724",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.93757786454524, 49.23514143470127]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV60724_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.93757786454524, 49.23514143470127]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384253",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.937588901373742, 49.235139775225775]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384262",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.937917674196754, 49.23541233961038]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384254",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.937425933525509, 49.23482254311561]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384255",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.935621383553739, 49.235230674233826]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384256",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.935797096149083, 49.235509391489025]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384257",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.936204978413961, 49.23695232879424]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384258",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.93960867372956, 49.23490565203309]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384259",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.940334226994476, 49.23495431051677]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384260",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.941247748196487, 49.23514113381129]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384261",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.941932633867476, 49.235775159256576]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV76035",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.940128052450381, 49.23449178134002]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV76035_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.940128052450381, 49.23449178134002]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384432",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.940342649473612, 49.23468757380964]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384433",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.940216612956378, 49.23493104305668]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384427",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.940050986412269, 49.234474161544526]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384429",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.93881060749765, 49.234123141272306]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384430",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.938742485669886, 49.233617998231686]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384428",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.940139054387348, 49.23405126118477]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384420",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.939701644020046, 49.234405494931835]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384421",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.938705719031576, 49.233900884969636]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384422",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.938740497609305, 49.23327768945534]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384423",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.938631243657077, 49.232640648299615]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384424",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.937061204021684, 49.23270493951923]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384425",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.938742927641528, 49.23361032047092]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV84943",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.931530597036281, 49.234380025709584]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV84943_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.931530597036281, 49.234380025709584]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384488",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.931377496817845, 49.23436348663241]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384489",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.930912559295912, 49.23412351734992]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384490",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.930600548082734, 49.23446867449491]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384491",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.930785832399849, 49.234054332781014]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV21705_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.931613961345179, 49.234394534793495]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383907",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.932425338789209, 49.2338665897973]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383908",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.934459523992557, 49.230966530376875]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383909",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.934468659605353, 49.23152427449215]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383910",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.934696129329779, 49.23202531717954]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383903",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.932439692494493, 49.233893212212706]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383904",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.93317397858585, 49.23331341879837]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383905",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.934168246863617, 49.23247305970664]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383898",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.931540581821103, 49.23441486405244]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383899",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.931546234221384, 49.23438427047006]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus853387",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.932179451453566, 49.234977060400546]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus853388",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.932686249742294, 49.23509360828131]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV17854",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.920224041789521, 49.23737232849061]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV17854_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.920224041789521, 49.23737232849061]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383864",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.920103651656953, 49.23736924473298]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383865",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.919842259816581, 49.23748409774062]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383866",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.918023701214334, 49.23722877815978]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383867",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.916107382502702, 49.23679663526782]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383868",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.920127309073371, 49.23739768576025]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383860",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.920431679113956, 49.237525059283385]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383861",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.920686309383385, 49.238060926376576]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383862",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.920670200891943, 49.23845904345914]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383855",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.92039475814395, 49.23724622332452]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383858",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9213334178416045, 49.23734312405479]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus976502",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9217056987580274, 49.2376525627403]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus976503",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.922115413379361, 49.23797101398582]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus976504",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.922698323808196, 49.23784443160007]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus976505",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9236632433726044, 49.23774332346918]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus976506",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.923201619984217, 49.237667036980646]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383856",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.920409699337815, 49.237261289280305]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383857",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.920956912850587, 49.23796941771117]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383848",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.92046251185259, 49.2372416315825]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383849",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.921435588121848, 49.236275675734994]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383850",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.921669344703975, 49.23609055624827]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383852",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.921907287344738, 49.236249042611895]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383853",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.922574820819144, 49.236121710955494]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383851",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.92254158277003, 49.23558479053653]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus09070",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.917835584767192, 49.243991376644686]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus09071",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.913727455656834, 49.243788516307]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV68545",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.913587215483176, 49.243781569526234]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV68545_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.913587215483176, 49.243781569526234]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384323",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.913783981641707, 49.243842319799455]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384324",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.918977789747195, 49.24390746162084]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384325",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.91355086897796, 49.24387540877932]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384326",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.913629333985712, 49.2445984670941]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV74248",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.911500121899278, 49.24372313829111]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV74248_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.911500121899278, 49.24372313829111]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384390",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.911571303185203, 49.24345655630225]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384381",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.911404255533676, 49.243700307844335]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384382",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.91084101515847, 49.243652847714465]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384383",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.910127915032228, 49.24360983059852]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384385",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.908956479100319, 49.24354943249531]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384386",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.90875779146003, 49.24405333936887]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384388",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.908343257198563, 49.24432610402904]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384387",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.908837269713898, 49.244392502920306]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384384",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.910072318601102, 49.24348952320852]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384377",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.911352496810654, 49.243840024796654]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384378",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.909902290063588, 49.24577643468908]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384379",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.909591820949014, 49.24643370357816]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384374",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.911457316833553, 49.243826038842904]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384375",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.913489179634043, 49.243859401227404]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus09067",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.916143491483474, 49.24939291132832]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV22837",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.913227454656273, 49.24822450540886]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV22837_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.913227454656273, 49.24822450540886]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383968",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.913799382902086, 49.2485233440965]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383969",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.91605630931257, 49.24936432893732]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383963",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.913407425395653, 49.24778585093736]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383964",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.913650973929175, 49.24735551603108]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383965",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.915552239407933, 49.246885786755165]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383966",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.91725829053833, 49.24679747506596]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus09068",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.916150702878771, 49.24942203871391]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV22601",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.916089435936027, 49.25045805576333]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV22601_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.916089435936027, 49.25045805576333]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383925",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.916056475929019, 49.25045764763468]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383926",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.915984148817014, 49.251060257383905]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383927",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.910996866768575, 49.251529217580526]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383928",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.910438057552332, 49.24994831501691]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383929",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.91608472107337, 49.24942996489223]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383930",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.919624072862673, 49.25061946214125]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus09069",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.916658707895057, 49.248868623375124]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV22642",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.916624986401203, 49.24884662253901]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV22642_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.916624986401203, 49.24884662253901]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383937",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.91686013031463, 49.24883962825892]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383938",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.917203737071225, 49.24788059694919]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383934",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.914953200965324, 49.24845720728213]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383935",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.915539128986212, 49.24691964273728]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV45914_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.924595959837845, 49.252120429626395]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384134",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.924291109289053, 49.25193859236056]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384135",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.924634357980034, 49.25203733204547]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384136",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.92475708898955, 49.25206989358336]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384137",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.92384314335267, 49.251794741599085]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384138",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.923196404383985, 49.25176609068004]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384139",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.923930470690414, 49.25275995690226]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384141",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.924011625417227, 49.252373312617536]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384140",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.92428858212987, 49.253257236644]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus09064",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.927179490541266, 49.25582752862561]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV85694",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.93052147196, 49.254063002317]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV85694_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.93052147196, 49.254063002317]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384549",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.93054911737934, 49.254057045200305]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384550",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.930598919200899, 49.25404505765632]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384551",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.931094132473955, 49.25388111827797]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384552",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.93105454382567, 49.253053178587685]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384553",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.930485992080805, 49.25309120440925]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384554",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.929268692495006, 49.253040345817965]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384559",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.928902735898001, 49.2533938290729]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384560",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.928421365643489, 49.253890707831374]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384556",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.928649040195226, 49.25299139297731]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384557",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.928001199372773, 49.25296726608581]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384558",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.928273597829171, 49.25324402421773]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384555",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.929395396808669, 49.25293396702702]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384561",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.930672944287202, 49.25438863962954]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV03602_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.925293371837112, 49.255066586527]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383735",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.925193134835031, 49.25506446426345]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383737",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.924237393745341, 49.25465969149333]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383738",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.924123612362392, 49.254170814426196]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383739",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.923595853023735, 49.25475074920347]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383740",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9233748387061, 49.254501012724475]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383741",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.923305427964632, 49.25475030378374]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383742",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.924903296270312, 49.25482165806686]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383736",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.925536437269478, 49.25497602915067]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383731",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.92653975224963, 49.2561197950422]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383732",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.926266911818038, 49.25643483560631]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383733",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.924974118602567, 49.25728961405585]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383723",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.926568958052004, 49.256107558193726]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383724",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.926773696924377, 49.2559634605836]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383725",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.927075216604825, 49.25565416500943]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383726",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.927979218812271, 49.254409655544606]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383728",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.928323495310393, 49.25486357420911]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383727",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.928410905548982, 49.25392026490201]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383729",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.926875655714866, 49.255617540680895]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383714",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.925198264914764, 49.25507711357163]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383715",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.92437179026477, 49.255037864221755]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383716",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.924589442895336, 49.2562003628655]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383721",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.924437616103792, 49.25615966845201]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383717",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.923947255578688, 49.25635473716702]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383718",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.923792521199145, 49.25604821963959]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383719",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.924130478660531, 49.25670918689938]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus383720",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.924921945428614, 49.25623306445867]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV46227",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.926681787800167, 49.26018417689158]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV46227_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.926681787800167, 49.26018417689158]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384152",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.926432120464553, 49.260073182316184]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384153",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.92572448022195, 49.2595905220204]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384154",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.925501619897808, 49.25916686055448]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384155",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.925137069968918, 49.25841317762711]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384156",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.924964823872394, 49.257902005149745]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384157",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.924912202517731, 49.257321144443395]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384158",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.924972096941354, 49.25720976140311]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV85512",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [0.915234693353511, 49.261542982644265]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV85512_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.915234693353511, 49.261542982644265]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384532",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.915233919932645, 49.2615699574663]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384538",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.915100515086087, 49.26168940571497]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384539",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.915461847980539, 49.26202665735236]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384540",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.91550356240761, 49.26296255905801]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384541",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.9146523799928, 49.26120607774331]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384542",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.913992097402462, 49.26073105233255]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384543",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.913212547910846, 49.26010182494521]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384545",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.916124064211348, 49.260366664615326]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384544",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.911565902510357, 49.2597530325938]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384533",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.91598624984954, 49.26115698645579]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384534",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.916061796628013, 49.26067436121527]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384535",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.916147764268903, 49.26037498727602]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384536",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.916596087814094, 49.260572945006714]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus384537",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [0.916892351173573, 49.260717623572944]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    }
  ],
  "lines": [
    {
      "id": "28_194167",
      "bus1": "28_BOSCH",
      "bus2": "28_MVBus09050",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.882126311095916, 49.281454546750055],
          [0.882111232176385, 49.28132466661124],
          [0.882087058404301, 49.28131400448859],
          [0.881786690063652, 49.281181567063186],
          [0.881700753211953, 49.28107865649474],
          [0.88188569846651, 49.28080533591875],
          [0.881886939122334, 49.28078528613546],
          [0.88186527826684, 49.2807319638815],
          [0.881772662223956, 49.280645227333956],
          [0.881772464197717, 49.28064009416539],
          [0.881887900429333, 49.28049421870143],
          [0.881904161832132, 49.28048986896374],
          [0.881984858946085, 49.28050421694484],
          [0.882029843446093, 49.2805040968534],
          [0.882089290988775, 49.280486980452416],
          [0.882157957676339, 49.28044500472497],
          [0.883199006755126, 49.27909944485537],
          [0.88462809568664, 49.27725567880749],
          [0.885276647594288, 49.27670621310716],
          [0.885609913934197, 49.27612579808212],
          [0.885869420734331, 49.27526143478833],
          [0.88592342378127, 49.275245733354204],
          [0.886151654963202, 49.275227805395836],
          [0.886883532996588, 49.274691683217135],
          [0.88703874524306, 49.27453052176005],
          [0.887028635272089, 49.27427258409725],
          [0.887330875226082, 49.27382884672858],
          [0.888240511465897, 49.27280476673045],
          [0.888587775564997, 49.27247943355624],
          [0.889023078870534, 49.27218756295492],
          [0.889284930465386, 49.27201783569164],
          [0.890289785288983, 49.27077019189395],
          [0.890712611293264, 49.27017955348329],
          [0.89072683956242, 49.27003354617896],
          [0.892163961569995, 49.269739445486195],
          [0.894617846008121, 49.269115926471144],
          [0.895567606903487, 49.26885588152127],
          [0.897075296434367, 49.26789035247748],
          [0.897155366187915, 49.267844173687834],
          [0.89966702102333, 49.266962116495364],
          [0.899760928618618, 49.26691247138473],
          [0.900785468308817, 49.266228349630325],
          [0.902377734039359, 49.2653551431417],
          [0.902522326082446, 49.26521557094485],
          [0.902577081912684, 49.265031093297495],
          [0.902931695607635, 49.264961358994334],
          [0.903019427155727, 49.26497241679623],
          [0.903263489275954, 49.26497971626118],
          [0.903444871994142, 49.264664975245765],
          [0.903776234804943, 49.26406732203178],
          [0.903789302455177, 49.26361778070963],
          [0.903654928934742, 49.26304048190612],
          [0.903635902986737, 49.262825137426994],
          [0.903788964289491, 49.26226760534221],
          [0.903899495327755, 49.26188811096319],
          [0.904022009861316, 49.261758885262715],
          [0.903969671256572, 49.26171902904312],
          [0.903863394561873, 49.26163809335284],
          [0.903537844491665, 49.26139016444833]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 3.002537421800244,
      "ground": "gnd"
    },
    {
      "id": "28_49644",
      "bus1": "28_MVBus09050",
      "bus2": "28_MVLV73504",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.903537844491665, 49.26139016444833],
          [0.903537844491665, 49.26139016444833],
          [0.903556814876148, 49.260974191180985],
          [0.903557368962427, 49.26096071924022]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.04628298434384469,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch318840",
      "bus1": "28_MVLV73504_LV",
      "bus2": "28_LVBus384336",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.903557368962427, 49.26096071924022],
          [0.903567165401805, 49.26095454620646],
          [0.903567165401805, 49.26095454620646],
          [0.903576962089269, 49.26094836418921],
          [0.903576962089269, 49.26094836418921]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0009905531648265358,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch692482",
      "bus1": "28_LVBus384336",
      "bus2": "28_LVBus384346",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.903576962089269, 49.26094836418921],
          [0.903576962089269, 49.26094836418921],
          [0.903586997892249, 49.260934097892076],
          [0.903410046454768, 49.26082846986227],
          [0.903347621480889, 49.26065949408288],
          [0.903357094973938, 49.2603340280313],
          [0.903357094973938, 49.2603340280313]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0747167223844483,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch243229",
      "bus1": "28_LVBus384346",
      "bus2": "28_LVBus384347",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.903357094973938, 49.2603340280313],
          [0.903357094973938, 49.2603340280313],
          [0.903341187422786, 49.25962879209917],
          [0.902922377049677, 49.25818674859765],
          [0.901750138363734, 49.2553828649696],
          [0.901750138363734, 49.2553828649696]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.5649875447642987,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch275410",
      "bus1": "28_LVBus384347",
      "bus2": "28_LVBus384348",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.901750138363734, 49.2553828649696],
          [0.901750138363734, 49.2553828649696],
          [0.901840445951977, 49.25492328978368],
          [0.901840445951977, 49.25492328978368]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.051532567640713574,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch004910",
      "bus1": "28_LVBus384348",
      "bus2": "28_LVBus384349",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.901840445951977, 49.25492328978368],
          [0.901840445951977, 49.25492328978368],
          [0.902213868848645, 49.252409312077326],
          [0.902220087706095, 49.252357637304236],
          [0.902220087706095, 49.252357637304236]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.2866744525980269,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch508239",
      "bus1": "28_LVBus384336",
      "bus2": "28_LVBus384341",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.903576962089269, 49.26094836418921],
          [0.903576962089269, 49.26094836418921],
          [0.903403089796068, 49.26084210797006],
          [0.903200572565938, 49.26076807360593],
          [0.903055699079169, 49.26071494519545],
          [0.902721893826247, 49.260652550918614],
          [0.902560309828341, 49.26064774509809],
          [0.902459738666333, 49.2606483675948],
          [0.901346801539823, 49.26074354932762],
          [0.900569198297727, 49.26078673420258],
          [0.900219900905802, 49.260784064330046],
          [0.900017006824434, 49.26078901343111],
          [0.900014080434932, 49.26080382280434],
          [0.900014080434932, 49.26080382280434]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.27102018724099886,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch543462",
      "bus1": "28_LVBus384341",
      "bus2": "28_LVBus384342",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.900014080434932, 49.26080382280434],
          [0.900014080434932, 49.26080382280434],
          [0.899708530182731, 49.26080539554984],
          [0.899694798609677, 49.26080547380219],
          [0.899480649036272, 49.26080787940676],
          [0.899353087441167, 49.260808436924364],
          [0.899353087441167, 49.260808436924364]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.048116235866391105,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch403481",
      "bus1": "28_LVBus384342",
      "bus2": "28_LVBus384343",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.899353087441167, 49.260808436924364],
          [0.899353087441167, 49.260808436924364],
          [0.898792354343774, 49.26080834468912],
          [0.898780548865622, 49.26080386319129],
          [0.898623980567113, 49.260811656452915],
          [0.89833047479392, 49.26081995652033],
          [0.898229290950708, 49.260825780005064],
          [0.898229290950708, 49.260825780005064]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08201534122961178,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch384598",
      "bus1": "28_LVBus384343",
      "bus2": "28_LVBus384344",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.898229290950708, 49.260825780005064],
          [0.898229290950708, 49.260825780005064],
          [0.898125555844042, 49.260825139060216],
          [0.898111836479777, 49.26082527119228],
          [0.897448592834263, 49.26084747786697],
          [0.896902641973608, 49.26092790432936],
          [0.896902641973608, 49.26092790432936]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09762310978722323,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch318839",
      "bus1": "28_LVBus384344",
      "bus2": "28_LVBus384345",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.896902641973608, 49.26092790432936],
          [0.896902641973608, 49.26092790432936],
          [0.896895685373269, 49.26088805010668],
          [0.896817406659842, 49.260898604020674],
          [0.896744209091948, 49.26090813155664],
          [0.896744209091948, 49.26090813155664]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01571097626460255,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch502161",
      "bus1": "28_LVBus384336",
      "bus2": "28_LVBus384337",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.903576962089269, 49.26094836418921],
          [0.903576962089269, 49.26094836418921],
          [0.903549649405444, 49.26094262871093],
          [0.903402126515419, 49.26086434507455],
          [0.903421785792707, 49.260905258097026],
          [0.903417696603753, 49.26103812580893],
          [0.903417696603753, 49.26103812580893]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03546163919684736,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch054085",
      "bus1": "28_LVBus384337",
      "bus2": "28_LVBus384338",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.903417696603753, 49.26103812580893],
          [0.903417696603753, 49.26103812580893],
          [0.903425031869941, 49.261145826174506],
          [0.90343235319139, 49.261253535347684],
          [0.903486089688482, 49.26147958325069],
          [0.903554239242559, 49.2615585185694],
          [0.903711856959875, 49.261704225324735],
          [0.903808292345199, 49.26183036752575],
          [0.903793677356557, 49.26206553741393],
          [0.903719589064934, 49.26229513605453],
          [0.903616596450513, 49.262496255350534],
          [0.903579491544746, 49.26273878544035],
          [0.903624115765588, 49.26315484330224],
          [0.903725060355309, 49.263464077567264],
          [0.903725060355309, 49.263464077567264]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.2795731266119339,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch052964",
      "bus1": "28_LVBus384338",
      "bus2": "28_LVBus384339",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.903725060355309, 49.263464077567264],
          [0.903725060355309, 49.263464077567264],
          [0.903715262364151, 49.26364364728774],
          [0.903700572237331, 49.26391299740085],
          [0.90369563642347, 49.26400336136372],
          [0.903680709428175, 49.26409208747334],
          [0.903583114750087, 49.264291033448444],
          [0.903483344826733, 49.26451527497645],
          [0.903363414922659, 49.26466280760712],
          [0.903360378092756, 49.26466683287252],
          [0.903360378092756, 49.26466683287252]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.13823907767905078,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch458456",
      "bus1": "28_LVBus384339",
      "bus2": "28_LVBus384340",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.903360378092756, 49.26466683287252],
          [0.903360378092756, 49.26466683287252],
          [0.903209475504667, 49.26495305778341],
          [0.903283910294048, 49.264972196475874],
          [0.903283910294048, 49.264972196475874]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03949467181901877,
      "ground": "gnd"
    },
    {
      "id": "28_49643",
      "bus1": "28_MVBus09050",
      "bus2": "28_MVBus09063",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.903537844491665, 49.26139016444833],
          [0.903537844491665, 49.26139016444833],
          [0.901330544849799, 49.26166155039284],
          [0.901330544849799, 49.26166155039284]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.1634751529119906,
      "ground": "gnd"
    },
    {
      "id": "28_39163",
      "bus1": "28_MVBus09050",
      "bus2": "28_MVBus09051",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.903537844491665, 49.26139016444833],
          [0.903537844491665, 49.26139016444833],
          [0.904706693767242, 49.26122858705447],
          [0.906251213837708, 49.261064565621204],
          [0.907549997707187, 49.26105993457266],
          [0.90990129823584, 49.26122281654926],
          [0.90990129823584, 49.26122281654926]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_148",
      "length": 0.4674907852328288,
      "ground": "gnd"
    },
    {
      "id": "28_92183",
      "bus1": "28_MVBus09051",
      "bus2": "28_MVBus09058",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.90990129823584, 49.26122281654926],
          [0.909741732354538, 49.261754543815705],
          [0.909469422128104, 49.26235620464804],
          [0.909054504202814, 49.2629925427073],
          [0.908642977069039, 49.26355934336107],
          [0.90800849258221, 49.26409538200473]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.3521989462902728,
      "ground": "gnd"
    },
    {
      "id": "28_92184",
      "bus1": "28_MVBus09058",
      "bus2": "28_MVBus09061",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.90800849258221, 49.26409538200473],
          [0.90800849258221, 49.26409538200473],
          [0.908668892700099, 49.26480101243556],
          [0.909392602393522, 49.265541491823235],
          [0.910095591429002, 49.26625306463383],
          [0.910399879118743, 49.266777586859526],
          [0.910740890899188, 49.26727831890688],
          [0.910740890899188, 49.26727831890688]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.4073864795811194,
      "ground": "gnd"
    },
    {
      "id": "28_66546",
      "bus1": "28_MVBus09061",
      "bus2": "28_MVLV85507",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.910740890899188, 49.26727831890688],
          [0.910740890899188, 49.26727831890688],
          [0.910748812182061, 49.2672734259647],
          [0.910759033197797, 49.26728512086326]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.0007927666668592945,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch501523",
      "bus1": "28_MVLV85507_LV",
      "bus2": "28_LVBus384497",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.910759033197797, 49.26728512086326],
          [0.910783239238509, 49.26729409747613],
          [0.910783239238509, 49.26729409747613],
          [0.910797941386269, 49.267330861602396],
          [0.910836637682357, 49.267374838625294],
          [0.910972594979119, 49.267554323897336],
          [0.910992721734354, 49.26758265200024],
          [0.910983343582649, 49.267591553219695],
          [0.910980227014712, 49.26759450842438],
          [0.910959809353358, 49.26759696164187],
          [0.910965918328743, 49.267602457019024]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.038736477941063156,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch659776",
      "bus1": "28_LVBus384497",
      "bus2": "28_LVBus948190",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.910965918328743, 49.267602457019024],
          [0.910972027304128, 49.26760795239617],
          [0.911001136942881, 49.26760004927641],
          [0.911013888543004, 49.267612097682466],
          [0.911179078034932, 49.26781891364769],
          [0.911300539444449, 49.26797753242117],
          [0.911287930726581, 49.26798607182287],
          [0.911284110325659, 49.26798865925284],
          [0.91127395491041, 49.26799142306486],
          [0.9112769830295925, 49.26799636067783]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.052129978939713974,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch445627",
      "bus1": "28_LVBus948190",
      "bus2": "28_LVBus948191",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.9112769830295925, 49.26799636067783],
          [0.911280011148775, 49.2680012982908],
          [0.911297684623222, 49.267999270703996],
          [0.911312740793182, 49.267997544508574],
          [0.911497042019498, 49.26825652375437],
          [0.91151213240202, 49.268345669568035],
          [0.911540483536943, 49.26840375672777],
          [0.911570873565593, 49.26840366819247],
          [0.911673357366574, 49.26836926565913],
          [0.911791678507008, 49.26835052425187],
          [0.911868127357695, 49.26833048607726],
          [0.912091868582687, 49.268305636224184],
          [0.912083722096446, 49.2682601980971],
          [0.9120907797860675, 49.26825797703177]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09799947864722354,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch804363",
      "bus1": "28_LVBus948191",
      "bus2": "28_LVBus948192",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.9120907797860675, 49.26825797703177],
          [0.912097837475689, 49.26825575596644],
          [0.91209629949632, 49.26826219838065],
          [0.912098743707899, 49.26827111416627],
          [0.912103240118786, 49.26829763916962],
          [0.912125166567821, 49.26830813397256],
          [0.91248923101789, 49.26829706097018],
          [0.912891745086996, 49.26830028970721],
          [0.912904649571885, 49.26830039781829],
          [0.912916809841039, 49.26831002186177],
          [0.9129236969893235, 49.26831023832194]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06482660393116399,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch506681",
      "bus1": "28_LVBus948192",
      "bus2": "28_LVBus948193",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.9129236969893235, 49.26831023832194],
          [0.912930584137608, 49.2683104547821],
          [0.912946662737627, 49.268301066785654],
          [0.913058487153233, 49.26830516941394],
          [0.913359632524844, 49.26832142772866],
          [0.913407883834876, 49.268326411703974],
          [0.913667223455291, 49.26835832078435],
          [0.914264658336948, 49.26844874228301],
          [0.914566094159521, 49.26849325177831],
          [0.914772076270833, 49.26851568454805],
          [0.915201598452733, 49.26855030663912],
          [0.915415945013302, 49.26856324968227],
          [0.915502519987677, 49.268569764766234],
          [0.915553749254607, 49.268576813873686],
          [0.915627198571456, 49.26858873559081],
          [0.915771067107201, 49.26862135791334],
          [0.915863827380287, 49.26864801980014],
          [0.915889576247493, 49.26865438981365],
          [0.915894370859296, 49.26865380857628],
          [0.91599008677137, 49.26863266593832],
          [0.916014390443768, 49.26862226964064],
          [0.916071274366736, 49.26859116962646],
          [0.916096361324697, 49.26858522147363],
          [0.916117962168651, 49.26858467734789],
          [0.916345970168928, 49.26859618992106],
          [0.916694077518823, 49.26861848562579],
          [0.916812439805725, 49.26862653487232],
          [0.916931326235338, 49.26863450034391],
          [0.916996403044299, 49.268640337790295],
          [0.917081684081783, 49.26865642407711],
          [0.917135683099077, 49.268665616874934],
          [0.917138012194702, 49.268671772600406],
          [0.917138012194702, 49.268671772600406]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.31425616688183217,
      "ground": "gnd"
    },
    {
      "id": "28_100619",
      "bus1": "28_MVBus09061",
      "bus2": "28_MVBus09062",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.910740890899188, 49.26727831890688],
          [0.910740890899188, 49.26727831890688],
          [0.90932062633866, 49.26881802221674],
          [0.90932062633866, 49.26881802221674]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.20001666598287482,
      "ground": "gnd"
    },
    {
      "id": "28_206328",
      "bus1": "28_MVBus09062",
      "bus2": "28_MVLV85509",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.90932062633866, 49.26881802221674],
          [0.90932062633866, 49.26881802221674],
          [0.909250952890515, 49.268836306270984],
          [0.909239030354148, 49.268833468828284]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.005463178883799328,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch792548",
      "bus1": "28_MVLV85509_LV",
      "bus2": "28_LVBus384521",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.909239030354148, 49.268833468828284],
          [0.909234468223625, 49.2688059005999],
          [0.909234468223625, 49.2688059005999],
          [0.909217300707601, 49.268748664712355],
          [0.909217300707601, 49.268748664712355]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0064869425197692935,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch348823",
      "bus1": "28_LVBus384521",
      "bus2": "28_LVBus384522",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.909217300707601, 49.268748664712355],
          [0.909217300707601, 49.268748664712355],
          [0.909474055930679, 49.26872924418857],
          [0.909577699283845, 49.26872140075266],
          [0.909577699283845, 49.26872140075266]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.026403525851338816,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch782840",
      "bus1": "28_LVBus384522",
      "bus2": "28_LVBus384523",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.909577699283845, 49.26872140075266],
          [0.909577699283845, 49.26872140075266],
          [0.909842976002813, 49.26869426324309],
          [0.909842976002813, 49.26869426324309]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.019540622386702462,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch752155",
      "bus1": "28_LVBus384523",
      "bus2": "28_LVBus384524",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.909842976002813, 49.26869426324309],
          [0.909842976002813, 49.26869426324309],
          [0.910441803533007, 49.268585976275844],
          [0.910626940798129, 49.26854899819667],
          [0.910626940798129, 49.26854899819667]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.059302006525609095,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch782838",
      "bus1": "28_LVBus384524",
      "bus2": "28_LVBus384525",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.910626940798129, 49.26854899819667],
          [0.910626940798129, 49.26854899819667],
          [0.910794293126589, 49.268515573583095],
          [0.910837877337645, 49.26850515571289],
          [0.910969500336426, 49.26847816254436],
          [0.911158641752248, 49.268439371177614],
          [0.911257272346261, 49.268419147488025],
          [0.911382929273786, 49.268393367978454],
          [0.911410977196817, 49.268387617691594],
          [0.911452655487427, 49.26837907293994],
          [0.911476503286135, 49.268309384982686],
          [0.911479834147682, 49.26828582827187],
          [0.911479834147682, 49.26828582827187]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07357246179926308,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch389320",
      "bus1": "28_LVBus384524",
      "bus2": "28_LVBus384526",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.910626940798129, 49.26854899819667],
          [0.910626940798129, 49.26854899819667],
          [0.910628238678732, 49.26855072088196],
          [0.910923480680167, 49.26929953083456],
          [0.910945513270728, 49.26929581185367],
          [0.910945513270728, 49.26929581185367]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08787566575027787,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch434014",
      "bus1": "28_LVBus384523",
      "bus2": "28_LVBus384527",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.909842976002813, 49.26869426324309],
          [0.909842976002813, 49.26869426324309],
          [0.909797407209334, 49.268489289675216],
          [0.909758509046258, 49.26835911083371],
          [0.909758509046258, 49.26835911083371]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03778810117864926,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch681625",
      "bus1": "28_LVBus384527",
      "bus2": "28_LVBus384528",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.909758509046258, 49.26835911083371],
          [0.909758509046258, 49.26835911083371],
          [0.909725419530772, 49.268229423326446],
          [0.909696623844691, 49.26806972090814],
          [0.909695383005816, 49.26803379957721],
          [0.909693858503837, 49.267990291000196],
          [0.90969350141001, 49.26797990835106],
          [0.90968570260837, 49.26775536353217],
          [0.909684761944839, 49.26772841342094],
          [0.909704110329905, 49.26766358740839],
          [0.909718313637802, 49.267609986192255],
          [0.909715191442559, 49.26752016461406],
          [0.909711092279759, 49.26739728224453],
          [0.909516965706411, 49.267347189051534],
          [0.909516965706411, 49.267347189051534]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1227205443411068,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch329336",
      "bus1": "28_LVBus384527",
      "bus2": "28_LVBus384529",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.909758509046258, 49.26835911083371],
          [0.909758509046258, 49.26835911083371],
          [0.90942212382323, 49.268256036698475],
          [0.908972292842815, 49.26808421131192],
          [0.909021074918937, 49.26801668032965],
          [0.909021074918937, 49.26801668032965]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07324671401017162,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch391979",
      "bus1": "28_MVLV85509_LV",
      "bus2": "28_LVBus384517",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.909239030354148, 49.268833468828284],
          [0.909211189136119, 49.26881742194138],
          [0.909211189136119, 49.26881742194138],
          [0.90920427890628, 49.26881012432125],
          [0.909182908263964, 49.268811271979686],
          [0.909184250510245, 49.26886528256338],
          [0.909184250510245, 49.26886528256338]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008522889035539459,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch309198",
      "bus1": "28_LVBus384517",
      "bus2": "28_LVBus384518",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.909184250510245, 49.26886528256338],
          [0.909184250510245, 49.26886528256338],
          [0.909197826988907, 49.268863943389945],
          [0.909264630794689, 49.26886790061281],
          [0.909314517362878, 49.26886295858386],
          [0.909398469492261, 49.268796789120444],
          [0.909594850196317, 49.26877727057304],
          [0.909637604376524, 49.268773025379076],
          [0.909664437602931, 49.26884070955671],
          [0.909672218281699, 49.268852761905215],
          [0.909661170595538, 49.26885501178112],
          [0.909655702034188, 49.26885612389736],
          [0.909655702034188, 49.26885612389736]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.047211341847486515,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch509011",
      "bus1": "28_LVBus384518",
      "bus2": "28_LVBus384519",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.909655702034188, 49.26885612389736],
          [0.909655702034188, 49.26885612389736],
          [0.909736001206897, 49.26884583731048],
          [0.909773475896471, 49.26894371383296],
          [0.909881611972894, 49.26922613216514],
          [0.909897321196792, 49.26926717647405],
          [0.909925885051504, 49.26934179106312],
          [0.910052918904406, 49.26937534336969],
          [0.910075088178975, 49.26937412417384],
          [0.910075088178975, 49.26937412417384]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07440593329519311,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch771906",
      "bus1": "28_MVLV85509_LV",
      "bus2": "28_LVBus384511",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.909239030354148, 49.268833468828284],
          [0.909210275637098, 49.26883992905769],
          [0.909210275637098, 49.26883992905769],
          [0.909103292083397, 49.268814269990855],
          [0.909080627080601, 49.26881159233454],
          [0.909080627080601, 49.26881159233454]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009968606607667121,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch426441",
      "bus1": "28_LVBus384511",
      "bus2": "28_LVBus384512",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.909080627080601, 49.26881159233454],
          [0.909080627080601, 49.26881159233454],
          [0.908930058242482, 49.268835419838915],
          [0.90882601972081, 49.26884215278724],
          [0.90871853145716, 49.26885690472134],
          [0.908705091988127, 49.26885874866548],
          [0.90855535371154, 49.26887738290394],
          [0.908491735308272, 49.26888529724991],
          [0.908424079398575, 49.268893720639085],
          [0.908150774998051, 49.268907263100004],
          [0.908150774998051, 49.268907263100004]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06863972675007343,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch799737",
      "bus1": "28_LVBus384512",
      "bus2": "28_LVBus384515",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.908150774998051, 49.268907263100004],
          [0.908150774998051, 49.268907263100004],
          [0.908130913531683, 49.26903986129031],
          [0.908186098594675, 49.269173819672574],
          [0.908065350630151, 49.26934544602857],
          [0.907985018182548, 49.269459631873325],
          [0.908022257559016, 49.26950659358478],
          [0.908020984434131, 49.26952472939203],
          [0.908020984434131, 49.26952472939203]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07314422964064564,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch771930",
      "bus1": "28_LVBus384512",
      "bus2": "28_LVBus384513",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.908150774998051, 49.268907263100004],
          [0.908150774998051, 49.268907263100004],
          [0.908007315086681, 49.268909473751194],
          [0.907875525897644, 49.26889394172646],
          [0.907848494499386, 49.268890762591255],
          [0.907819656635701, 49.26888736426638],
          [0.907714089238325, 49.26887795784115],
          [0.90760244112221, 49.26885464107357],
          [0.90760244112221, 49.26885464107357]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04060328933785461,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch465393",
      "bus1": "28_LVBus384513",
      "bus2": "28_LVBus384514",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.90760244112221, 49.26885464107357],
          [0.90760244112221, 49.26885464107357],
          [0.907479146317363, 49.26884474486886],
          [0.907384574055292, 49.268857699488535],
          [0.907372143768638, 49.26887213517942],
          [0.907365722906822, 49.268982042832135],
          [0.907349743341629, 49.26903176775343],
          [0.90737834984302, 49.26903706838864],
          [0.90737737636741, 49.269045903149674]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.037962121811261525,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch546416",
      "bus1": "28_LVBus384514",
      "bus2": "28_LVBus968426",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.90737737636741, 49.269045903149674],
          [0.9073764028918, 49.2690547379107],
          [0.907356006515975, 49.26905442320134],
          [0.907342061347216, 49.26905420326457],
          [0.907293267333833, 49.26920400579441],
          [0.907229128521423, 49.26935699519671],
          [0.907227672847907, 49.26936045530194],
          [0.907226216924357, 49.269363924389836],
          [0.907173607603091, 49.269489438194434],
          [0.907162185609038, 49.269506123283485],
          [0.907159938249156, 49.26950941221983],
          [0.907130394326783, 49.26955261376012],
          [0.906976660878498, 49.26971871545797],
          [0.906973815247616, 49.269721790596655],
          [0.906941140262556, 49.269757092379564],
          [0.906894509446573, 49.269839932621444],
          [0.90688093034374, 49.26986405904294],
          [0.90687787995195, 49.269869557858435],
          [0.906864466257185, 49.269895141918184],
          [0.906864466257185, 49.269895141918184]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10307258767485084,
      "ground": "gnd"
    },
    {
      "id": "28_107676",
      "bus1": "28_MVBus09062",
      "bus2": "28_MVLV83691",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.90932062633866, 49.26881802221674],
          [0.90932062633866, 49.26881802221674],
          [0.90920205574033, 49.26957933007702],
          [0.909022589786883, 49.27035266380021],
          [0.908669239560059, 49.27108408653465],
          [0.908328995015229, 49.27182188179611],
          [0.907673071593306, 49.27171024810911],
          [0.907665682529152, 49.27172460901568]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.3924426517275627,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch041044",
      "bus1": "28_MVLV83691_LV",
      "bus2": "28_LVBus384437",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.907665682529152, 49.27172460901568],
          [0.907678091362517, 49.27171491746967],
          [0.907678091362517, 49.27171491746967],
          [0.907677470134991, 49.27170170123732],
          [0.907677470134991, 49.27170170123732]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.001470538348967558,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch234507",
      "bus1": "28_LVBus384437",
      "bus2": "28_LVBus384438",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.907677470134991, 49.27170170123732],
          [0.907677470134991, 49.27170170123732],
          [0.907575691030856, 49.27169511642477],
          [0.907575691030856, 49.27169511642477]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.007442882620947289,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch611435",
      "bus1": "28_LVBus384438",
      "bus2": "28_LVBus384445",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.907575691030856, 49.27169511642477],
          [0.907575691030856, 49.27169511642477],
          [0.907567839688576, 49.27168708868188],
          [0.907493001259437, 49.271677616608024],
          [0.907269071223271, 49.271639026380555],
          [0.907080498114107, 49.27160107238566],
          [0.906986440684687, 49.271574109799225],
          [0.906980297302731, 49.271569849351856],
          [0.906996034000958, 49.271532351104746],
          [0.907005973232543, 49.2715285068053],
          [0.907034205391651, 49.27153546537356],
          [0.907042941113823, 49.27153045658264],
          [0.907042941113823, 49.27153045658264]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05414645734109224,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch474657",
      "bus1": "28_LVBus384438",
      "bus2": "28_LVBus384439",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.907575691030856, 49.27169511642477],
          [0.907575691030856, 49.27169511642477],
          [0.907583326238619, 49.271691163783274],
          [0.907612012892526, 49.27169511744493],
          [0.90766006759461, 49.27170183556345],
          [0.907749990087519, 49.27171405693778],
          [0.907786512491964, 49.27172215632108],
          [0.907882258768111, 49.27174026059031],
          [0.907888353390844, 49.271740351089306],
          [0.907892127571036, 49.27173746669617],
          [0.907903115209024, 49.271709247870895],
          [0.907905664674134, 49.271702997272676],
          [0.907909187098547, 49.27169435011087],
          [0.907909187098547, 49.27169435011087]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.028979995758423326,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch258194",
      "bus1": "28_LVBus384438",
      "bus2": "28_LVBus384440",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.907575691030856, 49.27169511642477],
          [0.907575691030856, 49.27169511642477],
          [0.907514463512489, 49.273136827829454],
          [0.907529867287107, 49.27317747330313],
          [0.907529867287107, 49.27317747330313]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1650591459642691,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch249446",
      "bus1": "28_LVBus384440",
      "bus2": "28_LVBus384441",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.907529867287107, 49.27317747330313],
          [0.907529867287107, 49.27317747330313],
          [0.909366072754859, 49.273809023351106],
          [0.909394638746309, 49.273818851700135],
          [0.909400589618354, 49.27382066564232],
          [0.909400861939232, 49.273820749749746],
          [0.909400861939232, 49.273820749749746]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1538051917359853,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch142049",
      "bus1": "28_LVBus384438",
      "bus2": "28_LVBus384442",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.907575691030856, 49.27169511642477],
          [0.907575691030856, 49.27169511642477],
          [0.907396093185295, 49.271774370167826],
          [0.906820792369022, 49.2718671436113],
          [0.90524540966539, 49.272031651287534],
          [0.90524540966539, 49.272031651287534]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1749785162642322,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch249727",
      "bus1": "28_LVBus384442",
      "bus2": "28_LVBus384443",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.90524540966539, 49.272031651287534],
          [0.90524540966539, 49.272031651287534],
          [0.905503794457904, 49.271778821427745],
          [0.905852310060925, 49.271386098873165],
          [0.905859058251193, 49.27137849659577],
          [0.905859058251193, 49.27137849659577]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08531052179257151,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch111047",
      "bus1": "28_LVBus384442",
      "bus2": "28_LVBus384444",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.90524540966539, 49.272031651287534],
          [0.90524540966539, 49.272031651287534],
          [0.904486912001079, 49.27164446449951],
          [0.903701221738856, 49.27124793552193],
          [0.903581210933742, 49.27102160207105],
          [0.903521042724428, 49.2709081323161],
          [0.903518799074605, 49.27090389127823],
          [0.903518799074605, 49.27090389127823]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.18271646400273348,
      "ground": "gnd"
    },
    {
      "id": "28_65252",
      "bus1": "28_MVBus09058",
      "bus2": "28_MVBus09059",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.90800849258221, 49.26409538200473],
          [0.90800849258221, 49.26409538200473],
          [0.907199792933162, 49.264182809053224],
          [0.906652518738997, 49.26462494537336],
          [0.906652518738997, 49.26462494537336]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.12293955512434518,
      "ground": "gnd"
    },
    {
      "id": "28_3312",
      "bus1": "28_MVBus09059",
      "bus2": "28_MVLV22814",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.906652518738997, 49.26462494537336],
          [0.906652518738997, 49.26462494537336],
          [0.906240251859229, 49.26445268453424],
          [0.905725853043818, 49.26416434099474],
          [0.905705899011177, 49.26416103003841]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.08489671681341403,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch197912",
      "bus1": "28_MVLV22814_LV",
      "bus2": "28_LVBus383940",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.905705899011177, 49.26416103003841],
          [0.905714587113903, 49.264148814245885],
          [0.905714587113903, 49.264148814245885],
          [0.905750636511685, 49.2641638366896],
          [0.905750636511685, 49.2641638366896]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0031105851504470844,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch205736",
      "bus1": "28_LVBus383940",
      "bus2": "28_LVBus383941",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.905750636511685, 49.2641638366896],
          [0.905750636511685, 49.2641638366896],
          [0.90573082008519, 49.26415015791163],
          [0.905522173681728, 49.26402593274101],
          [0.905495864146707, 49.26400777353067],
          [0.905495864146707, 49.26400777353067]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.02540969755008336,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch094319",
      "bus1": "28_LVBus383940",
      "bus2": "28_LVBus383942",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.905750636511685, 49.2641638366896],
          [0.905750636511685, 49.2641638366896],
          [0.906448042579292, 49.264540676945096],
          [0.906516082252669, 49.264571068369364],
          [0.906673142321724, 49.26464121248919],
          [0.906966471944317, 49.26499685449177],
          [0.906966471944317, 49.26499685449177]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.13060774008737622,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch454242",
      "bus1": "28_LVBus383942",
      "bus2": "28_LVBus383946",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.906966471944317, 49.26499685449177],
          [0.906966471944317, 49.26499685449177],
          [0.907098535119572, 49.26480569374589],
          [0.907102202026747, 49.264802700258855],
          [0.907182858651685, 49.26473689724679],
          [0.907498233722647, 49.264479600735754],
          [0.907740354423147, 49.26428206670698],
          [0.907744653399309, 49.2642785595548],
          [0.907744653399309, 49.2642785595548]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09848780872843205,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch179353",
      "bus1": "28_LVBus383942",
      "bus2": "28_LVBus383943",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.906966471944317, 49.26499685449177],
          [0.906966471944317, 49.26499685449177],
          [0.906940910550622, 49.265030740509765],
          [0.906800018743442, 49.26520556779474],
          [0.90673297869735, 49.265288749255895],
          [0.906656527689712, 49.26548858722051],
          [0.906656527689712, 49.26548858722051]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05955447653812762,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch782831",
      "bus1": "28_LVBus383943",
      "bus2": "28_LVBus383944",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.906656527689712, 49.26548858722051],
          [0.906656527689712, 49.26548858722051],
          [0.906637628634109, 49.26553764843255],
          [0.906571261756983, 49.26571011031631],
          [0.907237288709058, 49.26567335698572],
          [0.907369044737171, 49.26567052278355],
          [0.907369044737171, 49.26567052278355]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08364753977987763,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch722330",
      "bus1": "28_LVBus383944",
      "bus2": "28_LVBus383945",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.907369044737171, 49.26567052278355],
          [0.907369044737171, 49.26567052278355],
          [0.907965993004251, 49.265633221502576],
          [0.90794429597678, 49.26538238926766],
          [0.907929756195441, 49.26525985851867],
          [0.907924582147257, 49.26521630635145],
          [0.907921322763966, 49.265188834342645],
          [0.907917839485205, 49.265163983480846],
          [0.907911309376605, 49.26511735105948],
          [0.907796204583515, 49.26511099402094],
          [0.907796204583515, 49.26511099402094]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10956732186559077,
      "ground": "gnd"
    },
    {
      "id": "28_22408",
      "bus1": "28_MVBus09059",
      "bus2": "28_MVBus09060",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.906652518738997, 49.26462494537336],
          [0.906652518738997, 49.26462494537336],
          [0.906342453603206, 49.26544959479728],
          [0.905990030729245, 49.26637691138779],
          [0.905730685901286, 49.26703911798785],
          [0.90565438506333, 49.26709721725508],
          [0.90565438506333, 49.26709721725508]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.28526969164380606,
      "ground": "gnd"
    },
    {
      "id": "28_160614",
      "bus1": "28_MVBus09060",
      "bus2": "28_MVLV22838",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.90565438506333, 49.26709721725508],
          [0.90565438506333, 49.26709721725508],
          [0.905660248195352, 49.26709869789011],
          [0.905752352552609, 49.267182670358714],
          [0.905648222349563, 49.267307210248134],
          [0.905599488235757, 49.26730778847566],
          [0.905587742109916, 49.26731885355716]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.03128899711559131,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch457022",
      "bus1": "28_MVLV22838_LV",
      "bus2": "28_LVBus383975",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.905587742109916, 49.26731885355716],
          [0.905615345936091, 49.26730341279672],
          [0.905615345936091, 49.26730341279672],
          [0.905636753989949, 49.26730188882689],
          [0.905667611829565, 49.267263771129066],
          [0.905722785580838, 49.267195634669974],
          [0.905634353377945, 49.26710898330092],
          [0.905634353377945, 49.26710898330092]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02652911977724834,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch283721",
      "bus1": "28_LVBus383975",
      "bus2": "28_LVBus383979",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.905634353377945, 49.26710898330092],
          [0.905634353377945, 49.26710898330092],
          [0.905275734486565, 49.26691144462149],
          [0.904920164253314, 49.266739127944135],
          [0.904920164253314, 49.266739127944135]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06631739956983813,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch581487",
      "bus1": "28_LVBus383979",
      "bus2": "28_LVBus383980",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.904920164253314, 49.266739127944135],
          [0.904920164253314, 49.266739127944135],
          [0.90495120515241, 49.266660927593975],
          [0.90495120515241, 49.266660927593975]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008985678151295683,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch787294",
      "bus1": "28_LVBus383980",
      "bus2": "28_LVBus383981",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.90495120515241, 49.266660927593975],
          [0.90495120515241, 49.266660927593975],
          [0.904692421839346, 49.266599676936245],
          [0.904489142011326, 49.26655459711129],
          [0.9043730674859, 49.26651691025702],
          [0.9043730674859, 49.26651691025702]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04508014811838011,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch247416",
      "bus1": "28_LVBus383975",
      "bus2": "28_LVBus383976",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.905634353377945, 49.26710898330092],
          [0.905634353377945, 49.26710898330092],
          [0.905672785180989, 49.26713369367108],
          [0.905832917873845, 49.26718692833574],
          [0.905869993430873, 49.2672110384077],
          [0.905869993430873, 49.2672110384077]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.020797284949426613,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch216419",
      "bus1": "28_LVBus383976",
      "bus2": "28_LVBus383977",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.905869993430873, 49.2672110384077],
          [0.905869993430873, 49.2672110384077],
          [0.906223297281794, 49.266870523265126],
          [0.906394919390707, 49.266460558058554],
          [0.906404140737984, 49.26643856321818],
          [0.906404140737984, 49.26643856321818]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09558569247794714,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch128124",
      "bus1": "28_LVBus383977",
      "bus2": "28_LVBus383978",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.906404140737984, 49.26643856321818],
          [0.906404140737984, 49.26643856321818],
          [0.906469081801191, 49.26608893237535],
          [0.906657983802392, 49.26553495259523],
          [0.906663321632583, 49.265519282290725],
          [0.906663321632583, 49.265519282290725]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.10408208601709172,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch533236",
      "bus1": "28_MVLV22838_LV",
      "bus2": "28_LVBus383971",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.905587742109916, 49.26731885355716],
          [0.905593878858677, 49.26733171328429],
          [0.905593878858677, 49.26733171328429],
          [0.905600703600479, 49.267346000944194],
          [0.905600703600479, 49.267346000944194]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0016648228408755344,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch563738",
      "bus1": "28_LVBus383971",
      "bus2": "28_LVBus383972",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.905600703600479, 49.267346000944194],
          [0.905600703600479, 49.267346000944194],
          [0.905579889148375, 49.26761222211914],
          [0.905580659411163, 49.26761513366384],
          [0.905637537898228, 49.267829022995436],
          [0.905628098612419, 49.26790074169573],
          [0.905547303648904, 49.26802945037047],
          [0.905110905979098, 49.2683445585233],
          [0.905110023173344, 49.26834519496245],
          [0.904946963092863, 49.268250545646715],
          [0.904906190918498, 49.26822702022639],
          [0.904906190918498, 49.26822702022639]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.14481098541427664,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch494206",
      "bus1": "28_LVBus383972",
      "bus2": "28_LVBus383973",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.904906190918498, 49.26822702022639],
          [0.904906190918498, 49.26822702022639],
          [0.904850711408108, 49.268189733098275],
          [0.904852861845288, 49.26804551225333],
          [0.90476665311292, 49.267962346305154],
          [0.90476665311292, 49.267962346305154]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03300466285386078,
      "ground": "gnd"
    },
    {
      "id": "28_134670",
      "bus1": "28_MVBus09060",
      "bus2": "28_MVLV18717",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.90565438506333, 49.26709721725508],
          [0.905671781463784, 49.26709872753787],
          [0.905759532783623, 49.267178272103166],
          [0.905844665838585, 49.26723103512114],
          [0.905677112486636, 49.267537030016335],
          [0.905730842538742, 49.267821598787975],
          [0.905712687089308, 49.26789024834266],
          [0.905703984466144, 49.2679779253357],
          [0.905636745791694, 49.26806656693407],
          [0.905527204939411, 49.26816639453793],
          [0.905392285580741, 49.268272721608476],
          [0.905120890878506, 49.26847363945846],
          [0.904738150376123, 49.26871331360824],
          [0.904491189923635, 49.26889512145463],
          [0.904258113092002, 49.26883344893923],
          [0.904241471938033, 49.268825513756255]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.2600524022242082,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch404010",
      "bus1": "28_MVLV18717_LV",
      "bus2": "28_LVBus383891",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.904241471938033, 49.268825513756255],
          [0.904253052799532, 49.2688366593352],
          [0.904253052799532, 49.2688366593352],
          [0.904310181482653, 49.268912829262426],
          [0.904310181482653, 49.268912829262426]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009436522214971287,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch346247",
      "bus1": "28_LVBus383891",
      "bus2": "28_LVBus383892",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.904310181482653, 49.268912829262426],
          [0.904310181482653, 49.268912829262426],
          [0.904444757946491, 49.26896184299472],
          [0.904500652032652, 49.269020736686365],
          [0.904495815418091, 49.26905681920856],
          [0.904492992853342, 49.26908468592972],
          [0.904492992853342, 49.26908468592972]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02605338355235002,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch419273",
      "bus1": "28_LVBus383892",
      "bus2": "28_LVBus383893",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.904492992853342, 49.26908468592972],
          [0.904492992853342, 49.26908468592972],
          [0.904488317064016, 49.26913470708489],
          [0.90447322415471, 49.269212135946766],
          [0.904356442989025, 49.269523793177605],
          [0.904354179832963, 49.26959957793484],
          [0.904408707990131, 49.26964098726864],
          [0.904509673060812, 49.269677118852705],
          [0.904509673060812, 49.269677118852705]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07282628836541997,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch002108",
      "bus1": "28_LVBus383893",
      "bus2": "28_LVBus383894",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.904509673060812, 49.269677118852705],
          [0.904509673060812, 49.269677118852705],
          [0.904884327599424, 49.26978910051457],
          [0.905042341935503, 49.26983632632046],
          [0.905081181491365, 49.26984794061534],
          [0.905445884370091, 49.27048155193991],
          [0.905445884370091, 49.27048155193991]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.12102516128190499,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch384655",
      "bus1": "28_LVBus383894",
      "bus2": "28_LVBus383895",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.905445884370091, 49.27048155193991],
          [0.905445884370091, 49.27048155193991],
          [0.90545481856877, 49.27048716662812],
          [0.905472642006345, 49.27049902445983],
          [0.905493062904951, 49.270511299633284],
          [0.905548089116116, 49.27056102602587],
          [0.905614378495975, 49.27061804817881],
          [0.905690343392769, 49.27067083657287],
          [0.905844158623606, 49.270770855605114],
          [0.905851824957643, 49.27077712907254],
          [0.905849011715772, 49.270783475333275],
          [0.905849011715772, 49.270783475333275]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04503840486735143,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch546108",
      "bus1": "28_MVLV18717_LV",
      "bus2": "28_LVBus383883",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.904241471938033, 49.268825513756255],
          [0.904255435411486, 49.26883542078802],
          [0.904255435411486, 49.26883542078802],
          [0.904328454824918, 49.268898661273795],
          [0.904328454824918, 49.268898661273795]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008815171215615626,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch404000",
      "bus1": "28_LVBus383883",
      "bus2": "28_LVBus383884",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.904328454824918, 49.268898661273795],
          [0.904328454824918, 49.268898661273795],
          [0.90446015520645, 49.268955287451284],
          [0.904509588602982, 49.269017383822586],
          [0.904636163499744, 49.26903374692882],
          [0.904636163499744, 49.26903374692882]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.028645278201847747,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch433955",
      "bus1": "28_LVBus383884",
      "bus2": "28_LVBus383885",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.904636163499744, 49.26903374692882],
          [0.904636163499744, 49.26903374692882],
          [0.904798520403698, 49.269039852747746],
          [0.904986276846679, 49.26901849563595],
          [0.905225644502344, 49.26899339557757],
          [0.905351166470207, 49.26902291831132],
          [0.905432083882162, 49.26901808725354],
          [0.905646607779541, 49.26901183856515],
          [0.905736649367933, 49.26900282991279],
          [0.905736649367933, 49.26900282991279]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08122480679476211,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch603550",
      "bus1": "28_LVBus383885",
      "bus2": "28_LVBus383886",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.905736649367933, 49.26900282991279],
          [0.905736649367933, 49.26900282991279],
          [0.906271430907483, 49.26898536382678],
          [0.906545665966794, 49.2689764104041],
          [0.906559382521719, 49.26897596277371],
          [0.906655370945436, 49.2689728289905],
          [0.906694184262619, 49.2689715570712],
          [0.906694184262619, 49.2689715570712]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0697732071826055,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch692503",
      "bus1": "28_LVBus383886",
      "bus2": "28_LVBus383887",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.906694184262619, 49.2689715570712],
          [0.906694184262619, 49.2689715570712],
          [0.906699937226355, 49.2689691096176],
          [0.906882358039372, 49.268962305620214],
          [0.907143266486839, 49.2688696706999],
          [0.907201240379995, 49.26879909596108],
          [0.907327638480406, 49.268784300946876],
          [0.907403855993515, 49.268739094089085],
          [0.907403855993515, 49.268739094089085]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0611423264985536,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch614087",
      "bus1": "28_LVBus383887",
      "bus2": "28_LVBus383888",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.907403855993515, 49.268739094089085],
          [0.907403855993515, 49.268739094089085],
          [0.907705042635899, 49.26839289569018],
          [0.907732061161912, 49.268376279360865],
          [0.907763815738427, 49.268356745150186],
          [0.907887533724378, 49.26822542791002],
          [0.907887533724378, 49.26822542791002]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06733193883126708,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch394775",
      "bus1": "28_LVBus383888",
      "bus2": "28_LVBus383889",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.907887533724378, 49.26822542791002],
          [0.907887533724378, 49.26822542791002],
          [0.907944778925282, 49.268116295747696],
          [0.907961610822563, 49.2680916957066],
          [0.908094999567596, 49.267832250326],
          [0.908143437846435, 49.26776872317613],
          [0.908143437846435, 49.26776872317613]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.054169215896352575,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch681572",
      "bus1": "28_MVLV18717_LV",
      "bus2": "28_LVBus383877",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.904241471938033, 49.268825513756255],
          [0.904251025879614, 49.26883745284436],
          [0.904251025879614, 49.26883745284436],
          [0.904220075847508, 49.26887387974627],
          [0.904220075847508, 49.26887387974627]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0046352888726289235,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch512055",
      "bus1": "28_LVBus383877",
      "bus2": "28_LVBus383878",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.904220075847508, 49.26887387974627],
          [0.904220075847508, 49.26887387974627],
          [0.90416937948876, 49.26885218556366],
          [0.904157447388444, 49.268847730084524],
          [0.904095286695935, 49.2688245063023],
          [0.904095286695935, 49.2688245063023]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01061747173519581,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch061734",
      "bus1": "28_LVBus383878",
      "bus2": "28_LVBus383879",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.904095286695935, 49.2688245063023],
          [0.904095286695935, 49.2688245063023],
          [0.904013714789944, 49.26879124751946],
          [0.903990416251331, 49.268781750226346],
          [0.90347568437273, 49.26860567917839],
          [0.903463410770311, 49.26860067142718],
          [0.903400955915217, 49.26857521532237],
          [0.903103472119949, 49.268452828365525],
          [0.903103472119949, 49.268452828365525]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08324325249272965,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch492554",
      "bus1": "28_LVBus383879",
      "bus2": "28_LVBus383881",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.903103472119949, 49.268452828365525],
          [0.903103472119949, 49.268452828365525],
          [0.904238199260176, 49.267815704384546],
          [0.904354981861717, 49.26776846742527],
          [0.904357529058441, 49.26776821926001],
          [0.904361579848426, 49.267769202095536],
          [0.904366992959865, 49.26777155801656],
          [0.904372704554204, 49.26777404329737],
          [0.904372704554204, 49.26777404329737]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.12028158619477305,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch115161",
      "bus1": "28_LVBus383879",
      "bus2": "28_LVBus383880",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.903103472119949, 49.268452828365525],
          [0.903103472119949, 49.268452828365525],
          [0.903077444871122, 49.26844222002798],
          [0.903021901192561, 49.268419577880074],
          [0.902870289380129, 49.2683625954496],
          [0.902821083946986, 49.268337701620155],
          [0.902786367629851, 49.268323547939026],
          [0.902619182862677, 49.26824154286063],
          [0.902534939317156, 49.26819189724598],
          [0.902507065777746, 49.26818053888662],
          [0.902507065777746, 49.26818053888662]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05306830789776766,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch681564",
      "bus1": "28_MVLV18717_LV",
      "bus2": "28_LVBus383870",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.904241471938033, 49.268825513756255],
          [0.904257803337641, 49.2688337237982],
          [0.904257803337641, 49.2688337237982],
          [0.904348164400292, 49.26888272227574],
          [0.904348164400292, 49.26888272227574]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008540621803531552,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch667407",
      "bus1": "28_LVBus383870",
      "bus2": "28_LVBus383871",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.904348164400292, 49.26888272227574],
          [0.904348164400292, 49.26888272227574],
          [0.904466460338198, 49.26890149378779],
          [0.904466460338198, 49.26890149378779]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008858740753377522,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch649946",
      "bus1": "28_LVBus383871",
      "bus2": "28_LVBus383872",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.904466460338198, 49.26890149378779],
          [0.904466460338198, 49.26890149378779],
          [0.904508517855872, 49.26887102201989],
          [0.90482760392409, 49.26864358268201],
          [0.90510757866747, 49.26847189924928],
          [0.90510757866747, 49.26847189924928]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06682842065295978,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch595442",
      "bus1": "28_LVBus383872",
      "bus2": "28_LVBus383873",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.90510757866747, 49.26847189924928],
          [0.90510757866747, 49.26847189924928],
          [0.905180156723118, 49.268416909942474],
          [0.905233410980216, 49.268376345766264],
          [0.905319382488964, 49.268312773039916],
          [0.905407318474437, 49.26824521607612],
          [0.905544173851863, 49.2681324783481],
          [0.905646791208472, 49.26803866944955],
          [0.905647396450844, 49.2680341928297],
          [0.905647396450844, 49.2680341928297]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06268226846567404,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch603551",
      "bus1": "28_LVBus383873",
      "bus2": "28_LVBus383874",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.905647396450844, 49.2680341928297],
          [0.905647396450844, 49.2680341928297],
          [0.905706403709015, 49.267950709710135],
          [0.905726952435342, 49.26791989127684],
          [0.905746225688858, 49.26789098954984],
          [0.905751793640791, 49.26783205619494],
          [0.905726887335993, 49.26772101129782],
          [0.905726887335993, 49.26772101129782]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03652515113891587,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch556196",
      "bus1": "28_LVBus383874",
      "bus2": "28_LVBus383875",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.905726887335993, 49.26772101129782],
          [0.905726887335993, 49.26772101129782],
          [0.905698486162943, 49.267617131211566],
          [0.905697829531183, 49.26755736885538],
          [0.905697829531183, 49.26755736885538]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.018383105426060906,
      "ground": "gnd"
    },
    {
      "id": "28_92182",
      "bus1": "28_MVBus09051",
      "bus2": "28_MVBus09057",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.90990129823584, 49.26122281654926],
          [0.910058498337524, 49.26081232264318],
          [0.910186197026393, 49.26040312219707]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.09351379218409135,
      "ground": "gnd"
    },
    {
      "id": "28_215136",
      "bus1": "28_MVBus09057",
      "bus2": "28_MVLV85508",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.910186197026393, 49.26040312219707],
          [0.910186197026393, 49.26040312219707],
          [0.910241034733575, 49.260400044807],
          [0.91025896585297, 49.26039606156972]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.004006259403197079,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch718320",
      "bus1": "28_MVLV85508_LV",
      "bus2": "28_LVBus384506",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.91025896585297, 49.26039606156972],
          [0.910240601274935, 49.26039142237478],
          [0.910240601274935, 49.26039142237478],
          [0.910227264720225, 49.26037925001566],
          [0.910217851302112, 49.26037066464001],
          [0.910204045859589, 49.260358073363875],
          [0.910200283190162, 49.26035464104203],
          [0.910047219230854, 49.26021501732805],
          [0.910047219230854, 49.26021501732805]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.024146207185080336,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch283725",
      "bus1": "28_LVBus384506",
      "bus2": "28_LVBus384507",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.910047219230854, 49.26021501732805],
          [0.910047219230854, 49.26021501732805],
          [0.909501325963897, 49.260413024581446],
          [0.909495360728105, 49.260415245009526],
          [0.909495360728105, 49.260415245009526]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04592904406766403,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch084975",
      "bus1": "28_LVBus384506",
      "bus2": "28_LVBus384508",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.910047219230854, 49.26021501732805],
          [0.910047219230854, 49.26021501732805],
          [0.910772438869541, 49.25996206083078],
          [0.911493841449443, 49.25977372472505],
          [0.911493841449443, 49.25977372472505]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.11635161662593912,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch035581",
      "bus1": "28_LVBus384508",
      "bus2": "28_LVBus384509",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.911493841449443, 49.25977372472505],
          [0.911493841449443, 49.25977372472505],
          [0.911491570179022, 49.259769483465725],
          [0.910593797904844, 49.258007245853385],
          [0.909990697189385, 49.25687999982949],
          [0.909988426170301, 49.25687575853026],
          [0.909988426170301, 49.25687575853026]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.3404258529475566,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch534490",
      "bus1": "28_MVLV85508_LV",
      "bus2": "28_LVBus384499",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.91025896585297, 49.26039606156972],
          [0.910277287863439, 49.2603958030524],
          [0.910277287863439, 49.2603958030524],
          [0.910276871618329, 49.2603544010098],
          [0.910393717787366, 49.260465361010844],
          [0.910393717787366, 49.260465361010844]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.019592059985487676,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch342782",
      "bus1": "28_LVBus384499",
      "bus2": "28_LVBus384500",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.910393717787366, 49.260465361010844],
          [0.910393717787366, 49.260465361010844],
          [0.910546551475123, 49.26061532402622],
          [0.910611053338903, 49.26067861278972],
          [0.910655574021437, 49.26072229098996],
          [0.910733936026989, 49.26079918692695],
          [0.910774580867581, 49.26083906301515],
          [0.910781103422995, 49.26084545743566],
          [0.910799267365032, 49.26086327616702],
          [0.91082216259469, 49.26088574278307],
          [0.910853932706589, 49.260916914116585],
          [0.910931841115594, 49.26099335523082],
          [0.911119682859043, 49.261177663160225],
          [0.911205357509705, 49.26126172630424],
          [0.91127888298757, 49.26133386487901],
          [0.911297301323405, 49.26135192915697],
          [0.911590723453087, 49.26163982784063],
          [0.911703920506505, 49.261750886812706],
          [0.91169017770268, 49.26175532434039],
          [0.91169017770268, 49.26175532434039]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1729737387878515,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch164235",
      "bus1": "28_LVBus384500",
      "bus2": "28_LVBus384501",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.91169017770268, 49.26175532434039],
          [0.91169017770268, 49.26175532434039],
          [0.911749277954518, 49.26181446876937],
          [0.911907985214836, 49.26196431977482],
          [0.911907985214836, 49.26196431977482]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.028137322775237172,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch119421",
      "bus1": "28_LVBus384501",
      "bus2": "28_LVBus384502",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.911907985214836, 49.26196431977482],
          [0.911907985214836, 49.26196431977482],
          [0.911911308692209, 49.2619682500203],
          [0.912034658263262, 49.26212123948381],
          [0.912194516447564, 49.26229650620777],
          [0.912197839968225, 49.26230043644412],
          [0.912197839968225, 49.26230043644412]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04293836047053213,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch385330",
      "bus1": "28_LVBus384502",
      "bus2": "28_LVBus384503",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.912197839968225, 49.26230043644412],
          [0.912197839968225, 49.26230043644412],
          [0.912351148938398, 49.262516375224685],
          [0.912434833395311, 49.262627820018416],
          [0.912528946018901, 49.26275983085561],
          [0.912618803300194, 49.262885878545696],
          [0.912751812530346, 49.26307245329066],
          [0.912771459233844, 49.263102222222365],
          [0.913015140843627, 49.26347144901149],
          [0.91320187138462, 49.26380801986452],
          [0.913211090728442, 49.26382464482915],
          [0.913211090728442, 49.26382464482915]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.18498513541070802,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch076073",
      "bus1": "28_LVBus384501",
      "bus2": "28_LVBus384504",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.911907985214836, 49.26196431977482],
          [0.911907985214836, 49.26196431977482],
          [0.912699845630709, 49.26179824359249],
          [0.912699845630709, 49.26179824359249]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06052456285798267,
      "ground": "gnd"
    },
    {
      "id": "28_92181",
      "bus1": "28_MVBus09051",
      "bus2": "28_MVBus09052",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.90990129823584, 49.26122281654926],
          [0.90990129823584, 49.26122281654926],
          [0.911258000893036, 49.26131552872783],
          [0.913319337123445, 49.26145921986146],
          [0.915180685185116, 49.26158752306229],
          [0.915180685185116, 49.26158752306229]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_148",
      "length": 0.3864113717542731,
      "ground": "gnd"
    },
    {
      "id": "28_98452",
      "bus1": "28_MVBus09052",
      "bus2": "28_MVBus09053",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.915180685185116, 49.26158752306229],
          [0.915180685185116, 49.26158752306229],
          [0.915630041753902, 49.26202547663325],
          [0.915630041753902, 49.26202547663325]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_148",
      "length": 0.05866982039152315,
      "ground": "gnd"
    },
    {
      "id": "28_51248",
      "bus1": "28_MVBus09053",
      "bus2": "28_MVBus09056",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.915630041753902, 49.26202547663325],
          [0.915630041753902, 49.26202547663325],
          [0.915892080286452, 49.26247223673674],
          [0.916121553820225, 49.262845054036816],
          [0.916738528782205, 49.26363249738604],
          [0.917497921851697, 49.2644273174095],
          [0.917346242042956, 49.26511400411463],
          [0.917346242042956, 49.26511400411463]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.3777567713976384,
      "ground": "gnd"
    },
    {
      "id": "28_123124",
      "bus1": "28_MVBus09056",
      "bus2": "28_MVLV22827",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.917346242042956, 49.26511400411463],
          [0.917346242042956, 49.26511400411463],
          [0.917279492360621, 49.265181829253294],
          [0.91706805274561, 49.26534053144923],
          [0.916806390680166, 49.26550798433196],
          [0.916558421341585, 49.26569662500818],
          [0.916488613495437, 49.26576822342476],
          [0.916464726194684, 49.26585254958168],
          [0.916443935519164, 49.26596394115222],
          [0.916459456328811, 49.26604823030624],
          [0.916547986736703, 49.2662034710767],
          [0.916776130210591, 49.266603334541195],
          [0.916913371785904, 49.26685828049036],
          [0.916987852049933, 49.266951605408984],
          [0.917061863577872, 49.26709074242442],
          [0.9170588677881, 49.26707740827577]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.25166002095223294,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch454255",
      "bus1": "28_MVLV22827_LV",
      "bus2": "28_LVBus383956",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.9170588677881, 49.26707740827577],
          [0.917044580911571, 49.26706770558498],
          [0.917044580911571, 49.26706770558498],
          [0.917039823278806, 49.26706446841427],
          [0.917027932996823, 49.26705748076318],
          [0.917027932996823, 49.26705748076318]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0016626108996166896,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch667454",
      "bus1": "28_LVBus383956",
      "bus2": "28_LVBus383957",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.917027932996823, 49.26705748076318],
          [0.917027932996823, 49.26705748076318],
          [0.916969813394803, 49.26699322017369],
          [0.916911381713328, 49.266886579648556],
          [0.916821250574559, 49.26672210108714],
          [0.916763094113818, 49.266615957919896],
          [0.916721721763096, 49.26654045654659],
          [0.916721721763096, 49.26654045654659]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0617982280737164,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch728754",
      "bus1": "28_LVBus383957",
      "bus2": "28_LVBus383958",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.916721721763096, 49.26654045654659],
          [0.916721721763096, 49.26654045654659],
          [0.916719104122213, 49.26653630118142],
          [0.916700821578872, 49.26650722309246],
          [0.916564922376255, 49.26629122741453],
          [0.916429024313444, 49.26607523153881],
          [0.916419462082728, 49.266060031532966],
          [0.91641663431863, 49.26604062505171],
          [0.916400340779916, 49.26592865099289],
          [0.916435057913673, 49.26582756896648],
          [0.916461072358596, 49.26576514800258],
          [0.916545598354799, 49.26568663404535],
          [0.916795323160849, 49.265480671875444],
          [0.91698029180533, 49.265383604111655],
          [0.91698029180533, 49.265383604111655]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.14835616764922352,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch574112",
      "bus1": "28_MVLV22827_LV",
      "bus2": "28_LVBus383953",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.9170588677881, 49.26707740827577],
          [0.917044989736442, 49.26708173697861],
          [0.917044989736442, 49.26708173697861],
          [0.917040810364001, 49.26710628120947],
          [0.917040810364001, 49.26710628120947]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0027465794362132984,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch346288",
      "bus1": "28_LVBus383953",
      "bus2": "28_LVBus383954",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.917040810364001, 49.26710628120947],
          [0.917040810364001, 49.26710628120947],
          [0.917062956832225, 49.26744238971391],
          [0.917112047590894, 49.26773711445387],
          [0.917116511640325, 49.26776390843833],
          [0.917121682438625, 49.26779494300483],
          [0.917121647239984, 49.2678086456557],
          [0.917121532532647, 49.26785356340121],
          [0.917121030996237, 49.2680422374466],
          [0.917120535745654, 49.26822968948931],
          [0.917120330008379, 49.268311707739215],
          [0.917120056890993, 49.268410582195514],
          [0.917120013653121, 49.26842855290932],
          [0.917119798740054, 49.26850941189159],
          [0.917119555591851, 49.268599247159194],
          [0.917186998536429, 49.268666574056546],
          [0.917191705430111, 49.268685077166445],
          [0.917191705430111, 49.268685077166445]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.17734646660226872,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch358879",
      "bus1": "28_MVLV22827_LV",
      "bus2": "28_LVBus383950",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.9170588677881, 49.26707740827577],
          [0.917058605696478, 49.2670863997861],
          [0.917058605696478, 49.2670863997861],
          [0.917058343604737, 49.26709539129635],
          [0.917058343604737, 49.26709539129635]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.001000171912358074,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch728743",
      "bus1": "28_LVBus383950",
      "bus2": "28_LVBus383951",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.917058343604737, 49.26709539129635],
          [0.917058343604737, 49.26709539129635],
          [0.917073403357511, 49.267146212352124],
          [0.917663364356194, 49.26706688920716],
          [0.917670102178371, 49.26706604332886],
          [0.917670102178371, 49.26706604332886]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05009077541614699,
      "ground": "gnd"
    },
    {
      "id": "28_27347",
      "bus1": "28_MVBus09053",
      "bus2": "28_MVBus09054",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.915630041753902, 49.26202547663325],
          [0.915630041753902, 49.26202547663325],
          [0.917158722855269, 49.261556980735456],
          [0.918714079945129, 49.26145775019039],
          [0.920377792749572, 49.26152012726498],
          [0.922190163509152, 49.2615898131556],
          [0.92386275570964, 49.2619457898335],
          [0.92386275570964, 49.2619457898335]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_148",
      "length": 0.6180741124697677,
      "ground": "gnd"
    },
    {
      "id": "28_140723",
      "bus1": "28_MVBus09054",
      "bus2": "28_MVBus09055",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.92386275570964, 49.2619457898335],
          [0.924702326241861, 49.26221954990105],
          [0.92577352499722, 49.262436856129426],
          [0.925908173814779, 49.26234227428275],
          [0.926073419250629, 49.26236048921449],
          [0.926359278148267, 49.26226070180901],
          [0.926231815409661, 49.262121966440716],
          [0.926377405326208, 49.26204939266651],
          [0.926403304287986, 49.261992170826936],
          [0.926555659791407, 49.261854629213154],
          [0.926828625580975, 49.26158455494282],
          [0.92686359863717, 49.26151483269493],
          [0.926932597725203, 49.261264736701115],
          [0.926945759005533, 49.261140781428466],
          [0.926997041712128, 49.260741171590276],
          [0.927023927105144, 49.26066595388952],
          [0.927036232969583, 49.26062023560719],
          [0.927037545463743, 49.26057437923618],
          [0.926856817296844, 49.260359000063254],
          [0.926728231723611, 49.26024230255996],
          [0.926683951796979, 49.26020488730537]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.4552182142740767,
      "ground": "gnd"
    },
    {
      "id": "28_144214",
      "bus1": "28_MVBus09055",
      "bus2": "28_MVLV03602",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.926683951796979, 49.26020488730537],
          [0.926580640678856, 49.260117276567705],
          [0.926334289592994, 49.25993797576666],
          [0.925997094311308, 49.25971618288381],
          [0.925739965275841, 49.25952954757452],
          [0.925679144968159, 49.25944605664962],
          [0.925663110416357, 49.25938200699821],
          [0.925595011805984, 49.25921657996781],
          [0.925487371326913, 49.25904076780506],
          [0.925360777285655, 49.25880626285988],
          [0.925220463913636, 49.25833046566897],
          [0.924908745972909, 49.25746599803047],
          [0.924871381478456, 49.257327879809296],
          [0.92551220087501, 49.257013134860756],
          [0.926466698931406, 49.25623812301574],
          [0.926474618628024, 49.25625018501337],
          [0.926474618628024, 49.25625018501337],
          [0.926474618628024, 49.25625018501337],
          [0.925736854129176, 49.25512689214237],
          [0.925468842948073, 49.25512900682373],
          [0.925328423666727, 49.25509441410411],
          [0.925301723377249, 49.25508140332541],
          [0.925293371837112, 49.255066586527]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.6947634208652472,
      "ground": "gnd"
    },
    {
      "id": "28_216756",
      "bus1": "28_MVLV03602",
      "bus2": "28_MVBus09065",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.925293371837112, 49.255066586527],
          [0.925308400541071, 49.25505320381999],
          [0.925328278497173, 49.25504969951309],
          [0.925765696208242, 49.25498334306317],
          [0.92542607822677, 49.25431900825392],
          [0.925205709368272, 49.25400151243811],
          [0.924976981183545, 49.25373607987312],
          [0.924573583021462, 49.25336389013191],
          [0.924473594189082, 49.253273898742144]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.24790018149689327,
      "ground": "gnd"
    },
    {
      "id": "28_165131",
      "bus1": "28_MVBus09065",
      "bus2": "28_MVLV14352",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.924473594189082, 49.253273898742144],
          [0.924473594189082, 49.253273898742144],
          [0.924495613631253, 49.25327236967516],
          [0.924532887466476, 49.253314196498046],
          [0.924663450773117, 49.25331309983228],
          [0.924671676020205, 49.253303509991326],
          [0.92467661555624, 49.2533165884193]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.01772629312823119,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch574853",
      "bus1": "28_MVLV14352_LV",
      "bus2": "28_LVBus383788",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.92467661555624, 49.2533165884193],
          [0.924656022822907, 49.2533166516604],
          [0.924656022822907, 49.2533166516604],
          [0.924545625425458, 49.253308236080855],
          [0.924545625425458, 49.253308236080855]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008091244202945583,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch740327",
      "bus1": "28_LVBus383788",
      "bus2": "28_LVBus383802",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.924545625425458, 49.253308236080855],
          [0.924545625425458, 49.253308236080855],
          [0.924595997045637, 49.253343998868466],
          [0.924744735404674, 49.25347335502748],
          [0.924895847479312, 49.25360477865845],
          [0.925052046801496, 49.25375193300418],
          [0.925197722999577, 49.25392490512836],
          [0.925237858124442, 49.25397255214642],
          [0.925241168380076, 49.25397648189103],
          [0.925241168380076, 49.25397648189103]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09015464445457025,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch637024",
      "bus1": "28_LVBus383788",
      "bus2": "28_LVBus383793",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.924545625425458, 49.253308236080855],
          [0.924545625425458, 49.253308236080855],
          [0.924515183510451, 49.253308542840756],
          [0.924435287082639, 49.25330516760049],
          [0.924299200713928, 49.253269959591954],
          [0.924299200713928, 49.253269959591954]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.018697824750201392,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch244318",
      "bus1": "28_LVBus383793",
      "bus2": "28_LVBus383794",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.924299200713928, 49.253269959591954],
          [0.924299200713928, 49.253269959591954],
          [0.923995467282492, 49.25341642849643],
          [0.923995467282492, 49.25341642849643]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.027464126429159068,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch208348",
      "bus1": "28_LVBus383794",
      "bus2": "28_LVBus383795",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.923995467282492, 49.25341642849643],
          [0.923995467282492, 49.25341642849643],
          [0.923975592597889, 49.25341483771409],
          [0.923975592597889, 49.25341483771409]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0014576503954935101,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch211435",
      "bus1": "28_LVBus383795",
      "bus2": "28_LVBus383800",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.923975592597889, 49.25341483771409],
          [0.923975592597889, 49.25341483771409],
          [0.923978051683067, 49.253424759942405],
          [0.923978051683067, 49.253424759942405]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0011179241364339307,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch065498",
      "bus1": "28_LVBus383800",
      "bus2": "28_LVBus383801",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.923978051683067, 49.253424759942405],
          [0.923978051683067, 49.253424759942405],
          [0.923995471052819, 49.253460251920316],
          [0.923996996691114, 49.25346917473085],
          [0.924073862706491, 49.253915564621046],
          [0.924110750074329, 49.25412983194039],
          [0.924112289475544, 49.25413875490535],
          [0.924114538971845, 49.25415181067242],
          [0.924114538971845, 49.25415181067242]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08154431013333892,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch202717",
      "bus1": "28_LVBus383795",
      "bus2": "28_LVBus383797",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.923975592597889, 49.25341483771409],
          [0.923975592597889, 49.25341483771409],
          [0.923761362092378, 49.253455842726304],
          [0.92360209638342, 49.25348633424656],
          [0.923375639727157, 49.25352314206382],
          [0.923362319646222, 49.253525303526864],
          [0.923329915382035, 49.25353057395725],
          [0.923329915382035, 49.25353057395725]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04874565623883929,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch215672",
      "bus1": "28_LVBus383797",
      "bus2": "28_LVBus383798",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.923329915382035, 49.25353057395725],
          [0.923329915382035, 49.25353057395725],
          [0.923304104828513, 49.253536676829434],
          [0.922946721115053, 49.2536212106684],
          [0.922946721115053, 49.2536212106684]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.02966172425232391,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch287753",
      "bus1": "28_LVBus383798",
      "bus2": "28_LVBus383799",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.922946721115053, 49.2536212106684],
          [0.922946721115053, 49.2536212106684],
          [0.922899029988734, 49.25375905601352],
          [0.922888661944891, 49.25377367046931],
          [0.922888661944891, 49.25377367046931]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.017510694810293666,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch038421",
      "bus1": "28_LVBus383795",
      "bus2": "28_LVBus383796",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.923975592597889, 49.25341483771409],
          [0.923975592597889, 49.25341483771409],
          [0.924505793098863, 49.25331507280099],
          [0.924524993233804, 49.253312234582594],
          [0.924524993233804, 49.253312234582594]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04159457507237557,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch529562",
      "bus1": "28_LVBus383788",
      "bus2": "28_LVBus383789",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.924545625425458, 49.253308236080855],
          [0.924545625425458, 49.253308236080855],
          [0.924597603175464, 49.25327702918899],
          [0.924709332879791, 49.25327741817245],
          [0.925481319164177, 49.25327330679721],
          [0.925889906830831, 49.25327102063081],
          [0.926360791541056, 49.253270642266216],
          [0.926624307548143, 49.25325388906852],
          [0.92665479662909, 49.25328239054892],
          [0.92665479662909, 49.25328239054892]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1566417973527666,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch138318",
      "bus1": "28_LVBus383789",
      "bus2": "28_LVBus383790",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.92665479662909, 49.25328239054892],
          [0.92665479662909, 49.25328239054892],
          [0.926697689811624, 49.25327905756668],
          [0.926710424432956, 49.253275711728236],
          [0.926723159299011, 49.25327235690554],
          [0.926901459248042, 49.253225452285974],
          [0.927100845107976, 49.25317299926427],
          [0.927257872947757, 49.25313138847111],
          [0.927585555111041, 49.253042800040504],
          [0.927639406664459, 49.25303029516245],
          [0.927639406664459, 49.25303029516245]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07707824024263411,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch336136",
      "bus1": "28_LVBus383790",
      "bus2": "28_LVBus383791",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.927639406664459, 49.25303029516245],
          [0.927639406664459, 49.25303029516245],
          [0.927680702148078, 49.25301111922005],
          [0.927706254285594, 49.25297484731487],
          [0.9277000237001, 49.25294924573563],
          [0.92764357424759, 49.252883247834845],
          [0.927636200871451, 49.252881813410625],
          [0.927467048522824, 49.25284897041082],
          [0.927467048522824, 49.25284897041082]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03282809351621601,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch142709",
      "bus1": "28_LVBus383790",
      "bus2": "28_LVBus383792",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.927639406664459, 49.25303029516245],
          [0.927639406664459, 49.25303029516245],
          [0.927971119025113, 49.25296240218824],
          [0.927971119025113, 49.25296240218824]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.02530174340916403,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch351220",
      "bus1": "28_LVBus383788",
      "bus2": "28_LVBus383803",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.924545625425458, 49.253308236080855],
          [0.924545625425458, 49.253308236080855],
          [0.924620795119802, 49.25329028642576],
          [0.924772755246885, 49.253292334785],
          [0.92483920545921, 49.253291472107406],
          [0.925253205084179, 49.25328607082333],
          [0.925281974992156, 49.253287163958056],
          [0.925303744254081, 49.25328824664652],
          [0.925325572543707, 49.25328667923684],
          [0.925347004405992, 49.25328755127806],
          [0.925347004405992, 49.25328755127806]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0587230780144126,
      "ground": "gnd"
    },
    {
      "id": "28_142634",
      "bus1": "28_MVBus09065",
      "bus2": "28_MVLV45914",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.924473594189082, 49.253273898742144],
          [0.924473594189082, 49.253273898742144],
          [0.924214551886561, 49.25291544692987],
          [0.923733164663659, 49.25230963251372],
          [0.92355977430506, 49.25207904784811],
          [0.92338800009648, 49.25179272538137],
          [0.923388843183048, 49.25176305541049],
          [0.923421165158317, 49.25173826697229],
          [0.923465315284053, 49.251731616244555],
          [0.923554109098265, 49.251749797599594],
          [0.924208875786811, 49.251962901448366],
          [0.924605144735944, 49.252087389319115],
          [0.924601805937039, 49.252101996783125],
          [0.924599002628303, 49.252107103640064],
          [0.924595959837845, 49.252120429626395]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.2873160826742252,
      "ground": "gnd"
    },
    {
      "id": "28_115587",
      "bus1": "28_MVLV45914",
      "bus2": "28_MVBus09066",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.924595959837845, 49.252120429626395],
          [0.92461653649086, 49.252119934896754],
          [0.924620459148927, 49.2521280502391],
          [0.924623652189546, 49.25210925370777],
          [0.924634236053065, 49.252078754849435],
          [0.924246164983757, 49.25195616070072],
          [0.923565559206175, 49.251733749102364],
          [0.923457589872794, 49.25171353582253],
          [0.923402324596776, 49.251724548526894],
          [0.923362930105973, 49.25175644226521],
          [0.923361875479712, 49.251793307322835],
          [0.923378599490481, 49.25183308645093],
          [0.923297022834186, 49.251850968865305],
          [0.923231047862303, 49.25175572479006],
          [0.923134225117338, 49.25168258169432],
          [0.922962558573079, 49.25162060678538],
          [0.922625935469234, 49.251507769759044],
          [0.922507834624379, 49.251373847437414],
          [0.922078126590978, 49.25124676576939],
          [0.921848626181808, 49.25116354811167],
          [0.92151006381566, 49.251025111537004],
          [0.919720204898511, 49.25057298166809],
          [0.919617911545361, 49.25049887240295],
          [0.919606927966862, 49.25043321855738]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.44718937828006455,
      "ground": "gnd"
    },
    {
      "id": "28_149076",
      "bus1": "28_MVBus09066",
      "bus2": "28_MVLV74435",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.919606927966862, 49.25043321855738],
          [0.919612262589397, 49.25036118879962],
          [0.919683302963693, 49.25027931369045],
          [0.919776773888322, 49.250182436556244],
          [0.920919402151895, 49.24914688765572],
          [0.92104724455568, 49.249000957299025],
          [0.921124864082311, 49.248881382718714],
          [0.921145821522207, 49.24881715702755],
          [0.921164035370096, 49.24876134559178],
          [0.921153344506889, 49.24865508855469],
          [0.920317095124055, 49.24710949816905],
          [0.920160573811893, 49.24653283878867],
          [0.919927120698392, 49.24576456502953],
          [0.919728206231147, 49.24518109570496],
          [0.919237764544703, 49.24408226075016],
          [0.919110022335783, 49.24379467933112],
          [0.919134194753522, 49.243766192309025],
          [0.919167312807331, 49.24376121002356],
          [0.919181410969147, 49.24379645719182],
          [0.919190613950964, 49.24381311777899],
          [0.919210798325178, 49.24381578238411],
          [0.919230982949101, 49.24381843800288]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.8073035500428224,
      "ground": "gnd"
    },
    {
      "id": "28_186469",
      "bus1": "28_MVLV74435",
      "bus2": "28_MVBus09072",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.919230982949101, 49.24381843800288],
          [0.91924581644178, 49.24380908825944],
          [0.919258973773134, 49.24380079701266],
          [0.919258438128531, 49.2437993170117],
          [0.919246964954037, 49.24378833560619],
          [0.919246964954037, 49.24378833560619]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.0029785425218165546,
      "ground": "gnd"
    },
    {
      "id": "28_212601",
      "bus1": "28_MVBus09072",
      "bus2": "28_MVLV33691",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.919246964954037, 49.24378833560619],
          [0.92108708170911, 49.2435394051251],
          [0.922208506931185, 49.243403033751555],
          [0.92269199368273, 49.243389807941945],
          [0.923582471466544, 49.24342854029936],
          [0.9235815122772, 49.243437973089634],
          [0.923580553087494, 49.24344740587969]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.3211390522474945,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch605626",
      "bus1": "28_MVLV33691_LV",
      "bus2": "28_LVBus384039",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.923580553087494, 49.24344740587969],
          [0.923600542513622, 49.243444181745545],
          [0.923600542513622, 49.243444181745545],
          [0.923632442459852, 49.24343106071779],
          [0.923632442459852, 49.24343106071779]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0027431202048597623,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch385295",
      "bus1": "28_LVBus384039",
      "bus2": "28_LVBus384040",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.923632442459852, 49.24343106071779],
          [0.923632442459852, 49.24343106071779],
          [0.923769495013564, 49.24343563988867],
          [0.923784400052734, 49.24343613888177],
          [0.924366447526553, 49.24345674820059],
          [0.924407015897245, 49.2434573155369],
          [0.924407015897245, 49.2434573155369]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.056477198953640374,
      "ground": "gnd"
    },
    {
      "id": "28_169151",
      "bus1": "28_MVBus09072",
      "bus2": "28_MVBus09073",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.919246964954037, 49.24378833560619],
          [0.919218638170582, 49.24369618392358],
          [0.919141425894293, 49.24370601884832],
          [0.919082611236578, 49.24369720085648],
          [0.919035494233764, 49.24366334277541],
          [0.918717237432114, 49.243074803164895],
          [0.91867547926747, 49.242992970026634],
          [0.918275995783223, 49.24222481257459],
          [0.917748601332704, 49.24131439535691],
          [0.917344127408042, 49.2405718827707],
          [0.916585499988536, 49.23877269036271],
          [0.916177176119561, 49.23689058230566],
          [0.916226040862027, 49.236754054276275],
          [0.916704958719655, 49.23684746152576],
          [0.918101703059776, 49.237180026539974],
          [0.919161265024283, 49.23743374844351],
          [0.919370324199672, 49.2374695558105],
          [0.91945894688902, 49.237476075068976],
          [0.919545851436557, 49.23747622095915],
          [0.919640274438107, 49.237466472285845],
          [0.919735347702886, 49.23744756563279],
          [0.920299269696428, 49.23725182650958]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 1.1415243587286905,
      "ground": "gnd"
    },
    {
      "id": "28_208255",
      "bus1": "28_MVBus09073",
      "bus2": "28_MVLV21704",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.920299269696428, 49.23725182650958],
          [0.920317974971411, 49.23724133617407],
          [0.92052278228259, 49.237134036322544],
          [0.920744239363362, 49.23701111748647],
          [0.920961115498344, 49.236828747583054],
          [0.921145675833853, 49.236564997354876],
          [0.9212876107139, 49.23636558601091],
          [0.921337171706637, 49.23632241846501],
          [0.92165836190737, 49.2360907232489],
          [0.922208116791786, 49.23574168874864],
          [0.922358177786874, 49.23582538207049],
          [0.922379680905934, 49.23581591283963],
          [0.922396752813742, 49.23580839521949],
          [0.922413824716553, 49.23580087759693]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.23878825426911976,
      "ground": "gnd"
    },
    {
      "id": "28_227934",
      "bus1": "28_MVLV21704",
      "bus2": "28_MVLV66122",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.922413824716553, 49.23580087759693],
          [0.922398510837906, 49.235791872945356],
          [0.922383196964636, 49.23578286829164],
          [0.922243631604562, 49.235700754447244],
          [0.92241432070376, 49.23559222239334],
          [0.922036410981142, 49.23531145116921],
          [0.921147082017248, 49.2348562051773],
          [0.920661611157848, 49.234638867529476],
          [0.919949543656568, 49.2343728623844],
          [0.919041190076611, 49.23405496738955],
          [0.918157643515357, 49.23378234203852],
          [0.917571142861619, 49.233640194941],
          [0.917050447556048, 49.23359779440119],
          [0.91690722341738, 49.23383165602501],
          [0.916899564217475, 49.23384416362041],
          [0.916891905013854, 49.233856671215044]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.518273758232976,
      "ground": "gnd"
    },
    {
      "id": "28_154381",
      "bus1": "28_MVLV66122",
      "bus2": "28_MVBus09082",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.916891905013854, 49.233856671215044],
          [0.916872036290335, 49.23385315622185],
          [0.916852167569535, 49.233849641225476],
          [0.916509278672564, 49.233788989469986],
          [0.915695095284359, 49.23378972736029],
          [0.915695095284359, 49.23378972736029]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.08666197759031032,
      "ground": "gnd"
    },
    {
      "id": "28_79716",
      "bus1": "28_MVBus09082",
      "bus2": "28_MVBus09083",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.915695095284359, 49.23378972736029],
          [0.915695095284359, 49.23378972736029],
          [0.914661089111365, 49.233888002297384],
          [0.913521580771758, 49.23408898385753],
          [0.912284891023336, 49.234214325668354],
          [0.912284891023336, 49.234214325668354]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.2531785157098844,
      "ground": "gnd"
    },
    {
      "id": "28_69708",
      "bus1": "28_MVBus09083",
      "bus2": "28_MVBus09086",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.912284891023336, 49.234214325668354],
          [0.912284891023336, 49.234214325668354],
          [0.91219439709988, 49.23432712067184],
          [0.910919789425917, 49.23466409271895],
          [0.909660927840665, 49.23499082394899],
          [0.908489361886779, 49.235393829285115],
          [0.907270653767856, 49.23565018667461],
          [0.906034625067574, 49.235581098163856],
          [0.905044592790744, 49.235241329396914],
          [0.905044592790744, 49.235241329396914]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.5742368883238107,
      "ground": "gnd"
    },
    {
      "id": "28_211861",
      "bus1": "28_MVBus09086",
      "bus2": "28_MVBus09087",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.905044592790744, 49.235241329396914],
          [0.905044592790744, 49.235241329396914],
          [0.905009976756578, 49.235240619786765],
          [0.904987019683344, 49.23523122512716],
          [0.904903237736642, 49.23516636237726],
          [0.904797238405695, 49.235208975561775],
          [0.90476510333913, 49.235195553459064],
          [0.904760422660748, 49.23512511988048],
          [0.904721189613282, 49.23508077337313],
          [0.904664858221512, 49.23503101093014],
          [0.904678316584534, 49.23497642934573],
          [0.904646720273524, 49.23496189938271],
          [0.904504129094927, 49.23489441136079],
          [0.904462670743413, 49.23488218981729],
          [0.904326900553426, 49.234850160577466],
          [0.904228168328355, 49.234822041979264],
          [0.904228168328355, 49.234822041979264]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.0896408685915313,
      "ground": "gnd"
    },
    {
      "id": "28_185152",
      "bus1": "28_MVBus09087",
      "bus2": "28_MVLV59632",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.904228168328355, 49.234822041979264],
          [0.904228168328355, 49.234822041979264],
          [0.904207448266824, 49.23481363536621],
          [0.904190565769357, 49.23481623739598],
          [0.904158331125599, 49.23486453823352],
          [0.904139078192353, 49.234869475249795],
          [0.904070987405368, 49.234860601817026],
          [0.904054991751304, 49.23486387937604],
          [0.904044127766787, 49.234873580245214],
          [0.903955758413027, 49.23506458107049],
          [0.903893489186629, 49.2352358638935],
          [0.903875218749414, 49.235350341970246],
          [0.903501974681844, 49.236049202583324],
          [0.903348024815048, 49.23632914372112],
          [0.903321210290471, 49.23638822923161],
          [0.903146898024204, 49.23669853278397],
          [0.902807865004243, 49.237238227660924],
          [0.902733930172193, 49.237352219846585],
          [0.902709112557221, 49.23735588601653],
          [0.90263960793034, 49.23732821439017],
          [0.902613944595173, 49.23732480751087]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.31810629288599435,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch480296",
      "bus1": "28_MVLV59632_LV",
      "bus2": "28_LVBus384251",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.902613944595173, 49.23732480751087],
          [0.902638457370034, 49.23731927763466],
          [0.902638457370034, 49.23731927763466],
          [0.902677319317583, 49.23730064707601],
          [0.902698407588672, 49.237265854094304],
          [0.902697016098889, 49.237263096762206],
          [0.902694961031811, 49.23725903752859],
          [0.902681728217624, 49.2372537574033],
          [0.902681728217624, 49.2372537574033]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009597617487233413,
      "ground": "gnd"
    },
    {
      "id": "28_171687",
      "bus1": "28_MVBus09087",
      "bus2": "28_MVLV74260",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.904228168328355, 49.234822041979264],
          [0.904228168328355, 49.234822041979264],
          [0.904194633433599, 49.23478006370998],
          [0.9041887176539, 49.23476434858304]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.005268801536761555,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch330588",
      "bus1": "28_MVLV74260_LV",
      "bus2": "28_LVBus384399",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.9041887176539, 49.23476434858304],
          [0.904210723835715, 49.23477387582484],
          [0.904210723835715, 49.23477387582484],
          [0.90424035685657, 49.23481306679613],
          [0.90432981430294, 49.2348406343436],
          [0.904431987434559, 49.23486444474853],
          [0.904443050367853, 49.234860901576525],
          [0.904443050367853, 49.234860901576525]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02085890500402864,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch701381",
      "bus1": "28_LVBus384399",
      "bus2": "28_LVBus384400",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.904443050367853, 49.234860901576525],
          [0.904443050367853, 49.234860901576525],
          [0.904451074865184, 49.23486988444929],
          [0.90446374697789, 49.234873108912765],
          [0.90451365802552, 49.23488583572618],
          [0.904650899850769, 49.234951265011944],
          [0.90466883054472, 49.23495980898425],
          [0.904655031861704, 49.235015770337995],
          [0.904642285721938, 49.23503343727578],
          [0.904642285721938, 49.23503343727578]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02850374376754457,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch693849",
      "bus1": "28_LVBus384400",
      "bus2": "28_LVBus384401",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.904642285721938, 49.23503343727578],
          [0.904642285721938, 49.23503343727578],
          [0.904654658820856, 49.2350400098969],
          [0.904709626071501, 49.23508750958249],
          [0.904743371145323, 49.23512886118261],
          [0.904750948247998, 49.23520320226257],
          [0.904808725900043, 49.235225179485425],
          [0.904822733575585, 49.23531351648626],
          [0.904828425122245, 49.23535257430655],
          [0.904841132474364, 49.23543980847914],
          [0.904899683731944, 49.23584164744143],
          [0.904905005686678, 49.23587821172919],
          [0.904965319736737, 49.23629218452488],
          [0.905068112487284, 49.23672371924454],
          [0.905096855188553, 49.23681122548067],
          [0.905116080301479, 49.23681371932259],
          [0.905116080301479, 49.23681371932259]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.2053231640014817,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch798132",
      "bus1": "28_LVBus384401",
      "bus2": "28_LVBus384402",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.905116080301479, 49.23681371932259],
          [0.905116080301479, 49.23681371932259],
          [0.905104618056509, 49.23681877640778],
          [0.905182779058344, 49.23705215633215],
          [0.90529937270531, 49.23732373544211],
          [0.905356375523735, 49.23745648123841],
          [0.905361453139688, 49.23746831333941],
          [0.905372073247668, 49.23749302545002],
          [0.905451049260993, 49.23767698333643],
          [0.905476026082855, 49.23773515044826],
          [0.905484299994485, 49.23775442504553],
          [0.905485060648654, 49.237756186368614],
          [0.905537810476586, 49.23787905969942],
          [0.905557490316353, 49.23792489785297],
          [0.905573432528808, 49.237928502649766],
          [0.905573432528808, 49.237928502649766]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.12963098615808102,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch545032",
      "bus1": "28_LVBus384402",
      "bus2": "28_LVBus384403",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.905573432528808, 49.237928502649766],
          [0.905573432528808, 49.237928502649766],
          [0.905560913117028, 49.237935542034485],
          [0.905567434059261, 49.23796751075136],
          [0.905571069943906, 49.237985292272775],
          [0.905704252441823, 49.238182153197855],
          [0.905766744354611, 49.2382745366159],
          [0.905769340987259, 49.238278377601176],
          [0.905931998818462, 49.238518793872586],
          [0.905958757053785, 49.23855834533919],
          [0.906005709021238, 49.238627755074454],
          [0.90605127735303, 49.23869510849107],
          [0.906067846346975, 49.23871960388885],
          [0.906123419723264, 49.238801741529855],
          [0.90629304042082, 49.23905245712126],
          [0.906306857154688, 49.239049108357484],
          [0.906306857154688, 49.239049108357484]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.13766447567737408,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch348757",
      "bus1": "28_MVLV74260_LV",
      "bus2": "28_LVBus384396",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.9041887176539, 49.23476434858304],
          [0.904192698806901, 49.234750494895614],
          [0.904192698806901, 49.234750494895614],
          [0.904138362972691, 49.23467986373425],
          [0.904138362972691, 49.23467986373425]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008795623172457015,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch624294",
      "bus1": "28_LVBus384396",
      "bus2": "28_LVBus384397",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.904138362972691, 49.23467986373425],
          [0.904138362972691, 49.23467986373425],
          [0.90414092160264, 49.23467569785947],
          [0.904263427915013, 49.234463124858365],
          [0.904269629010047, 49.23445282913894],
          [0.904276772401028, 49.234454028682435],
          [0.904276772401028, 49.234454028682435]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02753593838356911,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch485031",
      "bus1": "28_MVLV74260_LV",
      "bus2": "28_LVBus384392",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.9041887176539, 49.23476434858304],
          [0.904174025476039, 49.234759257855366],
          [0.904174025476039, 49.234759257855366],
          [0.904152506760493, 49.23476277500157],
          [0.903998842217234, 49.23478791581975],
          [0.903964767164597, 49.234787994139545],
          [0.903964767164597, 49.234787994139545]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.015631802516962116,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch400440",
      "bus1": "28_LVBus384392",
      "bus2": "28_LVBus384393",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.903964767164597, 49.234787994139545],
          [0.903964767164597, 49.234787994139545],
          [0.90397645244941, 49.234797577890184],
          [0.903955086834134, 49.234898549161905],
          [0.903928337590252, 49.23498194256746],
          [0.903829364544782, 49.23529197893854],
          [0.903787058781891, 49.23539438940257],
          [0.903622836870658, 49.23570624313102],
          [0.903561456162917, 49.23582045778158],
          [0.903548096023419, 49.235826651234476],
          [0.903548096023419, 49.235826651234476]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.12054694603268973,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch646952",
      "bus1": "28_LVBus384393",
      "bus2": "28_LVBus384394",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.903548096023419, 49.235826651234476],
          [0.903548096023419, 49.235826651234476],
          [0.903552905798884, 49.23582985375871],
          [0.903558011867764, 49.23583325751213],
          [0.903545367341387, 49.235856613625046],
          [0.90330075326583, 49.23629306664527],
          [0.90323654640213, 49.23642148100301],
          [0.903231008997461, 49.236432566359355],
          [0.903226299855924, 49.23644199921766],
          [0.90322127138254, 49.236452057274306],
          [0.903220021749007, 49.23645454941303],
          [0.903217544462526, 49.2364592374181],
          [0.90319543546527, 49.2365011351545],
          [0.903189466764926, 49.23651243101703],
          [0.9031835122811, 49.23652370907722],
          [0.903180324478927, 49.236529763436245],
          [0.903172494050448, 49.23652957103201],
          [0.903157930411954, 49.23652920831783],
          [0.903157930411954, 49.23652920831783]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08487099725461208,
      "ground": "gnd"
    },
    {
      "id": "28_22911",
      "bus1": "28_MVBus09083",
      "bus2": "28_MVBus09084",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.912284891023336, 49.234214325668354],
          [0.912284891023336, 49.234214325668354],
          [0.911786300213798, 49.23369000758562],
          [0.91129256391043, 49.2330829843923],
          [0.910832385356023, 49.23241768840852],
          [0.910832385356023, 49.23241768840852]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.22640936522728503,
      "ground": "gnd"
    },
    {
      "id": "28_68590",
      "bus1": "28_MVBus09084",
      "bus2": "28_MVLV24890",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.910832385356023, 49.23241768840852],
          [0.910832385356023, 49.23241768840852],
          [0.910366461123519, 49.23182641082611],
          [0.910380723546925, 49.231829671558174]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.07399784433212084,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch233495",
      "bus1": "28_MVLV24890_LV",
      "bus2": "28_LVBus384027",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.910380723546925, 49.231829671558174],
          [0.910375507632746, 49.23181686748945],
          [0.910375507632746, 49.23181686748945],
          [0.910343054151574, 49.23179268687997],
          [0.910343054151574, 49.23179268687997]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0035803266810202627,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch533261",
      "bus1": "28_LVBus384027",
      "bus2": "28_LVBus384028",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.910343054151574, 49.23179268687997],
          [0.910343054151574, 49.23179268687997],
          [0.910428576380032, 49.231732985711325],
          [0.910275213890014, 49.231525033907204],
          [0.910265850751638, 49.23151235125063],
          [0.9102125446426, 49.23153997818611],
          [0.9102125446426, 49.23153997818611]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0413049580826128,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch086470",
      "bus1": "28_LVBus384027",
      "bus2": "28_LVBus384029",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.910343054151574, 49.23179268687997],
          [0.910343054151574, 49.23179268687997],
          [0.910193572778543, 49.23180200714426],
          [0.907092135427944, 49.23199260340293],
          [0.905963015151099, 49.23210070459373],
          [0.905284258468315, 49.232165681491516],
          [0.904847194446416, 49.23220752517847],
          [0.904847194446416, 49.23220752517847]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.4030505394987037,
      "ground": "gnd"
    },
    {
      "id": "28_182684",
      "bus1": "28_MVBus09084",
      "bus2": "28_MVBus09085",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.910832385356023, 49.23241768840852],
          [0.910832385356023, 49.23241768840852],
          [0.910801488734575, 49.23231159274452],
          [0.908657296689936, 49.22964331295532],
          [0.908119289580655, 49.22895872780141],
          [0.908119289580655, 49.22895872780141]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.43297458528293264,
      "ground": "gnd"
    },
    {
      "id": "28_150091",
      "bus1": "28_MVBus09085",
      "bus2": "28_MVLV08188",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.908119289580655, 49.22895872780141],
          [0.908119289580655, 49.22895872780141],
          [0.908302502786331, 49.22886047340321],
          [0.908479329575251, 49.228740675220415],
          [0.908603796782717, 49.2286263189778],
          [0.908575723866014, 49.228605568657386],
          [0.908551165294278, 49.2285956253557]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.05448005234803299,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch404077",
      "bus1": "28_MVLV08188_LV",
      "bus2": "28_LVBus383773",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.908551165294278, 49.2285956253557],
          [0.908577314230164, 49.22859572998688],
          [0.908577314230164, 49.22859572998688],
          [0.908640795807315, 49.22862455787895],
          [0.908494771583974, 49.22875379885857],
          [0.908317528813113, 49.22887276540091],
          [0.908176650220271, 49.228952536623524],
          [0.908329453621773, 49.22913310491998],
          [0.908349553978231, 49.229156851528316],
          [0.908349553978231, 49.229156851528316]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08153634214053401,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch630400",
      "bus1": "28_LVBus383773",
      "bus2": "28_LVBus383774",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.908349553978231, 49.229156851528316],
          [0.908349553978231, 49.229156851528316],
          [0.908485993360581, 49.22933629019248],
          [0.908592543014481, 49.22947641870743],
          [0.908518871082105, 49.229508178638305],
          [0.908518871082105, 49.229508178638305]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04612731097658076,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch454273",
      "bus1": "28_LVBus383774",
      "bus2": "28_LVBus383777",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.908518871082105, 49.229508178638305],
          [0.908518871082105, 49.229508178638305],
          [0.908603043341129, 49.229489627265366],
          [0.908613335183948, 49.22950194373048],
          [0.908992973400324, 49.22995656005788],
          [0.909017753536579, 49.229986230051054],
          [0.909062774203301, 49.22997579398883],
          [0.909062774203301, 49.22997579398883]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07289637506706509,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch494228",
      "bus1": "28_LVBus383777",
      "bus2": "28_LVBus383778",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.909062774203301, 49.22997579398883],
          [0.909062774203301, 49.22997579398883],
          [0.909030167183954, 49.230001204608186],
          [0.909158266820866, 49.23016736067063],
          [0.909228767251302, 49.23025879594789],
          [0.909421925641433, 49.23050933106357],
          [0.909595165620535, 49.23073403686606],
          [0.909566793859206, 49.23074229889955],
          [0.909558594048449, 49.23076435170677],
          [0.909514587434099, 49.230780748713904],
          [0.909514587434099, 49.230780748713904]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10346574862698281,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch595501",
      "bus1": "28_LVBus383778",
      "bus2": "28_LVBus383779",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.909514587434099, 49.230780748713904],
          [0.909514587434099, 49.230780748713904],
          [0.909569550290982, 49.230777960963465],
          [0.909583270276784, 49.23075724084326],
          [0.90960979698248, 49.23074772578277],
          [0.909623940838107, 49.230764643838306],
          [0.909755512983749, 49.230921998239296],
          [0.90989545225059, 49.23106811171941],
          [0.910256842985631, 49.23149872929529],
          [0.910200351191568, 49.23152297557781],
          [0.910200351191568, 49.23152297557781]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10957501799797983,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch358906",
      "bus1": "28_LVBus383778",
      "bus2": "28_LVBus383780",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.909514587434099, 49.230780748713904],
          [0.909514587434099, 49.230780748713904],
          [0.909563381027705, 49.23079754881951],
          [0.909590628232181, 49.23082981799157],
          [0.90958439092678, 49.230851858201184],
          [0.909554758141355, 49.230905565121844],
          [0.909455224986709, 49.23104444489949],
          [0.909408919033117, 49.231162975692214],
          [0.909354177444099, 49.231303143081725],
          [0.909331770069279, 49.2313605033167],
          [0.909230825035496, 49.23161892398949],
          [0.909273547798373, 49.231626072944515],
          [0.909297285609213, 49.23163004860837],
          [0.909297285609213, 49.23163004860837]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10496542215142544,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch346234",
      "bus1": "28_LVBus383778",
      "bus2": "28_LVBus383781",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.909514587434099, 49.230780748713904],
          [0.909514587434099, 49.230780748713904],
          [0.909539931084502, 49.230759474963904],
          [0.909523820328777, 49.23074668500527],
          [0.909490028120668, 49.23071985531961],
          [0.909317642693903, 49.23069527656548],
          [0.909096769820905, 49.23061618690335],
          [0.908964773139959, 49.230537004402244],
          [0.908943740153016, 49.23055374650678],
          [0.908937355121268, 49.230555395816914],
          [0.908937355121268, 49.230555395816914]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.055845222428463945,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch313517",
      "bus1": "28_LVBus383774",
      "bus2": "28_LVBus383775",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.908518871082105, 49.229508178638305],
          [0.908518871082105, 49.229508178638305],
          [0.908518385076948, 49.229492573229244],
          [0.908677926014539, 49.22941425486942],
          [0.90869622754553, 49.22940445338695],
          [0.908721604526432, 49.2293908631778],
          [0.908721604526432, 49.2293908631778]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.020367688622236032,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch558572",
      "bus1": "28_LVBus383775",
      "bus2": "28_LVBus383776",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.908721604526432, 49.2293908631778],
          [0.908721604526432, 49.2293908631778],
          [0.908746194671143, 49.229382879821195],
          [0.909130963445242, 49.22916668328199],
          [0.909123028323353, 49.229160415496935],
          [0.909081244893203, 49.22912740704774],
          [0.909081244893203, 49.22912740704774]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.044598669688783496,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch771966",
      "bus1": "28_MVLV08188_LV",
      "bus2": "28_LVBus383769",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.908551165294278, 49.2285956253557],
          [0.908557084444007, 49.22860975886065],
          [0.908557084444007, 49.22860975886065],
          [0.908573315468789, 49.22863202162439],
          [0.908449338315319, 49.22872872625046],
          [0.908277635443051, 49.228845835699005],
          [0.908152718809256, 49.228916056177034],
          [0.908138266798245, 49.228890507712244],
          [0.908138266798245, 49.228890507712244]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04986373098126556,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch650013",
      "bus1": "28_LVBus383769",
      "bus2": "28_LVBus383770",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.908138266798245, 49.228890507712244],
          [0.908138266798245, 49.228890507712244],
          [0.908119981440543, 49.22886662991336],
          [0.907946450693267, 49.22864000396415],
          [0.907918672049631, 49.22860372924183],
          [0.907764050285238, 49.22840179696174],
          [0.90772623562836, 49.22835241790973],
          [0.907711724255965, 49.22833346437002],
          [0.907655542390793, 49.22827650698349],
          [0.907634964566152, 49.228255648025794],
          [0.907634964566152, 49.228255648025794]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07960790071237642,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch667411",
      "bus1": "28_LVBus383770",
      "bus2": "28_LVBus383771",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.907634964566152, 49.228255648025794],
          [0.907634964566152, 49.228255648025794],
          [0.907555735614635, 49.228203996310974],
          [0.907400175735467, 49.22810257835154],
          [0.907097319084592, 49.227996942687],
          [0.907097319084592, 49.227996942687]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0491225256458459,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch679245",
      "bus1": "28_MVLV08188_LV",
      "bus2": "28_LVBus383765",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.908551165294278, 49.2285956253557],
          [0.908562435860113, 49.228583062365665],
          [0.908562435860113, 49.228583062365665],
          [0.908625029137985, 49.22858754569758],
          [0.908745843402271, 49.2284851420769],
          [0.90885021415126, 49.22836613423172],
          [0.90885021415126, 49.22836613423172]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03424172592444853,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch454272",
      "bus1": "28_LVBus383765",
      "bus2": "28_LVBus383766",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.90885021415126, 49.22836613423172],
          [0.90885021415126, 49.22836613423172],
          [0.909196373916163, 49.22791131369293],
          [0.909196373916163, 49.22791131369293]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05651809603554532,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch513989",
      "bus1": "28_LVBus383766",
      "bus2": "28_LVBus383767",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [0.909196373916163, 49.22791131369293],
          [0.909196373916163, 49.22791131369293],
          [0.909208615236343, 49.22789490720888],
          [0.90925248870138, 49.22789212245826],
          [0.909317334934558, 49.22792268257629],
          [0.909455694335915, 49.22797507261348],
