{
  "version": 5,
  "is_multiphase": true,
  "crs": {
    "data": "EPSG:4326",
    "normalize": false
  },
  "grounds": [
    {
      "id": "gnd"
    }
  ],
  "potential_refs": [
    {
      "id": "pref",
      "ground": "gnd"
    }
  ],
  "buses": [
    {
      "id": "MVVoltage_source",
      "phases": "abcn"
    },
    {
      "id": "28_VIRE",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.86190722051961, 48.852759943806504]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65096",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.865637385276784, 48.86173996654214]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65097",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.864087266102764, 48.86553779534061]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65098",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.856594305837035, 48.86756714491865]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV46136",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.855961894586583, 48.867715380362746]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV46136_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.855961894586583, 48.867715380362746]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204280",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.855905027697589, 48.86781322040507]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204281",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.856242022364366, 48.867833075791815]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204282",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.856922791120927, 48.86789007863509]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204285",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.857153990313569, 48.867473349864916]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204283",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.860293210576269, 48.867967713432265]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204284",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.85978505642438, 48.868745708813904]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204286",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.855017003606605, 48.867734908953814]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204287",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.854795219221555, 48.86700818929723]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204288",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.855497709742947, 48.86703623049854]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204289",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.855226490462595, 48.868250815874845]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV26173",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.853438530383377, 48.87288018694154]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV26173_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.853438530383377, 48.87288018694154]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204164",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.853122157751541, 48.87245935511984]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204165",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.853255945885634, 48.871886768837435]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204156",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.853980649972011, 48.8740286912869]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204157",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.854321707125824, 48.87464148883129]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204161",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.855127833086746, 48.87482680869646]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204158",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.854862763252185, 48.87526715796812]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204160",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.855437072975411, 48.87511609061993]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204159",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.85439245669307, 48.87529560907577]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204162",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.852836867954421, 48.87385363984187]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65099",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.863133166526894, 48.868033100161576]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65100",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.862294894923215, 48.875210043092935]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV64003",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.86762636891694, 48.87649198004919]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV68373",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.864799403343973, 48.87532880759956]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV34288",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.86443695282669, 48.875530137355085]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65101",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.862352287466888, 48.87522479983266]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65102",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.858884982436916, 48.877412724456065]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65118",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.860047569828279, 48.878569395307466]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV00209",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.860109737202075, 48.8795541336432]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV00209_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.860109737202075, 48.8795541336432]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203963",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.860863133937629, 48.87919550420385]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203955",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.859469852629505, 48.879153514509056]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203956",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.858754528902389, 48.8799133176195]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203958",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.858158890935625, 48.87963322900795]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203960",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.856944105368467, 48.87807479216396]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203961",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.8562619019044, 48.87775814978132]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203959",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.85857218826171, 48.87940728716012]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203957",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.859652784598396, 48.88063891805723]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65103",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.854238768293395, 48.88031870370813]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65104",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.847815963600185, 48.884351816036215]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV82040",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.857173824081739, 48.88743158607551]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV82040_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.857173824081739, 48.88743158607551]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204669",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.857261661881756, 48.88736278805835]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204670",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.858000299262065, 48.88778442585849]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204671",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.858471654988174, 48.887694655431744]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204672",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.857058583207441, 48.888321521272175]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204673",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.856479993410188, 48.88833001621703]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204674",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.855797455132164, 48.888406001029146]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204675",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.855998431701708, 48.88802442724767]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204676",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.858624643876148, 48.884575824853265]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204677",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.857972858841048, 48.883991011048174]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65105",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.84566612245323, 48.8856932871204]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65112",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.841391222051757, 48.887791973839285]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV59384",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.843189373829825, 48.89039588967926]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV59384_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.843189373829825, 48.89039588967926]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204420",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.843223256225129, 48.89047121355724]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204421",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.843729244971219, 48.890461780698416]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204425",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.843801275121127, 48.89109082106613]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204423",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.843211280493626, 48.889347653385016]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204424",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.843150507109135, 48.88894337190904]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204422",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.84709270442734, 48.88969441807395]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204426",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.842338024439599, 48.89049366134841]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204428",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.842846458837157, 48.8914871058093]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204427",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.841603980855975, 48.88904254984382]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65113",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.836542493903642, 48.8901598578867]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65114",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.827086766877342, 48.88117421247854]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65115",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.827190709233368, 48.88119983812234]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV69485",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.827287652013535, 48.881555666311456]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV69485_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.827287652013535, 48.881555666311456]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204555",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.827130874551549, 48.88134399009747]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204556",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.826531714102387, 48.881278692443324]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204558",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.825898443988017, 48.8814492423266]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204559",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.826869208451251, 48.881692370846686]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204560",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.825310380995882, 48.88157983142226]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204557",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.827342138174354, 48.879947541967034]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204547",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.827192250552278, 48.8821183048902]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204549",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.827926084803884, 48.883173785516384]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204550",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.828598002234426, 48.88248286606061]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204553",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.826776513850846, 48.88344647088432]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204551",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.828238235531281, 48.883567814791526]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204552",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.827466255575323, 48.88396099198293]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204548",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.82697015770125, 48.88211293391316]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV50131",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.827051940771511, 48.87954786285606]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV50131_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.827051940771511, 48.87954786285606]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204339",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.827226842493634, 48.87948720815061]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204332",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.827070995279891, 48.87941861844811]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204333",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.827050793711751, 48.87942277983836]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204336",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.826540204785014, 48.879483733289405]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204337",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.825254030850349, 48.878829913974506]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204334",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.828044511425777, 48.87944835025501]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204335",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.828583900961722, 48.879432496901906]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65116",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.834667150059436, 48.8910756111397]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV01226",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.834795423309532, 48.89177912372626]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV01226_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.834795423309532, 48.89177912372626]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203965",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.834749864243563, 48.891899198106216]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203966",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.839245961107911, 48.89063746738013]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203968",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.839698460550847, 48.89073378655794]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203967",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.839862299690315, 48.89165180072925]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203969",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.835546754515821, 48.89450164913292]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65117",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.829157167454075, 48.893604117131936]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV06482",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.827242882900286, 48.89278426740564]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV06482_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.827242882900286, 48.89278426740564]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204029",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.827610538061955, 48.89341589360744]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204030",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.828984902406983, 48.893645049998206]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204031",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.829793564181651, 48.89539369371306]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204024",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.827357118916391, 48.892916608279094]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204025",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.825519230140777, 48.89178253409863]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204027",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.825047879783088, 48.89087808302836]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204026",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.828083996394569, 48.89079702518036]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV85187",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.843205690914232, 48.87927731636294]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV85187_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.843205690914232, 48.87927731636294]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204700",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.841801628706445, 48.879514428619046]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204705",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.838227257622066, 48.88081096537985]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204701",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.841284031126439, 48.87888978824688]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204702",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.840952153600534, 48.87839499235784]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204703",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.841861023410119, 48.877883657167914]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204704",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.839354703907012, 48.87880846508188]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204696",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.844688969562896, 48.87942500902646]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204698",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.845324037632961, 48.879965357179515]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204697",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.845494592349747, 48.879006529601035]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65106",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.849046416227019, 48.89548295402515]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65109",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.846994806239272, 48.89644968055753]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65110",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.84500360878554, 48.89464803445473]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV37355",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.839874607607225, 48.89663147283054]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV37355_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.839874607607225, 48.89663147283054]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204254",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.83923481825432, 48.89671592414236]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204255",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.83952639769685, 48.897240657280484]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204256",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.839965050287678, 48.898122225634154]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204257",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.835886777880788, 48.89649035454831]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV59383",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.845499641788515, 48.89322526267506]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV59383_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.845499641788515, 48.89322526267506]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204412",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.84550469886911, 48.89319944836216]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204416",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.84693527219606, 48.891470227920856]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204413",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.844945010717391, 48.89373167785657]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204414",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.844429094590474, 48.8929656878314]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204415",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.845123775672505, 48.89230368944733]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65111",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.837358869240834, 48.90395590283723]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV53031",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.837396677912966, 48.9040325082373]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65119",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.837350816121571, 48.90396297106413]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65120",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.834518772915179, 48.90644595657881]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65193",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.835286040356128, 48.909613867877496]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65194",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.839148913438048, 48.90961696029995]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65195",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.841421686859648, 48.90979801389551]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV32599",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.845593423441462, 48.90955340138236]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV32599_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.845593423441462, 48.90955340138236]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204214",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.845672233707831, 48.90948606067097]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204215",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.845394624604757, 48.909181467672525]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204216",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.844612461113028, 48.908418391327686]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204217",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.843705189036682, 48.90855796075917]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204219",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.843503943020086, 48.90852846020995]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204220",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.843572161058886, 48.9083357431159]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204218",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.843250897882741, 48.908628214530516]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204221",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.84599580876588, 48.91018810105484]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204222",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.84313028199949, 48.91098705642754]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204223",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.846380187284297, 48.91154010423463]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65196",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.841507253311481, 48.90978596411295]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV85230",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.840854283952311, 48.91042958977271]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV85230_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.840854283952311, 48.91042958977271]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204715",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.8407146827708553, 48.91064817179676]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus869835",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.840688072223528, 48.9106299811556]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus869836",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.840531054019649, 48.91121147823904]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus862754",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.8415053878201575, 48.910598653584444]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus929030",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.84214560061373, 48.91055891273987]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204707",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.839870821155986, 48.91036288707792]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204708",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.839853650510769, 48.91037548711792]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204709",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.838003302614863, 48.9108393506212]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204710",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.840617339358456, 48.90982310418694]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204711",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.840733235478153, 48.910087380268656]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204712",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.841468986519923, 48.90933214900454]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204713",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.839827734375972, 48.911060926066135]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV52944",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.847987337313402, 48.90819744406934]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV52944_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.847987337313402, 48.90819744406934]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204359",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.848078040103832, 48.908270519057794]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204360",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.848328096057107, 48.90837965697728]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204361",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.848315275739686, 48.908392618758064]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204369",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.848352303181665, 48.908693112245835]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204362",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.84839991322454, 48.90841366113766]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204363",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.850100633546168, 48.90750673606462]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204364",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.850623685664303, 48.90722582923388]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204365",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.846395397150265, 48.90893043029642]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204366",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.845032016227555, 48.90799807189041]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204368",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.848237051033569, 48.910216549750665]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204367",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.845414781133191, 48.9091764052869]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204355",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.848049421476386, 48.90827131985452]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204356",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.847868640442799, 48.908288401346816]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204357",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.8478579909814206, 48.90830371556322]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus859335",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.847841643799687, 48.908290948633635]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus859336",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.846493702996896, 48.90843935989762]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus948437",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.845992642448909, 48.90834802566401]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65197",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.83967425868542, 48.907071119413786]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV12295",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.839773322053988, 48.905922146141236]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV12295_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.839773322053988, 48.905922146141236]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204033",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.839786642260092, 48.90574626580629]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204034",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.842476292577456, 48.90734287159005]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204035",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.841096543490403, 48.905124529764414]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204036",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.839246210869726, 48.905280649557135]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204039",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.839455963645241, 48.90495259249669]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204037",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.837053539431951, 48.90357125085516]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204038",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.836830370836537, 48.903347936815074]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV27006",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.844702658022618, 48.905213854196404]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV27006_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.844702658022618, 48.905213854196404]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204169",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.844679197028234, 48.90507494137322]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204167",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.8447168527259915, 48.905069582753725]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus957103",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.845117819206803, 48.90491075716754]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus957104",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.841138252245471, 48.90510472714559]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus957105",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.841047052727334, 48.904405209984986]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus957106",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.840402997342461, 48.90460313487405]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65198",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.835779401049934, 48.91068385022188]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV68978",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.836185118993414, 48.91136008961246]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV68978_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.836185118993414, 48.91136008961246]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204526",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.836250679046486, 48.91147643060586]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204530",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.836911722914097, 48.91137148548622]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204531",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.837967709651745, 48.91084838467081]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204532",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.83840813220394, 48.91188199970885]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204533",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.837621684826907, 48.91051559226124]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204534",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.836935424926595, 48.91193426759795]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204527",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.832604478865106, 48.909975341088916]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204529",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.831702346286294, 48.91027693817183]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204528",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.8332995799575, 48.90933501334686]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65199",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.835529964923141, 48.91155361182333]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV68956",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.832679459626954, 48.91230442845063]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV68956_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.832679459626954, 48.91230442845063]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204512",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.832665215915554, 48.912338131109216]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204513",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.832893556228796, 48.91268370865025]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204519",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.833747059172837, 48.912002093205]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204520",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.833212882583313, 48.913322903959944]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204521",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.834963267291568, 48.911651505228185]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204514",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.831486213712942, 48.912351031308965]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204515",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.831087027896047, 48.91195886888843]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204516",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.830447692774383, 48.91243549587218]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204517",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.829379493482971, 48.913019670420105]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204518",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.831781264213034, 48.91213853138003]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV06187",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.836778971555518, 48.91484244382528]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV06187_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.836778971555518, 48.91484244382528]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204021",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.837626906296441, 48.91636229499928]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204022",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.838161467644617, 48.91724660435137]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65122",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.827442578532882, 48.916508965772366]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV16411",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.829997959522486, 48.91896199849376]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV16411_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.829997959522486, 48.91896199849376]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204065",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.830175621597549, 48.919011270755114]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204066",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.829893888329573, 48.91924231643942]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204068",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.830677781996107, 48.919493042659184]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204067",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.829844229854548, 48.92059227528089]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204063",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.830751262772179, 48.91896799417581]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus901065",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.832098513940949, 48.91864438121912]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus901066",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.832044926769612, 48.91864396800592]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus901067",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.833188388217281, 48.918968800885985]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus901068",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.8327454627550754, 48.91858594758065]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus901347",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.833637136838187, 48.91827843830293]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65123",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.826843732675791, 48.91704820968683]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65187",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.824774153444648, 48.91445642382931]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65188",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.820181156592852, 48.91220498492013]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65189",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.818252387960227, 48.911222072399234]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65190",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.814363338100914, 48.904436220294535]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV69038",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.813620188063492, 48.904007936492405]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV69038_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.813620188063492, 48.904007936492405]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204536",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.813449958785673, 48.904212496445055]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204537",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.814138570062539, 48.90541495719251]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204538",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.814646825423567, 48.9065730564967]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204540",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.814346712879302, 48.90857766275258]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204539",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.816253713457572, 48.90607599051686]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204541",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.816003791001013, 48.905193635666365]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204542",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.812579306425827, 48.90426473205569]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204543",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.81110997417209, 48.90389480183159]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204544",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.807414633196187, 48.90425121622058]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204545",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.811742473619362, 48.905105952901096]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65191",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.816350762849011, 48.90139902695773]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV74935",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.817358949201908, 48.900396047408016]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV74935_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.817358949201908, 48.900396047408016]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204589",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.817331086123002, 48.900379389942785]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204590",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.817297447672518, 48.90028806159792]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204591",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.817709356947731, 48.89984435103289]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204594",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.817735912133987, 48.89985342482721]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204595",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.819201344993909, 48.89970256877294]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204596",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.821702509776475, 48.898333412759364]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204597",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.822546777079254, 48.89818425462947]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204598",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.821886556543966, 48.89828109775581]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204592",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.816229406720847, 48.89780423527049]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204593",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.815186789526598, 48.89783121818435]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204599",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.818180249416777, 48.90238117002019]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65192",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.811370581297437, 48.897286957340725]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV32653",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.814557158232223, 48.89582636384418]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV32653_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.814557158232223, 48.89582636384418]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204225",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.814557317762427, 48.8958074625493]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204226",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.815207146771764, 48.89576502616592]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204227",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.816341145926604, 48.89451234883281]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204228",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.816784666437425, 48.89444820920967]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204229",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.815287641266131, 48.894345218874655]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV36654",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.809138185946913, 48.89555028097168]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV36654_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.809138185946913, 48.89555028097168]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204244",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.809128779786934, 48.895512429463125]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204245",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.806977748083503, 48.895771550120415]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204247",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.807686584907768, 48.89427097089546]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204248",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.806659946443508, 48.896764548676494]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204249",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.8067080918885815, 48.89697937960216]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus975288",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.8072498010057553, 48.89776078516101]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus975290",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.8064788745517499, 48.89819681188165]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus975291",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.805815214224195, 48.897964551176045]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus975289",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.8081677652060145, 48.89879325067375]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus976250",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.809457615601715, 48.89872054627183]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204246",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.806299015437178, 48.896051019871166]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204250",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.810232761268527, 48.89546296582445]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV40431",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.818625007899364, 48.91007479485931]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV40431_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.818625007899364, 48.91007479485931]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204261",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.818754071951723, 48.90992670506467]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204268",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.817255006152855, 48.9104244371048]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204269",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.818059050619232, 48.91041076476188]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204262",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.819792589186015, 48.90972752075348]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204263",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.820578556525293, 48.90965901318264]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204267",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.819914207135649, 48.90897389901953]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204264",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.820276462322448, 48.91017856479201]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204265",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.821115690497261, 48.909937958803255]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204266",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.820714957770981, 48.91112991840832]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV72497",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.820342180051599, 48.91565458559011]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV72497_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.820342180051599, 48.91565458559011]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204581",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.820242934656422, 48.91568826239677]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204587",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.820845047392258, 48.915744356368414]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204582",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.819909905962497, 48.915538586790305]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204583",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.816880994274928, 48.91571359290344]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204584",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.814419254713817, 48.91572121131043]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204585",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.815709780707207, 48.916043840008555]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204586",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.821896676049682, 48.916374302330446]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV18606",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.824941406617517, 48.91423927320757]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV18606_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.824941406617517, 48.91423927320757]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204083",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.824876523915968, 48.914102150116065]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204084",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.824889132727512, 48.91401744957167]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204090",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.824192618516971, 48.915599788778195]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204091",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.824767616772113, 48.915553256296825]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204089",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.825723294523634, 48.91382478778915]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204092",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.82443678036124, 48.91382981187315]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204093",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.822778434413979, 48.91238619928422]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204094",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.82240445901157, 48.912054322170846]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204095",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.823230497545981, 48.912140120680675]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204085",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.828784702876782, 48.90998996817537]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204086",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.828987349488543, 48.90981011393639]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204088",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.829733847099027, 48.9087845925023]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204087",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.830062820507633, 48.90969099511629]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204096",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.824979430935082, 48.91417389267202]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65124",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.824797263162806, 48.918849627584244]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65183",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.821131329535099, 48.9221022895918]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV30369",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.817339263736057, 48.92111191899826]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV30369_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.817339263736057, 48.92111191899826]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204176",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.817295534791972, 48.92111011697611]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204180",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.817431776205802, 48.920992403020165]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204181",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.818001598454369, 48.92090422808804]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204182",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.820186918318763, 48.920278056780575]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204183",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.820486666485204, 48.919750613534035]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204184",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.8218906884170025, 48.92001164629861]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus943579",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.823548179228512, 48.92055838033899]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204185",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.820559439115446, 48.91941835633712]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204186",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.820839743304353, 48.91822163759313]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204187",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.816658397643534, 48.92085012432345]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204188",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.813812469207408, 48.92107077696764]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204177",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.817101230913556, 48.9214450829681]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204179",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.817468898255099, 48.921482942849806]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204178",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.814979626182874, 48.92379276986796]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65184",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.818323046363832, 48.92459057410858]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65185",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.818486514038006, 48.92814030537871]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV04883",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.819862086385698, 48.92700623010596]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV04883_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.819862086385698, 48.92700623010596]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203979",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.819895878870361, 48.92700079330129]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203987",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.820153454572974, 48.92750671026261]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203980",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.819946862719617, 48.92659975299857]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203984",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.81866710113359, 48.9265585950007]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203986",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.81875773853567, 48.92549222579759]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203985",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.818950143176662, 48.92701430968087]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203981",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.82066700925506, 48.92636834835145]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203982",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.82054703663495, 48.92684419472947]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203983",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.821429371151661, 48.92615647135627]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65186",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.822019105544423, 48.93050616651903]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV59631",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.812919951530576, 48.92507565136488]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV59631_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.812919951530576, 48.92507565136488]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204442",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.812185096939159, 48.92500918878485]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204445",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.811605340650745, 48.925547778734405]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204447",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.810753205080244, 48.92522783868481]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204446",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.812173706030738, 48.92576564255251]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204443",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.81061917594037, 48.923406247139845]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204444",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.812846415778034, 48.92239799223397]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV69678",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.825981167066461, 48.924964917315705]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV69678_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.825981167066461, 48.924964917315705]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204562",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.827167847808509, 48.92566741583923]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204565",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.828513768672352, 48.92502281706557]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204563",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.827032655486239, 48.927017655627644]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204564",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.826541629756448, 48.92703765610971]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65125",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.806969304591674, 48.91916276826234]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65126",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.791321558586551, 48.919431033112986]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65179",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.80203145573429, 48.91292553308682]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV64217",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.802167375981595, 48.91638100376322]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV64217_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.802167375981595, 48.91638100376322]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204455",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.80211866286673, 48.91642701444072]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204456",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.803987392953914, 48.91600393707644]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204461",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.803548989273324, 48.915873785645935]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204457",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.804709454590409, 48.91582568483557]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204460",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.803959954442466, 48.91692995042932]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204459",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.805574078999082, 48.91554808875512]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204458",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.807069231042963, 48.91752847860585]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204462",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.800330958720497, 48.91672812736705]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204470",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.799906992026166, 48.9160701311946]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204463",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.795533428436197, 48.917817914948884]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204464",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.795069224600573, 48.916934138552136]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus912130",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.794911521613881, 48.91595058570363]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204465",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.794617558594433, 48.91838621993128]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204466",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.792524339185752, 48.920429958964924]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204467",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.80077708458871, 48.91747731461906]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204468",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.799783117107499, 48.91780522683356]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204469",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.801417724290434, 48.91791154969968]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65180",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.802013662484283, 48.91170325400832]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65181",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.801505051100364, 48.90647009598183]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV12376",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.805190046682265, 48.90720071690641]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV12376_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.805190046682265, 48.90720071690641]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204051",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.805203680120148, 48.90719176798424]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204052",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.805304133477908, 48.90761705525501]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204053",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.80583792436957, 48.90703353834353]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65182",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.801336003854274, 48.90486685037015]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV74936",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.799614985815511, 48.90458264676181]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV74936_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.799614985815511, 48.90458264676181]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204602",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.799577622315472, 48.90459626699969]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204603",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.799834638808284, 48.90522291060357]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204604",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.797231045689088, 48.90656523973237]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204607",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.796585627996215, 48.90577109755199]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204605",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.795799406237233, 48.906942923434485]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204606",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.797540091357505, 48.905924028963284]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204608",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.79947722258761, 48.90427687159842]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204609",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.801786659010852, 48.90379132526225]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204610",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.806092792573522, 48.90299338766593]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204611",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.797170323337553, 48.90435325748666]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV00197",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.791447545929746, 48.90159385845593]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV00197_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.791447545929746, 48.90159385845593]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203938",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.791389563565515, 48.90159294317456]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203943",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.788619517037319, 48.90174193580291]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203944",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.788680380223834, 48.90211814907407]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203939",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.791385258499983, 48.90061775206048]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203940",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.791368370556464, 48.899692404183654]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203942",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.791054401361269, 48.89982195089283]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203941",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.788645602722848, 48.897629899592715]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203945",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.791398454738327, 48.90169384051353]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203946",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.791114641663943, 48.902259641238274]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203947",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.789432436051936, 48.90375206396284]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203948",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.78900795023902, 48.90279973430832]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203949",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.789108544385471, 48.90292298708082]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203950",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.789302228152419, 48.9032236992644]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV30291",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.801956029834418, 48.911874878510545]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV30291_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.801956029834418, 48.911874878510545]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204171",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.801838991105375, 48.911788639641856]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204172",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.80155045604661, 48.91150134594548]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204174",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.800675221146361, 48.91046512837047]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204173",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.794300297725405, 48.913524660897835]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65127",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.782727642769221, 48.91956907217005]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65129",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.77648197988698, 48.921356893580665]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65170",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.774241136296983, 48.920342314387916]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65171",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.773607901975147, 48.92005199120203]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65172",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.768801531569908, 48.918021622616045]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65176",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.766623387528829, 48.915793656943904]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65177",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.766671463556442, 48.91511818923339]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65173",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.768022386039303, 48.91875182230094]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65174",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.766579626939283, 48.91853322640249]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65175",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.764399639181352, 48.9191978172127]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV13053",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.76456988814028, 48.91986531646011]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV13053_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.76456988814028, 48.91986531646011]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204061",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.763663813391997, 48.91924663806156]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204059",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.7652051446278495, 48.92057137409142]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus912888",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.7633137334164835, 48.92090051766503]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus925407",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.760666629687925, 48.921361552927344]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204057",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.7652378632371045, 48.9205976574004]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus912682",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.7653970529031993, 48.92043078897958]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus912683",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.7659288924014783, 48.92047026052372]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus912686",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.766270915259206, 48.92080689315233]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus912687",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.766151275717624, 48.9214145439882]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus912688",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.765453469623111, 48.92215891134591]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus912690",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.765302994624046, 48.9226890346686]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus912691",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.765122839111647, 48.92325914325841]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus912692",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.766320648794988, 48.92290981934558]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus912689",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.764579333419328, 48.9226389608771]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus912684",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.766223126625713, 48.92032336357348]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus912685",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.766640256491403, 48.92026703132031]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus912693",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.765385937102897, 48.920379887739585]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus912694",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.765376466157105, 48.92038103360043]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus912695",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.765370696821742, 48.92032688731603]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV24241",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.768704546712268, 48.9188718940039]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV24241_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.768704546712268, 48.9188718940039]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204115",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.767940606799229, 48.91879814867469]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204122",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.768030457998913, 48.91866249984741]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204124",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.768216987080896, 48.918347817059505]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204123",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.76763245361195, 48.91878401323843]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204116",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.766990435208429, 48.91895626425037]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204117",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.766660966390214, 48.91844858915488]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204118",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.766954700033869, 48.9189527337037]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204119",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.766580885085808, 48.91933010321322]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204120",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.766398217929517, 48.9188112395662]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204121",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.766740968281862, 48.919902672702165]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204113",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.768695321722518, 48.91881183877861]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204107",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.768903865310345, 48.91925184978395]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204108",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.769095997303997, 48.919506733503916]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204109",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.768923720956569, 48.91930711304094]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204110",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.769505308459139, 48.91939120750063]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204111",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.768596170844121, 48.91948521867248]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65178",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.767926535365604, 48.922269217932765]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV67255",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.767859712322472, 48.9222457392423]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV67255_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.767859712322472, 48.9222457392423]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204495",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.7673898779456401, 48.922570850857596]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus917469",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.767387085971677, 48.92258517444578]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus917470",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.76684126604675, 48.922736930065675]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus917471",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.766523639913128, 48.92249935882059]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus917472",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.767403786255951, 48.923118826210825]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus917473",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.772028082380555, 48.92542501548904]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus917474",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.767455451041153, 48.923420729185636]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204493",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.7673793786446526, 48.92214390784186]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus917839",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.7673874445346124, 48.92178777770612]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus917840",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.7670325427481054, 48.921697221935375]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus917842",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.767479395374163, 48.921602404589876]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus917844",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.768632717322372, 48.92130191797298]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus917843",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.7669728591245185, 48.92140874232889]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus918498",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.7669944903719035, 48.92126646160243]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus918499",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.767355023706171, 48.92028740963093]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus918500",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.767132006138695, 48.92019356385545]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus918501",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.767332116335068, 48.920292530095594]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus918502",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.768137288513273, 48.92015185124088]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus918503",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.767361931603431, 48.920165676502606]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus918504",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.767570970278345, 48.92010150239894]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus918505",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.767305405869187, 48.92017891251888]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus917841",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.767105140678329, 48.922119173991796]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV20302",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.775611815252858, 48.91749814096691]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV20302_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.775611815252858, 48.91749814096691]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204098",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.775579702732746, 48.9174216129904]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204099",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.773916222998373, 48.917655492807]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204100",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.772940628675933, 48.918322867663]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204101",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.77227088307544, 48.91844459639409]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204102",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.772560943606663, 48.918823718019794]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204103",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.77248022273728, 48.91893032465735]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204104",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.777155060160615, 48.91761103054179]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204105",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.776664901687356, 48.91947791243065]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65167",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.780915112294286, 48.92296762109984]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65168",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.785652237978182, 48.923598272142286]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65169",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.788341860973713, 48.924372279254264]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV04571",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.789396960825034, 48.92348338444389]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV04571_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.789396960825034, 48.92348338444389]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203977",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.789456870597316, 48.923118331048094]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus866189",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.787953647848368, 48.92293587111412]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus866190",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.788110309959471, 48.92213841507929]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus862471",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.7900614669985184, 48.92318628306636]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus949623",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.7903057384964756, 48.92335052399274]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus949624",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.789954460163842, 48.92352630732548]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus866182",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.790178010209514, 48.92261055362222]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus924611",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.7903147379478027, 48.92234860441143]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus924613",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.7918057043619084, 48.92121685131775]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus924614",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.792471041695029, 48.92044390480096]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus924612",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.7909406475203485, 48.922588631060435]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus936420",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.792781167515596, 48.92327171836284]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus936421",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.794111962650314, 48.92310249816903]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203975",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.789180123610263, 48.923485810148236]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus937622",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.7884425426999024, 48.92432653161107]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus937623",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.7883412759038174, 48.92446809282194]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus937625",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.787918759004733, 48.92495081082245]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus937627",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.789391157200168, 48.92577458237443]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus937628",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.789705920231881, 48.92591448645408]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus937631",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.791036171468543, 48.92651409391686]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus937632",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.791496536558468, 48.92641767817008]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus937629",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.789916603079318, 48.9261148339872]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus937630",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.789630344569065, 48.92638792518226]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus937633",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.789394546467971, 48.92532987465189]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus937626",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.787271997410842, 48.92474438580262]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus937624",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.788552499391015, 48.92445113918956]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV80487",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.785682996749009, 48.923733276006615]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV37481",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.782902984826365, 48.921290066834764]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV37481_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.782902984826365, 48.921290066834764]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204259",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.782845723848834, 48.92140951281431]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV80487_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.785682996749009, 48.923733276006615]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204667",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.785821018099659, 48.92249991863895]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus868003",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.7859854930226895, 48.922429220930084]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus921532",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.78615193408428, 48.922139655972]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204665",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.7843903174330915, 48.92365065029823]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus871035",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.78351751058915, 48.9252892329039]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus871036",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.781795318545085, 48.92607959489384]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV42794",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.780856352578511, 48.92121008488165]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65130",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.762154151402027, 48.92876462762159]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65131",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.756887662680982, 48.9314753509281]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65132",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.755905474012245, 48.93252592782906]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV55932",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.759738078346226, 48.93396597442863]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV55932_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.759738078346226, 48.93396597442863]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204371",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.759867345595223, 48.93401785741433]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204372",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.760489399186429, 48.93383768071613]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204373",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.759365219067876, 48.93416002979375]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204374",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.758987690861762, 48.935104747120114]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204378",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.759728141149011, 48.93478099980049]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204375",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.757622921911429, 48.93644447821843]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204376",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.755817770383775, 48.93626873925702]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204377",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.758107393767566, 48.93710058413289]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204379",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.758273808026787, 48.93369881326597]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204381",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.756534220440024, 48.93396299890422]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204380",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.758464527141968, 48.93399694500779]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65133",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.750994740325931, 48.93632346745327]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV76832",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.749608089968174, 48.93502937828642]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV76832_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.749608089968174, 48.93502937828642]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204623",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.749571955870351, 48.93501954802572]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204626",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.748913516006828, 48.93566089927293]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204628",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.75110240616673, 48.93660779615074]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204629",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.747611488284943, 48.93563461485065]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204627",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.747358645127349, 48.9384018180278]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204624",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.751240867488317, 48.93363495416609]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204625",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.744831133239536, 48.93289228526951]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65134",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.745911743748472, 48.94675005432548]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65162",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.752768642727394, 48.94615617736142]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV55948",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.761062866048381, 48.94669045232774]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV55948_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.761062866048381, 48.94669045232774]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204383",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.761088244947597, 48.94667212946822]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204384",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.760776095971539, 48.94664962214404]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204385",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.76158435102021, 48.946682626326236]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204387",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.763771677830817, 48.94657594947726]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204388",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.768452775852634, 48.946443912582545]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204389",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.769608451450517, 48.945907289133544]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204390",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.767562495098674, 48.94521901546829]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204391",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.771782814720558, 48.9452538989634]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204386",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.761073062448393, 48.946875584101015]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204392",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.760048688970513, 48.9475396609477]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65163",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.752867035411358, 48.94544113007138]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV66859",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.752852309173223, 48.945467764162316]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV24823",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.74984630090728, 48.94542507358045]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV24823_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.74984630090728, 48.94542507358045]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204144",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.749857903310549, 48.94530415900745]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204150",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.749375718610326, 48.94502105971027]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204151",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.748987151393507, 48.94479431010641]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204152",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.749066961338113, 48.94529142153747]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204153",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.747828491540621, 48.94431040181917]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204154",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.747362074003346, 48.94210905428673]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204145",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.750043649025746, 48.944797827712556]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204146",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.753395279842799, 48.941267401498195]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204148",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.754346159876443, 48.94029934219296]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204147",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.751963917957572, 48.9419123951033]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204149",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.754211144966151, 48.9416188323291]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV66859_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.752852309173223, 48.945467764162316]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204484",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.752866011470173, 48.94535881030414]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204485",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.75680137962275, 48.945463985590344]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204486",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.751709771057609, 48.94526674927926]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204487",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.751486601489743, 48.94587399025141]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65135",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.745348640757789, 48.947821028301576]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65136",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.755862902950352, 48.95356811125827]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65138",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.766438816729329, 48.95557138466616]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV52297",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.76992062911047, 48.952178752817986]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV52297_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.76992062911047, 48.952178752817986]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204346",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.769930821092966, 48.95216677753993]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204348",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.768281855585593, 48.952104649257876]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204349",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.767850461579593, 48.95214735628005]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204350",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.767449582695873, 48.95236181191574]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204351",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.7674118015614, 48.95297026607778]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204347",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.774386117559206, 48.9526442506596]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65139",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.770593589800952, 48.969223563897565]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV02437",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.777576816366091, 48.97025496644539]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV02437_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.777576816366091, 48.97025496644539]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203971",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.77898780001226, 48.972101502857996]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203972",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.78135374421919, 48.97101156004448]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203973",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.78115041356143, 48.9725057045055]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65140",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.770009224285262, 48.96960151002851]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65141",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.763555792715276, 48.97358740119062]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65142",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.761913092453467, 48.97455163432049]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65146",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.761434630638007, 48.97434139586666]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV57878",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.758543329316569, 48.97023236279782]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV57878_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.758543329316569, 48.97023236279782]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204407",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.758607246407655, 48.970095630846004]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204410",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.758108376730134, 48.97080193619958]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204408",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.758822771503786, 48.969759491232324]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204409",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.756955920827462, 48.967972138426894]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65143",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.759691250862404, 48.975836829840574]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65145",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.757088873902364, 48.9767509899059]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65144",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.760779752148615, 48.976278644625246]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV72303",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.769200365296281, 48.97730084352827]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV72303_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.769200365296281, 48.97730084352827]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204571",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.770402131296046, 48.9768303158992]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204572",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.768876967967233, 48.97597086956024]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV51145",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.76083844196545, 48.97628954127677]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV51145_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.76083844196545, 48.97628954127677]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204341",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.760660769120218, 48.976290753370925]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204342",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.759487686209541, 48.97576701589555]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204343",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.756363872038312, 48.97402773262423]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204344",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.755991107560216, 48.97358740460615]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV82195",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.763316109610482, 48.9734715409147]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV82195_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.763316109610482, 48.9734715409147]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204679",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.763319953826609, 48.97348302471407]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204680",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.76335618826633, 48.973457342178854]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204681",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.762376467459592, 48.97410041167317]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204682",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.762055115886423, 48.97401191468783]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204683",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.758970821144565, 48.973750708725326]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204684",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.758092032697677, 48.97309856738429]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204685",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.766486002112168, 48.97177363719891]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204686",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.767591778677789, 48.97110514471392]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204687",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.768468156688079, 48.970105495589316]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204688",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.766938046402134, 48.97218837288603]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204689",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.765867805632395, 48.97146931711835]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204690",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.764331901823131, 48.97137043608099]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204691",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.762668398378707, 48.97093328395219]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV72304",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.765207542373271, 48.966257295216906]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV72304_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.765207542373271, 48.966257295216906]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204574",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.765639142388426, 48.965917942155464]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204579",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.764020818883235, 48.96447864875561]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204575",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.766427083155003, 48.96599111076921]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204576",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.766615668811522, 48.96601208933662]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204577",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.766218170478634, 48.96649719078346]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204578",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.768177622121729, 48.9633190989723]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV31594",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.765881363584358, 48.956251156219274]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV31594_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.765881363584358, 48.956251156219274]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204200",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.765856609659751, 48.95629133623052]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204208",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.767544404139719, 48.95615221942421]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204209",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.77101191428918, 48.95683116397357]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204210",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.774475875554148, 48.95701598821096]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204201",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.765249039047681, 48.95626698020575]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204207",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.763761287935164, 48.95617874856743]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204202",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.764634911710001, 48.958747498332514]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204203",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.763152282076881, 48.96026104389488]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus926440",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.762683439890989, 48.96131886918005]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204204",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.76217250997561, 48.95979273929181]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204205",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.759234424584182, 48.96026113594672]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204206",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.76415726175177, 48.958374492264205]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65137",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.755246031070312, 48.9557843604468]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV49829",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.750421981887095, 48.96335756883862]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV49829_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.750421981887095, 48.96335756883862]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204312",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.75046456488171, 48.96336091877012]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204313",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.75031425838584, 48.96357045452256]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204321",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.749724085083952, 48.96340007887563]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204322",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.746847960231665, 48.96291334250184]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204326",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.745925490590493, 48.96228889103401]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204323",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.74605241405463, 48.962869085147304]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204325",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.744568439006779, 48.962744377202604]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204324",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.745363500381559, 48.96377057935497]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204327",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.749592124939878, 48.96378345188914]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204314",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.750916774635162, 48.9638512004993]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204316",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.751557432499947, 48.96415160543795]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204320",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.75122564057679, 48.9644647778262]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204317",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.753306351721608, 48.964819888604424]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204318",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.753811645160201, 48.9671589097519]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204319",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.75331133088279, 48.96430763969793]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204315",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.751764337334334, 48.962821184053944]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204328",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.750476394537044, 48.96303506407094]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV05678",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.754497112076081, 48.954915721249996]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV05678_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.754497112076081, 48.954915721249996]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203991",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.754542765458879, 48.95490085884949]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203996",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.756026549104585, 48.95522136986098]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203997",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.756110002994916, 48.9547322725059]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203998",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.756835616325834, 48.95533088814966]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204000",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.75889424326745, 48.95560008462814]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203999",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.756672789320556, 48.95675194081614]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203992",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.751267906308005, 48.954109054562274]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203994",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.75101831347828, 48.95343253072787]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203995",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.750938276113632, 48.95497726057073]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus203993",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.748706211952079, 48.95411948385878]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65147",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.740490606469094, 48.94789807177327]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65148",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.736693907684544, 48.947945837065156]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65149",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.73685733691947, 48.94606323726808]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65150",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.738099954883796, 48.94394179714923]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV34976",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.738275631701635, 48.94372784164909]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV34976_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.738275631701635, 48.94372784164909]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus855710",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.738546107568011, 48.943509831473484]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus855711",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.7385222294824605, 48.94351606373175]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus884106",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.7390351695631721, 48.94319072021286]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus884114",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.738975081810845, 48.942747861954324]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus884113",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.739396782806936, 48.94334065757709]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus884115",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.73950507488076, 48.943869577990235]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus884116",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.7395986415822735, 48.943885983692084]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus906802",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.7397891454172095, 48.94413680394646]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus906803",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.740304281128918, 48.944313356658455]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus884107",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.738434133765239, 48.94309212179777]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus884111",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.738409554562442, 48.94308976969214]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus884112",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.738132281658268, 48.94109835742995]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus884108",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.738341225159455, 48.943128918176335]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus884109",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.737722849880932, 48.942976206346714]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus903036",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.737876396710268, 48.942535360271904]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus884110",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.736596468462324, 48.94277811923978]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204240",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.738292803538263, 48.94374362342735]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus853828",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.738089853789557, 48.94393104036567]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus853831",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.738511134621296, 48.94425636945441]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus853829",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.73654796941508, 48.94583461432648]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus853830",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.733852536117516, 48.94727686938361]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV66865",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.741417092020305, 48.943746630647915]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV66865_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.741417092020305, 48.943746630647915]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204491",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.741342665102388, 48.94444482248818]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204489",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.7416385811506542, 48.94369654082445]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus863820",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.741689729200703, 48.94314953726911]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus866327",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.7425897990754322, 48.9436107024]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus878522",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.742623305729562, 48.94331199998141]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus878521",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.743453185843805, 48.943737698367435]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus862549",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.742062664968489, 48.94426239116961]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus863818",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.73984949524458, 48.94344905395641]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus863819",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.739414961369861, 48.94334730266656]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65151",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.732963112236915, 48.943021035645245]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV66837",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.738648649907844, 48.9396936761516]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV66837_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.738648649907844, 48.9396936761516]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204474",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.738645907028541, 48.93966727849435]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204475",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.738680945361933, 48.939693113086605]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204476",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.739902453486749, 48.93884918719216]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204477",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.740078653944859, 48.93818382949731]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204478",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.743532150897694, 48.93981362143816]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204479",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.738638193034272, 48.939481191368145]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV48779",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.733041761906798, 48.942434047511135]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV48779_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.733041761906798, 48.942434047511135]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204305",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.733032914190725, 48.9422699435963]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204306",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.72965157553925, 48.9404603937057]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204307",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.734242519446491, 48.94277029838569]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204308",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.736572798334368, 48.942777506088134]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204309",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.73657987028215, 48.94277566001865]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204310",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.734312210511698, 48.943114542846914]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65152",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.732216847486824, 48.94802198877781]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65153",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.721777130394402, 48.94696734734955]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV24815",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.723676568840402, 48.94437627690343]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV24815_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.723676568840402, 48.94437627690343]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204142",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.723446889629814, 48.94438544715046]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus874596",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.7246630421193125, 48.944341848374904]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus883204",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.726047945033526, 48.94390108460602]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus880666",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.722395961310356, 48.94432753307504]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus880667",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.72111135172268, 48.944669171895875]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65154",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.720078486593463, 48.94687134210668]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65156",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.717456052359481, 48.946725603259274]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65158",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.713073690632216, 48.94234447871745]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65159",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.711582037638866, 48.940565415694444]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV05792",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.710558128028381, 48.939971154876]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV05792_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.710558128028381, 48.939971154876]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204015",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.708460566076186, 48.93978212591845]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204017",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.706958686860132, 48.93944141722354]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204019",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.707112887703365, 48.93954981074696]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204018",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.706386937601733, 48.93818313461932]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204016",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.70564858832588, 48.94140320415723]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV05754",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.704035782320302, 48.93702439585339]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV05754_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.704035782320302, 48.93702439585339]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204004",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.703976087681242, 48.93700888427083]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204005",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.702352550923762, 48.93806995943164]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204006",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.700557669063097, 48.93834176808316]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204007",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.705001561627762, 48.93602039355442]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204010",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.70518742898266, 48.935642851146405]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204008",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.705233848607026, 48.936123011286185]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204009",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.705775197452072, 48.93633911137407]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204011",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.704574186643045, 48.9357788633387]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65160",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.716767804825362, 48.939939026370254]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65161",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.716375432619774, 48.93962632895338]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV61737",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.72750610095233, 48.9356350971773]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV61737_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.72750610095233, 48.9356350971773]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204449",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.728021560387487, 48.93527688003935]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204451",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.723470693227876, 48.935252299037906]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204450",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.730412965005118, 48.93561554727097]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV56310",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.717509772931357, 48.93941054812472]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV56310_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.717509772931357, 48.93941054812472]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204397",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.717518455616087, 48.9394184109798]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204398",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.718429193305028, 48.93963854726901]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204403",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.717747045854012, 48.93887736557599]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204404",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.717490571576616, 48.939083124686]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204399",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.719327145175417, 48.939743526699736]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204401",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.72273327931116, 48.939580139326196]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204402",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.722080346508066, 48.93951571261171]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204400",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.719759151913879, 48.93930446767301]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65157",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.714994503607505, 48.946615433028114]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV24254",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.713855314029797, 48.947129056703915]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV24254_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.713855314029797, 48.947129056703915]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204140",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.710376481552184, 48.94354890210911]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204134",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.714279423799161, 48.94747054727273]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204135",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.71569372908467, 48.94730377417698]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204136",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.721863567564335, 48.94764539360582]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204137",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.715956645327122, 48.94781367787187]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204138",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.715050180965039, 48.948205087271724]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV55967",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.704068433039738, 48.94712964046569]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV55967_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.704068433039738, 48.94712964046569]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204395",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.7039708673038954, 48.94725003225428]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus913026",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.703461751876049, 48.94711719957851]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus913027",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.7021010592851684, 48.94724255692309]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus913028",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.700794777436288, 48.94699829383199]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus884579",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.705424324118886, 48.947595622976685]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65155",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.717102194084926, 48.949913585022934]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV76884",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.710565664749048, 48.951299214131815]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV76884_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.710565664749048, 48.951299214131815]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204633",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.709943732505764, 48.951585786574114]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204635",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.706393397729674, 48.95313544056638]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204636",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.705298062452031, 48.9519956807258]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204634",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.710761171871691, 48.9527380027179]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV76096",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.717046679366206, 48.9507798665179]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV76096_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.717046679366206, 48.9507798665179]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204615",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.716974249141573, 48.950761305623146]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204616",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.715551047762736, 48.95074735173553]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204617",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.717843142597, 48.95079993444548]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204619",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.718603239266468, 48.95090803970746]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204618",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.717815795120207, 48.95120337274034]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV46098",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.728526592827325, 48.95002531894152]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV46098_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.728526592827325, 48.95002531894152]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204276",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.728577699062914, 48.95000126984945]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204277",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.729490786989858, 48.949635622590115]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204271",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.728767559199489, 48.95200102547781]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204274",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.729075708875921, 48.95180902581913]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204272",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.729444856051016, 48.952221415375355]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204273",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.72762488122779, 48.95166501524297]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV76912",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.74025029103128, 48.95312194651634]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV76912_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.74025029103128, 48.95312194651634]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204638",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.740286764929138, 48.95313042192353]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204645",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.73835814752083, 48.95151530117492]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204649",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.741797272501879, 48.95005489256111]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204646",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.736038836228119, 48.950378979558174]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204648",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.736209200183025, 48.949298894204766]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204647",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.735299769769782, 48.950324152610264]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204639",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.740841663152884, 48.95295529216324]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204640",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.742529770406676, 48.952945460761335]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204642",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.747294217801948, 48.95334215758135]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204641",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.742636912846715, 48.953365969327564]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204643",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.741680427610716, 48.95381528986827]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204644",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.742249382191276, 48.954343925759105]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65164",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.754202409411852, 48.926019796784594]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVBus65165",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.76463531987941, 48.93130525617934]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV24242",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.767327872006185, 48.93280131642076]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV24242_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.767327872006185, 48.93280131642076]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204126",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.767336937504365, 48.93283707382769]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204129",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.768084623495863, 48.93081418673575]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204130",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.769776732563292, 48.929782672084805]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204127",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.768066021547607, 48.93453363252036]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204128",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.770159626680082, 48.934741360152664]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65166",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.764029832868429, 48.931512420459235]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV78731",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.76227505288188, 48.93149297252345]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV78731_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.76227505288188, 48.93149297252345]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204657",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.762058148873169, 48.93108214106276]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204663",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.764018668387745, 48.9295349162829]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204658",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.761940636248626, 48.93108173253257]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204662",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.761901121429664, 48.9310395980149]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204659",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.759835571390586, 48.931299885506384]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204660",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.758658486414868, 48.931503671209484]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204661",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.759922054854279, 48.93191946397401]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204653",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.762752258904141, 48.93158804464708]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204654",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.762858802434775, 48.931587847174995]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204655",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.763728124516259, 48.93161827239745]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65128",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.782275544710563, 48.91863511775526]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV63552",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.781485858151378, 48.91614239519974]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV63552_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.781485858151378, 48.91614239519974]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204453",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.781360486573758, 48.91628286110781]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV18231",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.80658588685139, 48.91905590215103]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV59578",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.807605409755046, 48.923576682950184]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV59578_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.807605409755046, 48.923576682950184]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204435",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.807628770324445, 48.92356040803022]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204436",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.808585492828598, 48.924085050247946]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204437",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.809997243730909, 48.922909938317645]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204439",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.81059510434096, 48.9233879140881]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204438",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.809465206406911, 48.92232012532564]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204430",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.807505824867726, 48.92359997810842]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204431",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.807480402133095, 48.92358612318141]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204432",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.806173104907089, 48.92414512386085]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204433",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.805730882517956, 48.9242865038691]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65121",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.832222569119592, 48.904891862725535]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV30617",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.833550292543167, 48.90480311145033]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV30617_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.833550292543167, 48.90480311145033]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204192",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.833584205504323, 48.904821070380294]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204196",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.832042057795222, 48.906405985940644]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204193",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.836589540208607, 48.901761417523744]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204195",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.837566129382016, 48.90151196667263]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204194",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.835717751033972, 48.90151470967916]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV12296",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.827746814756868, 48.90380571497203]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV12296_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.827746814756868, 48.90380571497203]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204041",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.827731735004841, 48.903791589572506]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204043",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.82713364473271, 48.90405155924944]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204044",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.825175488512877, 48.90505444061193]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204045",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.824983242529531, 48.90538018889429]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204046",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.826011890465998, 48.90382430649391]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204047",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.82655292808963, 48.90275894786551]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204042",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.832625030804928, 48.900823808908115]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65107",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.851129891155024, 48.894978625133696]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV47147",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.852058160656154, 48.894745759125954]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV47147_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.852058160656154, 48.894745759125954]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204291",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.852072808612778, 48.894739952387376]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204292",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.852564865199298, 48.8950303726992]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204293",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.854037301226157, 48.895978426915164]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204294",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.852080000569936, 48.8945587636453]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204295",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.849525283291926, 48.89467597173934]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204298",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.8475196628043, 48.89499022536883]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204296",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.849877036278131, 48.89503068779462]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204297",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.850524720454403, 48.89578487363074]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204299",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.853677660864106, 48.89465186218466]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204301",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.854199839639892, 48.895066609865275]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204300",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.857895364860661, 48.894412452194665]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVBus65108",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.851282552927357, 48.894556017560156]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV67978",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.848722355427252, 48.89192614049787]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV67978_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.848722355427252, 48.89192614049787]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204504",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.848752501550476, 48.89189199181817]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204505",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.84874929354064, 48.89147919390009]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204506",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.848613289934988, 48.89092920951647]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204507",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.84794781642432, 48.890428431690246]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204508",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.848740687011599, 48.88957465618218]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204509",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.84697346408238, 48.89143092671044]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204497",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.849776112234628, 48.892152216818204]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204498",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.849686805827848, 48.891996545034836]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204499",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.850550217102628, 48.8915889334226]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204500",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.850172920499752, 48.892114340349856]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204501",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.850552403383946, 48.892133411575806]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204502",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.85071329043858, 48.89205797858046]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV72218",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.853868351022665, 48.88006148687699]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV72218_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.853868351022665, 48.88006148687699]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204567",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.853892467400852, 48.8795777311414]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204568",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.854751091989043, 48.87879586884204]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204569",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.854359170999909, 48.878218175429744]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV34288_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.86443695282669, 48.875530137355085]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204238",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.8657265855749345, 48.8757373070581]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus935950",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.867004271719012, 48.878765321211894]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204236",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.864313221122357, 48.87549511867415]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204234",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.8634581029023254, 48.874809446559425]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus881691",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.863488700463825, 48.8747915314569]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus881692",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.864948003512743, 48.87285844683845]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus881693",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.86386498172779, 48.872310394684845]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus881694",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.863604098575557, 48.87212679883231]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus881695",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.863582431231277, 48.87214577529544]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus881696",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.864527251068982, 48.871849001471936]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus881859",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.862284566734031, 48.8751481132756]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus881860",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.859213131178819, 48.87577911482774]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204232",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.865851098430945, 48.87556653161355]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_MVLV18328",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.863384071193225, 48.868029865632394]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "28_MVLV18328_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.863384071193225, 48.868029865632394]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204074",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.86251861869444, 48.868012473189125]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204075",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.860389970594502, 48.867965898143225]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204076",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.860315996586068, 48.8685125149554]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204077",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.862262776271097, 48.8675777048048]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204078",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.862080066809992, 48.86724710922539]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204079",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.862027083781785, 48.86716426975869]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204070",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.863427819189951, 48.868028905826435]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204072",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.86341154288838, 48.86795124188518]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "28_LVBus204071",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.865721126354837, 48.86797578015698]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    }
  ],
  "lines": [
    {
      "id": "28_120689",
      "bus1": "28_VIRE",
      "bus2": "28_MVBus65096",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.86190722051961, 48.852759943806504],
          [-0.861921635405167, 48.85276957491964],
          [-0.861935678859766, 48.85277936175979],
          [-0.86221318078039, 48.85297264316684],
          [-0.862739754925226, 48.85269865787666],
          [-0.864629676337088, 48.854215391346266],
          [-0.865432598339857, 48.854695107065474],
          [-0.866379835281104, 48.855064561691776],
          [-0.866600750014194, 48.85512340756946],
          [-0.866675461382257, 48.85514325474823],
          [-0.869521774820916, 48.85618984723882],
          [-0.870316395632928, 48.85642046229496],
          [-0.870858852689943, 48.85651952541667],
          [-0.870942988415001, 48.85661626498192],
          [-0.870725205241696, 48.8568117531275],
          [-0.870381593517618, 48.85707739026501],
          [-0.868496357294532, 48.85804673126107],
          [-0.868316630531622, 48.85831977771626],
          [-0.868059325284, 48.85911007296519],
          [-0.86800972502646, 48.8591024672152],
          [-0.868001325929645, 48.85917210638041],
          [-0.867918892050662, 48.85948097683716],
          [-0.867676124481285, 48.86018004924284],
          [-0.867533793710818, 48.86049146658071],
          [-0.867463687276592, 48.86056034668058],
          [-0.867293419579338, 48.860674377669525],
          [-0.866977218259327, 48.86080124906119],
          [-0.866824310764387, 48.86083512716771],
          [-0.866523835032235, 48.86090171371969],
          [-0.866483103327478, 48.86102924056549],
          [-0.866366416845398, 48.86105518160091],
          [-0.866320497311288, 48.861059070403755],
          [-0.866285943315224, 48.86106510002446],
          [-0.866137279440646, 48.861086486198175],
          [-0.86595527645711, 48.86111106264719],
          [-0.865875218914058, 48.86112396486887],
          [-0.865668530261482, 48.86116072721182],
          [-0.865602199588656, 48.86117559868968],
          [-0.865502027284354, 48.86119832429267],
          [-0.865457246999925, 48.861212049414455],
          [-0.865409753756768, 48.861230848591006],
          [-0.865374283336619, 48.86124632014383],
          [-0.865252509478978, 48.86131901692394],
          [-0.865211459838213, 48.861343039607924],
          [-0.865186692688513, 48.86136052593047],
          [-0.865175540984414, 48.86137574819633],
          [-0.86516299013733, 48.86140230555373],
          [-0.865155168056191, 48.861425524600136],
          [-0.865147436808673, 48.86143829824181],
          [-0.865105706696187, 48.861456825371484],
          [-0.865115119448372, 48.86147171049267],
          [-0.865145106429901, 48.861510247336284],
          [-0.865209954439059, 48.86159273072148],
          [-0.865246036556883, 48.861639450798805],
          [-0.865263971334657, 48.86166009726274],
          [-0.86528968773021, 48.861684672059965],
          [-0.865310157435373, 48.86170067199349],
          [-0.865347570574396, 48.86171707975788],
          [-0.865386038813251, 48.861727837386994],
          [-0.865422683552144, 48.86173180799934],
          [-0.865479010169894, 48.86173196616564],
          [-0.865536230289665, 48.8617289341058],
          [-0.865594764640773, 48.86172356400294],
          [-0.86561769713741, 48.86172293822423],
          [-0.865624504210245, 48.86173337799973],
          [-0.865630440197895, 48.86174053111745],
          [-0.865637385276784, 48.86173996654214]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 1.6432174431429387,
      "ground": "gnd"
    },
    {
      "id": "28_20966",
      "bus1": "28_MVBus65096",
      "bus2": "28_MVBus65097",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.865637385276784, 48.86173996654214],
          [-0.865539876221954, 48.86290898895091],
          [-0.865016267629136, 48.86386398728273],
          [-0.864087266102764, 48.86553779534061]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_148",
      "length": 0.4413645100053789,
      "ground": "gnd"
    },
    {
      "id": "28_98728",
      "bus1": "28_MVBus65097",
      "bus2": "28_MVBus65098",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.864087266102764, 48.86553779534061],
          [-0.863750792116538, 48.865542315225575],
          [-0.862662561524863, 48.865844190846786],
          [-0.861618179293786, 48.86612729364715],
          [-0.860506271046507, 48.86644089328032],
          [-0.859402950903525, 48.86675600557633],
          [-0.858274762788183, 48.86707089299276],
          [-0.857209968550099, 48.867372195924794],
          [-0.856594305837035, 48.86756714491865]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.596048870635205,
      "ground": "gnd"
    },
    {
      "id": "28_93150",
      "bus1": "28_MVBus65098",
      "bus2": "28_MVLV46136",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.856594305837035, 48.86756714491865],
          [-0.856594305837035, 48.86756714491865],
          [-0.855989259373567, 48.867722696936205],
          [-0.855961894586583, 48.867715380362746]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.04764103220585118,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch165004",
      "bus1": "28_MVLV46136_LV",
      "bus2": "28_LVBus204280",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.855961894586583, 48.867715380362746],
          [-0.855955843232759, 48.86772825213634],
          [-0.855955843232759, 48.86772825213634],
          [-0.855905027697589, 48.86781322040507],
          [-0.855905027697589, 48.86781322040507]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.010157944685154395,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch255748",
      "bus1": "28_LVBus204280",
      "bus2": "28_LVBus204281",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.855905027697589, 48.86781322040507],
          [-0.855905027697589, 48.86781322040507],
          [-0.85591176309094, 48.86781388532537],
          [-0.856242022364366, 48.867833075791815],
          [-0.856242022364366, 48.867833075791815]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.02482299343520744,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch148197",
      "bus1": "28_LVBus204281",
      "bus2": "28_LVBus204282",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.856242022364366, 48.867833075791815],
          [-0.856242022364366, 48.867833075791815],
          [-0.856462688981313, 48.86784252164967],
          [-0.856919388288691, 48.86789083550614],
          [-0.856922791120927, 48.86789007863509],
          [-0.856922791120927, 48.86789007863509]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.050420614637882874,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch568449",
      "bus1": "28_LVBus204282",
      "bus2": "28_LVBus204285",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.856922791120927, 48.86789007863509],
          [-0.856922791120927, 48.86789007863509],
          [-0.856919935852854, 48.867880252030645],
          [-0.856946608480465, 48.86788230705435],
          [-0.856971978594287, 48.86788535044534],
          [-0.856986699247644, 48.86788417309775],
          [-0.85700376313332, 48.86788385036355],
          [-0.857009418566103, 48.86788424736136],
          [-0.857011290892286, 48.86788299185335],
          [-0.857013760172435, 48.86786664519159],
          [-0.857016794147029, 48.86784817862091],
          [-0.857019530435679, 48.867838597818285],
          [-0.857023817790387, 48.86783648600312],
          [-0.8570299969879, 48.86783631127994],
          [-0.857071876520986, 48.86783888487462],
          [-0.857107957212343, 48.867841389118006],
          [-0.857149800778237, 48.86784337899357],
          [-0.857191533774561, 48.86784423848596],
          [-0.857210536279377, 48.86784417853962],
          [-0.857215248359526, 48.86784210029896],
          [-0.85721532232096, 48.86783113375561],
          [-0.857215681088894, 48.86781748814219],
          [-0.857198450096511, 48.867796075158985],
          [-0.857182372676498, 48.867773911655235],
          [-0.857177608882939, 48.86776674471283],
          [-0.85715633979603, 48.86774020510663],
          [-0.85714326265287, 48.86771871668166],
          [-0.85712796201565, 48.86769521910724],
          [-0.857116471397955, 48.86767469553463],
          [-0.857105225159225, 48.867655703503054],
          [-0.857093803500301, 48.86763497120016],
          [-0.857085296796859, 48.86761729087577],
          [-0.857077163160937, 48.86759261164889],
          [-0.857073170308103, 48.86757118538625],
          [-0.857071962529618, 48.867540527801836],
          [-0.857076474016081, 48.86751152475912],
          [-0.85707951479246, 48.86748409925818],
          [-0.857082764895115, 48.86746891894918],
          [-0.857086143778755, 48.867467110332676],
          [-0.857101514832499, 48.86746852399146],
          [-0.857153990313569, 48.867473349864916],
          [-0.857153990313569, 48.867473349864916]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07642980493089443,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch013393",
      "bus1": "28_LVBus204282",
      "bus2": "28_LVBus204283",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.856922791120927, 48.86789007863509],
          [-0.856922791120927, 48.86789007863509],
          [-0.856932935363997, 48.86789163249845],
          [-0.857350041660763, 48.86790101607402],
          [-0.857748884591093, 48.86791006062102],
          [-0.857941097210616, 48.867914420503055],
          [-0.858022785735704, 48.867916276556706],
          [-0.858438722920838, 48.86792570568591],
          [-0.85867631915579, 48.86793108631926],
          [-0.858812457160269, 48.86793417013424],
          [-0.859477487613739, 48.86794924264836],
          [-0.859711056397979, 48.8679545314401],
          [-0.860286397790841, 48.867967563535174],
          [-0.860293210576269, 48.867967713432265],
          [-0.860293210576269, 48.867967713432265]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.2474359793014196,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch706806",
      "bus1": "28_LVBus204283",
      "bus2": "28_LVBus204284",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.860293210576269, 48.867967713432265],
          [-0.860293210576269, 48.867967713432265],
          [-0.860296563690423, 48.86795554348723],
          [-0.860252871955688, 48.867954099040354],
          [-0.860196790815769, 48.86795868985425],
          [-0.860175773109407, 48.86796542449797],
          [-0.860170809178392, 48.86797535302296],
          [-0.86017022818576, 48.867993340088326],
          [-0.860171832927104, 48.86801559493795],
          [-0.860167308677474, 48.86802270530298],
          [-0.860156225801079, 48.868056328308434],
          [-0.860140222209609, 48.868122239566205],
          [-0.860121154245573, 48.86818665900679],
          [-0.860100648673266, 48.8682463408342],
          [-0.860100728682551, 48.86824631170202],
          [-0.860076007177425, 48.86830815749931],
          [-0.860054045268382, 48.868363461996644],
          [-0.860030896863937, 48.86840793271054],
          [-0.860006922309113, 48.86842597211074],
          [-0.859960394982524, 48.86845084127987],
          [-0.859918436548615, 48.86847683804686],
          [-0.85989893312071, 48.86849729390996],
          [-0.859891223549469, 48.86851996069139],
          [-0.859888527554725, 48.86853217593946],
          [-0.859883967034212, 48.86857008519411],
          [-0.85988333576831, 48.86861024558785],
          [-0.859882706490589, 48.8686471228531],
          [-0.859882269784135, 48.868676070597715],
          [-0.859882166009696, 48.86868300831425],
          [-0.85987739548121, 48.868707125297625],
          [-0.859865423868078, 48.868713527093796],
          [-0.859832702891597, 48.868721736142724],
          [-0.859783974182889, 48.868731921972696],
          [-0.85978505642438, 48.868745708813904],
          [-0.85978505642438, 48.868745708813904]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10740872440490112,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch250655",
      "bus1": "28_LVBus204280",
      "bus2": "28_LVBus204286",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.855905027697589, 48.86781322040507],
          [-0.855905027697589, 48.86781322040507],
          [-0.855898282565358, 48.86781261870855],
          [-0.855034591958855, 48.86773646133175],
          [-0.855017003606605, 48.867734908953814],
          [-0.855017003606605, 48.867734908953814]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06572963324122219,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch176568",
      "bus1": "28_LVBus204286",
      "bus2": "28_LVBus204287",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.855017003606605, 48.867734908953814],
          [-0.855017003606605, 48.867734908953814],
          [-0.855003713637278, 48.86772278951162],
          [-0.85499943787491, 48.86771889247705],
          [-0.854625719722043, 48.86737811521854],
          [-0.854795219221555, 48.86700818929723],
          [-0.854795219221555, 48.86700818929723]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09195058294120226,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch057742",
      "bus1": "28_LVBus204287",
      "bus2": "28_LVBus204288",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.854795219221555, 48.86700818929723],
          [-0.854795219221555, 48.86700818929723],
          [-0.854808819158938, 48.867008742251],
          [-0.854819726000394, 48.86700917849531],
          [-0.855490904285094, 48.86703619706546],
          [-0.855494068258074, 48.86703621118786],
          [-0.855497709742947, 48.86703623049854],
          [-0.855497709742947, 48.86703623049854]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.051634154141655314,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch038698",
      "bus1": "28_LVBus204286",
      "bus2": "28_LVBus204289",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.855017003606605, 48.867734908953814],
          [-0.855017003606605, 48.867734908953814],
          [-0.855226490462595, 48.868250815874845],
          [-0.855226490462595, 48.868250815874845]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05939542056749178,
      "ground": "gnd"
    },
    {
      "id": "28_108926",
      "bus1": "28_MVBus65098",
      "bus2": "28_MVLV26173",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.856594305837035, 48.86756714491865],
          [-0.856594305837035, 48.86756714491865],
          [-0.856227763277056, 48.86842459048327],
          [-0.855834997410381, 48.86936028935503],
          [-0.855534168088912, 48.87005269750347],
          [-0.855219563349044, 48.870765090942434],
          [-0.854912640031169, 48.87151422719455],
          [-0.854172244932415, 48.872226064241836],
          [-0.853475675497398, 48.87287600779465],
          [-0.853438530383377, 48.87288018694154]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.6404826679323405,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch230868",
      "bus1": "28_MVLV26173_LV",
      "bus2": "28_LVBus204164",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.853438530383377, 48.87288018694154],
          [-0.85343027134687, 48.87286785163183],
          [-0.85343027134687, 48.87286785163183],
          [-0.853122157751541, 48.87245935511984],
          [-0.853122157751541, 48.87245935511984]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.050740149377805244,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch122460",
      "bus1": "28_LVBus204164",
      "bus2": "28_LVBus204165",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.853122157751541, 48.87245935511984],
          [-0.853122157751541, 48.87245935511984],
          [-0.853055700640158, 48.872359495455925],
          [-0.853254112650666, 48.871891099406305],
          [-0.853255945885634, 48.871886768837435],
          [-0.853255945885634, 48.871886768837435]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06671255509369438,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch228869",
      "bus1": "28_MVLV26173_LV",
      "bus2": "28_LVBus204156",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.853438530383377, 48.87288018694154],
          [-0.853449564563515, 48.87289153045531],
          [-0.853449564563515, 48.87289153045531],
          [-0.85353308670316, 48.87305038746798],
          [-0.853540176934312, 48.87312213683883],
          [-0.85362523224636, 48.87334663171472],
          [-0.853980649972011, 48.8740286912869],
          [-0.853980649972011, 48.8740286912869]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.13263359950274042,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch237315",
      "bus1": "28_LVBus204156",
      "bus2": "28_LVBus204157",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.853980649972011, 48.8740286912869],
          [-0.853980649972011, 48.8740286912869],
          [-0.854319038694121, 48.874637350831556],
          [-0.854321707125824, 48.87464148883129],
          [-0.854321707125824, 48.87464148883129]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07259550552279115,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch114676",
      "bus1": "28_LVBus204157",
      "bus2": "28_LVBus204161",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.854321707125824, 48.87464148883129],
          [-0.854321707125824, 48.87464148883129],
          [-0.855121352589728, 48.87482542630364],
          [-0.855123107521361, 48.874825802018876],
          [-0.855127833086746, 48.87482680869646],
          [-0.855127833086746, 48.87482680869646]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06262196303512185,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch035156",
      "bus1": "28_LVBus204157",
      "bus2": "28_LVBus204158",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.854321707125824, 48.87464148883129],
          [-0.854321707125824, 48.87464148883129],
          [-0.854859094518195, 48.8752631637177],
          [-0.854862763252185, 48.87526715796812],
          [-0.854862763252185, 48.87526715796812]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08010296896369275,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch654357",
      "bus1": "28_LVBus204158",
      "bus2": "28_LVBus204160",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.854862763252185, 48.87526715796812],
          [-0.854862763252185, 48.87526715796812],
          [-0.854946046112001, 48.8751829218446],
          [-0.855430406228844, 48.875116997877726],
          [-0.855437072975411, 48.87511609061993],
          [-0.855437072975411, 48.87511609061993]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.047961511170985176,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch461806",
      "bus1": "28_LVBus204158",
      "bus2": "28_LVBus204159",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.854862763252185, 48.87526715796812],
          [-0.854862763252185, 48.87526715796812],
          [-0.854855422529148, 48.875195361493],
          [-0.854386029582496, 48.87528048138764],
          [-0.85439060870645, 48.875291287191956],
          [-0.854390671457483, 48.875291420430294],
          [-0.85439245669307, 48.87529560907577],
          [-0.85439245669307, 48.87529560907577]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04545906641077834,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch118615",
      "bus1": "28_LVBus204156",
      "bus2": "28_LVBus204162",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.853980649972011, 48.8740286912869],
          [-0.853980649972011, 48.8740286912869],
          [-0.853144500586016, 48.87390072651611],
          [-0.852884895773102, 48.873860988413746],
          [-0.852836867954421, 48.87385363984187],
          [-0.852836867954421, 48.87385363984187]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08613231728486127,
      "ground": "gnd"
    },
    {
      "id": "28_45193",
      "bus1": "28_MVBus65097",
      "bus2": "28_MVBus65099",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.864087266102764, 48.86553779534061],
          [-0.864087266102764, 48.86553779534061],
          [-0.863757193805141, 48.866138702627886],
          [-0.863332555651135, 48.86689980090828],
          [-0.863133166526894, 48.868033100161576],
          [-0.863133166526894, 48.868033100161576]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_148",
      "length": 0.2881461715117332,
      "ground": "gnd"
    },
    {
      "id": "28_34503",
      "bus1": "28_MVBus65099",
      "bus2": "28_MVBus65100",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.863133166526894, 48.868033100161576],
          [-0.862941468221964, 48.86905990041254],
          [-0.862911768878455, 48.87045739071431],
          [-0.862869473222147, 48.872046841134875],
          [-0.862822956695444, 48.873379397257935],
          [-0.862786901548541, 48.874920266656396],
          [-0.862294894923215, 48.875210043092935]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_148",
      "length": 0.8152519804008536,
      "ground": "gnd"
    },
    {
      "id": "28_227182",
      "bus1": "28_MVBus65100",
      "bus2": "28_MVLV64003",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.862294894923215, 48.875210043092935],
          [-0.862310524835904, 48.87518910638187],
          [-0.862319811796298, 48.87516482312537],
          [-0.86232999781128, 48.87515686805566],
          [-0.862346547029176, 48.875152366919124],
          [-0.862498507864429, 48.875139533116304],
          [-0.862517343851627, 48.875135186399106],
          [-0.862533482824673, 48.8751275751001],
          [-0.862569416834682, 48.875102881817526],
          [-0.862694909062949, 48.87503991182],
          [-0.863129628444545, 48.87487447733193],
          [-0.863333790302715, 48.874819296043256],
          [-0.863356909231777, 48.874818503939956],
          [-0.863378389031066, 48.87482208232295],
          [-0.863719901355582, 48.87495886221468],
          [-0.863742962456404, 48.87497435198633],
          [-0.863748494679107, 48.87499901068053],
          [-0.863724636048088, 48.87506928874495],
          [-0.863737722078027, 48.875110051820755],
          [-0.863784019317499, 48.87516571707762],
          [-0.863809797538972, 48.87517750895738],
          [-0.863944266868667, 48.87522787234632],
          [-0.863989959432022, 48.875255643248025],
          [-0.864008478365252, 48.8752940655795],
          [-0.864009144099836, 48.87537702371603],
          [-0.864014969408819, 48.875390089355186],
          [-0.864031617530446, 48.875398447733865],
          [-0.864377534613689, 48.875459435094214],
          [-0.864404917391594, 48.87546165834277],
          [-0.864436755104016, 48.87546182798306],
          [-0.864460471941241, 48.87546077674516],
          [-0.864482342650216, 48.875462068771654],
          [-0.865764562062953, 48.8756867700808],
          [-0.865845302694456, 48.875720955516364],
          [-0.866533926858563, 48.87586605865501],
          [-0.866571647742707, 48.875869847269804],
          [-0.866618613670249, 48.875881347518494],
          [-0.866659732157291, 48.87589112513714],
          [-0.866681561615227, 48.87589417184133],
          [-0.866728312722528, 48.875902196877256],
          [-0.866787289828293, 48.87591144912015],
          [-0.866839376375944, 48.875921516310775],
          [-0.866890321973797, 48.87592967131454],
          [-0.866996471682688, 48.87594957252002],
          [-0.86711945784557, 48.875970720713745],
          [-0.867173606086379, 48.87597972489273],
          [-0.867226207149707, 48.87598730453342],
          [-0.867291331814408, 48.87599585146734],
          [-0.867397214766661, 48.876009670085764],
          [-0.867450095389753, 48.87601735903896],
          [-0.867485978547763, 48.87602207829085],
          [-0.8675361784687, 48.87602721287547],
          [-0.867579282543723, 48.87603182777095],
          [-0.867610459002309, 48.87603474875281],
          [-0.867643902440682, 48.87604213306775],
          [-0.867654088846828, 48.87607035421395],
          [-0.867658898808105, 48.87609278351195],
          [-0.867668110758179, 48.876115831936914],
          [-0.867699641264206, 48.8761961337833],
          [-0.867709207114673, 48.876222257864676],
          [-0.867714664076712, 48.8762483126043],
          [-0.867720633423586, 48.87628154931779],
          [-0.867726513311173, 48.87630606357772],
          [-0.867720051967322, 48.876315142180005],
          [-0.867638059767141, 48.876406278826174],
          [-0.867651747905899, 48.876439964475296],
          [-0.867642717599379, 48.876459321173876],
          [-0.867635672567188, 48.87647439694871],
          [-0.86762636891694, 48.87649198004919]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.5088959260780168,
      "ground": "gnd"
    },
    {
      "id": "28_147273",
      "bus1": "28_MVLV64003",
      "bus2": "28_MVLV68373",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.86762636891694, 48.87649198004919],
          [-0.867620430608958, 48.87647048957935],
          [-0.86762692272604, 48.87645617524177],
          [-0.867634568497701, 48.87643934732729],
          [-0.867620478930371, 48.87640468306004],
          [-0.867705584690644, 48.87631008964103],
          [-0.867709574026852, 48.87630447754785],
          [-0.867704429201497, 48.87628302869213],
          [-0.867698439586339, 48.87624968458709],
          [-0.867693117361827, 48.876224264845426],
          [-0.867683780435053, 48.87619875523819],
          [-0.867652297458165, 48.87611856004594],
          [-0.867642844651872, 48.876094924449994],
          [-0.867638012752908, 48.87607236082122],
          [-0.867630098825583, 48.87605045577593],
          [-0.867606678719013, 48.8760452843163],
          [-0.867576819182133, 48.876042489806316],
          [-0.867533619246041, 48.87603786849419],
          [-0.867483130647123, 48.87603269670141],
          [-0.867446738770952, 48.87602791018271],
          [-0.867393872306766, 48.87602022984142],
          [-0.867288154366085, 48.876006433764594],
          [-0.867222864656406, 48.875997864284614],
          [-0.867169864338659, 48.875990223425134],
          [-0.867115399081913, 48.87598116480949],
          [-0.866992178684118, 48.875959977938614],
          [-0.866886153145885, 48.87594010037299],
          [-0.866835152527816, 48.87593193785246],
          [-0.866783093753421, 48.87592187890753],
          [-0.866724364461695, 48.875912664970215],
          [-0.866677806160108, 48.87590467072535],
          [-0.866655247947, 48.875901526690875],
          [-0.866612994241534, 48.87589147378456],
          [-0.866566776222224, 48.87588016029556],
          [-0.866504283081196, 48.875873368117986],
          [-0.865835079268159, 48.875733814009294],
          [-0.8658107085964, 48.87572671591547],
          [-0.865785416876405, 48.875716188620295],
          [-0.865767970090209, 48.87570881438751],
          [-0.865754057392276, 48.87570456522309],
          [-0.864751858969456, 48.87552773507869],
          [-0.864743903958581, 48.875526329875406],
          [-0.864742928341728, 48.875521795791826],
          [-0.864744905361882, 48.87551583313345],
          [-0.864794499081761, 48.87541098004486],
          [-0.864804850154779, 48.875376791790615],
          [-0.864807705341266, 48.87534598016578],
          [-0.864799403343973, 48.87532880759956]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.2901337263794346,
      "ground": "gnd"
    },
    {
      "id": "28_165590",
      "bus1": "28_MVLV68373",
      "bus2": "28_MVLV34288",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.864799403343973, 48.87532880759956],
          [-0.864781857008228, 48.87534122423169],
          [-0.864776170967373, 48.87537234581588],
          [-0.864774120981286, 48.87538352735995],
          [-0.86471460555346, 48.875517160326545],
          [-0.864710126353013, 48.87552036591204],
          [-0.86469114218489, 48.87551701750147],
          [-0.864476345737388, 48.87547911300119],
          [-0.864465890598379, 48.87548005963281],
          [-0.864458781845673, 48.87548484699663],
          [-0.864450979036995, 48.87550466515663],
          [-0.864447078185216, 48.87551458321607],
          [-0.86443695282669, 48.875530137355085]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.04339990468395527,
      "ground": "gnd"
    },
    {
      "id": "28_119624",
      "bus1": "28_MVLV34288",
      "bus2": "28_MVBus65101",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.86443695282669, 48.875530137355085],
          [-0.864432456330087, 48.87551342015202],
          [-0.864435470542798, 48.87550438042053],
          [-0.864439591387732, 48.875492063860094],
          [-0.864437820139873, 48.87548701147868],
          [-0.864431753863678, 48.87548240734571],
          [-0.8640203987152, 48.87541219630649],
          [-0.863995713291178, 48.87540330737055],
          [-0.863986580196898, 48.87538967401507],
          [-0.863984727684908, 48.87529258113576],
          [-0.863969522244385, 48.87526408983768],
          [-0.863934557151594, 48.87523978141816],
          [-0.863797002648563, 48.87519068822711],
          [-0.863765814995095, 48.87517719780217],
          [-0.863714458800271, 48.875116235693966],
          [-0.863698345877911, 48.875067530692064],
          [-0.863723591455185, 48.874994759811145],
          [-0.863722527558219, 48.8749828344546],
          [-0.863711655120856, 48.87497437479332],
          [-0.86337553112199, 48.8748380707263],
          [-0.863352250995918, 48.87483448674921],
          [-0.86332999601641, 48.87483602018604],
          [-0.863140702236311, 48.87488487448723],
          [-0.862704790381255, 48.8750480024293],
          [-0.862583594613884, 48.87510789776732],
          [-0.862538461054938, 48.87513532071531],
          [-0.862508753967749, 48.875147568968295],
          [-0.862359292175942, 48.87516046158137],
          [-0.862347042838811, 48.875163489021574],
          [-0.862338336757822, 48.875167806465534],
          [-0.862328523589848, 48.875185996467145],
          [-0.862330824590895, 48.8751960986536],
          [-0.86234321136343, 48.8752061188117],
          [-0.862345674409076, 48.87520956957297],
          [-0.862352287466888, 48.87522479983266],
          [-0.862352287466888, 48.87522479983266]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.21674612584157624,
      "ground": "gnd"
    },
    {
      "id": "28_61671",
      "bus1": "28_MVBus65101",
      "bus2": "28_MVBus65102",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.862352287466888, 48.87522479983266],
          [-0.862352287466888, 48.87522479983266],
          [-0.861639162477503, 48.8756966014896],
          [-0.860253460400726, 48.876555397688826],
          [-0.858884982436916, 48.877412724456065],
          [-0.858884982436916, 48.877412724456065]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_148",
      "length": 0.3520050848503904,
      "ground": "gnd"
    },
    {
      "id": "28_98720",
      "bus1": "28_MVBus65102",
      "bus2": "28_MVBus65118",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.858884982436916, 48.877412724456065],
          [-0.859530953517584, 48.878058098700066],
          [-0.859886774093447, 48.878406275593335],
          [-0.860047569828279, 48.878569395307466]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.15433253090946009,
      "ground": "gnd"
    },
    {
      "id": "28_140989",
      "bus1": "28_MVBus65118",
      "bus2": "28_MVLV00209",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.860047569828279, 48.878569395307466],
          [-0.860047569828279, 48.878569395307466],
          [-0.859995098110248, 48.87856614442404],
          [-0.859604707032286, 48.87895892129848],
          [-0.859608584487863, 48.87901911734292],
          [-0.860035504224382, 48.879609311379255],
          [-0.860096176746516, 48.87956422081864],
          [-0.860109737202075, 48.8795541336432]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.1422206147671399,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch605429",
      "bus1": "28_MVLV00209_LV",
      "bus2": "28_LVBus203963",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.860109737202075, 48.8795541336432],
          [-0.860125490198155, 48.87954554369057],
          [-0.860125490198155, 48.87954554369057],
          [-0.860605433621807, 48.87928373397794],
          [-0.860741227266771, 48.87925202526851],
          [-0.860841840746051, 48.879182601872394],
          [-0.860858118675333, 48.87919246373658],
          [-0.860863133937629, 48.87919550420385],
          [-0.860863133937629, 48.87919550420385]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06905020798904962,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch495648",
      "bus1": "28_MVLV00209_LV",
      "bus2": "28_LVBus203955",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.860109737202075, 48.8795541336432],
          [-0.860091019248782, 48.87955953811814],
          [-0.860091019248782, 48.87955953811814],
          [-0.859995848912927, 48.87958702561648],
          [-0.859651836209948, 48.87911871462629],
          [-0.859603671678381, 48.879133562122206],
          [-0.859491933776707, 48.87911509048511],
          [-0.859469852629505, 48.879153514509056],
          [-0.859469852629505, 48.879153514509056]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08240954786203253,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch019290",
      "bus1": "28_LVBus203955",
      "bus2": "28_LVBus203956",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.859469852629505, 48.879153514509056],
          [-0.859469852629505, 48.879153514509056],
          [-0.858754528902389, 48.8799133176195],
          [-0.858754528902389, 48.8799133176195]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09946045087161337,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch228727",
      "bus1": "28_LVBus203956",
      "bus2": "28_LVBus203958",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.858754528902389, 48.8799133176195],
          [-0.858754528902389, 48.8799133176195],
          [-0.858158890935625, 48.87963322900795],
          [-0.858158890935625, 48.87963322900795]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.053655346845283884,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch271929",
      "bus1": "28_LVBus203958",
      "bus2": "28_LVBus203960",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.858158890935625, 48.87963322900795],
          [-0.858158890935625, 48.87963322900795],
          [-0.857365438013711, 48.87857875157284],
          [-0.856947388828707, 48.87807872472376],
          [-0.856944105368467, 48.87807479216396],
          [-0.856944105368467, 48.87807479216396]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1949137109957342,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch285694",
      "bus1": "28_LVBus203960",
      "bus2": "28_LVBus203961",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.856944105368467, 48.87807479216396],
          [-0.856944105368467, 48.87807479216396],
          [-0.856267475059737, 48.87776073474147],
          [-0.856264372749933, 48.87775929781702],
          [-0.8562619019044, 48.87775814978132],
          [-0.8562619019044, 48.87775814978132]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.061187814504695605,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch037641",
      "bus1": "28_LVBus203958",
      "bus2": "28_LVBus203959",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.858158890935625, 48.87963322900795],
          [-0.858158890935625, 48.87963322900795],
          [-0.858163161460905, 48.87962972347869],
          [-0.858567917782451, 48.87941079270461],
          [-0.85857218826171, 48.87940728716012],
          [-0.85857218826171, 48.87940728716012]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.039394805793406755,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch139673",
      "bus1": "28_LVBus203956",
      "bus2": "28_LVBus203957",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.858754528902389, 48.8799133176195],
          [-0.858754528902389, 48.8799133176195],
          [-0.859645389413693, 48.880632892227425],
          [-0.859652784598396, 48.88063891805723],
          [-0.859652784598396, 48.88063891805723]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1041728146383131,
      "ground": "gnd"
    },
    {
      "id": "28_72744",
      "bus1": "28_MVBus65102",
      "bus2": "28_MVBus65103",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.858884982436916, 48.877412724456065],
          [-0.858884982436916, 48.877412724456065],
          [-0.857108375612539, 48.87853380004119],
          [-0.854949371168601, 48.87987671025344],
          [-0.854238768293395, 48.88031870370813],
          [-0.854238768293395, 48.88031870370813]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_148",
      "length": 0.46966024110922133,
      "ground": "gnd"
    },
    {
      "id": "28_62113",
      "bus1": "28_MVBus65103",
      "bus2": "28_MVBus65104",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.854238768293395, 48.88031870370813],
          [-0.854238768293395, 48.88031870370813],
          [-0.853319548218549, 48.88089751123406],
          [-0.851321171246545, 48.88215310706802],
          [-0.849480164560884, 48.883307314918476],
          [-0.847815963600185, 48.884351816036215],
          [-0.847815963600185, 48.884351816036215]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_148",
      "length": 0.6504415867913841,
      "ground": "gnd"
    },
    {
      "id": "28_48676",
      "bus1": "28_MVBus65104",
      "bus2": "28_MVLV82040",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.847815963600185, 48.884351816036215],
          [-0.849044965712593, 48.884807609184115],
          [-0.850322355272986, 48.88524990780238],
          [-0.851365006732315, 48.88560809847304],
          [-0.852632667616215, 48.88604501180765],
          [-0.853876279130278, 48.886486378882445],
          [-0.855222253270465, 48.886961913241905],
          [-0.856546137695606, 48.887417661280686],
          [-0.857180264506191, 48.88745551885043],
          [-0.857173824081739, 48.88743158607551]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.7721162207848062,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch267075",
      "bus1": "28_MVLV82040_LV",
      "bus2": "28_LVBus204669",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.857173824081739, 48.88743158607551],
          [-0.857193791785252, 48.8874287031237],
          [-0.857193791785252, 48.8874287031237],
          [-0.857261661881756, 48.88736278805835],
          [-0.857261661881756, 48.88736278805835]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.008860403397869844,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch128543",
      "bus1": "28_LVBus204669",
      "bus2": "28_LVBus204670",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.857261661881756, 48.88736278805835],
          [-0.857261661881756, 48.88736278805835],
          [-0.857956671611415, 48.88775952060657],
          [-0.858000299262065, 48.88778442585849],
          [-0.858000299262065, 48.88778442585849]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07164414860631119,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch299928",
      "bus1": "28_LVBus204670",
      "bus2": "28_LVBus204671",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.858000299262065, 48.88778442585849],
          [-0.858000299262065, 48.88778442585849],
          [-0.858471654988174, 48.887694655431744],
          [-0.858471654988174, 48.887694655431744]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03598010218862757,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch090785",
      "bus1": "28_LVBus204670",
      "bus2": "28_LVBus204672",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.858000299262065, 48.88778442585849],
          [-0.858000299262065, 48.88778442585849],
          [-0.857582528427692, 48.88810461054358],
          [-0.857058583207441, 48.888321521272175],
          [-0.857058583207441, 48.888321521272175]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09234161159364615,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch049389",
      "bus1": "28_LVBus204672",
      "bus2": "28_LVBus204673",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.857058583207441, 48.888321521272175],
          [-0.857058583207441, 48.888321521272175],
          [-0.856479993410188, 48.88833001621703],
          [-0.856479993410188, 48.88833001621703]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04244153792927849,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch149510",
      "bus1": "28_LVBus204673",
      "bus2": "28_LVBus204674",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.856479993410188, 48.88833001621703],
          [-0.856479993410188, 48.88833001621703],
          [-0.856323609743723, 48.888346755445085],
          [-0.855797455132164, 48.888406001029146],
          [-0.855797455132164, 48.888406001029146]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.050762626893769335,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch110568",
      "bus1": "28_LVBus204673",
      "bus2": "28_LVBus204675",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.856479993410188, 48.88833001621703],
          [-0.856479993410188, 48.88833001621703],
          [-0.856074918910951, 48.88807238702426],
          [-0.855998431701708, 48.88802442724767],
          [-0.855998431701708, 48.88802442724767]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04901125634952999,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch062123",
      "bus1": "28_LVBus204669",
      "bus2": "28_LVBus204676",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.857261661881756, 48.88736278805835],
          [-0.857261661881756, 48.88736278805835],
          [-0.85725087574807, 48.88681313994307],
          [-0.858622090967927, 48.88457998587861],
          [-0.858624643876148, 48.884575824853265],
          [-0.858624643876148, 48.884575824853265]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.3295613287402502,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch166785",
      "bus1": "28_LVBus204676",
      "bus2": "28_LVBus204677",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.858624643876148, 48.884575824853265],
          [-0.858624643876148, 48.884575824853265],
          [-0.85805968601869, 48.88406892314058],
          [-0.857976901147101, 48.883994635392575],
          [-0.857972858841048, 48.883991011048174],
          [-0.857972858841048, 48.883991011048174]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08071390437423484,
      "ground": "gnd"
    },
    {
      "id": "28_33994",
      "bus1": "28_MVBus65104",
      "bus2": "28_MVBus65105",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.847815963600185, 48.884351816036215],
          [-0.846755961446233, 48.885022513546744],
          [-0.84566612245323, 48.8856932871204]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_148",
      "length": 0.2170646832083927,
      "ground": "gnd"
    },
    {
      "id": "28_77419",
      "bus1": "28_MVBus65105",
      "bus2": "28_MVBus65112",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.84566612245323, 48.8856932871204],
          [-0.844684661790177, 48.88618310856874],
          [-0.843608864790614, 48.886715303607666],
          [-0.842515773082879, 48.88724606886271],
          [-0.841391222051757, 48.887791973839285]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.39085125401065457,
      "ground": "gnd"
    },
    {
      "id": "28_48675",
      "bus1": "28_MVBus65112",
      "bus2": "28_MVLV59384",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.841391222051757, 48.887791973839285],
          [-0.841391222051757, 48.887791973839285],
          [-0.841797263385002, 48.88844451177707],
          [-0.842307063859839, 48.889182911129836],
          [-0.842732669506951, 48.88978582268667],
          [-0.843155662306408, 48.8903851146767],
          [-0.843189373829825, 48.89039588967926]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.3161325411871259,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch067855",
      "bus1": "28_MVLV59384_LV",
      "bus2": "28_LVBus204420",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.843189373829825, 48.89039588967926],
          [-0.843195240674283, 48.8904088020701],
          [-0.843195240674283, 48.8904088020701],
          [-0.843223256225129, 48.89047121355724],
          [-0.843223256225129, 48.89047121355724]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.007238308312850893,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch085438",
      "bus1": "28_LVBus204420",
      "bus2": "28_LVBus204421",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.843223256225129, 48.89047121355724],
          [-0.843223256225129, 48.89047121355724],
          [-0.84324293322093, 48.89047112005579],
          [-0.843729244971219, 48.890461780698416],
          [-0.843729244971219, 48.890461780698416]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03712038101166902,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch669688",
      "bus1": "28_LVBus204421",
      "bus2": "28_LVBus204425",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.843729244971219, 48.890461780698416],
          [-0.843729244971219, 48.890461780698416],
          [-0.843724026986551, 48.890454328653284],
          [-0.843718966554169, 48.890453663242184],
          [-0.843706472040636, 48.89046076965946],
          [-0.843698813747494, 48.89047177649527],
          [-0.843693263646321, 48.89048735021656],
          [-0.84369223722403, 48.89050773215044],
          [-0.843695263562872, 48.890537692954],
          [-0.843700675642376, 48.89057185345347],
          [-0.843699147803226, 48.89058451351108],
          [-0.843703289335329, 48.89060509027159],
          [-0.843718161986975, 48.89070069140247],
          [-0.843722538051135, 48.89072753105818],
          [-0.843728108750915, 48.890755166313035],
          [-0.843732967671193, 48.89078009523964],
          [-0.84373844374953, 48.89080352359876],
          [-0.843748991283417, 48.89086667114051],
          [-0.843752738451167, 48.89089015464908],
          [-0.843761168562194, 48.8909348120823],
          [-0.843769379711554, 48.89098167900862],
          [-0.843780620182636, 48.891027898405774],
          [-0.843780953137318, 48.8910368750091],
          [-0.843784882545848, 48.891059993869234],
          [-0.843788479162168, 48.891081691490115],
          [-0.843790886616584, 48.891088687889436],
          [-0.843801275121127, 48.89109082106613],
          [-0.843801275121127, 48.89109082106613]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07375174206096943,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch248019",
      "bus1": "28_LVBus204421",
      "bus2": "28_LVBus204423",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.843729244971219, 48.890461780698416],
          [-0.843729244971219, 48.890461780698416],
          [-0.843571668572376, 48.89011668635789],
          [-0.843567797419982, 48.890108065044075],
          [-0.8435059174871, 48.88997018540228],
          [-0.84328761838588, 48.88976149413917],
          [-0.843230709154152, 48.88943683688148],
          [-0.843211280493626, 48.889347653385016],
          [-0.843211280493626, 48.889347653385016]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.13162780619384423,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch041698",
      "bus1": "28_LVBus204423",
      "bus2": "28_LVBus204424",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.843211280493626, 48.889347653385016],
          [-0.843211280493626, 48.889347653385016],
          [-0.843154277697106, 48.88901368020055],
          [-0.843150507109135, 48.88894337190904],
          [-0.843150507109135, 48.88894337190904]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04519856462820694,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch139655",
      "bus1": "28_LVBus204421",
      "bus2": "28_LVBus204422",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.843729244971219, 48.890461780698416],
          [-0.843729244971219, 48.890461780698416],
          [-0.84373983419123, 48.890462964098326],
          [-0.843750945300242, 48.890464205520246],
          [-0.844253432093518, 48.8905203528273],
          [-0.844256061608367, 48.89052052546656],
          [-0.844670227016789, 48.89033390235123],
          [-0.844681907321146, 48.890328643454296],
          [-0.845200033522636, 48.890217943911864],
          [-0.845576025483882, 48.89013761769277],
          [-0.845588990398729, 48.89013484284762],
          [-0.845614920775964, 48.890129302132685],
          [-0.845621773857031, 48.89012784184599],
          [-0.845851621758196, 48.890060116293455],
          [-0.845913839988653, 48.89004178729292],
          [-0.846573315523311, 48.889847461036666],
          [-0.847086487971193, 48.88969624819787],
          [-0.84709270442734, 48.88969441807395],
          [-0.84709270442734, 48.88969441807395]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.2676007840353362,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch045890",
      "bus1": "28_LVBus204420",
      "bus2": "28_LVBus204426",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.843223256225129, 48.89047121355724],
          [-0.843223256225129, 48.89047121355724],
          [-0.842342995504393, 48.89049353768787],
          [-0.842338024439599, 48.89049366134841],
          [-0.842338024439599, 48.89049366134841]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06496387671064274,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch065730",
      "bus1": "28_LVBus204426",
      "bus2": "28_LVBus204428",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.842338024439599, 48.89049366134841],
          [-0.842338024439599, 48.89049366134841],
          [-0.842410859292807, 48.89103074805781],
          [-0.842846458837157, 48.8914871058093],
          [-0.842846458837157, 48.8914871058093]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.11993279678082729,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch010405",
      "bus1": "28_LVBus204426",
      "bus2": "28_LVBus204427",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.842338024439599, 48.89049366134841],
          [-0.842338024439599, 48.89049366134841],
          [-0.842053793292841, 48.89003628493123],
          [-0.841743718473448, 48.88953732322784],
          [-0.84163182736472, 48.88914115105771],
          [-0.841603980855975, 48.88904254984382],
          [-0.841603980855975, 48.88904254984382]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.17090415222660751,
      "ground": "gnd"
    },
    {
      "id": "28_48674",
      "bus1": "28_MVBus65112",
      "bus2": "28_MVBus65113",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.841391222051757, 48.887791973839285],
          [-0.841391222051757, 48.887791973839285],
          [-0.840367168509057, 48.88828601425762],
          [-0.839296231208502, 48.88880765798192],
          [-0.83820826842928, 48.88934361455132],
          [-0.837299263397944, 48.88978891330908],
          [-0.836542493903642, 48.8901598578867],
          [-0.836542493903642, 48.8901598578867]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.4424693303498393,
      "ground": "gnd"
    },
    {
      "id": "28_18078",
      "bus1": "28_MVBus65113",
      "bus2": "28_MVBus65114",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.836542493903642, 48.8901598578867],
          [-0.836260366324523, 48.88986531155006],
          [-0.835278660599538, 48.88885121837963],
          [-0.834250960426566, 48.88779500621646],
          [-0.833192251290152, 48.88670120409531],
          [-0.832111253966612, 48.885589008258556],
          [-0.83101525057992, 48.88446750476727],
          [-0.82994516975711, 48.883363003351185],
          [-0.828879369681576, 48.882244104450955],
          [-0.827895557589827, 48.881234711435944],
          [-0.827086766877342, 48.88117421247854]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 1.2375452070988078,
      "ground": "gnd"
    },
    {
      "id": "28_170845",
      "bus1": "28_MVBus65114",
      "bus2": "28_MVBus65115",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.827086766877342, 48.88117421247854],
          [-0.827086766877342, 48.88117421247854],
          [-0.827190709233368, 48.88119983812234],
          [-0.827190709233368, 48.88119983812234]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.008138936913299146,
      "ground": "gnd"
    },
    {
      "id": "28_154642",
      "bus1": "28_MVBus65115",
      "bus2": "28_MVLV69485",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.827190709233368, 48.88119983812234],
          [-0.827190709233368, 48.88119983812234],
          [-0.827202367119379, 48.881288007224796],
          [-0.827226170609262, 48.88153306831181],
          [-0.827269795172206, 48.881549106962254],
          [-0.827287652013535, 48.881555666311456]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.04081395633217134,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch761078",
      "bus1": "28_MVLV69485_LV",
      "bus2": "28_LVBus204555",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.827287652013535, 48.881555666311456],
          [-0.827267216999961, 48.88155579538804],
          [-0.827267216999961, 48.88155579538804],
          [-0.827245364318499, 48.88155593513528],
          [-0.827249736865936, 48.88138390738302],
          [-0.827250806044923, 48.8813415689181],
          [-0.827127466127682, 48.881333287249525],
          [-0.827138933649879, 48.88134196813774],
          [-0.827130874551549, 48.88134399009747],
          [-0.827130874551549, 48.88134399009747]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03645131490335988,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch160400",
      "bus1": "28_LVBus204555",
      "bus2": "28_LVBus204556",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.827130874551549, 48.88134399009747],
          [-0.827130874551549, 48.88134399009747],
          [-0.826531714102387, 48.881278692443324],
          [-0.826531714102387, 48.881278692443324]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.044541633253954944,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch246476",
      "bus1": "28_LVBus204556",
      "bus2": "28_LVBus204558",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.826531714102387, 48.881278692443324],
          [-0.826531714102387, 48.881278692443324],
          [-0.825898443988017, 48.8814492423266],
          [-0.825898443988017, 48.8814492423266]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05017062690154925,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch227980",
      "bus1": "28_LVBus204558",
      "bus2": "28_LVBus204559",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.825898443988017, 48.8814492423266],
          [-0.825898443988017, 48.8814492423266],
          [-0.826344312771162, 48.881560915073486],
          [-0.82686283777827, 48.88169077713219],
          [-0.826866618457715, 48.881691720077924],
          [-0.826869208451251, 48.881692370846686],
          [-0.826869208451251, 48.881692370846686]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07616164585283296,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch006475",
      "bus1": "28_LVBus204558",
      "bus2": "28_LVBus204560",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.825898443988017, 48.8814492423266],
          [-0.825898443988017, 48.8814492423266],
          [-0.825643534024543, 48.88150584878716],
          [-0.825310380995882, 48.88157983142226],
          [-0.825310380995882, 48.88157983142226]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04551084718967431,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch195289",
      "bus1": "28_LVBus204556",
      "bus2": "28_LVBus204557",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.826531714102387, 48.881278692443324],
          [-0.826531714102387, 48.881278692443324],
          [-0.827271437533952, 48.8802087224136],
          [-0.827319707484008, 48.88003042848166],
          [-0.827340948981825, 48.87995196287224],
          [-0.827341260008402, 48.87995080331426],
          [-0.827342138174354, 48.879947541967034],
          [-0.827342138174354, 48.879947541967034]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.16027912463167163,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch711037",
      "bus1": "28_MVLV69485_LV",
      "bus2": "28_LVBus204547",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.827287652013535, 48.881555666311456],
          [-0.827279867384762, 48.88156798866926],
          [-0.827279867384762, 48.88156798866926],
          [-0.827244025364541, 48.88158626412703],
          [-0.827243698644125, 48.88173588705575],
          [-0.827258589227042, 48.88186805220997],
          [-0.827319004567691, 48.88206254508106],
          [-0.827214989118977, 48.88208219968186],
          [-0.827220560573607, 48.88210889122044],
          [-0.827203745662767, 48.88211448271028],
          [-0.827192250552278, 48.8821183048902],
          [-0.827192250552278, 48.8821183048902]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07003614922133483,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch489596",
      "bus1": "28_LVBus204547",
      "bus2": "28_LVBus204549",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.827192250552278, 48.8821183048902],
          [-0.827192250552278, 48.8821183048902],
          [-0.827223333503699, 48.8821132068708],
          [-0.827332967923586, 48.88235771480637],
          [-0.827398664193664, 48.88245957707723],
          [-0.827482181732335, 48.88258906464732],
          [-0.827580134040551, 48.88271149478942],
          [-0.827615703039406, 48.88275594501166],
          [-0.827859408738212, 48.88304385982771],
          [-0.827966117309295, 48.883143498872265],
          [-0.827937447376993, 48.8831566279867],
          [-0.827926084803884, 48.883173785516384],
          [-0.827926084803884, 48.883173785516384]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.13452409143391378,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch792638",
      "bus1": "28_LVBus204549",
      "bus2": "28_LVBus204550",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.827926084803884, 48.883173785516384],
          [-0.827926084803884, 48.883173785516384],
          [-0.827970605351554, 48.88315133074935],
          [-0.828033204657436, 48.88307989741253],
          [-0.828101669481843, 48.88305402712083],
          [-0.828191582621048, 48.88302004952831],
          [-0.828198014214916, 48.88297531099775],
          [-0.828689050623151, 48.88278956890702],
          [-0.828722195599834, 48.88276219034229],
          [-0.828741107723287, 48.88272105967438],
          [-0.828599550163999, 48.88248543332623],
          [-0.828598002234426, 48.88248286606061],
          [-0.828598002234426, 48.88248286606061]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11035672419650702,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch724153",
      "bus1": "28_LVBus204549",
      "bus2": "28_LVBus204553",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.827926084803884, 48.883173785516384],
          [-0.827926084803884, 48.883173785516384],
          [-0.827919409151851, 48.88316273776891],
          [-0.827878312247049, 48.88316019585438],
          [-0.827613780744031, 48.88327239591887],
          [-0.826811516697275, 48.883498626622035],
          [-0.826777968962021, 48.88344863588411],
          [-0.826776513850846, 48.88344647088432],
          [-0.826776513850846, 48.88344647088432]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09775315262124692,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch595534",
      "bus1": "28_LVBus204549",
      "bus2": "28_LVBus204551",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.827926084803884, 48.883173785516384],
          [-0.827926084803884, 48.883173785516384],
          [-0.827982193341598, 48.88316398391488],
          [-0.828155552979939, 48.883336191303485],
          [-0.828298757354283, 48.883478447592],
          [-0.828289031277728, 48.88353198929373],
          [-0.828254916389936, 48.88356002308701],
          [-0.828238235531281, 48.883567814791526],
          [-0.828238235531281, 48.883567814791526]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.057726791970772275,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch632176",
      "bus1": "28_LVBus204551",
      "bus2": "28_LVBus204552",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.828238235531281, 48.883567814791526],
          [-0.828238235531281, 48.883567814791526],
          [-0.828190503840155, 48.883586154545554],
          [-0.827769926211109, 48.883728566895144],
          [-0.827672196844334, 48.88375740903947],
          [-0.827572866242657, 48.88380692695046],
          [-0.827468167017074, 48.883959016391614],
          [-0.827466255575323, 48.88396099198293],
          [-0.827466255575323, 48.88396099198293]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07454609677192121,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch332653",
      "bus1": "28_LVBus204547",
      "bus2": "28_LVBus204548",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.827192250552278, 48.8821183048902],
          [-0.827192250552278, 48.8821183048902],
          [-0.82717970561138, 48.882082606223385],
          [-0.827122504220365, 48.88208923447437],
          [-0.827100333894628, 48.882092215887916],
          [-0.827022785937906, 48.88210265851694],
          [-0.826973031237117, 48.88211041109199],
          [-0.826972759015991, 48.882110643184404],
          [-0.82697015770125, 48.88211293391316],
          [-0.82697015770125, 48.88211293391316]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.019900012047723046,
      "ground": "gnd"
    },
    {
      "id": "28_153499",
      "bus1": "28_MVBus65115",
      "bus2": "28_MVLV50131",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.827190709233368, 48.88119983812234],
          [-0.827190709233368, 48.88119983812234],
          [-0.827140669388177, 48.8810908049493],
          [-0.827078816044717, 48.88099801478053],
          [-0.82675184777839, 48.88064254840722],
          [-0.826525286934757, 48.88027800152605],
          [-0.826252022536416, 48.88001554967741],
          [-0.826744486002085, 48.87969138740899],
          [-0.826972093709016, 48.879579773545125],
          [-0.827034461745045, 48.87955484815293],
          [-0.827051940771511, 48.87954786285606]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.22658113377045097,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch460407",
      "bus1": "28_MVLV50131_LV",
      "bus2": "28_LVBus204339",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.827051940771511, 48.87954786285606],
          [-0.827049604843319, 48.87953462204013],
          [-0.827049604843319, 48.87953462204013],
          [-0.827024089184895, 48.879496425571666],
          [-0.827141063861911, 48.879468880343516],
          [-0.827215485047088, 48.87948032324357],
          [-0.82722182917823, 48.87948416626567],
          [-0.827226842493634, 48.87948720815061],
          [-0.827226842493634, 48.87948720815061]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.020488536616254924,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch748184",
      "bus1": "28_MVLV50131_LV",
      "bus2": "28_LVBus204332",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.827051940771511, 48.87954786285606],
          [-0.827036018258662, 48.87954058650555],
          [-0.827036018258662, 48.87954058650555],
          [-0.827003146933739, 48.87948890478367],
          [-0.827091793311819, 48.87946665428241],
          [-0.827070995279891, 48.87941861844811],
          [-0.827070995279891, 48.87941861844811]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01874508756437134,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch748188",
      "bus1": "28_LVBus204332",
      "bus2": "28_LVBus204333",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.827070995279891, 48.87941861844811],
          [-0.827070995279891, 48.87941861844811],
          [-0.82706611234736, 48.87942776064086],
          [-0.827050793711751, 48.87942277983836],
          [-0.827050793711751, 48.87942277983836]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.002330626749985817,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch266450",
      "bus1": "28_LVBus204333",
      "bus2": "28_LVBus204336",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.827050793711751, 48.87942277983836],
          [-0.827050793711751, 48.87942277983836],
          [-0.827044092103467, 48.879423578470444],
          [-0.826540204785014, 48.879483733289405],
          [-0.826540204785014, 48.879483733289405]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.038059284631860535,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch211057",
      "bus1": "28_LVBus204336",
      "bus2": "28_LVBus204337",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.826540204785014, 48.879483733289405],
          [-0.826540204785014, 48.879483733289405],
          [-0.82653351229447, 48.879482894651744],
          [-0.825739600840299, 48.87938350458005],
          [-0.825254030850349, 48.878829913974506],
          [-0.825254030850349, 48.878829913974506]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.13089479818416372,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch148815",
      "bus1": "28_LVBus204333",
      "bus2": "28_LVBus204334",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.827050793711751, 48.87942277983836],
          [-0.827050793711751, 48.87942277983836],
          [-0.828044511425777, 48.87944835025501],
          [-0.828044511425777, 48.87944835025501]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07294289600298218,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch051168",
      "bus1": "28_LVBus204334",
      "bus2": "28_LVBus204335",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.828044511425777, 48.87944835025501],
          [-0.828044511425777, 48.87944835025501],
          [-0.828051317849417, 48.87944815141311],
          [-0.828583900961722, 48.879432496901906],
          [-0.828583900961722, 48.879432496901906]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03960253207260426,
      "ground": "gnd"
    },
    {
      "id": "28_114385",
      "bus1": "28_MVBus65113",
      "bus2": "28_MVBus65116",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.836542493903642, 48.8901598578867],
          [-0.836542493903642, 48.8901598578867],
          [-0.835609796268143, 48.89061541588662],
          [-0.834667150059436, 48.8910756111397],
          [-0.834667150059436, 48.8910756111397]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.17112442615278897,
      "ground": "gnd"
    },
    {
      "id": "28_77076",
      "bus1": "28_MVBus65116",
      "bus2": "28_MVLV01226",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.834667150059436, 48.8910756111397],
          [-0.834667150059436, 48.8910756111397],
          [-0.834775752237704, 48.89177041010382],
          [-0.834795423309532, 48.89177912372626]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.07767628133540523,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch262727",
      "bus1": "28_MVLV01226_LV",
      "bus2": "28_LVBus203965",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.834795423309532, 48.89177912372626],
          [-0.834790467636976, 48.89179219865512],
          [-0.834790467636976, 48.89179219865512],
          [-0.834749864243563, 48.891899198106216],
          [-0.834749864243563, 48.891899198106216]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.012266015716266407,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch697683",
      "bus1": "28_LVBus203965",
      "bus2": "28_LVBus203966",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.834749864243563, 48.891899198106216],
          [-0.834749864243563, 48.891899198106216],
          [-0.834747402704858, 48.89188216520226],
          [-0.834774884206174, 48.891884995414735],
          [-0.834773798104197, 48.89186792589521],
          [-0.835208343032917, 48.8916191375426],
          [-0.835809356811247, 48.89128382213932],
          [-0.836461533507906, 48.89097109289853],
          [-0.836560743608239, 48.89092352301043],
          [-0.836701985079107, 48.890855792149445],
          [-0.83706461298088, 48.8906223228217],
          [-0.837135934045034, 48.89057641283585],
          [-0.837302222028905, 48.89042328607878],
          [-0.837632219851923, 48.890301810788884],
          [-0.837778310082566, 48.89024803467435],
          [-0.838040892167361, 48.890192134380605],
          [-0.838228238799295, 48.890176123323094],
          [-0.838847377893604, 48.89021334498986],
          [-0.838944854113086, 48.8902192014057],
          [-0.83908530337408, 48.89028100907422],
          [-0.839267801544022, 48.8906161528726],
          [-0.839245961107911, 48.89063746738013],
          [-0.839245961107911, 48.89063746738013]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.4338125770650547,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch740426",
      "bus1": "28_LVBus203966",
      "bus2": "28_LVBus203968",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.839245961107911, 48.89063746738013],
          [-0.839245961107911, 48.89063746738013],
          [-0.839327153810515, 48.89064780512094],
          [-0.839692026338535, 48.89073229413674],
          [-0.839698460550847, 48.89073378655794],
          [-0.839698460550847, 48.89073378655794]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.034922670104889086,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch599247",
      "bus1": "28_LVBus203966",
      "bus2": "28_LVBus203967",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.839245961107911, 48.89063746738013],
          [-0.839245961107911, 48.89063746738013],
          [-0.839251366576759, 48.89064020150398],
          [-0.839323538362102, 48.890676710796455],
          [-0.839482837163049, 48.89103320496785],
          [-0.839501508256847, 48.89103805888221],
          [-0.839507829300671, 48.89103970723739],
          [-0.839500347614194, 48.89105071805951],
          [-0.839830747507813, 48.891670675935075],
          [-0.839871392601062, 48.89166594941938],
          [-0.839864954225339, 48.89165593935823],
          [-0.839862299690315, 48.89165180072925],
          [-0.839862299690315, 48.89165180072925]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.12962487190674027,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch285684",
      "bus1": "28_LVBus203965",
      "bus2": "28_LVBus203969",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.834749864243563, 48.891899198106216],
          [-0.834749864243563, 48.891899198106216],
          [-0.834711458697662, 48.89245200232646],
          [-0.83554498803049, 48.894497306888425],
          [-0.835546754515821, 48.89450164913292],
          [-0.835546754515821, 48.89450164913292]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.29756305002589617,
      "ground": "gnd"
    },
    {
      "id": "28_61354",
      "bus1": "28_MVBus65116",
      "bus2": "28_MVBus65117",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.834667150059436, 48.8910756111397],
          [-0.834667150059436, 48.8910756111397],
          [-0.833550822541358, 48.891534313087924],
          [-0.832480054939051, 48.89198821216153],
          [-0.831591995699873, 48.8923617879277],
          [-0.830751153408006, 48.89272340693607],
          [-0.829790958663465, 48.89312231669421],
          [-0.829157167454075, 48.893604117131936],
          [-0.829157167454075, 48.893604117131936]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.49480391795910517,
      "ground": "gnd"
    },
    {
      "id": "28_165126",
      "bus1": "28_MVBus65117",
      "bus2": "28_MVLV06482",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.829157167454075, 48.893604117131936],
          [-0.829157167454075, 48.893604117131936],
          [-0.829101260858572, 48.89365556664144],
          [-0.828205175390014, 48.89381157424807],
          [-0.82782847984985, 48.89385530954802],
          [-0.827758521734505, 48.89385005317319],
          [-0.827696558832251, 48.89382026355267],
          [-0.827667406076836, 48.89376976980878],
          [-0.827560545115552, 48.89333530043475],
          [-0.827513048997029, 48.893168303681556],
          [-0.827419291119348, 48.89302509351667],
          [-0.827205521644189, 48.89279789675238],
          [-0.827224989587524, 48.892790795836746],
          [-0.827242882900286, 48.89278426740564]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.23639391362167453,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch772838",
      "bus1": "28_MVLV06482_LV",
      "bus2": "28_LVBus204029",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.827242882900286, 48.89278426740564],
          [-0.827222798591991, 48.89278172470585],
          [-0.827222798591991, 48.89278172470585],
          [-0.82721948580239, 48.8927813089979],
          [-0.8271768015416, 48.89279689656869],
          [-0.827402881401141, 48.89302464788633],
          [-0.82749597965553, 48.89317068183499],
          [-0.827525945442927, 48.89326240235603],
          [-0.827565815898953, 48.89341978874193],
          [-0.827610538061955, 48.89341589360744],
          [-0.827610538061955, 48.89341589360744]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08319965937143055,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch093842",
      "bus1": "28_LVBus204029",
      "bus2": "28_LVBus204030",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.827610538061955, 48.89341589360744],
          [-0.827610538061955, 48.89341589360744],
          [-0.827607703882722, 48.89345814361853],
          [-0.82760953731149, 48.89345890441822],
          [-0.82821180791956, 48.89371674999694],
          [-0.828328323214827, 48.89376889830227],
          [-0.828980391060528, 48.893645781491244],
          [-0.828984902406983, 48.893645049998206],
          [-0.828984902406983, 48.893645049998206]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.11792019406352464,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch280253",
      "bus1": "28_LVBus204030",
      "bus2": "28_LVBus204031",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.828984902406983, 48.893645049998206],
          [-0.828984902406983, 48.893645049998206],
          [-0.828986127404273, 48.893649469677435],
          [-0.82910711274724, 48.89408449807597],
          [-0.829116272755402, 48.894103133918115],
          [-0.829575369010518, 48.89495006970516],
          [-0.829793564181651, 48.89539369371306],
          [-0.829793564181651, 48.89539369371306]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.2037483021415223,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch498488",
      "bus1": "28_MVLV06482_LV",
      "bus2": "28_LVBus204024",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.827242882900286, 48.89278426740564],
          [-0.827233617993913, 48.89279627813466],
          [-0.827233617993913, 48.89279627813466],
          [-0.827221412106666, 48.89280212485238],
          [-0.827335347302248, 48.89291882347533],
          [-0.827357118916391, 48.892916608279094],
          [-0.827357118916391, 48.892916608279094]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01815616274236754,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch203432",
      "bus1": "28_LVBus204024",
      "bus2": "28_LVBus204025",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.827357118916391, 48.892916608279094],
          [-0.827357118916391, 48.892916608279094],
          [-0.826762513175158, 48.89255019947366],
          [-0.826663437775298, 48.892495194107745],
          [-0.826649372469219, 48.8924819860326],
          [-0.82627570827906, 48.892131159754754],
          [-0.826209015976766, 48.89206854845909],
          [-0.826176883989979, 48.89205522635143],
          [-0.825519230140777, 48.89178253409863],
          [-0.825519230140777, 48.89178253409863]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1869054621748217,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch114744",
      "bus1": "28_LVBus204025",
      "bus2": "28_LVBus204027",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.825519230140777, 48.89178253409863],
          [-0.825519230140777, 48.89178253409863],
          [-0.82491336674229, 48.891506790941875],
          [-0.824641479774842, 48.891027049191415],
          [-0.824639660268887, 48.89102383250617],
          [-0.825041885861906, 48.89088022087587],
          [-0.825047879783088, 48.89087808302836],
          [-0.825047879783088, 48.89087808302836]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1453614202024921,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch044399",
      "bus1": "28_LVBus204025",
      "bus2": "28_LVBus204026",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.825519230140777, 48.89178253409863],
          [-0.825519230140777, 48.89178253409863],
          [-0.825978488701905, 48.891606069107944],
          [-0.82807810561566, 48.890799286365876],
          [-0.828083996394569, 48.89079702518036],
          [-0.828083996394569, 48.89079702518036]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.2176789582153469,
      "ground": "gnd"
    },
    {
      "id": "28_110421",
      "bus1": "28_MVBus65112",
      "bus2": "28_MVLV85187",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.841391222051757, 48.887791973839285],
          [-0.841391222051757, 48.887791973839285],
          [-0.841623252682131, 48.886905420184114],
          [-0.841871488924345, 48.88599436246174],
          [-0.84204621729016, 48.8853506843149],
          [-0.842228722127851, 48.884692892390156],
          [-0.84239006052142, 48.884116966207834],
          [-0.842531264003356, 48.883598800100835],
          [-0.842722366369461, 48.88290040918314],
          [-0.842922065251643, 48.882153514207396],
          [-0.843552027616464, 48.8799121254434],
          [-0.843212606339171, 48.87929000296351],
          [-0.843205690914232, 48.87927731636294]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.9640480102401701,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch100058",
      "bus1": "28_MVLV85187_LV",
      "bus2": "28_LVBus204700",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.843205690914232, 48.87927731636294],
          [-0.843185890384622, 48.87928066030437],
          [-0.843185890384622, 48.87928066030437],
          [-0.843179290023788, 48.879281771957466],
          [-0.841808229126498, 48.879513317042296],
          [-0.841801628706445, 48.879514428619046],
          [-0.841801628706445, 48.879514428619046]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1048085401505549,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch244108",
      "bus1": "28_LVBus204700",
      "bus2": "28_LVBus204705",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.841801628706445, 48.879514428619046],
          [-0.841801628706445, 48.879514428619046],
          [-0.838339122268425, 48.880770395310435],
          [-0.838233234567191, 48.880808800277585],
          [-0.838231660427551, 48.880809372915365],
          [-0.838227257622066, 48.88081096537985],
          [-0.838227257622066, 48.88081096537985]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.2992027693236037,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch093872",
      "bus1": "28_LVBus204700",
      "bus2": "28_LVBus204701",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.841801628706445, 48.879514428619046],
          [-0.841801628706445, 48.879514428619046],
          [-0.841284031126439, 48.87888978824688],
          [-0.841284031126439, 48.87888978824688]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07916236313419696,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch166928",
      "bus1": "28_LVBus204701",
      "bus2": "28_LVBus204702",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.841284031126439, 48.87888978824688],
          [-0.841284031126439, 48.87888978824688],
          [-0.840954914808264, 48.87839910116312],
          [-0.840952153600534, 48.87839499235784],
          [-0.840952153600534, 48.87839499235784]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06016916548480018,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch124227",
      "bus1": "28_LVBus204701",
      "bus2": "28_LVBus204703",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.841284031126439, 48.87888978824688],
          [-0.841284031126439, 48.87888978824688],
          [-0.841766093299327, 48.87804919028669],
          [-0.841861023410119, 48.877883657167914],
          [-0.841861023410119, 48.877883657167914]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.11962594537365702,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch118365",
      "bus1": "28_LVBus204701",
      "bus2": "28_LVBus204704",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.841284031126439, 48.87888978824688],
          [-0.841284031126439, 48.87888978824688],
          [-0.839380285084622, 48.878809545858125],
          [-0.839354703907012, 48.87880846508188],
          [-0.839354703907012, 48.87880846508188]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1418030968860256,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch215210",
      "bus1": "28_MVLV85187_LV",
      "bus2": "28_LVBus204696",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.843205690914232, 48.87927731636294],
          [-0.843225491992471, 48.8792739813981],
          [-0.843225491992471, 48.8792739813981],
          [-0.843535780484849, 48.87922179422638],
          [-0.843718729944202, 48.87919102273232],
          [-0.844688969562896, 48.87942500902646],
          [-0.844688969562896, 48.87942500902646]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1131095775907431,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch172080",
      "bus1": "28_LVBus204696",
      "bus2": "28_LVBus204698",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.844688969562896, 48.87942500902646],
          [-0.844688969562896, 48.87942500902646],
          [-0.84531986478873, 48.87996180786835],
          [-0.845324037632961, 48.879965357179515],
          [-0.845324037632961, 48.879965357179515]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07603073778916573,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch086214",
      "bus1": "28_LVBus204696",
      "bus2": "28_LVBus204697",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.844688969562896, 48.87942500902646],
          [-0.844688969562896, 48.87942500902646],
          [-0.84509178230796, 48.87921576552002],
          [-0.845489239962099, 48.879009308017636],
          [-0.845494592349747, 48.879006529601035],
          [-0.845494592349747, 48.879006529601035]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0752167852239099,
      "ground": "gnd"
    },
    {
      "id": "28_62123",
      "bus1": "28_MVBus65105",
      "bus2": "28_MVBus65106",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.84566612245323, 48.8856932871204],
          [-0.846309964415896, 48.887147212312314],
          [-0.846952862449982, 48.888626018246164],
          [-0.847663457845247, 48.89026931976809],
          [-0.848477379858332, 48.892151427722986],
          [-0.849077048347583, 48.8935255018277],
          [-0.849070100266262, 48.89467885283303],
          [-0.849046416227019, 48.89548295402515]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_148",
      "length": 1.1239112654860481,
      "ground": "gnd"
    },
    {
      "id": "28_89362",
      "bus1": "28_MVBus65106",
      "bus2": "28_MVBus65109",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.849046416227019, 48.89548295402515],
          [-0.849046416227019, 48.89548295402515],
          [-0.846994806239272, 48.89644968055753],
          [-0.846994806239272, 48.89644968055753]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_148",
      "length": 0.18489931545364785,
      "ground": "gnd"
    },
    {
      "id": "28_77433",
      "bus1": "28_MVBus65109",
      "bus2": "28_MVBus65110",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.846994806239272, 48.89644968055753],
          [-0.846277151278186, 48.895790609976025],
          [-0.845615043258846, 48.895162305646224],
          [-0.84500360878554, 48.89464803445473]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.247980008640042,
      "ground": "gnd"
    },
    {
      "id": "28_77087",
      "bus1": "28_MVBus65110",
      "bus2": "28_MVLV37355",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.84500360878554, 48.89464803445473],
          [-0.84500360878554, 48.89464803445473],
          [-0.844308448848594, 48.89545091399999],
          [-0.843186065178279, 48.89562391447432],
          [-0.842178497881205, 48.89597697663514],
          [-0.841425906016853, 48.89623397688492],
          [-0.840605261622973, 48.89648452108925],
          [-0.839849760383869, 48.89662582120608],
          [-0.839874607607225, 48.89663147283054]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.4570301933518239,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch104315",
      "bus1": "28_MVLV37355_LV",
      "bus2": "28_LVBus204254",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.839874607607225, 48.89663147283054],
          [-0.839854635390469, 48.89663435286581],
          [-0.839854635390469, 48.89663435286581],
          [-0.839847982524231, 48.896635312755855],
          [-0.839241471142301, 48.89671496428663],
          [-0.83923481825432, 48.89671592414236],
          [-0.83923481825432, 48.89671592414236]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.046343539529444325,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch161471",
      "bus1": "28_LVBus204254",
      "bus2": "28_LVBus204255",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.83923481825432, 48.89671592414236],
          [-0.83923481825432, 48.89671592414236],
          [-0.83952639769685, 48.897240657280484],
          [-0.83952639769685, 48.897240657280484]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06214749799115797,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch258641",
      "bus1": "28_LVBus204255",
      "bus2": "28_LVBus204256",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.83952639769685, 48.897240657280484],
          [-0.83952639769685, 48.897240657280484],
          [-0.839962919427448, 48.89811795613138],
          [-0.839964039412153, 48.89812020185853],
          [-0.839965050287678, 48.898122225634154],
          [-0.839965050287678, 48.898122225634154]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.10317818935581899,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch134264",
      "bus1": "28_LVBus204255",
      "bus2": "28_LVBus204257",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.83952639769685, 48.897240657280484],
          [-0.83952639769685, 48.897240657280484],
          [-0.838460605390025, 48.897139779018545],
          [-0.835893137583196, 48.8964919571001],
          [-0.835888980781889, 48.89649090750909],
          [-0.835886777880788, 48.89649035454831],
          [-0.835886777880788, 48.89649035454831]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.2810148486928771,
      "ground": "gnd"
    },
    {
      "id": "28_43852",
      "bus1": "28_MVBus65110",
      "bus2": "28_MVLV59383",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.84500360878554, 48.89464803445473],
          [-0.84500360878554, 48.89464803445473],
          [-0.845734076137981, 48.893814713765224],
          [-0.845467671028303, 48.8932122201601],
          [-0.845499641788515, 48.89322526267506]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.1768289737212042,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch164826",
      "bus1": "28_MVLV59383_LV",
      "bus2": "28_LVBus204412",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.845499641788515, 48.89322526267506],
          [-0.845507348740191, 48.89320883077896],
          [-0.845507348740191, 48.89320883077896],
          [-0.84550469886911, 48.89319944836216],
          [-0.84550469886911, 48.89319944836216]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0010613355048571472,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch264809",
      "bus1": "28_LVBus204412",
      "bus2": "28_LVBus204416",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.84550469886911, 48.89319944836216],
          [-0.84550469886911, 48.89319944836216],
          [-0.845832095792664, 48.89287891824254],
          [-0.846045271406979, 48.892670208878855],
          [-0.846060505519186, 48.89265529378795],
          [-0.846414065970148, 48.89230913904352],
          [-0.846447079898162, 48.89197249262857],
          [-0.84693527219606, 48.891470227920856],
          [-0.84693527219606, 48.891470227920856]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.22323014818460427,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch164789",
      "bus1": "28_LVBus204412",
      "bus2": "28_LVBus204413",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.84550469886911, 48.89319944836216],
          [-0.84550469886911, 48.89319944836216],
          [-0.845500819824352, 48.89320314077067],
          [-0.845458095821372, 48.893243758710504],
          [-0.845349373776265, 48.89334715794147],
          [-0.845201805973624, 48.89348748250614],
          [-0.844948889841372, 48.893727985467585],
          [-0.844945513161387, 48.89373119672589],
          [-0.844945010717391, 48.89373167785657],
          [-0.844945010717391, 48.89373167785657]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07202468706740302,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch265048",
      "bus1": "28_LVBus204413",
      "bus2": "28_LVBus204414",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.844945010717391, 48.89373167785657],
          [-0.844945010717391, 48.89373167785657],
          [-0.844441596995933, 48.89298424239308],
          [-0.844429094590474, 48.8929656878314],
          [-0.844429094590474, 48.8929656878314]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09320673855650476,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch271909",
      "bus1": "28_LVBus204414",
      "bus2": "28_LVBus204415",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.844429094590474, 48.8929656878314],
          [-0.844429094590474, 48.8929656878314],
          [-0.844183730332289, 48.8924171811042],
          [-0.845117073227625, 48.892304498069166],
          [-0.845123775672505, 48.89230368944733],
          [-0.845123775672505, 48.89230368944733]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.13367515788260867,
      "ground": "gnd"
    },
    {
      "id": "28_48688",
      "bus1": "28_MVBus65109",
      "bus2": "28_MVBus65111",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.846994806239272, 48.89644968055753],
          [-0.844708559633304, 48.89752341727229],
          [-0.843350864696541, 48.8986991220168],
          [-0.842102665610651, 48.899792916498335],
          [-0.840830155914954, 48.90091161258317],
          [-0.839484664806721, 48.90209141264324],
          [-0.838074574461159, 48.90332832140197],
          [-0.837358869240834, 48.90395590283723]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_148",
      "length": 1.1014071903079932,
      "ground": "gnd"
    },
    {
      "id": "28_178633",
      "bus1": "28_MVBus65111",
      "bus2": "28_MVLV53031",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.837358869240834, 48.90395590283723],
          [-0.837358869240834, 48.90395590283723],
          [-0.837441032503182, 48.90401090051472],
          [-0.837410062574575, 48.90403429237082],
          [-0.837394525246228, 48.90404591323801],
          [-0.837396677912966, 48.9040325082373]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.01375987466112714,
      "ground": "gnd"
    },
    {
      "id": "28_201268",
      "bus1": "28_MVLV53031",
      "bus2": "28_MVBus65119",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.837396677912966, 48.9040325082373],
          [-0.837385682545708, 48.90403787395161],
          [-0.837399888830156, 48.90402724194494],
          [-0.837424953019735, 48.90401189547617],
          [-0.837350816121571, 48.90396297106413],
          [-0.837350816121571, 48.90396297106413]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.01177390926317812,
      "ground": "gnd"
    },
    {
      "id": "28_111551",
      "bus1": "28_MVBus65119",
      "bus2": "28_MVBus65120",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.837350816121571, 48.90396297106413],
          [-0.837350816121571, 48.90396297106413],
          [-0.836957757525753, 48.904307617304255],
          [-0.835755529889142, 48.9053586472406],
          [-0.834518772915179, 48.90644595657881],
          [-0.834518772915179, 48.90644595657881]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_148",
      "length": 0.34547381203788324,
      "ground": "gnd"
    },
    {
      "id": "28_85730",
      "bus1": "28_MVBus65120",
      "bus2": "28_MVBus65193",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.834518772915179, 48.90644595657881],
          [-0.834661956349598, 48.907064626969024],
          [-0.834884153951577, 48.90798706463812],
          [-0.835084263444377, 48.90876841951096],
          [-0.835286040356128, 48.909613867877496]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.3567640669751697,
      "ground": "gnd"
    },
    {
      "id": "28_15232",
      "bus1": "28_MVBus65193",
      "bus2": "28_MVBus65194",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.835286040356128, 48.909613867877496],
          [-0.835286040356128, 48.909613867877496],
          [-0.836556258076417, 48.9094278142021],
          [-0.838144071748228, 48.90953376021352],
          [-0.839148913438048, 48.90961696029995],
          [-0.839148913438048, 48.90961696029995]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.28660979582819535,
      "ground": "gnd"
    },
    {
      "id": "28_85729",
      "bus1": "28_MVBus65194",
      "bus2": "28_MVBus65195",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.839148913438048, 48.90961696029995],
          [-0.839148913438048, 48.90961696029995],
          [-0.840297456397274, 48.90971372528017],
          [-0.841421686859648, 48.90979801389551],
          [-0.841421686859648, 48.90979801389551]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.16781959693823478,
      "ground": "gnd"
    },
    {
      "id": "28_23501",
      "bus1": "28_MVBus65195",
      "bus2": "28_MVLV32599",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.841421686859648, 48.90979801389551],
          [-0.841421686859648, 48.90979801389551],
          [-0.842709358094478, 48.909916418583464],
          [-0.844278768616988, 48.910030122923885],
          [-0.845592261142376, 48.909552029296826],
          [-0.845593423441462, 48.90955340138236]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.321029734008344,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch210730",
      "bus1": "28_MVLV32599_LV",
      "bus2": "28_LVBus204214",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.845593423441462, 48.90955340138236],
          [-0.845610894826005, 48.90954638693563],
          [-0.845610894826005, 48.90954638693563],
          [-0.845672233707831, 48.90948606067097],
          [-0.845672233707831, 48.90948606067097]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.008076206436351667,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch265608",
      "bus1": "28_LVBus204214",
      "bus2": "28_LVBus204215",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.845672233707831, 48.90948606067097],
          [-0.845672233707831, 48.90948606067097],
          [-0.845644154904364, 48.90945524921441],
          [-0.845398136326027, 48.909185322435164],
          [-0.845394624604757, 48.909181467672525],
          [-0.845394624604757, 48.909181467672525]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03951600107170507,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch794997",
      "bus1": "28_LVBus204215",
      "bus2": "28_LVBus204216",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.845394624604757, 48.909181467672525],
          [-0.845394624604757, 48.909181467672525],
          [-0.845386506696841, 48.90918259286566],
          [-0.845377864878787, 48.909175637108554],
          [-0.845385706308691, 48.90917001311545],
          [-0.845370708777301, 48.90917043156085],
          [-0.844887371552039, 48.90876625816477],
          [-0.844854157494997, 48.90873579948932],
          [-0.844540642932625, 48.908448290036866],
          [-0.844561909794094, 48.908417995897935],
          [-0.84460564911816, 48.9084183393229],
          [-0.844612461113028, 48.908418391327686],
          [-0.844612461113028, 48.908418391327686]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11175663883987387,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch689064",
      "bus1": "28_LVBus204216",
      "bus2": "28_LVBus204217",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.844612461113028, 48.908418391327686],
          [-0.844612461113028, 48.908418391327686],
          [-0.844573092952694, 48.9084005810595],
          [-0.844540433029983, 48.90833849226245],
          [-0.84444309428072, 48.9083312238363],
          [-0.844415994289509, 48.908329203956974],
          [-0.844320917082835, 48.90832209992204],
          [-0.84423248387651, 48.90839116274768],
          [-0.844121281376837, 48.90838166473701],
          [-0.844014385769408, 48.90837564042711],
          [-0.843946816006327, 48.90838651920133],
          [-0.843703524847486, 48.908467998468495],
          [-0.843696913694898, 48.90851409118715],
          [-0.843715176273033, 48.90854328523438],
          [-0.843707979778354, 48.90855385680084],
          [-0.843705189036682, 48.90855796075917],
          [-0.843705189036682, 48.90855796075917]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08869077439330442,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch795000",
      "bus1": "28_LVBus204217",
      "bus2": "28_LVBus204219",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.843705189036682, 48.90855796075917],
          [-0.843705189036682, 48.90855796075917],
          [-0.843677697648445, 48.90855512367321],
          [-0.843648427265514, 48.90852443350966],
          [-0.843653804104634, 48.90850178609206],
          [-0.843517250569888, 48.90854429495484],
          [-0.843503943020086, 48.90852846020995],
          [-0.843503943020086, 48.90852846020995]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.021703852869611993,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch498443",
      "bus1": "28_LVBus204219",
      "bus2": "28_LVBus204220",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.843503943020086, 48.90852846020995],
          [-0.843503943020086, 48.90852846020995],
          [-0.843424926140418, 48.90844604870912],
          [-0.84358507172294, 48.90836688787834],
          [-0.843557619148148, 48.908343353674574],
          [-0.843566820256286, 48.90833853898512],
          [-0.843570072124436, 48.908336833215856],
          [-0.843572161058886, 48.9083357431159],
          [-0.843572161058886, 48.9083357431159]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.030178114162163778,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch622486",
      "bus1": "28_LVBus204217",
      "bus2": "28_LVBus204218",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.843705189036682, 48.90855796075917],
          [-0.843705189036682, 48.90855796075917],
          [-0.843676646395425, 48.90851734837441],
          [-0.843676888623556, 48.90847863911706],
          [-0.843247649237491, 48.908620197288336],
          [-0.843249130276223, 48.908623872443854],
          [-0.843249434878152, 48.90862461084872],
          [-0.843250897882741, 48.908628214530516],
          [-0.843250897882741, 48.908628214530516]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.045389168643968025,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch026531",
      "bus1": "28_LVBus204214",
      "bus2": "28_LVBus204221",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.845672233707831, 48.90948606067097],
          [-0.845672233707831, 48.90948606067097],
          [-0.845817542002124, 48.90967877036557],
          [-0.84599580876588, 48.91018810105484],
          [-0.84599580876588, 48.91018810105484]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08206148820422302,
      "ground": "gnd"
    },
    {
      "id": "28_LVBranch146844",
      "bus1": "28_LVBus204221",
      "bus2": "28_LVBus204222",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.84599580876588, 48.91018810105484],
          [-0.84599580876588, 48.91018810105484],
