{
  "version": 5,
  "is_multiphase": true,
  "crs": {
    "data": "EPSG:4326",
    "normalize": false
  },
  "grounds": [
    {
      "id": "gnd"
    }
  ],
  "potential_refs": [
    {
      "id": "pref",
      "ground": "gnd"
    }
  ],
  "buses": [
    {
      "id": "32_ARRAS",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.763497744972943, 50.30712022513057]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV27946",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.741526879923248, 50.306907453158225]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV13372",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.736438729076916, 50.3032700043942]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV46624",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.735755957995285, 50.303878374878565]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV20120",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.732635848665161, 50.30498724702645]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV10184",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.732364709751725, 50.30389205062752]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV67058",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.732253065303078, 50.302588499926365]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV30364",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.735152303006957, 50.30202404350936]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV61153",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.731853128889285, 50.29935740821971]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV05364",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.73071279831133, 50.30048789154966]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV50805",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.730965824783802, 50.300458542440985]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV64448",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.725364028127255, 50.303117667140704]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVBus04079",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.716797863096646, 50.30441224795779]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVBus04080",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.662992579749321, 50.28624248677486]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVBus04081",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.639976317508389, 50.28216819783117]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV19422",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.640352494986018, 50.281744682606934]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV19422_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.640352494986018, 50.281744682606934]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696805",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.640351818734647, 50.28163680519563]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696813",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.639593792214884, 50.28157581939727]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696814",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.639004351917676, 50.28155036527704]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696806",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.640758857927703, 50.28166273095516]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696812",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.640130601661863, 50.282158816069035]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696807",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.641654311680257, 50.2812648399018]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696808",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.64238843644677, 50.28079222893933]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696809",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.643087949518651, 50.28047575247247]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696811",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.64422539580568, 50.28063461049291]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696810",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.643311858964953, 50.280385263480866]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVBus04082",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.624719023396997, 50.28020972432395]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV46232",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.623007147402443, 50.278749370150145]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV33586",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.615489263291008, 50.276654673144655]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVBus04083",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.611893556454981, 50.278370382781866]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVBus04084",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.611156540349675, 50.287201457465066]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV25093",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.610227907827003, 50.28899357544397]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV67350",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.614551051255258, 50.28966764323272]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVBus04086",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.623677143020172, 50.290010772983294]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV19423",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.623607143044526, 50.29003971622515]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV19423_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.623607143044526, 50.29003971622515]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696816",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.623480378444226, 50.289959110204364]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696817",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.624645507286411, 50.29002819041303]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696818",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.625474567431648, 50.290214954638756]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696819",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.62659928144684, 50.29056282001917]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696820",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.627161721754984, 50.29075022772056]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696821",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.622245242006738, 50.289917157627684]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV49858",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.626887268542906, 50.29178479019948]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVBus04087",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.622687523701646, 50.29376121270442]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV19462",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.620516051241902, 50.29543457125295]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVBus04088",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.624294297276975, 50.3025546745508]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV24380",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.629361544723787, 50.30060940703571]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVBus04089",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.629297968644801, 50.300631867597744]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVBus04090",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.635351922607169, 50.30288998142877]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV15315",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.638268694645873, 50.30333297683494]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV07905",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.637495783904683, 50.30877185462121]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV07905_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.637495783904683, 50.30877185462121]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696776",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.637434789188748, 50.308788883610035]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696777",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.636909701399508, 50.30862198513626]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696778",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.635813456178384, 50.308298963340235]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696774",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.637391851924867, 50.30883094159328]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVBus04091",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.633389908062479, 50.29874784800905]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV24380_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.629361544723787, 50.30060940703571]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696862",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.629466684795784, 50.30046998799177]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696863",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.630395424004839, 50.30041582449541]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696857",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.629341055858146, 50.30056253065612]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696858",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.628835993389533, 50.30059974331639]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696859",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.628372927621455, 50.300618870452325]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696860",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.627378704522041, 50.30100790373707]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV29207",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.624260350244012, 50.30267561548955]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV29207_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.624260350244012, 50.30267561548955]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696895",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.624263789431063, 50.302617680387606]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696896",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.62402575935947, 50.30271715650955]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696901",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.622930504053349, 50.30317434819618]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696902",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.621754827748063, 50.30375256850449]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696897",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.624605104013348, 50.30336304200617]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696898",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.625269806313571, 50.304197509559884]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696899",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.626004869328312, 50.305058765113614]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696900",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.626707977740091, 50.30604862454315]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696888",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.624361727081566, 50.30256349993183]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696889",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.624732577824846, 50.302308650849966]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696890",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.625501791901062, 50.301839276428446]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696891",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.626117498428472, 50.301523112059805]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696892",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.626551694200142, 50.30136920919771]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696893",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.625044055430535, 50.30275740154982]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV19462_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.620516051241902, 50.29543457125295]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696826",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.620642038902964, 50.295380328641386]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696827",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.620381169783133, 50.2951000336817]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696828",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.619285820655507, 50.294985792679334]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696829",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.618625269243299, 50.29482555061643]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696830",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.618374751643866, 50.295185759293716]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696831",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.6179154888045, 50.29585213617578]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696832",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.617385463900697, 50.29641977832077]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696833",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.620549303917446, 50.29505468596384]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696834",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.620608443280871, 50.29556698551524]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696835",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.620248136855233, 50.29635000246143]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696836",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.619503369403257, 50.29618996830189]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696823",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.62070705161608, 50.29538963725067]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696824",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.620875332195006, 50.29560679751961]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV56936",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.622618771223451, 50.29376407368283]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV56936_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.622618771223451, 50.29376407368283]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697041",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.622633011315986, 50.29380000864531]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697046",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.622157026982181, 50.29399894709]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697055",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.621746714402407, 50.29343355403231]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697056",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.621322324074256, 50.29285919978327]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697057",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.620475740806006, 50.2920790912386]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697047",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.622143258372518, 50.29404393011017]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697051",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.622288112148422, 50.294807743974154]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697052",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.621953145505421, 50.29512321402471]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697053",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.622499464027325, 50.29495108039224]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697054",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.623201806139833, 50.29505726131994]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697048",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.62120579787491, 50.294522677666656]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697049",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.620591363994653, 50.29504558796182]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697050",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.621883076564402, 50.29514136940879]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697042",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.623080548183589, 50.293538199361734]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697043",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.623471954056908, 50.29327743453343]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697045",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.62260567886232, 50.29297296803406]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697044",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.624115427902372, 50.29292614157748]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV49858_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.626887268542906, 50.29178479019948]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697009",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.626859093312904, 50.2917668725747]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696998",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.626915546994141, 50.29182067370518]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696999",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.627588809118346, 50.29176507755158]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697000",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.628443207000847, 50.29149325717648]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697001",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.629086566358175, 50.29113205686103]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697002",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.627235931601728, 50.291424321491654]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697003",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.627218122968852, 50.29079504582381]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697004",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.62787266925512, 50.29229480167519]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697005",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.6280042702651, 50.29317552063349]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697006",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.627965736136711, 50.2937689776051]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697007",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.627987625845153, 50.29460861112709]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696993",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.626887475080014, 50.29182074889739]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696994",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.62590639255485, 50.292029929821894]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696995",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.624982822094747, 50.292472716015595]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696996",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.624143373946711, 50.29290629742593]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696983",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.628275572813077, 50.291619534241484]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696984",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.629184632654027, 50.291104838619546]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696987",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.629840368555207, 50.290473896860625]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696988",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.629992891814589, 50.29032782067965]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696985",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.628299259625274, 50.29089126585475]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696986",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.627260112628897, 50.290776962552194]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696989",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.630615673555118, 50.29104734097386]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696990",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.631500177762949, 50.2911170532319]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696991",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.631921720311777, 50.29120590000714]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV67350_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.614551051255258, 50.28966764323272]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697109",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.6143527555334716, 50.289645099248034]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1128351",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.61435643465433, 50.28962254799123]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVBus04085",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.608850778331254, 50.28914779824459]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV15409",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.601568440094657, 50.28848470987965]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV15409_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.601568440094657, 50.28848470987965]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696801",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.601589238336851, 50.28843881638499]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696802",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.601050151878765, 50.28813795211095]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV53017",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.611096194630356, 50.28720069466728]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV53017_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.611096194630356, 50.28720069466728]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697039",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.611078031154732, 50.28721422329786]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV63489",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.611762204464158, 50.27821516217575]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV63489_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.611762204464158, 50.27821516217575]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697063",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.61201823526233, 50.27809228835543]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697064",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.612089354953009, 50.278262944683426]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697065",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.611543747221132, 50.27853392174776]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697066",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.610551117123442, 50.27914757713419]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697067",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.610378767098609, 50.27943296409233]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697068",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.612985592040613, 50.27797315751877]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697072",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.614292620777708, 50.27837464688415]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697073",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.615513733749039, 50.2784706546958]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697069",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.613111495060004, 50.27790992927348]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697070",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.613572501331813, 50.27756721589036]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697071",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.613934784675615, 50.2771348281806]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697074",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.611369530571583, 50.2775004431561]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697075",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.610783105928941, 50.27799627701211]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697076",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.610601488936115, 50.27813155543766]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697077",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.610636872944097, 50.27694474998966]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697078",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.61059243815992, 50.27653129760522]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697079",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.610171020924858, 50.276433384160676]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697080",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.609176905300792, 50.276777321478875]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697081",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.607708914992678, 50.2761774600211]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697082",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.610859194279873, 50.27656664502064]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV33586_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.615489263291008, 50.276654673144655]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696945",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.61553439706197, 50.27718499394194]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696946",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.61573204917624, 50.27740029546378]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696947",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.616195418092352, 50.27747111783833]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696948",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.617093896279496, 50.277576870952984]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696949",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.618329770745877, 50.2777986808787]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696950",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.619663788728221, 50.27801125136459]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696951",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.620618729507468, 50.278170783914476]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696952",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.615663922698853, 50.27775108273438]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696953",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.616006886453678, 50.27883808932795]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696943",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.615405185859703, 50.2766728571261]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696937",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.615240355879098, 50.277284583499835]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696938",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.613976570448305, 50.27708078975814]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696939",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.612922599034431, 50.276768605461925]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696940",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.612066484169657, 50.2767076699801]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696941",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.610915356036887, 50.27657550301687]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696923",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.61543978402011, 50.276621060070866]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696928",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.615608023918931, 50.276602685188024]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696935",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.616556377747661, 50.27681397405624]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696929",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.615784933747165, 50.27602669277644]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696932",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.615795829346283, 50.27540806295389]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696933",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.616581178372551, 50.27563802925167]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696934",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.617775536515053, 50.27596782818011]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696930",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.615939877363064, 50.276134211611854]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696931",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.61664224290016, 50.27629437554511]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696924",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.614020256332209, 50.276165900694814]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696925",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.613429816299321, 50.27595152564087]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696926",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.613046399599473, 50.27633677338722]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696927",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.612908258406904, 50.276714693450494]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV46232_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.623007147402443, 50.278749370150145]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696973",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.623076553932598, 50.27862334483786]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696974",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.623886985732123, 50.27877959870255]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696975",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.624565058089142, 50.278853459551186]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696976",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.625407462738759, 50.2789592830418]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696977",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.626305986670342, 50.27906496858598]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696978",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.626966403196246, 50.278531113279804]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696979",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.627570054682937, 50.279295602157134]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696980",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.62821616341793, 50.27941987286767]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696981",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.624066563571099, 50.27925204953978]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696971",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.622866902892628, 50.278758706750565]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696962",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.623975234261488, 50.27875600569585]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696963",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.625193440137773, 50.27835746130825]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696968",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.624265903928741, 50.27809002083955]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696969",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.62352818575989, 50.277893125935044]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696964",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.626160162409301, 50.27813932280262]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696965",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.6270705552416, 50.27788534979825]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696966",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.627305245796285, 50.27771845757077]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696967",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.628193702749774, 50.27755084226577]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696957",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.623048438344726, 50.27861441812849]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696958",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.622584831911777, 50.27850766242652]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696959",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.621489330920338, 50.27830353679804]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696960",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.620731060029296, 50.2781884909243]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV59078",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.662337138358186, 50.287835372874135]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV59078_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.662337138358186, 50.287835372874135]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697061",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.66253203967619, 50.28751932477323]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV50805_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.730965824783802, 50.300458542440985]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697037",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.730937556994946, 50.30039108529358]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697035",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.731024226047049, 50.300398210819004]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697033",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.730902250606671, 50.30039650223597]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697031",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.730975494664161, 50.3003924981416]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697029",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.730872755997023, 50.30043208930435]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697027",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.730870094422718, 50.30047700409626]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697023",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.731183867369767, 50.30042571549116]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697024",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.731298421128853, 50.300402822772554]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697025",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.731462066722259, 50.300377995382185]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697019",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.730254697419789, 50.3006375483631]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697020",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.730204729238978, 50.30064753498906]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697021",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.730044489917176, 50.30067456638252]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697015",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.731786062555328, 50.300306552513504]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697016",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.731836193603974, 50.30029418658455]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697017",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.732288061809179, 50.30020656368351]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697013",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.730654000144208, 50.30055128444589]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV30364_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.735152303006957, 50.30202404350936]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696921",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.734126888918445, 50.3019098309117]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696919",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.734675097982647, 50.30162910707957]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696917",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.734112997832362, 50.302973300787876]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696915",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.735011613778693, 50.30207320180882]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696913",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.735806412828138, 50.30338562611827]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696910",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.735185210219622, 50.30215656435787]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696911",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.734964068308556, 50.302241152769206]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696908",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.735597938255659, 50.30193896850408]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696906",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.734447889029176, 50.302362511522325]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696904",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.735765732325985, 50.30211419853705]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV67058_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.732253065303078, 50.302588499926365]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697105",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.732375908638179, 50.30284861204377]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697103",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.731798891422525, 50.302661744399536]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697101",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.733118292295632, 50.30265731578085]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697097",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.733214773428693, 50.302459315191456]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697098",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.732522461338247, 50.30180086834157]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697099",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.732297555349881, 50.30202589909075]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697095",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.730271044593562, 50.303242897322306]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697090",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.732210091003415, 50.30261864746117]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697092",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.733243785723196, 50.30245335254616]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697093",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.733072930136603, 50.302144200274775]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697091",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.732584025582229, 50.302551232863706]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697086",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.731492937505859, 50.302856360679606]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697087",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.731072209460009, 50.30281359519777]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697088",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.73098133314847, 50.302083587682304]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus697084",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.731891657890892, 50.30219082900499]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV10184_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.732364709751725, 50.30389205062752]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696790",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.73248175414521, 50.30394820115781]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696791",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.732532820802327, 50.30404577286035]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696787",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.733033273818324, 50.30380140329809]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696788",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.733342902478349, 50.30415114539437]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696784",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.732845441140897, 50.30382535937598]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696785",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.732878862926265, 50.30379198488865]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696781",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.733019980998291, 50.3038108509563]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696782",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.733684337323844, 50.30437379236168]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV13224",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.73073781734498, 50.30442550721883]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVBus04092",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.7326230741422846, 50.30498998525049]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV13224_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.73073781734498, 50.30442550721883]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696799",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.730995513361986, 50.3041788461595]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696797",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.730280980242274, 50.304452502272305]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696795",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.730084754638851, 50.30439603780898]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696793",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.73123335397754, 50.30472474458544]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV20120_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.732635848665161, 50.30498724702645]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696855",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.733101509859784, 50.304543631632235]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696852",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.730403309030107, 50.30546116717924]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696853",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.729789942835145, 50.305478449279214]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696850",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.731078158490471, 50.30535589193079]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696848",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.732558600737693, 50.305038988809706]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696846",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.731221183239982, 50.30531884580063]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696842",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.732936115728099, 50.304989922700784]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696843",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.733353757348957, 50.30530428138256]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696844",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.732042334453115, 50.305552573503576]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696838",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.732943274760617, 50.304989791929586]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696839",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.7337957970152, 50.30561124587391]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696840",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.732066160592951, 50.30613827538275]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV27946_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.741526879923248, 50.306907453158225]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696877",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.74054105413718, 50.30621948287862]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696879",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.739975555562547, 50.30624478899657]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696880",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.739616380415851, 50.30626759449376]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696886",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.739637597116624, 50.3059501680216]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696881",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.73894592518959, 50.30633282428346]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696882",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.738411171083697, 50.30634273981396]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696884",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.738299981877492, 50.30596912035307]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696883",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.738368386147457, 50.30676991665864]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696885",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.7389681463202, 50.30596683629899]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696878",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.742954886487804, 50.30580931156696]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696869",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.741952868363162, 50.30698742538305]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696870",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.742186308422975, 50.30633597715666]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696871",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.743469239622518, 50.306834802173775]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696872",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.743472667388656, 50.30702366666359]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696873",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.743777957992938, 50.30679107263655]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696874",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.743144158911736, 50.306541530389914]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696875",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.744389464344548, 50.30677974840822]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696866",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.74013269789782, 50.30690863678705]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus696867",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.73784671411098, 50.30700365237826]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    }
  ],
  "lines": [
    {
      "id": "32_76210",
      "bus1": "32_ARRAS",
      "bus2": "32_MVLV27946",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.763497744972943, 50.30712022513057],
          [2.763393699669372, 50.307107358465345],
          [2.76337679692675, 50.30710526339419],
          [2.763339668138532, 50.30709913742309],
          [2.7632444727064, 50.30676152457429],
          [2.762161725920049, 50.30687332528834],
          [2.761605291725168, 50.30745070884846],
          [2.757563753703028, 50.305999798112595],
          [2.757424175510085, 50.30609020471973],
          [2.757311482525994, 50.306045648617115],
          [2.756079170668048, 50.30639168073184],
          [2.754720584539376, 50.30674713082192],
          [2.754678627493085, 50.30676525745533],
          [2.754524527419957, 50.30680176728501],
          [2.754518475379782, 50.30683916460901],
          [2.753943454049867, 50.30712285730244],
          [2.753357451267559, 50.3073807033957],
          [2.75154271857489, 50.30811248032185],
          [2.750957927883445, 50.308408207638514],
          [2.749973126244313, 50.3090506326641],
          [2.749678711018559, 50.309096617938565],
          [2.749552212188981, 50.30907907706278],
          [2.749538553303191, 50.30912408259059],
          [2.749101142744856, 50.309028766846595],
          [2.749088466918794, 50.30901062809749],
          [2.748691901432523, 50.30882548783163],
          [2.748168351413319, 50.30866236289264],
          [2.746234651702313, 50.30848388620916],
          [2.745717951019989, 50.30835355479481],
          [2.745371949663361, 50.30811680545252],
          [2.745128822179991, 50.307913401581686],
          [2.745072275681668, 50.30785559058656],
          [2.744822428263312, 50.30742908790682],
          [2.744803292373943, 50.30739854114742],
          [2.744784156484574, 50.30736799438803],
          [2.744711077972134, 50.30712665696834],
          [2.744684552823628, 50.30709377455184],
          [2.744601001904735, 50.307056289306075],
          [2.744543865340682, 50.30702063677815],
          [2.744483018798118, 50.306964571703006],
          [2.744341249415861, 50.30692742303002],
          [2.744292128877506, 50.306846730186535],
          [2.743324011366489, 50.30684126845634],
          [2.743109115838412, 50.30692807590732],
          [2.741990780318182, 50.30698497609039],
          [2.741538694007038, 50.30697753708982],
          [2.741531382378163, 50.30693421674825],
          [2.74152913115011, 50.30692083495338],
          [2.741526879923248, 50.306907453158225]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 1.9047281484567349,
      "ground": "gnd"
    },
    {
      "id": "32_200175",
      "bus1": "32_MVLV27946",
      "bus2": "32_MVLV13372",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.741526879923248, 50.306907453158225],
          [2.74153467300484, 50.30691995519312],
          [2.741542466090285, 50.30693245722722],
          [2.741558180252634, 50.30695769419583],
          [2.741990614697827, 50.30696609533724],
          [2.743092121866342, 50.306911054579345],
          [2.743307441891611, 50.306823025287045],
          [2.744298059335605, 50.3068245716484],
          [2.744461447289479, 50.306778190403605],
          [2.744590059968426, 50.30678081474766],
          [2.744996711359361, 50.30641340560798],
          [2.745196247126782, 50.30622655869601],
          [2.745503329143407, 50.306035064113246],
          [2.745491279827603, 50.3060040630817],
          [2.74516784917166, 50.305723291649066],
          [2.744743034060896, 50.30545325684723],
          [2.740839260933704, 50.303440296758865],
          [2.740446581842369, 50.30331308824853],
          [2.73964600319285, 50.30328558115634],
          [2.737869852299204, 50.30319602522904],
          [2.737140403115101, 50.30308253155336],
          [2.736976045271756, 50.30306600736768],
          [2.736837127418277, 50.30307187113451],
          [2.736624010580881, 50.30310136260003],
          [2.736471437671621, 50.30315223034792],
          [2.736465267698601, 50.303155140061754],
          [2.736450605367961, 50.30322509555134],
          [2.73645147795891, 50.30324858675497],
          [2.736438729076916, 50.3032700043942]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 1.1020255615024241,
      "ground": "gnd"
    },
    {
      "id": "32_185109",
      "bus1": "32_MVLV13372",
      "bus2": "32_MVLV46624",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.736438729076916, 50.3032700043942],
          [2.736420685157162, 50.30324911767452],
          [2.736421102316043, 50.3032239441296],
          [2.736421987299857, 50.30316937907234],
          [2.736331413914353, 50.303218429627],
          [2.736043783073796, 50.30340370045357],
          [2.735793994539487, 50.30386713252726],
          [2.735720686112883, 50.303883084118],
          [2.735775124131933, 50.30387284745156],
          [2.735755957995285, 50.303878374878565]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.1104760235296639,
      "ground": "gnd"
    },
    {
      "id": "32_154492",
      "bus1": "32_MVLV46624",
      "bus2": "32_MVLV20120",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.735755957995285, 50.303878374878565],
          [2.735736165894251, 50.30387384444256],
          [2.735716373796766, 50.30386931400323],
          [2.735698292389021, 50.30388976171827],
          [2.735681685428531, 50.303919483794154],
          [2.735607483515202, 50.304068837217],
          [2.735443630984066, 50.30423191561572],
          [2.735284828337075, 50.30430889849587],
          [2.735180058079962, 50.30437038730177],
          [2.735033176391866, 50.304431115117104],
          [2.734631144441162, 50.3045331690057],
          [2.734477215491435, 50.30455856129777],
          [2.733809807729965, 50.30464040913404],
          [2.733722831135933, 50.304564877595],
          [2.732763741693157, 50.30513633310336],
          [2.732748220141979, 50.30514215342044],
          [2.732714507728443, 50.30514575295542],
          [2.732670823024786, 50.30510701827034],
          [2.732642460560617, 50.30501382472003],
          [2.732634968024516, 50.30500001989469],
          [2.732635848665161, 50.30498724702645]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.29892138761509723,
      "ground": "gnd"
    },
    {
      "id": "32_239447",
      "bus1": "32_MVLV20120",
      "bus2": "32_MVLV10184",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.732635848665161, 50.30498724702645],
          [2.732649115682605, 50.30501018674773],
          [2.732654408419897, 50.30502221282972],
          [2.732651955493568, 50.30502031824068],
          [2.73268436795782, 50.30510465035533],
          [2.732722740185327, 50.30513598961599],
          [2.732758187064087, 50.30512486426093],
          [2.733683947673238, 50.304566546742514],
          [2.733384984862289, 50.304645720775696],
          [2.733341835613316, 50.30458954804509],
          [2.733018474331455, 50.30386165782067],
          [2.732582665572565, 50.30390712503599],
          [2.732401549678594, 50.30390501614917],
          [2.732383129712797, 50.3038985333897],
          [2.732364709751725, 50.30389205062752]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.26920905928222993,
      "ground": "gnd"
    },
    {
      "id": "32_116692",
      "bus1": "32_MVLV10184",
      "bus2": "32_MVLV67058",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.732364709751725, 50.30389205062752],
          [2.732384750030411, 50.30389610518373],
          [2.732404790312306, 50.30390015973657],
          [2.732580028346748, 50.303892443039786],
          [2.7330279967269, 50.303848471177304],
          [2.733352369546277, 50.30452855348891],
          [2.733375597342388, 50.304570880786265],
          [2.733310787880717, 50.30459875688665],
          [2.733326299019159, 50.30460768982499],
          [2.733348843955695, 50.304616609032664],
          [2.733381161478904, 50.30462099173091],
          [2.733760105915242, 50.30461342330551],
          [2.734022361738859, 50.30458466645369],
          [2.734207393424443, 50.30455347562421],
          [2.73444855423326, 50.304520299078355],
          [2.734629382010518, 50.30448912121539],
          [2.734800309826727, 50.30444988955668],
          [2.734955740097364, 50.3044035107117],
          [2.735221473769697, 50.304284838191556],
          [2.735319068187268, 50.3042053976368],
          [2.735427636485304, 50.30409264568062],
          [2.735557776951369, 50.30387284413908],
          [2.735571511093566, 50.303837738008056],
          [2.735568595188714, 50.30382336209455],
          [2.735560046794296, 50.30380900446232],
          [2.735538831728438, 50.303789294544934],
          [2.735488059139595, 50.30375980013196],
          [2.735507118541811, 50.30369288171121],
          [2.735491486730458, 50.303670461452406],
          [2.735474560134128, 50.30365972958879],
          [2.735454824397247, 50.30364990424163],
          [2.734202062650371, 50.303397915651054],
          [2.734149996329599, 50.30338191283864],
          [2.734095007638007, 50.303352431472725],
          [2.734073814600367, 50.30333542240726],
          [2.734052579052, 50.303313011102965],
          [2.734034103346677, 50.30328520644671],
          [2.733714166857728, 50.302408650635456],
          [2.732293300865263, 50.3027023408069],
          [2.732258563973127, 50.30262327460941],
          [2.732256349713435, 50.30261427179319],
          [2.732253065303078, 50.302588499926365]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.6893388291266742,
      "ground": "gnd"
    },
    {
      "id": "32_214529",
      "bus1": "32_MVLV67058",
      "bus2": "32_MVLV30364",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.732253065303078, 50.302588499926365],
          [2.732283932520772, 50.302602875705034],
          [2.732291709884973, 50.30261732580745],
          [2.732239393962651, 50.30266584637506],
          [2.733528654116928, 50.302407984499354],
          [2.733582963293415, 50.30235655830666],
          [2.733719056156851, 50.302348006152194],
          [2.733815955061729, 50.30235487229458],
          [2.735086497249826, 50.30208492147828],
          [2.735123808509427, 50.30204762100175],
          [2.735131081261014, 50.302038874639756],
          [2.735152303006957, 50.30202404350936]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.229481677773394,
      "ground": "gnd"
    },
    {
      "id": "32_103087",
      "bus1": "32_MVLV30364",
      "bus2": "32_MVLV61153",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.735152303006957, 50.30202404350936],
          [2.735124833603845, 50.30203548475552],
          [2.735117573516625, 50.30204406056903],
          [2.735076546364539, 50.30207921034305],
          [2.734998500587502, 50.30209465640695],
          [2.73380592854359, 50.302330629887116],
          [2.73371466924592, 50.302326446706054],
          [2.733551928064795, 50.302336879728074],
          [2.733237730517694, 50.301678956082036],
          [2.733195339322302, 50.30164403121932],
          [2.733033655575964, 50.30161221028619],
          [2.732975980279351, 50.30159712244057],
          [2.732887143539624, 50.30154617598017],
          [2.732868882426454, 50.301479494766845],
          [2.732855164885656, 50.3014293919373],
          [2.73284192312903, 50.30139706518561],
          [2.73284434485568, 50.30137179539473],
          [2.732853304471394, 50.30134229569119],
          [2.732862960582356, 50.30131049638041],
          [2.732885596485616, 50.30127229260993],
          [2.732915408978339, 50.301221986604546],
          [2.732939220123096, 50.30118179576226],
          [2.732949888699772, 50.301096929527844],
          [2.732713707826179, 50.300587766397655],
          [2.732593788398219, 50.3002926814649],
          [2.732087399757355, 50.29930433567805],
          [2.731932702161723, 50.2993316838315],
          [2.731886763699831, 50.29934079669806],
          [2.731853128889285, 50.29935740821971]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.5003428870277575,
      "ground": "gnd"
    },
    {
      "id": "32_180512",
      "bus1": "32_MVLV61153",
      "bus2": "32_MVLV05364",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.731853128889285, 50.29935740821971],
          [2.731885666883575, 50.29936355852338],
          [2.731931607439636, 50.299356500718055],
          [2.732091775814479, 50.2993335861138],
          [2.732583193152394, 50.30029762441797],
          [2.731024871214661, 50.300590217977074],
          [2.730780025709555, 50.30063743526041],
          [2.730774150071974, 50.30063856688761],
          [2.73072196721184, 50.30053173638309],
          [2.73072212463645, 50.300510619889714],
          [2.73071279831133, 50.30048789154966]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.2770200034988947,
      "ground": "gnd"
    },
    {
      "id": "32_149415",
      "bus1": "32_MVLV05364",
      "bus2": "32_MVLV50805",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.73071279831133, 50.30048789154966],
          [2.730743703239173, 50.3005109096597],
          [2.73074831477856, 50.30053091602412],
          [2.730785635846846, 50.30062203571367],
          [2.731004841210149, 50.300576533974585],
          [2.730986699846995, 50.300508676417714],
          [2.730980034059358, 50.30047859877059],
          [2.730965824783802, 50.300458542440985]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.04018296516407211,
      "ground": "gnd"
    },
    {
      "id": "32_205245",
      "bus1": "32_MVLV50805",
      "bus2": "32_MVLV64448",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.730965824783802, 50.300458542440985],
          [2.730992006437864, 50.300475948901],
          [2.731007010368983, 50.30050626004074],
          [2.731009686704678, 50.30051168076594],
          [2.731053930213165, 50.30060110001322],
          [2.73257242614991, 50.30031461113075],
          [2.732663555323787, 50.30049916547355],
          [2.73286615885, 50.30098605568943],
          [2.732915639040649, 50.30106922036175],
          [2.732923111035838, 50.301132239076665],
          [2.732906578375736, 50.30117687553512],
          [2.732869210038732, 50.30122666745725],
          [2.732847703583229, 50.30127131993724],
          [2.732829698642132, 50.30130868315861],
          [2.732817429236245, 50.301339557588314],
          [2.732807759714251, 50.30137143770398],
          [2.73280795955321, 50.30139690544714],
          [2.732817216112942, 50.301433812846],
          [2.732830442594211, 50.30147133562929],
          [2.732846750022271, 50.30151759818604],
          [2.732861327994606, 50.301536298001515],
          [2.732733866483473, 50.301512523759165],
          [2.729480721327719, 50.3020871099239],
          [2.728816841695313, 50.30226643167719],
          [2.728590130348382, 50.30234432272105],
          [2.728302464687658, 50.302412518190835],
          [2.728260407254687, 50.302396777114524],
          [2.728227309580152, 50.30239814791026],
          [2.728183765168066, 50.302398430221366],
          [2.72806234478209, 50.302425550657375],
          [2.727927340021653, 50.30245894220883],
          [2.727759416617232, 50.30249695231434],
          [2.72763196336881, 50.302530328480145],
          [2.727563726279467, 50.30255531390365],
          [2.72748203222489, 50.30259398263126],
          [2.727441615331882, 50.30262001921814],
          [2.727410893848645, 50.302653258046256],
          [2.727380847124111, 50.30269222016046],
          [2.727333563370624, 50.30274706727218],
          [2.727293041423732, 50.30280844392173],
          [2.727294066170566, 50.30281774674737],
          [2.727291327792454, 50.30283324464937],
          [2.727274119622662, 50.302841995190036],
          [2.727263513014587, 50.30283292922046],
          [2.726871111019514, 50.30291594718383],
          [2.726664576045716, 50.30290755691611],
          [2.726136234585956, 50.30289245986886],
          [2.72532331169299, 50.303050391897365],
          [2.72532189926402, 50.303058024297606],
          [2.72533760073016, 50.30307554581279],
          [2.72534976899257, 50.303089120948215],
          [2.725364028127255, 50.303117667140704]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.8542879945181665,
      "ground": "gnd"
    },
    {
      "id": "32_102744",
      "bus1": "32_MVLV64448",
      "bus2": "32_MVBus04079",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.725364028127255, 50.303117667140704],
          [2.725328313730541, 50.303094070677155],
          [2.725319884523202, 50.30308751936248],
          [2.725314664868526, 50.30308109250826],
          [2.725311128618046, 50.30307675128172],
          [2.725295217617846, 50.303059311192094],
          [2.725282434291318, 50.30305866061271],
          [2.724851586763657, 50.30314252951314],
          [2.721554734718964, 50.303723431477266],
          [2.718273948087248, 50.30438950144691],
          [2.716952180763732, 50.3046456873783],
          [2.716797863096646, 50.30441224795779]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.6529165193376617,
      "ground": "gnd"
    },
    {
      "id": "32_50710",
      "bus1": "32_MVBus04079",
      "bus2": "32_MVBus04080",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.716797863096646, 50.30441224795779],
          [2.705475961363554, 50.296692085614616],
          [2.700024372489775, 50.2929845570097],
          [2.677974678768805, 50.288922868615934],
          [2.662992579749321, 50.28624248677486]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_148",
      "length": 4.4883008787944965,
      "ground": "gnd"
    },
    {
      "id": "32_21364",
      "bus1": "32_MVBus04080",
      "bus2": "32_MVBus04081",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.662992579749321, 50.28624248677486],
          [2.661749028101446, 50.28593104667606],
          [2.650313546217548, 50.283955272464546],
          [2.639976317508389, 50.28216819783117]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_148",
      "length": 1.7024087070984626,
      "ground": "gnd"
    },
    {
      "id": "32_53225",
      "bus1": "32_MVBus04081",
      "bus2": "32_MVLV19422",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.639976317508389, 50.28216819783117],
          [2.639976317508389, 50.28216819783117],
          [2.640342103283667, 50.28175638372661],
          [2.640352494986018, 50.281744682606934]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.052707631701486436,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch218897",
      "bus1": "32_MVLV19422_LV",
      "bus2": "32_LVBus696805",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.640352494986018, 50.281744682606934],
          [2.640352414097282, 50.28173122147967],
          [2.640352414097282, 50.28173122147967],
          [2.640352264900184, 50.28170872348304],
          [2.640351818734647, 50.28163680519563],
          [2.640351818734647, 50.28163680519563]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.01050243285447143,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch048215",
      "bus1": "32_LVBus696805",
      "bus2": "32_LVBus696813",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.640351818734647, 50.28163680519563],
          [2.640351818734647, 50.28163680519563],
          [2.640143374569508, 50.28162003543263],
          [2.639593792214884, 50.28157581939727],
          [2.639593792214884, 50.28157581939727]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05445337639107107,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch100631",
      "bus1": "32_LVBus696813",
      "bus2": "32_LVBus696814",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.639593792214884, 50.28157581939727],
          [2.639593792214884, 50.28157581939727],
          [2.639586801724762, 50.28157551354536],
          [2.639011342400804, 50.281550671162286],
          [2.639004351917676, 50.28155036527704],
          [2.639004351917676, 50.28155036527704]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04210834052418518,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch032050",
      "bus1": "32_LVBus696805",
      "bus2": "32_LVBus696806",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.640351818734647, 50.28163680519563],
          [2.640351818734647, 50.28163680519563],
          [2.640358782036509, 50.28163724568453],
          [2.640758857927703, 50.28166273095516],
          [2.640758857927703, 50.28166273095516]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.029155114224513695,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch113266",
      "bus1": "32_LVBus696806",
      "bus2": "32_LVBus696812",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.640758857927703, 50.28166273095516],
          [2.640758857927703, 50.28166273095516],
          [2.6404655309221, 50.281870257833276],
          [2.640433763101889, 50.28189762690177],
          [2.6401412328309, 50.28214965408533],
          [2.640130601661863, 50.282158816069035],
          [2.640130601661863, 50.282158816069035]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07114637332793154,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch100008",
      "bus1": "32_LVBus696806",
      "bus2": "32_LVBus696807",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.640758857927703, 50.28166273095516],
          [2.640758857927703, 50.28166273095516],
          [2.64076416233162, 50.28165980121682],
          [2.641052481215268, 50.281500145477615],
          [2.641307029916171, 50.28140061921096],
          [2.64143810433568, 50.281349365708074],
          [2.641654311680257, 50.2812648399018],
          [2.641654311680257, 50.2812648399018]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07791098356904037,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch086638",
      "bus1": "32_LVBus696807",
      "bus2": "32_LVBus696808",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.641654311680257, 50.2812648399018],
          [2.641654311680257, 50.2812648399018],
          [2.641757837640734, 50.281204392966934],
          [2.641796230681954, 50.281181978807325],
          [2.64238843644677, 50.28079222893933],
          [2.64238843644677, 50.28079222893933]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07419339834453755,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch107238",
      "bus1": "32_LVBus696808",
      "bus2": "32_LVBus696809",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.64238843644677, 50.28079222893933],
          [2.64238843644677, 50.28079222893933],
          [2.642525452676659, 50.28070962143258],
          [2.642807080732825, 50.28058473517107],
          [2.642878967732735, 50.28055684374275],
          [2.643081955438239, 50.2804780737877],
          [2.643087949518651, 50.28047575247247],
          [2.643087949518651, 50.28047575247247]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06122511978232906,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch516413",
      "bus1": "32_LVBus696809",
      "bus2": "32_LVBus696811",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.643087949518651, 50.28047575247247],
          [2.643087949518651, 50.28047575247247],
          [2.643355403742786, 50.28045965001144],
          [2.643637561777298, 50.28052864882863],
          [2.643640996774926, 50.280529268449754],
          [2.644217277984641, 50.28063315004851],
          [2.64422539580568, 50.28063461049291],
          [2.64422539580568, 50.28063461049291]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08419950535157775,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch046596",
      "bus1": "32_LVBus696809",
      "bus2": "32_LVBus696810",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.643087949518651, 50.28047575247247],
          [2.643087949518651, 50.28047575247247],
          [2.643147185644092, 50.28045181414722],
          [2.643311858964953, 50.280385263480866],
          [2.643311858964953, 50.280385263480866]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.01886872791864207,
      "ground": "gnd"
    },
    {
      "id": "32_11723",
      "bus1": "32_MVBus04081",
      "bus2": "32_MVBus04082",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.639976317508389, 50.28216819783117],
          [2.635573726660256, 50.281603281748616],
          [2.624719023396997, 50.28020972432395]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_148",
      "length": 1.10909545335869,
      "ground": "gnd"
    },
    {
      "id": "32_219718",
      "bus1": "32_MVBus04082",
      "bus2": "32_MVLV46232",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.624719023396997, 50.28020972432395],
          [2.624719023396997, 50.28020972432395],
          [2.62467826278966, 50.280196340506315],
          [2.62435200720575, 50.279596584877915],
          [2.624008707623425, 50.27896090802725],
          [2.623903467042304, 50.27895666676483],
          [2.623859367924643, 50.27885338656026],
          [2.623345390519042, 50.2787701292586],
          [2.623130447894312, 50.278723003860335],
          [2.623047011988108, 50.27874084153961],
          [2.623027079696948, 50.2787451058465],
          [2.623007147402443, 50.278749370150145]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.229915066552776,
      "ground": "gnd"
    },
    {
      "id": "32_110503",
      "bus1": "32_MVLV46232",
      "bus2": "32_MVLV33586",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.623007147402443, 50.278749370150145],
          [2.623011974744176, 50.278736265498054],
          [2.623016802083408, 50.27872316084549],
          [2.623058234973338, 50.278610796644436],
          [2.622625524494945, 50.278509362657836],
          [2.622006030339055, 50.278374213688394],
          [2.620850360085835, 50.27819539468749],
          [2.620203001855489, 50.27809446592701],
          [2.619989538835305, 50.27805542636711],
          [2.61989406305463, 50.278043961830605],
          [2.619512067795439, 50.27797655599669],
          [2.618840739523361, 50.277850502419646],
          [2.618686339196455, 50.277837386258525],
          [2.618357835931532, 50.27780130886914],
          [2.618185112444794, 50.27777205348513],
          [2.618057307222714, 50.27774898603148],
          [2.6178424028567, 50.27770454353536],
          [2.617242669818486, 50.277588207106035],
          [2.61704048325038, 50.277559017326055],
          [2.61682570021715, 50.277536155830255],
          [2.61619399282819, 50.277466624980846],
          [2.615798009629521, 50.27740553031466],
          [2.615730109538994, 50.27730770358689],
          [2.615542823367917, 50.27718677865782],
          [2.615574528645876, 50.276844168588234],
          [2.615500903260164, 50.276680546450834],
          [2.6154950762722, 50.27666760981387],
          [2.615489263291008, 50.276654673144655]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.639236439871816,
      "ground": "gnd"
    },
    {
      "id": "32_163924",
      "bus1": "32_MVLV33586",
      "bus2": "32_MVBus04083",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.615489263291008, 50.276654673144655],
          [2.615476199725783, 50.27666521161523],
          [2.615466914447103, 50.27667270822039],
          [2.615468293751851, 50.27667650120288],
          [2.615529637394163, 50.27684517679257],
          [2.615496531369936, 50.27718778105039],
          [2.615540265597478, 50.27723083006857],
          [2.615712035234894, 50.27733651603634],
          [2.615739560642001, 50.27748748116441],
          [2.615633122528163, 50.27800647872787],
          [2.615621069558804, 50.278106299602136],
          [2.61546950892448, 50.27809766904809],
          [2.615382889193253, 50.2784044432459],
          [2.615278017204248, 50.27846671975083],
          [2.61491868569385, 50.27843520807173],
          [2.614641927698067, 50.27837112969591],
          [2.614568170703157, 50.278473791105014],
          [2.614153613192738, 50.27835429293956],
          [2.613696665427581, 50.2781809626772],
          [2.613322681293905, 50.278040693637365],
          [2.613216038928749, 50.278038241213935],
          [2.612090823935269, 50.27827552326877],
          [2.611893556454981, 50.278370382781866]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.4937842952176966,
      "ground": "gnd"
    },
    {
      "id": "32_165428",
      "bus1": "32_MVBus04083",
      "bus2": "32_MVBus04084",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.611893556454981, 50.278370382781866],
          [2.610865643018005, 50.27894545886845],
          [2.610576425628525, 50.27915830778908],
          [2.610487333424033, 50.27928077993034],
          [2.610409614245237, 50.27943199801992],
          [2.610389735720203, 50.27988604785279],
          [2.610331264414781, 50.280214328983746],
          [2.610220482872546, 50.280472610821164],
          [2.61003588251622, 50.2808272600071],
          [2.609926916022341, 50.28116014882231],
          [2.609910896836747, 50.28130313440513],
          [2.609924427473511, 50.28146402963164],
          [2.610916055845208, 50.283389244354005],
          [2.612055230470623, 50.28558650894041],
          [2.612148073116534, 50.285875771211856],
          [2.611992518098169, 50.28590940453966],
          [2.611993906384879, 50.286153937906015],
          [2.611853684946772, 50.28641857600207],
          [2.611156540349675, 50.287201457465066]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 1.0779159522736017,
      "ground": "gnd"
    },
    {
      "id": "32_68686",
      "bus1": "32_MVBus04084",
      "bus2": "32_MVLV25093",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.611156540349675, 50.287201457465066],
          [2.610813530927069, 50.28758703285596],
          [2.609844480803119, 50.288933331556365],
          [2.609918941504264, 50.28894844015721],
          [2.609921806005614, 50.288949735041925],
          [2.610068062495607, 50.289015522421295],
          [2.610170516525596, 50.28901887540209],
          [2.610193280190911, 50.28900883661785],
          [2.610210594011575, 50.28900120603216],
          [2.610227907827003, 50.28899357544397]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.2436079230656173,
      "ground": "gnd"
    },
    {
      "id": "32_68683",
      "bus1": "32_MVLV25093",
      "bus2": "32_MVLV67350",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.610227907827003, 50.28899357544397],
          [2.61023588942129, 50.28900603171097],
          [2.610243871019523, 50.289018487977245],
          [2.610246314913649, 50.2890222965401],
          [2.610364209815212, 50.289026521412225],
          [2.610968118658287, 50.289115922816606],
          [2.612534516935995, 50.28942512371229],
          [2.614248774637327, 50.28970959743515],
          [2.614533024587847, 50.289751896944765],
          [2.614549519086365, 50.28968704870886],
          [2.614551051255258, 50.28966764323272]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.3256508970539442,
      "ground": "gnd"
    },
    {
      "id": "32_69583",
      "bus1": "32_MVLV67350",
      "bus2": "32_MVBus04086",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.614551051255258, 50.28966764323272],
          [2.614568014301256, 50.289685454417636],
          [2.614568664006311, 50.289724633893236],
          [2.614569209522796, 50.28975760352192],
          [2.616133222075432, 50.28998999035409],
          [2.616719884940401, 50.290044654880845],
          [2.618377094518233, 50.290040629483705],
          [2.618686934973043, 50.28999134286182],
          [2.618760259071617, 50.29005050258251],
          [2.621615396663688, 50.28995823863835],
          [2.622200506863952, 50.28994782726977],
          [2.622426463430077, 50.28995267816642],
          [2.622802701995018, 50.289978735046155],
          [2.623677143020172, 50.290010772983294]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.664878734009816,
      "ground": "gnd"
    },
    {
      "id": "32_206538",
      "bus1": "32_MVBus04086",
      "bus2": "32_MVLV19423",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.623677143020172, 50.290010772983294],
          [2.623677143020172, 50.290010772983294],
          [2.623624793256819, 50.29003241500591],
          [2.623607143044526, 50.29003971622515]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.004439920132964172,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch838709",
      "bus1": "32_MVLV19423_LV",
      "bus2": "32_LVBus696816",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.623607143044526, 50.29003971622515],
          [2.623592227048257, 50.29003022948163],
          [2.623592227048257, 50.29003022948163],
          [2.623480378444226, 50.289959110204364],
          [2.623480378444226, 50.289959110204364]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011230107993900784,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch358812",
      "bus1": "32_LVBus696816",
      "bus2": "32_LVBus696817",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.623480378444226, 50.289959110204364],
          [2.623480378444226, 50.289959110204364],
          [2.623487369487572, 50.289959327233724],
          [2.623760202729883, 50.28996786243396],
          [2.62406799135664, 50.28997749098686],
          [2.624280399026231, 50.28998412904486],
          [2.624638624810615, 50.29002736295602],
          [2.624645507286411, 50.29002819041303],
          [2.624645507286411, 50.29002819041303]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08355673090826567,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch238156",
      "bus1": "32_LVBus696817",
      "bus2": "32_LVBus696818",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.624645507286411, 50.29002819041303],
          [2.624645507286411, 50.29002819041303],
          [2.624652430915366, 50.29002886521342],
          [2.624783993703675, 50.29004165041792],
          [2.625277351135837, 50.2900895734945],
          [2.625469590611836, 50.290211789486804],
          [2.625470012376195, 50.29021205772003],
          [2.625474567431648, 50.290214954638756],
          [2.625474567431648, 50.290214954638756]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0653419919016143,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch232860",
      "bus1": "32_LVBus696818",
      "bus2": "32_LVBus696819",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.625474567431648, 50.290214954638756],
          [2.625474567431648, 50.290214954638756],
          [2.625868020777941, 50.29030389713588],
          [2.62594178688985, 50.2903334998087],
          [2.62613528632133, 50.290411128408095],
          [2.626243853822776, 50.29044662576724],
          [2.626580728311966, 50.29055675237295],
          [2.62659928144684, 50.29056282001917],
          [2.62659928144684, 50.29056282001917]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08932788538941913,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch063052",
      "bus1": "32_LVBus696819",
      "bus2": "32_LVBus696820",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.62659928144684, 50.29056282001917],
          [2.62659928144684, 50.29056282001917],
          [2.627155504388208, 50.29074816040816],
          [2.627161721754984, 50.29075022772056],
          [2.627161721754984, 50.29075022772056]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04517795651471967,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch134536",
      "bus1": "32_LVBus696816",
      "bus2": "32_LVBus696821",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.623480378444226, 50.289959110204364],
          [2.623480378444226, 50.289959110204364],
          [2.623473386942506, 50.28995881240874],
          [2.623293387229559, 50.28995112825569],
          [2.623061084439247, 50.289941214381905],
          [2.623019149467371, 50.28993942742609],
          [2.622529968894704, 50.28991855148645],
          [2.622502016889914, 50.2899173510783],
          [2.622483788588883, 50.28991657678106],
          [2.622245242006738, 50.289917157627684],
          [2.622245242006738, 50.289917157627684]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08817787998904966,
      "ground": "gnd"
    },
    {
      "id": "32_113541",
      "bus1": "32_MVBus04086",
      "bus2": "32_MVLV49858",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.623677143020172, 50.290010772983294],
          [2.623677143020172, 50.290010772983294],
          [2.624223213216293, 50.29004450591309],
          [2.624828374909771, 50.29010146660839],
          [2.625498442812001, 50.290218497208876],
          [2.625842730620523, 50.290300366937224],
          [2.626126847153452, 50.2904075496464],
          [2.626294169984697, 50.29046377351122],
          [2.626807559303361, 50.29066210312921],
          [2.626993011712088, 50.290696700555],
          [2.62723065448372, 50.29077703212582],
          [2.627905911473513, 50.29082211882823],
          [2.628324557013754, 50.29089839414488],
          [2.628963914573252, 50.291037958712195],
          [2.629141072534311, 50.291095959102705],
          [2.628237520627236, 50.291591759857795],
          [2.627801911236338, 50.29173039116986],
          [2.627560746026027, 50.29176424649384],
          [2.627039072172141, 50.29182576670336],
          [2.626918455590995, 50.291836856104595],
          [2.626902317546068, 50.29180991805465],
          [2.62689479304261, 50.29179735412731],
          [2.626887268542906, 50.29178479019948]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.6008767889186016,
      "ground": "gnd"
    },
    {
      "id": "32_240181",
      "bus1": "32_MVLV49858",
      "bus2": "32_MVBus04087",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.626887268542906, 50.29178479019948],
          [2.6268857449587, 50.29179268201989],
          [2.626865581033349, 50.29179648075027],
          [2.626623781839825, 50.29184207383145],
          [2.626258049968942, 50.29193377091354],
          [2.625892279359232, 50.29201648391704],
          [2.625766245406811, 50.29206263770095],
          [2.624796759329688, 50.292570269363075],
          [2.624085944281583, 50.29292441563408],
          [2.624060743662393, 50.29293437290178],
          [2.623704011793027, 50.29312313167267],
          [2.623495611231472, 50.293242308717694],
          [2.623269082994582, 50.29338131543454],
          [2.62294482931094, 50.293606852709075],
          [2.622687523701646, 50.29376121270442],
          [2.622687523701646, 50.29376121270442]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.37539241794080014,
      "ground": "gnd"
    },
    {
      "id": "32_68695",
      "bus1": "32_MVBus04087",
      "bus2": "32_MVLV19462",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.622687523701646, 50.29376121270442],
          [2.622687523701646, 50.29376121270442],
          [2.62263296550327, 50.29379191414492],
          [2.622312502338764, 50.29394552265591],
          [2.622161274037635, 50.29400433064842],
          [2.622147439362784, 50.29403762061916],
          [2.621289640764031, 50.29446043715338],
          [2.621204386844963, 50.29452087714399],
          [2.621100989534776, 50.294598445606916],
          [2.621027091596461, 50.29468043283926],
          [2.620953113668008, 50.29475073598548],
          [2.620764600793554, 50.29491121456545],
          [2.620620617506913, 50.2950086640456],
          [2.620433026113377, 50.29508912731438],
          [2.620386783464268, 50.29510182452349],
          [2.620439297780454, 50.295200588476725],
          [2.620426277354249, 50.29537413168532],
          [2.62051990726514, 50.29540776586106],
          [2.620506148813422, 50.29543493510597],
          [2.620516051241902, 50.29543457125295]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.2663222605059161,
      "ground": "gnd"
    },
    {
      "id": "32_132125",
      "bus1": "32_MVLV19462",
      "bus2": "32_MVBus04088",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.620516051241902, 50.29543457125295],
          [2.62052538360303, 50.29542250655966],
          [2.620534715959709, 50.29541044186536],
          [2.620597530422, 50.29546233744518],
          [2.620206133561476, 50.29643682429817],
          [2.62018711594368, 50.29654295912137],
          [2.620186349538065, 50.296653538898816],
          [2.620196802364556, 50.29675869942328],
          [2.620206774250337, 50.29678564340796],
          [2.620200003843082, 50.297067057583185],
          [2.620201809445653, 50.2973763162399],
          [2.620217881430257, 50.29748416490199],
          [2.620434213702181, 50.29777994357041],
          [2.620696187138951, 50.29791274703136],
          [2.620746292287257, 50.298080741628404],
          [2.620746549122193, 50.29823106474111],
          [2.6215284739592, 50.29934468173654],
          [2.62162862318129, 50.299429846504296],
          [2.621745657330572, 50.299520365450334],
          [2.621876993947323, 50.299657596690814],
          [2.622699819139693, 50.300426967099646],
          [2.623490373717985, 50.30119371505314],
          [2.623760034040906, 50.30145916546125],
          [2.623817971685, 50.30152375975555],
          [2.624087600143176, 50.302492249717595],
          [2.624136717309137, 50.30249122864837],
          [2.624166762839826, 50.3025882480228],
          [2.62418790317968, 50.30260258394276],
          [2.624203348366851, 50.30260344526372],
          [2.624222975047176, 50.302598006051575],
          [2.624294297276975, 50.3025546745508],
          [2.624294297276975, 50.3025546745508]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.897235248621075,
      "ground": "gnd"
    },
    {
      "id": "32_219726",
      "bus1": "32_MVBus04088",
      "bus2": "32_MVLV24380",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.624294297276975, 50.3025546745508],
          [2.625976065113963, 50.30158780607978],
          [2.626664947958394, 50.30129431463025],
          [2.626746165107237, 50.30126444622951],
          [2.62685677112772, 50.30121652458956],
          [2.62732607931405, 50.301083221201985],
          [2.628171117450139, 50.300650174303264],
          [2.628346805767321, 50.30061538762512],
          [2.628884980165056, 50.30058862488533],
          [2.629312987899137, 50.30056170896909],
          [2.629350410000868, 50.30058344477981],
          [2.629355977360891, 50.30059642590796],
          [2.629361544723787, 50.30060940703571]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.4371211002877319,
      "ground": "gnd"
    },
    {
      "id": "32_224121",
      "bus1": "32_MVLV24380",
      "bus2": "32_MVBus04089",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.629361544723787, 50.30060940703571],
          [2.629345117691045, 50.3006010105295],
          [2.629328690663784, 50.3005926140211],
          [2.629297968644801, 50.300631867597744],
          [2.629297968644801, 50.300631867597744]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.006381669293326191,
      "ground": "gnd"
    },
    {
      "id": "32_2651",
      "bus1": "32_MVBus04089",
      "bus2": "32_MVBus04090",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.629297968644801, 50.300631867597744],
          [2.628931770106961, 50.30239673890858],
          [2.632716891452097, 50.30220719903312],
          [2.635416381289178, 50.30206910847219],
          [2.635351922607169, 50.30288998142877]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.7528997945962722,
      "ground": "gnd"
    },
    {
      "id": "32_53268",
      "bus1": "32_MVBus04090",
      "bus2": "32_MVLV15315",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.635351922607169, 50.30288998142877],
          [2.635351922607169, 50.30288998142877],
          [2.638248247521533, 50.30332986809552],
          [2.638268694645873, 50.30333297683494]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.21206784438136436,
      "ground": "gnd"
    },
    {
      "id": "32_50970",
      "bus1": "32_MVBus04090",
      "bus2": "32_MVLV07905",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.635351922607169, 50.30288998142877],
          [2.636236906283018, 50.30559136568776],
          [2.636706827056246, 50.30702564926547],
          [2.637497365122416, 50.3087479532022],
          [2.637495783904683, 50.30877185462121]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.6697342780754046,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch063051",
      "bus1": "32_MVLV07905_LV",
      "bus2": "32_LVBus696776",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.637495783904683, 50.30877185462121],
          [2.637478970526072, 50.308783965633076],
          [2.637478970526072, 50.308783965633076],
          [2.637434789188748, 50.308788883610035],
          [2.637434789188748, 50.308788883610035]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0031944692773725573,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch085586",
      "bus1": "32_LVBus696776",
      "bus2": "32_LVBus696777",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.637434789188748, 50.308788883610035],
          [2.637434789188748, 50.308788883610035],
          [2.636909701399508, 50.30862198513626],
          [2.636909701399508, 50.30862198513626]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.041758688697413095,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch004586",
      "bus1": "32_LVBus696777",
      "bus2": "32_LVBus696778",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.636909701399508, 50.30862198513626],
          [2.636909701399508, 50.30862198513626],
          [2.636900170395197, 50.30861924441354],
          [2.635832772148238, 50.30831187474876],
          [2.635813456178384, 50.308298963340235],
          [2.635813456178384, 50.308298963340235]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08610363333561818,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch189696",
      "bus1": "32_MVLV07905_LV",
      "bus2": "32_LVBus696774",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.637495783904683, 50.30877185462121],
          [2.637500485314903, 50.30878716161679],
          [2.637500485314903, 50.30878716161679],
          [2.637391788714271, 50.30882032559866],
          [2.637391851924867, 50.30883094159328],
          [2.637391851924867, 50.30883094159328]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.009757799755784823,
      "ground": "gnd"
    },
    {
      "id": "32_106451",
      "bus1": "32_MVLV24380",
      "bus2": "32_MVBus04091",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.629361544723787, 50.30060940703571],
          [2.629298951168131, 50.30062975636935],
          [2.629362649784071, 50.30058250032396],
          [2.629300842985397, 50.300583867755975],
          [2.630193208324875, 50.300531308890704],
          [2.631088293535447, 50.3004625479],
          [2.631107602422075, 50.30040766151175],
          [2.631029991995598, 50.300108473998925],
          [2.630974487476199, 50.29998185774247],
          [2.630960141948074, 50.29993154789458],
          [2.630936911932971, 50.29980393927278],
          [2.630946520052632, 50.299769752266805],
          [2.630963166487131, 50.299736445829176],
          [2.631032697199815, 50.29963018885901],
          [2.631163566548771, 50.29945455060681],
          [2.631712754163602, 50.2990585133924],
          [2.63264999039068, 50.2983144705834],
          [2.632701778854662, 50.29829186609072],
          [2.632739622501837, 50.2982827741069],
          [2.632769048148023, 50.298276412520735],
          [2.632815337986636, 50.2982717961764],
          [2.63285323436696, 50.29827170497533],
          [2.632884132907729, 50.298275220215594],
          [2.632927684091047, 50.29828140617035],
          [2.632975480370709, 50.29829477008079],
          [2.633591580601597, 50.29851618188272],
          [2.633411902703799, 50.298740490125766],
          [2.633408532910959, 50.2987416200034],
          [2.633389908062479, 50.29874784800905],
          [2.633389908062479, 50.29874784800905]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.5263880029680386,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch399380",
      "bus1": "32_MVLV24380_LV",
      "bus2": "32_LVBus696862",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.629361544723787, 50.30060940703571],
          [2.629363372460448, 50.300595995517455],
          [2.629363372460448, 50.300595995517455],
          [2.629466684795784, 50.30046998799177],
          [2.629466684795784, 50.30046998799177]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0158316562232244,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch096845",
      "bus1": "32_LVBus696862",
      "bus2": "32_LVBus696863",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.629466684795784, 50.30046998799177],
          [2.629466684795784, 50.30046998799177],
          [2.629949400281103, 50.300430636316406],
          [2.630388463887498, 50.300416361598366],
          [2.630395424004839, 50.30041582449541],
          [2.630395424004839, 50.30041582449541]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06649208086602643,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch836179",
      "bus1": "32_MVLV24380_LV",
      "bus2": "32_LVBus696857",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.629361544723787, 50.30060940703571],
          [2.629359561631656, 50.300596004579866],
          [2.629359561631656, 50.300596004579866],
          [2.629341055858146, 50.30056253065612],
          [2.629341055858146, 50.30056253065612]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.003950017077895409,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch238698",
      "bus1": "32_LVBus696857",
      "bus2": "32_LVBus696858",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.629341055858146, 50.30056253065612],
          [2.629341055858146, 50.30056253065612],
          [2.62933409555334, 50.30056304077751],
          [2.629324152282775, 50.30056377336771],
          [2.629295750957528, 50.30056586902298],
          [2.62905642610781, 50.300583497389624],
          [2.628835993389533, 50.30059974331639],
          [2.628835993389533, 50.30059974331639]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03622186208345304,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch057945",
      "bus1": "32_LVBus696858",
      "bus2": "32_LVBus696859",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.628835993389533, 50.30059974331639],
          [2.628835993389533, 50.30059974331639],
          [2.628829003756198, 50.300600029128496],
          [2.628372927621455, 50.300618870452325],
          [2.628372927621455, 50.300618870452325]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.033060908600101024,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch276314",
      "bus1": "32_LVBus696859",
      "bus2": "32_LVBus696860",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.628372927621455, 50.300618870452325],
          [2.628372927621455, 50.300618870452325],
          [2.628078436171158, 50.30066455475863],
          [2.627651646271829, 50.30087397684355],
          [2.627384265060025, 50.301005171480135],
          [2.627378704522041, 50.30100790373707],
          [2.627378704522041, 50.30100790373707]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08439037390797986,
      "ground": "gnd"
    },
    {
      "id": "32_160001",
      "bus1": "32_MVBus04088",
      "bus2": "32_MVLV29207",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.624294297276975, 50.3025546745508],
          [2.624294297276975, 50.3025546745508],
          [2.624306986348966, 50.30256363683328],
          [2.624284608693519, 50.30257807441993],
          [2.624247427576949, 50.30266500253611],
          [2.624260350244012, 50.30267561548955]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.013634433294514562,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch953658",
      "bus1": "32_MVLV29207_LV",
      "bus2": "32_LVBus696895",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.624260350244012, 50.30267561548955],
          [2.624254163043663, 50.302688929388566],
          [2.624254163043663, 50.302688929388566],
          [2.624229471915402, 50.30267847853738],
          [2.624263789431063, 50.302617680387606],
          [2.624263789431063, 50.302617680387606]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009299783605873474,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch152029",
      "bus1": "32_LVBus696895",
      "bus2": "32_LVBus696896",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.624263789431063, 50.302617680387606],
          [2.624263789431063, 50.302617680387606],
          [2.624257918720875, 50.30262013502751],
          [2.62402575935947, 50.30271715650955],
          [2.62402575935947, 50.30271715650955]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.020249079004097236,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch307077",
      "bus1": "32_LVBus696896",
      "bus2": "32_LVBus696901",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.62402575935947, 50.30271715650955],
          [2.62402575935947, 50.30271715650955],
          [2.624019634845852, 50.30271933353665],
          [2.623553418411049, 50.302890558703936],
          [2.623357305673943, 50.302960115252226],
          [2.623332793269645, 50.30296880530722],
          [2.623151480285002, 50.30309597588914],
          [2.622930504053349, 50.30317434819618],
          [2.622930504053349, 50.30317434819618]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09390690425037869,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch072575",
      "bus1": "32_LVBus696901",
      "bus2": "32_LVBus696902",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.622930504053349, 50.30317434819618],
          [2.622930504053349, 50.30317434819618],
          [2.622924337149185, 50.30317648039571],
          [2.622538283442486, 50.30331015648219],
          [2.622242953958327, 50.303464117445515],
          [2.622174443956952, 50.30349983124187],
          [2.6217599245974, 50.30374949657705],
          [2.621754827748063, 50.30375256850449],
          [2.621754827748063, 50.30375256850449]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.10622489835798891,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch252375",
      "bus1": "32_LVBus696896",
      "bus2": "32_LVBus696897",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.62402575935947, 50.30271715650955],
          [2.62402575935947, 50.30271715650955],
          [2.624180327887117, 50.302743744451355],
          [2.624349469340939, 50.302999350040174],
          [2.624449586891142, 50.30315063268329],
          [2.62454858864968, 50.30330024866743],
          [2.624605104013348, 50.30336304200617],
          [2.624605104013348, 50.30336304200617]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08669772010212316,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch123000",
      "bus1": "32_LVBus696897",
      "bus2": "32_LVBus696898",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.624605104013348, 50.30336304200617],
          [2.624605104013348, 50.30336304200617],
          [2.624668778975655, 50.303442976804426],
          [2.624994001574135, 50.30385126710903],
          [2.625177353538689, 50.3040814505821],
          [2.625269806313571, 50.304197509559884],
          [2.625269806313571, 50.304197509559884]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1042038441816395,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch318349",
      "bus1": "32_LVBus696898",
      "bus2": "32_LVBus696899",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.625269806313571, 50.304197509559884],
          [2.625269806313571, 50.304197509559884],
          [2.625273163585933, 50.30420145023428],
          [2.625377336703288, 50.30432349419295],
          [2.625397494355106, 50.30434712023533],
          [2.625639429481232, 50.3046305964371],
          [2.625928412256667, 50.30496918726782],
          [2.625958049911338, 50.30500390965807],
          [2.626004869328312, 50.305058765113614],
          [2.626004869328312, 50.305058765113614]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.10918005328940543,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch901503",
      "bus1": "32_LVBus696899",
      "bus2": "32_LVBus696900",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.626004869328312, 50.305058765113614],
          [2.626004869328312, 50.305058765113614],
          [2.626008338551757, 50.30506266063089],
          [2.626324630425492, 50.305417464920346],
          [2.626745400778389, 50.30588944622547],
          [2.626707977740091, 50.30604862454315],
          [2.626707977740091, 50.30604862454315]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.12430632072372202,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch645943",
      "bus1": "32_MVLV29207_LV",
      "bus2": "32_LVBus696888",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.624260350244012, 50.30267561548955],
          [2.624271614626384, 50.30268289399406],
          [2.624271614626384, 50.30268289399406],
          [2.624271472536668, 50.30266039654889],
          [2.624361727081566, 50.30256349993183],
          [2.624361727081566, 50.30256349993183]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.015053153928247943,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch340012",
      "bus1": "32_LVBus696888",
      "bus2": "32_LVBus696889",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.624361727081566, 50.30256349993183],
          [2.624361727081566, 50.30256349993183],
          [2.624400621040293, 50.302516591741636],
          [2.624732577824846, 50.302308650849966],
          [2.624732577824846, 50.302308650849966]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.038988858729321285,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch138751",
      "bus1": "32_LVBus696889",
      "bus2": "32_LVBus696890",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.624732577824846, 50.302308650849966],
          [2.624732577824846, 50.302308650849966],
          [2.624737646171186, 50.30230555193682],
          [2.62489789330134, 50.30220777313478],
          [2.624986191656457, 50.30215390188582],
          [2.625432525252005, 50.30188154492403],
          [2.625501791901062, 50.301839276428446],
          [2.625501791901062, 50.301839276428446]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07569243068911646,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch086643",
      "bus1": "32_LVBus696890",
      "bus2": "32_LVBus696891",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.625501791901062, 50.301839276428446],
          [2.625501791901062, 50.301839276428446],
          [2.625506986711343, 50.30183625795045],
          [2.625781543001558, 50.30167677366187],
          [2.626111796938178, 50.30152571895262],
          [2.626117498428472, 50.301523112059805],
          [2.626117498428472, 50.301523112059805]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05631908572237926,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch140185",
      "bus1": "32_LVBus696891",
      "bus2": "32_LVBus696892",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.626117498428472, 50.301523112059805],
          [2.626117498428472, 50.301523112059805],
          [2.626145458732389, 50.301505062413554],
          [2.626544953904355, 50.301371459597746],
          [2.62654548527798, 50.301371278866355],
          [2.626551694200142, 50.30136920919771],
          [2.626551694200142, 50.30136920919771]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.035478732532621786,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch287861",
      "bus1": "32_LVBus696888",
      "bus2": "32_LVBus696893",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.624361727081566, 50.30256349993183],
          [2.624361727081566, 50.30256349993183],
          [2.624901377491581, 50.30273004201185],
          [2.625044055430535, 50.30275740154982],
          [2.625044055430535, 50.30275740154982]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05328839056689667,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch485638",
      "bus1": "32_MVLV19462_LV",
      "bus2": "32_LVBus696826",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.620516051241902, 50.29543457125295],
          [2.620533492492303, 50.29542706461863],
          [2.620533492492303, 50.29542706461863],
          [2.620539306258086, 50.29542456539792],
          [2.620642038902964, 50.295380328641386],
          [2.620642038902964, 50.295380328641386]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009319283060209392,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch117367",
      "bus1": "32_LVBus696826",
      "bus2": "32_LVBus696827",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.620642038902964, 50.295380328641386],
          [2.620642038902964, 50.295380328641386],
          [2.620381169783133, 50.2951000336817],
          [2.620381169783133, 50.2951000336817]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.036299183302350845,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch123268",
      "bus1": "32_LVBus696827",
      "bus2": "32_LVBus696828",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.620381169783133, 50.2951000336817],
          [2.620381169783133, 50.2951000336817],
          [2.620198883608109, 50.29512744772721],
          [2.620002445462887, 50.29513691009175],
          [2.619805870083734, 50.295119396470085],
          [2.619285820655507, 50.294985792679334],
          [2.619285820655507, 50.294985792679334]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08144662315251783,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch324014",
      "bus1": "32_LVBus696828",
      "bus2": "32_LVBus696829",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.619285820655507, 50.294985792679334],
          [2.619285820655507, 50.294985792679334],
          [2.619279269537723, 50.29498420136909],
          [2.618625269243299, 50.29482555061643],
          [2.618625269243299, 50.29482555061643]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05033037919927151,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch092631",
      "bus1": "32_LVBus696829",
      "bus2": "32_LVBus696830",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.618625269243299, 50.29482555061643],
          [2.618625269243299, 50.29482555061643],
          [2.618374751643866, 50.295185759293716],
          [2.618374751643866, 50.295185759293716]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.043864301551773136,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch189695",
      "bus1": "32_LVBus696830",
      "bus2": "32_LVBus696831",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.618374751643866, 50.295185759293716],
          [2.618374751643866, 50.295185759293716],
          [2.6179154888045, 50.29585213617578],
          [2.6179154888045, 50.29585213617578]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08102670917341064,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch159319",
      "bus1": "32_LVBus696831",
      "bus2": "32_LVBus696832",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.6179154888045, 50.29585213617578],
          [2.6179154888045, 50.29585213617578],
          [2.617843573555165, 50.295929154153356],
          [2.61772851428367, 50.29605237921053],
          [2.617389056946357, 50.29641592924034],
          [2.617385463900697, 50.29641977832077],
          [2.617385463900697, 50.29641977832077]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07357425269352642,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch048214",
      "bus1": "32_LVBus696827",
      "bus2": "32_LVBus696833",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.620381169783133, 50.2951000336817],
          [2.620381169783133, 50.2951000336817],
          [2.620542841501063, 50.29505642388854],
          [2.620549303917446, 50.29505468596384],
          [2.620549303917446, 50.29505468596384]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.012999163426534057,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch092633",
      "bus1": "32_LVBus696826",
      "bus2": "32_LVBus696834",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.620642038902964, 50.295380328641386],
          [2.620642038902964, 50.295380328641386],
          [2.620608443280871, 50.29556698551524],
          [2.620608443280871, 50.29556698551524]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.02090027807779583,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch314873",
      "bus1": "32_LVBus696834",
      "bus2": "32_LVBus696835",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.620608443280871, 50.29556698551524],
          [2.620608443280871, 50.29556698551524],
          [2.62057330603751, 50.295653854546934],
          [2.620481019850395, 50.29588196317755],
          [2.620470104088727, 50.29590894636486],
          [2.620381406341565, 50.296085194581806],
          [2.620250284360066, 50.296345734846916],
          [2.62024815071335, 50.29634997550733],
          [2.620248136855233, 50.29635000246143],
          [2.620248136855233, 50.29635000246143]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09084158507496805,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch376625",
      "bus1": "32_LVBus696835",
      "bus2": "32_LVBus696836",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.620248136855233, 50.29635000246143],
          [2.620248136855233, 50.29635000246143],
          [2.619756033229891, 50.296198352444065],
          [2.619517191238505, 50.29615396860236],
          [2.61951070152453, 50.29617088162626],
          [2.619508961587242, 50.29617539059076],
          [2.619505040149645, 50.296185612055154],
          [2.619503369403257, 50.29618996830189],
          [2.619503369403257, 50.29618996830189]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.060754978891631485,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch459655",
      "bus1": "32_MVLV19462_LV",
      "bus2": "32_LVBus696823",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.620516051241902, 50.29543457125295],
          [2.620515490385356, 50.29543697759054],
          [2.620515490385356, 50.29543697759054],
          [2.620690253303309, 50.295396873205085],
          [2.62070705161608, 50.29538963725067],
          [2.62070705161608, 50.29538963725067]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014670165009761522,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch406606",
      "bus1": "32_LVBus696823",
      "bus2": "32_LVBus696824",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.62070705161608, 50.29538963725067],
          [2.62070705161608, 50.29538963725067],
          [2.620707112256444, 50.295400423913215],
          [2.620872087707484, 50.29560282053727],
          [2.620874387078752, 50.295605642050724],
          [2.620875332195006, 50.29560679751961],
          [2.620875332195006, 50.29560679751961]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.027096808903048508,
      "ground": "gnd"
    },
    {
      "id": "32_229677",
      "bus1": "32_MVBus04087",
      "bus2": "32_MVLV56936",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.622687523701646, 50.29376121270442],
          [2.622687523701646, 50.29376121270442],
          [2.622638324655418, 50.29374874540955],
          [2.62263206251744, 50.293753650828094],
          [2.622618771223451, 50.29376407368283]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.004475025849803056,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch784619",
      "bus1": "32_MVLV56936_LV",
      "bus2": "32_LVBus697041",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.622618771223451, 50.29376407368283],
          [2.622623944217907, 50.29377711892716],
          [2.622623944217907, 50.29377711892716],
          [2.622633011315986, 50.29380000864531],
          [2.622633011315986, 50.29380000864531]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0026268295524383197,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch218522",
      "bus1": "32_LVBus697041",
      "bus2": "32_LVBus697046",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.622633011315986, 50.29380000864531],
          [2.622633011315986, 50.29380000864531],
          [2.622353141287077, 50.29393553889769],
          [2.622337410226471, 50.29394062781553],
          [2.622157026982181, 50.29399894709],
          [2.622157026982181, 50.29399894709]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.040653610156791434,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch039791",
      "bus1": "32_LVBus697046",
      "bus2": "32_LVBus697055",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.622157026982181, 50.29399894709],
          [2.622157026982181, 50.29399894709],
          [2.621746714402407, 50.29343355403231],
          [2.621746714402407, 50.29343355403231]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0693554935034263,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch218521",
      "bus1": "32_LVBus697055",
      "bus2": "32_LVBus697056",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.621746714402407, 50.29343355403231],
          [2.621746714402407, 50.29343355403231],
          [2.621743721681681, 50.29342949571234],
          [2.621566914779071, 50.293190216756976],
          [2.621477008612943, 50.29306854800997],
          [2.621447039987174, 50.29302799174243],
          [2.621389262581975, 50.29294979075631],
          [2.621351149133307, 50.29289821519391],
          [2.621322324074256, 50.29285919978327],
          [2.621322324074256, 50.29285919978327]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07068412505366385,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch178333",
      "bus1": "32_LVBus697056",
      "bus2": "32_LVBus697057",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.621322324074256, 50.29285919978327],
          [2.621322324074256, 50.29285919978327],
          [2.621282723880377, 50.292822192557885],
          [2.621082442431293, 50.29263502565795],
          [2.620886612342316, 50.29240965443007],
          [2.620856368756117, 50.29237485100881],
          [2.620632448727006, 50.29220085798386],
          [2.620480200862635, 50.2920825539216],
          [2.620475740806006, 50.2920790912386],
          [2.620475740806006, 50.2920790912386]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.10599288419588655,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch035290",
      "bus1": "32_LVBus697046",
      "bus2": "32_LVBus697047",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.622157026982181, 50.29399894709],
          [2.622157026982181, 50.29399894709],
          [2.622143258372518, 50.29404393011017],
          [2.622143258372518, 50.29404393011017]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.005098955194718904,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch292559",
      "bus1": "32_LVBus697047",
      "bus2": "32_LVBus697051",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.622143258372518, 50.29404393011017],
          [2.622143258372518, 50.29404393011017],
          [2.622143283724219, 50.29404841708226],
          [2.622144584279125, 50.29426868238471],
          [2.622329686292637, 50.29471774540198],
          [2.622288112148422, 50.294807743974154],
          [2.622288112148422, 50.294807743974154]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.087103987818953,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch120708",
      "bus1": "32_LVBus697051",
      "bus2": "32_LVBus697052",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.622288112148422, 50.294807743974154],
          [2.622288112148422, 50.294807743974154],
          [2.622122663867091, 50.294963567425654],
          [2.62195708914357, 50.29511950757403],
          [2.621953145505421, 50.29512321402471],
          [2.621953145505421, 50.29512321402471]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.042439327061749986,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch097019",
      "bus1": "32_LVBus697051",
      "bus2": "32_LVBus697053",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.622288112148422, 50.294807743974154],
          [2.622288112148422, 50.294807743974154],
          [2.622499464027325, 50.29495108039224],
          [2.622499464027325, 50.29495108039224]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.021932141562568872,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch148596",
      "bus1": "32_LVBus697053",
      "bus2": "32_LVBus697054",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.622499464027325, 50.29495108039224],
          [2.622499464027325, 50.29495108039224],
          [2.622506278262544, 50.294952114528726],
          [2.622635804464666, 50.29497170010322],
          [2.623181181132666, 50.29505414150138],
          [2.623194823617107, 50.29505620069168],
          [2.623201806139833, 50.29505726131994],
          [2.623201806139833, 50.29505726131994]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.051420979469096795,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch157927",
      "bus1": "32_LVBus697047",
      "bus2": "32_LVBus697048",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.622143258372518, 50.29404393011017],
          [2.622143258372518, 50.29404393011017],
          [2.6212756496397, 50.2944685641112],
          [2.621210261258687, 50.29451922130899],
          [2.62120579787491, 50.294522677666656],
          [2.62120579787491, 50.294522677666656]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08561289568911647,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch040405",
      "bus1": "32_LVBus697048",
      "bus2": "32_LVBus697049",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.62120579787491, 50.294522677666656],
          [2.62120579787491, 50.294522677666656],
          [2.621080130613372, 50.29463086323166],
          [2.620926591522887, 50.29477507206421],
          [2.62067525405958, 50.29499145137582],
          [2.620591363994653, 50.29504558796182],
          [2.620591363994653, 50.29504558796182]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07290287454344871,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch029731",
      "bus1": "32_LVBus697049",
      "bus2": "32_LVBus697050",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.620591363994653, 50.29504558796182],
          [2.620591363994653, 50.29504558796182],
          [2.621289473087091, 50.29508222274863],
          [2.621331358558288, 50.2950844232249],
          [2.621574067277721, 50.29509716110338],
          [2.621883076564402, 50.29514136940879],
          [2.621883076564402, 50.29514136940879]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09281926756850505,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch039792",
      "bus1": "32_LVBus697041",
      "bus2": "32_LVBus697042",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.622633011315986, 50.29380000864531],
          [2.622633011315986, 50.29380000864531],
          [2.622638261808734, 50.29379704397618],
          [2.622822140175094, 50.29369318143296],
          [2.622968706117282, 50.29361039575974],
          [2.623080548183589, 50.293538199361734],
          [2.623080548183589, 50.293538199361734]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04320553463567087,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch103963",
      "bus1": "32_LVBus697042",
      "bus2": "32_LVBus697043",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.623080548183589, 50.293538199361734],
          [2.623080548183589, 50.293538199361734],
          [2.623085067538449, 50.2935347697225],
          [2.623098611590914, 50.293524480836076],
          [2.623318063827875, 50.29335782388863],
          [2.623445123123377, 50.29329144277497],
          [2.623471954056908, 50.29327743453343],
          [2.623471954056908, 50.29327743453343]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04039889266560863,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch752642",
      "bus1": "32_LVBus697043",
      "bus2": "32_LVBus697045",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.623471954056908, 50.29327743453343],
          [2.623471954056908, 50.29327743453343],
          [2.623418629324004, 50.293278465191214],
          [2.623390652183471, 50.29329291582128],
          [2.623345787251599, 50.293301114966056],
          [2.623295237347844, 50.29329494190005],
          [2.623199487327382, 50.29324033331831],
          [2.623164335215313, 50.293229628332405],
          [2.623115883947027, 50.29321802996659],
          [2.623112334948741, 50.29321717671724],
          [2.623009851099765, 50.29321022700996],
          [2.623004858531332, 50.293209251479695],
          [2.622969097005382, 50.29320223619956],
          [2.622928316156925, 50.293187048231836],
          [2.622909220781384, 50.29317437639232],
          [2.622860568411577, 50.29314209315541],
          [2.622811916154795, 50.293109818871976],
          [2.62266597366424, 50.29301297791838],
          [2.62260567886232, 50.29297296803406],
          [2.62260567886232, 50.29297296803406]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07606123695693749,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch063476",
      "bus1": "32_LVBus697043",
      "bus2": "32_LVBus697044",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.623471954056908, 50.29327743453343],
          [2.623471954056908, 50.29327743453343],
          [2.623503934501175, 50.29325996823835],
          [2.624083447880962, 50.29294360804034],
          [2.624110093230905, 50.29292905266614],
          [2.624115427902372, 50.29292614157748],
          [2.624115427902372, 50.29292614157748]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.060244937717981034,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch640297",
      "bus1": "32_MVLV49858_LV",
      "bus2": "32_LVBus697009",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.626887268542906, 50.29178479019948],
          [2.626872351415147, 50.29177530387304],
          [2.626872351415147, 50.29177530387304],
          [2.626867374353978, 50.29177213878346],
          [2.626864070373035, 50.291770037664605],
          [2.626859093312904, 50.2917668725747],
          [2.626859093312904, 50.2917668725747]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0013312346216231793,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch962696",
      "bus1": "32_MVLV49858_LV",
      "bus2": "32_LVBus696998",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.626887268542906, 50.29178479019948],
          [2.626896737056372, 50.29179681109625],
          [2.626896737056372, 50.29179681109625],
          [2.626915546994141, 50.29182067370518],
          [2.626915546994141, 50.29182067370518]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0029735967724776103,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch177135",
      "bus1": "32_LVBus696998",
      "bus2": "32_LVBus696999",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.626915546994141, 50.29182067370518],
          [2.626915546994141, 50.29182067370518],
          [2.627588809118346, 50.29176507755158],
          [2.627588809118346, 50.29176507755158]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04837418127627299,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch168097",
      "bus1": "32_LVBus696999",
      "bus2": "32_LVBus697000",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.627588809118346, 50.29176507755158],
          [2.627588809118346, 50.29176507755158],
          [2.62784904237339, 50.29172931043591],
          [2.627855229073695, 50.291728461203604],
          [2.628049663518699, 50.2916655770929],
          [2.628124691099959, 50.29164131291662],
          [2.628247397234544, 50.29160162590475],
          [2.628443207000847, 50.29149325717648],
          [2.628443207000847, 50.29149325717648]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0691624291488977,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch218906",
      "bus1": "32_LVBus697000",
      "bus2": "32_LVBus697001",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.628443207000847, 50.29149325717648],
          [2.628443207000847, 50.29149325717648],
          [2.628448470972412, 50.2914903011894],
          [2.628991020167917, 50.29118569776154],
          [2.629081302461285, 50.291135012877085],
          [2.629086566358175, 50.29113205686103],
          [2.629086566358175, 50.29113205686103]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06096066160895534,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch148981",
      "bus1": "32_LVBus696999",
      "bus2": "32_LVBus697002",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.627588809118346, 50.29176507755158],
          [2.627588809118346, 50.29176507755158],
          [2.627235931601728, 50.291424321491654],
          [2.627235931601728, 50.291424321491654]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.045486808994025775,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch119746",
      "bus1": "32_LVBus697002",
      "bus2": "32_LVBus697003",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.627235931601728, 50.291424321491654],
          [2.627235931601728, 50.291424321491654],
          [2.627262433872396, 50.291163534437814],
          [2.627261492163925, 50.29115567535103],
          [2.627239969443925, 50.29097672877774],
          [2.627218652994763, 50.29079952264973],
          [2.627218446824826, 50.290797773186526],
          [2.627218122968852, 50.29079504582381],
          [2.627218122968852, 50.29079504582381]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07018013579458161,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch097630",
      "bus1": "32_LVBus696999",
      "bus2": "32_LVBus697004",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.627588809118346, 50.29176507755158],
          [2.627588809118346, 50.29176507755158],
          [2.627592850584735, 50.29176874737358],
          [2.627596892000046, 50.29177240822134],
          [2.627687592635222, 50.291854737421865],
          [2.62787261244693, 50.292294667198284],
          [2.62787266925512, 50.29229480167519],
          [2.62787266925512, 50.29229480167519]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0629033442123873,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch289844",
      "bus1": "32_LVBus697004",
      "bus2": "32_LVBus697005",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.62787266925512, 50.29229480167519],
          [2.62787266925512, 50.29229480167519],
          [2.627888209951664, 50.29233221375697],
          [2.627908680128911, 50.29238152277902],
          [2.627915882339204, 50.292398870586986],
          [2.627962689693263, 50.29251160890117],
          [2.62799635692878, 50.292592681832694],
          [2.628029299763204, 50.292672006516426],
          [2.628024617995824, 50.29276623649104],
          [2.6280042702651, 50.29317552063349],
          [2.6280042702651, 50.29317552063349]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09945407974345616,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch324066",
      "bus1": "32_LVBus697005",
      "bus2": "32_LVBus697006",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.6280042702651, 50.29317552063349],
          [2.6280042702651, 50.29317552063349],
          [2.627987968944254, 50.2934265730944],
          [2.627987390255171, 50.293435539564385],
          [2.627978653860561, 50.2935700367343],
          [2.627973996298869, 50.29364176854415],
          [2.62797282490214, 50.293659701512105],
          [2.627965736136711, 50.2937689776051],
          [2.627965736136711, 50.2937689776051]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06607010149779427,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch977423",
      "bus1": "32_LVBus697006",
      "bus2": "32_LVBus697007",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.627965736136711, 50.2937689776051],
          [2.627965736136711, 50.2937689776051],
          [2.62796427825985, 50.29385871277832],
          [2.627961439079695, 50.29403445867459],
          [2.627957554201253, 50.29427424593249],
          [2.627968750394935, 50.294359831997035],
          [2.627985266587095, 50.29448612975077],
          [2.627987611102397, 50.29450400950546],
          [2.628000215054451, 50.2946004867194],
          [2.627987625845153, 50.29460861112709],
          [2.627987625845153, 50.29460861112709]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09389616833451157,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch459674",
      "bus1": "32_MVLV49858_LV",
      "bus2": "32_LVBus696993",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.626887268542906, 50.29178479019948],
          [2.626887345858972, 50.291798251154724],
          [2.626887345858972, 50.291798251154724],
          [2.626887475080014, 50.29182074889739],
          [2.626887475080014, 50.29182074889739]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.002502546221524586,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch029659",
      "bus1": "32_LVBus696993",
      "bus2": "32_LVBus696994",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.626887475080014, 50.29182074889739],
          [2.626887475080014, 50.29182074889739],
          [2.626880829336411, 50.29182216453129],
          [2.626754560291906, 50.29184908842627],
          [2.626289371341199, 50.2919482711124],
          [2.626222913655916, 50.29196244505484],
          [2.626064044607684, 50.29199631909714],
          [2.62590639255485, 50.292029929821894],
          [2.62590639255485, 50.292029929821894]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07368297871376824,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch346052",
      "bus1": "32_LVBus696994",
      "bus2": "32_LVBus696995",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.62590639255485, 50.292029929821894],
          [2.62590639255485, 50.292029929821894],
          [2.625895174725639, 50.292035304748225],
          [2.625435354249812, 50.29225576528198],
          [2.62512132166935, 50.29240631523707],
          [2.624982822094747, 50.292472716015595],
          [2.624982822094747, 50.292472716015595]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08220300730177542,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch062023",
      "bus1": "32_LVBus696995",
      "bus2": "32_LVBus696996",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.624982822094747, 50.292472716015595],
          [2.624982822094747, 50.292472716015595],
          [2.624470280098697, 50.29273744876399],
          [2.624303538009178, 50.292823576998906],
          [2.624209230253949, 50.292872284356754],
          [2.624148821241639, 50.29290348478745],
          [2.624143373946711, 50.29290629742593],
          [2.624143373946711, 50.29290629742593]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0768397104374592,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch577761",
      "bus1": "32_MVLV49858_LV",
      "bus2": "32_LVBus696983",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.626887268542906, 50.29178479019948],
          [2.62689311414916, 50.29179771705123],
          [2.62689311414916, 50.29179771705123],
          [2.626915701950817, 50.29184764945813],
          [2.627488783657345, 50.29179057608954],
          [2.627841362524133, 50.29175546117005],
          [2.628003130667098, 50.291704814334985],
          [2.628135268866666, 50.29166345387209],
          [2.628275572813077, 50.291619534241484],
          [2.628275572813077, 50.291619534241484]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1069772670518207,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch819553",
      "bus1": "32_LVBus696983",
      "bus2": "32_LVBus696984",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.628275572813077, 50.291619534241484],
          [2.628275572813077, 50.291619534241484],
          [2.628310590698947, 50.29159970823165],
          [2.628545843708786, 50.291466513225664],
          [2.629184632654027, 50.291104838619546],
          [2.629184632654027, 50.291104838619546]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08645442939621632,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch259327",
      "bus1": "32_LVBus696984",
      "bus2": "32_LVBus696987",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.629184632654027, 50.291104838619546],
          [2.629184632654027, 50.291104838619546],
          [2.629819362042263, 50.29049410276585],
          [2.629821214691942, 50.29049231250358],
          [2.629836482044881, 50.290477630377346],
          [2.629836746731269, 50.29047737847158],
          [2.629840368555207, 50.290473896860625],
          [2.629840368555207, 50.290473896860625]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08431621655263036,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch155706",
      "bus1": "32_LVBus696987",
      "bus2": "32_LVBus696988",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.629840368555207, 50.290473896860625],
          [2.629840368555207, 50.290473896860625],
          [2.629904573585397, 50.29041240580554],
          [2.629992891814589, 50.29032782067965],
          [2.629992891814589, 50.29032782067965]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.01954896785624905,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch207173",
      "bus1": "32_LVBus696984",
      "bus2": "32_LVBus696985",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.629184632654027, 50.291104838619546],
          [2.629184632654027, 50.291104838619546],
          [2.629142369214948, 50.29107797192035],
          [2.629114311724682, 50.29107804758987],
          [2.628959672233297, 50.29103347276574],
          [2.628871494520983, 50.29101448661577],
          [2.6287918302588, 50.29099732885368],
          [2.628420200119199, 50.290917309141385],
          [2.628420045827072, 50.29091727361077],
          [2.628299259625274, 50.29089126585475],
          [2.628299259625274, 50.29089126585475]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06797599078376158,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch306196",
      "bus1": "32_LVBus696985",
      "bus2": "32_LVBus696986",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.628299259625274, 50.29089126585475],
          [2.628299259625274, 50.29089126585475],
          [2.628292542474866, 50.29088998950575],
          [2.628030602717302, 50.29084035512476],
          [2.627877777897837, 50.29081139854897],
          [2.627342813558188, 50.290781568338346],
          [2.62726709077461, 50.29077734990494],
          [2.627260112628897, 50.290776962552194],
          [2.627260112628897, 50.290776962552194]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.075504722085614,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch169524",
      "bus1": "32_LVBus696984",
      "bus2": "32_LVBus696989",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.629184632654027, 50.291104838619546],
          [2.629184632654027, 50.291104838619546],
          [2.62919036092806, 50.29110224943294],
          [2.629324583891336, 50.29104156144609],
          [2.629979037208367, 50.29106125362609],
          [2.630152696054522, 50.29106647523099],
          [2.63036403926036, 50.291057741647656],
          [2.630370607383821, 50.29105746571924],
          [2.630615673555118, 50.29104734097386],
          [2.630615673555118, 50.29104734097386]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1043460621709785,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch140190",
      "bus1": "32_LVBus696989",
      "bus2": "32_LVBus696990",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.630615673555118, 50.29104734097386],
          [2.630615673555118, 50.29104734097386],
          [2.630622664936357, 50.291047584518736],
          [2.631092895992879, 50.29106413011277],
          [2.631493308667732, 50.29111616330859],
          [2.631500177762949, 50.2911170532319],
          [2.631500177762949, 50.2911170532319]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06367374489410849,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch245259",
      "bus1": "32_LVBus696990",
      "bus2": "32_LVBus696991",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.631500177762949, 50.2911170532319],
          [2.631500177762949, 50.2911170532319],
          [2.631573824161995, 50.291132572428324],
          [2.631699770738786, 50.29115912098319],
          [2.631921720311777, 50.29120590000714],
          [2.631921720311777, 50.29120590000714]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03162381465389848,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch653226",
      "bus1": "32_MVLV67350_LV",
      "bus2": "32_LVBus697109",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.614551051255258, 50.28966764323272],
          [2.614526171436684, 50.28968503739075],
          [2.614526171436684, 50.28968503739075],
          [2.614350677053756, 50.289660691960044],
          [2.614353021177445, 50.289648831876484],
          [2.6143527555334716, 50.289645099248034]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014126060028369804,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch960360",
      "bus1": "32_LVBus697109",
      "bus2": "32_LVBus1128351",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.6143527555334716, 50.289645099248034],
          [2.614352489889498, 50.28964136661958],
          [2.614354878549026, 50.289629964114525],
          [2.61435643465433, 50.28962254799123],
          [2.61435643465433, 50.28962254799123]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0021120757276516305,
      "ground": "gnd"
    },
    {
      "id": "32_163338",
      "bus1": "32_MVLV25093",
      "bus2": "32_MVBus04085",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.610227907827003, 50.28899357544397],
          [2.610223006055084, 50.289006661619254],
          [2.610218104280615, 50.28901974779409],
          [2.610214086139856, 50.28903046283938],
          [2.610062522830434, 50.28902721902008],
          [2.609909195402899, 50.28896194988722],
          [2.609834739535889, 50.288947738680896],
          [2.609801328094672, 50.288993661576605],
          [2.609635066604108, 50.289124406371336],
          [2.608850778331254, 50.28914779824459],
          [2.608850778331254, 50.28914779824459]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.11253307160545577,
      "ground": "gnd"
    },
    {
      "id": "32_21130",
      "bus1": "32_MVBus04085",
      "bus2": "32_MVLV15409",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.608850778331254, 50.28914779824459],
          [2.60799761675243, 50.28915066064782],
          [2.606804910810828, 50.28891155829085],
          [2.606299167549389, 50.28897562088917],
          [2.606009830860959, 50.289012267634924],
          [2.602979697137492, 50.288665830401904],
          [2.601589044582994, 50.28848735775509],
          [2.601568440094657, 50.28848470987965]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.52805108769892,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch192421",
      "bus1": "32_MVLV15409_LV",
      "bus2": "32_LVBus696801",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.601568440094657, 50.28848470987965],
          [2.601574297384567, 50.288471783528585],
          [2.601574297384567, 50.288471783528585],
          [2.601589238336851, 50.28843881638499],
          [2.601589238336851, 50.28843881638499]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.003818545285201686,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch081475",
      "bus1": "32_LVBus696801",
      "bus2": "32_LVBus696802",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.601589238336851, 50.28843881638499],
          [2.601589238336851, 50.28843881638499],
          [2.601498534999617, 50.288274498245805],
          [2.601056479159901, 50.288139876924696],
          [2.601050151878765, 50.28813795211095],
          [2.601050151878765, 50.28813795211095]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05476787523071267,
      "ground": "gnd"
    },
    {
      "id": "32_113305",
      "bus1": "32_MVBus04084",
      "bus2": "32_MVLV53017",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.611156540349675, 50.287201457465066],
          [2.611156540349675, 50.287201457465066],
          [2.611153720129388, 50.28720056634382],
          [2.61114954249239, 50.28720506272932],
          [2.611117032090656, 50.2872023981433],
          [2.611096194630356, 50.28720069466728]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.003141991101066099,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch792203",
      "bus1": "32_MVLV53017_LV",
      "bus2": "32_LVBus697039",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.611096194630356, 50.28720069466728],
          [2.611110395753422, 50.28720809357129],
          [2.611110395753422, 50.28720809357129],
          [2.611103314523633, 50.28721956035724],
          [2.611082252044394, 50.28721511129682],
          [2.611078031154732, 50.28721422329786],
          [2.611078031154732, 50.28721422329786]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.003268878164423349,
      "ground": "gnd"
    },
    {
      "id": "32_149225",
      "bus1": "32_MVBus04083",
      "bus2": "32_MVLV63489",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.611893556454981, 50.278370382781866],
          [2.611893556454981, 50.278370382781866],
          [2.611772211973687, 50.278226994753375],
          [2.611762204464158, 50.27821516217575]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.01814407154640886,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch545027",
      "bus1": "32_MVLV63489_LV",
      "bus2": "32_LVBus697063",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.611762204464158, 50.27821516217575],
          [2.611782866853779, 50.278213680079396],
          [2.611782866853779, 50.278213680079396],
          [2.61201823526233, 50.27809228835543],
          [2.61201823526233, 50.27809228835543]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02153622472608613,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch166395",
      "bus1": "32_LVBus697063",
      "bus2": "32_LVBus697064",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.61201823526233, 50.27809228835543],
          [2.61201823526233, 50.27809228835543],
          [2.612089354953009, 50.278262944683426],
          [2.612089354953009, 50.278262944683426]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.019648122082798078,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch166401",
      "bus1": "32_LVBus697064",
      "bus2": "32_LVBus697065",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.612089354953009, 50.278262944683426],
          [2.612089354953009, 50.278262944683426],
          [2.611549278035156, 50.278531172246375],
          [2.611546973525321, 50.27853231712412],
          [2.611543747221132, 50.27853392174776],
          [2.611543747221132, 50.27853392174776]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.049204471671443484,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch194225",
      "bus1": "32_LVBus697065",
      "bus2": "32_LVBus697066",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.611543747221132, 50.27853392174776],
          [2.611543747221132, 50.27853392174776],
          [2.611538553924871, 50.27853693074722],
          [2.611023894812196, 50.27883453452911],
          [2.610872518393983, 50.27892206568481],
          [2.610555832736138, 50.279144264119594],
          [2.610551117123442, 50.27914757713419],
          [2.610551117123442, 50.27914757713419]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09841762595235305,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch070613",
      "bus1": "32_LVBus697066",
      "bus2": "32_LVBus697067",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.610551117123442, 50.27914757713419],
          [2.610551117123442, 50.27914757713419],
          [2.610378767098609, 50.27943296409233],
          [2.610378767098609, 50.27943296409233]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.034039067502737906,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch116451",
      "bus1": "32_LVBus697063",
      "bus2": "32_LVBus697068",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.61201823526233, 50.27809228835543],
          [2.61201823526233, 50.27809228835543],
          [2.612025192645781, 50.27809177919554],
          [2.612477365322489, 50.27805851257317],
          [2.612523085130402, 50.27805515238462],
          [2.612901560608778, 50.27800032284685],
          [2.612985592040613, 50.27797315751877],
          [2.612985592040613, 50.27797315751877]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0705906859825856,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch305964",
      "bus1": "32_LVBus697068",
      "bus2": "32_LVBus697072",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.612985592040613, 50.27797315751877],
          [2.612985592040613, 50.27797315751877],
          [2.61321796773265, 50.278022190940995],
          [2.613344741216134, 50.27804893620611],
          [2.613364832656327, 50.278053180690065],
          [2.613750159004536, 50.27819061511101],
          [2.614166147106024, 50.27833898153825],
          [2.614243108508839, 50.27836068704397],
          [2.614292620777708, 50.27837464688415],
          [2.614292620777708, 50.27837464688415]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.10367981449561774,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch037499",
      "bus1": "32_LVBus697072",
      "bus2": "32_LVBus697073",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.614292620777708, 50.27837464688415],
          [2.614292620777708, 50.27837464688415],
          [2.61458319799064, 50.27846369703262],
          [2.614700192308658, 50.278499553886505],
          [2.614779187721524, 50.27850905847298],
          [2.615360029655001, 50.2785789092786],
          [2.615405270459735, 50.27854704694127],
          [2.615509018573867, 50.27847397687889],
          [2.615513733749039, 50.2784706546958],
          [2.615513733749039, 50.2784706546958]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09633823920833427,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch144068",
      "bus1": "32_LVBus697068",
      "bus2": "32_LVBus697069",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.612985592040613, 50.27797315751877],
          [2.612985592040613, 50.27797315751877],
          [2.613111495060004, 50.27790992927348],
          [2.613111495060004, 50.27790992927348]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.011402109793609717,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch010344",
      "bus1": "32_LVBus697069",
      "bus2": "32_LVBus697070",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.613111495060004, 50.27790992927348],
          [2.613111495060004, 50.27790992927348],
          [2.613266940529156, 50.2777943774565],
          [2.613572501331813, 50.27756721589036],
          [2.613572501331813, 50.27756721589036]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05033012379808057,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch005752",
      "bus1": "32_LVBus697070",
      "bus2": "32_LVBus697071",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.613572501331813, 50.27756721589036],
          [2.613572501331813, 50.27756721589036],
          [2.61357655649238, 50.27756355424296],
          [2.613712075650931, 50.27744101983333],
          [2.613727341283496, 50.27741822675936],
          [2.613892900223844, 50.27717089139012],
          [2.613934784675615, 50.2771348281806],
          [2.613934784675615, 50.2771348281806]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05490175764121124,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch064475",
      "bus1": "32_LVBus697063",
      "bus2": "32_LVBus697074",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.61201823526233, 50.27809228835543],
          [2.61201823526233, 50.27809228835543],
          [2.611679751093035, 50.277778417946045],
          [2.61166764840411, 50.2777675682317],
          [2.611643203898517, 50.277745671900256],
          [2.611544750428504, 50.277657450859806],
          [2.611530227291505, 50.27764443477426],
          [2.611455838624433, 50.27757777881287],
          [2.611369530571583, 50.2775004431561],
          [2.611369530571583, 50.2775004431561]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08045303226864724,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch350917",
      "bus1": "32_LVBus697074",
      "bus2": "32_LVBus697075",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.611369530571583, 50.2775004431561],
          [2.611369530571583, 50.2775004431561],
          [2.6113050823691, 50.27756985028574],
          [2.611285869006773, 50.277590542917125],
          [2.61113506044931, 50.27771224718888],
          [2.610783105928941, 50.27799627701211],
          [2.610783105928941, 50.27799627701211]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06929223425570444,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch203422",
      "bus1": "32_LVBus697075",
      "bus2": "32_LVBus697076",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.610783105928941, 50.27799627701211],
          [2.610783105928941, 50.27799627701211],
          [2.610606049918302, 50.278128153018415],
          [2.610602841894326, 50.27813054730997],
          [2.610601488936115, 50.27813155543766],
          [2.610601488936115, 50.27813155543766]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.019850123269625947,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch031584",
      "bus1": "32_LVBus697074",
      "bus2": "32_LVBus697077",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.611369530571583, 50.2775004431561],
          [2.611369530571583, 50.2775004431561],
          [2.611364402429243, 50.27749738541979],
          [2.610887405487263, 50.27721331130095],
          [2.610707923596966, 50.27710641529728],
          [2.610637681086782, 50.27694657893578],
          [2.610636872944097, 50.27694474998966],
          [2.610636872944097, 50.27694474998966]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08306544056706369,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch144088",
      "bus1": "32_LVBus697077",
      "bus2": "32_LVBus697078",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.610636872944097, 50.27694474998966],
          [2.610636872944097, 50.27694474998966],
          [2.610635700647573, 50.27694032829734],
          [2.610622534754286, 50.27689084670313],
          [2.610588195584272, 50.276740721193846],
          [2.61057937413204, 50.27670215156841],
          [2.61059243815992, 50.27653129760522],
          [2.61059243815992, 50.27653129760522]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04632370393975924,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch242747",
      "bus1": "32_LVBus697078",
      "bus2": "32_LVBus697079",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.61059243815992, 50.27653129760522],
          [2.61059243815992, 50.27653129760522],
          [2.610480163588509, 50.276522573382685],
          [2.610177402665427, 50.27643522763799],
          [2.610174667619817, 50.27643443501225],
          [2.610171020924858, 50.276433384160676],
          [2.610171020924858, 50.276433384160676]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0322290322551864,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch227377",
      "bus1": "32_LVBus697079",
      "bus2": "32_LVBus697080",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.610171020924858, 50.276433384160676],
          [2.610171020924858, 50.276433384160676],
          [2.609707926797373, 50.27640749043933],
          [2.609510653688444, 50.27654488431995],
          [2.609406338434378, 50.27661752893287],
          [2.609264116602934, 50.27671658792287],
          [2.609210584437972, 50.27675386893067],
          [2.609198167506671, 50.27676251172546],
          [2.609176905300792, 50.276777321478875],
          [2.609176905300792, 50.276777321478875]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0890399208263362,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch733815",
      "bus1": "32_LVBus697080",
      "bus2": "32_LVBus697081",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.609176905300792, 50.276777321478875],
          [2.609176905300792, 50.276777321478875],
          [2.609000831759909, 50.276901789441844],
          [2.60884634975962, 50.276872480518016],
          [2.607713986957729, 50.276180553934445],
          [2.607713509293958, 50.27618026781108],
          [2.607708914992678, 50.2761774600211],
          [2.607708914992678, 50.2761774600211]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1422026560757094,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch221435",
      "bus1": "32_LVBus697078",
      "bus2": "32_LVBus697082",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.61059243815992, 50.27653129760522],
          [2.61059243815992, 50.27653129760522],
          [2.610599290997262, 50.27653220668891],
          [2.610859194279873, 50.27656664502064],
          [2.610859194279873, 50.27656664502064]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.01941759350794668,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch622436",
      "bus1": "32_MVLV33586_LV",
      "bus2": "32_LVBus696945",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.615489263291008, 50.276654673144655],
          [2.615504173816719, 50.27666416102087],
          [2.615504173816719, 50.27666416102087],
          [2.615531493399577, 50.276681545022896],
          [2.615574573312367, 50.27685226326256],
          [2.61553439706197, 50.27718499394194],
          [2.61553439706197, 50.27718499394194]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05910256404480765,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch522872",
      "bus1": "32_LVBus696945",
      "bus2": "32_LVBus696946",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.61553439706197, 50.27718499394194],
          [2.61553439706197, 50.27718499394194],
          [2.615702950608215, 50.277220562447795],
          [2.61573204917624, 50.27740029546378],
          [2.61573204917624, 50.27740029546378]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03274940699726904,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch746592",
      "bus1": "32_LVBus696946",
      "bus2": "32_LVBus696947",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.61573204917624, 50.27740029546378],
          [2.61573204917624, 50.27740029546378],
          [2.616195418092352, 50.27747111783833],
          [2.616195418092352, 50.27747111783833]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03395648430916002,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch242350",
      "bus1": "32_LVBus696947",
      "bus2": "32_LVBus696948",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.616195418092352, 50.27747111783833],
          [2.616195418092352, 50.27747111783833],
          [2.616202326230956, 50.277471855972635],
          [2.616637386668409, 50.27751860030007],
          [2.616686738764001, 50.277523899405544],
          [2.617076868894024, 50.27757465724393],
          [2.617093896279496, 50.277576870952984],
          [2.617093896279496, 50.277576870952984]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06512628660621045,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch317919",
      "bus1": "32_LVBus696948",
      "bus2": "32_LVBus696949",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.617093896279496, 50.277576870952984],
          [2.617093896279496, 50.277576870952984],
          [2.617129586526794, 50.27758327794233],
          [2.617507166254352, 50.27765104230579],
          [2.617911732130032, 50.27772365270421],
          [2.618294080194194, 50.27779227423956],
          [2.618329770745877, 50.2777986808787],
          [2.618329770745877, 50.2777986808787]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09148538518411944,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch161062",
      "bus1": "32_LVBus696949",
      "bus2": "32_LVBus696950",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.618329770745877, 50.2777986808787],
          [2.618329770745877, 50.2777986808787],
          [2.618336651502415, 50.27779951767219],
          [2.618835179089552, 50.2778604047946],
          [2.619148521606612, 50.277917452641724],
          [2.61965704580173, 50.27801002843585],
          [2.61966042426701, 50.278010639884116],
          [2.619663788728221, 50.27801125136459],
          [2.619663788728221, 50.27801125136459]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09807652072509711,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch296727",
      "bus1": "32_LVBus696950",
      "bus2": "32_LVBus696951",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.619663788728221, 50.27801125136459],
          [2.619663788728221, 50.27801125136459],
          [2.620205843919688, 50.2781018092785],
          [2.620422666540386, 50.27813803177178],
          [2.620618729507468, 50.278170783914476],
          [2.620618729507468, 50.278170783914476]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07034454458589243,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch622469",
      "bus1": "32_LVBus696946",
      "bus2": "32_LVBus696952",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.61573204917624, 50.27740029546378],
          [2.61573204917624, 50.27740029546378],
          [2.615663922698853, 50.27775108273438],
          [2.615663922698853, 50.27775108273438]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0393206436384763,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch231647",
      "bus1": "32_LVBus696952",
      "bus2": "32_LVBus696953",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.615663922698853, 50.27775108273438],
          [2.615663922698853, 50.27775108273438],
          [2.615628430668464, 50.27800132918306],
          [2.615569551203781, 50.278416584003764],
          [2.615564163641847, 50.27844779066023],
          [2.61555385033315, 50.278507609368056],
          [2.615545205754637, 50.27855767826942],
          [2.615515242147708, 50.27873137067587],
          [2.615797056845243, 50.27879254588746],
          [2.615823585215825, 50.27879830097666],
          [2.616000254350025, 50.27883665056612],
          [2.616006886453678, 50.27883808932795],
          [2.616006886453678, 50.27883808932795]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1465606180291081,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch551640",
      "bus1": "32_MVLV33586_LV",
      "bus2": "32_LVBus696943",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.615489263291008, 50.276654673144655],
          [2.615469359440159, 50.27665898104231],
          [2.615469359440159, 50.27665898104231],
          [2.615405185859703, 50.2766728571261],
          [2.615405185859703, 50.2766728571261]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0048278959248361335,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch394411",
      "bus1": "32_MVLV33586_LV",
      "bus2": "32_LVBus696937",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.615489263291008, 50.276654673144655],
          [2.615493453220694, 50.276667864773046],
          [2.615493453220694, 50.276667864773046],
          [2.615503543046224, 50.276699592806864],
          [2.615530597268283, 50.27679578930346],
          [2.615546509649208, 50.276852326907644],
          [2.615506446431118, 50.27720304171436],
          [2.615240355879098, 50.277284583499835],
          [2.615240355879098, 50.277284583499835]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0810056452233563,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch238867",
      "bus1": "32_LVBus696937",
      "bus2": "32_LVBus696938",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.615240355879098, 50.277284583499835],
          [2.615240355879098, 50.277284583499835],
          [2.6151588775253, 50.27727144128269],
          [2.614602070354541, 50.277181657205496],
          [2.614588488371998, 50.27717947126133],
          [2.614574906341275, 50.27717727634145],
          [2.614276130563367, 50.27712909534921],
          [2.613983368390257, 50.27708187826155],
          [2.613977355355349, 50.27708091362766],
          [2.613976570448305, 50.27708078975814],
          [2.613976570448305, 50.27708078975814]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09289441658942357,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch326619",
      "bus1": "32_LVBus696938",
      "bus2": "32_LVBus696939",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.613976570448305, 50.27708078975814],
          [2.613976570448305, 50.27708078975814],
          [2.613970035724912, 50.27707918015439],
          [2.613950417651801, 50.27707436932094],
          [2.613636542797378, 50.2769973596291],
          [2.613541046941794, 50.2769739275191],
          [2.613372495789645, 50.276938365011056],
          [2.613251503272778, 50.27689270697832],
          [2.613239434929949, 50.27688815725252],
          [2.612986013794843, 50.27679253193314],
          [2.61298184602922, 50.27679096182942],
          [2.612922599034431, 50.276768605461925],
          [2.612922599034431, 50.276768605461925]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08310891730677193,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch178898",
      "bus1": "32_LVBus696939",
      "bus2": "32_LVBus696940",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.612922599034431, 50.276768605461925],
          [2.612922599034431, 50.276768605461925],
          [2.612642801961796, 50.27677672717231],
          [2.612628814218629, 50.276777135479925],
          [2.612585954842199, 50.2767783803522],
          [2.612066484169657, 50.2767076699801],
          [2.612066484169657, 50.2767076699801]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.061877475444715994,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch197282",
      "bus1": "32_LVBus696940",
      "bus2": "32_LVBus696941",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.612066484169657, 50.2767076699801],
          [2.612066484169657, 50.2767076699801],
          [2.612059603665708, 50.276706832834336],
          [2.611612496894792, 50.27665231853035],
          [2.611268570365786, 50.2766103874799],
          [2.611125887894213, 50.27659299082121],
          [2.610915356036887, 50.27657550301687],
          [2.610915356036887, 50.27657550301687]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08338467568198202,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch792218",
      "bus1": "32_MVLV33586_LV",
      "bus2": "32_LVBus696923",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.615489263291008, 50.276654673144655],
          [2.615483422354749, 50.276641745512634],
          [2.615483422354749, 50.276641745512634],
          [2.615460838646729, 50.27659181011398],
          [2.61543978402011, 50.276621060070866],
          [2.61543978402011, 50.276621060070866]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009366198454470485,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch226483",
      "bus1": "32_LVBus696923",
      "bus2": "32_LVBus696928",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.61543978402011, 50.276621060070866],
          [2.61543978402011, 50.276621060070866],
          [2.615446683815049, 50.2766203085405],
          [2.615608023918931, 50.276602685188024],
          [2.615608023918931, 50.276602685188024]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.01216566344550226,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch320446",
      "bus1": "32_LVBus696928",
      "bus2": "32_LVBus696935",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.615608023918931, 50.276602685188024],
          [2.615608023918931, 50.276602685188024],
          [2.615825155848407, 50.276574973560365],
          [2.616498801168647, 50.27679515146338],
          [2.616556377747661, 50.27681397405624],
          [2.616556377747661, 50.27681397405624]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07429410736288208,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch237994",
      "bus1": "32_LVBus696928",
      "bus2": "32_LVBus696929",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.615608023918931, 50.276602685188024],
          [2.615608023918931, 50.276602685188024],
          [2.615763442302152, 50.276182184730715],
          [2.615784933747165, 50.27602669277644],
          [2.615784933747165, 50.27602669277644]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06543202924514685,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch349662",
      "bus1": "32_LVBus696929",
      "bus2": "32_LVBus696932",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.615784933747165, 50.27602669277644],
          [2.615784933747165, 50.27602669277644],
          [2.615771955668034, 50.27558096154414],
          [2.61579463543052, 50.27541248100434],
          [2.615795829346283, 50.27540806295389],
          [2.615795829346283, 50.27540806295389]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06889845327780064,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch214909",
      "bus1": "32_LVBus696932",
      "bus2": "32_LVBus696933",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.615795829346283, 50.27540806295389],
          [2.615795829346283, 50.27540806295389],
          [2.615801877360063, 50.27541031971519],
          [2.6159116256283, 50.27539801809566],
          [2.616313816418317, 50.275566430607434],
          [2.616581178372551, 50.27563802925167],
          [2.616581178372551, 50.27563802925167]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06334502962598171,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch251585",
      "bus1": "32_LVBus696933",
      "bus2": "32_LVBus696934",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.616581178372551, 50.27563802925167],
          [2.616581178372551, 50.27563802925167],
          [2.616593914362479, 50.27564176047767],
          [2.616874106517504, 50.275723829164406],
          [2.616946553230922, 50.275745049735065],
          [2.616963494958135, 50.275749605943105],
          [2.617015161563919, 50.27576348801717],
          [2.617775536515053, 50.27596782818011],
          [2.617775536515053, 50.27596782818011]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09271657692421564,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch060607",
      "bus1": "32_LVBus696929",
      "bus2": "32_LVBus696930",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.615784933747165, 50.27602669277644],
          [2.615784933747165, 50.27602669277644],
          [2.615789685248724, 50.27602999349408],
          [2.615939877363064, 50.276134211611854],
          [2.615939877363064, 50.276134211611854]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.016279736906460004,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch261096",
      "bus1": "32_LVBus696930",
      "bus2": "32_LVBus696931",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.615939877363064, 50.276134211611854],
          [2.615939877363064, 50.276134211611854],
          [2.616635652775369, 50.27629287389914],
          [2.616639130109081, 50.27629366469135],
          [2.61664224290016, 50.27629437554511],
          [2.61664224290016, 50.27629437554511]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.053142806445867975,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch025076",
      "bus1": "32_LVBus696923",
      "bus2": "32_LVBus696924",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.61543978402011, 50.276621060070866],
          [2.61543978402011, 50.276621060070866],
          [2.61528800632229, 50.27653158969783],
          [2.61516031176019, 50.27649475245084],
          [2.614879367643709, 50.27641372263699],
          [2.614611202161977, 50.27633636966242],
          [2.614547355326428, 50.27631794621298],
          [2.614087651319276, 50.2761853394815],
          [2.614020256332209, 50.276165900694814],
          [2.614020256332209, 50.276165900694814]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.11380345289292655,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch083087",
      "bus1": "32_LVBus696924",
      "bus2": "32_LVBus696925",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.614020256332209, 50.276165900694814],
          [2.614020256332209, 50.276165900694814],
          [2.614013985677425, 50.27616390460338],
          [2.613719098500124, 50.27607028575174],
          [2.613711060364888, 50.27606773722262],
          [2.613429816299321, 50.27595152564087],
          [2.613429816299321, 50.27595152564087]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04845173465768847,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch003875",
      "bus1": "32_LVBus696925",
      "bus2": "32_LVBus696926",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.613429816299321, 50.27595152564087],
          [2.613429816299321, 50.27595152564087],
          [2.613223457584647, 50.27610774714874],
          [2.613046399599473, 50.27633677338722],
          [2.613046399599473, 50.27633677338722]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05119815967377967,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch293859",
      "bus1": "32_LVBus696926",
      "bus2": "32_LVBus696927",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.613046399599473, 50.27633677338722],
          [2.613046399599473, 50.27633677338722],
          [2.613043284708543, 50.2763407918801],
          [2.612851429548204, 50.27658896617514],
          [2.61285391031294, 50.27659447079517],
          [2.612904275082403, 50.27670587173438],
          [2.612908258406904, 50.276714693450494],
          [2.612908258406904, 50.276714693450494]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04586668550490057,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch733814",
      "bus1": "32_MVLV46232_LV",
      "bus2": "32_LVBus696973",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.623007147402443, 50.278749370150145],
          [2.623014133751524, 50.27873667328579],
          [2.623014133751524, 50.27873667328579],
          [2.623076553932598, 50.27862334483786],
          [2.623076553932598, 50.27862334483786]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013368189793829637,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch116383",
      "bus1": "32_LVBus696973",
      "bus2": "32_LVBus696974",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.623076553932598, 50.27862334483786],
          [2.623076553932598, 50.27862334483786],
          [2.62308325541763, 50.27862463946883],
          [2.623089970907322, 50.27862593406685],
          [2.62319115194081, 50.278645441689385],
          [2.623886985732123, 50.27877959870255],
          [2.623886985732123, 50.27877959870255]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06032600005920473,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch342871",
      "bus1": "32_LVBus696974",
      "bus2": "32_LVBus696975",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.623886985732123, 50.27877959870255],
          [2.623886985732123, 50.27877959870255],
          [2.623905239850977, 50.27878315473642],
          [2.624565058089142, 50.278853459551186],
          [2.624565058089142, 50.278853459551186]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04903770438115377,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch269106",
      "bus1": "32_LVBus696975",
      "bus2": "32_LVBus696976",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.624565058089142, 50.278853459551186],
          [2.624565058089142, 50.278853459551186],
          [2.624571925241593, 50.27885432294956],
          [2.62497733967894, 50.27890525320586],
          [2.625407462738759, 50.2789592830418],
          [2.625407462738759, 50.2789592830418]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06118961519022429,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch115919",
      "bus1": "32_LVBus696976",
      "bus2": "32_LVBus696977",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.625407462738759, 50.2789592830418],
          [2.625407462738759, 50.2789592830418],
          [2.625414343616775, 50.278960092515355],
          [2.625820694134253, 50.27900788577896],
          [2.626305986670342, 50.27906496858598],
          [2.626305986670342, 50.27906496858598]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0651167243969974,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch326650",
      "bus1": "32_LVBus696977",
      "bus2": "32_LVBus696978",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.626305986670342, 50.27906496858598],
          [2.626305986670342, 50.27906496858598],
          [2.62631077146994, 50.27906169069431],
          [2.626758702256802, 50.278755483828064],
          [2.626806803659972, 50.27870352616005],
          [2.62695684142577, 50.27854143828284],
          [2.626966403196246, 50.278531113279804],
          [2.626966403196246, 50.278531113279804]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0762036716841347,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch304448",
      "bus1": "32_LVBus696977",
      "bus2": "32_LVBus696979",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.626305986670342, 50.27906496858598],
          [2.626305986670342, 50.27906496858598],
          [2.626496562227314, 50.279091953820334],
          [2.626644725524978, 50.279112936294965],
          [2.626852975637925, 50.27914241900607],
          [2.626867650407666, 50.279144493322114],
          [2.627570054682937, 50.279295602157134],
          [2.627570054682937, 50.279295602157134]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09381420630207597,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch262779",
      "bus1": "32_LVBus696979",
      "bus2": "32_LVBus696980",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.627570054682937, 50.279295602157134],
          [2.627570054682937, 50.279295602157134],
          [2.627576756372287, 50.279296896541986],
          [2.627999283994266, 50.279378163086136],
          [2.628002256262373, 50.27937873039558],
          [2.628209461695879, 50.279418578517905],
          [2.62821616341793, 50.27941987286767],
          [2.62821616341793, 50.27941987286767]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0480840616423178,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch286238",
      "bus1": "32_LVBus696974",
      "bus2": "32_LVBus696981",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.623886985732123, 50.27877959870255],
          [2.623886985732123, 50.27877959870255],
          [2.624066563571099, 50.27925204953978],
          [2.624066563571099, 50.27925204953978]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.054089230206951694,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch598090",
      "bus1": "32_MVLV46232_LV",
      "bus2": "32_LVBus696971",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.623007147402443, 50.278749370150145],
          [2.622986140884842, 50.278749419060105],
          [2.622986140884842, 50.278749419060105],
          [2.622965064396298, 50.278749477103624],
          [2.622866902892628, 50.278758706750565],
          [2.622866902892628, 50.278758706750565]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008574258861215968,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch983038",
      "bus1": "32_MVLV46232_LV",
      "bus2": "32_LVBus696962",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.623007147402443, 50.278749370150145],
          [2.623024582522343, 50.27874186298744],
          [2.623024582522343, 50.27874186298744],
          [2.623049128557908, 50.278731288022264],
          [2.62310477140048, 50.27865024670296],
          [2.623877240228306, 50.278792212318606],
          [2.623975234261488, 50.27875600569585],
          [2.623975234261488, 50.27875600569585]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07730139739240474,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch125970",
      "bus1": "32_LVBus696962",
      "bus2": "32_LVBus696963",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.623975234261488, 50.27875600569585],
          [2.623975234261488, 50.27875600569585],
          [2.623978365470466, 50.27875498429152],
          [2.624037592487579, 50.27873560513721],
          [2.624099964667636, 50.278715204513496],
          [2.625193440137773, 50.27835746130825],
          [2.625193440137773, 50.27835746130825]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09749638479431406,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch142122",
      "bus1": "32_LVBus696963",
      "bus2": "32_LVBus696968",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.625193440137773, 50.27835746130825],
          [2.625193440137773, 50.27835746130825],
          [2.624982238618471, 50.278232110840676],
          [2.624882652817715, 50.27821235864267],
          [2.624748871746375, 50.27818582117925],
          [2.624265903928741, 50.27809002083955],
          [2.624265903928741, 50.27809002083955]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07397113952723029,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch115920",
      "bus1": "32_LVBus696968",
      "bus2": "32_LVBus696969",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.624265903928741, 50.27809002083955],
          [2.624265903928741, 50.27809002083955],
          [2.624195640822407, 50.27807220973228],
          [2.62387780383348, 50.277986934328446],
          [2.623534637581485, 50.27789486086271],
          [2.623529027330604, 50.277893357302325],
          [2.62352818575989, 50.277893125935044],
          [2.62352818575989, 50.277893125935044]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05696521440589555,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch027819",
      "bus1": "32_LVBus696963",
      "bus2": "32_LVBus696964",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.625193440137773, 50.27835746130825],
          [2.625193440137773, 50.27835746130825],
          [2.625200041734868, 50.278355974043],
          [2.625208335692157, 50.27835410588823],
          [2.626160162409301, 50.27813932280262],
          [2.626160162409301, 50.27813932280262]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07305629212384888,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch302734",
      "bus1": "32_LVBus696964",
      "bus2": "32_LVBus696965",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.626160162409301, 50.27813932280262],
          [2.626160162409301, 50.27813932280262],
          [2.626166848848309, 50.27813798784704],
          [2.626427549416031, 50.278085879589725],
          [2.626524488409254, 50.27806650008333],
          [2.6270705552416, 50.27788534979825],
          [2.6270705552416, 50.27788534979825]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.071034495164508,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch339610",
      "bus1": "32_LVBus696965",
      "bus2": "32_LVBus696966",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.6270705552416, 50.27788534979825],
          [2.6270705552416, 50.27788534979825],
          [2.627075775657052, 50.277882358018346],
          [2.62719638877657, 50.27781312394125],
          [2.627301093280354, 50.27772206606065],
          [2.627303866257996, 50.27771965440692],
          [2.627305245796285, 50.27771845757077],
          [2.627305245796285, 50.27771845757077]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.02512188022249266,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch760758",
      "bus1": "32_LVBus696966",
      "bus2": "32_LVBus696967",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.627305245796285, 50.27771845757077],
          [2.627305245796285, 50.27771845757077],
          [2.627402329843871, 50.27776586339994],
          [2.627405993231691, 50.27776486757059],
          [2.627418885005028, 50.277761364053475],
          [2.627470913543354, 50.27774723221446],
          [2.628193702749774, 50.27755084226577],
          [2.628193702749774, 50.27755084226577]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06997209306918142,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch696247",
      "bus1": "32_MVLV46232_LV",
      "bus2": "32_LVBus696957",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.623007147402443, 50.278749370150145],
          [2.623000436997086, 50.278736615435086],
          [2.623000436997086, 50.278736615435086],
          [2.622992962277477, 50.27872243559531],
          [2.623048438344726, 50.27861441812849],
          [2.623048438344726, 50.27861441812849]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014314093169638536,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch362420",
      "bus1": "32_LVBus696957",
      "bus2": "32_LVBus696958",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.623048438344726, 50.27861441812849],
          [2.623048438344726, 50.27861441812849],
          [2.62273533797353, 50.2785423209169],
          [2.622584831911777, 50.27850766242652],
          [2.622584831911777, 50.27850766242652]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03511498933365325,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch093180",
      "bus1": "32_LVBus696958",
      "bus2": "32_LVBus696959",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.622584831911777, 50.27850766242652],
          [2.622584831911777, 50.27850766242652],
          [2.622578241169357, 50.27850613418058],
          [2.622215512878388, 50.27842208065773],
          [2.622123887992057, 50.2784008539156],
          [2.62200883113674, 50.27837419821557],
          [2.621923030160629, 50.27836252434998],
          [2.621847053889687, 50.27835219172608],
          [2.621694694964085, 50.278331464459164],
          [2.621691177169544, 50.27833098800351],
          [2.621512049466337, 50.27830662516233],
          [2.621489330920338, 50.27830353679804],
          [2.621489330920338, 50.27830353679804]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08151484589011751,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch364588",
      "bus1": "32_LVBus696959",
      "bus2": "32_LVBus696960",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.621489330920338, 50.27830353679804],
          [2.621489330920338, 50.27830353679804],
          [2.621482518951508, 50.27830250258868],
          [2.62111666361587, 50.278247000114156],
          [2.620893761628011, 50.278213180047345],
          [2.620889710932765, 50.278212570186675],
          [2.620868420087814, 50.27820933481989],
          [2.620823904212678, 50.278202581368646],
          [2.620737871967362, 50.27818952517544],
          [2.620731060029296, 50.2781884909243],
          [2.620731060029296, 50.2781884909243]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05554466557990009,
      "ground": "gnd"
    },
    {
      "id": "32_160686",
      "bus1": "32_MVBus04080",
      "bus2": "32_MVLV59078",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.662992579749321, 50.28624248677486],
          [2.662992579749321, 50.28624248677486],
          [2.662690839980928, 50.2873027070797],
          [2.662557802122508, 50.287849999544875],
          [2.662548964613443, 50.28785666384773],
          [2.662534180793604, 50.28786002346395],
          [2.662511231449223, 50.28785913300965],
          [2.662420835541713, 50.28784699710663],
          [2.662404082557877, 50.28784474409392],
          [2.662352155413482, 50.28783777407984],
          [2.662337138358186, 50.287835372874135]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.1968017735300868,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch897472",
      "bus1": "32_MVLV59078_LV",
      "bus2": "32_LVBus697061",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.662337138358186, 50.287835372874135],
          [2.662352236291927, 50.28783293678897],
          [2.662352236291927, 50.28783293678897],
          [2.662441441209894, 50.28782981083727],
          [2.662453613154938, 50.28782760684467],
          [2.66245985628293, 50.28782046481629],
          [2.662484244250048, 50.28769038244347],
          [2.662529287631556, 50.287529149809444],
          [2.66253203967619, 50.28751932477323],
          [2.66253203967619, 50.28751932477323]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04208251963907834,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch615317",
      "bus1": "32_MVLV50805_LV",
      "bus2": "32_LVBus697037",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.730965824783802, 50.300458542440985],
          [2.730952273216822, 50.30043479565555],
          [2.730952273216822, 50.30043479565555],
          [2.730937556994946, 50.30039108529358],
          [2.730937556994946, 50.30039108529358]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004973884048390169,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch487123",
      "bus1": "32_MVLV50805_LV",
      "bus2": "32_LVBus697035",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.730965824783802, 50.300458542440985],
          [2.730990558107147, 50.300439402154524],
          [2.730990558107147, 50.300439402154524],
          [2.731003547837569, 50.300423503289146],
          [2.731024226047049, 50.300398210819004],
          [2.731024226047049, 50.300398210819004]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.005171849899646416,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch873175",
      "bus1": "32_MVLV50805_LV",
      "bus2": "32_LVBus697033",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.730965824783802, 50.300458542440985],
          [2.730939820024833, 50.300440462352],
          [2.730939820024833, 50.300440462352],
          [2.730907911059049, 50.30041087848936],
          [2.730906725580204, 50.30040977848145],
          [2.730902250606671, 50.30039650223597],
          [2.730902250606671, 50.30039650223597]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.00565919330554482,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch793078",
      "bus1": "32_MVLV50805_LV",
      "bus2": "32_LVBus697031",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.730965824783802, 50.300458542440985],
          [2.730972010209325, 50.300434292601444],
          [2.730972010209325, 50.300434292601444],
          [2.730975494664161, 50.3003924981416],
          [2.730975494664161, 50.3003924981416]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004655624357835679,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch746903",
      "bus1": "32_MVLV50805_LV",
      "bus2": "32_LVBus697029",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.730965824783802, 50.300458542440985],
          [2.730933136456854, 50.300445778496666],
          [2.730933136456854, 50.300445778496666],
          [2.730909725327131, 50.300440469158616],
          [2.730901205834717, 50.300438540141094],
          [2.730872755997023, 50.30043208930435],
          [2.730872755997023, 50.30043208930435]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004563522559640088,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch461531",
      "bus1": "32_MVLV50805_LV",
      "bus2": "32_LVBus697027",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.730965824783802, 50.300458542440985],
          [2.730929068119127, 50.30045407461681],
          [2.730929068119127, 50.30045407461681],
          [2.730894031616817, 50.30046894038779],
          [2.730893961775801, 50.30046896753403],
          [2.730870094422718, 50.30047700409626],
          [2.730870094422718, 50.30047700409626]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004921265462935804,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch824393",
      "bus1": "32_MVLV50805_LV",
      "bus2": "32_LVBus697023",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.730965824783802, 50.300458542440985],
          [2.731003151574376, 50.300457076563454],
          [2.731003151574376, 50.300457076563454],
          [2.731087669818135, 50.30054038086124],
          [2.731223735033324, 50.30051811017835],
          [2.731199363629157, 50.30046164279786],
          [2.73119776551885, 50.30045794163676],
          [2.731183867369767, 50.30042571549116],
          [2.731183867369767, 50.30042571549116]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03171976420924582,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch734270",
      "bus1": "32_LVBus697023",
      "bus2": "32_LVBus697024",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.731183867369767, 50.30042571549116],
          [2.731183867369767, 50.30042571549116],
          [2.731237434861928, 50.30051419836899],
          [2.731341956183858, 50.300496551758634],
          [2.731314965915901, 50.30043845055455],
          [2.731314253408543, 50.30043691827632],
          [2.731298421128853, 50.300402822772554],
          [2.731298421128853, 50.300402822772554]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.029135278437436123,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch466755",
      "bus1": "32_LVBus697024",
      "bus2": "32_LVBus697025",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.731298421128853, 50.300402822772554],
          [2.731298421128853, 50.300402822772554],
          [2.73135591980698, 50.300492333970276],
          [2.731496902626081, 50.30046828827079],
          [2.731470504053517, 50.3003998739883],
          [2.731470317990692, 50.300399372037916],
          [2.731462066722259, 50.300377995382185],
          [2.731462066722259, 50.300377995382185]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03150719884347998,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch760985",
      "bus1": "32_MVLV50805_LV",
      "bus2": "32_LVBus697019",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.730965824783802, 50.300458542440985],
          [2.730967969908537, 50.3004802617855],
          [2.730967969908537, 50.3004802617855],
          [2.730981885132108, 50.30057029886157],
          [2.730292713672685, 50.30071011656256],
          [2.73026168050766, 50.30065087043949],
          [2.730259532980237, 50.30064677616769],
          [2.730254697419789, 50.3006375483631],
          [2.730254697419789, 50.3006375483631]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07008471013815673,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch466761",
      "bus1": "32_LVBus697019",
      "bus2": "32_LVBus697020",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.730254697419789, 50.3006375483631],
          [2.730254697419789, 50.3006375483631],
          [2.730251273115701, 50.3006422078977],
          [2.730208463423483, 50.300652072884276],
          [2.730204729238978, 50.30064753498906],
          [2.730204729238978, 50.30064753498906]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004384926832807704,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch916967",
      "bus1": "32_LVBus697020",
      "bus2": "32_LVBus697021",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.730204729238978, 50.30064753498906],
          [2.730204729238978, 50.30064753498906],
          [2.730210562351008, 50.300660717165535],
          [2.73021238777797, 50.30066483041766],
          [2.730235677389946, 50.300717451566335],
          [2.730076293446861, 50.300746400709656],
          [2.730049053697282, 50.30068488092724],
          [2.730048583106099, 50.30068382349343],
          [2.730044489917176, 50.30067456638252],
          [2.730044489917176, 50.30067456638252]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.028192706898254913,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch622917",
      "bus1": "32_MVLV50805_LV",
      "bus2": "32_LVBus697015",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.730965824783802, 50.300458542440985],
          [2.730997323212964, 50.30046605138846],
          [2.730997323212964, 50.30046605138846],
          [2.73108205501485, 50.30055517020177],
          [2.731356973760409, 50.30050707498453],
          [2.731484464071276, 50.300484777705776],
          [2.73181497910938, 50.30041379842768],
          [2.731798659102351, 50.30035323103955],
          [2.731797865644119, 50.300350308042866],
          [2.731786062555328, 50.300306552513504],
          [2.731786062555328, 50.300306552513504]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07827037917954027,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch897741",
      "bus1": "32_LVBus697015",
      "bus2": "32_LVBus697016",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.731786062555328, 50.300306552513504],
          [2.731786062555328, 50.300306552513504],
          [2.731798235818352, 50.30032062959203],
          [2.731840915563318, 50.300312137496455],
          [2.731836193603974, 50.30029418658455],
          [2.731836193603974, 50.30029418658455]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006999124169745425,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch545329",
      "bus1": "32_LVBus697016",
      "bus2": "32_LVBus697017",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.731836193603974, 50.30029418658455],
          [2.731836193603974, 50.30029418658455],
          [2.731865011865727, 50.30033516824963],
          [2.731867774624843, 50.30033909000926],
          [2.731908536687248, 50.30039703912031],
          [2.732333103090543, 50.3003206496698],
          [2.732302027176928, 50.30024192145016],
          [2.732300912300933, 50.30023910717988],
          [2.732288061809179, 50.30020656368351],
          [2.732288061809179, 50.30020656368351]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05705837843325832,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch734274",
      "bus1": "32_MVLV50805_LV",
      "bus2": "32_LVBus697013",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.730965824783802, 50.300458542440985],
          [2.730947602971801, 50.30047365939544],
          [2.730947602971801, 50.30047365939544],
          [2.73096682224122, 50.30056472942304],
          [2.730694631168498, 50.300615937991935],
          [2.730661405668616, 50.30056307058088],
          [2.730660214028739, 50.30056118087235],
          [2.730654000144208, 50.30055128444589],
          [2.730654000144208, 50.30055128444589]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03818703376064252,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch566109",
      "bus1": "32_MVLV30364_LV",
      "bus2": "32_LVBus696921",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.735152303006957, 50.30202404350936],
          [2.735180716452704, 50.302032799794404],
          [2.735180716452704, 50.302032799794404],
          [2.735216991587888, 50.30206304138762],
          [2.735205407668325, 50.30208829604801],
          [2.735072545486068, 50.30211551438995],
          [2.734707306795659, 50.302188580060395],
          [2.73446432879165, 50.30224219703979],
          [2.734429214015708, 50.302238263399104],
          [2.734404135246228, 50.302224174536754],
          [2.734348147151802, 50.30201788068873],
          [2.734137015725073, 50.30191476978693],
          [2.734136214009464, 50.30191437752134],
          [2.734126888918445, 50.3019098309117],
          [2.734126888918445, 50.3019098309117]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11070966313007369,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch683210",
      "bus1": "32_MVLV30364_LV",
      "bus2": "32_LVBus696919",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.735152303006957, 50.30202404350936],
          [2.735141923360199, 50.30204211501599],
          [2.735141923360199, 50.30204211501599],
          [2.735103997969593, 50.30209746431329],
          [2.735088088322792, 50.30210721684573],
          [2.734462459746455, 50.302234377715784],
          [2.734429644868882, 50.302228928989706],
          [2.734409131881528, 50.302218163698385],
          [2.734361547675438, 50.30205243230669],
          [2.734360279954396, 50.30204802117415],
          [2.734359631729812, 50.30204577078403],
          [2.734354531978635, 50.302028018658035],
          [2.734359948722209, 50.30202020267549],
          [2.734487529397033, 50.30191837394967],
          [2.734554311705609, 50.301846230686785],
          [2.734612581414293, 50.30176421655931],
          [2.734670709087823, 50.30166243300256],
          [2.73467380171587, 50.30163351754107],
          [2.734674620418156, 50.3016307329311],
          [2.734675097982647, 50.30162910707957],
          [2.734675097982647, 50.30162910707957]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.13147159480127535,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch781404",
      "bus1": "32_MVLV30364_LV",
      "bus2": "32_LVBus696917",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.735152303006957, 50.30202404350936],
          [2.735149594428077, 50.302043005496685],
          [2.735149594428077, 50.302043005496685],
          [2.735137341910238, 50.30211136470375],
          [2.735122716602178, 50.30212407451412],
          [2.733964127178485, 50.30237146201984],
          [2.733860552090813, 50.30244920697194],
          [2.734086363339565, 50.30297698551188],
          [2.734106153758838, 50.30297424724778],
          [2.734112997832362, 50.302973300787876],
          [2.734112997832362, 50.302973300787876]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.17060174284266671,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch891153",
      "bus1": "32_MVLV30364_LV",
      "bus2": "32_LVBus696915",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.735152303006957, 50.30202404350936],
          [2.735139458146837, 50.302036882160934],
          [2.735139458146837, 50.302036882160934],
          [2.735096590652332, 50.3020909372684],
          [2.735075405960856, 50.30209804160679],
          [2.735035483738666, 50.30210809632676],
          [2.735022284850858, 50.30210270980771],
          [2.73501189901991, 50.302073838042205],
          [2.735011613778693, 50.30207320180882],
          [2.735011613778693, 50.30207320180882]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.015988300198802624,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch819389",
      "bus1": "32_MVLV30364_LV",
      "bus2": "32_LVBus696913",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.735152303006957, 50.30202404350936],
          [2.735148489170729, 50.30203788489495],
          [2.735148489170729, 50.30203788489495],
          [2.735117530314656, 50.302106044505884],
          [2.735104138344681, 50.302115250434134],
          [2.733959839891009, 50.30235723406067],
          [2.733822989135377, 50.30244220297164],
          [2.733838664951432, 50.30247748314658],
          [2.734108668734314, 50.30308547238357],
          [2.734153363735416, 50.30311557933287],
          [2.735554198916244, 50.30343952643184],
          [2.735764515773607, 50.30341184074242],
          [2.735801728172906, 50.30338855789582],
          [2.735806412828138, 50.30338562611827],
          [2.735806412828138, 50.30338562611827]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.313319308581939,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch882815",
      "bus1": "32_MVLV30364_LV",
      "bus2": "32_LVBus696910",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.735152303006957, 50.30202404350936],
          [2.73515753397864, 50.30203708379835],
          [2.73515753397864, 50.30203708379835],
          [2.735185210219622, 50.30215656435787],
          [2.735185210219622, 50.30215656435787]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013435881503622198,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch803405",
      "bus1": "32_LVBus696910",
      "bus2": "32_LVBus696911",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.735185210219622, 50.30215656435787],
          [2.735185210219622, 50.30215656435787],
          [2.735177832833337, 50.30217690553847],
          [2.73496664145416, 50.30223698046918],
          [2.734964068308556, 50.302241152769206],
          [2.734964068308556, 50.302241152769206]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01928546016469106,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch688402",
      "bus1": "32_MVLV30364_LV",
      "bus2": "32_LVBus696908",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.735152303006957, 50.30202404350936],
          [2.735165848870187, 50.302034337698075],
          [2.735165848870187, 50.302034337698075],
          [2.735194617118274, 50.30206673946451],
          [2.735212324868947, 50.30207533302893],
          [2.735345604625425, 50.30204069163542],
          [2.735454248817891, 50.302019734707415],
          [2.735529512517717, 50.30199090808964],
          [2.735587735942731, 50.30195108967568],
          [2.735597938255659, 50.30193896850408],
          [2.735597938255659, 50.30193896850408]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03790847153877422,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch945807",
      "bus1": "32_MVLV30364_LV",
      "bus2": "32_LVBus696906",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.735152303006957, 50.30202404350936],
          [2.73515240925713, 50.30203750424782],
          [2.73515240925713, 50.30203750424782],
          [2.735159858207326, 50.30215048139042],
          [2.735146039777422, 50.30217133702739],
          [2.734483096237853, 50.3022981523253],
          [2.734460311338924, 50.302313796058456],
          [2.734472991232966, 50.30233689012035],
          [2.734451703030508, 50.30235755447516],
          [2.734447889029176, 50.302362511522325],
          [2.734447889029176, 50.302362511522325]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0728628737082594,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch412047",
      "bus1": "32_MVLV30364_LV",
      "bus2": "32_LVBus696904",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.735152303006957, 50.30202404350936],
          [2.735161799160934, 50.302036046926005],
          [2.735161799160934, 50.302036046926005],
          [2.735185689017996, 50.302078775701915],
          [2.735212843009137, 50.30208594765545],
          [2.735350044161847, 50.30204576552255],
          [2.735399024967641, 50.30203666845513],
          [2.735453205393431, 50.302025993009934],
          [2.735513428617122, 50.30202292587661],
          [2.735586249794848, 50.30203430194675],
          [2.735644055416696, 50.30206394405465],
          [2.735679164311198, 50.3021185448814],
          [2.735705983910333, 50.30212594216273],
          [2.735762081704911, 50.30211499113502],
          [2.735765732325985, 50.30211419853705],
          [2.735765732325985, 50.30211419853705]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.053583432195000766,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch825825",
      "bus1": "32_MVLV67058_LV",
      "bus2": "32_LVBus697105",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.732253065303078, 50.302588499926365],
          [2.732266129000762, 50.302614204418504],
          [2.732266129000762, 50.302614204418504],
          [2.732304333333964, 50.30267803049498],
          [2.7323610880431, 50.30281328407704],
          [2.732374095208129, 50.302844274445015],
          [2.732375908638179, 50.30284861204377],
          [2.732375908638179, 50.30284861204377]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02725144449879656,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch669761",
      "bus1": "32_MVLV67058_LV",
      "bus2": "32_LVBus697103",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.732253065303078, 50.302588499926365],
          [2.732228068415049, 50.30260983990356],
          [2.732228068415049, 50.30260983990356],
          [2.732253683507879, 50.302663817115835],
          [2.731836001845557, 50.30273803908366],
          [2.73180052915078, 50.302665122349666],
          [2.731798891422525, 50.302661744399536],
          [2.731798891422525, 50.302661744399536]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04604593219084221,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch489838",
      "bus1": "32_MVLV67058_LV",
      "bus2": "32_LVBus697101",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.732253065303078, 50.302588499926365],
          [2.732271816083829, 50.30261222976961],
          [2.732271816083829, 50.30261222976961],
          [2.732293786235111, 50.30264091189377],
          [2.732320866727606, 50.302676263225855],
          [2.732321793046963, 50.30267825248205],
          [2.732346886707339, 50.3027318275172],
          [2.73308962179638, 50.302585490246514],
          [2.733116648559728, 50.30265318404747],
          [2.733118292295632, 50.30265731578085],
          [2.733118292295632, 50.30265731578085]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07799601582624653,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch701313",
      "bus1": "32_MVLV67058_LV",
      "bus2": "32_LVBus697097",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.732253065303078, 50.302588499926365],
          [2.732214542689166, 50.302594905751626],
          [2.732214542689166, 50.302594905751626],
          [2.73218158391558, 50.302601491088105],
          [2.732226711169973, 50.30269411954775],
          [2.733228845741546, 50.30249385577037],
          [2.733214773428693, 50.302459315191456],
          [2.733214773428693, 50.302459315191456]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09201531319856907,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch437403",
      "bus1": "32_LVBus697097",
      "bus2": "32_LVBus697098",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.733214773428693, 50.302459315191456],
          [2.733214773428693, 50.302459315191456],
          [2.733191572867533, 50.30244172014605],
          [2.733156783328676, 50.302429250771176],
          [2.733030847241861, 50.302157500943466],
          [2.733030348482539, 50.302156434639734],
          [2.733010437834072, 50.302113486216335],
          [2.732963091003345, 50.3020113077634],
          [2.732963062559339, 50.302011254010786],
          [2.732962905905927, 50.30201093145002],
          [2.732838888294415, 50.30175663861472],
          [2.732823555682423, 50.30174890753289],
          [2.7325685538757, 50.301800414747724],
          [2.732527734506359, 50.30180865878564],
          [2.732522461338247, 50.30180086834157],
          [2.732522461338247, 50.30180086834157]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10800877125745204,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch757602",
      "bus1": "32_LVBus697098",
      "bus2": "32_LVBus697099",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.732522461338247, 50.30180086834157],
          [2.732522461338247, 50.30180086834157],
          [2.732523705710537, 50.30180947045381],
          [2.732345096288462, 50.301845538032374],
          [2.732221113152517, 50.301870579906584],
          [2.732272610902789, 50.3019752221377],
          [2.732285951554495, 50.3020023167343],
          [2.732286805907998, 50.3020040639247],
          [2.732297555349881, 50.30202589909075],
          [2.732297555349881, 50.30202589909075]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.041680662141591655,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch476592",
      "bus1": "32_MVLV67058_LV",
      "bus2": "32_LVBus697095",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.732253065303078, 50.302588499926365],
          [2.732220369224778, 50.30260178804136],
          [2.732220369224778, 50.30260178804136],
          [2.732201666351351, 50.30260384047495],
          [2.731862770669945, 50.302740770857966],
          [2.731807369071046, 50.3027549395347],
          [2.731786353535058, 50.302780170325654],
          [2.73176956877207, 50.302787421472225],
          [2.731455698489927, 50.30285315093847],
          [2.731437118903694, 50.30286919339364],
          [2.731438453311726, 50.30288037076629],
          [2.731504580043712, 50.30304077576287],
          [2.731504679988368, 50.303053554477955],
          [2.731494771442808, 50.30306397825155],
          [2.731467392660182, 50.30307285179353],
          [2.731438749744874, 50.303077744915335],
          [2.731366401803223, 50.30308037335736],
          [2.731294099081083, 50.30308699506003],
          [2.731151565802286, 50.30310005220518],
          [2.731088424615598, 50.303110027592645],
          [2.731043167850617, 50.303117181553844],
          [2.730727144516364, 50.30317671496931],
          [2.730627518741048, 50.303199406648346],
          [2.730564031923332, 50.30321719028694],
          [2.7305170004629, 50.30323036234727],
          [2.73045384906176, 50.30324804613865],
          [2.730418333128445, 50.30325200979443],
          [2.730370938515383, 50.303254557699034],
          [2.730324779978127, 50.30325390686802],
          [2.73029852331843, 50.303246802762],
          [2.730284496414682, 50.303244810580715],
          [2.730282420404762, 50.30324451211234],
          [2.730271044593562, 50.303242897322306],
          [2.730271044593562, 50.303242897322306]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1776653881957137,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch594673",
      "bus1": "32_MVLV67058_LV",
      "bus2": "32_LVBus697090",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.732253065303078, 50.302588499926365],
          [2.732215155706909, 50.302589097569786],
          [2.732215155706909, 50.302589097569786],
          [2.732196629334724, 50.302592217346266],
          [2.732210091003415, 50.30261864746117],
          [2.732210091003415, 50.30261864746117]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004457196126852088,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch878425",
      "bus1": "32_LVBus697090",
      "bus2": "32_LVBus697092",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.732210091003415, 50.30261864746117],
          [2.732210091003415, 50.30261864746117],
          [2.732251073270004, 50.30269904865111],
          [2.733262755371878, 50.30249597191066],
          [2.733243785723196, 50.30245335254616],
          [2.733243785723196, 50.30245335254616]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08987151044830391,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch394054",
      "bus1": "32_LVBus697092",
      "bus2": "32_LVBus697093",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.733243785723196, 50.30245335254616],
          [2.733243785723196, 50.30245335254616],
          [2.733193715985376, 50.30242915853543],
          [2.733177288581433, 50.30242121565892],
          [2.733168967432954, 50.302403563626875],
          [2.733168896321812, 50.30240342924559],
          [2.733150829566381, 50.30236515038947],
          [2.733132007582565, 50.3023252586361],
          [2.733103952897626, 50.302265815280045],
          [2.733049539114277, 50.30215050371406],
          [2.733072930136603, 50.302144200274775],
          [2.733072930136603, 50.302144200274775]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03920097503458129,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch618756",
      "bus1": "32_LVBus697090",
      "bus2": "32_LVBus697091",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.732210091003415, 50.30261864746117],
          [2.732210091003415, 50.30261864746117],
          [2.73229298230009, 50.30265275124992],
          [2.732345396595496, 50.302647180132624],
          [2.732350306667735, 50.302646177178865],
          [2.732516088218813, 50.30261234959673],
          [2.732603700108336, 50.30259446926199],
          [2.732584025722977, 50.3025512508113],
          [2.732584025582229, 50.302551232863706],
          [2.732584025582229, 50.302551232863706]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03512813535758023,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch499161",
      "bus1": "32_MVLV67058_LV",
      "bus2": "32_LVBus697086",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.732253065303078, 50.302588499926365],
          [2.732274172557517, 50.302607196717545],
          [2.732274172557517, 50.302607196717545],
          [2.732345044955528, 50.30269527318189],
          [2.732328927929103, 50.30269832240241],
          [2.732204496399045, 50.3027218400834],
          [2.732200914818392, 50.302722515689894],
          [2.731809320034779, 50.30279654591072],
          [2.731492937505859, 50.302856360679606],
          [2.731492937505859, 50.302856360679606]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07431894553258049,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch867256",
      "bus1": "32_LVBus697086",
      "bus2": "32_LVBus697087",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.731492937505859, 50.302856360679606],
          [2.731492937505859, 50.302856360679606],
          [2.73107916321307, 50.30281412927234],
          [2.731072209460009, 50.30281359519777],
          [2.731072209460009, 50.30281359519777]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.030350006303542214,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch800935",
      "bus1": "32_LVBus697086",
      "bus2": "32_LVBus697088",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.731492937505859, 50.302856360679606],
          [2.731492937505859, 50.302856360679606],
          [2.731486575531013, 50.302843709767295],
          [2.731475513550538, 50.30283742757684],
          [2.731438636497862, 50.30275866418232],
          [2.731434954323611, 50.302750060926336],
          [2.731425674090906, 50.30274048850672],
          [2.731417835764355, 50.30273971499379],
          [2.731398821059459, 50.30274131960386],
          [2.731351253438145, 50.30273063172821],
          [2.731331416682947, 50.30270415020407],
          [2.731231277484159, 50.302512202782104],
          [2.731142277179567, 50.30232913071218],
          [2.731099574687178, 50.30223451974247],
          [2.731055768998081, 50.30217443546606],
          [2.73104248731616, 50.302160191396624],
          [2.731030060332595, 50.302153123824716],
          [2.731024459084846, 50.302144562604376],
          [2.730990404066888, 50.3020932954255],
          [2.73098133314847, 50.302083587682304],
          [2.73098133314847, 50.302083587682304]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0964031833705836,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch599304",
      "bus1": "32_MVLV67058_LV",
      "bus2": "32_LVBus697084",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.732253065303078, 50.302588499926365],
          [2.732224457621766, 50.302583539617544],
          [2.732224457621766, 50.302583539617544],
          [2.73220041893674, 50.30256086777457],
          [2.732026685644508, 50.302176897719114],
          [2.731906034081796, 50.3021998824605],
          [2.731897444963138, 50.30219447180751],
          [2.731891657890892, 50.30219082900499],
          [2.731891657890892, 50.30219082900499]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05792112051062489,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch529046",
      "bus1": "32_MVLV10184_LV",
      "bus2": "32_LVBus696790",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.732364709751725, 50.30389205062752],
          [2.732376468866792, 50.30390321235937],
          [2.732376468866792, 50.30390321235937],
          [2.732423673403867, 50.30392103534985],
          [2.732470448688813, 50.303914486231804],
          [2.73248175414521, 50.30394820115781],
          [2.73248175414521, 50.30394820115781]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011150748966131937,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch546167",
      "bus1": "32_LVBus696790",
      "bus2": "32_LVBus696791",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.73248175414521, 50.30394820115781],
          [2.73248175414521, 50.30394820115781],
          [2.732533220036034, 50.30404129353287],
          [2.732533013941351, 50.30404360052277],
          [2.732532820802327, 50.30404577286035],
          [2.732532820802327, 50.30404577286035]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011484162208317812,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch554059",
      "bus1": "32_MVLV10184_LV",
      "bus2": "32_LVBus696787",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.732364709751725, 50.30389205062752],
          [2.732383559980066, 50.30389801151042],
          [2.732383559980066, 50.30389801151042],
          [2.732391357223917, 50.30391139360931],
          [2.733026572612649, 50.30380271717113],
          [2.733033273818324, 50.30380140329809],
          [2.733033273818324, 50.30380140329809]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.048929440274963557,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch977603",
      "bus1": "32_LVBus696787",
      "bus2": "32_LVBus696788",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.733033273818324, 50.30380140329809],
          [2.733033273818324, 50.30380140329809],
          [2.733232227103958, 50.30417286075628],
          [2.733336201234278, 50.304152459283806],
          [2.733342608664785, 50.304151200186936],
          [2.733342902478349, 50.30415114539437],
          [2.733342902478349, 50.30415114539437]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.051929021601417616,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch634646",
      "bus1": "32_MVLV10184_LV",
      "bus2": "32_LVBus696784",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.732364709751725, 50.30389205062752],
          [2.732385340905262, 50.303894622565764],
          [2.732385340905262, 50.303894622565764],
          [2.732405311950602, 50.30390235669498],
          [2.732845441140897, 50.30382535937598],
          [2.732845441140897, 50.30382535937598]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03416740738595485,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch868800",
      "bus1": "32_LVBus696784",
      "bus2": "32_LVBus696785",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.732845441140897, 50.30382535937598],
          [2.732845441140897, 50.30382535937598],
          [2.73286499304517, 50.303813603180686],
          [2.732869941583077, 50.30380856176862],
          [2.732874737264848, 50.303803682381684],
          [2.732877313964016, 50.303796360236966],
          [2.732878862926265, 50.30379198488865],
          [2.732878862926265, 50.30379198488865]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0045482759436493905,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch381732",
      "bus1": "32_MVLV10184_LV",
      "bus2": "32_LVBus696781",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.732364709751725, 50.30389205062752],
          [2.732379650196247, 50.303901514998024],
          [2.732379650196247, 50.303901514998024],
          [2.732384634992625, 50.303904666781456],
          [2.732408280776009, 50.30391287367568],
          [2.732413170111574, 50.30391457197201],
          [2.732548180330463, 50.30389247383971],
          [2.733019980998291, 50.3038108509563],
          [2.733019980998291, 50.3038108509563]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0475560486274036,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch781663",
      "bus1": "32_LVBus696781",
      "bus2": "32_LVBus696782",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.733019980998291, 50.3038108509563],
          [2.733019980998291, 50.3038108509563],
          [2.733352295596578, 50.30443890320256],
          [2.733677635988512, 50.304375097295605],
          [2.733684337323844, 50.30437379236168],
          [2.733684337323844, 50.30437379236168]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0985031087468391,
      "ground": "gnd"
    },
    {
      "id": "32_177712",
      "bus1": "32_MVLV20120",
      "bus2": "32_MVLV13224",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.732635848665161, 50.30498724702645],
          [2.732634968024516, 50.30500001989469],
          [2.732617943268219, 50.305028558284334],
          [2.732588056529409, 50.305041137428084],
          [2.732505060499774, 50.305049598047],
          [2.732434232812449, 50.305064193551225],
          [2.732295498573792, 50.305097826146266],
          [2.732119087703637, 50.30514059870595],
          [2.732027191466829, 50.30515590789106],
          [2.731938167076943, 50.305178306218956],
          [2.731769634266288, 50.30521800176748],
          [2.731659178928274, 50.305243152015386],
          [2.731574989058626, 50.3052656422273],
          [2.73155787058568, 50.30526795868302],
          [2.731492925895532, 50.30524653995468],
          [2.731403692832234, 50.305208256258204],
          [2.731314797698028, 50.30516120379467],
          [2.731262238103259, 50.30508041793567],
          [2.731225586658137, 50.30500917420367],
          [2.731129685558196, 50.304840115351276],
          [2.731039141397538, 50.30467333654943],
          [2.730951186887792, 50.304515128506935],
          [2.730901980031301, 50.30442212699818],
          [2.730857332962634, 50.304392673866964],
          [2.730843908688085, 50.30438535822106],
          [2.730824061418621, 50.30438449755011],
          [2.730797884953612, 50.304391338939844],
          [2.730786697742364, 50.30439596951705],
          [2.730762409924731, 50.30440602651809],
          [2.73073781734498, 50.30442550721883]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.20437317884631548,
      "ground": "gnd"
    },
    {
      "id": "32_150064",
      "bus1": "32_MVLV13224",
      "bus2": "32_MVBus04092",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.73073781734498, 50.30442550721883],
          [2.730755379454265, 50.30440287225644],
          [2.730789068107152, 50.30438730198014],
          [2.730792767799894, 50.304385585050795],
          [2.730822508186409, 50.304379378362206],
          [2.730848126862637, 50.30438005899048],
          [2.730911877843582, 50.30441745567668],
          [2.731026493354495, 50.30463087615829],
          [2.731147238325652, 50.30485573662871],
          [2.731235094457623, 50.30501016671832],
          [2.731272011925521, 50.3050813826712],
          [2.731323959158957, 50.30515552971895],
          [2.731415368536725, 50.30520336381429],
          [2.73155551439402, 50.305258723016124],
          [2.731658639768199, 50.30523155034395],
          [2.732024786035844, 50.305147551843916],
          [2.732115311961199, 50.30513082020056],
          [2.732422054604528, 50.30505501644868],
          [2.732501776420682, 50.30504177430487],
          [2.732560004763903, 50.305023270778214],
          [2.732588973729668, 50.30500443970543],
          [2.732600612039068, 50.304994800010824],
          [2.732635848665161, 50.30498724702645]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.20144487025434915,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch459785",
      "bus1": "32_MVLV13224_LV",
      "bus2": "32_LVBus696799",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.73073781734498, 50.30442550721883],
          [2.730774233397028, 50.30441469340995],
          [2.730774233397028, 50.30441469340995],
          [2.730822139358521, 50.30439853909189],
          [2.730843796187738, 50.30439248395902],
          [2.730872285310703, 50.30439650268775],
          [2.730893290665921, 50.3044146795072],
          [2.730904998623384, 50.304417522613825],
          [2.730911877843582, 50.30441745567668],
          [2.731022304492103, 50.30437805540926],
          [2.731129504521133, 50.30435969154183],
          [2.731159290335038, 50.304355719158295],
          [2.731166766956024, 50.304351414548435],
          [2.731165966696804, 50.30434224566135],
          [2.731136476068356, 50.30429254344064],
          [2.731086044659397, 50.30420243554677],
          [2.731076186191756, 50.30418164743741],
          [2.731067513387949, 50.304176317774264],
          [2.731052346955413, 50.30417736256108],
          [2.731010462808946, 50.304187691455866],
          [2.730995513361986, 50.3041788461595],
          [2.730995513361986, 50.3041788461595]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0579018747242203,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch938966",
      "bus1": "32_MVLV13224_LV",
      "bus2": "32_LVBus696797",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.73073781734498, 50.30442550721883],
          [2.730767903842115, 50.304409786966275],
          [2.730767903842115, 50.304409786966275],
          [2.730803421047437, 50.30439691200469],
          [2.730811695435707, 50.304387103780066],
          [2.730810222553301, 50.304374329489605],
          [2.730789086661253, 50.30436096315222],
          [2.730745454261618, 50.3043555750649],
          [2.730694518104475, 50.30435869083405],
          [2.73060486571797, 50.304375921193504],
          [2.730455319595544, 50.30441012483581],
          [2.730355663113535, 50.30443100359779],
          [2.730292578527639, 50.30444128349024],
          [2.7302846848539, 50.30444422532995],
          [2.730275547737155, 50.30444762882674],
          [2.730280980242274, 50.304452502272305],
          [2.730280980242274, 50.304452502272305]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04665801003622928,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch434050",
      "bus1": "32_MVLV13224_LV",
      "bus2": "32_LVBus696795",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.73073781734498, 50.30442550721883],
          [2.730768009137329, 50.304414300563856],
          [2.730768009137329, 50.304414300563856],
          [2.730807393334423, 50.304399600447745],
          [2.730816293399779, 50.304390965813695],
          [2.730815805578419, 50.30437335136389],
          [2.730797086778214, 50.304357303016076],
          [2.73076242891618, 50.30435281945304],
          [2.73072077212173, 50.304349219827444],
          [2.730567466511853, 50.30437925376546],
          [2.730480456077693, 50.30439928443614],
          [2.730400211178071, 50.30441725626624],
          [2.730321224599597, 50.30443308819485],
          [2.730276824939422, 50.304440714736465],
          [2.730248561430316, 50.304449456211806],
          [2.730181147200045, 50.30447951071576],
          [2.730165560317064, 50.30448055673849],
          [2.730158012082658, 50.304477484867036],
          [2.730084754638851, 50.30439603780898],
          [2.730084754638851, 50.30439603780898]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0676326490116908,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch434047",
      "bus1": "32_MVLV13224_LV",
      "bus2": "32_LVBus696793",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.73073781734498, 50.30442550721883],
          [2.730769649655794, 50.30441983227749],
          [2.730769649655794, 50.30441983227749],
          [2.730837751494984, 50.304398937722766],
          [2.730870535165535, 50.304402054249714],
          [2.730888162658195, 50.30441650870925],
          [2.731008339664023, 50.304640554560905],
          [2.731062648125319, 50.30474263928994],
          [2.731074791839563, 50.30475461653599],
          [2.731094569143246, 50.304757263221354],
          [2.73123335397754, 50.30472474458544],
          [2.73123335397754, 50.30472474458544]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06168486197951546,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch381737",
      "bus1": "32_MVLV20120_LV",
      "bus2": "32_LVBus696855",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.732635848665161, 50.30498724702645],
          [2.732661414203011, 50.30500611778684],
          [2.732661414203011, 50.30500611778684],
          [2.732671787286274, 50.30501202516532],
          [2.732727920883632, 50.30508729784139],
          [2.733367654733516, 50.304720916220354],
          [2.733101509859784, 50.304543631632235],
          [2.733101509859784, 50.304543631632235]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09876415349715142,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch460378",
      "bus1": "32_MVLV20120_LV",
      "bus2": "32_LVBus696852",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.732635848665161, 50.30498724702645],
          [2.732643167619407, 50.305011076391814],
          [2.732643167619407, 50.305011076391814],
          [2.732639236811864, 50.305101224110054],
          [2.732641421125468, 50.3051046002777],
          [2.731520558518622, 50.305343415429725],
          [2.731377734415631, 50.30537384741413],
          [2.730652462237187, 50.30552837381135],
          [2.730673713038484, 50.305439714221016],
          [2.730673862473635, 50.30543911248296],
          [2.730403309030107, 50.30546116717924],
          [2.730403309030107, 50.30546116717924]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1892431816825024,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch849488",
      "bus1": "32_LVBus696852",
      "bus2": "32_LVBus696853",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.730403309030107, 50.30546116717924],
          [2.730403309030107, 50.30546116717924],
          [2.730060006272562, 50.305573275055174],
          [2.729876382206541, 50.30550895362852],
          [2.729795930034322, 50.30548077234584],
          [2.729789942835145, 50.305478449279214],
          [2.729789942835145, 50.305478449279214]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04939440057033876,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch488621",
      "bus1": "32_MVLV20120_LV",
      "bus2": "32_LVBus696850",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.732635848665161, 50.30498724702645],
          [2.732638386808909, 50.30501072386019],
          [2.732638386808909, 50.30501072386019],
          [2.732586579519511, 50.305093999161166],
          [2.731474647380795, 50.3053370208635],
          [2.731374828717377, 50.3053588432178],
          [2.731371037957057, 50.305359672027336],
          [2.731366477821173, 50.30536066483985],
          [2.731110510090074, 50.30541660500782],
          [2.731086278452579, 50.30537113964692],
          [2.731084700096227, 50.30536819226107],
          [2.731084230701677, 50.305367296365965],
          [2.731078158490471, 50.30535589193079],
          [2.731078158490471, 50.30535589193079]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.12821790441139289,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch944864",
      "bus1": "32_MVLV20120_LV",
      "bus2": "32_LVBus696848",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.732635848665161, 50.30498724702645],
          [2.732613264891803, 50.30500553704687],
          [2.732613264891803, 50.30500553704687],
          [2.732615058350753, 50.30501088875905],
          [2.732614066203596, 50.30501301879819],
          [2.732608981926087, 50.30501327747638],
          [2.732597334691246, 50.30501642000971],
          [2.73257925656393, 50.30502856625242],
          [2.732567871940559, 50.30503482192179],
          [2.732561936899261, 50.30503558588371],
          [2.732559763143795, 50.305035341613234],
          [2.732559434890318, 50.305036365708936],
          [2.732558600737693, 50.305038988809706],
          [2.732558600737693, 50.305038988809706]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0060576413770565786,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch375386",
      "bus1": "32_MVLV20120_LV",
      "bus2": "32_LVBus696846",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.732635848665161, 50.30498724702645],
          [2.732632527534645, 50.30501042864703],
          [2.732632527534645, 50.30501042864703],
          [2.732592792671514, 50.30502864828309],
          [2.732542925780692, 50.30507706222204],
          [2.732466103512633, 50.30509376799946],
          [2.731241178735105, 50.305360133872774],
          [2.731221183239982, 50.30531884580063],
          [2.731221183239982, 50.30531884580063]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11267880197855805,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch688988",
      "bus1": "32_MVLV20120_LV",
      "bus2": "32_LVBus696842",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.732635848665161, 50.30498724702645],
          [2.732669239471734, 50.304994462242924],
          [2.732669239471734, 50.304994462242924],
          [2.732673475242773, 50.30499321017998],
          [2.732811709097335, 50.30489945282266],
          [2.732937280114903, 50.304977606590086],
          [2.732933684469285, 50.304985434555505],
          [2.732936100230591, 50.3049879484662],
          [2.732936115728099, 50.304989922700784],
          [2.732936115728099, 50.304989922700784]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.028605992477216763,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch863055",
      "bus1": "32_LVBus696842",
      "bus2": "32_LVBus696843",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.732936115728099, 50.304989922700784],
          [2.732936115728099, 50.304989922700784],
          [2.732978898538083, 50.305033344644166],
          [2.733022854680948, 50.30510662832318],
          [2.733084495014234, 50.305180043395524],
          [2.733262540161218, 50.305272251357245],
          [2.733271793251888, 50.305274698326734],
          [2.733351427065556, 50.305293035486365],
          [2.733353757348957, 50.30530428138256],
          [2.733353757348957, 50.30530428138256]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0480318926268132,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch718589",
      "bus1": "32_LVBus696843",
      "bus2": "32_LVBus696844",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.733353757348957, 50.30530428138256],
          [2.733353757348957, 50.30530428138256],
          [2.733331562534852, 50.305295379000924],
          [2.733296563012301, 50.305290322922474],
          [2.733235972528164, 50.305281041883084],
          [2.733223219328467, 50.305275393506285],
          [2.733177793565376, 50.30529156766376],
          [2.733168373157262, 50.30529457742963],
          [2.733156381100279, 50.305298421100595],
          [2.733104415334433, 50.30531505605543],
          [2.733095805616768, 50.30531781192808],
          [2.733000640777648, 50.30534691647113],
          [2.732992491388599, 50.30534941060543],
          [2.732947592776256, 50.305363142043575],
          [2.732895984479978, 50.305377137395176],
          [2.732846150414888, 50.305388677099124],
          [2.732833884202621, 50.305391516532],
          [2.732793393110048, 50.30540089028175],
          [2.732782553541852, 50.305403402046565],
          [2.732634439486066, 50.305431025727124],
          [2.732523231479892, 50.30546026234764],
          [2.732510209870392, 50.30546326571306],
          [2.732466445425059, 50.305473349869715],
          [2.732455645186314, 50.305475520466224],
          [2.732389010952709, 50.30548889991269],
          [2.732332523887584, 50.30549902498464],
          [2.732316701208867, 50.30550041305038],
          [2.732256546984426, 50.30550568597671],
          [2.732218230803381, 50.305515474313104],
          [2.732207253385783, 50.305518282612844],
          [2.732184697100565, 50.30552403575492],
          [2.732168604561917, 50.305528538652744],
          [2.73215783893056, 50.305531552668754],
          [2.732120816282236, 50.30554191114871],
          [2.732116510041616, 50.305543118548336],
          [2.732109486664014, 50.30554447827442],
          [2.732080679609552, 50.30555005408072],
          [2.73206807530189, 50.305550884344896],
          [2.732042334453115, 50.305552573503576],
          [2.732042334453115, 50.305552573503576]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09998449976072539,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch933286",
      "bus1": "32_MVLV20120_LV",
      "bus2": "32_LVBus696838",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.732635848665161, 50.30498724702645],
          [2.732666673049101, 50.30499060270934],
          [2.732666673049101, 50.30499060270934],
          [2.732668933200743, 50.30498757118212],
          [2.732742211108337, 50.304938830468764],
          [2.732812268842948, 50.30489221795709],
          [2.732947746415927, 50.30497575111706],
          [2.732945099313387, 50.30497946592284],
          [2.732942313645228, 50.30498337860377],
          [2.732943274760617, 50.304989791929586],
          [2.732943274760617, 50.304989791929586]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.030143533617292752,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch689593",
      "bus1": "32_LVBus696838",
      "bus2": "32_LVBus696839",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.732943274760617, 50.304989791929586],
          [2.732943274760617, 50.304989791929586],
          [2.732995976029284, 50.30503118067974],
          [2.733103313808904, 50.30517122405238],
          [2.7333590163007, 50.305283453662256],
          [2.733542378613678, 50.30533896723965],
          [2.733717716910109, 50.30546452173463],
          [2.733774720356087, 50.305562827378175],
          [2.733782042611836, 50.30558343497783],
          [2.733787993491404, 50.30560070867454],
          [2.7337957970152, 50.30561124587391],
          [2.7337957970152, 50.30561124587391]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09584421834232199,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch769764",
      "bus1": "32_LVBus696839",
      "bus2": "32_LVBus696840",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.7337957970152, 50.30561124587391],
          [2.7337957970152, 50.30561124587391],
          [2.73376022277944, 50.30559372688087],
          [2.733732056956722, 50.305602423959854],
          [2.733685058773732, 50.30563247720322],
          [2.733637499379639, 50.305687390255876],
          [2.733631819969588, 50.30569394168135],
          [2.733608894255918, 50.30572041727253],
          [2.733561301131034, 50.30574611101507],
          [2.733484837856171, 50.30576400979858],
          [2.733327270320881, 50.305801231119474],
          [2.733234812090082, 50.305818239096],
          [2.733218987308412, 50.30582115286594],
          [2.733194039773977, 50.30582573831127],
          [2.733156898869622, 50.30584066525306],
          [2.733146359012118, 50.305867073872115],
          [2.73315618548123, 50.30589434111185],
          [2.733148414147693, 50.305927139267034],
          [2.733125450173779, 50.305941652527665],
          [2.733030792987226, 50.305974883474896],
          [2.732926727024775, 50.30599300553007],
          [2.73291025727629, 50.305995876468764],
          [2.732909529649789, 50.30599600445088],
          [2.7328703642533, 50.30599581662406],
          [2.732827629136876, 50.305979989619395],
          [2.732771918575462, 50.30595163183166],
          [2.732745712833956, 50.305942311525214],
          [2.732703027073313, 50.30594526691941],
          [2.732520088701048, 50.30598150103629],
          [2.732503635970768, 50.30598475774808],
          [2.732477320061252, 50.30598997563422],
          [2.732291300313383, 50.30604250715581],
          [2.732236643358913, 50.30610208204109],
          [2.73221900038756, 50.30611438834445],
          [2.732214945028586, 50.306117219234324],
          [2.73214271888896, 50.30615383228678],
          [2.732117507567934, 50.306167706456655],
          [2.732099119758108, 50.306167218204514],
          [2.732087106464121, 50.306157654668276],
          [2.732080148702174, 50.306147724879686],
          [2.732074565342997, 50.30613973802836],
          [2.732066160592951, 50.30613827538275],
          [2.732066160592951, 50.30613827538275]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.15758251628434666,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch461957",
      "bus1": "32_MVLV27946_LV",
      "bus2": "32_LVBus696877",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.741526879923248, 50.306907453158225],
          [2.741505859866563, 50.30690727112836],
          [2.741505859866563, 50.30690727112836],
          [2.741498853205035, 50.306907213442216],
          [2.741222092280779, 50.306905208218176],
          [2.741058109660603, 50.30690401590823],
          [2.740604291874087, 50.306900725152914],
          [2.74056765390191, 50.30688376803857],
          [2.740542081334619, 50.306846995849725],
          [2.740538320898756, 50.3066309411203],
          [2.74053474215044, 50.30642533147877],
          [2.74053128216845, 50.3062258057715],
          [2.74054105413718, 50.30621948287862],
          [2.74054105413718, 50.30621948287862]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.14202019817928582,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch879383",
      "bus1": "32_LVBus696877",
      "bus2": "32_LVBus696879",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.74054105413718, 50.30621948287862],
          [2.74054105413718, 50.30621948287862],
          [2.740534048218475, 50.30621950590125],
          [2.740503152116918, 50.30621960742597],
          [2.74049629724477, 50.306238511266],
          [2.740060442247081, 50.30625013710857],
          [2.74005350767393, 50.30625032140172],
          [2.739993856417009, 50.3062519171208],
          [2.739975555562547, 50.30624478899657],
          [2.739975555562547, 50.30624478899657]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.042209374510667586,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch927832",
      "bus1": "32_LVBus696879",
      "bus2": "32_LVBus696880",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.739975555562547, 50.30624478899657],
          [2.739975555562547, 50.30624478899657],
          [2.739954589176647, 50.30625655093133],
          [2.739616380415851, 50.30626759449376],
          [2.739616380415851, 50.30626759449376]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02611065948077733,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch583674",
      "bus1": "32_LVBus696880",
      "bus2": "32_LVBus696886",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.739616380415851, 50.30626759449376],
          [2.739616380415851, 50.30626759449376],
          [2.739610647912127, 50.306097134026786],
          [2.739610536477718, 50.30609370632009],
          [2.739607044953827, 50.305989825638754],
          [2.739637597116624, 50.3059501680216],
          [2.739637597116624, 50.3059501680216]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03582380389483747,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch489827",
      "bus1": "32_LVBus696880",
      "bus2": "32_LVBus696881",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.739616380415851, 50.30626759449376],
          [2.739616380415851, 50.30626759449376],
          [2.73944369826076, 50.306266392657115],
          [2.739374042985052, 50.306329555634555],
          [2.739237053735156, 50.30633060568558],
          [2.739233116542966, 50.306330636530056],
          [2.73894592518959, 50.30633282428346],
          [2.73894592518959, 50.30633282428346]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05140496847494221,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch879384",
      "bus1": "32_LVBus696881",
      "bus2": "32_LVBus696882",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.73894592518959, 50.30633282428346],
          [2.73894592518959, 50.30633282428346],
          [2.738665805937589, 50.30633802144737],
          [2.738660397998146, 50.30633811990218],
          [2.738411171083697, 50.30634273981396],
          [2.738411171083697, 50.30634273981396]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03811139495533802,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch695442",
      "bus1": "32_LVBus696882",
      "bus2": "32_LVBus696884",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.738411171083697, 50.30634273981396],
          [2.738411171083697, 50.30634273981396],
          [2.738404284397629, 50.30634190082049],
          [2.738253786644915, 50.3063234934113],
          [2.738245673886793, 50.30602234319674],
          [2.738252389392247, 50.3060157612516],
          [2.738299981877492, 50.30596912035307],
          [2.738299981877492, 50.30596912035307]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.051990224385952334,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch461961",
      "bus1": "32_LVBus696882",
      "bus2": "32_LVBus696883",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.738411171083697, 50.30634273981396],
          [2.738411171083697, 50.30634273981396],
          [2.73840594019918, 50.30634571833507],
          [2.73834131445364, 50.3063825345405],
          [2.738342792192525, 50.30644673872726],
          [2.738342832498388, 50.306448282124585],
          [2.738350099688001, 50.3067645920243],
          [2.738368386147457, 50.30676991665864],
          [2.738368386147457, 50.30676991665864]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05059413532214046,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch509222",
      "bus1": "32_LVBus696881",
      "bus2": "32_LVBus696885",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.73894592518959, 50.30633282428346],
          [2.73894592518959, 50.30633282428346],
          [2.738942898200886, 50.30615343478354],
          [2.738942897557254, 50.30615335401949],
          [2.738940374522921, 50.30600379244341],
          [2.7389681463202, 50.30596683629899],
          [2.7389681463202, 50.30596683629899]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04116411517203615,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch477129",
      "bus1": "32_LVBus696877",
      "bus2": "32_LVBus696878",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.74054105413718, 50.30621948287862],
          [2.74054105413718, 50.30621948287862],
          [2.74053570630487, 50.30621658389936],
          [2.740531188689514, 50.30621412191809],
          [2.740528093919396, 50.306033969848464],
          [2.740528073661403, 50.306033189176055],
          [2.740523033690049, 50.30574125415858],
          [2.741054063052624, 50.305721990734085],
          [2.741645662586662, 50.30570053320208],
          [2.741647497614384, 50.30570046433711],
          [2.741835120590234, 50.305693662835594],
          [2.742126906820811, 50.30568308039398],
          [2.74219298242956, 50.3056806816976],
          [2.742408556602046, 50.30567528574656],
          [2.742609813314351, 50.30567025079969],
          [2.742675859784391, 50.30567991301807],
          [2.742742078969959, 50.305707558559305],
          [2.742840971752728, 50.30578363653548],
          [2.742938095100171, 50.30581566683487],
          [2.742954886487804, 50.30580931156696],
          [2.742954886487804, 50.30580931156696]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.2330409362004119,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch606330",
      "bus1": "32_MVLV27946_LV",
      "bus2": "32_LVBus696869",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.741526879923248, 50.306907453158225],
          [2.741529957356132, 50.306920769413736],
          [2.741529957356132, 50.306920769413736],
          [2.741530987838136, 50.306925208150034],
          [2.741541438762693, 50.306970339872656],
          [2.741952868363162, 50.30698742538305],
          [2.741952868363162, 50.30698742538305]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.034945357633603145,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch891165",
      "bus1": "32_LVBus696869",
      "bus2": "32_LVBus696870",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.741952868363162, 50.30698742538305],
          [2.741952868363162, 50.30698742538305],
          [2.741952552096973, 50.306982939425275],
          [2.741949440052836, 50.30690598864716],
          [2.741940327015969, 50.306816359435466],
          [2.741921456345485, 50.30663708515707],
          [2.741916618891226, 50.30645691203223],
          [2.741919534690293, 50.306327910023285],
          [2.741996565668181, 50.306311170741296],
          [2.742045634889018, 50.30630050033416],
          [2.742186308422975, 50.30633597715666],
          [2.742186308422975, 50.30633597715666]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09369242758091872,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch499151",
      "bus1": "32_LVBus696869",
      "bus2": "32_LVBus696871",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.741952868363162, 50.30698742538305],
          [2.741952868363162, 50.30698742538305],
          [2.741959858142243, 50.306987124139],
          [2.742137846771739, 50.30698224748234],
          [2.742689725797618, 50.30694739220258],
          [2.743113340757975, 50.306928968309364],
          [2.743304739805887, 50.30683200823124],
          [2.743469239622518, 50.306834802173775],
          [2.743469239622518, 50.306834802173775]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1120506991674606,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch754284",
      "bus1": "32_LVBus696871",
      "bus2": "32_LVBus696872",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.743469239622518, 50.306834802173775],
          [2.743469239622518, 50.306834802173775],
          [2.743471184471412, 50.306848355456026],
          [2.743472631228191, 50.307019179782486],
          [2.743472667388656, 50.30702366666359],
          [2.743472667388656, 50.30702366666359]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.021014975664635224,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch695443",
      "bus1": "32_LVBus696871",
      "bus2": "32_LVBus696873",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.743469239622518, 50.306834802173775],
          [2.743469239622518, 50.306834802173775],
          [2.743758832497088, 50.306836418813994],
          [2.743768301612532, 50.3068030041531],
          [2.743777957992938, 50.30679107263655],
          [2.743777957992938, 50.30679107263655]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02590340029346467,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch499502",
      "bus1": "32_LVBus696873",
      "bus2": "32_LVBus696874",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.743777957992938, 50.30679107263655],
          [2.743777957992938, 50.30679107263655],
          [2.743736156014055, 50.30682717890885],
          [2.743679778470194, 50.30680039874661],
          [2.74314975755332, 50.306544230996984],
          [2.743144158911736, 50.306541530389914],
          [2.743144158911736, 50.306541530389914]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05780304353962182,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch488587",
      "bus1": "32_LVBus696873",
      "bus2": "32_LVBus696875",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.743777957992938, 50.30679107263655],
          [2.743777957992938, 50.30679107263655],
          [2.743781129031277, 50.30679507351226],
          [2.743779659189834, 50.3068022037407],
          [2.74379995939614, 50.30682780214556],
          [2.744070894113586, 50.30682673381181],
          [2.744354071421552, 50.306833817534915],
          [2.744393789460742, 50.30683120894955],
          [2.744389464344548, 50.30677974840822],
          [2.744389464344548, 50.30677974840822]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.052559333971308075,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch546640",
      "bus1": "32_MVLV27946_LV",
      "bus2": "32_LVBus696866",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.741526879923248, 50.306907453158225],
          [2.741511892276105, 50.306916889335675],
          [2.741511892276105, 50.306916889335675],
          [2.741506901087147, 50.30692003770354],
          [2.741515684814944, 50.30694074768785],
          [2.741048890633908, 50.30693039391132],
          [2.740618759660591, 50.30692086013112],
          [2.740357353980891, 50.30691506032797],
          [2.740138417283494, 50.306921199561266],
          [2.74013269789782, 50.30690863678705],
          [2.74013269789782, 50.30690863678705]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10252038805141922,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch509225",
      "bus1": "32_LVBus696866",
      "bus2": "32_LVBus696867",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.74013269789782, 50.30690863678705],
          [2.74013269789782, 50.30690863678705],
          [2.740128241591115, 50.306912097432864],
          [2.740114858655337, 50.30692247941514],
          [2.740111767133969, 50.30692488562192],
          [2.740004761473881, 50.306929275138444],
          [2.739867807021195, 50.306934884567404],
          [2.739340482512284, 50.30695649979568],
          [2.73933353461477, 50.306956782805386],
          [2.739137775120227, 50.306964800646675],
          [2.739074459702359, 50.306967395054485],
          [2.738550454369931, 50.306988870382106],
          [2.738549473812008, 50.30698890948445],
          [2.738436220360977, 50.306993551385894],
          [2.737855242230149, 50.307015308687845],
          [2.73784671411098, 50.30700365237826],
          [2.73784671411098, 50.30700365237826]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.16484059371616772,
      "ground": "gnd"
    }
  ],
  "transformers": [
    {
      "id": "32_MVLV19422_Transformer",
      "bus_hv": "32_MVLV19422",
      "bus_lv": "32_MVLV19422_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_250kVA",
      "tap": 1.0
    },
    {
      "id": "32_MVLV19423_Transformer",
      "bus_hv": "32_MVLV19423",
      "bus_lv": "32_MVLV19423_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_160kVA",
      "tap": 1.0
    },
    {
      "id": "32_MVLV07905_Transformer",
      "bus_hv": "32_MVLV07905",
      "bus_lv": "32_MVLV07905_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_100kVA",
      "tap": 1.0
    },
    {
      "id": "32_MVLV24380_Transformer",
      "bus_hv": "32_MVLV24380",
      "bus_lv": "32_MVLV24380_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_160kVA",
      "tap": 1.0
    },
    {
      "id": "32_MVLV29207_Transformer",
      "bus_hv": "32_MVLV29207",
      "bus_lv": "32_MVLV29207_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_160kVA",
      "tap": 1.0
    },
    {
      "id": "32_MVLV19462_Transformer",
      "bus_hv": "32_MVLV19462",
      "bus_lv": "32_MVLV19462_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_160kVA",
      "tap": 1.0
    },
    {
      "id": "32_MVLV56936_Transformer",
      "bus_hv": "32_MVLV56936",
      "bus_lv": "32_MVLV56936_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_160kVA",
      "tap": 1.0
    },
    {
      "id": "32_MVLV49858_Transformer",
      "bus_hv": "32_MVLV49858",
      "bus_lv": "32_MVLV49858_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_250kVA",
      "tap": 1.0
    },
    {
      "id": "32_MVLV67350_Transformer",
      "bus_hv": "32_MVLV67350",
      "bus_lv": "32_MVLV67350_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_160kVA",
      "tap": 1.0
    },
    {
      "id": "32_MVLV15409_Transformer",
      "bus_hv": "32_MVLV15409",
      "bus_lv": "32_MVLV15409_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_100kVA",
      "tap": 1.0
    },
    {
      "id": "32_MVLV53017_Transformer",
      "bus_hv": "32_MVLV53017",
      "bus_lv": "32_MVLV53017_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_160kVA",
      "tap": 1.0
    },
    {
      "id": "32_MVLV63489_Transformer",
      "bus_hv": "32_MVLV63489",
      "bus_lv": "32_MVLV63489_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_160kVA",
      "tap": 1.0
    },
    {
      "id": "32_MVLV33586_Transformer",
      "bus_hv": "32_MVLV33586",
      "bus_lv": "32_MVLV33586_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_250kVA",
      "tap": 1.0
    },
    {
      "id": "32_MVLV46232_Transformer",
      "bus_hv": "32_MVLV46232",
      "bus_lv": "32_MVLV46232_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_250kVA",
      "tap": 1.0
    },
    {
      "id": "32_MVLV59078_Transformer",
      "bus_hv": "32_MVLV59078",
      "bus_lv": "32_MVLV59078_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_100kVA",
      "tap": 1.0
    },
    {
      "id": "32_MVLV50805_Transformer",
      "bus_hv": "32_MVLV50805",
      "bus_lv": "32_MVLV50805_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_160kVA",
      "tap": 1.0
    },
    {
      "id": "32_MVLV30364_Transformer",
      "bus_hv": "32_MVLV30364",
      "bus_lv": "32_MVLV30364_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_630kVA",
      "tap": 1.0
    },
    {
      "id": "32_MVLV67058_Transformer",
      "bus_hv": "32_MVLV67058",
      "bus_lv": "32_MVLV67058_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_400kVA",
      "tap": 1.0
    },
    {
      "id": "32_MVLV10184_Transformer",
      "bus_hv": "32_MVLV10184",
      "bus_lv": "32_MVLV10184_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_160kVA",
      "tap": 1.0
    },
    {
      "id": "32_MVLV13224_Transformer",
      "bus_hv": "32_MVLV13224",
      "bus_lv": "32_MVLV13224_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_100kVA",
      "tap": 1.0
    },
    {
      "id": "32_MVLV20120_Transformer",
      "bus_hv": "32_MVLV20120",
      "bus_lv": "32_MVLV20120_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_100kVA",
      "tap": 1.0
    },
    {
      "id": "32_MVLV27946_Transformer",
      "bus_hv": "32_MVLV27946",
      "bus_lv": "32_MVLV27946_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_630kVA",
      "tap": 1.0
    }
  ],
  "switches": [],
  "loads": [
    {
      "id": "32_MVLV13372_consumption",
      "bus": "32_MVLV13372",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_MVLV13372_production",
      "bus": "32_MVLV13372",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_MVLV46624_consumption",
      "bus": "32_MVLV46624",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [55221.05594886113, 16566.31678465834],
        [55221.05594886113, 16566.31678465834],
        [55221.05594886113, 16566.31678465834]
      ]
    },
    {
      "id": "32_MVLV46624_production",
      "bus": "32_MVLV46624",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_MVLV61153_consumption",
      "bus": "32_MVLV61153",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [277314.4140250169, 83194.32420750507],
        [277314.4140250169, 83194.32420750507],
        [277314.4140250169, 83194.32420750507]
      ]
    },
    {
      "id": "32_MVLV61153_production",
      "bus": "32_MVLV61153",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_MVLV05364_consumption",
      "bus": "32_MVLV05364",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_MVLV05364_production",
      "bus": "32_MVLV05364",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_MVLV64448_consumption",
      "bus": "32_MVLV64448",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_MVLV64448_production",
      "bus": "32_MVLV64448",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696805_consumption",
      "bus": "32_LVBus696805",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [490.2676874307275, 147.08030622921825], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696805_production",
      "bus": "32_LVBus696805",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696813_consumption",
      "bus": "32_LVBus696813",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[963.6220897390137, 289.0866269217041], [0.0, 0.0], [2382.513610983173, 714.7540832949518]]
    },
    {
      "id": "32_LVBus696813_production",
      "bus": "32_LVBus696813",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696814_consumption",
      "bus": "32_LVBus696814",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [561.5369218916517, 168.4610765674955], [7000.314126864634, 2100.09423805939]]
    },
    {
      "id": "32_LVBus696814_production",
      "bus": "32_LVBus696814",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696806_consumption",
      "bus": "32_LVBus696806",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4134.499248508218, 1240.3497745524655],
        [4134.499248508218, 1240.3497745524655],
        [4134.499248508218, 1240.3497745524655]
      ]
    },
    {
      "id": "32_LVBus696806_production",
      "bus": "32_LVBus696806",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696812_consumption",
      "bus": "32_LVBus696812",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [3275.9965585154237, 982.7989675546271]]
    },
    {
      "id": "32_LVBus696812_production",
      "bus": "32_LVBus696812",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696807_consumption",
      "bus": "32_LVBus696807",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [19871.952801164567, 5961.58584034937],
        [13685.994933994025, 4105.7984801982075],
        [13685.994933994025, 4105.7984801982075]
      ]
    },
    {
      "id": "32_LVBus696807_production",
      "bus": "32_LVBus696807",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696808_consumption",
      "bus": "32_LVBus696808",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4625.039010151577, 1387.511703045473],
        [9689.547163352338, 2906.864149005701],
        [7388.498881462047, 2216.549664438614]
      ]
    },
    {
      "id": "32_LVBus696808_production",
      "bus": "32_LVBus696808",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696809_consumption",
      "bus": "32_LVBus696809",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1129.7741768362625, 338.9322530508787],
        [1522.6935387862652, 456.80806163587954],
        [1129.7741768362625, 338.9322530508787]
      ]
    },
    {
      "id": "32_LVBus696809_production",
      "bus": "32_LVBus696809",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696811_consumption",
      "bus": "32_LVBus696811",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [895.2577918297226, 268.5773375489168]]
    },
    {
      "id": "32_LVBus696811_production",
      "bus": "32_LVBus696811",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696810_consumption",
      "bus": "32_LVBus696810",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696810_production",
      "bus": "32_LVBus696810",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_MVLV25093_consumption",
      "bus": "32_MVLV25093",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_MVLV25093_production",
      "bus": "32_MVLV25093",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696816_consumption",
      "bus": "32_LVBus696816",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2663.0082701249303, 798.9024810374791],
        [2173.4643251324674, 652.0392975397402],
        [5666.615348119782, 1699.9846044359344]
      ]
    },
    {
      "id": "32_LVBus696816_production",
      "bus": "32_LVBus696816",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696817_consumption",
      "bus": "32_LVBus696817",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [6823.347271232712, 2047.0041813698135],
        [5075.629862232378, 1522.6889586697134],
        [4095.138464010645, 1228.5415392031935]
      ]
    },
    {
      "id": "32_LVBus696817_production",
      "bus": "32_LVBus696817",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696818_consumption",
      "bus": "32_LVBus696818",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[3013.166113502515, 903.9498340507545], [0.0, 0.0], [5182.989016646926, 1554.8967049940777]]
    },
    {
      "id": "32_LVBus696818_production",
      "bus": "32_LVBus696818",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696819_consumption",
      "bus": "32_LVBus696819",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4915.705592877612, 1474.7116778632835],
        [5142.586593113988, 1542.7759779341964],
        [5792.596922243977, 1737.779076673193]
      ]
    },
    {
      "id": "32_LVBus696819_production",
      "bus": "32_LVBus696819",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696820_consumption",
      "bus": "32_LVBus696820",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696820_production",
      "bus": "32_LVBus696820",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696821_consumption",
      "bus": "32_LVBus696821",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[4128.625137562023, 1238.5875412686069], [725.8862659798125, 217.76587979394375], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696821_production",
      "bus": "32_LVBus696821",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_MVLV15315_consumption",
      "bus": "32_MVLV15315",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_MVLV15315_production",
      "bus": "32_MVLV15315",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696776_consumption",
      "bus": "32_LVBus696776",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [8402.392951905984, 2520.7178855717953],
        [8402.392951905984, 2520.7178855717953],
        [8402.392951905984, 2520.7178855717953]
      ]
    },
    {
      "id": "32_LVBus696776_production",
      "bus": "32_LVBus696776",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696777_consumption",
      "bus": "32_LVBus696777",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696777_production",
      "bus": "32_LVBus696777",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696778_consumption",
      "bus": "32_LVBus696778",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [2234.581648001615, 670.3744944004845]]
    },
    {
      "id": "32_LVBus696778_production",
      "bus": "32_LVBus696778",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696774_consumption",
      "bus": "32_LVBus696774",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696774_production",
      "bus": "32_LVBus696774",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696862_consumption",
      "bus": "32_LVBus696862",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [4835.558253076001, 1450.6674759228003], [3616.91175936337, 1085.073527809011]]
    },
    {
      "id": "32_LVBus696862_production",
      "bus": "32_LVBus696862",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696863_consumption",
      "bus": "32_LVBus696863",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4390.546206606847, 1317.163861982054],
        [14118.082929724551, 4235.424878917365],
        [13448.443593587828, 4034.5330780763484]
      ]
    },
    {
      "id": "32_LVBus696863_production",
      "bus": "32_LVBus696863",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696857_consumption",
      "bus": "32_LVBus696857",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696857_production",
      "bus": "32_LVBus696857",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696858_consumption",
      "bus": "32_LVBus696858",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696858_production",
      "bus": "32_LVBus696858",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696859_consumption",
      "bus": "32_LVBus696859",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[3028.4536878983913, 908.5361063695174], [5272.9810457799695, 1581.8943137339909], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696859_production",
      "bus": "32_LVBus696859",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696860_consumption",
      "bus": "32_LVBus696860",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [4462.944900726082, 1338.8834702178244]]
    },
    {
      "id": "32_LVBus696860_production",
      "bus": "32_LVBus696860",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696895_consumption",
      "bus": "32_LVBus696895",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696895_production",
      "bus": "32_LVBus696895",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696896_consumption",
      "bus": "32_LVBus696896",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[974.4687420682413, 292.3406226204724], [4301.52344109164, 1290.457032327492], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696896_production",
      "bus": "32_LVBus696896",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696901_consumption",
      "bus": "32_LVBus696901",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [433.6471935466689, 130.09415806400068],
        [1851.1363189202284, 555.3408956760685],
        [1474.1608622636334, 442.24825867909]
      ]
    },
    {
      "id": "32_LVBus696901_production",
      "bus": "32_LVBus696901",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696902_consumption",
      "bus": "32_LVBus696902",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1308.053204117985, 392.41596123539546],
        [2876.4997268022157, 862.9499180406647],
        [2105.137765556938, 631.5413296670814]
      ]
    },
    {
      "id": "32_LVBus696902_production",
      "bus": "32_LVBus696902",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696897_consumption",
      "bus": "32_LVBus696897",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [5116.089221440126, 1534.8267664320376], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696897_production",
      "bus": "32_LVBus696897",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696898_consumption",
      "bus": "32_LVBus696898",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4157.874435983475, 1247.3623307950427],
        [449.7147484739757, 134.9144245421927],
        [7921.6446349703565, 2376.4933904911068]
      ]
    },
    {
      "id": "32_LVBus696898_production",
      "bus": "32_LVBus696898",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696899_consumption",
      "bus": "32_LVBus696899",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2279.6228013631753, 683.8868404089526], [0.0, 0.0], [7926.062433048175, 2377.8187299144524]]
    },
    {
      "id": "32_LVBus696899_production",
      "bus": "32_LVBus696899",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696900_consumption",
      "bus": "32_LVBus696900",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696900_production",
      "bus": "32_LVBus696900",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696888_consumption",
      "bus": "32_LVBus696888",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [1148.1755115015146, 344.45265345045436]]
    },
    {
      "id": "32_LVBus696888_production",
      "bus": "32_LVBus696888",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696889_consumption",
      "bus": "32_LVBus696889",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[3103.5943609901783, 931.0783082970535], [0.0, 0.0], [5650.191336613047, 1695.057400983914]]
    },
    {
      "id": "32_LVBus696889_production",
      "bus": "32_LVBus696889",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696890_consumption",
      "bus": "32_LVBus696890",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[5435.565037382719, 1630.6695112148157], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696890_production",
      "bus": "32_LVBus696890",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696891_consumption",
      "bus": "32_LVBus696891",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [713.3822541340177, 214.0146762402053], [1169.5964477991938, 350.87893433975813]]
    },
    {
      "id": "32_LVBus696891_production",
      "bus": "32_LVBus696891",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696892_consumption",
      "bus": "32_LVBus696892",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [3793.1823454222704, 1137.954703626681]]
    },
    {
      "id": "32_LVBus696892_production",
      "bus": "32_LVBus696892",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696893_consumption",
      "bus": "32_LVBus696893",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [3317.5527876738934, 995.2658363021679], [4786.814932372449, 1436.0444797117348]]
    },
    {
      "id": "32_LVBus696893_production",
      "bus": "32_LVBus696893",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696826_consumption",
      "bus": "32_LVBus696826",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696826_production",
      "bus": "32_LVBus696826",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696827_consumption",
      "bus": "32_LVBus696827",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696827_production",
      "bus": "32_LVBus696827",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696828_consumption",
      "bus": "32_LVBus696828",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696828_production",
      "bus": "32_LVBus696828",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696829_consumption",
      "bus": "32_LVBus696829",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[145.51673637796978, 43.655020913390935], [1896.7997927285076, 569.0399378185523], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696829_production",
      "bus": "32_LVBus696829",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696830_consumption",
      "bus": "32_LVBus696830",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696830_production",
      "bus": "32_LVBus696830",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696831_consumption",
      "bus": "32_LVBus696831",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2991.6577808880784, 897.4973342664235], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696831_production",
      "bus": "32_LVBus696831",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696832_consumption",
      "bus": "32_LVBus696832",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [785.2554733779109, 235.57664201337326],
        [6191.821923324365, 1857.5465769973096],
        [950.2584915286353, 285.0775474585906]
      ]
    },
    {
      "id": "32_LVBus696832_production",
      "bus": "32_LVBus696832",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696833_consumption",
      "bus": "32_LVBus696833",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696833_production",
      "bus": "32_LVBus696833",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696834_consumption",
      "bus": "32_LVBus696834",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696834_production",
      "bus": "32_LVBus696834",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696835_consumption",
      "bus": "32_LVBus696835",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2602.135501053998, 780.6406503161993], [0.0, 0.0], [5824.668811145654, 1747.4006433436962]]
    },
    {
      "id": "32_LVBus696835_production",
      "bus": "32_LVBus696835",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696836_consumption",
      "bus": "32_LVBus696836",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [832.8893290745123, 249.86679872235368],
        [832.8893290745123, 249.86679872235368],
        [832.8893290745123, 249.86679872235368]
      ]
    },
    {
      "id": "32_LVBus696836_production",
      "bus": "32_LVBus696836",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696823_consumption",
      "bus": "32_LVBus696823",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [372.1635144243684, 111.64905432731051],
        [372.1635144243684, 111.64905432731051],
        [372.1635144243684, 111.64905432731051]
      ]
    },
    {
      "id": "32_LVBus696823_production",
      "bus": "32_LVBus696823",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696824_consumption",
      "bus": "32_LVBus696824",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [8882.050063958926, 2664.6150191876777],
        [8882.050063958926, 2664.6150191876777],
        [8882.050063958926, 2664.6150191876777]
      ]
    },
    {
      "id": "32_LVBus696824_production",
      "bus": "32_LVBus696824",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697041_consumption",
      "bus": "32_LVBus697041",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [797.0151581468851, 239.10454744406553],
        [1526.221797809377, 457.8665393428131],
        [797.0151581468851, 239.10454744406553]
      ]
    },
    {
      "id": "32_LVBus697041_production",
      "bus": "32_LVBus697041",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697046_consumption",
      "bus": "32_LVBus697046",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697046_production",
      "bus": "32_LVBus697046",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697055_consumption",
      "bus": "32_LVBus697055",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [2350.952019403446, 705.2856058210338], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697055_production",
      "bus": "32_LVBus697055",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697056_consumption",
      "bus": "32_LVBus697056",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2369.0067728395907, 710.7020318518772],
        [2797.7362192338014, 839.3208657701404],
        [5233.064178546285, 1569.9192535638854]
      ]
    },
    {
      "id": "32_LVBus697056_production",
      "bus": "32_LVBus697056",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697057_consumption",
      "bus": "32_LVBus697057",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[6388.963455642019, 1916.6890366926054], [2564.0958789661836, 769.2287636898551], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697057_production",
      "bus": "32_LVBus697057",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697047_consumption",
      "bus": "32_LVBus697047",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [6228.319307363727, 1868.495792209118], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697047_production",
      "bus": "32_LVBus697047",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697051_consumption",
      "bus": "32_LVBus697051",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [1584.832839180239, 475.4498517540717]]
    },
    {
      "id": "32_LVBus697051_production",
      "bus": "32_LVBus697051",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697052_consumption",
      "bus": "32_LVBus697052",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1388.7465607804934, 416.623968234148], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697052_production",
      "bus": "32_LVBus697052",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697053_consumption",
      "bus": "32_LVBus697053",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [9125.0708243139, 2737.52124729417], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697053_production",
      "bus": "32_LVBus697053",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697054_consumption",
      "bus": "32_LVBus697054",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2055.9925541440907, 616.7977662432272],
        [6897.979687702046, 2069.3939063106136],
        [6192.464958810342, 1857.7394876431026]
      ]
    },
    {
      "id": "32_LVBus697054_production",
      "bus": "32_LVBus697054",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697048_consumption",
      "bus": "32_LVBus697048",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [6022.655666884655, 1806.7967000653964]]
    },
    {
      "id": "32_LVBus697048_production",
      "bus": "32_LVBus697048",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697049_consumption",
      "bus": "32_LVBus697049",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697049_production",
      "bus": "32_LVBus697049",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697050_consumption",
      "bus": "32_LVBus697050",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [9158.439121524561, 2747.5317364573684],
        [8260.714487622941, 2478.214346286882],
        [8260.714487622941, 2478.214346286882]
      ]
    },
    {
      "id": "32_LVBus697050_production",
      "bus": "32_LVBus697050",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697042_consumption",
      "bus": "32_LVBus697042",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1247.193338976288, 374.1580016928864], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697042_production",
      "bus": "32_LVBus697042",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697043_consumption",
      "bus": "32_LVBus697043",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [1669.020033812118, 500.7060101436354], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697043_production",
      "bus": "32_LVBus697043",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697045_consumption",
      "bus": "32_LVBus697045",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4542.809331332344, 1362.8427993997032],
        [5891.054746308211, 1767.3164238924633],
        [6217.077362009143, 1865.1232086027428]
      ]
    },
    {
      "id": "32_LVBus697045_production",
      "bus": "32_LVBus697045",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697044_consumption",
      "bus": "32_LVBus697044",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697044_production",
      "bus": "32_LVBus697044",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697009_consumption",
      "bus": "32_LVBus697009",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [619.8569080307523, 185.95707240922567], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697009_production",
      "bus": "32_LVBus697009",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696998_consumption",
      "bus": "32_LVBus696998",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[4195.1167465505705, 1258.5350239651711], [0.0, 0.0], [8304.61794887798, 2491.385384663394]]
    },
    {
      "id": "32_LVBus696998_production",
      "bus": "32_LVBus696998",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696999_consumption",
      "bus": "32_LVBus696999",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[735.448129718683, 220.6344389156049], [0.0, 0.0], [765.3779437308565, 229.61338311925695]]
    },
    {
      "id": "32_LVBus696999_production",
      "bus": "32_LVBus696999",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697000_consumption",
      "bus": "32_LVBus697000",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [4234.706352011678, 1270.4119056035033]]
    },
    {
      "id": "32_LVBus697000_production",
      "bus": "32_LVBus697000",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697001_consumption",
      "bus": "32_LVBus697001",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1672.5934379138612, 501.77803137415833], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697001_production",
      "bus": "32_LVBus697001",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697002_consumption",
      "bus": "32_LVBus697002",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [4326.302313694623, 1297.890694108387], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697002_production",
      "bus": "32_LVBus697002",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697003_consumption",
      "bus": "32_LVBus697003",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1023.8174373108915, 307.1452311932674], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697003_production",
      "bus": "32_LVBus697003",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697004_consumption",
      "bus": "32_LVBus697004",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[4375.242432878225, 1312.5727298634677], [0.0, 0.0], [2751.0941062498246, 825.3282318749474]]
    },
    {
      "id": "32_LVBus697004_production",
      "bus": "32_LVBus697004",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697005_consumption",
      "bus": "32_LVBus697005",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2310.968195735368, 693.2904587206104],
        [2673.191718170276, 801.9575154510828],
        [1501.8102916096066, 450.54308748288196]
      ]
    },
    {
      "id": "32_LVBus697005_production",
      "bus": "32_LVBus697005",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697006_consumption",
      "bus": "32_LVBus697006",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4548.0151433665715, 1364.4045430099713],
        [651.4115568410103, 195.4234670523031],
        [8410.714379923551, 2523.214313977065]
      ]
    },
    {
      "id": "32_LVBus697006_production",
      "bus": "32_LVBus697006",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697007_consumption",
      "bus": "32_LVBus697007",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5729.43745615726, 1718.8312368471782],
        [2842.5517353280156, 852.7655205984047],
        [2651.3125295506225, 795.3937588651867]
      ]
    },
    {
      "id": "32_LVBus697007_production",
      "bus": "32_LVBus697007",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696993_consumption",
      "bus": "32_LVBus696993",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [726.3446143592208, 217.90338430776623], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696993_production",
      "bus": "32_LVBus696993",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696994_consumption",
      "bus": "32_LVBus696994",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2263.811794790468, 679.1435384371404],
        [5171.781696795449, 1551.5345090386345],
        [1296.249595750065, 388.8748787250195]
      ]
    },
    {
      "id": "32_LVBus696994_production",
      "bus": "32_LVBus696994",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696995_consumption",
      "bus": "32_LVBus696995",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [2213.276081315725, 663.9828243947176], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696995_production",
      "bus": "32_LVBus696995",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696996_consumption",
      "bus": "32_LVBus696996",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2099.906241797354, 629.9718725392062], [2774.015507665702, 832.2046522997106], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696996_production",
      "bus": "32_LVBus696996",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696983_consumption",
      "bus": "32_LVBus696983",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3697.1727278465382, 1109.1518183539615],
        [4082.072076857375, 1224.6216230572124],
        [3697.1727278465382, 1109.1518183539615]
      ]
    },
    {
      "id": "32_LVBus696983_production",
      "bus": "32_LVBus696983",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696984_consumption",
      "bus": "32_LVBus696984",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[739.063355205217, 221.7190065615651], [1359.0238031302076, 407.7071409390623], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696984_production",
      "bus": "32_LVBus696984",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696987_consumption",
      "bus": "32_LVBus696987",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [721.1786410663724, 216.3535923199117],
        [721.1786410663724, 216.3535923199117],
        [721.1786410663724, 216.3535923199117]
      ]
    },
    {
      "id": "32_LVBus696987_production",
      "bus": "32_LVBus696987",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696988_consumption",
      "bus": "32_LVBus696988",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696988_production",
      "bus": "32_LVBus696988",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696985_consumption",
      "bus": "32_LVBus696985",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[5812.251791100961, 1743.6755373302883], [2414.6904596175, 724.40713788525], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696985_production",
      "bus": "32_LVBus696985",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696986_consumption",
      "bus": "32_LVBus696986",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [2561.968196683935, 768.5904590051804], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696986_production",
      "bus": "32_LVBus696986",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696989_consumption",
      "bus": "32_LVBus696989",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1413.5262900198024, 424.0578870059407],
        [9061.951112592078, 2718.5853337776234],
        [1413.5262900198024, 424.0578870059407]
      ]
    },
    {
      "id": "32_LVBus696989_production",
      "bus": "32_LVBus696989",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696990_consumption",
      "bus": "32_LVBus696990",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [2848.436416449556, 854.5309249348668], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696990_production",
      "bus": "32_LVBus696990",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696991_consumption",
      "bus": "32_LVBus696991",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [904.0017403593283, 271.20052210779846], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696991_production",
      "bus": "32_LVBus696991",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697109_consumption",
      "bus": "32_LVBus697109",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697109_production",
      "bus": "32_LVBus697109",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus1128351_consumption",
      "bus": "32_LVBus1128351",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus1128351_production",
      "bus": "32_LVBus1128351",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696801_consumption",
      "bus": "32_LVBus696801",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [705.3531447750344, 211.60594343251032],
        [705.3531447750344, 211.60594343251032],
        [705.3531447750344, 211.60594343251032]
      ]
    },
    {
      "id": "32_LVBus696801_production",
      "bus": "32_LVBus696801",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696802_consumption",
      "bus": "32_LVBus696802",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2333.3805229676987, 700.0141568903096],
        [4175.081296935229, 1252.5243890805687],
        [2333.3805229676987, 700.0141568903096]
      ]
    },
    {
      "id": "32_LVBus696802_production",
      "bus": "32_LVBus696802",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697039_consumption",
      "bus": "32_LVBus697039",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1349.5967921595704, 404.87903764787114],
        [1349.5967921595704, 404.87903764787114],
        [1349.5967921595704, 404.87903764787114]
      ]
    },
    {
      "id": "32_LVBus697039_production",
      "bus": "32_LVBus697039",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697063_consumption",
      "bus": "32_LVBus697063",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[813.6180741840171, 244.08542225520512], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697063_production",
      "bus": "32_LVBus697063",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697064_consumption",
      "bus": "32_LVBus697064",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697064_production",
      "bus": "32_LVBus697064",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697065_consumption",
      "bus": "32_LVBus697065",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [3738.656385981998, 1121.5969157945995], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697065_production",
      "bus": "32_LVBus697065",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697066_consumption",
      "bus": "32_LVBus697066",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [9394.34429823946, 2818.303289471838], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697066_production",
      "bus": "32_LVBus697066",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697067_consumption",
      "bus": "32_LVBus697067",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[5083.653640140534, 1525.09609204216], [0.0, 0.0], [923.0940785904439, 276.92822357713317]]
    },
    {
      "id": "32_LVBus697067_production",
      "bus": "32_LVBus697067",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697068_consumption",
      "bus": "32_LVBus697068",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [4523.390085428254, 1357.0170256284762], [439.3023344089313, 131.79070032267938]]
    },
    {
      "id": "32_LVBus697068_production",
      "bus": "32_LVBus697068",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697072_consumption",
      "bus": "32_LVBus697072",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2304.8940578600536, 691.4682173580161],
        [831.718611900259, 249.5155835700777],
        [452.5784858649946, 135.77354575949838]
      ]
    },
    {
      "id": "32_LVBus697072_production",
      "bus": "32_LVBus697072",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697073_consumption",
      "bus": "32_LVBus697073",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2024.3100165429087, 607.2930049628726], [507.29243457935627, 152.1877303738069], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697073_production",
      "bus": "32_LVBus697073",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697069_consumption",
      "bus": "32_LVBus697069",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697069_production",
      "bus": "32_LVBus697069",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697070_consumption",
      "bus": "32_LVBus697070",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2164.9036834004633, 649.4711050201389], [12083.037443896339, 3624.9112331689016], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697070_production",
      "bus": "32_LVBus697070",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697071_consumption",
      "bus": "32_LVBus697071",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2689.994336066487, 806.998300819946],
        [4539.691963633023, 1361.9075890899069],
        [672.0819840717553, 201.6245952215266]
      ]
    },
    {
      "id": "32_LVBus697071_production",
      "bus": "32_LVBus697071",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697074_consumption",
      "bus": "32_LVBus697074",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[3025.7957531222514, 907.7387259366755], [8747.219067035023, 2624.1657201105068], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697074_production",
      "bus": "32_LVBus697074",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697075_consumption",
      "bus": "32_LVBus697075",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [2131.0786511104648, 639.3235953331395], [7464.112397694792, 2239.2337193084377]]
    },
    {
      "id": "32_LVBus697075_production",
      "bus": "32_LVBus697075",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697076_consumption",
      "bus": "32_LVBus697076",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[3522.4541390156755, 1056.7362417047027], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697076_production",
      "bus": "32_LVBus697076",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697077_consumption",
      "bus": "32_LVBus697077",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1259.4322856686258, 377.82968570058773],
        [347.1992473737048, 104.15977421211143],
        [6668.432152069014, 2000.529645620704]
      ]
    },
    {
      "id": "32_LVBus697077_production",
      "bus": "32_LVBus697077",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697078_consumption",
      "bus": "32_LVBus697078",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [197.6840837250935, 59.305225117528046]]
    },
    {
      "id": "32_LVBus697078_production",
      "bus": "32_LVBus697078",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697079_consumption",
      "bus": "32_LVBus697079",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1955.1656561352263, 586.5496968405679], [2338.871589680451, 701.6614769041353], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697079_production",
      "bus": "32_LVBus697079",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697080_consumption",
      "bus": "32_LVBus697080",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [856.3352888700662, 256.9005866610198], [5501.928861516392, 1650.5786584549176]]
    },
    {
      "id": "32_LVBus697080_production",
      "bus": "32_LVBus697080",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697081_consumption",
      "bus": "32_LVBus697081",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3111.1271256202986, 933.3381376860896],
        [3111.1271256202986, 933.3381376860896],
        [3111.1271256202986, 933.3381376860896]
      ]
    },
    {
      "id": "32_LVBus697081_production",
      "bus": "32_LVBus697081",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697082_consumption",
      "bus": "32_LVBus697082",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697082_production",
      "bus": "32_LVBus697082",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696945_consumption",
      "bus": "32_LVBus696945",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [1026.9938923241493, 308.0981676972448], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696945_production",
      "bus": "32_LVBus696945",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696946_consumption",
      "bus": "32_LVBus696946",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[6738.602629228195, 2021.5807887684584], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696946_production",
      "bus": "32_LVBus696946",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696947_consumption",
      "bus": "32_LVBus696947",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5795.991196338668, 1738.7973589016003],
        [5591.301373119859, 1677.3904119359577],
        [5591.301373119859, 1677.3904119359577]
      ]
    },
    {
      "id": "32_LVBus696947_production",
      "bus": "32_LVBus696947",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696948_consumption",
      "bus": "32_LVBus696948",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5367.101044667106, 1610.1303134001319],
        [5099.397197843006, 1529.8191593529018],
        [12524.553038189335, 3757.3659114568004]
      ]
    },
    {
      "id": "32_LVBus696948_production",
      "bus": "32_LVBus696948",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696949_consumption",
      "bus": "32_LVBus696949",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2638.164637930445, 791.4493913791335], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696949_production",
      "bus": "32_LVBus696949",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696950_consumption",
      "bus": "32_LVBus696950",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [350.2469719374718, 105.07409158124155],
        [860.1885003882629, 258.0565501164789],
        [134.50853748532086, 40.352561245596256]
      ]
    },
    {
      "id": "32_LVBus696950_production",
      "bus": "32_LVBus696950",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696951_consumption",
      "bus": "32_LVBus696951",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696951_production",
      "bus": "32_LVBus696951",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696952_consumption",
      "bus": "32_LVBus696952",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2931.013971410306, 879.3041914230918], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696952_production",
      "bus": "32_LVBus696952",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696953_consumption",
      "bus": "32_LVBus696953",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [3463.6362517565954, 1039.0908755269786], [1377.1310928033538, 413.13932784100615]]
    },
    {
      "id": "32_LVBus696953_production",
      "bus": "32_LVBus696953",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696943_consumption",
      "bus": "32_LVBus696943",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [1899.0864768483964, 569.7259430545189]]
    },
    {
      "id": "32_LVBus696943_production",
      "bus": "32_LVBus696943",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696937_consumption",
      "bus": "32_LVBus696937",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [9929.473692250218, 2978.842107675065], [4392.05815172621, 1317.617445517863]]
    },
    {
      "id": "32_LVBus696937_production",
      "bus": "32_LVBus696937",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696938_consumption",
      "bus": "32_LVBus696938",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [12649.91171244496, 3794.973513733488]]
    },
    {
      "id": "32_LVBus696938_production",
      "bus": "32_LVBus696938",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696939_consumption",
      "bus": "32_LVBus696939",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [5821.210271510763, 1746.363081453229], [2644.037629768426, 793.2112889305278]]
    },
    {
      "id": "32_LVBus696939_production",
      "bus": "32_LVBus696939",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696940_consumption",
      "bus": "32_LVBus696940",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [602.1108588174396, 180.63325764523188],
        [3123.303585508601, 936.9910756525802],
        [3545.560640343048, 1063.6681921029144]
      ]
    },
    {
      "id": "32_LVBus696940_production",
      "bus": "32_LVBus696940",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696941_consumption",
      "bus": "32_LVBus696941",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[3020.8996963036025, 906.2699088910807], [1111.3122261663952, 333.3936678499186], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696941_production",
      "bus": "32_LVBus696941",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696923_consumption",
      "bus": "32_LVBus696923",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2449.0884546980064, 734.7265364094019], [4028.954566596087, 1208.686369978826], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696923_production",
      "bus": "32_LVBus696923",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696928_consumption",
      "bus": "32_LVBus696928",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [4866.844440077599, 1460.0533320232796], [2548.235533240631, 764.4706599721893]]
    },
    {
      "id": "32_LVBus696928_production",
      "bus": "32_LVBus696928",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696935_consumption",
      "bus": "32_LVBus696935",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1100.7598745458347, 330.2279623637504], [0.0, 0.0], [3007.222487553331, 902.1667462659993]]
    },
    {
      "id": "32_LVBus696935_production",
      "bus": "32_LVBus696935",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696929_consumption",
      "bus": "32_LVBus696929",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [10735.143774796708, 3220.5431324390124], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696929_production",
      "bus": "32_LVBus696929",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696932_consumption",
      "bus": "32_LVBus696932",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[947.110089392113, 284.1330268176339], [313.0548381025418, 93.91645143076254], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696932_production",
      "bus": "32_LVBus696932",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696933_consumption",
      "bus": "32_LVBus696933",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5811.100158229165, 1743.3300474687494],
        [9145.211443847198, 2743.563433154159],
        [6662.119454989148, 1998.6358364967443]
      ]
    },
    {
      "id": "32_LVBus696933_production",
      "bus": "32_LVBus696933",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696934_consumption",
      "bus": "32_LVBus696934",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[8337.075750297723, 2501.1227250893166], [0.0, 0.0], [1115.4514264180593, 334.6354279254178]]
    },
    {
      "id": "32_LVBus696934_production",
      "bus": "32_LVBus696934",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696930_consumption",
      "bus": "32_LVBus696930",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [1115.3636121709271, 334.6090836512781], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696930_production",
      "bus": "32_LVBus696930",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696931_consumption",
      "bus": "32_LVBus696931",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[3813.262815087209, 1143.9788445261627], [0.0, 0.0], [675.8480414779293, 202.75441244337878]]
    },
    {
      "id": "32_LVBus696931_production",
      "bus": "32_LVBus696931",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696924_consumption",
      "bus": "32_LVBus696924",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1823.6770088575502, 547.103102657265], [0.0, 0.0], [3927.034939590706, 1178.1104818772117]]
    },
    {
      "id": "32_LVBus696924_production",
      "bus": "32_LVBus696924",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696925_consumption",
      "bus": "32_LVBus696925",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [495.72554208559586, 148.71766262567874],
        [495.72554208559586, 148.71766262567874],
        [495.72554208559586, 148.71766262567874]
      ]
    },
    {
      "id": "32_LVBus696925_production",
      "bus": "32_LVBus696925",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696926_consumption",
      "bus": "32_LVBus696926",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [8292.65367417772, 2487.796102253316],
        [8292.65367417772, 2487.796102253316],
        [8292.65367417772, 2487.796102253316]
      ]
    },
    {
      "id": "32_LVBus696926_production",
      "bus": "32_LVBus696926",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696927_consumption",
      "bus": "32_LVBus696927",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [612.9712521761355, 183.89137565284065], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696927_production",
      "bus": "32_LVBus696927",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696973_consumption",
      "bus": "32_LVBus696973",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[5918.090350323086, 1775.4271050969257], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696973_production",
      "bus": "32_LVBus696973",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696974_consumption",
      "bus": "32_LVBus696974",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696974_production",
      "bus": "32_LVBus696974",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696975_consumption",
      "bus": "32_LVBus696975",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [1192.047487207468, 357.6142461622404], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696975_production",
      "bus": "32_LVBus696975",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696976_consumption",
      "bus": "32_LVBus696976",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [3980.7793428600526, 1194.2338028580157], [9480.03488575967, 2844.0104657279007]]
    },
    {
      "id": "32_LVBus696976_production",
      "bus": "32_LVBus696976",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696977_consumption",
      "bus": "32_LVBus696977",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1257.0498373654802, 377.11495120964406], [968.209904797851, 290.4629714393553], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696977_production",
      "bus": "32_LVBus696977",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696978_consumption",
      "bus": "32_LVBus696978",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[531.3074688979543, 159.3922406693863], [1241.3423830728648, 372.4027149218594], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696978_production",
      "bus": "32_LVBus696978",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696979_consumption",
      "bus": "32_LVBus696979",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [6200.350267824797, 1860.105080347439],
        [7886.282284395584, 2365.884685318675],
        [819.4448916706865, 245.83346750120594]
      ]
    },
    {
      "id": "32_LVBus696979_production",
      "bus": "32_LVBus696979",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696980_consumption",
      "bus": "32_LVBus696980",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [6375.446169956414, 1912.6338509869242]]
    },
    {
      "id": "32_LVBus696980_production",
      "bus": "32_LVBus696980",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696981_consumption",
      "bus": "32_LVBus696981",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5525.132667553289, 1657.5398002659867],
        [388.30692571802996, 116.49207771540898],
        [1050.6690378076084, 315.20071134228255]
      ]
    },
    {
      "id": "32_LVBus696981_production",
      "bus": "32_LVBus696981",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696971_consumption",
      "bus": "32_LVBus696971",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1387.9796894509768, 416.393906835293], [3084.909729778537, 925.472918933561], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696971_production",
      "bus": "32_LVBus696971",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696962_consumption",
      "bus": "32_LVBus696962",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696962_production",
      "bus": "32_LVBus696962",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696963_consumption",
      "bus": "32_LVBus696963",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1371.0332782571925, 411.30998347715774], [2393.122186136503, 717.9366558409508], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696963_production",
      "bus": "32_LVBus696963",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696968_consumption",
      "bus": "32_LVBus696968",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1531.308889724875, 459.39266691746246], [0.0, 0.0], [1049.8261877339262, 314.94785632017783]]
    },
    {
      "id": "32_LVBus696968_production",
      "bus": "32_LVBus696968",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696969_consumption",
      "bus": "32_LVBus696969",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [2201.6332298054995, 660.4899689416499]]
    },
    {
      "id": "32_LVBus696969_production",
      "bus": "32_LVBus696969",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696964_consumption",
      "bus": "32_LVBus696964",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [6334.017873120816, 1900.2053619362448],
        [124.45311746408906, 37.335935239226714],
        [124.45311746408906, 37.335935239226714]
      ]
    },
    {
      "id": "32_LVBus696964_production",
      "bus": "32_LVBus696964",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696965_consumption",
      "bus": "32_LVBus696965",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [3345.0335599549608, 1003.5100679864881]]
    },
    {
      "id": "32_LVBus696965_production",
      "bus": "32_LVBus696965",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696966_consumption",
      "bus": "32_LVBus696966",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1361.8145432000003, 408.5443629600001],
        [7006.388829946959, 2101.9166489840877],
        [1733.488739865684, 520.0466219597051]
      ]
    },
    {
      "id": "32_LVBus696966_production",
      "bus": "32_LVBus696966",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696967_consumption",
      "bus": "32_LVBus696967",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [7999.67471309784, 2399.902413929352], [2206.181290538468, 661.8543871615404]]
    },
    {
      "id": "32_LVBus696967_production",
      "bus": "32_LVBus696967",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696957_consumption",
      "bus": "32_LVBus696957",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696957_production",
      "bus": "32_LVBus696957",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696958_consumption",
      "bus": "32_LVBus696958",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [526.2767507549707, 157.8830252264912], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696958_production",
      "bus": "32_LVBus696958",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696959_consumption",
      "bus": "32_LVBus696959",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[275.00236775017515, 82.50071032505254], [4951.428978868703, 1485.4286936606109], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696959_production",
      "bus": "32_LVBus696959",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696960_consumption",
      "bus": "32_LVBus696960",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [9173.746683459856, 2752.124005037957],
        [2865.7958565668264, 859.7387569700479],
        [5448.7929323691915, 1634.6378797107575]
      ]
    },
    {
      "id": "32_LVBus696960_production",
      "bus": "32_LVBus696960",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697061_consumption",
      "bus": "32_LVBus697061",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [307.10813787651847, 92.13244136295553],
        [307.10813787651847, 92.13244136295553],
        [307.10813787651847, 92.13244136295553]
      ]
    },
    {
      "id": "32_LVBus697061_production",
      "bus": "32_LVBus697061",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697037_consumption",
      "bus": "32_LVBus697037",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697037_production",
      "bus": "32_LVBus697037",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697035_consumption",
      "bus": "32_LVBus697035",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697035_production",
      "bus": "32_LVBus697035",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697033_consumption",
      "bus": "32_LVBus697033",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697033_production",
      "bus": "32_LVBus697033",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697031_consumption",
      "bus": "32_LVBus697031",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697031_production",
      "bus": "32_LVBus697031",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697029_consumption",
      "bus": "32_LVBus697029",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697029_production",
      "bus": "32_LVBus697029",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697027_consumption",
      "bus": "32_LVBus697027",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697027_production",
      "bus": "32_LVBus697027",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697023_consumption",
      "bus": "32_LVBus697023",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697023_production",
      "bus": "32_LVBus697023",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697024_consumption",
      "bus": "32_LVBus697024",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697024_production",
      "bus": "32_LVBus697024",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697025_consumption",
      "bus": "32_LVBus697025",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697025_production",
      "bus": "32_LVBus697025",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697019_consumption",
      "bus": "32_LVBus697019",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697019_production",
      "bus": "32_LVBus697019",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697020_consumption",
      "bus": "32_LVBus697020",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697020_production",
      "bus": "32_LVBus697020",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697021_consumption",
      "bus": "32_LVBus697021",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697021_production",
      "bus": "32_LVBus697021",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697015_consumption",
      "bus": "32_LVBus697015",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697015_production",
      "bus": "32_LVBus697015",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697016_consumption",
      "bus": "32_LVBus697016",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697016_production",
      "bus": "32_LVBus697016",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697017_consumption",
      "bus": "32_LVBus697017",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697017_production",
      "bus": "32_LVBus697017",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697013_consumption",
      "bus": "32_LVBus697013",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697013_production",
      "bus": "32_LVBus697013",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696921_consumption",
      "bus": "32_LVBus696921",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5607.467070135843, 1682.2401210407527],
        [5607.467070135843, 1682.2401210407527],
        [5607.467070135843, 1682.2401210407527]
      ]
    },
    {
      "id": "32_LVBus696921_production",
      "bus": "32_LVBus696921",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696919_consumption",
      "bus": "32_LVBus696919",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1967.9195729251926, 590.3758718775578],
        [1967.9195729251926, 590.3758718775578],
        [1967.9195729251926, 590.3758718775578]
      ]
    },
    {
      "id": "32_LVBus696919_production",
      "bus": "32_LVBus696919",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696917_consumption",
      "bus": "32_LVBus696917",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2352.290149444537, 705.687044833361],
        [2352.290149444537, 705.687044833361],
        [2352.290149444537, 705.687044833361]
      ]
    },
    {
      "id": "32_LVBus696917_production",
      "bus": "32_LVBus696917",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696915_consumption",
      "bus": "32_LVBus696915",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696915_production",
      "bus": "32_LVBus696915",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696913_consumption",
      "bus": "32_LVBus696913",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [45047.545118478425, 13514.263535543527],
        [43734.10344360642, 13120.231033081925],
        [45266.40877054741, 13579.922631164221]
      ]
    },
    {
      "id": "32_LVBus696913_production",
      "bus": "32_LVBus696913",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696910_consumption",
      "bus": "32_LVBus696910",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2321.1443965518547, 696.3433189655564],
        [2321.1443965518547, 696.3433189655564],
        [2321.1443965518547, 696.3433189655564]
      ]
    },
    {
      "id": "32_LVBus696910_production",
      "bus": "32_LVBus696910",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696911_consumption",
      "bus": "32_LVBus696911",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696911_production",
      "bus": "32_LVBus696911",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696908_consumption",
      "bus": "32_LVBus696908",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2614.48516894549, 784.3455506836469],
        [2614.48516894549, 784.3455506836469],
        [2614.48516894549, 784.3455506836469]
      ]
    },
    {
      "id": "32_LVBus696908_production",
      "bus": "32_LVBus696908",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696906_consumption",
      "bus": "32_LVBus696906",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2440.6580764291793, 732.1974229287538],
        [2440.6580764291793, 732.1974229287538],
        [2440.6580764291793, 732.1974229287538]
      ]
    },
    {
      "id": "32_LVBus696906_production",
      "bus": "32_LVBus696906",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696904_consumption",
      "bus": "32_LVBus696904",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4680.438514987478, 1404.1315544962433],
        [4680.438514987478, 1404.1315544962433],
        [4680.438514987478, 1404.1315544962433]
      ]
    },
    {
      "id": "32_LVBus696904_production",
      "bus": "32_LVBus696904",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697105_consumption",
      "bus": "32_LVBus697105",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2171.5210466350545, 651.4563139905164],
        [2171.5210466350545, 651.4563139905164],
        [2171.5210466350545, 651.4563139905164]
      ]
    },
    {
      "id": "32_LVBus697105_production",
      "bus": "32_LVBus697105",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697103_consumption",
      "bus": "32_LVBus697103",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697103_production",
      "bus": "32_LVBus697103",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697101_consumption",
      "bus": "32_LVBus697101",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5538.491317749982, 1661.5473953249946],
        [5538.491317749982, 1661.5473953249946],
        [5538.491317749982, 1661.5473953249946]
      ]
    },
    {
      "id": "32_LVBus697101_production",
      "bus": "32_LVBus697101",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697097_consumption",
      "bus": "32_LVBus697097",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697097_production",
      "bus": "32_LVBus697097",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697098_consumption",
      "bus": "32_LVBus697098",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1577.131005871321, 473.13930176139627],
        [4112.033060821821, 1233.6099182465462],
        [1265.757790038724, 379.7273370116172]
      ]
    },
    {
      "id": "32_LVBus697098_production",
      "bus": "32_LVBus697098",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697099_consumption",
      "bus": "32_LVBus697099",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1009.2486486441352, 302.7745945932405],
        [1009.2486486441352, 302.7745945932405],
        [1009.2486486441352, 302.7745945932405]
      ]
    },
    {
      "id": "32_LVBus697099_production",
      "bus": "32_LVBus697099",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697095_consumption",
      "bus": "32_LVBus697095",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [8804.410588866102, 2641.3231766598306],
        [8804.410588866102, 2641.3231766598306],
        [8804.410588866102, 2641.3231766598306]
      ]
    },
    {
      "id": "32_LVBus697095_production",
      "bus": "32_LVBus697095",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697090_consumption",
      "bus": "32_LVBus697090",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697090_production",
      "bus": "32_LVBus697090",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697092_consumption",
      "bus": "32_LVBus697092",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697092_production",
      "bus": "32_LVBus697092",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697093_consumption",
      "bus": "32_LVBus697093",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3693.7601755070596, 1108.1280526521177],
        [2873.7387062237167, 862.121611867115],
        [5129.967337845029, 1538.9902013535086]
      ]
    },
    {
      "id": "32_LVBus697093_production",
      "bus": "32_LVBus697093",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697091_consumption",
      "bus": "32_LVBus697091",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1314.1722023481964, 394.2516607044589],
        [1314.1722023481964, 394.2516607044589],
        [1314.1722023481964, 394.2516607044589]
      ]
    },
    {
      "id": "32_LVBus697091_production",
      "bus": "32_LVBus697091",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697086_consumption",
      "bus": "32_LVBus697086",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697086_production",
      "bus": "32_LVBus697086",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697087_consumption",
      "bus": "32_LVBus697087",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [7433.467597362507, 2230.040279208752],
        [7433.467597362507, 2230.040279208752],
        [7433.467597362507, 2230.040279208752]
      ]
    },
    {
      "id": "32_LVBus697087_production",
      "bus": "32_LVBus697087",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697088_consumption",
      "bus": "32_LVBus697088",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1344.2504446981998, 403.2751334094599],
        [1344.2504446981998, 403.2751334094599],
        [1344.2504446981998, 403.2751334094599]
      ]
    },
    {
      "id": "32_LVBus697088_production",
      "bus": "32_LVBus697088",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697084_consumption",
      "bus": "32_LVBus697084",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus697084_production",
      "bus": "32_LVBus697084",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696790_consumption",
      "bus": "32_LVBus696790",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1338.7298078047656, 401.61894234142966],
        [1338.7298078047656, 401.61894234142966],
        [1338.7298078047656, 401.61894234142966]
      ]
    },
    {
      "id": "32_LVBus696790_production",
      "bus": "32_LVBus696790",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696791_consumption",
      "bus": "32_LVBus696791",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5028.870541995587, 1508.661162598676],
        [5028.870541995587, 1508.661162598676],
        [5028.870541995587, 1508.661162598676]
      ]
    },
    {
      "id": "32_LVBus696791_production",
      "bus": "32_LVBus696791",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696787_consumption",
      "bus": "32_LVBus696787",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696787_production",
      "bus": "32_LVBus696787",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696788_consumption",
      "bus": "32_LVBus696788",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1946.2500154248787, 583.8750046274636],
        [1946.2500154248787, 583.8750046274636],
        [1946.2500154248787, 583.8750046274636]
      ]
    },
    {
      "id": "32_LVBus696788_production",
      "bus": "32_LVBus696788",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696784_consumption",
      "bus": "32_LVBus696784",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696784_production",
      "bus": "32_LVBus696784",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696785_consumption",
      "bus": "32_LVBus696785",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3512.987248309811, 1053.8961744929434],
        [3512.987248309811, 1053.8961744929434],
        [3512.987248309811, 1053.8961744929434]
      ]
    },
    {
      "id": "32_LVBus696785_production",
      "bus": "32_LVBus696785",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696781_consumption",
      "bus": "32_LVBus696781",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696781_production",
      "bus": "32_LVBus696781",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696782_consumption",
      "bus": "32_LVBus696782",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1015.5389055392023, 304.6616716617607],
        [1015.5389055392023, 304.6616716617607],
        [1015.5389055392023, 304.6616716617607]
      ]
    },
    {
      "id": "32_LVBus696782_production",
      "bus": "32_LVBus696782",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696799_consumption",
      "bus": "32_LVBus696799",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696799_production",
      "bus": "32_LVBus696799",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696797_consumption",
      "bus": "32_LVBus696797",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4395.6222242941985, 1318.6866672882595],
        [4395.6222242941985, 1318.6866672882595],
        [4395.6222242941985, 1318.6866672882595]
      ]
    },
    {
      "id": "32_LVBus696797_production",
      "bus": "32_LVBus696797",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696795_consumption",
      "bus": "32_LVBus696795",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696795_production",
      "bus": "32_LVBus696795",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696793_consumption",
      "bus": "32_LVBus696793",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696793_production",
      "bus": "32_LVBus696793",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696855_consumption",
      "bus": "32_LVBus696855",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696855_production",
      "bus": "32_LVBus696855",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696852_consumption",
      "bus": "32_LVBus696852",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696852_production",
      "bus": "32_LVBus696852",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696853_consumption",
      "bus": "32_LVBus696853",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696853_production",
      "bus": "32_LVBus696853",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696850_consumption",
      "bus": "32_LVBus696850",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4274.732296963969, 1282.4196890891906],
        [4274.732296963969, 1282.4196890891906],
        [4274.732296963969, 1282.4196890891906]
      ]
    },
    {
      "id": "32_LVBus696850_production",
      "bus": "32_LVBus696850",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696848_consumption",
      "bus": "32_LVBus696848",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3464.8331802383773, 1039.449954071513],
        [3464.8331802383773, 1039.449954071513],
        [3464.8331802383773, 1039.449954071513]
      ]
    },
    {
      "id": "32_LVBus696848_production",
      "bus": "32_LVBus696848",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696846_consumption",
      "bus": "32_LVBus696846",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1560.4214727280867, 468.126441818426],
        [1560.4214727280867, 468.126441818426],
        [1560.4214727280867, 468.126441818426]
      ]
    },
    {
      "id": "32_LVBus696846_production",
      "bus": "32_LVBus696846",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696842_consumption",
      "bus": "32_LVBus696842",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696842_production",
      "bus": "32_LVBus696842",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696843_consumption",
      "bus": "32_LVBus696843",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696843_production",
      "bus": "32_LVBus696843",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696844_consumption",
      "bus": "32_LVBus696844",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [946.7809480569246, 284.03428441707734],
        [946.7809480569246, 284.03428441707734],
        [946.7809480569246, 284.03428441707734]
      ]
    },
    {
      "id": "32_LVBus696844_production",
      "bus": "32_LVBus696844",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696838_consumption",
      "bus": "32_LVBus696838",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696838_production",
      "bus": "32_LVBus696838",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696839_consumption",
      "bus": "32_LVBus696839",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696839_production",
      "bus": "32_LVBus696839",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696840_consumption",
      "bus": "32_LVBus696840",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696840_production",
      "bus": "32_LVBus696840",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696877_consumption",
      "bus": "32_LVBus696877",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4465.639596784414, 1339.691879035324],
        [5974.501576094922, 1792.3504728284765],
        [4663.776367264357, 1399.132910179307]
      ]
    },
    {
      "id": "32_LVBus696877_production",
      "bus": "32_LVBus696877",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696879_consumption",
      "bus": "32_LVBus696879",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2672.9955160625973, 801.8986548187792],
        [2987.9938026109985, 896.3981407832995],
        [1458.1446334237994, 437.4433900271398]
      ]
    },
    {
      "id": "32_LVBus696879_production",
      "bus": "32_LVBus696879",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696880_consumption",
      "bus": "32_LVBus696880",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1209.3882047669983, 362.8164614300995],
        [2908.969537318047, 872.6908611954141],
        [875.5474140558641, 262.66422421675924]
      ]
    },
    {
      "id": "32_LVBus696880_production",
      "bus": "32_LVBus696880",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696886_consumption",
      "bus": "32_LVBus696886",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [15121.72230944598, 4536.516692833794],
        [8472.649980248947, 2541.794994074684],
        [20019.836112396686, 6005.9508337190055]
      ]
    },
    {
      "id": "32_LVBus696886_production",
      "bus": "32_LVBus696886",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696881_consumption",
      "bus": "32_LVBus696881",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3408.272282586495, 1022.4816847759485],
        [1881.8739875022081, 564.5621962506624],
        [2480.9510622655175, 744.2853186796552]
      ]
    },
    {
      "id": "32_LVBus696881_production",
      "bus": "32_LVBus696881",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696882_consumption",
      "bus": "32_LVBus696882",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1491.589932606444, 447.4769797819332],
        [1358.5075570471417, 407.5522671141425],
        [1021.3579069212465, 306.4073720763739]
      ]
    },
    {
      "id": "32_LVBus696882_production",
      "bus": "32_LVBus696882",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696884_consumption",
      "bus": "32_LVBus696884",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [6749.2327637988865, 2024.769829139666],
        [4016.3420139498344, 1204.9026041849502],
        [2736.6957370454975, 821.0087211136492]
      ]
    },
    {
      "id": "32_LVBus696884_production",
      "bus": "32_LVBus696884",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696883_consumption",
      "bus": "32_LVBus696883",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [748.9782186874204, 224.6934656062261],
        [3394.775635517408, 1018.4326906552224],
        [2327.731699181174, 698.3195097543522]
      ]
    },
    {
      "id": "32_LVBus696883_production",
      "bus": "32_LVBus696883",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696885_consumption",
      "bus": "32_LVBus696885",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [9421.082726827486, 2826.3248180482456],
        [9088.539578878755, 2726.5618736636266],
        [4916.727682721105, 1475.0183048163315]
      ]
    },
    {
      "id": "32_LVBus696885_production",
      "bus": "32_LVBus696885",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696878_consumption",
      "bus": "32_LVBus696878",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [18485.251638139885, 5545.575491441966],
        [14887.939892864995, 4466.381967859498],
        [8900.075318523443, 2670.0225955570327]
      ]
    },
    {
      "id": "32_LVBus696878_production",
      "bus": "32_LVBus696878",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696869_consumption",
      "bus": "32_LVBus696869",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [5015.154174755519, 1504.5462524266557], [2781.2114508151517, 834.3634352445455]]
    },
    {
      "id": "32_LVBus696869_production",
      "bus": "32_LVBus696869",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696870_consumption",
      "bus": "32_LVBus696870",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3753.0815923090836, 1125.924477692725],
        [6031.557903869143, 1809.467371160743],
        [7151.901365194617, 2145.570409558385]
      ]
    },
    {
      "id": "32_LVBus696870_production",
      "bus": "32_LVBus696870",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696871_consumption",
      "bus": "32_LVBus696871",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696871_production",
      "bus": "32_LVBus696871",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696872_consumption",
      "bus": "32_LVBus696872",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [1601.4773995861808, 480.4432198758542], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696872_production",
      "bus": "32_LVBus696872",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696873_consumption",
      "bus": "32_LVBus696873",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1381.6300873605733, 414.489026208172], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696873_production",
      "bus": "32_LVBus696873",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696874_consumption",
      "bus": "32_LVBus696874",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [981.8985596650006, 294.56956789950016],
        [1886.0013672487914, 565.8004101746374],
        [2728.704430455722, 818.6113291367166]
      ]
    },
    {
      "id": "32_LVBus696874_production",
      "bus": "32_LVBus696874",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696875_consumption",
      "bus": "32_LVBus696875",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2764.72637556296, 829.417912668888],
        [6736.457979294077, 2020.9373937882228],
        [2873.606219879688, 862.0818659639064]
      ]
    },
    {
      "id": "32_LVBus696875_production",
      "bus": "32_LVBus696875",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696866_consumption",
      "bus": "32_LVBus696866",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [6333.787992801592, 1900.1363978404775],
        [18721.314183801587, 5616.394255140476],
        [5521.414536146679, 1656.4243608440036]
      ]
    },
    {
      "id": "32_LVBus696866_production",
      "bus": "32_LVBus696866",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696867_consumption",
      "bus": "32_LVBus696867",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[5495.598336635726, 1648.6795009907178], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "32_LVBus696867_production",
      "bus": "32_LVBus696867",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    }
  ],
  "sources": [
    {
      "id": "vs",
      "bus": "32_ARRAS",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "voltage",
      "voltages": [[11777.945491468367, 0.0], [-5888.97274573418, -10200.0], [-5888.97274573418, 10200.0]]
    }
  ],
  "lines_params": [
    {
      "id": "O_AM_148",
      "z_line": [
        [[0.2430129333, 0.0, 0.0], [0.0, 0.2430129333, 0.0], [0.0, 0.0, 0.2430129333]],
        [[0.3287057245, 0.0, 0.0], [0.0, 0.3287057245, 0.0], [0.0, 0.0, 0.3287057245]]
      ],
      "y_shunt": [
        [[0.0, 0.0, 0.0], [0.0, 0.0, 0.0], [0.0, 0.0, 0.0]],
        [[3.5036e-6, 0.0, 0.0], [0.0, 3.5036e-6, 0.0], [0.0, 0.0, 3.5036e-6]]
      ],
      "ampacities": [357.0, 357.0, 357.0],
      "line_type": "OVERHEAD",
      "materials": ["AAAC", "AAAC", "AAAC"],
      "sections": [148.0, 148.0, 148.0]
    },
    {
      "id": "O_AM_54",
      "z_line": [
        [[0.6988268, 0.0, 0.0], [0.0, 0.6988268, 0.0], [0.0, 0.0, 0.6988268]],
        [[0.3603801484, 0.0, 0.0], [0.0, 0.3603801484, 0.0], [0.0, 0.0, 0.3603801484]]
      ],
      "y_shunt": [
        [[0.0, 0.0, 0.0], [0.0, 0.0, 0.0], [0.0, 0.0, 0.0]],
        [[3.1816e-6, 0.0, 0.0], [0.0, 3.1816e-6, 0.0], [0.0, 0.0, 3.1816e-6]]
      ],
      "ampacities": [193.0, 193.0, 193.0],
      "line_type": "OVERHEAD",
      "materials": ["AAAC", "AAAC", "AAAC"],
      "sections": [54.0, 54.0, 54.0]
    },
    {
      "id": "T_AL_70",
      "z_line": [
        [
          [0.4037714285714286, 0.0, 0.0, 0.0],
          [0.0, 0.4037714285714286, 0.0, 0.0],
          [0.0, 0.0, 0.4037714285714286, 0.0],
          [0.0, 0.0, 0.0, 0.7066]
        ],
        [
          [0.3522273637895779, 0.2548374536831139, 0.25483745368311206, 0.289351376654132],
          [0.2548374536831139, 0.3522273637895779, 0.25483745368311206, 0.289351376654132],
          [0.25483745368311206, 0.25483745368311206, 0.3522273637895779, 0.2893513766541358],
          [0.289351376654132, 0.289351376654132, 0.2893513766541358, 0.3698082122812564]
        ]
      ],
      "y_shunt": [
        [
          [8.781378896642583e-8, -0.0, -0.0, -0.0],
          [-0.0, 8.78137889664258e-8, -0.0, -0.0],
          [-0.0, -0.0, 8.781650430080775e-8, -0.0],
          [-0.0, -0.0, -0.0, 1.543729345444604e-7]
        ],
        [
          [3.249101321068935e-5, -2.0282388553771083e-6, -2.027732015397362e-6, -6.481595098308424e-6],
          [-2.0282388553771032e-6, 3.2491013210689335e-5, -2.0277320153973612e-6, -6.481595098308425e-6],
          [-2.0277320153973633e-6, -2.02773201539736e-6, 3.2491356407188983e-5, -6.4817663011923205e-6],
          [-6.481595098308427e-6, -6.48159509830842e-6, -6.48176630119232e-6, 5.8038190133924266e-5]
        ]
      ],
      "ampacities": [187.0, 187.0, 187.0, 187.0],
      "line_type": "TWISTED",
      "materials": ["AAC", "AAC", "AAC", "AAC"],
      "insulators": ["XLPE", "XLPE", "XLPE", "XLPE"],
      "sections": [70.0, 70.0, 70.0, 70.0]
    },
    {
      "id": "U_AL_150",
      "z_line": [
        [[0.206, 0.0, 0.0], [0.0, 0.206, 0.0], [0.0, 0.0, 0.206]],
        [[0.0960502777, 0.0, 0.0], [0.0, 0.0960502777, 0.0], [0.0, 0.0, 0.0960502777]]
      ],
      "y_shunt": [
        [[0.0, 0.0, 0.0], [0.0, 0.0, 0.0], [0.0, 0.0, 0.0]],
        [[3.41234e-5, 0.0, 0.0], [0.0, 3.41234e-5, 0.0], [0.0, 0.0, 3.41234e-5]]
      ],
      "ampacities": [325.0, 325.0, 325.0],
      "line_type": "UNDERGROUND",
      "materials": ["AAC", "AAC", "AAC"],
      "sections": [150.0, 150.0, 150.0]
    },
    {
      "id": "U_AL_150_lv",
      "z_line": [
        [
          [0.1884266666666667, 0.0, 0.0, 0.0],
          [0.0, 0.1884266666666667, 0.0, 0.0],
          [0.0, 0.0, 0.1884266666666667, 0.0],
          [0.0, 0.0, 0.0, 0.4037714285714286]
        ],
        [
          [0.32828402789137306, 0.23241381875588726, 0.2106379578409967, 0.2324138187558867],
          [0.23241381875588726, 0.32828402789137306, 0.2324138187558867, 0.2106379578409967],
          [0.2106379578409967, 0.2324138187558867, 0.32828402789137306, 0.23241381875588726],
          [0.2324138187558867, 0.2106379578409967, 0.23241381875588726, 0.3522273637895779]
        ]
      ],
      "y_shunt": [
        [
          [2.2218695224038782e-5, -0.0, -0.0, -0.0],
          [-0.0, 2.293336632682387e-5, -0.0, -0.0],
          [-0.0, -0.0, 2.2218695224038755e-5, -0.0],
          [-0.0, -0.0, -0.0, 1.6981083006353736e-5]
        ],
        [
          [0.00031402428602920205, -4.196259266854416e-5, -2.0115814893727624e-5, -2.9758926226542447e-5],
          [-4.196259266854417e-5, 0.00032559035273286213, -4.196259266854337e-5, -1.2331504127535857e-5],
          [-2.011581489372763e-5, -4.196259266854337e-5, 0.00031402428602920156, -2.975892622654305e-5],
          [-2.9758926226542447e-5, -1.2331504127535853e-5, -2.975892622654305e-5, 0.00024166018664415872]
        ]
      ],
      "ampacities": [325.0, 325.0, 325.0, 325.0],
      "line_type": "UNDERGROUND",
      "materials": ["AAC", "AAC", "AAC", "AAC"],
      "insulators": ["PVC", "PVC", "PVC", "PVC"],
      "sections": [150.0, 150.0, 150.0, 150.0]
    }
  ],
  "transformers_params": [
    {
      "id": "FT_Standard_Standard_100kVA",
      "vg": "Dyn11",
      "sn": 100000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.0344, 0.053968879921673374],
      "ym": [1.75e-7, -2.075970321988679e-6],
      "i0": 0.025,
      "p0": 210,
      "psc": 2150,
      "vsc": 0.04
    },
    {
      "id": "FT_Standard_Standard_160kVA",
      "vg": "Dyn11",
      "sn": 160000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.014687500000000001, 0.037205877811845804],
      "ym": [3.8333333333333335e-7, -3.0426140077242796e-6],
      "i0": 0.023,
      "p0": 460,
      "psc": 2350,
      "vsc": 0.04
    },
    {
      "id": "FT_Standard_Standard_250kVA",
      "vg": "Dyn11",
      "sn": 250000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.008320000000000001, 0.024210278808803505],
      "ym": [5.416666666666667e-7, -4.341338759210368e-6],
      "i0": 0.021,
      "p0": 650,
      "psc": 3250,
      "vsc": 0.04
    },
    {
      "id": "FT_Standard_Standard_400kVA",
      "vg": "Dyn11",
      "sn": 400000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.0046, 0.015324490203592419],
      "ym": [7.750000000000001e-7, -6.28573671983731e-6],
      "i0": 0.019,
      "p0": 930,
      "psc": 4600,
      "vsc": 0.04
    },
    {
      "id": "FT_Standard_Standard_630kVA",
      "vg": "Dyn11",
      "sn": 630000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.0026203073822121444, 0.009814977720841663],
      "ym": [1.0833333333333335e-6, -9.387698806890263e-6],
      "i0": 0.018,
      "p0": 1300,
      "psc": 6500,
      "vsc": 0.04
    }
  ],
  "ground_connections": [
    {
      "id": "1",
      "ground": "gnd",
      "element": {
        "id": "vs",
        "type": "source"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "2",
      "ground": "gnd",
      "element": {
        "id": "32_MVLV07905_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "3",
      "ground": "gnd",
      "element": {
        "id": "32_MVLV10184_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "4",
      "ground": "gnd",
      "element": {
        "id": "32_MVLV13224_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "5",
      "ground": "gnd",
      "element": {
        "id": "32_MVLV15409_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "6",
      "ground": "gnd",
      "element": {
        "id": "32_MVLV19422_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "7",
      "ground": "gnd",
      "element": {
        "id": "32_MVLV19423_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "8",
      "ground": "gnd",
      "element": {
        "id": "32_MVLV19462_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "9",
      "ground": "gnd",
      "element": {
        "id": "32_MVLV20120_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "10",
      "ground": "gnd",
      "element": {
        "id": "32_MVLV24380_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "11",
      "ground": "gnd",
      "element": {
        "id": "32_MVLV27946_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "12",
      "ground": "gnd",
      "element": {
        "id": "32_MVLV29207_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "13",
      "ground": "gnd",
      "element": {
        "id": "32_MVLV30364_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "14",
      "ground": "gnd",
      "element": {
        "id": "32_MVLV33586_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "15",
      "ground": "gnd",
      "element": {
        "id": "32_MVLV46232_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "16",
      "ground": "gnd",
      "element": {
        "id": "32_MVLV49858_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "17",
      "ground": "gnd",
      "element": {
        "id": "32_MVLV50805_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "18",
      "ground": "gnd",
      "element": {
        "id": "32_MVLV53017_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "19",
      "ground": "gnd",
      "element": {
        "id": "32_MVLV56936_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "20",
      "ground": "gnd",
      "element": {
        "id": "32_MVLV59078_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "21",
      "ground": "gnd",
      "element": {
        "id": "32_MVLV63489_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "22",
      "ground": "gnd",
      "element": {
        "id": "32_MVLV67058_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "23",
      "ground": "gnd",
      "element": {
        "id": "32_MVLV67350_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    }
  ]
}
