{
  "version": 5,
  "is_multiphase": true,
  "crs": {
    "data": "EPSG:4326",
    "normalize": false
  },
  "grounds": [
    {
      "id": "gnd"
    }
  ],
  "potential_refs": [
    {
      "id": "pref",
      "ground": "gnd"
    }
  ],
  "buses": [
    {
      "id": "32_CROIX",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.131553400340756, 50.71134567930682]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV71615",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.144084563885841, 50.71232278695618]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV11821",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.143247638403548, 50.7124785905092]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV27671",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.143187620761392, 50.716126449763316]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV59420",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.151209447369412, 50.71261664614655]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV32356",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.152210932094405, 50.713230017186135]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV57310",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.153628269520707, 50.715809102704185]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV27015",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.154692673635481, 50.71512761526591]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV71904",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.15566352914672, 50.71526834140335]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV52470",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.155932796038306, 50.713959491538326]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV23443",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.155614482131836, 50.71322844483092]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV02744",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.159861715445184, 50.71437280225211]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV47485",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160068348899153, 50.71403877803362]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV24774",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161199383593503, 50.71312305296773]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV37296",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161947731025125, 50.71392482789357]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV35227",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16047884753933, 50.718970878032714]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV49675",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161620437179407, 50.717658877961306]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV69341",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162376679754912, 50.71817566932657]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV03264",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.163577058337546, 50.719713419655655]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV08315",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.1610721031658, 50.72053083698581]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV00506",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161540418005246, 50.7205905084094]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV44887",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161788389636515, 50.721011264601316]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV57663",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160788640145932, 50.72133821123889]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV71745",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160789942636574, 50.72141370712466]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV31449",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160965639292378, 50.72163850571781]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV31477",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161954763671088, 50.722448339890285]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV71612",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16114275341497, 50.72298882009749]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV69177",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.163595777978984, 50.72317402812167]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV24707",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.165227550608587, 50.72303502558435]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV03267",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162412248518525, 50.724341827307164]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV69304",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.165009051078663, 50.72382937087131]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV66563",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.166621547725395, 50.72381157471888]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV02624",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.170613153953063, 50.72605539305692]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV61392",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172012515685238, 50.726390747850715]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV16397",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172886990531669, 50.72629724126877]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV71422",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.174436507540927, 50.72846450593529]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV01603",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.174158788290923, 50.731208079519796]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV71913",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172945285555941, 50.7314683147416]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV57304",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.167963103444658, 50.73002907740151]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV00521",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.167466719286786, 50.73080559398033]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV00521_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.167466719286786, 50.73080559398033]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058768",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.167972265564878, 50.7307193568166]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058769",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.168144034023382, 50.73067254706392]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1114228",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.169403007999512, 50.730490019038484]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1114230",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.169425024075514, 50.730534807443775]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1114231",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.168003295293752, 50.730793755491625]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1114232",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.167989787722762, 50.730749797783595]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1114229",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.169468795584761, 50.730411074885865]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1145107",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.169470781946954, 50.73047875592008]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1145108",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.169557760203844, 50.7305123090006]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1145109",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.170293313660194, 50.73037770651757]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1145110",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.170597549353131, 50.730280290398]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1145111",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.170642676958088, 50.73018829363826]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1145112",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.17065683042297, 50.73026909270213]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1145113",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.170671208260421, 50.73036247419194]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1145114",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.170762864813379, 50.73058296025799]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1145115",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.17078226624406, 50.7306403499494]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1145116",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.170801666865776, 50.73069684270796]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1145117",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.170823758510111, 50.73074522704359]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1145118",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.17091040855029, 50.73075990098504]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1145119",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.1709438203260842, 50.73077107621395]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1147665",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.170986584144476, 50.730742293039945]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1147666",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.171330801695632, 50.73066436557964]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1174288",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.170843309520611, 50.73081071499099]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1174289",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.170969146327414, 50.73104174299802]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1174290",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.170933275437417, 50.73117772574]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1174293",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.17077462785945, 50.73093344652407]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1174294",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.1705975820034427, 50.73093750285125]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1178442",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.170755510608068, 50.73089222660177]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1178443",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.170574259576401, 50.73040720132895]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1174291",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.170991109641631, 50.73124563791144]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1174292",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.170932130072474, 50.73126902299744]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1145120",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.170891307244282, 50.730720483796986]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1145121",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.17052722227033, 50.73006505126762]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1145125",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.170698552116736, 50.730062051476224]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1145126",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.1708313745749095, 50.73005370912678]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1173518",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.170780044389521, 50.73010643069983]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1173519",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.170685492025108, 50.730044164797654]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1173520",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.170657309352626, 50.72982147574855]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1173521",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.170649348025477, 50.729758573633355]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1173522",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.170633393232501, 50.7295860035569]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1173523",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.170718376914854, 50.729574650907885]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1173524",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.170533170623597, 50.7294303960042]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1173525",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.171101729077427, 50.7297104508007]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1145122",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.170468812733768, 50.72963848648538]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1145123",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.170326021634525, 50.72962823479588]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1145124",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.170328131425151, 50.72961155561415]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058766",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.167142733817098, 50.73082583708809]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058755",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16755820351105, 50.73085349605197]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058762",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.167950007896096, 50.7308237921109]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058763",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.168046302604926, 50.73139390802736]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058764",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.168204348929685, 50.73147129390644]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058756",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.167646175856506, 50.731352658069156]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058757",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.167094537001509, 50.73155786618562]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058758",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.167662364610973, 50.73146940158289]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058761",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.167380229397547, 50.7315343010067]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058759",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.167695394033248, 50.731658835983986]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058760",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.167483350571594, 50.73170391916946]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058746",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.167520524158201, 50.73072341553851]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058749",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.167449168937093, 50.73052885601065]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058753",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.167026630216883, 50.73066484415084]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058750",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.167542225657121, 50.730504840643526]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058751",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.167438384997068, 50.730234098106074]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058752",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16757687633673, 50.73021604787896]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058747",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.167736501945554, 50.730192465315014]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058748",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.168021230743205, 50.73011406664546]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV57304_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.167963103444658, 50.73002907740151]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059299",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.168046800015723, 50.729954779611575]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059297",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16793152230943, 50.729923226948216]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059280",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.167377004783346, 50.7302066595593]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059281",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.167469675956148, 50.730486464228434]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059282",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.166995960116135, 50.730611126037125]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059291",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.166955325614375, 50.73055478383166]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059294",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.166499564005023, 50.72999975491038]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059292",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16703634790764, 50.730489491943615]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059293",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.166573119822823, 50.7299129420336]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059283",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.166936130175253, 50.73067267034984]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059288",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.166954885324783, 50.730692313133986]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059289",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.166407236948748, 50.73088310493238]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059290",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.166234060415505, 50.730941846351676]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059284",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.166670047655692, 50.73076531046647]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059285",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.166340546971973, 50.73087547872985]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059286",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.166289891368854, 50.730894715918765]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059287",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16690171417485, 50.73064863878299]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059295",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.167545075126939, 50.730668412728136]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059276",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.168204784254788, 50.73008131787557]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059278",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.168732374834883, 50.72995987757468]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059277",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.168233573303203, 50.73002628645565]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059259",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16734394131884, 50.73017812541551]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059260",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.167177849201825, 50.72966602261837]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059261",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.167105476356051, 50.72957663470057]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059262",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.165838141861983, 50.729998976727956]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059263",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.164977802722681, 50.73028901716388]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059264",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.165028562474947, 50.73035697940118]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059265",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.166425614586914, 50.729900493007534]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059267",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.166558022441635, 50.72985911954734]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059269",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.167040995545232, 50.72969663643845]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059270",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16715899399832, 50.729818752837666]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059268",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.166572970444665, 50.72990395578089]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059266",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.166467675911011, 50.72995772281669]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059271",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.164949252174665, 50.73037696354512]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1156160",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16476907376286, 50.73030708502813]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1156162",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.164836581786786, 50.73044331749192]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1156163",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.164610274009085, 50.73049476064841]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1156161",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.164683768446991, 50.730202911037054]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059272",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.164909775947887, 50.73044949288588]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059273",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.164637370326952, 50.73050442804646]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059274",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.167180906639009, 50.72979544732101]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059253",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.167715228907654, 50.73010901388306]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059254",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.167424793944691, 50.729205865920704]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059255",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.167278264528445, 50.72876013909485]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059256",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.167385820142434, 50.73014277489175]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059257",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.167198316610775, 50.729841280531474]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV71913_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172945285555941, 50.7314683147416]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059578",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172916186325781, 50.731423574761585]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059579",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172159456126709, 50.730832933861706]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059580",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172025277232903, 50.7308536509419]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059581",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.171696604072501, 50.730524269028585]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059582",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.170984677146143, 50.73071443822908]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059583",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.171307096297656, 50.7301171100298]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059584",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.171357802564203, 50.72993877265741]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059585",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.171017095885533, 50.73021801988419]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059586",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.171344768180429, 50.73000358298437]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059588",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.171305148304297, 50.73000566143964]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059589",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.170861854181009, 50.73003870922127]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059587",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.171505204018088, 50.729944929022324]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059565",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172999261953307, 50.73139602593031]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059566",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172732279902856, 50.731031151964125]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059567",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172538734362948, 50.730896786870595]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059568",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172501957186801, 50.73081884031499]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059569",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.171045757049572, 50.731049299966315]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059570",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.171072073189019, 50.73109674991418]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059571",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172819748129768, 50.730768066501554]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059572",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172353722433428, 50.73092685209167]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059573",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172237926454795, 50.73094653962444]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059574",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.171112323155869, 50.73113062523931]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059575",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.170983780364689, 50.73115040632252]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059576",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.17097473221876, 50.73127705094978]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059555",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.173117372455245, 50.731427554743874]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059556",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.173030557263846, 50.73132299311776]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059557",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.17293316112462, 50.73117985403496]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059562",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.173066933935658, 50.73113486778308]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059558",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172827467777047, 50.73104756086748]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059560",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172792598055695, 50.73099746918688]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059561",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172728885572557, 50.730917919410324]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059559",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172965449513377, 50.73100075247604]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059563",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.173196901831408, 50.73127777810234]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV01603_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.174158788290923, 50.731208079519796]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058821",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.173993722761456, 50.73148789726412]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058830",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.173935974729937, 50.731425385430356]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058822",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.173669570413166, 50.73158007439558]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058823",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.173129862188099, 50.731493986841706]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058824",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.173038174331396, 50.731515306357345]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058825",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172961862070633, 50.73147669688979]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058826",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.173313012516979, 50.731438756224755]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058827",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.173553458095837, 50.73141908767249]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058828",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.173708440378813, 50.7313730517182]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058829",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.173607118526207, 50.73124792311468]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058807",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.17421569545179, 50.731303864097896]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058808",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.174914870104455, 50.73168006655427]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058809",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.175045457855643, 50.731696225505196]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058814",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.176313239143164, 50.73130074877069]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058815",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.177487095071657, 50.730798945465644]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058816",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.177336003578151, 50.73067792430039]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058810",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.175244360576697, 50.731730775879505]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058811",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.176526286155798, 50.731335201337934]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058812",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.17759419456482, 50.73085124587416]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058813",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.177552753412143, 50.73082996464159]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058817",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.17423789677837, 50.73143943765841]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058818",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.174795361355176, 50.73173034892065]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058819",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.174845759021535, 50.731696732216676]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058794",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.173651610403908, 50.73111997170048]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058795",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172860662761768, 50.73067788227311]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058802",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172791433796896, 50.730606460008936]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058803",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.17217603265268, 50.729997743241675]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058804",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172289738320621, 50.729939421015544]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058805",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172315664892716, 50.72996440525808]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058796",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172988858335344, 50.730638333196445]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058797",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172800124573718, 50.73045538510057]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058799",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172406624990677, 50.73006354010151]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058801",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172578272881124, 50.729998512727285]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058800",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172375274311133, 50.72997117903348]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058798",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.173367015109522, 50.73015296424797]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058771",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.173974061621313, 50.73117343168415]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058772",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.173373606796453, 50.7308540510077]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058773",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.173214691171947, 50.73067539603212]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058774",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.174540675285998, 50.7303694257079]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058775",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.175020306905592, 50.7302599696281]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058776",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.174910075925506, 50.73012950258323]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058777",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.174927415593349, 50.730052042929834]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058778",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.173401157435284, 50.73080891991917]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058779",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.173541663589831, 50.73074500729418]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058790",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.173584935938423, 50.73078964255627]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058780",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.173710666045919, 50.7306898804512]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058781",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.173754089324247, 50.73074351085834]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058782",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.173907971853422, 50.73063456229652]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058783",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.174076973529566, 50.730579434945575]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058785",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.174588683324619, 50.73044189631492]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058786",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.17497144630549, 50.730381663755765]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058787",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.175081091591574, 50.73033415651991]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058788",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.175009207597657, 50.73023859901962]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058784",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.174120397105944, 50.730633065232446]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058789",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.173951409276202, 50.73068818357481]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058791",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.173947878046675, 50.731053159645924]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058792",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.174067971549517, 50.73087433493352]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV71422_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.174436507540927, 50.72846450593529]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059469",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.174084589377228, 50.7286601093249]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059477",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.173996120920771, 50.72858656615063]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059478",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172917792108488, 50.72916554769736]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059479",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172171342178019, 50.72956631460921]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059480",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172217228646924, 50.7295992457698]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059470",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.173013848021375, 50.729232295473224]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059471",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172241636747565, 50.72961795277361]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059472",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172155993331411, 50.72966080220677]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059475",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172267487926047, 50.72963844391345]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059473",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172136447684711, 50.7298389211047]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059474",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172223767040641, 50.72989872324902]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059476",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172115876388267, 50.72971591987652]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059466",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.174377577083643, 50.72857222218252]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059467",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.174336720213068, 50.72857883052216]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1127580",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.174304435010866, 50.72860233300122]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1127581",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.174159814676586, 50.72863159905189]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1127582",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.173662793146316, 50.728311547142816]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1127583",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.173660900413251, 50.728336046219624]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1127585",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.173886852250887, 50.728293997495555]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1127586",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172559503592332, 50.727808929093364]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1127587",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172234685292825, 50.72767849734945]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1127584",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.17432037048052, 50.728586448296866]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059464",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.174985000384326, 50.728244907241006]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059462",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.174426676992534, 50.72838817150008]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059460",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.174703675427683, 50.72835475473934]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV16397_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172886990531669, 50.72629724126877]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058957",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.173221752047481, 50.726131776777045]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058952",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172226746158987, 50.72649229077857]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058953",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172248064771828, 50.72651393371418]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058954",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172814514322232, 50.72692429375154]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058955",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172433855511642, 50.72678462374856]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058947",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.173447495010446, 50.72600195581938]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058948",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.174245976338812, 50.72591253108941]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058949",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.174109643408804, 50.725737427905166]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058950",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.174198765185432, 50.72573732828969]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058945",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172642969175563, 50.72636604916643]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058943",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.1732398286849, 50.72612437170132]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058941",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.17261209383479, 50.72637876956985]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058939",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.173181446428663, 50.726136596146304]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058936",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.172760295732898, 50.726175968654765]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058937",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.1725751027359, 50.72624396270104]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1158094",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.171991977859056, 50.72659313636157]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV02624_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.170613153953063, 50.72605539305692]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058852",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.170573470876709, 50.72605011685225]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058843",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.170601607602592, 50.72612468730728]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058848",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.17094269587637, 50.72684320683563]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058849",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.171932461980957, 50.726590864383176]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058850",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.171685958884818, 50.72698038647525]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058844",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.170487279265536, 50.72614616637172]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058845",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.17052109070241, 50.726217846419516]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058846",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.170825481890542, 50.72686291172361]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058847",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.170903123601382, 50.72684798464271]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058834",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.170588353549419, 50.726095123714614]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058839",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.170504652765675, 50.72592402183796]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058840",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.169997773995143, 50.724873168857826]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058841",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.170067586761344, 50.724816049065495]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058835",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.170453438969631, 50.726073598534704]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058836",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.169884801996965, 50.72489193852094]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058837",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.169729067518821, 50.7249757363534]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058838",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16995259746734, 50.72488158076665]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058832",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.170729164381028, 50.72604918636]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV66563_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.166621547725395, 50.72381157471888]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059364",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.1664902660950007, 50.723989890284464]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1132921",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.166374965939895, 50.72392590731675]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059362",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16676586311059, 50.72397321479451]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059360",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.1664062309136645, 50.72357268976688]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1135253",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.166342999548434, 50.72336103150637]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059358",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.166413367853374, 50.723715614135784]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV69304_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.165009051078663, 50.72382937087131]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059413",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.1651043427274126, 50.723816401369355]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1113964",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.165389283771731, 50.72380467591449]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1113965",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.165756048376391, 50.72400114734215]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1113967",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.165734636426301, 50.724023857481605]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1113966",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.1658948868998955, 50.7241083897896]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1136977",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.166035955550139, 50.72421544673464]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1136978",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.165978891801266, 50.72424066460926]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1136979",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.166065483492619, 50.724359781901114]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1113968",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.165365441169896, 50.72382907951606]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1113456",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.164809630315383, 50.724113104010286]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059410",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.165069455157505, 50.72380108152139]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059411",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.164371414442731, 50.72380684609049]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059408",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.165344125879406, 50.723471074147426]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059406",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.165753232732647, 50.72370732896203]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059401",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.164611156244961, 50.72416176975787]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059404",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.163793527117337, 50.724701666735115]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059402",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16467560712982, 50.72420023963477]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059403",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.164718241488099, 50.72420893329748]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059399",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.164920452201398, 50.72386504196599]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059393",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.165047759748297, 50.72385697121118]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059394",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.165126119782344, 50.72390681082911]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059395",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.164857015196875, 50.72408021970572]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059396",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.164557786390476, 50.724265785256016]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059397",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.164210121790081, 50.72447045515115]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059390",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.165474016179086, 50.724636809346954]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059391",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.165358223977165, 50.72450445070558]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059388",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.164696876411014, 50.7240751630477]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1150173",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.1642609872569807, 50.724355527360984]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1151238",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.163190855581959, 50.72484489884458]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV03267_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162412248518525, 50.724341827307164]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058924",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162412827695043, 50.72438966612136]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058911",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162329569297387, 50.723981952190584]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058912",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16341126060533, 50.72339554680844]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058913",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.163343259699092, 50.72331151744953]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058914",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.163487000573114, 50.723189167300724]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058919",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162166286293512, 50.72403881091657]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058920",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162419657167565, 50.72427885776922]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058921",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161563723859184, 50.72432614556513]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058922",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160921619501046, 50.72412655025771]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058915",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162332863874902, 50.72386501431816]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058916",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16215937354966, 50.72380272890483]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058917",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161932785869629, 50.72388430681062]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058918",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.163287761111455, 50.72337752545013]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058909",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162260118282385, 50.72438872759863]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058907",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.1631702458087476, 50.724829088664364]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1133800",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.1633555548309675, 50.72496936323654]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1133802",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.163075224930748, 50.72501138763773]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1133803",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.1630163224078, 50.7249623589256]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1133804",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162891300698059, 50.72502165435376]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1133813",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162730158185762, 50.725008197528695]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1133805",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162797886099951, 50.725065401460306]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1133812",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162425691464242, 50.7248129171011]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1133806",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162730053117709, 50.725096654168205]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1133807",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16245500546532, 50.725260203822174]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1133808",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162212720448238, 50.72508929120725]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1133809",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162154229859721, 50.725146331123966]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1133810",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162527326869351, 50.72518419113865]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1133811",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162225929255939, 50.72468056761253]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1133814",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162892709938525, 50.72510254869361]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1133816",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162749499917264, 50.725174558143]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1133817",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162895188495366, 50.725246356025934]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1133818",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162486409106189, 50.72535706119134]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1133819",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162365504892387, 50.72540823825708]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1133820",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16215950578305, 50.72520561941013]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1133821",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161999692449518, 50.72519309457118]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1133815",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162996408938102, 50.72544969881203]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1133801",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16362779797155, 50.72475591561532]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV24707_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.165227550608587, 50.72303502558435]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058985",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16490282693535, 50.72301032262031]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058986",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.165615724048257, 50.72288130579064]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058987",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.165571378788149, 50.72277374516968]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058981",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.164735996386051, 50.72310766053054]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058982",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.164711980380779, 50.72311052966413]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058983",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.164414365558323, 50.722851022839144]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058977",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16473693315952, 50.72307979532383]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058978",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.164521877800734, 50.722926679552565]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058979",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.164449609477439, 50.722596388400554]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058973",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.164869160218151, 50.723028531131924]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058974",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.165560064077048, 50.72285651869742]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058975",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.165456549076486, 50.72268465723826]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058970",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.164742137423121, 50.72313459050031]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058971",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.164571217118908, 50.723077349977224]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058966",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.164930797443444, 50.72298945235775]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058967",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.165628840147307, 50.72290278951875]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058968",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.165701303379214, 50.72291666507891]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058963",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.165328802869428, 50.722994767020396]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058964",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.165451096148436, 50.72294268060995]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058959",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.164756323882528, 50.72305448872992]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058960",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.164541730073879, 50.72284653995847]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058961",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.164676796977663, 50.72238627008395]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV69177_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.163595777978984, 50.72317402812167]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059386",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.163679900624977, 50.72312490678915]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059384",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.163677628308057, 50.72299368171919]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059381",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.163354173445531, 50.72336987132081]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059382",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162686014510898, 50.72371159995892]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059373",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.163533365265482, 50.723249975599025]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059374",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.163407053826774, 50.72331556786577]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059375",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16347013310419, 50.72336007498147]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059376",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.163976833387656, 50.723099471089434]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059377",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.163821081005645, 50.723100554990886]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059378",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.164002112659447, 50.723086709393996]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059379",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.164073208314878, 50.72310419175506]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059371",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162459161239151, 50.723777896779616]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059369",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.163459179451261, 50.72313632573567]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059367",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.163406900907194, 50.72289668909128]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV71612_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16114275341497, 50.72298882009749]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059509",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161555240373949, 50.72301202526941]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059510",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162439820532017, 50.722583634070446]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059511",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162445862726926, 50.72257048953559]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059512",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.1616273852537073, 50.72306827226343]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059513",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161750845116446, 50.7232695447457]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1106937",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161846090658251, 50.722963942566395]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1106938",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161514505613143, 50.723019005349585]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1106939",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16188345279521, 50.72294612288089]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1106940",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162603157275114, 50.7226029426467]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1106941",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162471093241671, 50.72256331640634]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1106942",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161845924289324, 50.72285640059741]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059507",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160993540126189, 50.723040193211936]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059505",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160974079431183, 50.72297920512026]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059503",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161001800781214, 50.72294485640788]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059501",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161811872769996, 50.72327721111702]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059499",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160933232260679, 50.723156568374336]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059493",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160949861786464, 50.7233002730727]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059494",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160482143631807, 50.72327655382568]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059495",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160396981049562, 50.72326455346289]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059496",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160228720541836, 50.72311470724328]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059497",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160284692523991, 50.72301035330615]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059491",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160899007992148, 50.72306062602398]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059489",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160947904434333, 50.72302163393977]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059487",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16105985021857, 50.722985272274755]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059485",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161160710835553, 50.72355606857061]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV31477_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161954763671088, 50.722448339890285]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059106",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162477876921936, 50.72255399686643]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059104",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161886022771955, 50.722836580461454]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059099",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162188111828207, 50.722348742045355]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059100",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162761822273136, 50.72260633453408]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059101",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.163833113073802, 50.72297731592592]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059102",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.163594365121923, 50.723174037543636]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059095",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162050701050561, 50.72226340697534]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059096",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162130007894435, 50.7221819570684]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059097",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16162261629582, 50.72207401443398]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059093",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162167303092439, 50.72245585866202]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059084",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162254082848135, 50.72240591331399]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059085",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162546142801136, 50.72252263364888]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059087",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162623163842599, 50.72244909175354]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059088",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161984442967389, 50.722198245758776]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059086",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162635426527166, 50.722585640992264]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059089",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161795574890211, 50.7222498928151]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059090",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161974465462918, 50.722194715434945]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059091",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161934496609076, 50.72215565957191]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV31449_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160965639292378, 50.72163850571781]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059082",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160811140228406, 50.72141389810573]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059078",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161898554292172, 50.721357343043145]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059074",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16000989869337, 50.72242210839824]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059075",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.159756712852122, 50.72258632376515]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059076",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.159972966092143, 50.722369156096775]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059072",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161983834756267, 50.72134159919594]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059060",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160963911582835, 50.72173071379007]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059068",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161213206800082, 50.72173527211116]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059069",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161253250360889, 50.721758371145306]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059070",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160783279255125, 50.72201421763638]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059061",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160969129612166, 50.721951801970164]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059064",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160971350863128, 50.72208122472952]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059065",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161176078794293, 50.72212835220929]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059066",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161753135118391, 50.72225198703532]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059067",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161802568854409, 50.722162654675415]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059062",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161810644798255, 50.72213832971916]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059063",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161907271636787, 50.72214901504446]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059057",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160773485695228, 50.721938778247335]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059058",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16146980010667, 50.72224496539413]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059055",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16096954532109, 50.721565271401516]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059053",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160501024188476, 50.72149703343133]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059045",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16093986880317, 50.72166259845243]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059047",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160849086051627, 50.72172341355723]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059048",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160223593040496, 50.721417631405984]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059049",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.159446142619108, 50.72149762438948]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059050",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.158804284616333, 50.72122700507242]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059051",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.158752823993434, 50.721199496224216]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059046",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16088286353086, 50.72162970086014]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV71745_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160789942636574, 50.72141370712466]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059537",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16089740576074, 50.72124037642425]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059535",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160844797525966, 50.721228159955636]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059533",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160786597313739, 50.7212195683979]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059531",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160631296368676, 50.721411209544705]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059529",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160734694979419, 50.72149499636476]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059527",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160691915345731, 50.72147731492703]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059525",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160952810018935, 50.72125078040007]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV44887_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161788389636515, 50.721011264601316]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059206",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161572275988204, 50.720960635029776]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059204",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161409161374205, 50.720862886005634]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059197",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16200863234837, 50.72089108851265]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059198",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162059324055688, 50.72087455230895]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059199",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161676020305562, 50.72048888854599]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059202",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161633162635404, 50.720549412370666]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059200",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161774295926968, 50.72019337358172]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059201",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161713168047673, 50.71993311963108]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059195",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161911255013968, 50.72107423746737]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059189",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162604960712924, 50.72106582457122]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059191",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162728892090148, 50.7210300272256]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059192",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162708469681289, 50.72098700241702]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059193",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162835033354708, 50.720954891795316]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059190",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162583148231077, 50.7210327202154]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059186",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16166174088153, 50.721057088956314]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV00506_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161540418005246, 50.7205905084094]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058735",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16149498397503, 50.720008344820755]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058736",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161454750670108, 50.71972816510906]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058737",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161283920170296, 50.71967542192399]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058740",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162423523735174, 50.7193313222362]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058741",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162505646350289, 50.71933074838401]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058742",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.1626769816007156, 50.71944987387413]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1184927",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162698841587094, 50.71936716004294]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1184930",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162857273985083, 50.719357969183335]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1184931",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.163285751233749, 50.71915992928837]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1184928",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162439054986436, 50.71916491632986]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1184929",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162498974066562, 50.71912378700463]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1184932",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162687465175412, 50.71903644268634]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1184933",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162346643575423, 50.71914308122407]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1184934",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162078125442465, 50.71933731743345]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058743",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162341838360934, 50.71919256177535]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058744",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.163212290379493, 50.71892492615545]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058738",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161427289187241, 50.71969599501514]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058739",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.1613971202525812, 50.719655591038254]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1174508",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161528166639409, 50.71963327339712]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058733",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161489262262602, 50.720662774538134]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058731",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16230259419393, 50.720529484423295]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058729",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161366803327643, 50.72054047473473]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058723",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161861155592782, 50.71981074249492]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058724",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161979207095421, 50.719759584428225]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058725",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162237613270195, 50.71963553897366]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058726",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162365507220872, 50.719579821298076]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058727",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16264988823711, 50.71947502080609]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058721",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.163076568144015, 50.721084119213806]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV08315_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.1610721031658, 50.72053083698581]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058934",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161783905299028, 50.72099811836158]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058932",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160774459523479, 50.720514921561545]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058930",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160827124205792, 50.72094153405092]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058928",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161046264144473, 50.720674842492365]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058926",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160907147851901, 50.72081962791365]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV03264_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.163577058337546, 50.719713419655655]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058905",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.163767826568803, 50.71957756977895]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058902",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16338542012058, 50.719193393525]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058903",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.163354578305053, 50.71917045798887]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058899",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.163834778913965, 50.72028691957368]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058900",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.163515096598458, 50.72038891742699]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058892",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.163962429730439, 50.72062760593196]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058893",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162924968252074, 50.72094639047569]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058894",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162525719460157, 50.721069070106715]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058895",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162340727012949, 50.721016422768955]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058896",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161788404603941, 50.72101217041328]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058897",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162887978994202, 50.7212359904944]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058890",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.163479841273318, 50.719741065973714]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058887",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162969076209208, 50.71935449745497]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058885",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.163413122683119, 50.719731635498356]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV69341_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162376679754912, 50.71817566932657]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059439",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162112901589412, 50.71823323364682]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059440",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16192317839971, 50.71815185198224]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059441",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162143806196453, 50.71780873657472]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059442",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162203541597531, 50.71766000187399]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059443",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162277275116898, 50.71765551950834]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059444",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161939097818821, 50.71743261937303]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059456",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161836446043534, 50.71743383178808]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059445",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161648826225806, 50.71702114826649]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059446",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162379261328983, 50.716683482553535]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059447",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16305035542309, 50.716517013669296]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059448",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.163111095884095, 50.716426707706475]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059449",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16315605332816, 50.71657021570076]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059450",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.163245291015131, 50.716654086389234]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059451",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.163266114916456, 50.716584021504204]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059452",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.163735136484501, 50.715667288810415]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059453",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.164052979178352, 50.71521562603966]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059454",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.164128806514989, 50.715179143332094]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059455",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.164120874413214, 50.71522736247275]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059457",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162453409701854, 50.71769871848067]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059458",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16248363901311, 50.71768811256502]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059437",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162112029231698, 50.71842919515513]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059427",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162097689961605, 50.718254906459364]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059431",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161894077968636, 50.71818890116869]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059432",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161732912963624, 50.71844980090553]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059433",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161382237824244, 50.71897089999454]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059434",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161274633571834, 50.71913614220933]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059435",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161226857177841, 50.71915715244565]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059428",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161832746736643, 50.71865585551862]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059429",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161439777101161, 50.71926983661718]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059430",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.1614921284378545, 50.71929612762028]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1174712",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161426125345124, 50.71929958937333]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1174713",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161294994480483, 50.719495564837416]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1174714",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161122921228667, 50.71937091270454]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1174715",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161218020229261, 50.71921923491721]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1174716",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161206157240241, 50.71918875491102]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1174717",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161370449633554, 50.7196020056191]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1174718",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161385233272723, 50.71962709347313]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059425",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161905080137744, 50.71874524801166]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059423",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162861621548213, 50.71837904137348]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059421",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162773099926312, 50.7181729121186]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059419",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162224267686666, 50.71828728660116]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059417",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162001558646642, 50.71859176639545]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV49675_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161620437179407, 50.717658877961306]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059234",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162202332104752, 50.71756034123175]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059232",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162038889299333, 50.71791059262338]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059230",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161301136599668, 50.71799201101098]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059228",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161745461637697, 50.71760077602061]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059226",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162915469700324, 50.71780027797081]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV35227_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16047884753933, 50.718970878032714]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059169",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161244433198275, 50.71784880500746]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059170",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161796616497599, 50.71744999972194]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059167",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160495252553357, 50.719034335496055]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059165",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161594773395547, 50.71765764050628]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059163",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161038722512668, 50.71926027835906]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059157",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160319114498241, 50.71906906036329]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059158",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16030748068028, 50.71913296420827]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059159",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160099156820745, 50.719205421730415]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059160",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160392772009054, 50.71981103437988]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059161",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160440951671577, 50.71988207512252]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059155",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160584839848577, 50.71854765891098]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059144",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160273881473271, 50.71907296654527]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059145",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160259034350493, 50.71911766124168]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059146",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160043045066121, 50.71915367292319]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059147",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.159490828558736, 50.71833051707571]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059148",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.159165370363774, 50.71784826305584]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059149",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.15926967791353, 50.71782057300272]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059150",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.158979394458609, 50.717819888427286]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059151",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.159674728797247, 50.71832025533244]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059152",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.159330285246876, 50.71780486899247]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059153",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.159527313205981, 50.717739124960445]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059139",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160155505326022, 50.71894165080507]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059140",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16054903208412, 50.71786564416883]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059141",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160260078630517, 50.71777685571796]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV37296_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161947731025125, 50.71392482789357]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059182",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161957402874037, 50.71511285502558]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059175",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161993004302701, 50.71398947474841]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059176",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161760401600558, 50.71445851368151]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059177",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161677314101043, 50.71456696076201]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059178",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161876849352086, 50.71546447514223]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059179",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161980167772645, 50.71546195765258]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059180",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.1618737399685, 50.71470941670529]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059172",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162022467226504, 50.713944592508]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059173",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16213836271736, 50.71371682945418]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV24774_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161199383593503, 50.71312305296773]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059029",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161555654554273, 50.71333403201663]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059027",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16153097444938, 50.713340896453644]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059025",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161239815441281, 50.71308623326469]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059023",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161660985052907, 50.712394795989646]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059021",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161224739097211, 50.71309121295586]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059017",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161272251809546, 50.71307939801983]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059018",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161344448034134, 50.71307889986442]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059019",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160635154758128, 50.713243820523665]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058994",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161544739770699, 50.71287076607307]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058995",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161542068233677, 50.71279796924614]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058996",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161546947297164, 50.712752093538604]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058997",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161302113871457, 50.71251108762256]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058999",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161399021939284, 50.71246636672902]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059000",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161558972442747, 50.71262311246155]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059001",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161385806595655, 50.712438595283075]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059012",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161287057068692, 50.7124590568711]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059013",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161200539373752, 50.71249307968228]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059014",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.162060332832693, 50.71214626507074]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059002",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161257165426589, 50.712367578126454]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059003",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161184679963704, 50.712269198052645]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059011",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160924616474913, 50.711965380223184]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059004",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161130914177518, 50.71235316958544]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059010",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161034805730445, 50.712444625177]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059005",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160393274936586, 50.711528606137335]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059006",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160220003501926, 50.711332050666826]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059007",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160185541516434, 50.71129136950841]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059009",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160061034849023, 50.71114437842741]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059008",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160119019137209, 50.711240846435004]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058998",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160225751226174, 50.71290148332976]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059015",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161001917406982, 50.713083976338204]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058992",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161228475746697, 50.71316779678]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058990",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161543614943071, 50.71289161873125]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV47485_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160068348899153, 50.71403877803362]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059222",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16033220422363, 50.71423380739699]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059220",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160096664924398, 50.71395678805464]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059216",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.158979682275177, 50.71412722239881]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059218",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.158585463720573, 50.71425579521498]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059217",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.158978710506392, 50.71496914202643]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059214",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160275757441395, 50.713997791026685]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059212",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160356977871353, 50.714356785144865]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059208",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160295465137515, 50.71407316542557]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV02744_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.159861715445184, 50.71437280225211]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058882",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16005456282516, 50.71488384158381]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058880",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.159794907848378, 50.7144397815893]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058875",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160334557438536, 50.71454696198819]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058876",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160613290428934, 50.714535458730204]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058877",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.1606491529653873, 50.71452158076824]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1116598",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160630346160939, 50.71461017793438]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1116599",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.16164745436387, 50.71456819094801]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1116600",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160218623745535, 50.71462652023648]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1123608",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160960195686796, 50.71452519685188]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1123609",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161578580404254, 50.714506517473666]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1123610",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.161718383509573, 50.71448487662392]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058873",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160266137850418, 50.71483742735417]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058858",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160008352495177, 50.714254928989284]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058859",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.159981775624702, 50.71402679566023]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058861",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.159570089413953, 50.71388042872286]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058862",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.159112286552475, 50.71360494525079]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058869",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.159150434761828, 50.71335298967587]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058863",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.15895877355352, 50.71455883004558]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058864",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.158932621486145, 50.71468486350843]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058865",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.15892487014467, 50.714728058203114]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058866",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.158878509604907, 50.71474905829268]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058867",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.158576604150325, 50.71472956915528]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058868",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.158434058680349, 50.71472976957655]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058860",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160047647172639, 50.71403591073518]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058870",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160110773300169, 50.714611979470114]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058871",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.15897759900791, 50.71466567543835]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1058856",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.160060457652675, 50.714026291070056]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV52470_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.155932796038306, 50.713959491538326]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059251",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.155944876147838, 50.71425065146787]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059249",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.155994252963055, 50.713113099168204]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059245",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.155997671764586, 50.714046605182666]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059246",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.15595909296125, 50.71409160000757]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059247",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.155944517876911, 50.71424000703767]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059243",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.15579942067541, 50.714568199990126]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1142541",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.1548056544525553, 50.71490399290577]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1142544",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.154726477502063, 50.71489362937899]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1142545",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.154428489526806, 50.71466380555748]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1142542",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.154719203479603, 50.71490581309576]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1142543",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.154493259747405, 50.71469971823629]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1142859",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.1542824092905035, 50.71454041142151]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1162501",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.154108010068671, 50.71439754267502]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059241",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.15580826382024, 50.71388035124825]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059239",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.15584364863188, 50.713961901402094]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059237",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.155801819379549, 50.713917249523554]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV71904_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.15566352914672, 50.71526834140335]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059552",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.155625252413934, 50.716276100203636]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059550",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.155799995841619, 50.71472687554]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059548",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.15541588412254, 50.71552444132991]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059545",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.155353498410285, 50.715519471595805]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059546",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.155077676318512, 50.71553485443649]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059542",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.155327985099792, 50.71551785513348]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059543",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.155081649112454, 50.715518647263465]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059540",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.155412853134189, 50.71551277410728]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV27015_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.154692673635481, 50.71512761526591]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059035",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.154676693068775, 50.715186147947826]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059033",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.155790405912997, 50.714728768675684]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV57310_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.153628269520707, 50.715809102704185]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059333",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.1535900476541103, 50.715338905230844]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1141620",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.154537027641318, 50.71510951914564]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059331",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.153625381114818, 50.715178238214804]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1120205",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.15458542276096, 50.714978841818294]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1120206",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.154616689330283, 50.71495134587427]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1120207",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.153672254327561, 50.714238434776775]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1120208",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.153809869686945, 50.71417186215116]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1120209",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.153501645019857, 50.714113761696524]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1121316",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.153549432100718, 50.715172331432356]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1121317",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.152876835733466, 50.71433737813363]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1121319",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.152779823978107, 50.71421130466123]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1121325",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.153402118827036, 50.71392298130474]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1121320",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.152587507483039, 50.71397621515617]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1121321",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.152549844854944, 50.71392613513617]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1121322",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.152467959920319, 50.71402288083305]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1121324",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.152322954571253, 50.714053990342435]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1121323",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.152942647326428, 50.71462726947085]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1121318",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.153378836905989, 50.71405258252057]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059323",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.15315919326522, 50.71489323310812]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059325",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.153369703240824, 50.71518908649145]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059326",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.153294145372863, 50.71531251097779]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059327",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.153373257222218, 50.71538568316447]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059328",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.152972743705629, 50.71556191611921]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059329",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.152047601667823, 50.715859511741094]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059324",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.153081925915111, 50.714818748018274]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059305",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.153491930282828, 50.71586847301821]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059306",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.153436753476131, 50.715870648347725]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059307",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.153448830885269, 50.71624630011302]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059308",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.153400687637833, 50.71624663519345]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059309",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.153594237768722, 50.71613833631418]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059310",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.153666142403472, 50.71653514735616]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059311",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.153555579127354, 50.71661141671729]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059313",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.152507956704336, 50.71736739021232]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059314",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.152342026118649, 50.71735145787801]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059317",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.153380896516118, 50.716580259458624]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059318",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.153449300738905, 50.716274165170184]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059319",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.153399788261562, 50.716276303164584]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059315",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.152307019324956, 50.71737416562889]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059316",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.151992001363829, 50.71735972473451]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059320",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.15292947071746, 50.71767372137876]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059321",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.153120506172664, 50.71766701016403]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059312",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.153413781184898, 50.71659890563367]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059303",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.153552628498977, 50.71610625756852]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059301",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.153589314010027, 50.71601611480673]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV32356_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.152210932094405, 50.713230017186135]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059128",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.151698009659202, 50.713039379626935]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059129",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.15158999750876, 50.71309854394708]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059130",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.151320284014385, 50.712890053187316]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059131",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.151165324792654, 50.71276975863229]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059132",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.151122351501876, 50.71274039669733]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059133",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.150978911987442, 50.71263081654001]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059134",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.151230245978277, 50.71267403100594]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059135",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.151255977693709, 50.71268913702691]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059136",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.151263778744515, 50.712647736301726]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059137",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.151225190639929, 50.712625655740936]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059125",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.151754681618726, 50.71258018049805]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059112",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.151697227211886, 50.71307713744496]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059113",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.152120229830941, 50.71339064777148]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059114",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.152265991714286, 50.71338694430031]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059116",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.152504885532466, 50.713863518904894]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059117",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.152529498199698, 50.713894812986894]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059118",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.152424697088188, 50.71389373559633]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059115",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.152354024298513, 50.71331892341602]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059119",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.15161728824971, 50.713121730137004]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059120",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.152381144463051, 50.713912911921]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059123",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.152308238322286, 50.71395565586147]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059121",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.152355787881948, 50.71400387700489]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059122",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.152312900893723, 50.714031812124]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059109",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.152324382801153, 50.713240922245745]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059110",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.152723071384252, 50.713041328178974]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV59420_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.151209447369412, 50.71261664614655]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059351",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.148974712249326, 50.713855592020195]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059352",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.1485500246522458, 50.71414661301242]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1121362",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.15045909289516, 50.71435290341981]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059342",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.15119302500386, 50.71265002197715]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059343",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.150749924001966, 50.71365173202345]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059345",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.150911765264852, 50.71367758671892]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059346",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.150581768686041, 50.71450323410661]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059347",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.150472885477588, 50.71437309291371]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059344",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.150474686776211, 50.71432930995978]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059335",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.151143165293138, 50.71263238359815]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059336",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.151066386893047, 50.712862130828974]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059337",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.150760755260533, 50.71362198978617]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059338",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.151232507486473, 50.71289065683335]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059339",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.150928217546789, 50.71364601365085]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059340",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.150848767589891, 50.71363577201788]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV27671_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.143187620761392, 50.716126449763316]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059043",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.1436848226486798, 50.71641272491551]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1172266",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.14415672872658, 50.7165759253635]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1173225",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.143699446219007, 50.71630786343452]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059041",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.143429016037557, 50.71613973273957]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059039",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.143297325129316, 50.71638011006869]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059037",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.1435028682628725, 50.71653093511759]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1165823",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.143838107679521, 50.71672707237859]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV71615_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.144084563885841, 50.71232278695618]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059523",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.144098362425789, 50.711385759083306]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059521",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.144150732013343, 50.712300766400915]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059519",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.1431406067926906, 50.71200538255721]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1159599",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.142904015954024, 50.71124133686891]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059517",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.143477229874998, 50.712240615459365]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1059515",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.144117848727739, 50.71236570457139]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    }
  ],
  "lines": [
    {
      "id": "32_160580",
      "bus1": "32_CROIX",
      "bus2": "32_MVLV71615",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.131553400340756, 50.71134567930682],
          [3.131654408113932, 50.71137392600826],
          [3.131725152991733, 50.711445703838486],
          [3.131747129193961, 50.711471126016065],
          [3.131762357505192, 50.71149595462825],
          [3.131811196996232, 50.711522783148645],
          [3.133030738484964, 50.71190946162814],
          [3.133323811951707, 50.71196685827195],
          [3.133452138142408, 50.71198706712578],
          [3.133463252922923, 50.711954992495194],
          [3.133503909115665, 50.71191950794817],
          [3.133545244751418, 50.71191067639524],
          [3.133670984024741, 50.711661636990314],
          [3.133670076939183, 50.71163311977676],
          [3.133693778932207, 50.711595761874776],
          [3.133756111721103, 50.711404884570086],
          [3.134524257501757, 50.710132505223534],
          [3.134879570622699, 50.70950261073746],
          [3.136644927400618, 50.709984529638106],
          [3.136912171738663, 50.71016189959681],
          [3.137882888626898, 50.71085283153569],
          [3.138513414597795, 50.711301608393356],
          [3.142905027163195, 50.7144126334729],
          [3.144473453954431, 50.71380692208797],
          [3.144890946808855, 50.713293504905245],
          [3.145203149914162, 50.71283384516114],
          [3.144107361721678, 50.71241522179074],
          [3.144091124673086, 50.71234936574299],
          [3.144087844278593, 50.71233607634976],
          [3.144084563885841, 50.71232278695618]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 1.5900514572252145,
      "ground": "gnd"
    },
    {
      "id": "32_191549",
      "bus1": "32_MVLV71615",
      "bus2": "32_MVLV11821",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.144084563885841, 50.71232278695618],
          [3.144073760085664, 50.71233435623083],
          [3.144062956280488, 50.712345925504415],
          [3.144017810466005, 50.712394251238294],
          [3.143415029322516, 50.712161936016],
          [3.143152089747284, 50.712437889549875],
          [3.143212446104293, 50.71246360716564],
          [3.143230042251269, 50.712471098838705],
          [3.143247638403548, 50.7124785905092]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.10006021888072339,
      "ground": "gnd"
    },
    {
      "id": "32_159270",
      "bus1": "32_MVLV11821",
      "bus2": "32_MVLV27671",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.143247638403548, 50.7124785905092],
          [3.14323647701513, 50.712467155239814],
          [3.143225315631819, 50.71245571996917],
          [3.143210174852569, 50.71244018461022],
          [3.143505224105124, 50.71213795658265],
          [3.145300697540341, 50.71282509156497],
          [3.144963259909343, 50.71330020908479],
          [3.144516322558469, 50.71382999933616],
          [3.142940963585416, 50.71444475271689],
          [3.143492849544317, 50.71484820668855],
          [3.14373483155918, 50.71509663807141],
          [3.14397223077746, 50.71521261062508],
          [3.143108424506134, 50.716047190475344],
          [3.143117402518997, 50.716108850965995],
          [3.143161114315412, 50.71612631721712],
          [3.143187620761392, 50.716126449763316]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.6813131603131461,
      "ground": "gnd"
    },
    {
      "id": "32_191204",
      "bus1": "32_MVLV27671",
      "bus2": "32_MVLV59420",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.143187620761392, 50.716126449763316],
          [3.143184691820529, 50.716107803360664],
          [3.143136156515293, 50.71608647574382],
          [3.143120661616004, 50.716064825575764],
          [3.144034546750068, 50.715178407868265],
          [3.146277331292046, 50.71627252652167],
          [3.146423455967152, 50.71634381235446],
          [3.146638122643713, 50.716311788451634],
          [3.148001382501583, 50.7144597551128],
          [3.148241698150185, 50.71443743585478],
          [3.148595676788263, 50.714187829363],
          [3.148645167030182, 50.71401759610859],
          [3.150869246247001, 50.7125920081338],
          [3.150994126587193, 50.71260913595095],
          [3.151086015804454, 50.71268490779323],
          [3.151147343948827, 50.71265039384376],
          [3.151190781693062, 50.71262594459439],
          [3.151209447369412, 50.71261664614655]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.9069698886842916,
      "ground": "gnd"
    },
    {
      "id": "32_176285",
      "bus1": "32_MVLV59420",
      "bus2": "32_MVLV32356",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.151209447369412, 50.71261664614655],
          [3.151214143744275, 50.71263261690883],
          [3.151205912860406, 50.712658924760014],
          [3.152081097335336, 50.71333787741855],
          [3.152140625396351, 50.71334106472411],
          [3.152228643425723, 50.71327214706991],
          [3.152221867246818, 50.713256010649424],
          [3.152215501958275, 50.71323908220838],
          [3.152210932094405, 50.713230017186135]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.11846623513558317,
      "ground": "gnd"
    },
    {
      "id": "32_122263",
      "bus1": "32_MVLV32356",
      "bus2": "32_MVLV57310",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.152210932094405, 50.713230017186135],
          [3.152221563727335, 50.71323655777928],
          [3.152242307409644, 50.71324809962509],
          [3.152289569870452, 50.71327532510496],
          [3.152052081679225, 50.713444428672915],
          [3.152790555686855, 50.71438648902186],
          [3.153177009607876, 50.71487948215288],
          [3.153203209362737, 50.7149403918335],
          [3.153235694748067, 50.71497875565882],
          [3.15326955580881, 50.71501571117295],
          [3.153338005540888, 50.71507708700161],
          [3.153400300011937, 50.715147365188464],
          [3.153466437213513, 50.715216765921376],
          [3.15348200690965, 50.71525655065225],
          [3.153515555362024, 50.715321878627485],
          [3.153528816637118, 50.715473608741966],
          [3.153519097062747, 50.71555396758463],
          [3.153520164434837, 50.71559504077849],
          [3.153523877811715, 50.71563722669173],
          [3.153532019808265, 50.71565994656096],
          [3.153529873372655, 50.71568764948846],
          [3.15352946562874, 50.715744778792185],
          [3.153533349379848, 50.715779240852484],
          [3.153537094073483, 50.71578792554506],
          [3.153545619260741, 50.7157995207304],
          [3.153554807280712, 50.71580413329329],
          [3.15358248515881, 50.71580506314826],
          [3.153598840375775, 50.71580561912751],
          [3.153628269520707, 50.715809102704185]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.32254993550070565,
      "ground": "gnd"
    },
    {
      "id": "32_214446",
      "bus1": "32_MVLV57310",
      "bus2": "32_MVLV27015",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.153628269520707, 50.715809102704185],
          [3.15362152021474, 50.71578688492946],
          [3.153598293631267, 50.715774785661225],
          [3.153583602615847, 50.71576714179761],
          [3.153573540194497, 50.715340260754296],
          [3.153632234381028, 50.71529490998941],
          [3.154372093943465, 50.7151747657823],
          [3.154617061527425, 50.71509397624539],
          [3.154657962954393, 50.71511217457983],
          [3.154675325281948, 50.71511989039325],
          [3.154692673635481, 50.71512761526591]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.1359421234446417,
      "ground": "gnd"
    },
    {
      "id": "32_94694",
      "bus1": "32_MVLV27015",
      "bus2": "32_MVLV71904",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.154692673635481, 50.71512761526591],
          [3.154694940741146, 50.71511249568905],
          [3.154694695717304, 50.71510271159335],
          [3.154693482840258, 50.71505281335797],
          [3.15572202995303, 50.71471512035435],
          [3.155850698666651, 50.71470524696345],
          [3.155882332666597, 50.71473379414652],
          [3.155792963969815, 50.71521981350291],
          [3.155700009063957, 50.715254664131066],
          [3.155681769107847, 50.71526150276863],
          [3.15566352914672, 50.71526834140335]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.1650119423087933,
      "ground": "gnd"
    },
    {
      "id": "32_68390",
      "bus1": "32_MVLV71904",
      "bus2": "32_MVLV52470",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.15566352914672, 50.71526834140335],
          [3.155684265611607, 50.715265558424676],
          [3.155705002074164, 50.715262775442405],
          [3.155797731281369, 50.715250341053306],
          [3.155810355313316, 50.715234453410595],
          [3.155817138207132, 50.71522593243025],
          [3.155825088189196, 50.7151800368481],
          [3.155896268996777, 50.71474451927208],
          [3.156014348893224, 50.71430277158097],
          [3.156028002328247, 50.71418000548266],
          [3.156052366724073, 50.71407374421569],
          [3.155988988480957, 50.71400386009368],
          [3.155988708335816, 50.7139936725883],
          [3.155978051064047, 50.713972691589085],
          [3.155958562098125, 50.71396278350229],
          [3.155932796038306, 50.713959491538326]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.15487687241573053,
      "ground": "gnd"
    },
    {
      "id": "32_115619",
      "bus1": "32_MVLV52470",
      "bus2": "32_MVLV23443",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.155932796038306, 50.713959491538326],
          [3.155929592853453, 50.713951108279176],
          [3.15594974220604, 50.71395821352133],
          [3.155971794612577, 50.71395903650042],
          [3.15598071796989, 50.71395441205382],
          [3.155984238734987, 50.71394770650608],
          [3.155989460662747, 50.713933607813566],
          [3.156034199226556, 50.71392135580193],
          [3.156091205256774, 50.713576164270975],
          [3.156099156317334, 50.71342359416123],
          [3.156081940774988, 50.71335936066602],
          [3.155953326404032, 50.71312946990883],
          [3.155717883667176, 50.71324160172577],
          [3.155677314390318, 50.71326771090197],
          [3.155649512986455, 50.713263472585794],
          [3.155633106281823, 50.7132536965606],
          [3.155614482131836, 50.71322844483092]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.12829612910106386,
      "ground": "gnd"
    },
    {
      "id": "32_206776",
      "bus1": "32_MVLV23443",
      "bus2": "32_MVLV02744",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.155614482131836, 50.71322844483092],
          [3.15565244399014, 50.71324061684332],
          [3.155663386549781, 50.713247137150496],
          [3.155668400161953, 50.71324790231753],
          [3.155721984614165, 50.713213419329996],
          [3.155877061614928, 50.71311361346839],
          [3.155926260155455, 50.71313301233518],
          [3.155973860626011, 50.71321086709949],
          [3.156003943388136, 50.71327322168493],
          [3.156039748757415, 50.713370941103264],
          [3.156059214209462, 50.71346812268673],
          [3.156065122468011, 50.71350877830845],
          [3.156039450574296, 50.71374716019255],
          [3.156017477892442, 50.713936337748656],
          [3.156011443872873, 50.71395260345986],
          [3.156008833483663, 50.71397002155],
          [3.156007826833509, 50.71398702541351],
          [3.156017113052358, 50.71408718927877],
          [3.155938127660777, 50.71451532319887],
          [3.155865578814208, 50.71457799707166],
          [3.155716276555492, 50.7146253198964],
          [3.155727871356463, 50.71464316435135],
          [3.155746807127214, 50.71467359832668],
          [3.155922852702754, 50.71461935369517],
          [3.156039808586228, 50.71450438117693],
          [3.156924168865282, 50.71455581267489],
          [3.156925524342107, 50.7145531846136],
          [3.157080656582374, 50.71415390336274],
          [3.158745808654272, 50.713490009750885],
          [3.159830887251628, 50.714144697159654],
          [3.159907809333099, 50.71433652848406],
          [3.159888325782833, 50.71435186116381],
          [3.159875020542887, 50.71436232722445],
          [3.159861715445184, 50.71437280225211]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.616494054031772,
      "ground": "gnd"
    },
    {
      "id": "32_101990",
      "bus1": "32_MVLV02744",
      "bus2": "32_MVLV47485",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.159861715445184, 50.71437280225211],
          [3.159882570816178, 50.71437041243172],
          [3.159903426185183, 50.71436802260782],
          [3.160053883989571, 50.71435079763958],
          [3.159971998914811, 50.71411675298761],
          [3.160042194532533, 50.71405994038081],
          [3.160055271718627, 50.714049359207934],
          [3.160068348899153, 50.71403877803362]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.04849378536682905,
      "ground": "gnd"
    },
    {
      "id": "32_193631",
      "bus1": "32_MVLV47485",
      "bus2": "32_MVLV24774",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.160068348899153, 50.71403877803362],
          [3.160052282530477, 50.714030004922854],
          [3.160036216315291, 50.71402124077849],
          [3.159979592183157, 50.713967189837554],
          [3.160280133956896, 50.71359325493439],
          [3.161145593124746, 50.71312342863713],
          [3.161157006711469, 50.713123352733675],
          [3.161178195152555, 50.713123202852515],
          [3.161199383593503, 50.71312305296773]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.1381451343085065,
      "ground": "gnd"
    },
    {
      "id": "32_214271",
      "bus1": "32_MVLV24774",
      "bus2": "32_MVLV37296",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.161199383593503, 50.71312305296773],
          [3.161200146359241, 50.71311277779354],
          [3.161202025827937, 50.713099974757],
          [3.161205567949275, 50.71309803172192],
          [3.16130286010732, 50.71304484116479],
          [3.161619569264575, 50.7128757575228],
          [3.161665840696128, 50.71288118114624],
          [3.161719826043152, 50.71293708771531],
          [3.16201798384831, 50.71324586120964],
          [3.162027358644294, 50.713297660561864],
          [3.162112148097908, 50.71371291389427],
          [3.162021367459556, 50.713895141942864],
          [3.162007472182252, 50.7138972256773],
          [3.161947731025125, 50.71392482789357]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.1656146964899744,
      "ground": "gnd"
    },
    {
      "id": "32_193630",
      "bus1": "32_MVLV37296",
      "bus2": "32_MVLV35227",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.161947731025125, 50.71392482789357],
          [3.161995605585426, 50.713906659874446],
          [3.162012220433494, 50.71391098917674],
          [3.162018641297025, 50.71391739551094],
          [3.161728833770411, 50.71451626313034],
          [3.161821090262178, 50.71526889870866],
          [3.161902294255349, 50.7156260974582],
          [3.160443466937331, 50.71611175560091],
          [3.160429722982736, 50.716127337212725],
          [3.160590479886185, 50.716489147274494],
          [3.160757237759568, 50.71685145523872],
          [3.160896097183958, 50.717153153209615],
          [3.16159846801397, 50.7169892201384],
          [3.161756262053037, 50.71721804874392],
          [3.16192572486237, 50.71746380552522],
          [3.161514492225908, 50.71757963798468],
          [3.160347278109408, 50.71893142549291],
          [3.160440509793752, 50.71895938277215],
          [3.160459678664338, 50.71896513040393],
          [3.16047884753933, 50.718970878032714]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.7555501233131813,
      "ground": "gnd"
    },
    {
      "id": "32_81559",
      "bus1": "32_MVLV35227",
      "bus2": "32_MVLV49675",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.16047884753933, 50.718970878032714],
          [3.160482273732763, 50.71895759842748],
          [3.160485699924363, 50.718944318821805],
          [3.160488143568145, 50.718934857758875],
          [3.160402925373416, 50.718905331440915],
          [3.161497901996716, 50.71765300196633],
          [3.161519252795424, 50.71762749428454],
          [3.161577097725883, 50.71764989188633],
          [3.161591203569179, 50.71765535910512],
          [3.161598914874147, 50.7176594606614],
          [3.161620437179407, 50.717658877961306]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.17863134035153333,
      "ground": "gnd"
    },
    {
      "id": "32_68626",
      "bus1": "32_MVLV49675",
      "bus2": "32_MVLV69341",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.161620437179407, 50.717658877961306],
          [3.161603173453245, 50.71765297431375],
          [3.161599031583511, 50.71765027515393],
          [3.161582491208176, 50.71764368501153],
          [3.161525076368355, 50.71762080916915],
          [3.161540666153896, 50.717602353929784],
          [3.161551822195373, 50.71759004536031],
          [3.161956041689538, 50.71747559591026],
          [3.162290174978569, 50.71756667178362],
          [3.162305320056479, 50.71757773791783],
          [3.162314819034955, 50.717593398136394],
          [3.162312528258072, 50.71761464411501],
          [3.16241309906676, 50.71764050604278],
          [3.162381217907677, 50.717690489922134],
          [3.162099351602787, 50.718132336729774],
          [3.162314674894161, 50.71819227210543],
          [3.162337631367457, 50.718186127637765],
          [3.162357155489087, 50.71818089399953],
          [3.162376679754912, 50.71817566932657]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.15985203460581995,
      "ground": "gnd"
    },
    {
      "id": "32_62715",
      "bus1": "32_MVLV69341",
      "bus2": "32_MVLV03264",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.162376679754912, 50.71817566932657],
          [3.162357165943785, 50.718170417602934],
          [3.162337652136775, 50.71816516587617],
          [3.162158338843032, 50.71811694708597],
          [3.162418577654209, 50.71771891649124],
          [3.162579191292729, 50.71767790568814],
          [3.162679255757595, 50.717703035275704],
          [3.162763346644653, 50.71770972235842],
          [3.16345793689475, 50.71916222551852],
          [3.163664646639287, 50.719658920190504],
          [3.163607221150064, 50.71969447236579],
          [3.163591988288244, 50.719703758663535],
          [3.163577058337546, 50.719713419655655]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.32216923107546025,
      "ground": "gnd"
    },
    {
      "id": "32_134476",
      "bus1": "32_MVLV03264",
      "bus2": "32_MVLV08315",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.163577058337546, 50.719713419655655],
          [3.163596779300283, 50.71971833792914],
          [3.163616500266908, 50.71972325619938],
          [3.163648826306023, 50.719735965564276],
          [3.164004185087906, 50.7205749099889],
          [3.163956778739831, 50.720627652604804],
          [3.16332731115281, 50.72082978810565],
          [3.16221553331752, 50.72114339332334],
          [3.162178561408014, 50.72108729357089],
          [3.16207231278231, 50.720926066939015],
          [3.161768691393225, 50.720560511687836],
          [3.161627556604548, 50.7205077059533],
          [3.161145053355976, 50.7203271764535],
          [3.160999363484322, 50.72050077968904],
          [3.161000928351843, 50.720501424053815],
          [3.161036593895508, 50.72051615691385],
          [3.161054348602069, 50.72052350143535],
          [3.1610721031658, 50.72053083698581]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.3931209943807587,
      "ground": "gnd"
    },
    {
      "id": "32_226871",
      "bus1": "32_MVLV08315",
      "bus2": "32_MVLV00506",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.1610721031658, 50.72053083698581],
          [3.161069311437938, 50.72051750007036],
          [3.161066519711563, 50.72050416315469],
          [3.161064388488367, 50.720494032902174],
          [3.16116555574687, 50.72036658633875],
          [3.161604272986914, 50.72051635490918],
          [3.161560741564653, 50.7205668912468],
          [3.161550579787363, 50.720578699828664],
          [3.161540418005246, 50.7205905084094]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.06159100786685267,
      "ground": "gnd"
    },
    {
      "id": "32_147396",
      "bus1": "32_MVLV00506",
      "bus2": "32_MVLV44887",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.161540418005246, 50.7205905084094],
          [3.161561396920684, 50.72058860186912],
          [3.161582375834527, 50.7205866953253],
          [3.161611410483473, 50.72058405350663],
          [3.161615346668928, 50.72058369545014],
          [3.161659173125934, 50.7205595720946],
          [3.161749684216631, 50.720609064101666],
          [3.162001540975802, 50.72093051148098],
          [3.161827005695708, 50.72100015462799],
          [3.161807697668273, 50.72100570961622],
          [3.161788389636515, 50.721011264601316]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.072373756972509,
      "ground": "gnd"
    },
    {
      "id": "32_185138",
      "bus1": "32_MVLV44887",
      "bus2": "32_MVLV57663",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.161788389636515, 50.721011264601316],
          [3.16180894577034, 50.72101454516027],
          [3.161829501906866, 50.72101782571569],
          [3.161836146150053, 50.72101888473858],
          [3.161869325134517, 50.72102418909842],
          [3.162058450655643, 50.72096446761856],
          [3.162150404733723, 50.72109434262931],
          [3.162198653573056, 50.72116250293684],
          [3.161834188000184, 50.72128601605978],
          [3.161360643734632, 50.72149873688136],
          [3.160856054881393, 50.72132465884482],
          [3.160839491292355, 50.72134412493993],
          [3.16083152002581, 50.72134313746995],
          [3.160812023802644, 50.721340728708014],
          [3.160788640145932, 50.72133821123889]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.1585999508389196,
      "ground": "gnd"
    },
    {
      "id": "32_148626",
      "bus1": "32_MVLV57663",
      "bus2": "32_MVLV71745",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.160788640145932, 50.72133821123889],
          [3.160800512434587, 50.72135382881],
          [3.160813983590643, 50.72136358769349],
          [3.160820604813979, 50.72136838717003],
          [3.160807014389392, 50.7213890712774],
          [3.160798471451054, 50.72140138924843],
          [3.160789942636574, 50.72141370712466]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.006143436239034223,
      "ground": "gnd"
    },
    {
      "id": "32_166133",
      "bus1": "32_MVLV71745",
      "bus2": "32_MVLV31449",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.160789942636574, 50.72141370712466],
          [3.160810254192078, 50.72140986775779],
          [3.160830565744473, 50.7214060283876],
          [3.160839341186874, 50.72140437350419],
          [3.160872667748032, 50.72136639074769],
          [3.161312835490138, 50.721517953396514],
          [3.161033538058613, 50.721662809908175],
          [3.161012152352896, 50.72165294221915],
          [3.160995009709217, 50.72164503752852],
          [3.160965639292378, 50.72163850571781]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.07117346317618158,
      "ground": "gnd"
    },
    {
      "id": "32_243682",
      "bus1": "32_MVLV31449",
      "bus2": "32_MVLV31477",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.160965639292378, 50.72163850571781],
          [3.16098880853386, 50.721648567854785],
          [3.161000068012371, 50.72166129235441],
          [3.160997238119237, 50.721692722049],
          [3.160691749523768, 50.72187911877386],
          [3.16078056555309, 50.722009033415596],
          [3.161049667018852, 50.72208603191208],
          [3.161836489699632, 50.72226325404513],
          [3.162000401571571, 50.722299484858695],
          [3.161925798449534, 50.722410789416394],
          [3.161936122559637, 50.722424174811174],
          [3.161945450177283, 50.72243625730418],
          [3.161954763671088, 50.722448339890285]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.15946957990659352,
      "ground": "gnd"
    },
    {
      "id": "32_137990",
      "bus1": "32_MVLV31477",
      "bus2": "32_MVLV71612",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.161954763671088, 50.722448339890285],
          [3.161964996820373, 50.722436557741354],
          [3.162014923382622, 50.72243261973678],
          [3.162036401105926, 50.72243092507104],
          [3.162129206746663, 50.72236683979529],
          [3.162534003662903, 50.722537065544],
          [3.162529395917998, 50.72256688361918],
          [3.162495693413744, 50.72263166086713],
          [3.161628262460195, 50.72304695962871],
          [3.161565901256309, 50.72303895223098],
          [3.16139882526004, 50.723115837015754],
          [3.161259164509184, 50.72299954479701],
          [3.161224641650248, 50.7229916570621],
          [3.161179892302575, 50.7229814245489],
          [3.16114275341497, 50.72298882009749]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.17797913984022065,
      "ground": "gnd"
    },
    {
      "id": "32_183192",
      "bus1": "32_MVLV71612",
      "bus2": "32_MVLV69177",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.16114275341497, 50.72298882009749],
          [3.161154973800287, 50.72299981604792],
          [3.161167194191022, 50.72301081199687],
          [3.161331179199736, 50.72315829955299],
          [3.161565811143191, 50.723050604075254],
          [3.162268781688165, 50.72390596467357],
          [3.163581129035362, 50.723227170816635],
          [3.163588473664281, 50.72320053654973],
          [3.163592125822598, 50.723187282335836],
          [3.163595777978984, 50.72317402812167]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.27339167760396865,
      "ground": "gnd"
    },
    {
      "id": "32_183194",
      "bus1": "32_MVLV69177",
      "bus2": "32_MVLV24707",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.163595777978984, 50.72317402812167],
          [3.163609344451666, 50.72318436008782],
          [3.16362291107851, 50.723194701020674],
          [3.163627347378513, 50.72319807980553],
          [3.163788796975948, 50.723116960101116],
          [3.163900192690528, 50.72300741821296],
          [3.164178447060034, 50.72296592583096],
          [3.164534487390267, 50.723164795686685],
          [3.164943948109359, 50.723076923791865],
          [3.165166552487433, 50.723029154575094],
          [3.165185630330545, 50.723030991404606],
          [3.165206590543119, 50.72303301298044],
          [3.165227550608587, 50.72303502558435]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.1346776360253574,
      "ground": "gnd"
    },
    {
      "id": "32_123835",
      "bus1": "32_MVLV24707",
      "bus2": "32_MVLV03267",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.165227550608587, 50.72303502558435],
          [3.165207457950816, 50.72303930370311],
          [3.165187365289593, 50.723043581818544],
          [3.164958812605497, 50.72309223392828],
          [3.164533386791182, 50.72318278667565],
          [3.164173375905964, 50.72300012411401],
          [3.163930423718991, 50.72303597242255],
          [3.16382734054841, 50.723134668699664],
          [3.162289078387786, 50.72393279150987],
          [3.162552320161057, 50.72425276135234],
          [3.16242860789581, 50.72430486318526],
          [3.162423717903962, 50.72431591911682],
          [3.162417983212733, 50.72432887321217],
          [3.162412248518525, 50.724341827307164]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.30724131788836045,
      "ground": "gnd"
    },
    {
      "id": "32_75134",
      "bus1": "32_MVLV03267",
      "bus2": "32_MVLV69304",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.162412248518525, 50.724341827307164],
          [3.162430461875336, 50.72433494310998],
          [3.162448661098213, 50.72432805900414],
          [3.162576855820382, 50.7242795598978],
          [3.162712930539606, 50.724450300540454],
          [3.163204502410474, 50.72487115990583],
          [3.164267731892843, 50.72436218696044],
          [3.165046257302294, 50.72385158167587],
          [3.165039934878801, 50.72384780295217],
          [3.165024492975872, 50.72383858691274],
          [3.165009051078663, 50.72382937087131]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.26679293901980117,
      "ground": "gnd"
    },
    {
      "id": "32_98570",
      "bus1": "32_MVLV69304",
      "bus2": "32_MVLV66563",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.165009051078663, 50.72382937087131],
          [3.165030239596955, 50.72382895127768],
          [3.165051428263659, 50.723828540648846],
          [3.165079835086227, 50.72382798313143],
          [3.165292765850845, 50.723694360589754],
          [3.165805334058567, 50.72394577266884],
          [3.165823034789821, 50.72395400481265],
          [3.165846772959737, 50.723954805806684],
          [3.165863859687871, 50.723953292325085],
          [3.165880175932492, 50.72394792715623],
          [3.1659020575785, 50.72393648836939],
          [3.165934998730167, 50.723911162759],
          [3.16593870204392, 50.723890813356796],
          [3.166199814342282, 50.7237120649163],
          [3.166236584549599, 50.72370205126125],
          [3.166347288132766, 50.723716074224455],
          [3.166537351920087, 50.72383408632018],
          [3.166550993438035, 50.72383358243285],
          [3.166592477837683, 50.72381389502861],
          [3.166621547725395, 50.72381157471888]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.14537633713175285,
      "ground": "gnd"
    },
    {
      "id": "32_172008",
      "bus1": "32_MVLV66563",
      "bus2": "32_MVLV02624",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.166621547725395, 50.72381157471888],
          [3.166612124391581, 50.72382952275545],
          [3.166581122065566, 50.723849902410365],
          [3.166551874982034, 50.723867068237524],
          [3.16653788640165, 50.72386539488574],
          [3.166328086206752, 50.723735702158855],
          [3.166247587188248, 50.72372387193896],
          [3.1662089449985, 50.72373432865091],
          [3.165979644580249, 50.72389208227896],
          [3.165972913747136, 50.7239139139405],
          [3.165957851777251, 50.72393354103153],
          [3.165934522837819, 50.72395397683467],
          [3.165899193520502, 50.72396398075944],
          [3.165870881928415, 50.72396942614416],
          [3.165822742097868, 50.72396701238297],
          [3.165975497122623, 50.72403117141675],
          [3.166276848256998, 50.72442278611237],
          [3.166502582160394, 50.72470077059168],
          [3.166765037758559, 50.72478372974496],
          [3.167532095806156, 50.725026165362614],
          [3.167823780820824, 50.72535042681176],
          [3.168577276325764, 50.72584494116894],
          [3.168823929470872, 50.72602119360499],
          [3.16890130933936, 50.726073683264076],
          [3.168906076317492, 50.72607566937878],
          [3.169440533265416, 50.726298225923614],
          [3.169844472518124, 50.72647967153166],
          [3.170014401669714, 50.726560276448815],
          [3.170611908642577, 50.72695969242841],
          [3.170894946994443, 50.72686691117602],
          [3.170527066717619, 50.7260730765499],
          [3.170572821335626, 50.726063682902904],
          [3.170592987646019, 50.72605953798155],
          [3.170613153953063, 50.72605539305692]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.6821406065444994,
      "ground": "gnd"
    },
    {
      "id": "32_154260",
      "bus1": "32_MVLV02624",
      "bus2": "32_MVLV61392",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.170613153953063, 50.72605539305692],
          [3.170603149523717, 50.726067255054126],
          [3.17059314508961, 50.726079117050375],
          [3.170552656180201, 50.72609412599599],
          [3.171029418088926, 50.72707738729408],
          [3.171753351610891, 50.72667037319543],
          [3.171870360691413, 50.72660298767576],
          [3.172123562034039, 50.7265050228775],
          [3.172034773734731, 50.72641364917734],
          [3.172023644707427, 50.72640219851459],
          [3.172012515685238, 50.726390747850715]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.2330703361745996,
      "ground": "gnd"
    },
    {
      "id": "32_243202",
      "bus1": "32_MVLV61392",
      "bus2": "32_MVLV16397",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.172012515685238, 50.726390747850715],
          [3.172033692430139, 50.72639125099008],
          [3.172054869175466, 50.72639175412582],
          [3.172070603375325, 50.72639213247482],
          [3.172164277160133, 50.726484962150565],
          [3.172827227995304, 50.72622706430927],
          [3.172863531148128, 50.72626169241403],
          [3.17287423360025, 50.72627297546301],
          [3.172886990531669, 50.72629724126877]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.07586649656252058,
      "ground": "gnd"
    },
    {
      "id": "32_202269",
      "bus1": "32_MVLV16397",
      "bus2": "32_MVLV71422",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.172886990531669, 50.72629724126877],
          [3.172864546325587, 50.72627674513503],
          [3.17285367236911, 50.726265346639885],
          [3.172846365598583, 50.72625769122407],
          [3.172795355994452, 50.7262773013737],
          [3.172152311759079, 50.72652909130806],
          [3.171955441268547, 50.72660957216817],
          [3.171948388933626, 50.72663063488456],
          [3.171878869520929, 50.72663097755972],
          [3.171073453424818, 50.727096976062874],
          [3.171079437359123, 50.727155703005586],
          [3.17176706129424, 50.72742582350839],
          [3.172215353048984, 50.72759909639355],
          [3.172234401328291, 50.727691083258],
          [3.172484108991543, 50.72778847590718],
          [3.172660585865053, 50.72781398808512],
          [3.172827388560993, 50.727900592674224],
          [3.172931281600569, 50.72791399192382],
          [3.173140036687351, 50.728000304201274],
          [3.173183923651247, 50.72799491357902],
          [3.173893242128913, 50.72828908400331],
          [3.174298640287531, 50.728618714276465],
          [3.174461968887895, 50.72854343453513],
          [3.174445005020771, 50.72849087220585],
          [3.174440756279724, 50.72847768907082],
          [3.174436507540927, 50.72846450593529]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.47683918544733156,
      "ground": "gnd"
    },
    {
      "id": "32_98780",
      "bus1": "32_MVLV71422",
      "bus2": "32_MVLV01603",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.174436507540927, 50.72846450593529],
          [3.174448016536439, 50.728475801308015],
          [3.174459525537168, 50.72848709667961],
          [3.174505047311546, 50.728537842618294],
          [3.174308632398575, 50.72862045859092],
          [3.175021680079904, 50.72922077436132],
          [3.17533272293419, 50.72937643280635],
          [3.17533769162341, 50.72937861462876],
          [3.17615872160295, 50.729532058775796],
          [3.176436729854798, 50.72961045200983],
          [3.176431535848802, 50.72963772703044],
          [3.175748945859879, 50.7299462639659],
          [3.175071566332379, 50.730228956998694],
          [3.174953524794817, 50.73012653603764],
          [3.174954529935755, 50.730062676651826],
          [3.174939997719444, 50.73012806256534],
          [3.17513636535632, 50.730321701154246],
          [3.174988566186883, 50.730388741421486],
          [3.174708994623703, 50.73042780877536],
          [3.1734870433255, 50.73069954268658],
          [3.173223046982463, 50.73074814356255],
          [3.173144812394325, 50.73080982402431],
          [3.174001282363258, 50.73127211654841],
          [3.174092203212846, 50.7312076501601],
          [3.174116386476814, 50.73120780975575],
          [3.174137587383818, 50.7312079446396],
          [3.174158788290923, 50.731208079519796]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.6370883638816371,
      "ground": "gnd"
    },
    {
      "id": "32_89440",
      "bus1": "32_MVLV01603",
      "bus2": "32_MVLV71913",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.174158788290923, 50.731208079519796],
          [3.174144640305945, 50.73121810408155],
          [3.174130492315249, 50.731228128641455],
          [3.173997849664323, 50.73132023313347],
          [3.173063896219757, 50.730837143155156],
          [3.172536564042216, 50.73090727764954],
          [3.172687261531755, 50.731056910338054],
          [3.172833595520713, 50.731259006785976],
          [3.172950239048257, 50.73141137112366],
          [3.172940957163718, 50.731438556880285],
          [3.172956954644534, 50.731457087213336],
          [3.172945285555941, 50.7314683147416]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.20726988697901738,
      "ground": "gnd"
    },
    {
      "id": "32_131291",
      "bus1": "32_MVLV71913",
      "bus2": "32_MVLV57304",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.172945285555941, 50.7314683147416],
          [3.172945553173874, 50.73145138786627],
          [3.172933388251876, 50.73143976495824],
          [3.172930708263442, 50.73141982633434],
          [3.172670359004463, 50.73106618194049],
          [3.172509148593477, 50.73091495179708],
          [3.171248672194452, 50.73111792208563],
          [3.171009091821222, 50.731162263874914],
          [3.170825664206679, 50.73109441619407],
          [3.170621254571619, 50.73071209299123],
          [3.170591517544946, 50.73058079392047],
          [3.170541068321588, 50.730386364564175],
          [3.170458698256092, 50.73024459333124],
          [3.169444839243755, 50.730431554234485],
          [3.169411766488567, 50.73044151698589],
          [3.167921297222837, 50.73072061332202],
          [3.167719303552262, 50.73009910239601],
          [3.167912866572359, 50.73007167754041],
          [3.167937713356728, 50.730050612496896],
          [3.167950408403429, 50.73003984494999],
          [3.167963103444658, 50.73002907740151]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.5661976169433498,
      "ground": "gnd"
    },
    {
      "id": "32_224958",
      "bus1": "32_MVLV57304",
      "bus2": "32_MVLV00521",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.167963103444658, 50.73002907740151],
          [3.167942464914671, 50.73003213076962],
          [3.167911710816849, 50.73005743304843],
          [3.167659868210707, 50.73009256738858],
          [3.16787952231344, 50.730761362822015],
          [3.167508532913144, 50.73080111622883],
          [3.167487626100908, 50.7308033551063],
          [3.167466719286786, 50.73080559398033]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.1258192563455534,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch703746",
      "bus1": "32_MVLV00521_LV",
      "bus2": "32_LVBus1058768",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.167466719286786, 50.73080559398033],
          [3.167486878993254, 50.73079073133214],
          [3.167486878993254, 50.73079073133214],
          [3.16756361168204, 50.730757273008685],
          [3.167972265564878, 50.7307193568166],
          [3.167972265564878, 50.7307193568166]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03573187751026626,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch953834",
      "bus1": "32_LVBus1058768",
      "bus2": "32_LVBus1058769",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.167972265564878, 50.7307193568166],
          [3.167972265564878, 50.7307193568166],
          [3.168036156652249, 50.73070911611088],
          [3.168145516982573, 50.7306915834419],
          [3.168143502633279, 50.73068434077894],
          [3.16814055646887, 50.73067375881223],
          [3.168144034023382, 50.73067254706392]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014629826033773767,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch780693",
      "bus1": "32_LVBus1058769",
      "bus2": "32_LVBus1114228",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.168144034023382, 50.73067254706392],
          [3.168147511577895, 50.73067133531561],
          [3.168158340578087, 50.73068173886068],
          [3.168165291709855, 50.73068841026567],
          [3.168498728406036, 50.73063496846067],
          [3.169087882153363, 50.73054053300335],
          [3.169128981848573, 50.730533942736],
          [3.169403007999512, 50.730490019038484],
          [3.169403007999512, 50.730490019038484]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09240759016713954,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch901266",
      "bus1": "32_LVBus1114228",
      "bus2": "32_LVBus1114230",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.169403007999512, 50.730490019038484],
          [3.169403007999512, 50.730490019038484],
          [3.169419845454804, 50.73052426740229],
          [3.169425024075514, 50.730534807443775],
          [3.169425024075514, 50.730534807443775]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.005219245603272778,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch515902",
      "bus1": "32_LVBus1114230",
      "bus2": "32_LVBus1114231",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.169425024075514, 50.730534807443775],
          [3.169425024075514, 50.730534807443775],
          [3.169302770079885, 50.73055707392031],
          [3.169153365602246, 50.730584285232744],
          [3.169112618911802, 50.730591707283544],
          [3.168949617897935, 50.7306213954471],
          [3.168800199053337, 50.73064861539433],
          [3.168003295293752, 50.730793755491625],
          [3.168003295293752, 50.730793755491625]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10443031312432834,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch725282",
      "bus1": "32_LVBus1114231",
      "bus2": "32_LVBus1114232",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.168003295293752, 50.730793755491625],
          [3.168003295293752, 50.730793755491625],
          [3.167989787722762, 50.730749797783595],
          [3.167989787722762, 50.730749797783595]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004982120621814225,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch660031",
      "bus1": "32_LVBus1114228",
      "bus2": "32_LVBus1114229",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.169403007999512, 50.730490019038484],
          [3.169403007999512, 50.730490019038484],
          [3.169388072232716, 50.730446080016506],
          [3.169440679367489, 50.73041939287556],
          [3.169453067456802, 50.730413111895224],
          [3.169468795584761, 50.730411074885865]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.010874755224299022,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch742739",
      "bus1": "32_LVBus1114229",
      "bus2": "32_LVBus1145107",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.169468795584761, 50.730411074885865],
          [3.169469243036558, 50.730411917986736],
          [3.169470781946954, 50.73047875592008],
          [3.169470781946954, 50.73047875592008]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0074360534393112035,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch838364",
      "bus1": "32_LVBus1145107",
      "bus2": "32_LVBus1145108",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.169470781946954, 50.73047875592008],
          [3.169470781946954, 50.73047875592008],
          [3.169487220923874, 50.730528084359975],
          [3.169557760203844, 50.7305123090006],
          [3.169557760203844, 50.7305123090006]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.010889312646929637,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch628436",
      "bus1": "32_LVBus1145108",
      "bus2": "32_LVBus1145109",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.169557760203844, 50.7305123090006],
          [3.169557760203844, 50.7305123090006],
          [3.169584910048362, 50.73050733704945],
          [3.169600873079286, 50.7305044134749],
          [3.169652805981543, 50.73049491597143],
          [3.169693537783145, 50.73048745796361],
          [3.169747851692859, 50.73047752286899],
          [3.16984289733783, 50.73046012969316],
          [3.169870061256073, 50.73045515758432],
          [3.169924375095373, 50.73044522241183],
          [3.1700194206171, 50.730427829099774],
          [3.170128048005179, 50.730407949630816],
          [3.170293313660194, 50.73037770651757],
          [3.170293313660194, 50.73037770651757]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0540483025777224,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch784740",
      "bus1": "32_LVBus1145107",
      "bus2": "32_LVBus1145110",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.169470781946954, 50.73047875592008],
          [3.169470781946954, 50.73047875592008],
          [3.169477587742698, 50.73047755317638],
          [3.169593329659322, 50.73045716896851],
          [3.16964780467897, 50.730447573668954],
          [3.169688653976851, 50.73044038395215],
          [3.169770352387605, 50.73042599550966],
          [3.170015447187017, 50.73038282088893],
          [3.170597549353131, 50.730280290398],
          [3.170597549353131, 50.730280290398]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08256071327881033,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch964242",
      "bus1": "32_LVBus1145110",
      "bus2": "32_LVBus1145111",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.170597549353131, 50.730280290398],
          [3.170597549353131, 50.730280290398],
          [3.170593000254138, 50.73023553720497],
          [3.170587538609903, 50.73018183876941],
          [3.170583902230472, 50.73014603977831],
          [3.170581178407058, 50.73011918602576],
          [3.170578743640727, 50.730095254325455],
          [3.170636641405353, 50.730085859799864],
          [3.170642418354323, 50.7301838107201],
          [3.170642676958088, 50.73018829363826],
          [3.170642676958088, 50.73018829363826]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0362490887987171,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch474717",
      "bus1": "32_LVBus1145111",
      "bus2": "32_LVBus1145112",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.170642676958088, 50.73018829363826],
          [3.170642676958088, 50.73018829363826],
          [3.170647363317479, 50.73021503552697],
          [3.17065683042297, 50.73026909270213],
          [3.17065683042297, 50.73026909270213]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009043717003543058,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch781202",
      "bus1": "32_LVBus1145112",
      "bus2": "32_LVBus1145113",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.17065683042297, 50.73026909270213],
          [3.17065683042297, 50.73026909270213],
          [3.170658208999657, 50.73027801686764],
          [3.170666452508587, 50.7303315799844],
          [3.170671208260421, 50.73036247419194],
          [3.170671208260421, 50.73036247419194]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.010437529140844287,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch459983",
      "bus1": "32_LVBus1145113",
      "bus2": "32_LVBus1145114",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.170671208260421, 50.73036247419194],
          [3.170671208260421, 50.73036247419194],
          [3.170710859850599, 50.73045786524039],
          [3.170721681709107, 50.73048388418582],
          [3.170739703984468, 50.73052724619613],
          [3.17075051159262, 50.73055325626317],
          [3.170761068202694, 50.73057862222621],
          [3.170761333492538, 50.73057927520162],
          [3.170762864813379, 50.73058296025799],
          [3.170762864813379, 50.73058296025799]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.025366879161581417,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch793484",
      "bus1": "32_LVBus1145114",
      "bus2": "32_LVBus1145115",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.170762864813379, 50.73058296025799],
          [3.170762864813379, 50.73058296025799],
          [3.17078226624406, 50.7306403499494],
          [3.17078226624406, 50.7306403499494]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006529508530568058,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch466922",
      "bus1": "32_LVBus1145115",
      "bus2": "32_LVBus1145116",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.17078226624406, 50.7306403499494],
          [3.17078226624406, 50.7306403499494],
          [3.170801666865776, 50.73069684270796],
          [3.170801666865776, 50.73069684270796]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0064319728737246605,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch677060",
      "bus1": "32_LVBus1145116",
      "bus2": "32_LVBus1145117",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.170801666865776, 50.73069684270796],
          [3.170801666865776, 50.73069684270796],
          [3.170823758510111, 50.73074522704359],
          [3.170823758510111, 50.73074522704359]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.00560386326900632,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch654179",
      "bus1": "32_LVBus1145117",
      "bus2": "32_LVBus1145118",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.170823758510111, 50.73074522704359],
          [3.170823758510111, 50.73074522704359],
          [3.170828536666451, 50.73077576230478],
          [3.17091040855029, 50.73075990098504],
          [3.17091040855029, 50.73075990098504]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0094572643193921,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch838363",
      "bus1": "32_LVBus1145118",
      "bus2": "32_LVBus1145119",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.17091040855029, 50.73075990098504],
          [3.17091040855029, 50.73075990098504],
          [3.170925920494082, 50.73075619994532],
          [3.170944047533898, 50.73076691292761],
          [3.1709438203260842, 50.73077107621395]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0029187984166441547,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch784739",
      "bus1": "32_LVBus1145119",
      "bus2": "32_LVBus1147665",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.1709438203260842, 50.73077107621395],
          [3.170959746666377, 50.73076257380362],
          [3.170962113600325, 50.730746915408],
          [3.170986584144476, 50.730742293039945],
          [3.170986584144476, 50.730742293039945]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0035524819689984107,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch784134",
      "bus1": "32_LVBus1147665",
      "bus2": "32_LVBus1147666",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.170986584144476, 50.730742293039945],
          [3.170986584144476, 50.730742293039945],
          [3.170999888797908, 50.73073927953838],
          [3.17101143355701, 50.73073666355555],
          [3.171026512230652, 50.73073325243578],
          [3.171053135656965, 50.730727225327406],
          [3.171106368359546, 50.73071517118853],
          [3.171182028925903, 50.730698041959926],
          [3.171292718092372, 50.73067299025125],
          [3.171330801695632, 50.73066436557964],
          [3.171330801695632, 50.73066436557964]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02580270420651499,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch677046",
      "bus1": "32_LVBus1145119",
      "bus2": "32_LVBus1174288",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.1709438203260842, 50.73077107621395],
          [3.170927666777979, 50.73078374191061],
          [3.170918548235803, 50.73077255573913],
          [3.170914797070782, 50.73076796177947],
          [3.170831527088521, 50.730784729436486],
          [3.170843309520611, 50.73081071499099],
          [3.170843309520611, 50.73081071499099]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011152616728818785,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch823700",
      "bus1": "32_LVBus1174288",
      "bus2": "32_LVBus1174289",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.170843309520611, 50.73081071499099],
          [3.170843309520611, 50.73081071499099],
          [3.170847085873363, 50.73081935394047],
          [3.170850862377285, 50.730828001858015],
          [3.170877283211239, 50.73088850149631],
          [3.170881662314331, 50.7308985356011],
          [3.170896163131055, 50.730922278473564],
          [3.170926820823376, 50.730972452831764],
          [3.170969146327414, 50.73104174299802],
          [3.170969146327414, 50.73104174299802]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.027224079887016837,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch642487",
      "bus1": "32_LVBus1174289",
      "bus2": "32_LVBus1174290",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.170969146327414, 50.73104174299802],
          [3.170969146327414, 50.73104174299802],
          [3.170933275437417, 50.73117772574],
          [3.170933275437417, 50.73117772574]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.015337681434257625,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch767036",
      "bus1": "32_LVBus1174290",
      "bus2": "32_LVBus1174293",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.170933275437417, 50.73117772574],
          [3.170933275437417, 50.73117772574],
          [3.170906352805806, 50.73113626237329],
          [3.170852493696082, 50.73105334467827],
          [3.170820189620927, 50.73100359396932],
          [3.17077462785945, 50.73093344652407],
          [3.17077462785945, 50.73093344652407]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.029392318049089327,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch793477",
      "bus1": "32_LVBus1174293",
      "bus2": "32_LVBus1174294",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.17077462785945, 50.73093344652407],
          [3.17077462785945, 50.73093344652407],
          [3.170650248612799, 50.73094779974441],
          [3.170632567883772, 50.73094773028564],
          [3.170606675833934, 50.730947635316795],
          [3.1705975820034427, 50.73093750285125]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.012001931350795726,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch550211",
      "bus1": "32_LVBus1174294",
      "bus2": "32_LVBus1178442",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.1705975820034427, 50.73093750285125],
          [3.170588488172951, 50.73092737038569],
          [3.170612990288442, 50.730917016495],
          [3.170626953309028, 50.73091111049123],
          [3.170755510608068, 50.73089222660177],
          [3.170755510608068, 50.73089222660177]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.012579434697723242,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch467949",
      "bus1": "32_LVBus1178442",
      "bus2": "32_LVBus1178443",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.170755510608068, 50.73089222660177],
          [3.170755510608068, 50.73089222660177],
          [3.170726159846154, 50.730813682460145],
          [3.170687030550878, 50.73070896883936],
          [3.170677237504913, 50.73068278153271],
          [3.17064788713959, 50.73060424631725],
          [3.170592455463702, 50.73045588996792],
          [3.170574259576401, 50.73040720132895],
          [3.170574259576401, 50.73040720132895]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.055452513435159285,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch613892",
      "bus1": "32_LVBus1174290",
      "bus2": "32_LVBus1174291",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.170933275437417, 50.73117772574],
          [3.170933275437417, 50.73117772574],
          [3.170991109641631, 50.73124563791144],
          [3.170991109641631, 50.73124563791144]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008587622938978499,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch575532",
      "bus1": "32_LVBus1174291",
      "bus2": "32_LVBus1174292",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.170991109641631, 50.73124563791144],
          [3.170991109641631, 50.73124563791144],
          [3.170976368324725, 50.731251486404],
          [3.170932130072474, 50.73126902299744],
          [3.170932130072474, 50.73126902299744]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004909905062211653,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch823699",
      "bus1": "32_LVBus1145118",
      "bus2": "32_LVBus1145120",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.17091040855029, 50.73075990098504],
          [3.17091040855029, 50.73075990098504],
          [3.170893619919687, 50.730725257850764],
          [3.170891307244282, 50.730720483796986],
          [3.170891307244282, 50.730720483796986]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0045875946942753884,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch515904",
      "bus1": "32_LVBus1114229",
      "bus2": "32_LVBus1145121",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.169468795584761, 50.730411074885865],
          [3.169484076260922, 50.73040819477565],
          [3.169488982130525, 50.730417633422704],
          [3.169499888562021, 50.73042504058593],
          [3.169508243630678, 50.730423522479676],
          [3.170544360470232, 50.73023572075712],
          [3.17052722227033, 50.73006505126762],
          [3.17052722227033, 50.73006505126762]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09794985975408677,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch615783",
      "bus1": "32_LVBus1145121",
      "bus2": "32_LVBus1145125",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.17052722227033, 50.73006505126762],
          [3.17052722227033, 50.73006505126762],
          [3.170668523140463, 50.73004608174686],
          [3.170698552116736, 50.730062051476224],
          [3.170698552116736, 50.730062051476224]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.012963248439787103,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch901269",
      "bus1": "32_LVBus1145125",
      "bus2": "32_LVBus1145126",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.170698552116736, 50.730062051476224],
          [3.170698552116736, 50.730062051476224],
          [3.170727093849135, 50.730074434504715],
          [3.17078680142704, 50.7300574845416],
          [3.170818757896662, 50.73004840791574],
          [3.1708313745749095, 50.73005370912678]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009530971226375501,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch791601",
      "bus1": "32_LVBus1145126",
      "bus2": "32_LVBus1173518",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.1708313745749095, 50.73005370912678],
          [3.170843991253157, 50.730059010337825],
          [3.170852574219527, 50.73007536645397],
          [3.170861960294536, 50.730093268858624],
          [3.170780044389521, 50.73010643069983],
          [3.170780044389521, 50.73010643069983]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009982707721933694,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch381141",
      "bus1": "32_LVBus1173518",
      "bus2": "32_LVBus1173519",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.170780044389521, 50.73010643069983],
          [3.170780044389521, 50.73010643069983],
          [3.170699585589104, 50.73012137655002],
          [3.170685492025108, 50.730044164797654],
          [3.170685492025108, 50.730044164797654]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01456575364161344,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch635168",
      "bus1": "32_LVBus1173519",
      "bus2": "32_LVBus1173520",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.170685492025108, 50.730044164797654],
          [3.170685492025108, 50.730044164797654],
          [3.170677578411742, 50.72998158527822],
          [3.170675315385768, 50.729963706709164],
          [3.170671913709707, 50.72993688441807],
          [3.17066512464885, 50.729883248705704],
          [3.170657309352626, 50.72982147574855],
          [3.170657309352626, 50.72982147574855]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02485240644698266,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch583114",
      "bus1": "32_LVBus1173520",
      "bus2": "32_LVBus1173521",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.170657309352626, 50.72982147574855],
          [3.170657309352626, 50.72982147574855],
          [3.170653842185376, 50.72979411573285],
          [3.170649348025477, 50.729758573633355],
          [3.170649348025477, 50.729758573633355]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0070199670165230115,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch677882",
      "bus1": "32_LVBus1173521",
      "bus2": "32_LVBus1173522",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.170649348025477, 50.729758573633355],
          [3.170649348025477, 50.729758573633355],
          [3.170648934138487, 50.729754100725984],
          [3.170644380637496, 50.72970485390158],
          [3.170639413260221, 50.729651134165444],
          [3.170636101581453, 50.7296153150268],
          [3.170633393232501, 50.7295860035569],
          [3.170633393232501, 50.7295860035569]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.019230251935164866,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch635674",
      "bus1": "32_LVBus1173522",
      "bus2": "32_LVBus1173523",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.170633393232501, 50.7295860035569],
          [3.170633393232501, 50.7295860035569],
          [3.17071914672542, 50.72958266430476],
          [3.17071880493696, 50.7295791237211],
          [3.170718376914854, 50.729574650907885],
          [3.170718376914854, 50.729574650907885]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0069590944766775775,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch471952",
      "bus1": "32_LVBus1173522",
      "bus2": "32_LVBus1173524",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.170633393232501, 50.7295860035569],
          [3.170633393232501, 50.7295860035569],
          [3.170632979348373, 50.72958153064841],
          [3.170631909411513, 50.72956993154043],
          [3.1706075647782, 50.72953552748031],
          [3.170572828167129, 50.729486438756126],
          [3.170549670464454, 50.729453712932674],
          [3.170533170623597, 50.7294303960042],
          [3.170533170623597, 50.7294303960042]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.018806990171036066,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch432299",
      "bus1": "32_LVBus1173521",
      "bus2": "32_LVBus1173525",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.170649348025477, 50.729758573633355],
          [3.170649348025477, 50.729758573633355],
          [3.170875778171493, 50.72974800067079],
          [3.171101729077427, 50.7297104508007],
          [3.171101729077427, 50.7297104508007]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03252123885812122,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch466923",
      "bus1": "32_LVBus1145121",
      "bus2": "32_LVBus1145122",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.17052722227033, 50.73006505126762],
          [3.17052722227033, 50.73006505126762],
          [3.170519882557979, 50.73001143719893],
          [3.170511319754973, 50.72994889790953],
          [3.170507649839043, 50.7299220863868],
          [3.170501533570929, 50.72987741546015],
          [3.170495417163985, 50.72983273556198],
          [3.170480723911357, 50.72972551644442],
          [3.170473384299061, 50.72967190234723],
          [3.170469424429105, 50.729642958064005],
          [3.170468812733768, 50.72963848648538],
          [3.170468812733768, 50.72963848648538]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.047631253970477364,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch864893",
      "bus1": "32_LVBus1145122",
      "bus2": "32_LVBus1145123",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.170468812733768, 50.72963848648538],
          [3.170468812733768, 50.72963848648538],
          [3.170365450369097, 50.72964011420012],
          [3.170353491028318, 50.729636508206156],
          [3.170326021634525, 50.72962823479588],
          [3.170326021634525, 50.72962823479588]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.010381727514179127,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch845085",
      "bus1": "32_LVBus1145122",
      "bus2": "32_LVBus1145124",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.170468812733768, 50.72963848648538],
          [3.170468812733768, 50.72963848648538],
          [3.170465118828096, 50.729589081389456],
          [3.170359035472472, 50.72959701488842],
          [3.170328131425151, 50.72961155561415],
          [3.170328131425151, 50.72961155561415]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.015760140032692372,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch606886",
      "bus1": "32_MVLV00521_LV",
      "bus2": "32_LVBus1058766",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.167466719286786, 50.73080559398033],
          [3.167445627530343, 50.730806910251474],
          [3.167445627530343, 50.730806910251474],
          [3.167142733817098, 50.73082583708809],
          [3.167142733817098, 50.73082583708809]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02148862569365763,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch367132",
      "bus1": "32_MVLV00521_LV",
      "bus2": "32_LVBus1058755",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.167466719286786, 50.73080559398033],
          [3.167469089829366, 50.73081896030035],
          [3.167469089829366, 50.73081896030035],
          [3.167476136584057, 50.73085855741247],
          [3.16755820351105, 50.73085349605197],
          [3.16755820351105, 50.73085349605197]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.010254378929135303,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch799003",
      "bus1": "32_LVBus1058755",
      "bus2": "32_LVBus1058762",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.16755820351105, 50.73085349605197],
          [3.16755820351105, 50.73085349605197],
          [3.167950007896096, 50.7308237921109],
          [3.167950007896096, 50.7308237921109]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.027859239761465992,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch841120",
      "bus1": "32_LVBus1058762",
      "bus2": "32_LVBus1058763",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.167950007896096, 50.7308237921109],
          [3.167950007896096, 50.7308237921109],
          [3.167957533872454, 50.730868381887156],
          [3.16796808427328, 50.730930800299085],
          [3.167974105138894, 50.730966475701415],
          [3.167977302317906, 50.73098534361974],
          [3.167981645289154, 50.731011065372456],
          [3.167996697368546, 50.73110024489423],
          [3.16800423740993, 50.73114482558715],
          [3.168007247867533, 50.73116266328226],
          [3.168014773946306, 50.73120725303362],
          [3.168020794878757, 50.73124292841963],
          [3.168026829801354, 50.73127859474049],
          [3.168032850751072, 50.73131427012233],
          [3.168040376726309, 50.73135885089419],
          [3.168045549945991, 50.731389446363245],
          [3.168046302604926, 50.73139390802736],
          [3.168046302604926, 50.73139390802736]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06378483630768225,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch478622",
      "bus1": "32_LVBus1058763",
      "bus2": "32_LVBus1058764",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.168046302604926, 50.73139390802736],
          [3.168046302604926, 50.73139390802736],
          [3.168051407485879, 50.73144331256635],
          [3.168160399951497, 50.73143668904193],
          [3.168179832512631, 50.73145198594304],
          [3.168204348929685, 50.73147129390644],
          [3.168204348929685, 50.73147129390644]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.018182407742811827,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch411101",
      "bus1": "32_LVBus1058755",
      "bus2": "32_LVBus1058756",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.16755820351105, 50.73085349605197],
          [3.16755820351105, 50.73085349605197],
          [3.167569205144925, 50.730915884565114],
          [3.1675833442791, 50.73099610992959],
          [3.167603757983496, 50.731111982087214],
          [3.167619472820055, 50.73120111235124],
          [3.167628898863097, 50.73125458693487],
          [3.167638310944787, 50.731308070576645],
          [3.167646175856506, 50.731352658069156],
          [3.167646175856506, 50.731352658069156]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.055874629915720134,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch748726",
      "bus1": "32_LVBus1058756",
      "bus2": "32_LVBus1058757",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.167646175856506, 50.731352658069156],
          [3.167646175856506, 50.731352658069156],
          [3.167618171139797, 50.73137083811745],
          [3.167566878392928, 50.73138915624663],
          [3.167369827540444, 50.73145953985693],
          [3.167167676291565, 50.73153174218791],
          [3.167094537001509, 50.73155786618562],
          [3.167094537001509, 50.73155786618562]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04525036157511349,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch736286",
      "bus1": "32_LVBus1058756",
      "bus2": "32_LVBus1058758",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.167646175856506, 50.731352658069156],
          [3.167646175856506, 50.731352658069156],
          [3.167662364610973, 50.73146940158289],
          [3.167662364610973, 50.73146940158289]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01303711201536152,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch946605",
      "bus1": "32_LVBus1058758",
      "bus2": "32_LVBus1058761",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.167662364610973, 50.73146940158289],
          [3.167662364610973, 50.73146940158289],
          [3.167619573954384, 50.73145172279687],
          [3.167386440350371, 50.73153216058932],
          [3.167380229397547, 50.7315343010067],
          [3.167380229397547, 50.7315343010067]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.022838579750057604,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch648930",
      "bus1": "32_LVBus1058758",
      "bus2": "32_LVBus1058759",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.167662364610973, 50.73146940158289],
          [3.167662364610973, 50.73146940158289],
          [3.167665473732952, 50.731487229647115],
          [3.167695394033248, 50.731658835983986],
          [3.167695394033248, 50.731658835983986]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.021201908324324243,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch623900",
      "bus1": "32_LVBus1058759",
      "bus2": "32_LVBus1058760",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.167695394033248, 50.731658835983986],
          [3.167695394033248, 50.731658835983986],
          [3.167467430913361, 50.73167211307371],
          [3.167474403765989, 50.73168603155086],
          [3.167481069722974, 50.73169934217147],
          [3.167483350571594, 50.73170391916946],
          [3.167483350571594, 50.73170391916946]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.019874675214552138,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch420167",
      "bus1": "32_MVLV00521_LV",
      "bus2": "32_LVBus1058746",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.167466719286786, 50.73080559398033],
          [3.167464221718195, 50.73079223748027],
          [3.167464221718195, 50.73079223748027],
          [3.167452660536748, 50.73073018456033],
          [3.167520524158201, 50.73072341553851],
          [3.167520524158201, 50.73072341553851]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01180125209770449,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch702977",
      "bus1": "32_LVBus1058746",
      "bus2": "32_LVBus1058749",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.167520524158201, 50.73072341553851],
          [3.167520524158201, 50.73072341553851],
          [3.167466060308494, 50.73057491684559],
          [3.167449168937093, 50.73052885601065],
          [3.167449168937093, 50.73052885601065]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.022222009848539642,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch827176",
      "bus1": "32_LVBus1058749",
      "bus2": "32_LVBus1058753",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.167449168937093, 50.73052885601065],
          [3.167449168937093, 50.73052885601065],
          [3.167349062811479, 50.730554730324215],
          [3.167294918948783, 50.73057321994157],
          [3.167245145363307, 50.730590218268794],
          [3.167170470790722, 50.73061571581606],
          [3.167120697269509, 50.730632723060694],
          [3.167070923565147, 50.730649721316624],
          [3.167033586124657, 50.73066246555823],
          [3.167026630216883, 50.73066484415084],
          [3.167026630216883, 50.73066484415084]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.033482682899265044,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch449975",
      "bus1": "32_LVBus1058749",
      "bus2": "32_LVBus1058750",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.167449168937093, 50.73052885601065],
          [3.167449168937093, 50.73052885601065],
          [3.167542225657121, 50.730504840643526],
          [3.167542225657121, 50.730504840643526]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.007092516607383152,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch601458",
      "bus1": "32_LVBus1058750",
      "bus2": "32_LVBus1058751",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.167542225657121, 50.730504840643526],
          [3.167542225657121, 50.730504840643526],
          [3.167492085606735, 50.73037412599653],
          [3.167438384997068, 50.730234098106074],
          [3.167438384997068, 50.730234098106074]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03099774113169043,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch942252",
      "bus1": "32_LVBus1058751",
      "bus2": "32_LVBus1058752",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.167438384997068, 50.730234098106074],
          [3.167438384997068, 50.730234098106074],
          [3.16757687633673, 50.73021604787896],
          [3.16757687633673, 50.73021604787896]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009982080987884792,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch701252",
      "bus1": "32_LVBus1058746",
      "bus2": "32_LVBus1058747",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.167520524158201, 50.73072341553851],
          [3.167520524158201, 50.73072341553851],
          [3.167900904983311, 50.73068839772023],
          [3.167898569098195, 50.7306813635026],
          [3.167869479257551, 50.73059359649202],
          [3.167846207548416, 50.73052338825175],
          [3.167816508227742, 50.73043380452547],
          [3.167790930268791, 50.73035663359338],
          [3.167736501945554, 50.730192465315014],
          [3.167736501945554, 50.730192465315014]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08351410318558887,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch810438",
      "bus1": "32_LVBus1058747",
      "bus2": "32_LVBus1058748",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.167736501945554, 50.730192465315014],
          [3.167736501945554, 50.730192465315014],
          [3.16776627227251, 50.73018870499553],
          [3.168030454054511, 50.73015535334601],
          [3.168024605231506, 50.730129157315886],
          [3.168021230743205, 50.73011406664546],
          [3.168021230743205, 50.73011406664546]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02579963868275537,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch720485",
      "bus1": "32_MVLV57304_LV",
      "bus2": "32_LVBus1059299",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.167963103444658, 50.73002907740151],
          [3.167984085640519, 50.73002714289058],
          [3.167984085640519, 50.73002714289058],
          [3.168041472565745, 50.730021843011436],
          [3.168057840502831, 50.73002032510124],
          [3.16805449990194, 50.730000480465726],
          [3.168052994774197, 50.72999156608828],
          [3.168049984370961, 50.72997372836465],
          [3.168046800015723, 50.729954779611575],
          [3.168046800015723, 50.729954779611575]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01259538172067589,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch513079",
      "bus1": "32_MVLV57304_LV",
      "bus2": "32_LVBus1059297",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.167963103444658, 50.73002907740151],
          [3.167959166561279, 50.73001585611453],
          [3.167959166561279, 50.73001585611453],
          [3.167934980124236, 50.72993483697225],
          [3.16793152230943, 50.729923226948216],
          [3.16793152230943, 50.729923226948216]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.010487577883545127,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch686258",
      "bus1": "32_MVLV57304_LV",
      "bus2": "32_LVBus1059280",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.167963103444658, 50.73002907740151],
          [3.167964457582723, 50.73004250435642],
          [3.167964457582723, 50.73004250435642],
          [3.167973371702378, 50.73013057707276],
          [3.167795621984911, 50.73015203908279],
          [3.167546535028451, 50.73018210499436],
          [3.167377004783346, 50.7302066595593],
          [3.167377004783346, 50.7302066595593]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05277161818629743,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch651688",
      "bus1": "32_LVBus1059280",
      "bus2": "32_LVBus1059281",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.167377004783346, 50.7302066595593],
          [3.167377004783346, 50.7302066595593],
          [3.167469675956148, 50.730486464228434],
          [3.167469675956148, 50.730486464228434]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0318065892450282,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch731656",
      "bus1": "32_LVBus1059281",
      "bus2": "32_LVBus1059282",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.167469675956148, 50.730486464228434],
          [3.167469675956148, 50.730486464228434],
          [3.167296464452745, 50.730542947150965],
          [3.167218285125851, 50.730568441295105],
          [3.167066888106339, 50.73061781761126],
          [3.166995960116135, 50.730611126037125],
          [3.166995960116135, 50.730611126037125]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03703538741967335,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch489680",
      "bus1": "32_LVBus1059282",
      "bus2": "32_LVBus1059291",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.166995960116135, 50.730611126037125],
          [3.166995960116135, 50.730611126037125],
          [3.166955325614375, 50.73055478383166],
          [3.166955325614375, 50.73055478383166]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006893085709626424,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch651690",
      "bus1": "32_LVBus1059291",
      "bus2": "32_LVBus1059294",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.166955325614375, 50.73055478383166],
          [3.166955325614375, 50.73055478383166],
          [3.166870423935541, 50.73045138898137],
          [3.166850821484792, 50.73042752730659],
          [3.166831233183421, 50.73040366553328],
          [3.166805110866674, 50.73037185583992],
          [3.166778988434159, 50.73034003717123],
          [3.166746332019611, 50.73030027057535],
          [3.166726743818324, 50.7302764087812],
          [3.166700607504443, 50.73024459915444],
          [3.166667965345567, 50.73020483243799],
          [3.166641828957659, 50.73017301382724],
          [3.166602652774003, 50.73012529019316],
          [3.166576530749153, 50.730093480438704],
          [3.166550408608559, 50.730061661709016],
          [3.166511218618599, 50.73001394710121],
          [3.166502823982346, 50.7300037334102],
          [3.166499564005023, 50.72999975491038],
          [3.166499564005023, 50.72999975491038]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06962524101640856,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch535114",
      "bus1": "32_LVBus1059291",
      "bus2": "32_LVBus1059292",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.166955325614375, 50.73055478383166],
          [3.166955325614375, 50.73055478383166],
          [3.167032455220472, 50.73053244510865],
          [3.167066660007803, 50.73052253820243],
          [3.16703634790764, 50.730489491943615],
          [3.16703634790764, 50.730489491943615]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.012894141961075828,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch686260",
      "bus1": "32_LVBus1059292",
      "bus2": "32_LVBus1059293",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.16703634790764, 50.730489491943615],
          [3.16703634790764, 50.730489491943615],
          [3.167004253431636, 50.730449542273846],
          [3.166972144876504, 50.73040959268797],
          [3.166952893868896, 50.73038562104309],
          [3.166920799526731, 50.73034567134574],
          [3.16690795618186, 50.73032969329527],
          [3.166875861911743, 50.73028974358291],
          [3.166856596866209, 50.730265772013595],
          [3.166824502678449, 50.730225822284304],
          [3.166779565279661, 50.730169894476965],
          [3.166747471215428, 50.73012994472215],
          [3.166715363072137, 50.7300899950514],
          [3.16668969063564, 50.73005802983152],
          [3.16666401838118, 50.73002607357315],
          [3.166631910371737, 50.729986123874774],
          [3.166606238042301, 50.729954158632836],
          [3.166586973405324, 50.7299301959782],
          [3.166576337707082, 50.72991693875223],
          [3.166574144256013, 50.729914208820766],
          [3.166573119822823, 50.7299129420336],
          [3.166573119822823, 50.7299129420336]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07199477385460125,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch401821",
      "bus1": "32_LVBus1059282",
      "bus2": "32_LVBus1059283",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.166995960116135, 50.730611126037125],
          [3.166995960116135, 50.730611126037125],
          [3.167014879791444, 50.73064066085573],
          [3.166936130175253, 50.73067267034984],
          [3.166936130175253, 50.73067267034984]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.010149207317540997,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch789353",
      "bus1": "32_LVBus1059283",
      "bus2": "32_LVBus1059288",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.166936130175253, 50.73067267034984],
          [3.166936130175253, 50.73067267034984],
          [3.166954885324783, 50.730692313133986],
          [3.166954885324783, 50.730692313133986]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0025550359322397565,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch489694",
      "bus1": "32_LVBus1059288",
      "bus2": "32_LVBus1059289",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.166954885324783, 50.730692313133986],
          [3.166954885324783, 50.730692313133986],
          [3.166930113701583, 50.73070094599828],
          [3.166892949185337, 50.73071389533247],
          [3.166843391607602, 50.730731152157],
          [3.166781455371577, 50.730752734298704],
          [3.166731897865696, 50.730770000045986],
          [3.166657582589465, 50.730795889518845],
          [3.166632796732522, 50.73080452241707],
          [3.166583253254347, 50.730821788009166],
          [3.166508923692875, 50.730847677485585],
          [3.166484151915167, 50.73085631025885],
          [3.166413433433325, 50.73088094671986],
          [3.16640982239975, 50.73088220864294],
          [3.166407236948748, 50.73088310493238],
          [3.166407236948748, 50.73088310493238]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04410787954143461,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch452016",
      "bus1": "32_LVBus1059289",
      "bus2": "32_LVBus1059290",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.166407236948748, 50.73088310493238],
          [3.166407236948748, 50.73088310493238],
          [3.166344925483096, 50.730904240894155],
          [3.166234060415505, 50.730941846351676],
          [3.166234060415505, 50.730941846351676]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013863428566023945,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch422223",
      "bus1": "32_LVBus1059283",
      "bus2": "32_LVBus1059284",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.166936130175253, 50.73067267034984],
          [3.166936130175253, 50.73067267034984],
          [3.166670047655692, 50.73076531046647],
          [3.166670047655692, 50.73076531046647]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.021427303455219072,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch774434",
      "bus1": "32_LVBus1059284",
      "bus2": "32_LVBus1059285",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.166670047655692, 50.73076531046647],
          [3.166670047655692, 50.73076531046647],
          [3.166507511086285, 50.73081965786919],
          [3.166369990667004, 50.730865639751514],
          [3.16634680102478, 50.730873382920606],
          [3.166344974013254, 50.730873996086494],
          [3.166340546971973, 50.73087547872985],
          [3.166340546971973, 50.73087547872985]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.026294465108706706,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch846864",
      "bus1": "32_LVBus1059285",
      "bus2": "32_LVBus1059286",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.166340546971973, 50.73087547872985],
          [3.166340546971973, 50.73087547872985],
          [3.166289891368854, 50.730894715918765],
          [3.166289891368854, 50.730894715918765]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004167795225614962,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch710069",
      "bus1": "32_LVBus1059284",
      "bus2": "32_LVBus1059287",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.166670047655692, 50.73076531046647],
          [3.166670047655692, 50.73076531046647],
          [3.16664275530454, 50.73074303398525],
          [3.166653220510991, 50.730739223748216],
          [3.166677718648307, 50.73073028781415],
          [3.166738992363671, 50.730707956736694],
          [3.166763504600935, 50.73069902069076],
          [3.166824778090254, 50.73067668060158],
          [3.166861539480474, 50.73066328552053],
          [3.16690171417485, 50.73064863878299],
          [3.16690171417485, 50.73064863878299]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02422341566906694,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch572195",
      "bus1": "32_LVBus1059281",
      "bus2": "32_LVBus1059295",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.167469675956148, 50.730486464228434],
          [3.167469675956148, 50.730486464228434],
          [3.167545075126939, 50.730668412728136],
          [3.167545075126939, 50.730668412728136]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.020928869258875504,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch975404",
      "bus1": "32_MVLV57304_LV",
      "bus2": "32_LVBus1059276",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.167963103444658, 50.73002907740151],
          [3.167982608659317, 50.73003434618085],
          [3.167982608659317, 50.73003434618085],
          [3.1680442189675, 50.73005098383891],
          [3.168053517913223, 50.73009766059156],
          [3.16814829908928, 50.730090701790424],
          [3.168204784254788, 50.73008131787557],
          [3.168204784254788, 50.73008131787557]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.020820153651371073,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch766844",
      "bus1": "32_LVBus1059276",
      "bus2": "32_LVBus1059278",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.168204784254788, 50.73008131787557],
          [3.168204784254788, 50.73008131787557],
          [3.168301110726886, 50.73006702066642],
          [3.168713341942867, 50.73000584744097],
          [3.168724264475192, 50.7299794671583],
          [3.168732374834883, 50.72995987757468],
          [3.168732374834883, 50.72995987757468]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.042162232221038334,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch451995",
      "bus1": "32_LVBus1059276",
      "bus2": "32_LVBus1059277",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.168204784254788, 50.73008131787557],
          [3.168204784254788, 50.73008131787557],
          [3.168218137730816, 50.73005578239646],
          [3.168233573303203, 50.73002628645565],
          [3.168233573303203, 50.73002628645565]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0064504899778720474,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch813860",
      "bus1": "32_MVLV57304_LV",
      "bus2": "32_LVBus1059259",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.167963103444658, 50.73002907740151],
          [3.167950137833159, 50.73003972119327],
          [3.167950137833159, 50.73003972119327],
          [3.167915632797846, 50.730068062304575],
          [3.167924841882599, 50.73010934911052],
          [3.16734394131884, 50.73017812541551],
          [3.16734394131884, 50.73017812541551]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05034446744617876,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch720516",
      "bus1": "32_LVBus1059259",
      "bus2": "32_LVBus1059260",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.16734394131884, 50.73017812541551],
          [3.16734394131884, 50.73017812541551],
          [3.167177849201825, 50.72966602261837],
          [3.167177849201825, 50.72966602261837]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.058162364851656344,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch975429",
      "bus1": "32_LVBus1059260",
      "bus2": "32_LVBus1059261",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.167177849201825, 50.72966602261837],
          [3.167177849201825, 50.72966602261837],
          [3.167105476356051, 50.72957663470057],
          [3.167105476356051, 50.72957663470057]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011179881958055887,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch651693",
      "bus1": "32_LVBus1059261",
      "bus2": "32_LVBus1059262",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.167105476356051, 50.72957663470057],
          [3.167105476356051, 50.72957663470057],
          [3.166980367103921, 50.729618327646065],
          [3.166930320518357, 50.729635004807044],
          [3.166880273899301, 50.72965168194757],
          [3.166830227246739, 50.729668359067475],
          [3.166792688777289, 50.72968087140164],
          [3.166730133990201, 50.72970172221374],
          [3.166667579001676, 50.72972256402534],
          [3.166617532206719, 50.72973924105771],
          [3.166542469165754, 50.7297642654887],
          [3.166467405900321, 50.72978928090499],
          [3.166404836561515, 50.72981012267599],
          [3.1663798201455, 50.729818461093416],
          [3.166292234437117, 50.729847650187175],
          [3.166279726136793, 50.72985181490072],
          [3.166229679231213, 50.72986850074178],
          [3.166167123823934, 50.72988934229607],
          [3.166104568513333, 50.729910192786434],
          [3.166004474136077, 50.729943546367146],
          [3.16597945758607, 50.72995188470228],
          [3.165941918689339, 50.72996439677387],
          [3.165891871408584, 50.72998107350761],
          [3.165866854820887, 50.72998941181954],
          [3.165838141861983, 50.729998976727956],
          [3.165838141861983, 50.729998976727956]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10106423842781016,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch975412",
      "bus1": "32_LVBus1059262",
      "bus2": "32_LVBus1059263",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.165838141861983, 50.729998976727956],
          [3.165838141861983, 50.729998976727956],
          [3.165775744839301, 50.7300200143446],
          [3.165725827153437, 50.73003684262117],
          [3.165688388829679, 50.73004946157306],
          [3.165650936505361, 50.73006208957622],
          [3.165588539324599, 50.73008312709678],
          [3.16551366251902, 50.73010836490451],
          [3.165463744656118, 50.73012519307349],
          [3.165413826759496, 50.73014202122192],
          [3.165376388426547, 50.73015464904606],
          [3.165338949925764, 50.7301672678904],
          [3.165276538350991, 50.73018830534522],
          [3.165214140854081, 50.73020934267357],
          [3.165126784180583, 50.730238789498586],
          [3.165089345702169, 50.73025141723432],
          [3.164977802722681, 50.73028901716388],
          [3.164977802722681, 50.73028901716388]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06878079763960356,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch831107",
      "bus1": "32_LVBus1059263",
      "bus2": "32_LVBus1059264",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.164977802722681, 50.73028901716388],
          [3.164977802722681, 50.73028901716388],
          [3.165028562474947, 50.73035697940118],
          [3.165028562474947, 50.73035697940118]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008366746787212479,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch875964",
      "bus1": "32_LVBus1059264",
      "bus2": "32_LVBus1059265",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.165028562474947, 50.73035697940118],
          [3.165028562474947, 50.73035697940118],
          [3.165078869981499, 50.73034061521657],
          [3.16511659709429, 50.73032834433015],
          [3.16515432403966, 50.730316064463764],
          [3.165165779899958, 50.730312337425396],
          [3.165192036984682, 50.73030379364833],
          [3.165204617333008, 50.73029970032162],
          [3.165218687633117, 50.730295121665975],
          [3.16525492472391, 50.730283336064254],
          [3.165272129612587, 50.730277740866285],
          [3.16531779828091, 50.73026287854208],
          [3.165405818437172, 50.73023424335633],
          [3.165481272173136, 50.73020969240084],
          [3.16551899908768, 50.73019742138974],
          [3.165581886558376, 50.73017696363672],
          [3.165644759846887, 50.730156505945665],
          [3.165695052818091, 50.73014014160089],
          [3.165720213496303, 50.73013196381045],
          [3.16579566692246, 50.730107412660075],
          [3.165845959794543, 50.730091048252916],
          [3.165896266764104, 50.73007468373053],
          [3.165971720016757, 50.73005013247107],
          [3.165996866473586, 50.73004195471788],
          [3.166059739421346, 50.73002149681251],
          [3.166083550453905, 50.730013749529896],
          [3.166110046250478, 50.730005132201775],
          [3.16613699168085, 50.72999635938223],
          [3.166160338916046, 50.7299887676648],
          [3.166185499292443, 50.72998058080983],
          [3.166220035077181, 50.72996934445622],
          [3.166244896309325, 50.729961016080836],
          [3.166260692844453, 50.72995572614976],
          [3.166296895517783, 50.72994359963095],
          [3.166354488216672, 50.7299243159975],
          [3.166425614586914, 50.729900493007534],
          [3.166425614586914, 50.729900493007534]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11094280110752293,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch577059",
      "bus1": "32_LVBus1059265",
      "bus2": "32_LVBus1059267",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.166425614586914, 50.729900493007534],
          [3.166425614586914, 50.729900493007534],
          [3.166558022441635, 50.72985911954734],
          [3.166558022441635, 50.72985911954734]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.010420135377977823,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch831120",
      "bus1": "32_LVBus1059267",
      "bus2": "32_LVBus1059269",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.166558022441635, 50.72985911954734],
          [3.166558022441635, 50.72985911954734],
          [3.166632646231821, 50.729834017326944],
          [3.166695366616327, 50.729812914320114],
          [3.166769231250441, 50.729788059267364],
          [3.166770271236642, 50.72978771147217],
          [3.166820217028377, 50.72977090948492],
          [3.166882642155457, 50.72974990701929],
          [3.166932587871402, 50.72973310498586],
          [3.167007506382165, 50.72970790189727],
          [3.167034755799743, 50.72969873219154],
          [3.167040995545232, 50.72969663643845],
          [3.167040995545232, 50.72969663643845]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.038594426882809556,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch535117",
      "bus1": "32_LVBus1059269",
      "bus2": "32_LVBus1059270",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.167040995545232, 50.72969663643845],
          [3.167040995545232, 50.72969663643845],
          [3.167122264652729, 50.7298068453738],
          [3.167131648042441, 50.72981957278273],
          [3.16715899399832, 50.729818752837666],
          [3.16715899399832, 50.729818752837666]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.017032383449192025,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch393193",
      "bus1": "32_LVBus1059267",
      "bus2": "32_LVBus1059268",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.166558022441635, 50.72985911954734],
          [3.166558022441635, 50.72985911954734],
          [3.166558497934286, 50.72988602430804],
          [3.166558498828743, 50.72988607811793],
          [3.166572970444665, 50.72990395578089],
          [3.166572970444665, 50.72990395578089]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0052350298801945565,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch401813",
      "bus1": "32_LVBus1059265",
      "bus2": "32_LVBus1059266",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.166425614586914, 50.729900493007534],
          [3.166425614586914, 50.729900493007534],
          [3.166467675911011, 50.72995772281669],
          [3.166467675911011, 50.72995772281669]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.007024993157915498,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch803214",
      "bus1": "32_LVBus1059264",
      "bus2": "32_LVBus1059271",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.165028562474947, 50.73035697940118],
          [3.165028562474947, 50.73035697940118],
          [3.164958141311131, 50.73037994477158],
          [3.164949252174665, 50.73037696354512]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.005589942692834424,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch960383",
      "bus1": "32_LVBus1059271",
      "bus2": "32_LVBus1156160",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.164949252174665, 50.73037696354512],
          [3.164940363038199, 50.73037398231866],
          [3.164936032706807, 50.730380442231954],
          [3.164930337366706, 50.730388956263056],
          [3.164855152021396, 50.7304152361571],
          [3.164839162098522, 50.73041229337266],
          [3.164833599951514, 50.73039902006616],
          [3.16481875138052, 50.73035157293044],
          [3.164790621429996, 50.73030855562111],
          [3.16476907376286, 50.73030708502813],
          [3.16476907376286, 50.73030708502813]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02266594666242379,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch788072",
      "bus1": "32_LVBus1156160",
      "bus2": "32_LVBus1156162",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.16476907376286, 50.73030708502813],
          [3.16476907376286, 50.73030708502813],
          [3.164836581786786, 50.73044331749192],
          [3.164836581786786, 50.73044331749192]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.015886770687335915,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch728674",
      "bus1": "32_LVBus1156162",
      "bus2": "32_LVBus1156163",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.164836581786786, 50.73044331749192],
          [3.164836581786786, 50.73044331749192],
          [3.164821974758523, 50.73045388221336],
          [3.164649421999761, 50.73048719827668],
          [3.164610274009085, 50.73049476064841],
          [3.164610274009085, 50.73049476064841]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.017186877342910988,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch478631",
      "bus1": "32_LVBus1156160",
      "bus2": "32_LVBus1156161",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.16476907376286, 50.73030708502813],
          [3.16476907376286, 50.73030708502813],
          [3.164753452276132, 50.73027011919071],
          [3.164740111342843, 50.73023858249192],
          [3.164738360933198, 50.7302344413901],
          [3.164731682664974, 50.730218628245034],
          [3.164724695610575, 50.73020209064712],
          [3.164683768446991, 50.730202911037054],
          [3.164683768446991, 50.730202911037054]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014983931440217162,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch728705",
      "bus1": "32_LVBus1059271",
      "bus2": "32_LVBus1059272",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.164949252174665, 50.73037696354512],
          [3.164958141311131, 50.73037994477158],
          [3.164909775947887, 50.73044949288588],
          [3.164909775947887, 50.73044949288588]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008456828609041393,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch367089",
      "bus1": "32_LVBus1059272",
      "bus2": "32_LVBus1059273",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.164909775947887, 50.73044949288588],
          [3.164909775947887, 50.73044949288588],
          [3.164678977797334, 50.7304960420081],
          [3.164637370326952, 50.73050442804646],
          [3.164637370326952, 50.73050442804646]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.020180371490959293,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch895997",
      "bus1": "32_LVBus1059260",
      "bus2": "32_LVBus1059274",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.167177849201825, 50.72966602261837],
          [3.167177849201825, 50.72966602261837],
          [3.167132209389455, 50.72967660709008],
          [3.1671692702199, 50.72976706560819],
          [3.167180906639009, 50.72979544732101],
          [3.167180906639009, 50.72979544732101]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01709071522137435,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch872092",
      "bus1": "32_MVLV57304_LV",
      "bus2": "32_LVBus1059253",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.167963103444658, 50.73002907740151],
          [3.167942151001435, 50.7300311014027],
          [3.167942151001435, 50.7300311014027],
          [3.16786271495037, 50.73003876443838],
          [3.167872072797909, 50.73008814057287],
          [3.167715228907654, 50.73010901388306],
          [3.167715228907654, 50.73010901388306]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02251994274358305,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch756876",
      "bus1": "32_LVBus1059253",
      "bus2": "32_LVBus1059254",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.167715228907654, 50.73010901388306],
          [3.167715228907654, 50.73010901388306],
          [3.167691118559089, 50.730033393722664],
          [3.167687331314228, 50.730021516821814],
          [3.167547026750171, 50.72958157914507],
          [3.167544476872938, 50.729573568688316],
          [3.167544223671437, 50.72957279005395],
          [3.167484546212546, 50.729385219824486],
          [3.167465060359663, 50.72932674481752],
          [3.167453368631114, 50.72929164546019],
          [3.167438746853822, 50.72924776682275],
          [3.167424793944691, 50.729205865920704],
          [3.167424793944691, 50.729205865920704]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10254094487415186,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch651661",
      "bus1": "32_LVBus1059254",
      "bus2": "32_LVBus1059255",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.167424793944691, 50.729205865920704],
          [3.167424793944691, 50.729205865920704],
          [3.167416130942428, 50.7291795272332],
          [3.167387268464619, 50.729091731501924],
          [3.167372844328971, 50.729047833582385],
          [3.167369956678858, 50.72903905401689],
          [3.16736706902974, 50.72903027445111],
          [3.167354000016014, 50.72899052921591],
          [3.167332431300824, 50.728924910586045],
          [3.167315119630991, 50.728872233080764],
          [3.167286257509176, 50.728784437287445],
          [3.167283369889577, 50.72877565771662],
          [3.167278264528445, 50.72876013909485],
          [3.167278264528445, 50.72876013909485]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.050651869408787076,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch710032",
      "bus1": "32_LVBus1059253",
      "bus2": "32_LVBus1059256",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.167715228907654, 50.73010901388306],
          [3.167715228907654, 50.73010901388306],
          [3.167385820142434, 50.73014277489175],
          [3.167385820142434, 50.73014277489175]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.023558899693619174,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch572178",
      "bus1": "32_LVBus1059256",
      "bus2": "32_LVBus1059257",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.167385820142434, 50.73014277489175],
          [3.167385820142434, 50.73014277489175],
          [3.167314498911018, 50.72993233922075],
          [3.167279871094078, 50.72983015054368],
          [3.167253560518246, 50.729833744068785],
          [3.167198316610775, 50.729841280531474],
          [3.167198316610775, 50.729841280531474]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.041462442887274784,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch808510",
      "bus1": "32_MVLV71913_LV",
      "bus2": "32_LVBus1059578",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.172945285555941, 50.7314683147416],
          [3.172937191240198, 50.73145587508677],
          [3.172937191240198, 50.73145587508677],
          [3.172922046635497, 50.731432576301295],
          [3.172916186325781, 50.731423574761585],
          [3.172916186325781, 50.731423574761585]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0038871937172484214,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch840343",
      "bus1": "32_LVBus1059578",
      "bus2": "32_LVBus1059579",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.172916186325781, 50.731423574761585],
          [3.172916186325781, 50.731423574761585],
          [3.172875409860083, 50.73136004209694],
          [3.172662176427925, 50.73107209405554],
          [3.172520822390454, 50.73090738374658],
          [3.172478524450485, 50.730808629721395],
          [3.172214326614391, 50.73085119344409],
          [3.172159456126709, 50.730832933861706],
          [3.172159456126709, 50.730832933861706]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09889299991125396,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch745671",
      "bus1": "32_LVBus1059579",
      "bus2": "32_LVBus1059580",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.172159456126709, 50.730832933861706],
          [3.172159456126709, 50.730832933861706],
          [3.172025277232903, 50.7308536509419],
          [3.172025277232903, 50.7308536509419]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009749735749268773,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch375120",
      "bus1": "32_LVBus1059580",
      "bus2": "32_LVBus1059581",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.172025277232903, 50.7308536509419],
          [3.172025277232903, 50.7308536509419],
          [3.171998327279512, 50.73082664649771],
          [3.17176821115519, 50.7305960256926],
          [3.171696604072501, 50.730524269028585],
          [3.171696604072501, 50.730524269028585]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.043371510212561006,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch578608",
      "bus1": "32_LVBus1059581",
      "bus2": "32_LVBus1059582",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.171696604072501, 50.730524269028585],
          [3.171696604072501, 50.730524269028585],
          [3.171668901897789, 50.73056042248802],
          [3.171662003078992, 50.73056197578173],
          [3.17144891367037, 50.73060994309772],
          [3.171395637721439, 50.730621934892774],
          [3.171249128767119, 50.73065491445201],
          [3.171182533669249, 50.73066990184177],
          [3.171129271722769, 50.73068189342622],
          [3.171112996010661, 50.73068555478448],
          [3.171075995619972, 50.73069388508265],
          [3.171010400100004, 50.730708650389644],
          [3.170992505185812, 50.73071267242827],
          [3.170984677146143, 50.73071443822908],
          [3.170984677146143, 50.73071443822908]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05572902398326957,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch411912",
      "bus1": "32_LVBus1059581",
      "bus2": "32_LVBus1059583",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.171696604072501, 50.730524269028585],
          [3.171696604072501, 50.730524269028585],
          [3.171667261421648, 50.73049360319469],
          [3.171637932937549, 50.73046293725721],
          [3.171586597541783, 50.73040926967589],
          [3.17156459076431, 50.730386277004065],
          [3.171527926677658, 50.73034793784218],
          [3.171498584384447, 50.730317280928716],
          [3.171469241977366, 50.73028661503863],
          [3.171432578037416, 50.73024827584295],
          [3.171409679412854, 50.73022433839497],
          [3.171388578767783, 50.73020228136576],
          [3.171329908391169, 50.73014094941976],
          [3.171307096297656, 50.7301171100298],
          [3.171307096297656, 50.7301171100298]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05298871353575655,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch867175",
      "bus1": "32_LVBus1059583",
      "bus2": "32_LVBus1059584",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.171307096297656, 50.7301171100298],
          [3.171307096297656, 50.7301171100298],
          [3.171299943286265, 50.7301093728039],
          [3.171197381564103, 50.72999832326002],
          [3.171357802564203, 50.72993877265741],
          [3.171357802564203, 50.72993877265741]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.028438810587215754,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch605786",
      "bus1": "32_LVBus1059583",
      "bus2": "32_LVBus1059585",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.171307096297656, 50.7301171100298],
          [3.171307096297656, 50.7301171100298],
          [3.171017095885533, 50.73021801988419],
          [3.171017095885533, 50.73021801988419]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.023350512108419402,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch619959",
      "bus1": "32_LVBus1059579",
      "bus2": "32_LVBus1059586",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.172159456126709, 50.730832933861706],
          [3.172159456126709, 50.730832933861706],
          [3.172134501857991, 50.73081118098508],
          [3.172101674139064, 50.73078256580549],
          [3.172092911508568, 50.73077492916756],
          [3.172059653313261, 50.73074592222586],
          [3.172009744971912, 50.730702416421195],
          [3.171976472742768, 50.730673409549375],
          [3.171968183365531, 50.73066618230229],
          [3.17193843277517, 50.7306356448552],
          [3.171901276945124, 50.73059750645147],
          [3.171864107041325, 50.73055936812949],
          [3.171834385289906, 50.730528857367275],
          [3.17177492761562, 50.730467826944235],
          [3.171745191842795, 50.73043731625167],
          [3.171611409426959, 50.7303000088717],
          [3.171543828155794, 50.73023063773486],
          [3.171543741722714, 50.73023053965427],
          [3.171509376412905, 50.730195288386874],
          [3.17147430615852, 50.73015928843128],
          [3.171440472623903, 50.73012456275179],
          [3.171420169729672, 50.730103729151544],
          [3.17141853639232, 50.73010155163235],
          [3.171403953155584, 50.73008217740543],
          [3.17138806939448, 50.730061089821035],
          [3.171374021005621, 50.730042429535075],
          [3.171344768180429, 50.73000358298437],
          [3.171344768180429, 50.73000358298437]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10885809003601146,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch471954",
      "bus1": "32_LVBus1059586",
      "bus2": "32_LVBus1059588",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.171344768180429, 50.73000358298437],
          [3.171344768180429, 50.73000358298437],
          [3.171333180958065, 50.73000871966606],
          [3.171313850224774, 50.73001728989496],
          [3.171305148304297, 50.73000566143964],
          [3.171305148304297, 50.73000566143964]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004094826728664971,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch540350",
      "bus1": "32_LVBus1059588",
      "bus2": "32_LVBus1059589",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.171305148304297, 50.73000566143964],
          [3.171305148304297, 50.73000566143964],
          [3.171258962512885, 50.729971718442826],
          [3.171250635274979, 50.72996559462276],
          [3.171194209349431, 50.72995734585498],
          [3.17116260344946, 50.729952724072135],
          [3.17088478005391, 50.73003215988452],
          [3.170861854181009, 50.73003870922127],
          [3.170861854181009, 50.73003870922127]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03555633773175328,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch411915",
      "bus1": "32_LVBus1059586",
      "bus2": "32_LVBus1059587",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.171344768180429, 50.73000358298437],
          [3.171344768180429, 50.73000358298437],
          [3.171505204018088, 50.729944929022324],
          [3.171505204018088, 50.729944929022324]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013072304951936191,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch375090",
      "bus1": "32_MVLV71913_LV",
      "bus2": "32_LVBus1059565",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.172945285555941, 50.7314683147416],
          [3.172954366895685, 50.73145615391728],
          [3.172954366895685, 50.73145615391728],
          [3.172999261953307, 50.73139602593031],
          [3.172999261953307, 50.73139602593031]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.007401844912440451,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch808482",
      "bus1": "32_LVBus1059565",
      "bus2": "32_LVBus1059566",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.172999261953307, 50.73139602593031],
          [3.172999261953307, 50.73139602593031],
          [3.172732279902856, 50.731031151964125],
          [3.172732279902856, 50.731031151964125]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.044753018034462806,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch925916",
      "bus1": "32_LVBus1059566",
      "bus2": "32_LVBus1059567",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.172732279902856, 50.731031151964125],
          [3.172732279902856, 50.731031151964125],
          [3.172538734362948, 50.730896786870595],
          [3.172538734362948, 50.730896786870595]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.020252090463704082,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch753842",
      "bus1": "32_LVBus1059567",
      "bus2": "32_LVBus1059568",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.172538734362948, 50.730896786870595],
          [3.172538734362948, 50.730896786870595],
          [3.172501957186801, 50.73081884031499],
          [3.172501957186801, 50.73081884031499]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009051451642702147,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch634474",
      "bus1": "32_LVBus1059568",
      "bus2": "32_LVBus1059569",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.172501957186801, 50.73081884031499],
          [3.172501957186801, 50.73081884031499],
          [3.17247452786918, 50.73082315105884],
          [3.172433369602975, 50.73082960829007],
          [3.172378496658405, 50.730838220868144],
          [3.172323623694859, 50.73084683342169],
          [3.172282465389537, 50.73085329060262],
          [3.171986421751863, 50.7308997637583],
          [3.171857372819148, 50.73092049094668],
          [3.171802587759974, 50.730929300000135],
          [3.171747788400661, 50.73093810015602],
          [3.171679289174292, 50.73094910031679],
          [3.171624489921415, 50.7309579093862],
          [3.171569690499174, 50.73096670946303],
          [3.171501191344114, 50.730977718493065],
          [3.171446391878309, 50.73098651851514],
          [3.171377892518825, 50.73099751850851],
          [3.171323093159403, 50.731006327444085],
          [3.171240907989836, 50.73101952725422],
          [3.171199808323331, 50.73102612718638],
          [3.171167250014614, 50.73103136011283],
          [3.171158664604587, 50.731032628738795],
          [3.171117372821672, 50.73103872765489],
          [3.171089840150576, 50.73104278764417],
          [3.171045757049572, 50.731049299966315],
          [3.171045757049572, 50.731049299966315]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10596170144763034,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch562686",
      "bus1": "32_LVBus1059569",
      "bus2": "32_LVBus1059570",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.171045757049572, 50.731049299966315],
          [3.171045757049572, 50.731049299966315],
          [3.171072073189019, 50.73109674991418],
          [3.171072073189019, 50.73109674991418]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.00559593448980508,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch487839",
      "bus1": "32_LVBus1059568",
      "bus2": "32_LVBus1059571",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.172501957186801, 50.73081884031499],
          [3.172501957186801, 50.73081884031499],
          [3.172556771163253, 50.73081008457024],
          [3.172597885053006, 50.73080351099578],
          [3.172638999082079, 50.730796946375804],
          [3.172707512919205, 50.730785999396694],
          [3.172819748129768, 50.730768066501554],
          [3.172819748129768, 50.730768066501554]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.023137045593000703,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch381137",
      "bus1": "32_LVBus1059567",
      "bus2": "32_LVBus1059572",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.172538734362948, 50.730896786870595],
          [3.172538734362948, 50.730896786870595],
          [3.17247027986227, 50.730907912739625],
          [3.172401839311639, 50.73091902950716],
          [3.172353722433428, 50.73092685209167],
          [3.172353722433428, 50.73092685209167]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013483764738378146,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch499361",
      "bus1": "32_LVBus1059572",
      "bus2": "32_LVBus1059573",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.172353722433428, 50.73092685209167],
          [3.172353722433428, 50.73092685209167],
          [3.17231277030298, 50.73093381017344],
          [3.172263856199291, 50.730942131406344],
          [3.172237926454795, 50.73094653962444],
          [3.172237926454795, 50.73094653962444]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008463797353963182,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch646583",
      "bus1": "32_LVBus1059573",
      "bus2": "32_LVBus1059574",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.172237926454795, 50.73094653962444],
          [3.172237926454795, 50.73094653962444],
          [3.172193587412347, 50.73095378956496],
          [3.172122512538652, 50.730965417236405],
          [3.17182738833034, 50.73101367766694],
          [3.171745277836542, 50.73102711051143],
          [3.171635811140045, 50.731045014811805],
          [3.171581070696896, 50.73105396697315],
          [3.171471589751601, 50.73107187122288],
          [3.171444219427993, 50.73107634278602],
          [3.171375808028196, 50.731087539508586],
          [3.171280011963812, 50.731103198846775],
          [3.171225271392815, 50.731112150850166],
          [3.171156845763835, 50.73112334754657],
          [3.171112323155869, 50.73113062523931],
          [3.171112323155869, 50.73113062523931]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08206673026857243,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch950992",
      "bus1": "32_LVBus1059574",
      "bus2": "32_LVBus1059575",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.171112323155869, 50.73113062523931],
          [3.171112323155869, 50.73113062523931],
          [3.171108334029276, 50.7311312440538],
          [3.170983780364689, 50.73115040632252],
          [3.170983780364689, 50.73115040632252]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009338421525782199,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch605715",
      "bus1": "32_LVBus1059575",
      "bus2": "32_LVBus1059576",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.170983780364689, 50.73115040632252],
          [3.170983780364689, 50.73115040632252],
          [3.171042981329125, 50.73125020411471],
          [3.171005030856856, 50.7312651332109],
          [3.17097473221876, 50.73127705094978],
          [3.17097473221876, 50.73127705094978]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01753158857301105,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch499131",
      "bus1": "32_MVLV71913_LV",
      "bus2": "32_LVBus1059555",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.172945285555941, 50.7314683147416],
          [3.17296514764278, 50.731463606462924],
          [3.17296514764278, 50.731463606462924],
          [3.173117372455245, 50.731427554743874],
          [3.173117372455245, 50.731427554743874]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011471298290507356,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch927800",
      "bus1": "32_LVBus1059555",
      "bus2": "32_LVBus1059556",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.173117372455245, 50.731427554743874],
          [3.173117372455245, 50.731427554743874],
          [3.173030557263846, 50.73132299311776],
          [3.173030557263846, 50.73132299311776]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013147881488197531,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch634887",
      "bus1": "32_LVBus1059556",
      "bus2": "32_LVBus1059557",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.173030557263846, 50.73132299311776],
          [3.173030557263846, 50.73132299311776],
          [3.17293316112462, 50.73117985403496],
          [3.17293316112462, 50.73117985403496]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01734458027965696,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch891246",
      "bus1": "32_LVBus1059557",
      "bus2": "32_LVBus1059562",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.17293316112462, 50.73117985403496],
          [3.17293316112462, 50.73117985403496],
          [3.173033051609131, 50.731146263072624],
          [3.173066933935658, 50.73113486778308],
          [3.173066933935658, 50.73113486778308]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.010688618090822036,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch721631",
      "bus1": "32_LVBus1059557",
      "bus2": "32_LVBus1059558",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.17293316112462, 50.73117985403496],
          [3.17293316112462, 50.73117985403496],
          [3.172827467777047, 50.73104756086748],
          [3.172827467777047, 50.73104756086748]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01650049278364112,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch891238",
      "bus1": "32_LVBus1059558",
      "bus2": "32_LVBus1059560",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.172827467777047, 50.73104756086748],
          [3.172827467777047, 50.73104756086748],
          [3.172792598055695, 50.73099746918688],
          [3.172792598055695, 50.73099746918688]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006091968902144604,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch687285",
      "bus1": "32_LVBus1059560",
      "bus2": "32_LVBus1059561",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.172792598055695, 50.73099746918688],
          [3.172792598055695, 50.73099746918688],
          [3.172747779837593, 50.730941506881734],
          [3.172728885572557, 50.730917919410324],
          [3.172728885572557, 50.730917919410324]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009927024979441259,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch769270",
      "bus1": "32_LVBus1059558",
      "bus2": "32_LVBus1059559",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.172827467777047, 50.73104756086748],
          [3.172827467777047, 50.73104756086748],
          [3.172901187320741, 50.73102255069353],
          [3.17293963505398, 50.731009510177174],
          [3.172965449513377, 50.73100075247604],
          [3.172965449513377, 50.73100075247604]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011046197213975262,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch461945",
      "bus1": "32_LVBus1059556",
      "bus2": "32_LVBus1059563",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.173030557263846, 50.73132299311776],
          [3.173030557263846, 50.73132299311776],
          [3.173160464769258, 50.731287683813285],
          [3.173196901831408, 50.73127777810234],
          [3.173196901831408, 50.73127777810234]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.012776090106885239,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch721640",
      "bus1": "32_MVLV01603_LV",
      "bus2": "32_LVBus1058821",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.174158788290923, 50.731208079519796],
          [3.174117093445985, 50.731253324204786],
          [3.174117093445985, 50.731253324204786],
          [3.174019214385981, 50.73132591893078],
          [3.174205039659466, 50.73142348790621],
          [3.173993722761456, 50.73148789726412],
          [3.173993722761456, 50.73148789726412]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.044206966397576104,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch981761",
      "bus1": "32_LVBus1058821",
      "bus2": "32_LVBus1058830",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.173993722761456, 50.73148789726412],
          [3.173993722761456, 50.73148789726412],
          [3.173939544469063, 50.73142925400757],
          [3.173936536212976, 50.731426000521566],
          [3.173935974729937, 50.731425385430356],
          [3.173935974729937, 50.731425385430356]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008061098929007287,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch559791",
      "bus1": "32_LVBus1058821",
      "bus2": "32_LVBus1058822",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.173993722761456, 50.73148789726412],
          [3.173993722761456, 50.73148789726412],
          [3.173669570413166, 50.73158007439558],
          [3.173669570413166, 50.73158007439558]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02507799864844599,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch986557",
      "bus1": "32_LVBus1058822",
      "bus2": "32_LVBus1058823",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.173669570413166, 50.73158007439558],
          [3.173669570413166, 50.73158007439558],
          [3.173202234346352, 50.73158336211225],
          [3.173129862188099, 50.731493986841706],
          [3.173129862188099, 50.731493986841706]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04417536977857512,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch669705",
      "bus1": "32_LVBus1058823",
      "bus2": "32_LVBus1058824",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.173129862188099, 50.731493986841706],
          [3.173129862188099, 50.731493986841706],
          [3.173038174331396, 50.731515306357345],
          [3.173038174331396, 50.731515306357345]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006894126632805909,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch509198",
      "bus1": "32_LVBus1058824",
      "bus2": "32_LVBus1058825",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.173038174331396, 50.731515306357345],
          [3.173038174331396, 50.731515306357345],
          [3.172961862070633, 50.73147669688979],
          [3.172961862070633, 50.73147669688979]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006890266133768092,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch499120",
      "bus1": "32_LVBus1058823",
      "bus2": "32_LVBus1058826",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.173129862188099, 50.731493986841706],
          [3.173129862188099, 50.731493986841706],
          [3.17330662850225, 50.731440673876136],
          [3.173308554966348, 50.73144009581406],
          [3.173313012516979, 50.731438756224755],
          [3.173313012516979, 50.731438756224755]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014316236076896527,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch642763",
      "bus1": "32_LVBus1058822",
      "bus2": "32_LVBus1058827",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.173669570413166, 50.73158007439558],
          [3.173669570413166, 50.73158007439558],
          [3.173553458095837, 50.73141908767249],
          [3.173553458095837, 50.73141908767249]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.019695780034205822,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch745423",
      "bus1": "32_LVBus1058827",
      "bus2": "32_LVBus1058828",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.173553458095837, 50.73141908767249],
          [3.173553458095837, 50.73141908767249],
          [3.17370204195612, 50.731374951548986],
          [3.173707048188639, 50.731373464733224],
          [3.173708440378813, 50.7313730517182],
          [3.173708440378813, 50.7313730517182]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.012081220068945856,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch618697",
      "bus1": "32_LVBus1058827",
      "bus2": "32_LVBus1058829",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.173553458095837, 50.73141908767249],
          [3.173553458095837, 50.73141908767249],
          [3.173550225574332, 50.731415100207755],
          [3.173452122408005, 50.73129395904544],
          [3.173607118526207, 50.73124792311468],
          [3.173607118526207, 50.73124792311468]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.027732859469110402,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch456413",
      "bus1": "32_MVLV01603_LV",
      "bus2": "32_LVBus1058807",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.174158788290923, 50.731208079519796],
          [3.174176089646123, 50.73121585567099],
          [3.174176089646123, 50.73121585567099],
          [3.174122540965729, 50.73124781614343],
          [3.17421569545179, 50.731303864097896],
          [3.17421569545179, 50.731303864097896]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014252409934366763,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch790685",
      "bus1": "32_LVBus1058807",
      "bus2": "32_LVBus1058808",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.17421569545179, 50.731303864097896],
          [3.17421569545179, 50.731303864097896],
          [3.17432348179757, 50.73136186712205],
          [3.17437738904497, 50.731390859533356],
          [3.17438815643129, 50.731396661695385],
          [3.174474394227423, 50.731443060351644],
          [3.174495957309532, 50.73145466446612],
          [3.174582181175538, 50.73150106313877],
          [3.174625307299677, 50.73152426235596],
          [3.17468998250555, 50.73155906573164],
          [3.174711531406599, 50.73157066093375],
          [3.174786988192465, 50.73161125732385],
          [3.174808551420175, 50.731622861380984],
          [3.174854886581615, 50.73164778784167],
          [3.174889613178666, 50.731666478358164],
          [3.1749094793595, 50.73167717002932],
          [3.174914870104455, 50.73168006655427],
          [3.174914870104455, 50.73168006655427]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06471584217133,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch803627",
      "bus1": "32_LVBus1058808",
      "bus2": "32_LVBus1058809",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.174914870104455, 50.73168006655427],
          [3.174914870104455, 50.73168006655427],
          [3.174937720286841, 50.731694245047834],
          [3.174944946604385, 50.731698725699715],
          [3.174950582324726, 50.731699378242126],
          [3.174960098062276, 50.73170048889997],
          [3.174971497134408, 50.73170182002828],
          [3.174986974359435, 50.73170362586972],
          [3.175003131227496, 50.731705507838655],
          [3.175045457855643, 50.731696225505196],
          [3.175045457855643, 50.731696225505196]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.010307795654704488,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch760176",
      "bus1": "32_LVBus1058809",
      "bus2": "32_LVBus1058814",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.175045457855643, 50.731696225505196],
          [3.175045457855643, 50.731696225505196],
          [3.175083501198912, 50.73168435307824],
          [3.17513423985976, 50.73166852904052],
          [3.175184964357435, 50.731652705077195],
          [3.175235702953835, 50.73163688099728],
          [3.17528642738707, 50.73162105699172],
          [3.175349832958623, 50.73160128143926],
          [3.175413252460104, 50.73158149678999],
          [3.175463976780553, 50.73156567271054],
          [3.175527396191372, 50.73154588800195],
          [3.175578120439313, 50.73153006387501],
          [3.175641539910199, 50.73151028807528],
          [3.175704945049107, 50.731490503369834],
          [3.175743002209028, 50.73147863064149],
          [3.175781045370665, 50.73146676696516],
          [3.176047374653387, 50.731383684834],
          [3.176085417519235, 50.73137181209437],
          [3.176148836587321, 50.73135203603074],
          [3.17619956044052, 50.73133621164525],
          [3.176262979267149, 50.73131642655393],
          [3.176313239143164, 50.73130074877069],
          [3.176313239143164, 50.73130074877069]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09973541611285165,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch456411",
      "bus1": "32_LVBus1058814",
      "bus2": "32_LVBus1058815",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.176313239143164, 50.73130074877069],
          [3.176313239143164, 50.73130074877069],
          [3.176326064634938, 50.73129698452063],
          [3.176377366431768, 50.73128191853856],
          [3.176454318993428, 50.73125931504088],
          [3.176531257354419, 50.731236711590334],
          [3.176569733725032, 50.73122541876745],
          [3.176621035223595, 50.73121034371463],
          [3.176672336842021, 50.73119527760867],
          [3.176723638429419, 50.731180211481096],
          [3.177050178932505, 50.73108430574605],
          [3.177487095071657, 50.730798945465644],
          [3.177487095071657, 50.730798945465644]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10159468004390332,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch404527",
      "bus1": "32_LVBus1058815",
      "bus2": "32_LVBus1058816",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.177487095071657, 50.730798945465644],
          [3.177487095071657, 50.730798945465644],
          [3.177487933927798, 50.7307656815606],
          [3.177336003578151, 50.73067792430039],
          [3.177336003578151, 50.73067792430039]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.018204919797977368,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch576367",
      "bus1": "32_LVBus1058809",
      "bus2": "32_LVBus1058810",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.175045457855643, 50.731696225505196],
          [3.175045457855643, 50.731696225505196],
          [3.175107776996323, 50.731776680380015],
          [3.175244360576697, 50.731730775879505],
          [3.175244360576697, 50.731730775879505]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02088475321766269,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch658762",
      "bus1": "32_LVBus1058810",
      "bus2": "32_LVBus1058811",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.175244360576697, 50.731730775879505],
          [3.175244360576697, 50.731730775879505],
          [3.175269780572859, 50.73172293524266],
          [3.175333330302275, 50.73170332017493],
          [3.175409576051771, 50.73167979828842],
          [3.175460415781394, 50.7316641079723],
          [3.175498545595271, 50.73165234246334],
          [3.17556209529527, 50.73163273624469],
          [3.1756256306636, 50.73161312112031],
          [3.175689180263564, 50.731593514835396],
          [3.175765439657205, 50.73156998366252],
          [3.17581626518252, 50.7315543022619],
          [3.175867104656001, 50.73153861177635],
          [3.175917944097461, 50.73152292126938],
          [3.175956073695242, 50.73151115561731],
          [3.176032318856653, 50.73148763334148],
          [3.176083158194064, 50.73147194276581],
          [3.176146707433894, 50.7314523362425],
          [3.176197546699258, 50.731436645619134],
          [3.176261081718175, 50.73141703913183],
          [3.176311920911512, 50.73140134846074],
          [3.176388179716887, 50.73137781689842],
          [3.176439018981032, 50.73136213514266],
          [3.176489843931436, 50.731346444493056],
          [3.176526286155798, 50.731335201337934],
          [3.176526286155798, 50.731335201337934]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10063728978883044,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch404523",
      "bus1": "32_LVBus1058811",
      "bus2": "32_LVBus1058812",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.176526286155798, 50.731335201337934],
          [3.176526286155798, 50.731335201337934],
          [3.176551676883151, 50.73132732475216],
          [3.176615167872711, 50.73130763765304],
          [3.17665325399404, 50.73129582722868],
          [3.176691339946402, 50.73128400782426],
          [3.176716730621566, 50.731276131204076],
          [3.176792916729744, 50.731252501216176],
          [3.176983360563285, 50.73119343066583],
          [3.177089759235945, 50.731160429138235],
          [3.177268862305161, 50.73105065075407],
          [3.177289200965594, 50.7310381890608],
          [3.177309525485092, 50.73102572745982],
          [3.177370513113337, 50.73098834253967],
          [3.177421345638493, 50.73095719731965],
          [3.177451839380159, 50.730938504834235],
          [3.17759419456482, 50.73085124587416],
          [3.17759419456482, 50.73085124587416]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09379064478837414,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch383772",
      "bus1": "32_LVBus1058812",
      "bus2": "32_LVBus1058813",
      "phases": "abcn",
      "geometry": {
