{
  "version": 4,
  "is_multiphase": true,
  "crs": {
    "data": "EPSG:4326",
    "normalize": false
  },
  "grounds": [
    {
      "id": "gnd"
    }
  ],
  "potential_refs": [
    {
      "id": "pref",
      "ground": "gnd"
    }
  ],
  "buses": [
    {
      "id": "MVVoltage_source",
      "phases": "abcn"
    },
    {
      "id": "32_QUARO",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.63721307187347, 50.395188266429116]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV18773",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.650339483787326, 50.39889838892753]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV36284",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.65876307302672, 50.40068541473176]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV36285",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.66295563182398, 50.40208678406468]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVBus35734",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.666568254015547, 50.40314296371457]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV36285_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.66295563182398, 50.40208678406468]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974194",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.662432714781408, 50.40150462493053]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974195",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.662541852893029, 50.401381121541014]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974200",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.662357223512549, 50.40131755589565]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974196",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.662753668349231, 50.40141020221078]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974197",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.663093687471971, 50.40133170851169]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974199",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.663488138247937, 50.4013333670555]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974198",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.66282383939039, 50.401289784079665]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974188",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.663313402034164, 50.40337967026714]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974189",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.66339530610523, 50.4034583872202]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974190",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.664533923004533, 50.403629888104234]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974191",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.665355556725134, 50.40375611906797]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974192",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.665479594061317, 50.403774495014424]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974185",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.663044906682576, 50.40220759137547]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974186",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.663107653269827, 50.40251967249044]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974181",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.663197780031124, 50.40253655885144]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974182",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.663224485733668, 50.40272213421992]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974183",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.66330666233556, 50.403365851016275]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974173",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.66306660686945, 50.401659494449454]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974174",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.662507785750611, 50.40152356766367]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974175",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.663596843240117, 50.40177998648999]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974176",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.663829955254356, 50.401839141222034]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974177",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.664215688190998, 50.4019289190201]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974178",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.664439291705108, 50.40198260230177]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974179",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.664648672292129, 50.40203204143975]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV29924",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.658697392304636, 50.4002884489913]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV12587",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.659635751395538, 50.399684975819284]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV33764",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.66111050388175, 50.399482419313564]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV38693",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.662188347217409, 50.39971483128813]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV13051",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.662252215852424, 50.398470786432775]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV54511",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.664351092197921, 50.39598899050749]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVBus35731",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.663402117781819, 50.39527185429139]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV22872",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.664885921950193, 50.39467155700899]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV70861",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.660404678845856, 50.39197948851423]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV39096",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.662821526047473, 50.39202581121876]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV64612",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.666367469229947, 50.39159823374978]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV73936",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.66521487453313, 50.38979282495027]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV73936_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.66521487453313, 50.38979282495027]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974413",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.665679460782849, 50.389651963844074]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1105383",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.665946485496113, 50.389613441412315]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1105904",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.665951949636997, 50.38960879944932]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1105905",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.66574885269214, 50.38944741155622]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1105902",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.666101058786743, 50.38957280650745]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1105903",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.666327231802371, 50.38951976332085]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1105845",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.665636884069696, 50.38965684395647]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1105846",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.665519485838589, 50.38945772561035]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1105384",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.6654662098182698, 50.38940530367095]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1107332",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.665150316340003, 50.389347939153176]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1107333",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.665381107789647, 50.38929118626393]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1107334",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.665851154159871, 50.38918937092546]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1107335",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.665909279715792, 50.38918764759549]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1107336",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.666004268938329, 50.38933719154899]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974411",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.6653185640536514, 50.389978564383036]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1105378",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.665823039695683, 50.38979467811458]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1130039",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.665935498003072, 50.38989322061852]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1130040",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.666526006609901, 50.38977340806004]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1105472",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.665318677590828, 50.38997047132428]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1105473",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.665704035766299, 50.389872156545245]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974403",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.664453504769445, 50.38958997473035]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974404",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.663818384651989, 50.39001971983272]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974405",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.663909303879229, 50.39009135835366]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974407",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.664099055245771, 50.39041934849703]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974408",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.664062612031784, 50.390728556464396]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974409",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.664543900559107, 50.39057984210786]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974406",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.664060378892013, 50.39012488857809]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV50028",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.667764459355304, 50.390820409144354]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV70814",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.669903219029258, 50.39136268671205]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV50023",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.670049915622281, 50.39107329896419]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV50173",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.670684228087699, 50.38960053579221]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV50173_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.670684228087699, 50.38960053579221]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974245",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.670866015659041, 50.38956251320514]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974246",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.670492988256798, 50.38828097058141]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974247",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.669849736846403, 50.38739810650909]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974248",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.668936175000403, 50.38640140283148]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974243",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.671465347844654, 50.39163275250633]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974239",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.670880821209939, 50.38958932035895]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974240",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.671149837065655, 50.39016171709765]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974241",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.669398243027903, 50.39027886987192]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974230",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.671178199093922, 50.390170392518684]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974231",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.671285222051259, 50.3909873916479]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974232",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.672224523966324, 50.39087784567284]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974233",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.671271550208492, 50.39150904573261]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974234",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.671335646463447, 50.39229955064861]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974235",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.671624476521197, 50.39307853281687]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974236",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.672117854579162, 50.393117893585334]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974237",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.6726669771007, 50.39313864423824]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV74328",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.671933210823395, 50.39303992024329]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVBus35732",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.670091417272351, 50.394162039588245]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV60097",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.668186981426644, 50.39440317648322]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV60097_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.668186981426644, 50.39440317648322]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974304",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.668040222523333, 50.39448755328109]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974305",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.667638684820206, 50.39446331766091]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974301",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.668250351515532, 50.39471086361549]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974302",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.668385044221947, 50.394953001959685]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974291",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.668621567894425, 50.39490986730158]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974292",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.668828519861194, 50.39517097464058]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974293",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.668405748622531, 50.39514248441382]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974294",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.668027790710559, 50.39525915059062]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974295",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.666448033817987, 50.395609657440964]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974296",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.669018543790716, 50.395480824660815]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974299",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.669218003562756, 50.39542013306166]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974297",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.669102499609247, 50.39561744521012]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974298",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.669474119409923, 50.396186889596144]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974285",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.668389757707355, 50.394513275209206]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974286",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.668657947863044, 50.394903164287385]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974287",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.668862188372792, 50.39516789962273]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974288",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.669127623786302, 50.39561086404514]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974289",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.670531578606964, 50.3952614132263]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974281",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.668774716094125, 50.393785124271474]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974282",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.668714988774851, 50.39365991624638]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974283",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.668655009623902, 50.393525727659146]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974279",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.667478113392999, 50.39369186932114]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974274",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.670183178530871, 50.394362624311576]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974275",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.670337167912668, 50.394318604502665]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974276",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.670380548241424, 50.3943450522429]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1182506",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.6716368597515605, 50.39435450869958]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1182507",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.671247644579708, 50.394392535664814]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974277",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.670053894469996, 50.39324916190557]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974270",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.668567172093046, 50.39340084201083]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974271",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.66850744575022, 50.39327563382253]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974272",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.668447719943635, 50.3931504345566]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV62913",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.670415721242324, 50.396491737937374]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVBus35733",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.67054349803999, 50.396627756397976]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV22876",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.672668973165309, 50.39748989887808]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV22876_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.672668973165309, 50.39748989887808]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974105",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.672729581852175, 50.3975046401059]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974106",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.672816783517876, 50.397524719174314]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974107",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.672648497674586, 50.397992283297235]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974108",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.672892201411007, 50.39956676409798]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974109",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.672213052752671, 50.39797814987321]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974110",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.672816277248879, 50.39750674031537]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974111",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.672770829708694, 50.39542632237221]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV70815",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.666540516488788, 50.396813816096476]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV70815_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.666540516488788, 50.396813816096476]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974379",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.66657895180044, 50.39687355462876]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974380",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.666888837494465, 50.39680052660147]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974381",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.667280093046388, 50.396706200864195]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974382",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.666606513212839, 50.396255246143106]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974383",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.66798571913966, 50.39577212530185]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974374",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.666569132980983, 50.396876012076326]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974375",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.666559664513979, 50.397477746405784]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974376",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.665718374599204, 50.39771286730359]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974377",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.667417673139113, 50.39761276889148]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974366",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.66655602266444, 50.396879294855495]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974367",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.665037803145657, 50.397412684205854]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974370",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.663963079660504, 50.3978225567169]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974371",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.663145389250694, 50.3967348212362]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974372",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.66403791774004, 50.396455038190545]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974368",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.664357933342406, 50.39683805805785]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974369",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.66406604433757, 50.39645471659949]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV62913_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.670415721242324, 50.396491737937374]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974316",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.670400358815057, 50.39660690046634]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974317",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.669447886959178, 50.39644876403943]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1130457",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.669941633751418, 50.39614781756911]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1130458",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.670866600787464, 50.39567661556702]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1130460",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.6706363896724, 50.394986803646646]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1130461",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.670203520557134, 50.39438852776188]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1130459",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.672744112801669, 50.39541258593268]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1130462",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.669180003443393, 50.39625288808868]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1130463",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.667629395057769, 50.39662133812153]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1130464",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.667308205966149, 50.39670588765516]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974307",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.670399990196699, 50.39662474524895]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974308",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.669395125886695, 50.39662849758404]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974309",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.669031449352729, 50.397981166474004]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974314",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.668782409251292, 50.39864034647358]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974310",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.668854599668864, 50.397864578077396]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974311",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.667873015026624, 50.39791435447893]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974312",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.667640874868022, 50.39856333387678]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974313",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.667327459891279, 50.39943902749566]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV70814_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.669903219029258, 50.39136268671205]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974356",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.66969529227954, 50.39147292908852]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974357",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.67004566584079, 50.392037220344434]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974362",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.668854398071587, 50.39229255672366]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974363",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.668924262158407, 50.39242844213557]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974364",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.668832285689293, 50.392255947908474]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974358",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.670214531742509, 50.39244711121246]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974359",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.670067451610151, 50.393231021451356]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974360",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.671596351628674, 50.393078847167445]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974361",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.671307536278842, 50.392299873752975]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974351",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.66968099188924, 50.39146410087153]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974352",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.669381514366346, 50.390298615213105]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974353",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.667945212824595, 50.391762458051794]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974354",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.666660576403094, 50.39210064761902]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974346",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.67031423761657, 50.392166489606986]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974347",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.670488854118492, 50.39204253599893]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974348",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.670676388919156, 50.3920080861511]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974349",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.670744720914577, 50.39178474632009]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV50028_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.667764459355304, 50.390820409144354]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974228",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.667911248579453, 50.39058497637366]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974226",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.669208458558975, 50.39014412270835]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV64612_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.666367469229947, 50.39159823374978]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974341",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.66632990814341, 50.3915915233778]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974342",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.666064485127977, 50.391198744192515]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974343",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.6660721846065436, 50.391191744748376]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1109353",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.666540430479012, 50.3910566400817]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1109354",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.667012906640846, 50.390945317554184]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1109355",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.667424337193149, 50.390895045013075]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1109358",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.667438009713697, 50.39089732605996]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1109359",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.667609151064267, 50.39130768978903]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1109356",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.667671102156291, 50.390856778638316]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1109357",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.667757107679162, 50.39106325249257]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1109360",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.666039268896888, 50.390992733751354]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1109361",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.666290870158154, 50.39093594279071]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974330",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.666838913235299, 50.39244193068232]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974335",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.666912323854175, 50.392463823394294]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974336",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.667129888528575, 50.39279667641366]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974338",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.667244109537146, 50.392858323068616]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974339",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.667463210312994, 50.39315256040318]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974337",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.667730029247776, 50.39262805123412]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974331",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.666689092009882, 50.3925292828174]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974332",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.667109465237992, 50.39307562939626]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974333",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.667240970536851, 50.393253978881845]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974334",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.666795003914301, 50.39340286838073]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974328",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.6657918138571652, 50.39130516292027]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1107019",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.665901165139494, 50.39145231073293]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1107020",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.665408462263375, 50.39152682850733]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1106531",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.665798607687167, 50.39129806559439]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1106532",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.665468432604698, 50.3906934647646]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1106533",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.66472069997977, 50.3900994675958]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974326",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.665772380104662, 50.390786854797746]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1108124",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.66576208848955, 50.390781478276864]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1108125",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.665342066141815, 50.39019137232103]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974319",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.666206698790905, 50.39206060457109]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974320",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.665445657793586, 50.39213227140891]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974321",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.66525317289353, 50.39115892757869]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974322",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.664831355285112, 50.39212050296891]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974323",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.664235582110611, 50.39211080187475]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974324",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.664805633983184, 50.39095310959821]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV39096_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.662821526047473, 50.39202581121876]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974223",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.662871356347814, 50.3918915839061]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974224",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.662831064759368, 50.39093895863054]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974219",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.66265773507156, 50.39212235517813]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974220",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.661464904563279, 50.392094650658336]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974221",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.660709991110324, 50.3920597513217]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974214",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.663383484340905, 50.39210161166087]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974215",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.663571599554222, 50.39210490328068]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974216",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.664219914061755, 50.39210703135094]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974217",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.664200613010225, 50.391832671683154]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1106520",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.6641567086757068, 50.391184462013996]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1106521",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.664167590171231, 50.39088620513411]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1106522",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.664376698566901, 50.39079668101383]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974210",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.662871896143218, 50.39242206540062]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974211",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.662858187621772, 50.39345622812782]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974212",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.662963142413731, 50.394068405606184]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV70861_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.660404678845856, 50.39197948851423]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974397",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.660683213016479, 50.39205734742198]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974398",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.660019648358132, 50.39201715241886]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974399",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.659564503241865, 50.39198629718364]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974400",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.657787281515942, 50.39185337439205]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974401",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.654059165965594, 50.39171727709067]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974390",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.660617431825857, 50.39196472338947]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974391",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.660545317373048, 50.391780908120865]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974392",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.660039504845225, 50.39151373322404]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974393",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.659589151902335, 50.39150316223592]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974394",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.659165559733078, 50.39147140962539]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974395",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.658893418294515, 50.39165972729036]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974385",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.660229160057577, 50.391836703950815]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974386",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.659730905431437, 50.39181651717963]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974387",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.659322668727212, 50.39179438179987]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974388",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.658892516095751, 50.39167772143496]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV22872_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.664885921950193, 50.39467155700899]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974098",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.664901869634532, 50.39462905319421]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974099",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.665476390006151, 50.39455064750342]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974100",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.666168953547348, 50.39518122075931]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974101",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.666605844234216, 50.39521225821472]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974102",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.667695683374618, 50.39494819881379]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974096",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.667377643175505, 50.394637093811376]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974094",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.664957956033354, 50.39473368830468]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974090",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.66389366193391, 50.39479326564549]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974091",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.663162475389756, 50.39480149741278]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974092",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.662966694684572, 50.394088631148364]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974085",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.663894164974565, 50.394811244603545]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974086",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.664115979456285, 50.39520436285506]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974088",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.665250747456631, 50.39503872740573]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974087",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.664254855521662, 50.39550192098716]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974079",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.664824298411929, 50.393856678411886]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974080",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.663686303221628, 50.39399218282726]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974081",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.663608262830227, 50.39320182749623]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974082",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.66516435069323, 50.39292673477911]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974083",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.665730828757914, 50.393576721115906]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV28242",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.661866427164743, 50.39575117199358]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "32_MVLV28242_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.661866427164743, 50.39575117199358]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974122",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.662266053628634, 50.39544996963626]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974126",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.662340318245608, 50.395592990021775]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974127",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.662512774433266, 50.39572592348112]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974128",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.662712352552704, 50.39582257751727]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974123",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.663273037088746, 50.39524083212552]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974124",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.663237984585854, 50.39498946492193]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974125",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.663712710337424, 50.39588325555784]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974115",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.661750225363396, 50.39561761345876]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974116",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.661640666619812, 50.395214235664625]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974117",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.661159175473875, 50.39611877584597]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974118",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.66173768040015, 50.396184201953744]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974119",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.660726712829151, 50.39624951248187]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974120",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.660859458425296, 50.39647280640561]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV54511_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.664351092197921, 50.39598899050749]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974261",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.664372433208488, 50.39634336781085]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974262",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.664445712922227, 50.39645043774664]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974263",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.665704335902251, 50.396184502273826]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974264",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.66647153106563, 50.39595106157548]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974265",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.668072459939731, 50.39534855296468]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974266",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.664928774567842, 50.396624821536996]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974267",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.666169698584211, 50.39673671713858]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974268",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.666486084162004, 50.39596887957472]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974255",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.664475267690335, 50.39599155337508]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974256",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.664400308359393, 50.39633406565481]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974257",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.665331781633674, 50.3959369450078]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974258",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.666420159687569, 50.39561896904199]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974259",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.666183506550013, 50.39519904778375]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974250",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.664474764429374, 50.39597357444709]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974251",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.664259680023354, 50.39552617113131]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974252",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.665571679745382, 50.3953072505094]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974253",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.6656359954683, 50.395531306268914]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV13051_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.662252215852424, 50.398470786432775]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974075",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.662150575116886, 50.398409403746705]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974072",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.662318383775638, 50.398481856218865]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974073",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.66393520360045, 50.39783185875533]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974065",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.663105232190483, 50.39813208175895]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974066",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.663191229757408, 50.398644756597925]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974068",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.663253198236183, 50.398987521619404]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974069",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.664112006624737, 50.39944230000838]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974070",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.662832806485596, 50.39900929571091]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974067",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.66397832053127, 50.39853065450278]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974061",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.662143713336495, 50.39877618137958]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974062",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.662312546912718, 50.398617142369254]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974063",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.662621083109483, 50.398445010992305]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974059",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.661854900054737, 50.3989147866839]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974057",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.661874021999587, 50.39890464617095]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974054",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.662156189580107, 50.399169744749145]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974055",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.6622322142606167, 50.399523199277326]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1178323",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.663666479501052, 50.39950926406305]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974029",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.662269278975175, 50.398508733855586]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974030",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.661975934520969, 50.39870808085216]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974031",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.66047820724922, 50.39932343901394]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974039",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.660196592494549, 50.39938703727707]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974040",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.660147325434958, 50.39936892817246]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974041",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.660024258776466, 50.39894826847974]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974042",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.659930019795475, 50.39848502079962]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974043",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.659801917673628, 50.39799562739305]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974044",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.659683903015574, 50.39754478590586]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974045",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.659558975995, 50.39706755348687]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974046",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.659432535892453, 50.39658448575909]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974047",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.659322784967467, 50.39616517942009]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974048",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.65921372404852, 50.39574854864534]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974050",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.659174105884244, 50.39554057530379]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974051",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.658786283006876, 50.39558363147763]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974052",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.658232033333051, 50.39564516741329]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974049",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.658713193208396, 50.395818312604575]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974032",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.660180392925573, 50.39940260236634]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974033",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.659481208178307, 50.3995543051708]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974034",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.659187112922135, 50.39909006620971]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974035",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.658377155862654, 50.399305943941]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974036",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.65763785742379, 50.39931947914903]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974038",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.657317281465926, 50.39912900849119]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974037",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.657909723086368, 50.39948726512088]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV38693_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.662188347217409, 50.39971483128813]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974208",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.662241321769959, 50.399625981170274]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974206",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.662215886100094, 50.40007795283074]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974204",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.662241531950218, 50.40059022694321]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974202",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.66216956137398, 50.40080477628078]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV12587_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.659635751395538, 50.399684975819284]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974027",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.660294306520975, 50.39957916376731]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974025",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.660758697971751, 50.399693439922444]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974023",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.6610758911230397, 50.40004574249153]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1151850",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.661147634513155, 50.400061060442695]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974021",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.661304447781641, 50.4000976281743]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1127300",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.66139483129334, 50.400118318140656]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1127301",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.661543864120425, 50.40015612705463]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV29924_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.658697392304636, 50.4002884489913]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974132",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.657185406352549, 50.40032302042349]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974130",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.658786498217177, 50.40017017175485]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus1176262",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.659232520166877, 50.399951924827526]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_MVLV36284_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.65876307302672, 50.40068541473176]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974169",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.65896804722713, 50.40052516687975]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974170",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.660562616162801, 50.40090322275772]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974167",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.661651897348248, 50.400954991734785]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974165",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.661308336000671, 50.40087780903198]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974157",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.658794359024035, 50.40066793771594]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974158",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.659997618782952, 50.4009421586799]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974159",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.661413326312968, 50.40126792432267]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974160",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.662248753662882, 50.401465335984916]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974161",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.661937144637751, 50.40121940161023]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974162",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.66173277629088, 50.401171312798]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974163",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.66112539585484, 50.40102840058868]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974152",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.657994649270397, 50.40059915826354]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974153",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.657970517919894, 50.400542198339224]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974154",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.657968276780538, 50.40060273515647]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974155",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.657957152968112, 50.40096406437329]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974134",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.658116106137594, 50.40050754617197]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974145",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.657348007972117, 50.400333102112086]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974148",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.656120919244608, 50.400131442710396]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974149",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.655900804554719, 50.40003456813941]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974150",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.655769380030265, 50.399999578855606]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974146",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.657325399301219, 50.40039867679649]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974147",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.656694752408179, 50.40181220873641]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974135",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.658177422142114, 50.4003420857901]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974136",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.657528944894133, 50.40017861593843]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974141",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.657705593288588, 50.39995185269854]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974142",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.657914318740837, 50.39986859131947]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974143",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.658172635694845, 50.39954200923256]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974137",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.657203266755042, 50.40010134637576]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974138",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.657040929972087, 50.40033693822859]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974139",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.656453254263357, 50.39993890730082]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974140",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.65629912173824, 50.40013200730595]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "32_LVBus974144",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.659453330559236, 50.399563615143]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    }
  ],
  "lines": [
    {
      "id": "32_66248",
      "phases": "abc",
      "bus1": "32_QUARO",
      "bus2": "32_MVLV18773",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.63721307187347, 50.395188266429116],
          [3.637258842838345, 50.39521244326538],
          [3.637278997186945, 50.39525723562446],
          [3.63730758277654, 50.39532076663445],
          [3.637334427107158, 50.39550575472903],
          [3.63852250364934, 50.39580001736314],
          [3.640607791690596, 50.39629396312229],
          [3.642691362222447, 50.39677531009246],
          [3.644821931238226, 50.39727587405715],
          [3.646837649096121, 50.397741710408816],
          [3.648430589970273, 50.39811547163737],
          [3.648587167522455, 50.398153287528096],
          [3.648567098423062, 50.39819606616538],
          [3.649016005240071, 50.398294757094],
          [3.650218116682895, 50.39859214958199],
          [3.65044155547254, 50.39864069092653],
          [3.650341925957575, 50.398871512117886],
          [3.650340704872776, 50.39888495052278],
          [3.650339483787326, 50.39889838892753]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 1.061098423357368,
      "ground": "gnd"
    },
    {
      "id": "32_160218",
      "phases": "abc",
      "bus1": "32_MVLV18773",
      "bus2": "32_MVLV36284",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.650339483787326, 50.39889838892753],
          [3.6503518633729, 50.39888750561393],
          [3.650364256989295, 50.398876622148954],
          [3.650459380272961, 50.39869360963798],
          [3.650712202756557, 50.39875868106251],
          [3.652796227082024, 50.39923026819902],
          [3.652980111746897, 50.39936529957667],
          [3.653069730410255, 50.399484773552],
          [3.65311861063917, 50.39958197895089],
          [3.653121706335254, 50.39964117531562],
          [3.653340781631709, 50.399691149119484],
          [3.653426211170693, 50.39965074800115],
          [3.65365419785593, 50.399569333738],
          [3.653864135632018, 50.399505881233594],
          [3.654765114778939, 50.39971936943362],
          [3.655277380962696, 50.39984147200801],
          [3.656674846801537, 50.40017109542689],
          [3.658707901510017, 50.40064463703636],
          [3.658748713066545, 50.400659938931405],
          [3.658751955907118, 50.400674325535974],
          [3.65876307302672, 50.40068541473176]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.6832130028499925,
      "ground": "gnd"
    },
    {
      "id": "32_137425",
      "phases": "abc",
      "bus1": "32_MVLV36284",
      "bus2": "32_MVLV36285",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.65876307302672, 50.40068541473176],
          [3.658787697185963, 50.400682628243594],
          [3.658802972007762, 50.400675105203334],
          [3.658856124258786, 50.40067489267208],
          [3.660149697434634, 50.400973214836824],
          [3.662914466762547, 50.4016108352623],
          [3.66294296958581, 50.40163369911629],
          [3.663026908595837, 50.40206035821087],
          [3.663014995250766, 50.402065960937],
          [3.662987776098864, 50.40206939546681],
          [3.662971703845795, 50.40207808528102],
          [3.66295563182398, 50.40208678406468]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.3675028547775874,
      "ground": "gnd"
    },
    {
      "id": "32_87359",
      "phases": "abc",
      "bus1": "32_MVLV36285",
      "bus2": "32_MVBus35734",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.66295563182398, 50.40208678406468],
          [3.662974849180468, 50.40208128205026],
          [3.662994066769586, 50.402075789004456],
          [3.663046656150942, 50.40206164389635],
          [3.662956375630331, 50.40161922280438],
          [3.663285357438089, 50.401695921027944],
          [3.663442007751931, 50.40173244291128],
          [3.664843732865882, 50.40205922643325],
          [3.665546503851724, 50.40222390182355],
          [3.665701325759239, 50.40226018034574],
          [3.666492671806082, 50.40243537994029],
          [3.666259335306458, 50.40309646174223],
          [3.66641538369003, 50.40311688673602],
          [3.666422890969002, 50.40310450200895],
          [3.666431534314251, 50.403105862356405],
          [3.666574721600492, 50.40312949537667],
          [3.666573444073637, 50.40313215656448],
          [3.666568254015547, 50.40314296371457]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.4233966520118704,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch722014",
      "phases": "abcn",
      "bus1": "32_MVLV36285_LV",
      "bus2": "32_LVBus974194",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.66295563182398, 50.40208678406468],
          [3.662996162869373, 50.40210093888106],
          [3.662996162869373, 50.40210093888106],
          [3.663106759502538, 50.40209650630582],
          [3.663029029217796, 50.40167848523911],
          [3.663017512123966, 50.40166399056751],
          [3.663003141907007, 50.4016520484049],
          [3.662980407906335, 50.401637620867575],
          [3.662955144303413, 50.40162417186905],
          [3.66291848039407, 50.40160862920383],
          [3.662474752866595, 50.40149876028718],
          [3.662458581152384, 50.40150101664597],
          [3.662432714781408, 50.40150462493053],
          [3.662432714781408, 50.40150462493053]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10282376336142465,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch932666",
      "phases": "abcn",
      "bus1": "32_LVBus974194",
      "bus2": "32_LVBus974195",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.662432714781408, 50.40150462493053],
          [3.662432714781408, 50.40150462493053],
          [3.662491568632864, 50.40139427238982],
          [3.662541852893029, 50.401381121541014],
          [3.662541852893029, 50.401381121541014]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01683161079450841,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch808139",
      "phases": "abcn",
      "bus1": "32_LVBus974195",
      "bus2": "32_LVBus974200",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.662541852893029, 50.401381121541014],
          [3.662541852893029, 50.401381121541014],
          [3.662488181731759, 50.401368615900324],
          [3.662383792126835, 50.401344290648495],
          [3.662357797218665, 50.40133823513922],
          [3.662357515454951, 50.40132808840699],
          [3.662357341870952, 50.40132204169751],
          [3.662357285058918, 50.401319888512674],
          [3.662357223512549, 50.40131755589565],
          [3.662357223512549, 50.40131755589565]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.016228933559661117,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch644482",
      "phases": "abcn",
      "bus1": "32_LVBus974195",
      "bus2": "32_LVBus974196",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.662541852893029, 50.401381121541014],
          [3.662541852893029, 50.401381121541014],
          [3.66271786613096, 50.40142304441831],
          [3.662740106247174, 50.40142834164263],
          [3.662750643974091, 50.40141424627248],
          [3.662751783053057, 50.401412717356585],
          [3.662753668349231, 50.40141020221078],
          [3.662753668349231, 50.40141020221078]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0172784415028352,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch629557",
      "phases": "abcn",
      "bus1": "32_LVBus974196",
      "bus2": "32_LVBus974197",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.662753668349231, 50.40141020221078],
          [3.662753668349231, 50.40141020221078],
          [3.662758500636728, 50.4014326303587],
          [3.662767781817098, 50.40143476483582],
          [3.662792997693357, 50.40144055943515],
          [3.662848755226119, 50.40145337448632],
          [3.66295220947895, 50.401329483303044],
          [3.663093687471971, 50.40133170851169],
          [3.663093687471971, 50.40133170851169]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.035020468516883355,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch891362",
      "phases": "abcn",
      "bus1": "32_LVBus974197",
      "bus2": "32_LVBus974199",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.663093687471971, 50.40133170851169],
          [3.663093687471971, 50.40133170851169],
          [3.663116158526211, 50.4013255431792],
          [3.663124410775572, 50.401323273443346],
          [3.663141330182147, 50.401324876791826],
          [3.663155958545856, 50.40133011246297],
          [3.663158382293601, 50.401330974759155],
          [3.663410118974368, 50.401344215031095],
          [3.663443259945018, 50.40133960371159],
          [3.663469951962183, 50.4013358965621],
          [3.663488138247937, 50.4013333670555],
          [3.663488138247937, 50.4013333670555]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.028617563726978826,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch584711",
      "phases": "abcn",
      "bus1": "32_LVBus974197",
      "bus2": "32_LVBus974198",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.663093687471971, 50.40133170851169],
          [3.663093687471971, 50.40133170851169],
          [3.663070327975806, 50.40130049708541],
          [3.663063115462282, 50.401294283998375],
          [3.663053071901964, 50.40128720403167],
          [3.663036019818201, 50.40128110604944],
          [3.66300632056484, 50.401275144476884],
          [3.662926387102409, 50.40128156161073],
          [3.662888977228887, 50.40128455861224],
          [3.662876227165091, 50.401285584562096],
          [3.662859035479467, 50.40128696353384],
          [3.662837164018864, 50.40128871604215],
          [3.662830802904393, 50.40128922437746],
          [3.662830704883441, 50.401289234408665],
          [3.66282383939039, 50.401289784079665],
          [3.66282383939039, 50.401289784079665]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.022450451033241257,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch981661",
      "phases": "abcn",
      "bus1": "32_MVLV36285_LV",
      "bus2": "32_LVBus974188",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.66295563182398, 50.40208678406468],
          [3.662995865932729, 50.402097137045104],
          [3.662995865932729, 50.402097137045104],
          [3.66308846960511, 50.40209352674126],
          [3.663321232738695, 50.40328591378148],
          [3.663295873075886, 50.4033677712102],
          [3.663295416226419, 50.40337227217944],
          [3.663301763376008, 50.40337547926597],
          [3.663313402034164, 50.40337967026714],
          [3.663313402034164, 50.40337967026714]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1515706803859106,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch126112",
      "phases": "abcn",
      "bus1": "32_LVBus974188",
      "bus2": "32_LVBus974189",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.663313402034164, 50.40337967026714],
          [3.663313402034164, 50.40337967026714],
          [3.663327333689268, 50.403393061939006],
          [3.66339530610523, 50.4034583872202],
          [3.66339530610523, 50.4034583872202]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.010515584425509143,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch204217",
      "phases": "abcn",
      "bus1": "32_LVBus974189",
      "bus2": "32_LVBus974190",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.66339530610523, 50.4034583872202],
          [3.66339530610523, 50.4034583872202],
          [3.663412293466467, 50.40346094105936],
          [3.663448806067076, 50.403466443133546],
          [3.663481949276671, 50.40347143412848],
          [3.663513851986173, 50.403476241067956],
          [3.663550900164064, 50.40348181810047],
          [3.663590979431197, 50.403487855993255],
          [3.663615960160507, 50.40349161582915],
          [3.663654714236988, 50.40349745262135],
          [3.663681006144929, 50.403501413674775],
          [3.663706001162155, 50.40350518231239],
          [3.663738749715761, 50.403510114678085],
          [3.663753918698593, 50.40351240092084],
          [3.663776658019495, 50.403515825947125],
          [3.663801639013649, 50.40351959471675],
          [3.663835656407066, 50.40352471976865],
          [3.663871027090365, 50.403530045585],
          [3.663908512404722, 50.40353568958549],
          [3.663943826716694, 50.40354100701529],
          [3.663986218175411, 50.403547396737686],
          [3.664064924908311, 50.40355925457089],
          [3.664109205239469, 50.40356592000885],
          [3.664122879885405, 50.403567980035085],
          [3.66423637930037, 50.40358507101704],
          [3.664269113920902, 50.403590003392495],
          [3.664298436782815, 50.40359441619622],
          [3.664329042749172, 50.40359903051957],
          [3.664382514936237, 50.40360708632825],
          [3.66439617533007, 50.403609137504056],
          [3.664430277544038, 50.403614279424566],
          [3.664466437771554, 50.40361972218351],
          [3.664492673420778, 50.40362367469734],
          [3.664533923004533, 50.403629888104234],
          [3.664533923004533, 50.403629888104234]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08316624296574851,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch023627",
      "phases": "abcn",
      "bus1": "32_LVBus974190",
      "bus2": "32_LVBus974191",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.664533923004533, 50.403629888104234],
          [3.664533923004533, 50.403629888104234],
          [3.664586167831745, 50.40363772375001],
          [3.664623328548107, 50.40364329924562],
          [3.664663407362106, 50.40364930987267],
          [3.664818972159623, 50.4036726497296],
          [3.664889289980628, 50.403683197673786],
          [3.664924970424006, 50.40368854676501],
          [3.664975636533017, 50.40369614802205],
          [3.66505157933813, 50.40370754150329],
          [3.665074713309355, 50.40371101587229],
          [3.665119331757643, 50.40371771319203],
          [3.665193004864038, 50.40372876316541],
          [3.665244319389081, 50.40373645602266],
          [3.665264746561393, 50.40373951986673],
          [3.665299327651813, 50.403744710218355],
          [3.665355556725134, 50.40375611906797],
          [3.665355556725134, 50.40375611906797]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06008841345887683,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch043980",
      "phases": "abcn",
      "bus1": "32_LVBus974191",
      "bus2": "32_LVBus974192",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.665355556725134, 50.40375611906797],
          [3.665355556725134, 50.40375611906797],
          [3.665479594061317, 50.403774495014424],
          [3.665479594061317, 50.403774495014424]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.009052060394544786,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch767404",
      "phases": "abcn",
      "bus1": "32_MVLV36285_LV",
      "bus2": "32_LVBus974185",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.66295563182398, 50.40208678406468],
          [3.662995205517678, 50.4020928634997],
          [3.662995205517678, 50.4020928634997],
          [3.663005351779721, 50.402089999001866],
          [3.663090386657032, 50.402082108895335],
          [3.663094561155469, 50.40208386767093],
          [3.663118756758512, 50.40219832320919],
          [3.663122774850545, 50.40220904884344],
          [3.663075092939928, 50.40220432226163],
          [3.663047329492557, 50.4022046935161],
          [3.663044906682576, 50.40220759137547],
          [3.663044906682576, 50.40220759137547]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.027097547573488305,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch310780",
      "phases": "abcn",
      "bus1": "32_LVBus974185",
      "bus2": "32_LVBus974186",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.663044906682576, 50.40220759137547],
          [3.663044906682576, 50.40220759137547],
          [3.663046603920207, 50.4022160356891],
          [3.66304999934456, 50.402232960202234],
          [3.663053506531047, 50.40225039503576],
          [3.663056885317648, 50.402267221011954],
          [3.663061087053671, 50.40228809442491],
          [3.663064369069771, 50.40230444581413],
          [3.663068280248193, 50.40232388649667],
          [3.663072725946292, 50.40234602263086],
          [3.663080288434225, 50.402383569648435],
          [3.663083925702752, 50.4024016761356],
          [3.663093962512182, 50.402451571805145],
          [3.663098052991999, 50.40247195283442],
          [3.663102141343438, 50.40249225311855],
          [3.663106263930795, 50.40251278636058],
          [3.663107653269827, 50.40251967249044],
          [3.663107653269827, 50.40251967249044]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.035000363197376885,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch640793",
      "phases": "abcn",
      "bus1": "32_MVLV36285_LV",
      "bus2": "32_LVBus974181",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.66295563182398, 50.40208678406468],
          [3.662995366356501, 50.40208885032097],
          [3.662995366356501, 50.40208885032097],
          [3.663009985589079, 50.402084690172074],
          [3.663092696890835, 50.40207547900306],
          [3.663098477407617, 50.40207850375861],
          [3.663131193246429, 50.40220934392497],
          [3.663184699735519, 50.40252881167907],
          [3.663197780031124, 50.40253655885144],
          [3.663197780031124, 50.40253655885144]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05938429823649804,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch234320",
      "phases": "abcn",
      "bus1": "32_LVBus974181",
      "bus2": "32_LVBus974182",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.663197780031124, 50.40253655885144],
          [3.663197780031124, 50.40253655885144],
          [3.663200195531501, 50.40255359264036],
          [3.663202664278133, 50.40257104763914],
          [3.663205150143036, 50.402588619116635],
          [3.663207962882594, 50.40260846649978],
          [3.663212932963455, 50.40264354665131],
          [3.663216091594461, 50.40266585819051],
          [3.663216437953514, 50.40266834029135],
          [3.663218698469495, 50.40268428987783],
          [3.663219424473895, 50.40268945115148],
          [3.663221272771329, 50.40270255140744],
          [3.663222584295071, 50.402711807547135],
          [3.663223666143889, 50.40271768291314],
          [3.663224223711271, 50.402720719132176],
          [3.663224485733668, 50.40272213421992],
          [3.663224485733668, 50.40272213421992]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.02073034059236187,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch324611",
      "phases": "abcn",
      "bus1": "32_LVBus974182",
      "bus2": "32_LVBus974183",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.663224485733668, 50.40272213421992],
          [3.663224485733668, 50.40272213421992],
          [3.663246907012224, 50.40282467317825],
          [3.663251505470564, 50.40284567690328],
          [3.663263116713137, 50.40289882213488],
          [3.66326509948723, 50.402909569711746],
          [3.663273909181919, 50.40295711837587],
          [3.663280165921889, 50.402990937224224],
          [3.663284538561232, 50.40301455485384],
          [3.66328640507961, 50.40302462164859],
          [3.663290565391363, 50.40304711082623],
          [3.663293544693965, 50.40306316033929],
          [3.663297098217446, 50.40308234460526],
          [3.663300899495958, 50.403102935137284],
          [3.663310350525806, 50.403154030626474],
          [3.663315296230355, 50.40318073814476],
          [3.663318949629893, 50.403200513622714],
          [3.663322193110522, 50.4032180589627],
          [3.663326007736305, 50.40323862242406],
          [3.663329282613218, 50.40325629306222],
          [3.663331051658916, 50.40326585835328],
          [3.663332541086057, 50.40327387413552],
          [3.663329797737626, 50.40328324580507],
          [3.663324193703399, 50.40330233142645],
          [3.663317972251908, 50.40332355955162],
          [3.663313064160969, 50.403340286440546],
          [3.663311054605819, 50.40334713743528],
          [3.663307512473257, 50.403359227908766],
          [3.66330666233556, 50.403365851016275],
          [3.66330666233556, 50.403365851016275]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07225470274330281,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch601682",
      "phases": "abcn",
      "bus1": "32_MVLV36285_LV",
      "bus2": "32_LVBus974173",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.66295563182398, 50.40208678406468],
          [3.662994718557641, 50.4020845227945],
          [3.662994718557641, 50.4020845227945],
          [3.663035280868742, 50.402078054669275],
          [3.663091512471526, 50.40207209955081],
          [3.663114627041495, 50.40207115024101],
          [3.663065890040159, 50.40174935139518],
          [3.66306660686945, 50.401659494449454],
          [3.66306660686945, 50.401659494449454]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.054630033834445355,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch305798",
      "phases": "abcn",
      "bus1": "32_LVBus974173",
      "bus2": "32_LVBus974174",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.66306660686945, 50.401659494449454],
          [3.66306660686945, 50.401659494449454],
          [3.662911288433912, 50.401617025809855],
          [3.66290213401957, 50.401614907924866],
          [3.662865968155979, 50.40160653022103],
          [3.6628316246692, 50.40159857258673],
          [3.662791913069739, 50.40158938055535],
          [3.662761624245247, 50.40158236633237],
          [3.662707926397364, 50.401569923894954],
          [3.662673229907271, 50.40156188925578],
          [3.662601590651561, 50.401545296745496],
          [3.662524795070004, 50.40152751238169],
          [3.662507785750611, 50.40152356766367],
          [3.662507785750611, 50.40152356766367]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.042524013146434586,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch112970",
      "phases": "abcn",
      "bus1": "32_LVBus974173",
      "bus2": "32_LVBus974175",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.66306660686945, 50.401659494449454],
          [3.66306660686945, 50.401659494449454],
          [3.663067964707655, 50.40165295559416],
          [3.663097817762389, 50.40165994751991],
          [3.663144822506431, 50.40167095432841],
          [3.663249428215599, 50.40169544711223],
          [3.663309945074183, 50.40171301178302],
          [3.663487395857905, 50.40175560008624],
          [3.66353314580188, 50.40176640490596],
          [3.663562152743765, 50.40177325328837],
          [3.663596843240117, 50.40177998648999],
          [3.663596843240117, 50.40177998648999]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04091912174209904,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch875290",
      "phases": "abcn",
      "bus1": "32_LVBus974175",
      "bus2": "32_LVBus974176",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.663596843240117, 50.40177998648999],
          [3.663596843240117, 50.40177998648999],
          [3.66360314711911, 50.40177465063951],
          [3.663830314954772, 50.40182564918908],
          [3.663829955254356, 50.401839141222034],
          [3.663829955254356, 50.401839141222034]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0193629300668467,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch112978",
      "phases": "abcn",
      "bus1": "32_LVBus974176",
      "bus2": "32_LVBus974177",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.663829955254356, 50.401839141222034],
          [3.663829955254356, 50.401839141222034],
          [3.663847193279375, 50.4018352578287],
          [3.663887881876208, 50.40184474409685],
          [3.663925561178062, 50.40185352695125],
          [3.663939943489688, 50.40185688061174],
          [3.663968496141936, 50.40186353637041],
          [3.664036904058753, 50.40187948990512],
          [3.664041467158469, 50.401880544470835],
          [3.66411105920654, 50.401896673639776],
          [3.66414085403353, 50.40190357620003],
          [3.664156380007458, 50.40190716876556],
          [3.664168755822406, 50.40191004150724],
          [3.664183745075914, 50.40191351422518],
          [3.664195838257714, 50.401916318222],
          [3.664215688190998, 50.4019289190201],
          [3.664215688190998, 50.4019289190201]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.02966500894312121,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch684887",
      "phases": "abcn",
      "bus1": "32_LVBus974177",
      "bus2": "32_LVBus974178",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.664215688190998, 50.4019289190201],
          [3.664215688190998, 50.4019289190201],
          [3.664223048641296, 50.40192318584357],
          [3.664228186808289, 50.40191412032477],
          [3.664260414636825, 50.401925420847085],
          [3.664435402722113, 50.401969865100725],
          [3.664439291705108, 50.40198260230177],
          [3.664439291705108, 50.40198260230177]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01934182195832142,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch187362",
      "phases": "abcn",
      "bus1": "32_LVBus974178",
      "bus2": "32_LVBus974179",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.664439291705108, 50.40198260230177],
          [3.664439291705108, 50.40198260230177],
          [3.664455398932744, 50.40198640393334],
          [3.664478825230539, 50.401991939312055],
          [3.664594147727978, 50.40201916901792],
          [3.664625740572464, 50.4020266263905],
          [3.664648672292129, 50.40203204143975],
          [3.664648672292129, 50.40203204143975]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.015869514044299208,
      "ground": "gnd"
    },
    {
      "id": "32_134458",
      "phases": "abc",
      "bus1": "32_MVLV36284",
      "bus2": "32_MVLV29924",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.65876307302672, 50.40068541473176],
          [3.658764189918589, 50.40067076587409],
          [3.658769560191755, 50.40065821610909],
          [3.658823039420987, 50.4005044881336],
          [3.658645892286112, 50.40046297572484],
          [3.658570661348349, 50.40034283973619],
          [3.658595297056271, 50.40027699173343],
          [3.65864046977283, 50.40028569564719],
          [3.658660773316469, 50.40028306332037],
          [3.658697392304636, 50.4002884489913]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.05913270576324613,
      "ground": "gnd"
    },
    {
      "id": "32_136835",
      "phases": "abc",
      "bus1": "32_MVLV29924",
      "bus2": "32_MVLV12587",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.658697392304636, 50.4002884489913],
          [3.658672687743827, 50.40027483156272],
          [3.658648181839174, 50.40026929771263],
          [3.658605240868679, 50.40025523018371],
          [3.658637422421028, 50.40017787693482],
          [3.658932790090899, 50.399920113037645],
          [3.659395791280512, 50.39967125120213],
          [3.659519943892229, 50.399639555987925],
          [3.659585177300859, 50.39962470191076],
          [3.659604541697506, 50.39963013833731],
          [3.659622892995283, 50.39965575064364],
          [3.659619836583087, 50.39967564338732],
          [3.659635751395538, 50.399684975819284]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.11402413559341303,
      "ground": "gnd"
    },
    {
      "id": "32_137221",
      "phases": "abc",
      "bus1": "32_MVLV12587",
      "bus2": "32_MVLV33764",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.659635751395538, 50.399684975819284],
          [3.65963981962838, 50.39967151565064],
          [3.659650070776794, 50.39965398647533],
          [3.659690537572325, 50.399643419236725],
          [3.660262914081401, 50.39949396874292],
          [3.660376706166551, 50.3994724801228],
          [3.660485208833243, 50.3994655236999],
          [3.660597255648645, 50.399463590461956],
          [3.661027010518076, 50.39944530393703],
          [3.661037231833415, 50.39946820366169],
          [3.661054076582503, 50.39947126191786],
          [3.66108912043304, 50.39947762408746],
          [3.66111050388175, 50.399482419313564]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.1104164733448022,
      "ground": "gnd"
    },
    {
      "id": "32_161333",
      "phases": "abc",
      "bus1": "32_MVLV33764",
      "bus2": "32_MVLV38693",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.66111050388175, 50.399482419313564],
          [3.661098771849937, 50.39947038565678],
          [3.661066855891916, 50.39946443851009],
          [3.661048202906211, 50.399460959996006],
          [3.661040292553819, 50.399433584186056],
          [3.660389988361582, 50.39946076044262],
          [3.660276196308736, 50.399482249075355],
          [3.659703819973138, 50.3996316996334],
          [3.659683675716526, 50.39962757286928],
          [3.659671163590579, 50.39961202959648],
          [3.659684513576837, 50.39959754521975],
          [3.660147329540102, 50.39947940033255],
          [3.661003566451557, 50.39925848951588],
          [3.661413232205097, 50.39911631391065],
          [3.661906731987858, 50.398851821530826],
          [3.662086860851703, 50.39873930899231],
          [3.662085679536048, 50.39877435698546],
          [3.662090466740191, 50.39882489292212],
          [3.66209068950669, 50.398854622027834],
          [3.662095682651051, 50.398868262827136],
          [3.662100012496753, 50.39887858134965],
          [3.662093669865743, 50.39890159673174],
          [3.662097935212715, 50.39901962421617],
          [3.662109249494494, 50.39909723671073],
          [3.662112746665726, 50.3991419802294],
          [3.662112572136117, 50.399179000648466],
          [3.662111457001962, 50.39922453873695],
          [3.662114915362983, 50.399267810899524],
          [3.662120719271472, 50.399333995803886],
          [3.662139804442835, 50.39945548904701],
          [3.662141617284336, 50.399489607314514],
          [3.662149840525038, 50.39952668975585],
          [3.662149244799413, 50.399537635710885],
          [3.662147281024122, 50.39957282671565],
          [3.662147906873691, 50.39964018020802],
          [3.662147015268813, 50.39965055500296],
          [3.662145833215392, 50.39966428927387],
          [3.662143759791811, 50.399688407310556],
          [3.662158401304411, 50.39970161204589],
          [3.662188347217409, 50.39971483128813]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.41651423609354576,
      "ground": "gnd"
    },
    {
      "id": "32_207035",
      "phases": "abc",
      "bus1": "32_MVLV38693",
      "bus2": "32_MVLV13051",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.662188347217409, 50.39971483128813],
          [3.662172360692043, 50.39969535015152],
          [3.662162949829728, 50.39968509538628],
          [3.662164438882659, 50.39966330796229],
          [3.662165788949332, 50.399643702762795],
          [3.662164687052949, 50.399641318533206],
          [3.662165632386314, 50.3995334745233],
          [3.662166340120557, 50.39952464526872],
          [3.662156695718525, 50.39948691405778],
          [3.66215550924937, 50.399463764469665],
          [3.662155655100642, 50.3994527964403],
          [3.662150657169147, 50.39940811398847],
          [3.662138470970915, 50.3993331134414],
          [3.662132453154302, 50.39926520779884],
          [3.662132731147235, 50.399224659411765],
          [3.662128396555928, 50.39917797752557],
          [3.662128033883208, 50.39913922190391],
          [3.66212304441346, 50.399083151092775],
          [3.662118147537113, 50.399046553276854],
          [3.662112374637672, 50.39901772757848],
          [3.662113007152523, 50.39899487246571],
          [3.662113078255099, 50.39896457482342],
          [3.662111880991458, 50.398935161348774],
          [3.662110631933425, 50.39890165619873],
          [3.662114808211555, 50.398880611567535],
          [3.662111969981607, 50.398870420554076],
          [3.662107204022656, 50.39886219772011],
          [3.662104072711634, 50.398848348394075],
          [3.662104867174354, 50.39882418129817],
          [3.662101618887811, 50.39877396979314],
          [3.662098536191139, 50.398752384184746],
          [3.662096373828705, 50.3987369449538],
          [3.662094485460016, 50.39873455125008],
          [3.662321603544141, 50.39859269773137],
          [3.662232611029625, 50.398528064711144],
          [3.662243296843962, 50.39848874123979],
          [3.662245118040045, 50.398475287230454],
          [3.662252215852424, 50.398470786432775]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.14552937631031201,
      "ground": "gnd"
    },
    {
      "id": "32_194011",
      "phases": "abc",
      "bus1": "32_MVLV13051",
      "bus2": "32_MVLV54511",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.662252215852424, 50.398470786432775],
          [3.662271203199431, 50.398465663877914],
          [3.662290191781021, 50.39847122957832],
          [3.662295799361517, 50.39847250627988],
          [3.662328101109344, 50.398484578328876],
          [3.662360248774994, 50.398466337184814],
          [3.662470848291828, 50.3984681690307],
          [3.662651808187244, 50.398351069775465],
          [3.662739892715853, 50.398294066998304],
          [3.663007690628809, 50.39814248506814],
          [3.663299058380229, 50.39802168101939],
          [3.663520784736291, 50.39794438088694],
          [3.66372569246759, 50.39787086948902],
          [3.664389012953834, 50.397631554868155],
          [3.664547144313932, 50.39756095221672],
          [3.664674978830429, 50.39750952242462],
          [3.664733882713006, 50.39751669379342],
          [3.664743347618263, 50.39751305572295],
          [3.66475423946815, 50.39750869327631],
          [3.664805002891994, 50.397488347848316],
          [3.664805954992961, 50.39748771834333],
          [3.664806325935584, 50.397486879734466],
          [3.664808044324148, 50.39744354263157],
          [3.664791067483603, 50.39739882799924],
          [3.664784385670274, 50.39738506192897],
          [3.664768021131321, 50.39735925832733],
          [3.664778314246973, 50.397317910618966],
          [3.664534326904694, 50.397014417185666],
          [3.664463434469862, 50.3969228110976],
          [3.664269873059325, 50.39666789737866],
          [3.664231361464227, 50.396618443426746],
          [3.664169156760105, 50.39656229024048],
          [3.664033119722976, 50.39632657905249],
          [3.664260920843844, 50.39629300597581],
          [3.664396216044047, 50.39602941677271],
          [3.664404059959887, 50.39601491945308],
          [3.664412934087689, 50.39599849949614],
          [3.664412824879592, 50.395995960967646],
          [3.664395570212969, 50.39596885665089],
          [3.664392381242657, 50.395964529609635],
          [3.664364684626357, 50.39597207986741],
          [3.664351092197921, 50.39598899050749]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.41575385552574146,
      "ground": "gnd"
    },
    {
      "id": "32_116314",
      "phases": "abc",
      "bus1": "32_MVLV54511",
      "bus2": "32_MVBus35731",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.664351092197921, 50.39598899050749],
          [3.664374561588573, 50.395984043556446],
          [3.664388916071135, 50.39599862424155],
          [3.664397886515809, 50.39600444139389],
          [3.664333526694518, 50.39612862179383],
          [3.664248650332329, 50.39629034747849],
          [3.664026031482453, 50.39632026592271],
          [3.663873718434336, 50.396093372388506],
          [3.663402117781819, 50.39527185429139]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.17733290198700025,
      "ground": "gnd"
    },
    {
      "id": "32_93763",
      "phases": "abc",
      "bus1": "32_MVBus35731",
      "bus2": "32_MVLV22872",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.663402117781819, 50.39527185429139],
          [3.663402117781819, 50.39527185429139],
          [3.663345272454159, 50.39489488544626],
          [3.664830546214197, 50.39464424529333],
          [3.664842818453293, 50.39468096996518],
          [3.664850961341253, 50.39465655281264],
          [3.664868441643103, 50.39466405491214],
          [3.664885921950193, 50.39467155700899]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.15981000633712544,
      "ground": "gnd"
    },
    {
      "id": "32_235386",
      "phases": "abc",
      "bus1": "32_MVLV22872",
      "bus2": "32_MVLV70861",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.664885921950193, 50.39467155700899],
          [3.664901862286759, 50.39466276055459],
          [3.664917802617727, 50.39465396409794],
          [3.664931358529774, 50.39467817376471],
          [3.664923541152771, 50.39459914123222],
          [3.664372645355394, 50.394667390613186],
          [3.663301758008704, 50.394802624105566],
          [3.663177690181168, 50.3944344840217],
          [3.663072010307296, 50.394019371479295],
          [3.663023322469336, 50.393630593526815],
          [3.662999821761368, 50.39333864516571],
          [3.662996086922396, 50.392998812169644],
          [3.663005931795998, 50.39264372883189],
          [3.663013025599057, 50.39238810994779],
          [3.663028972829796, 50.392200914052054],
          [3.663117518277912, 50.392199016470336],
          [3.66311647405296, 50.39211001190203],
          [3.663069731193119, 50.39209795221568],
          [3.663024912843846, 50.39205350153627],
          [3.663014093370812, 50.39201855576182],
          [3.662891796396366, 50.3920208353101],
          [3.662891209150233, 50.39210176268889],
          [3.662848766846002, 50.392143600895054],
          [3.66260356547693, 50.392142189217516],
          [3.66221433769736, 50.392139942819966],
          [3.661925745708123, 50.39213060666035],
          [3.661319000465877, 50.39211044699082],
          [3.660371037319949, 50.392057056381425],
          [3.660377509483103, 50.39200006289623],
          [3.660391094167269, 50.3919897757061],
          [3.660404678845856, 50.39197948851423]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.6591388653037275,
      "ground": "gnd"
    },
    {
      "id": "32_237493",
      "phases": "abc",
      "bus1": "32_MVLV70861",
      "bus2": "32_MVLV39096",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.660404678845856, 50.39197948851423],
          [3.660421128146492, 50.3919878818337],
          [3.660425007226361, 50.39200403862741],
          [3.660438101983445, 50.3920390947258],
          [3.661746436571486, 50.39210564346049],
          [3.662409406611405, 50.39212426142528],
          [3.662769461700037, 50.392123806512544],
          [3.662834083477959, 50.39212128769671],
          [3.662861382641957, 50.39209130632399],
          [3.66286002166309, 50.39204187274628],
          [3.66285319098073, 50.3920080595617],
          [3.662837351499798, 50.392016935467],
          [3.662821526047473, 50.39202581121876]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.19120497296125283,
      "ground": "gnd"
    },
    {
      "id": "32_199358",
      "phases": "abc",
      "bus1": "32_MVLV39096",
      "bus2": "32_MVLV64612",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.662821526047473, 50.39202581121876],
          [3.662829804839671, 50.392013436134526],
          [3.662838083627766, 50.39200106104937],
          [3.662853284047919, 50.39200148041326],
          [3.663038884486407, 50.39199939745596],
          [3.663050012347577, 50.39204602441],
          [3.663083447169682, 50.39208521332962],
          [3.663141397877654, 50.3920953482584],
          [3.663152578681602, 50.39219502156682],
          [3.664062960255262, 50.392202973889425],
          [3.665021692999502, 50.392223777723736],
          [3.665067344937671, 50.39223809202935],
          [3.66520010348682, 50.392243872843586],
          [3.665241619022113, 50.39221642959385],
          [3.665309722246802, 50.39214808141504],
          [3.66559074415161, 50.39214504413915],
          [3.665863422766947, 50.392121670959604],
          [3.666219580064863, 50.39207470745658],
          [3.666297571230013, 50.39205753082205],
          [3.666309858900055, 50.392025862301985],
          [3.666303273302812, 50.39201094647228],
          [3.66629211782571, 50.39198566989591],
          [3.666319182951997, 50.39188167933494],
          [3.666372712144765, 50.39186635564951],
          [3.666383951805686, 50.39185715210951],
          [3.6663682275561, 50.39183800054019],
          [3.666250890344485, 50.391661650475825],
          [3.666301391529357, 50.39163164172983],
          [3.666335607905916, 50.39162070893773],
          [3.666346519417599, 50.39161820376546],
          [3.666367469229947, 50.39159823374978]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.32959676411899497,
      "ground": "gnd"
    },
    {
      "id": "32_62158",
      "phases": "abc",
      "bus1": "32_MVLV64612",
      "bus2": "32_MVLV73936",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.666367469229947, 50.39159823374978],
          [3.666344698325206, 50.39161304529714],
          [3.666334036053249, 50.39161648109968],
          [3.666309650986127, 50.391621222998275],
          [3.666294003148746, 50.39162723449125],
          [3.666281813920896, 50.39162760862242],
          [3.666271977225684, 50.391627230392906],
          [3.666261411258259, 50.39162634851517],
          [3.666255377832525, 50.39162539967017],
          [3.666245620462754, 50.391622714188806],
          [3.666239504838681, 50.391619720094425],
          [3.666232212436369, 50.39161310413938],
          [3.666216002029383, 50.391600509033765],
          [3.666189818772172, 50.39156647450829],
          [3.666081866279984, 50.39140945208348],
          [3.666064850801369, 50.391379159387085],
          [3.666062876070992, 50.39134325665616],
          [3.666056896644657, 50.391325247091196],
          [3.666031077804144, 50.391286936819526],
          [3.665893997701593, 50.39107844746615],
          [3.6654717762882, 50.39043453806388],
          [3.665138174744614, 50.38998827058293],
          [3.665172968634023, 50.389915328367145],
          [3.665239957318443, 50.38981980885746],
          [3.66524328995466, 50.38980940751802],
          [3.66521487453313, 50.38979282495027]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.22745750448431287,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch981129",
      "phases": "abcn",
      "bus1": "32_MVLV73936_LV",
      "bus2": "32_LVBus974413",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.66521487453313, 50.38979282495027],
          [3.665240019777212, 50.389811022336225],
          [3.665240019777212, 50.389811022336225],
          [3.665246726986488, 50.38982312798671],
          [3.665252523126718, 50.38983634732225],
          [3.665257305244487, 50.38983988536479],
          [3.665265461544324, 50.3898409638796],
          [3.665284240868228, 50.389837664794065],
          [3.665295010595071, 50.38983405739809],
          [3.665450190965004, 50.38979510095428],
          [3.66565353419124, 50.38974288015175],
          [3.665693058113084, 50.38972089659485],
          [3.665694027992905, 50.38971086180708],
          [3.665686866417459, 50.3896943188072],
          [3.665686056431164, 50.38966847257876],
          [3.66567866721008, 50.38965234485673],
          [3.665679460782849, 50.389651963844074]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04525570853692517,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch859100",
      "phases": "abcn",
      "bus1": "32_LVBus974413",
      "bus2": "32_LVBus1105383",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.665679460782849, 50.389651963844074],
          [3.665680784410887, 50.38965172069025],
          [3.665681454569436, 50.38965370574223],
          [3.665684096879669, 50.38965435922518],
          [3.665695693061906, 50.389651218496425],
          [3.665717184956946, 50.38964539516029],
          [3.66571968601446, 50.38964548478805],
          [3.665721433262426, 50.38964626461243],
          [3.665739223177206, 50.38967561571551],
          [3.665740925651712, 50.38967735627484],
          [3.665743577694001, 50.389678377597946],
          [3.66574540846469, 50.38967860011196],
          [3.665749017020448, 50.389678103410134],
          [3.665751719865673, 50.3896767998378],
          [3.665792379610041, 50.389664325709084],
          [3.665814711645235, 50.38965789199416],
          [3.665836510689453, 50.3896546588918],
          [3.665856236179359, 50.38964998539202],
          [3.665883123479132, 50.38963373836396],
          [3.665886720193403, 50.3896322635863],
          [3.665934556261162, 50.38961937976816],
          [3.665940354577915, 50.38961781836381],
          [3.665943146125886, 50.38961668433984],
          [3.665943733902946, 50.38961608567993],
          [3.665943881032661, 50.38961368794824],
          [3.665946485496113, 50.389613441412315]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.023589457073167557,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch859108",
      "phases": "abcn",
      "bus1": "32_LVBus1105383",
      "bus2": "32_LVBus1105904",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.665946485496113, 50.389613441412315],
          [3.665948485488659, 50.38961316252362],
          [3.665953854609617, 50.38961341857007],
          [3.665953821350284, 50.38961269201054],
          [3.665953746435462, 50.389612513334356],
          [3.66595310810186, 50.389611201012755],
          [3.665951949636997, 50.38960879944932],
          [3.665951949636997, 50.38960879944932]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0009167455783356146,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch253487",
      "phases": "abcn",
      "bus1": "32_LVBus1105904",
      "bus2": "32_LVBus1105905",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.665951949636997, 50.38960879944932],
          [3.665951949636997, 50.38960879944932],
          [3.665857372489961, 50.3896282014303],
          [3.665834097150527, 50.38958942380271],
          [3.665806445721314, 50.389543352494876],
          [3.665751363959886, 50.38945160233342],
          [3.665751128981897, 50.389451210003976],
          [3.66574885269214, 50.38944741155622],
          [3.66574885269214, 50.38944741155622]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.028603980933704195,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch383920",
      "phases": "abcn",
      "bus1": "32_LVBus1105383",
      "bus2": "32_LVBus1105902",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.665946485496113, 50.389613441412315],
          [3.66594708996702, 50.389613473765095],
          [3.665955228858775, 50.38961495626649],
          [3.666012343134948, 50.3895988669832],
          [3.666035961249847, 50.38959594622438],
          [3.666065868559274, 50.38958348955434],
          [3.666101058786743, 50.38957280650745],
          [3.666101058786743, 50.38957280650745]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.012059809712220086,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch286663",
      "phases": "abcn",
      "bus1": "32_LVBus1105902",
      "bus2": "32_LVBus1105903",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.666101058786743, 50.38957280650745],
          [3.666101058786743, 50.38957280650745],
          [3.666134435156995, 50.389565723815714],
          [3.666186926585806, 50.38955424339142],
          [3.666269206144593, 50.38953323313771],
          [3.666312833497706, 50.38952310492914],
          [3.666327231802371, 50.38951976332085],
          [3.666327231802371, 50.38951976332085]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.01713706443323256,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch779411",
      "phases": "abcn",
      "bus1": "32_LVBus974413",
      "bus2": "32_LVBus1105845",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.665679460782849, 50.389651963844074],
          [3.665675560778475, 50.38965271946238],
          [3.66567597528036, 50.38965406112782],
          [3.665672856648447, 50.3896555666282],
          [3.665663954497339, 50.3896576013143],
          [3.665644210681541, 50.38966211344341],
          [3.665641276039718, 50.38966155286282],
          [3.665638996499363, 50.38966028520435],
          [3.665636884069696, 50.38965684395647],
          [3.665636884069696, 50.38965684395647]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.003437316492806124,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch194181",
      "phases": "abcn",
      "bus1": "32_LVBus1105845",
      "bus2": "32_LVBus1105846",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.665636884069696, 50.38965684395647],
          [3.665636884069696, 50.38965684395647],
          [3.665623069031954, 50.38962386014659],
          [3.665567128494283, 50.38954156017309],
          [3.665539725093285, 50.389489464361716],
          [3.665527306460506, 50.389469998702424],
          [3.665519485838589, 50.38945772561035],
          [3.665519485838589, 50.38945772561035]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.02370652683302865,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch438790",
      "phases": "abcn",
      "bus1": "32_LVBus974413",
      "bus2": "32_LVBus1105384",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.665679460782849, 50.389651963844074],
          [3.665682830731955, 50.389651070366924],
          [3.665682831109267, 50.38965267676418],
          [3.665685041022047, 50.389652904154666],
          [3.665696564425719, 50.38964966549534],
          [3.665716099928584, 50.38964417740984],
          [3.665717482637583, 50.38964338169675],
          [3.665718119432461, 50.389642513278815],
          [3.665717991328156, 50.389640854416406],
          [3.665705994813775, 50.38962089960177],
          [3.665647671973073, 50.38952389857329],
          [3.665605069568644, 50.38944434414665],
          [3.665568887454294, 50.38938408686439],
          [3.665563820143415, 50.38937348015664],
          [3.665555327685675, 50.38937083479065],
          [3.665517903789596, 50.389377736720235],
          [3.665468428700132, 50.38939552012333],
          [3.665465639995133, 50.389400477163065],
          [3.665468174558466, 50.38940448820797],
          [3.6654662098182698, 50.38940530367095]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04342434551948388,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch502468",
      "phases": "abcn",
      "bus1": "32_LVBus1105384",
      "bus2": "32_LVBus1107332",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.6654662098182698, 50.38940530367095],
          [3.665464245078074, 50.38940611913392],
          [3.665463241414755, 50.38940479280982],
          [3.665455665878892, 50.389402317012575],
          [3.665442015882761, 50.389397860727996],
          [3.665434099406772, 50.38939682450442],
          [3.665428405371068, 50.38939702066288],
          [3.665422117113402, 50.38939810272632],
          [3.665417760933268, 50.389399522879216],
          [3.66536647548913, 50.38942051168765],
          [3.66526423376306, 50.38945423828832],
          [3.665243132611457, 50.389457849643776],
          [3.665219185513249, 50.38945469819781],
          [3.665184142559815, 50.38943326034263],
          [3.665135165364573, 50.389362102803105],
          [3.665135881323382, 50.38935201691421],
          [3.665150316340003, 50.389347939153176],
          [3.665150316340003, 50.389347939153176]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03379660587671502,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch262159",
      "phases": "abcn",
      "bus1": "32_LVBus1107332",
      "bus2": "32_LVBus1107333",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.665150316340003, 50.389347939153176],
          [3.665150316340003, 50.389347939153176],
          [3.665174274036767, 50.38934512258038],
          [3.665233692814313, 50.38932593953427],
          [3.665338775252013, 50.389302502709],
          [3.665381107789647, 50.38929118626393],
          [3.665381107789647, 50.38929118626393]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.01764382617717486,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch304513",
      "phases": "abcn",
      "bus1": "32_LVBus1107333",
      "bus2": "32_LVBus1107334",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.665381107789647, 50.38929118626393],
          [3.665381107789647, 50.38929118626393],
          [3.665393450200351, 50.38931785913837],
          [3.665433867097262, 50.38930948003169],
          [3.665513740883227, 50.38928880140533],
          [3.665559586986372, 50.389277114869664],
          [3.665590164918498, 50.38926931770334],
          [3.665716046567742, 50.38923723780686],
          [3.665834747119486, 50.389206985410425],
          [3.665851154159871, 50.38918937092546],
          [3.665851154159871, 50.38918937092546]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0391001641562405,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch760199",
      "phases": "abcn",
      "bus1": "32_LVBus1107334",
      "bus2": "32_LVBus1107335",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.665851154159871, 50.38918937092546],
          [3.665851154159871, 50.38918937092546],
          [3.665860207227489, 50.3891919832871],
          [3.665874784323024, 50.38918054496419],
          [3.665885174312361, 50.38917585572499],
          [3.665895233785179, 50.38917353030348],
          [3.665899996366373, 50.38917314675925],
          [3.665902328494805, 50.3891737497456],
          [3.665905080348919, 50.389175891775864],
          [3.665910231350708, 50.38918382322202],
          [3.665909279715792, 50.38918764759549],
          [3.665909279715792, 50.38918764759549]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006227381975680726,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch230549",
      "phases": "abcn",
      "bus1": "32_LVBus1107335",
      "bus2": "32_LVBus1107336",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.665909279715792, 50.38918764759549],
          [3.665909279715792, 50.38918764759549],
          [3.665910622291996, 50.389193825356614],
          [3.66591255563926, 50.389196864694],
          [3.665954247627939, 50.389262689211414],
          [3.665981041303324, 50.38930499159128],
          [3.665995365270118, 50.38932484045196],
          [3.666004268938329, 50.38933719154899],
          [3.666004268938329, 50.38933719154899]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.01797945650124207,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch931578",
      "phases": "abcn",
      "bus1": "32_MVLV73936_LV",
      "bus2": "32_LVBus974411",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.66521487453313, 50.38979282495027],
          [3.665237264609843, 50.389811940567164],
          [3.665237264609843, 50.389811940567164],
          [3.665250667458492, 50.38983836864655],
          [3.665250851238315, 50.389846380716115],
          [3.665287928427688, 50.38990226686927],
          [3.665286504458887, 50.38991477449183],
          [3.665276034198754, 50.38992492989318],
          [3.665279026534403, 50.389934042372005],
          [3.665309139622928, 50.389978723073696],
          [3.665313035612255, 50.3899806014696],
          [3.665316181996329, 50.38998067515707],
          [3.665319307977479, 50.38997997727478],
          [3.6653185640536514, 50.389978564383036]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.020736315182315192,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch670500",
      "phases": "abcn",
      "bus1": "32_LVBus974411",
      "bus2": "32_LVBus1105378",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.6653185640536514, 50.389978564383036],
          [3.665318290035598, 50.38997864213038],
          [3.665314897141664, 50.38997986340696],
          [3.665311972284554, 50.38997861169138],
          [3.665309104273899, 50.38997738628425],
          [3.665279662191084, 50.389932599613516],
          [3.665277369455543, 50.38992605519974],
          [3.665288065275877, 50.38991487428979],
          [3.665289566967441, 50.38990318248905],
          [3.665255528479143, 50.389849668611504],
          [3.665257147584853, 50.38984613318587],
          [3.665263375645102, 50.38984277230895],
          [3.665273043488988, 50.389841025530096],
          [3.665281871925288, 50.38983938653953],
          [3.665294251447956, 50.38983613866722],
          [3.665334861598346, 50.389825495989726],
          [3.665343867721782, 50.389823675588076],
          [3.665462779916406, 50.389793403356094],
          [3.665589262306827, 50.389762223538874],
          [3.665654659897155, 50.38974404361711],
          [3.665692484203718, 50.38972414252455],
          [3.665702303865358, 50.389720706900086],
          [3.665749951633283, 50.38970069959099],
          [3.665758611563193, 50.38970012135561],
          [3.665762906214928, 50.38970168132705],
          [3.665765739651397, 50.38970425324414],
          [3.665767577813253, 50.38971218460933],
          [3.665820093672692, 50.38979129972862],
          [3.665823039695683, 50.38979467811458]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06713337178455538,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch405230",
      "phases": "abcn",
      "bus1": "32_LVBus1105378",
      "bus2": "32_LVBus1130039",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.665823039695683, 50.38979467811458],
          [3.665825985718674, 50.38979805650055],
          [3.665844595611783, 50.38980745780636],
          [3.665907562804069, 50.389871984325936],
          [3.665923483026913, 50.389894328728744],
          [3.665924332134899, 50.38989511826126],
          [3.665925568013198, 50.389895670279834],
          [3.665928854254369, 50.389895724490785],
          [3.665935498003072, 50.38989322061852],
          [3.665935498003072, 50.38989322061852]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01387393860461689,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch135446",
      "phases": "abcn",
      "bus1": "32_LVBus1130039",
      "bus2": "32_LVBus1130040",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.665935498003072, 50.38989322061852],
          [3.665935498003072, 50.38989322061852],
          [3.665967006714528, 50.38988610432596],
          [3.666119735685982, 50.389840990243606],
          [3.666278563302022, 50.38980514328873],
          [3.666329663723495, 50.38979360605921],
          [3.666344466916405, 50.38982041375024],
          [3.666435146180972, 50.38979693435503],
          [3.6665194956674, 50.38977509386637],
          [3.666526006609901, 50.38977340806004],
          [3.666526006609901, 50.38977340806004]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04726412072126009,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch413517",
      "phases": "abcn",
      "bus1": "32_LVBus974411",
      "bus2": "32_LVBus1105472",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.6653185640536514, 50.389978564383036],
          [3.665318094147878, 50.38997707374397],
          [3.665316369633688, 50.389977684685654],
          [3.665313497955332, 50.3899779131557],
          [3.665311744023014, 50.38997741160139],
          [3.665309943755805, 50.38997621952632],
          [3.665309955727019, 50.38997507966025],
          [3.665310401792305, 50.38997389920553],
          [3.665311293101979, 50.38997309983399],
          [3.665318677590828, 50.38997047132428],
          [3.665318677590828, 50.38997047132428]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0016390933097019747,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch145975",
      "phases": "abcn",
      "bus1": "32_LVBus1105472",
      "bus2": "32_LVBus1105473",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.665318677590828, 50.38997047132428],
          [3.665318677590828, 50.38997047132428],
          [3.665322999567915, 50.38996563233599],
          [3.665486795144611, 50.38992545198553],
          [3.665644049269245, 50.38988687673209],
          [3.665682598990172, 50.38987741389911],
          [3.665704035766299, 50.389872156545245],
          [3.665704035766299, 50.389872156545245]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.02964344077966373,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch382018",
      "phases": "abcn",
      "bus1": "32_MVLV73936_LV",
      "bus2": "32_LVBus974403",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.66521487453313, 50.38979282495027],
          [3.665223435121153, 50.389815033591354],
          [3.665223435121153, 50.389815033591354],
          [3.66521783529215, 50.389827819673535],
          [3.665216082068222, 50.389844333395175],
          [3.665208977615764, 50.389852774223485],
          [3.665145291984272, 50.3898720033451],
          [3.664717485210988, 50.38998262100089],
          [3.664675446468244, 50.38992010242701],
          [3.664586765900824, 50.38978819575515],
          [3.664503638103879, 50.38966453923557],
          [3.664472032619545, 50.389617532153025],
          [3.664463996231478, 50.38960558440425],
          [3.664453504769445, 50.38958997473035],
          [3.664453504769445, 50.38958997473035]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08975045859923277,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch946272",
      "phases": "abcn",
      "bus1": "32_LVBus974403",
      "bus2": "32_LVBus974404",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.664453504769445, 50.38958997473035],
          [3.664453504769445, 50.38958997473035],
          [3.664366914192453, 50.38951002447994],
          [3.664248367211355, 50.38954189812049],
          [3.664028431246824, 50.38960103546268],
          [3.663899053703187, 50.38963582567841],
          [3.663847299970912, 50.38964974713948],
          [3.663808480966719, 50.38966018152986],
          [3.663746368833829, 50.389730492634854],
          [3.663698050263186, 50.38978519208385],
          [3.663672098477013, 50.38981456690449],
          [3.663737536968979, 50.389906331760216],
          [3.663818384651989, 50.39001971983272],
          [3.663818384651989, 50.39001971983272]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09870227386010219,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch375538",
      "phases": "abcn",
      "bus1": "32_LVBus974404",
      "bus2": "32_LVBus974405",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.663818384651989, 50.39001971983272],
          [3.663818384651989, 50.39001971983272],
          [3.663905790129038, 50.39008747451838],
          [3.663888701155797, 50.39009737817558],
          [3.663909303879229, 50.39009135835366],
          [3.663909303879229, 50.39009135835366]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013020471248676842,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch694574",
      "phases": "abcn",
      "bus1": "32_LVBus974405",
      "bus2": "32_LVBus974407",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.663909303879229, 50.39009135835366],
          [3.663909303879229, 50.39009135835366],
          [3.664026926444635, 50.390207759480106],
          [3.664073706411703, 50.390269634750126],
          [3.664099055245771, 50.39041934849703],
          [3.664099055245771, 50.39041934849703]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.039810402663112324,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch946553",
      "phases": "abcn",
      "bus1": "32_LVBus974407",
      "bus2": "32_LVBus974408",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.664099055245771, 50.39041934849703],
          [3.664099055245771, 50.39041934849703],
          [3.664084837695814, 50.39047471188368],
          [3.664094475703917, 50.3905807557933],
          [3.664082285440969, 50.390592239898375],
          [3.664086808341462, 50.390651322693024],
          [3.664064867871464, 50.39071883089647],
          [3.664063153586143, 50.39072408141899],
          [3.664062612031784, 50.390728556464396],
          [3.664062612031784, 50.390728556464396]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03494626183599079,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch618530",
      "phases": "abcn",
      "bus1": "32_LVBus974407",
      "bus2": "32_LVBus974409",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.664099055245771, 50.39041934849703],
          [3.664099055245771, 50.39041934849703],
          [3.66410817114214, 50.390430710246456],
          [3.6644281856542, 50.39036200236376],
          [3.66444237673006, 50.39037736566057],
          [3.664448784150772, 50.390458343344946],
          [3.664468712907366, 50.39049905987877],
          [3.664506478524107, 50.39054967086824],
          [3.664541738284369, 50.39057557574881],
          [3.664543900559107, 50.39057984210786],
          [3.664543900559107, 50.39057984210786]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.051732667968367986,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch606519",
      "phases": "abcn",
      "bus1": "32_LVBus974405",
      "bus2": "32_LVBus974406",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.663909303879229, 50.39009135835366],
          [3.663909303879229, 50.39009135835366],
          [3.663988590262087, 50.39007175504375],
          [3.664055797095511, 50.39012149191685],
          [3.664056212368198, 50.390121801533574],
          [3.664060378892013, 50.39012488857809],
          [3.664060378892013, 50.39012488857809]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013855313921444715,
      "ground": "gnd"
    },
    {
      "id": "32_208155",
      "phases": "abc",
      "bus1": "32_MVLV64612",
      "bus2": "32_MVLV50028",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.666367469229947, 50.39159823374978],
          [3.666349198405177, 50.39162023887733],
          [3.66633842222261, 50.39162308360911],
          [3.666304084787342, 50.391633685662576],
          [3.666262270059874, 50.39165774025906],
          [3.666258703812094, 50.39166090187877],
          [3.666261246097999, 50.3916662589571],
          [3.666318739946925, 50.391751422372685],
          [3.666371147939273, 50.39183112157501],
          [3.666430650707035, 50.39192162981886],
          [3.666499986378168, 50.39200811888037],
          [3.666560155336944, 50.39200179629814],
          [3.66662762982908, 50.39200311254254],
          [3.666735235093232, 50.391978803787545],
          [3.666757334756944, 50.391982648000564],
          [3.667131943562702, 50.39186809428932],
          [3.667414281077837, 50.391794473765565],
          [3.667709290382739, 50.391730246082425],
          [3.667714214779395, 50.39171476596519],
          [3.667805781989982, 50.39168813503356],
          [3.667843394155351, 50.39166073312682],
          [3.667901544816664, 50.3915920334874],
          [3.667770661743338, 50.39128714006436],
          [3.667662565909351, 50.39103531600262],
          [3.667566829317785, 50.39081229112373],
          [3.667636896347227, 50.39079283015146],
          [3.667716659240633, 50.390775857736806],
          [3.667734974255163, 50.39079370676174],
          [3.6677515020212, 50.39080979822273],
          [3.667764459355304, 50.390820409144354]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.2700434071418129,
      "ground": "gnd"
    },
    {
      "id": "32_83343",
      "phases": "abc",
      "bus1": "32_MVLV50028",
      "bus2": "32_MVLV70814",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.667764459355304, 50.390820409144354],
          [3.667743823193711, 50.3908177428481],
          [3.667721691105086, 50.390804179995605],
          [3.667697090527243, 50.39078910925893],
          [3.667586973319175, 50.39081545636404],
          [3.667849092640008, 50.39142756419866],
          [3.667946852489199, 50.39165586162898],
          [3.668121379360239, 50.39162531674698],
          [3.668620191195592, 50.391526105405326],
          [3.668674701185093, 50.3915292840404],
          [3.668824157108078, 50.3915025187199],
          [3.669155496357849, 50.391443161752285],
          [3.669360864268386, 50.39139147839852],
          [3.669498438975263, 50.39136190644103],
          [3.669640495981695, 50.39135366250558],
          [3.669685171583854, 50.39133221415383],
          [3.669861222763074, 50.39136078188821],
          [3.669882221014804, 50.39136173878786],
          [3.669903219029258, 50.39136268671205]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.2538497912631917,
      "ground": "gnd"
    },
    {
      "id": "32_228363",
      "phases": "abc",
      "bus1": "32_MVLV70814",
      "bus2": "32_MVLV50023",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.669903219029258, 50.39136268671205],
          [3.669903325045824, 50.39134922411529],
          [3.669903431062334, 50.3913357615183],
          [3.669905316037805, 50.391083033769526],
          [3.670008045065445, 50.391076122285966],
          [3.670028980344449, 50.391074710626945],
          [3.670049915622281, 50.39107329896419]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.038453124378662176,
      "ground": "gnd"
    },
    {
      "id": "32_210341",
      "phases": "abc",
      "bus1": "32_MVLV70814",
      "bus2": "32_MVLV50173",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.669903219029258, 50.39136268671205],
          [3.66989037194591, 50.39135202097534],
          [3.669877524868021, 50.391341355237095],
          [3.669779999030477, 50.39132429367846],
          [3.66976689289261, 50.3912991013486],
          [3.669737032536461, 50.39128529060946],
          [3.669725511170481, 50.39121559549],
          [3.669698458652428, 50.39105205399158],
          [3.669660114476005, 50.39088725284217],
          [3.669619536387769, 50.390712846439556],
          [3.669599690673345, 50.39065901834334],
          [3.669626567739381, 50.39061277849072],
          [3.669574720787718, 50.39044748645186],
          [3.669597401055664, 50.390364757681944],
          [3.669680107923723, 50.3903037689582],
          [3.669782657088906, 50.39027849814969],
          [3.669771831448853, 50.390235018337606],
          [3.669941596755115, 50.39022522611598],
          [3.670063355455712, 50.390211826162755],
          [3.670244530673701, 50.390191885461974],
          [3.670400771993524, 50.39018135982029],
          [3.6707236671969, 50.390142210423804],
          [3.670914107321692, 50.39011911692458],
          [3.671041665009724, 50.39007513141293],
          [3.671065004198269, 50.390034224438374],
          [3.67106303768194, 50.38999506391917],
          [3.670950260952691, 50.38975620702148],
          [3.670884435563434, 50.38962023356465],
          [3.670752044998821, 50.389612220340574],
          [3.670704435523592, 50.38960927288801],
          [3.670684228087699, 50.38960053579221]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.29818793991306813,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch946520",
      "phases": "abcn",
      "bus1": "32_MVLV50173_LV",
      "bus2": "32_LVBus974245",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.670684228087699, 50.38960053579221],
          [3.67070257505447, 50.38959207135598],
          [3.67070257505447, 50.38959207135598],
          [3.670866015659041, 50.38956251320514],
          [3.670866015659041, 50.38956251320514]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.012079136435555072,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch219603",
      "phases": "abcn",
      "bus1": "32_LVBus974245",
      "bus2": "32_LVBus974246",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.670866015659041, 50.38956251320514],
          [3.670866015659041, 50.38956251320514],
          [3.670793938509166, 50.38933381301963],
          [3.670721875812208, 50.38910510359994],
          [3.670665557507497, 50.38892638972833],
          [3.670659214247681, 50.388902658641705],
          [3.670550432503207, 50.38849580311535],
          [3.670498396724138, 50.388301220820274],
          [3.670492988256798, 50.38828097058141],
          [3.670492988256798, 50.38828097058141]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.14501746911971092,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch337269",
      "phases": "abcn",
      "bus1": "32_LVBus974246",
      "bus2": "32_LVBus974247",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.670492988256798, 50.38828097058141],
          [3.670492988256798, 50.38828097058141],
          [3.670389393623246, 50.3880572694577],
          [3.67030173299336, 50.38786798243924],
          [3.670223737375936, 50.38769958145958],
          [3.670193844730426, 50.387675486544026],
          [3.669854097354541, 50.38740162203442],
          [3.66985371013441, 50.38740131213169],
          [3.669849736846403, 50.38739810650909],
          [3.669849736846403, 50.38739810650909]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.11024945890355904,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch345619",
      "phases": "abcn",
      "bus1": "32_LVBus974247",
      "bus2": "32_LVBus974248",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.669849736846403, 50.38739810650909],
          [3.669849736846403, 50.38739810650909],
          [3.669844685167182, 50.38739499335038],
          [3.669476105503131, 50.38716753266279],
          [3.669391881339445, 50.38711555996192],
          [3.669291405112165, 50.38703298137132],
          [3.669176034615007, 50.38693817056614],
          [3.668998613954231, 50.38662547981476],
          [3.668980045300431, 50.38655884906454],
          [3.668937401088487, 50.386405822874494],
          [3.668936175000403, 50.38640140283148],
          [3.668936175000403, 50.38640140283148]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.13257447360248634,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch662466",
      "phases": "abcn",
      "bus1": "32_MVLV50173_LV",
      "bus2": "32_LVBus974243",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.670684228087699, 50.38960053579221],
          [3.670705972832593, 50.389604257509795],
          [3.670705972832593, 50.389604257509795],
          [3.670866298264325, 50.389602759966664],
          [3.671148101865758, 50.39018623581119],
          [3.671291405202914, 50.39048294148582],
          [3.671373148478728, 50.39093955533926],
          [3.671359562165763, 50.39124931632735],
          [3.671362178856225, 50.391385338329854],
          [3.671362229437744, 50.39138829929992],
          [3.671367022803881, 50.39163743662688],
          [3.671431501428, 50.39163326356194],
          [3.671436384815409, 50.39163319259551],
          [3.671465347844654, 50.39163275250633],
          [3.671465347844654, 50.39163275250633]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.2496586923872018,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch533984",
      "phases": "abcn",
      "bus1": "32_MVLV50173_LV",
      "bus2": "32_LVBus974239",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.670684228087699, 50.38960053579221],
          [3.670705196515315, 50.38959933903211],
          [3.670705196515315, 50.38959933903211],
          [3.670880821209939, 50.38958932035895],
          [3.670880821209939, 50.38958932035895]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.012539121250961174,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch009232",
      "phases": "abcn",
      "bus1": "32_LVBus974239",
      "bus2": "32_LVBus974240",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.670880821209939, 50.38958932035895],
          [3.670880821209939, 50.38958932035895],
          [3.670882844361189, 50.38959361505033],
          [3.670973706472757, 50.389786967803865],
          [3.671086796962597, 50.3900275892072],
          [3.671137993812227, 50.39013652013737],
          [3.671149837065655, 50.39016171709765],
          [3.671149837065655, 50.39016171709765]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06648340932434275,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch030293",
      "phases": "abcn",
      "bus1": "32_LVBus974240",
      "bus2": "32_LVBus974241",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.671149837065655, 50.39016171709765],
          [3.671149837065655, 50.39016171709765],
          [3.671142884461592, 50.39016209769332],
          [3.670710414193503, 50.390185511710364],
          [3.670453830152526, 50.39022614037214],
          [3.670264246863437, 50.39025615202219],
          [3.670236158819976, 50.39025885284762],
          [3.6698993258877, 50.39029123290173],
          [3.669792793688736, 50.39028860099662],
          [3.669417009687091, 50.39027933052878],
          [3.669398243027903, 50.39027886987192],
          [3.669398243027903, 50.39027886987192]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.12595112274494977,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch651486",
      "phases": "abcn",
      "bus1": "32_MVLV50173_LV",
      "bus2": "32_LVBus974230",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.670684228087699, 50.38960053579221],
          [3.670703217405868, 50.389595645139465],
          [3.670703217405868, 50.389595645139465],
          [3.670753622298089, 50.389590207165064],
          [3.67075802665896, 50.38958954911634],
          [3.670758515926506, 50.38958947201227],
          [3.670880315715519, 50.389571341306045],
          [3.671178199093922, 50.390170392518684],
          [3.671178199093922, 50.390170392518684]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08280869831434422,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch155688",
      "phases": "abcn",
      "bus1": "32_LVBus974230",
      "bus2": "32_LVBus974231",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.671178199093922, 50.390170392518684],
          [3.671178199093922, 50.390170392518684],
          [3.671185922824796, 50.39044903288659],
          [3.671197336247335, 50.39051089455849],
          [3.671243354012946, 50.39076041030136],
          [3.671285222051259, 50.3909873916479],
          [3.671285222051259, 50.3909873916479]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09129995330066007,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch256250",
      "phases": "abcn",
      "bus1": "32_LVBus974231",
      "bus2": "32_LVBus974232",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.671285222051259, 50.3909873916479],
          [3.671285222051259, 50.3909873916479],
          [3.67166210910306, 50.39088421437129],
          [3.672224523966324, 50.39087784567284],
          [3.672224523966324, 50.39087784567284]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06915663284642654,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch156718",
      "phases": "abcn",
      "bus1": "32_LVBus974231",
      "bus2": "32_LVBus974233",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.671285222051259, 50.3909873916479],
          [3.671285222051259, 50.3909873916479],
          [3.671285102632907, 50.390991880096806],
          [3.671278643049887, 50.391238599981484],
          [3.671271550208492, 50.39150904573261],
          [3.671271550208492, 50.39150904573261]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05803516884603105,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch138641",
      "phases": "abcn",
      "bus1": "32_LVBus974233",
      "bus2": "32_LVBus974234",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.671271550208492, 50.39150904573261],
          [3.671271550208492, 50.39150904573261],
          [3.671307042068885, 50.391946749705866],
          [3.671307043737153, 50.39194681250782],
          [3.671335646463447, 50.39229955064861],
          [3.671335646463447, 50.39229955064861]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08805114061600364,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch042613",
      "phases": "abcn",
      "bus1": "32_LVBus974234",
      "bus2": "32_LVBus974235",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.671335646463447, 50.39229955064861],
          [3.671335646463447, 50.39229955064861],
          [3.671336357077548, 50.392301463432396],
          [3.671337264437265, 50.39230391253766],
          [3.67135619744243, 50.39235499506773],
          [3.671371258132083, 50.39239559278947],
          [3.671387740320476, 50.39244002504502],
          [3.671410816768073, 50.39250228043638],
          [3.671414052980529, 50.392511013181846],
          [3.671461898998287, 50.39264006449143],
          [3.671498221777278, 50.392738019334935],
          [3.67154606822846, 50.39286707057368],
          [3.67154930448804, 50.39287580331142],
          [3.671588863882074, 50.39298249083459],
          [3.671623765885084, 50.393076620036744],
          [3.671624476521197, 50.39307853281687],
          [3.671624476521197, 50.39307853281687]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08905220474479589,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch165485",
      "phases": "abcn",
      "bus1": "32_LVBus974235",
      "bus2": "32_LVBus974236",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.671624476521197, 50.39307853281687],
          [3.671624476521197, 50.39307853281687],
          [3.672110890805528, 50.39311734102576],
          [3.672111974085694, 50.393117427976364],
          [3.672117854579162, 50.393117893585334],
          [3.672117854579162, 50.393117893585334]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03535599818319685,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch055634",
      "phases": "abcn",
      "bus1": "32_LVBus974236",
      "bus2": "32_LVBus974237",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.672117854579162, 50.393117893585334],
          [3.672117854579162, 50.393117893585334],
          [3.672659964814414, 50.3931383794139],
          [3.672664321238278, 50.393138547458044],
          [3.6726669771007, 50.39313864423824],
          [3.6726669771007, 50.39313864423824]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03911594930353548,
      "ground": "gnd"
    },
    {
      "id": "32_116550",
      "phases": "abc",
      "bus1": "32_MVLV70814",
      "bus2": "32_MVLV74328",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.669903219029258, 50.39136268671205],
          [3.669901947236285, 50.39137612605359],
          [3.669885780028865, 50.39138635258914],
          [3.669844553845648, 50.39141241229367],
          [3.669930844832531, 50.3915425102389],
          [3.669870225091988, 50.39162121706538],
          [3.669983429578401, 50.39183390966063],
          [3.670062755953628, 50.391982946944225],
          [3.670124988217102, 50.39209987108873],
          [3.670177365812842, 50.3921982804265],
          [3.670219884714517, 50.39230711709733],
          [3.670260437462477, 50.392475680991986],
          [3.670306935976033, 50.39268735562166],
          [3.670335868591783, 50.39281901757539],
          [3.670338721043898, 50.39286830031021],
          [3.670342510282056, 50.392933834276306],
          [3.670336951785023, 50.39296718017796],
          [3.670312546112861, 50.393037264812136],
          [3.67027837193547, 50.393093688850776],
          [3.670219720079221, 50.39315138349453],
          [3.670058047914838, 50.39331044706176],
          [3.670132728745751, 50.39332878821598],
          [3.670160683542377, 50.39332258892213],
          [3.670292967289018, 50.393254286767686],
          [3.670466251374463, 50.39320321002683],
          [3.670601357998422, 50.3931815072479],
          [3.670873072537523, 50.39314812716526],
          [3.67126763030732, 50.39309965549481],
          [3.671590922350644, 50.39303988594108],
          [3.671878305461218, 50.39304306522694],
          [3.671912892428006, 50.39304344344547],
          [3.671933210823395, 50.39303992024329]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.3674554124057468,
      "ground": "gnd"
    },
    {
      "id": "32_200901",
      "phases": "abc",
      "bus1": "32_MVLV74328",
      "bus2": "32_MVBus35732",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.671933210823395, 50.39303992024329],
          [3.671914681412548, 50.393046313735404],
          [3.671865983651413, 50.39304691439465],
          [3.671596756529909, 50.39305023276178],
          [3.671438034074646, 50.39307866349045],
          [3.671234726565373, 50.393115080479376],
          [3.670966637640806, 50.393148583557],
          [3.67070851092569, 50.39318084719093],
          [3.670470765250193, 50.393216712216834],
          [3.670376018118293, 50.39324101035073],
          [3.670282478665543, 50.393275902904804],
          [3.67016783882232, 50.39333194327926],
          [3.670132074383722, 50.39333851445332],
          [3.670048133777455, 50.39331880194105],
          [3.6699318269713, 50.39343318397421],
          [3.669860602236189, 50.393537680971164],
          [3.669859281298433, 50.393547683659826],
          [3.669836273264961, 50.39372232118415],
          [3.669850384448661, 50.39375044609683],
          [3.669859081114748, 50.393800428219784],
          [3.669930721999551, 50.393947538337734],
          [3.669972982162752, 50.3940106178754],
          [3.670059999186913, 50.39412187048562],
          [3.670091417272351, 50.394162039588245],
          [3.670091417272351, 50.394162039588245]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.24002158780036786,
      "ground": "gnd"
    },
    {
      "id": "32_231287",
      "phases": "abc",
      "bus1": "32_MVBus35732",
      "bus2": "32_MVLV60097",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.670091417272351, 50.394162039588245],
          [3.670091417272351, 50.394162039588245],
          [3.670094177286998, 50.3941766377079],
          [3.670131345826618, 50.39423987111353],
          [3.670133706127306, 50.39427696307283],
          [3.670123092205988, 50.39429386903466],
          [3.670086613877921, 50.394316942618794],
          [3.669867413136217, 50.39437469986987],
          [3.669595945498423, 50.394446233477225],
          [3.669526786759646, 50.394458820268326],
          [3.669463109105575, 50.39446422204172],
          [3.669401514442163, 50.39446135385766],
          [3.669087949031815, 50.39442777841788],
          [3.668428637847916, 50.394311202473325],
          [3.668358282192871, 50.394298763386374],
          [3.668332456645571, 50.39429898925765],
          [3.668229358639279, 50.394382812636785],
          [3.668222391098741, 50.39438847905881],
          [3.668202677749942, 50.39439420274765],
          [3.668186981426644, 50.39440317648322]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.16324434977673508,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch440243",
      "phases": "abcn",
      "bus1": "32_MVLV60097_LV",
      "bus2": "32_LVBus974304",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.668186981426644, 50.39440317648322],
          [3.668195032549423, 50.39441561735705],
          [3.668195032549423, 50.39441561735705],
          [3.668205762628438, 50.39443220224787],
          [3.668251641003657, 50.39450314945404],
          [3.668085480473263, 50.394547280464835],
          [3.66806023996919, 50.394513963143034],
          [3.668054115628919, 50.39450588980965],
          [3.668040222523333, 50.39448755328109],
          [3.668040222523333, 50.39448755328109]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03071270324972226,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch867547",
      "phases": "abcn",
      "bus1": "32_LVBus974304",
      "bus2": "32_LVBus974305",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.668040222523333, 50.39448755328109],
          [3.668040222523333, 50.39448755328109],
          [3.668058939165593, 50.394553876776136],
          [3.667773629772245, 50.39461284864357],
          [3.667744124270732, 50.394614074474816],
          [3.667721374534202, 50.39460534650673],
          [3.667641126560514, 50.394467518103575],
          [3.667638684820206, 50.39446331766091],
          [3.667638684820206, 50.39446331766091]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04966505233811175,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch746053",
      "phases": "abcn",
      "bus1": "32_MVLV60097_LV",
      "bus2": "32_LVBus974301",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.668186981426644, 50.39440317648322],
          [3.66819780266391, 50.39441472582848],
          [3.66819780266391, 50.39441472582848],
          [3.668281193748715, 50.39450370886561],
          [3.668277447681575, 50.39462244296313],
          [3.668315865240815, 50.394689441493135],
          [3.668293971595099, 50.394696597765325],
          [3.668250351515532, 50.39471086361549],
          [3.668250351515532, 50.39471086361549]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03791886225692091,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch509389",
      "phases": "abcn",
      "bus1": "32_LVBus974301",
      "bus2": "32_LVBus974302",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.668250351515532, 50.39471086361549],
          [3.668250351515532, 50.39471086361549],
          [3.668257329513448, 50.39471035727832],
          [3.66826429347626, 50.39470985109281],
          [3.668323339549572, 50.39470554112411],
          [3.668446467087798, 50.394936129161174],
          [3.668391497256096, 50.394951226957474],
          [3.668386981535738, 50.3949524694438],
          [3.668385044221947, 50.394953001959685],
          [3.668385044221947, 50.394953001959685]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.037080322595420497,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch563695",
      "phases": "abcn",
      "bus1": "32_MVLV60097_LV",
      "bus2": "32_LVBus974291",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.668186981426644, 50.39440317648322],
          [3.668200742867161, 50.3944133657964],
          [3.668200742867161, 50.3944133657964],
          [3.668402380214955, 50.39456258665043],
          [3.668621567894425, 50.39490986730158],
          [3.668621567894425, 50.39490986730158]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06358988531556092,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch440244",
      "phases": "abcn",
      "bus1": "32_LVBus974291",
      "bus2": "32_LVBus974292",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.668621567894425, 50.39490986730158],
          [3.668621567894425, 50.39490986730158],
          [3.668708887960435, 50.39503101603906],
          [3.668722486962691, 50.395049894124845],
          [3.668828519861194, 50.39517097464058],
          [3.668828519861194, 50.39517097464058]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03258496896288476,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch324472",
      "phases": "abcn",
      "bus1": "32_LVBus974292",
      "bus2": "32_LVBus974293",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.668828519861194, 50.39517097464058],
          [3.668828519861194, 50.39517097464058],
          [3.668568682813299, 50.395153462952976],
          [3.668405748622531, 50.39514248441382],
          [3.668405748622531, 50.39514248441382]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.030228322833378087,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch121554",
      "phases": "abcn",
      "bus1": "32_LVBus974293",
      "bus2": "32_LVBus974294",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.668405748622531, 50.39514248441382],
          [3.668405748622531, 50.39514248441382],
          [3.668342542298633, 50.39516199698172],
          [3.668167112574024, 50.39521614497907],
          [3.668039167530303, 50.39525563513373],
          [3.668027790710559, 50.39525915059062],
          [3.668027790710559, 50.39525915059062]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.029844483546387725,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch285173",
      "phases": "abcn",
      "bus1": "32_LVBus974294",
      "bus2": "32_LVBus974295",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.668027790710559, 50.39525915059062],
          [3.668027790710559, 50.39525915059062],
          [3.667757522842134, 50.395334382320016],
          [3.667654574960976, 50.39536304772629],
          [3.667564476110591, 50.39538812785116],
          [3.66750960851674, 50.3954034036139],
          [3.667474391205193, 50.39541320775719],
          [3.667455493322334, 50.39541846480026],
          [3.667415783758282, 50.39537580923675],
          [3.667397518375998, 50.3953561828156],
          [3.667369745598381, 50.39535923849209],
          [3.667322052840824, 50.39536447510634],
          [3.667293650135609, 50.395367600402594],
          [3.667215216954693, 50.39537622089379],
          [3.667211707420988, 50.39537729091063],
          [3.667110305076178, 50.39540813781999],
          [3.667008916879293, 50.39543899346434],
          [3.666907514522371, 50.39546984917553],
          [3.666806125838249, 50.39550069567843],
          [3.666692049770167, 50.395535412623445],
          [3.66656529958809, 50.39557397290792],
          [3.666448033817987, 50.395609657440964],
          [3.666448033817987, 50.395609657440964]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.12601600981075387,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch225460",
      "phases": "abcn",
      "bus1": "32_LVBus974292",
      "bus2": "32_LVBus974296",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.668828519861194, 50.39517097464058],
          [3.668828519861194, 50.39517097464058],
          [3.668900594672424, 50.39528525257624],
          [3.669018543790716, 50.395480824660815],
          [3.669018543790716, 50.395480824660815]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03702158147806704,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch694581",
      "phases": "abcn",
      "bus1": "32_LVBus974296",
      "bus2": "32_LVBus974299",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.669018543790716, 50.395480824660815],
          [3.669018543790716, 50.395480824660815],
          [3.669170834203222, 50.39544404013341],
          [3.669199468432478, 50.39542953254624],
          [3.669218003562756, 50.39542013306166],
          [3.669218003562756, 50.39542013306166]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01585640664114796,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch281550",
      "phases": "abcn",
      "bus1": "32_LVBus974296",
      "bus2": "32_LVBus974297",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.669018543790716, 50.395480824660815],
          [3.669018543790716, 50.395480824660815],
          [3.66902037813308, 50.39548382013078],
          [3.669021111536991, 50.39548500575849],
          [3.66902551338873, 50.395492173354235],
          [3.669035783667209, 50.39550887082847],
          [3.66908525965808, 50.39558939905584],
          [3.669095529976389, 50.39560609652296],
          [3.669100665257085, 50.39561444974194],
          [3.669102499609247, 50.39561744521012],
          [3.669102499609247, 50.39561744521012]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.016327684383088476,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch268652",
      "phases": "abcn",
      "bus1": "32_LVBus974297",
      "bus2": "32_LVBus974298",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.669102499609247, 50.39561744521012],
          [3.669102499609247, 50.39561744521012],
          [3.669104843995792, 50.39562167359716],
          [3.66911655213721, 50.39564282465523],
          [3.669121226880224, 50.395651281580434],
          [3.669125915660043, 50.395659738353395],
          [3.669182878634387, 50.39576263895345],
          [3.669294504399714, 50.395964265025164],
          [3.669314219893904, 50.39599988549142],
          [3.66941326607941, 50.39611572836561],
          [3.669474119409923, 50.396186889596144],
          [3.669474119409923, 50.396186889596144]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06883268757141826,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch629550",
      "phases": "abcn",
      "bus1": "32_MVLV60097_LV",
      "bus2": "32_LVBus974285",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.668186981426644, 50.39440317648322],
          [3.668203034136841, 50.394411887152394],
          [3.668203034136841, 50.394411887152394],
          [3.668389757707355, 50.394513275209206],
          [3.668389757707355, 50.394513275209206]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.017420822076951323,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch839940",
      "phases": "abcn",
      "bus1": "32_LVBus974285",
      "bus2": "32_LVBus974286",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.668389757707355, 50.394513275209206],
          [3.668389757707355, 50.394513275209206],
          [3.668435881392055, 50.394553213626196],
          [3.668530137080789, 50.39470619089141],
          [3.668581673647153, 50.394789838056056],
          [3.668632298843986, 50.39486505029167],
          [3.668657947863044, 50.394903164287385],
          [3.668657947863044, 50.394903164287385]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04753462357098311,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch951402",
      "phases": "abcn",
      "bus1": "32_LVBus974286",
      "bus2": "32_LVBus974287",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.668657947863044, 50.394903164287385],
          [3.668657947863044, 50.394903164287385],
          [3.668757534878881, 50.39504589779048],
          [3.668862188372792, 50.39516789962273],
          [3.668862188372792, 50.39516789962273]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03286219523951495,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch056797",
      "phases": "abcn",
      "bus1": "32_LVBus974287",
      "bus2": "32_LVBus974288",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.668862188372792, 50.39516789962273],
          [3.668862188372792, 50.39516789962273],
          [3.66891825815682, 50.39526257171499],
          [3.669125111927589, 50.39560667337025],
          [3.669127623786302, 50.39561086404514],
          [3.669127623786302, 50.39561086404514]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05276511949454579,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch118164",
      "phases": "abcn",
      "bus1": "32_LVBus974288",
      "bus2": "32_LVBus974289",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.669127623786302, 50.39561086404514],
          [3.669127623786302, 50.39561086404514],
          [3.669229042044543, 50.3955647680522],
          [3.669705635170093, 50.39545377751558],
          [3.66998260149657, 50.39538927384992],
          [3.670531578606964, 50.3952614132263],
          [3.670531578606964, 50.3952614132263]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.10742233763668382,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch826244",
      "phases": "abcn",
      "bus1": "32_MVLV60097_LV",
      "bus2": "32_LVBus974281",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.668186981426644, 50.39440317648322],
          [3.668199000636042, 50.39439212464493],
          [3.668199000636042, 50.39439212464493],
          [3.668365312207903, 50.39423931353349],
          [3.668325299343298, 50.39416031572464],
          [3.668261169125135, 50.394033692430355],
          [3.668820619269345, 50.39391947424984],
          [3.668774716094125, 50.393785124271474],
          [3.668774716094125, 50.393785124271474]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10180691079173187,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch629553",
      "phases": "abcn",
      "bus1": "32_LVBus974281",
      "bus2": "32_LVBus974282",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.668774716094125, 50.393785124271474],
          [3.668774716094125, 50.393785124271474],
          [3.668772664884922, 50.39378082987294],
          [3.668733777849872, 50.39369929817923],
          [3.668714988774851, 50.39365991624638],
          [3.668714988774851, 50.39365991624638]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014560887449496364,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch618517",
      "phases": "abcn",
      "bus1": "32_LVBus974282",
      "bus2": "32_LVBus974283",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.668714988774851, 50.39365991624638],
          [3.668714988774851, 50.39365991624638],
          [3.66871306341215, 50.393655602534274],
          [3.668711138049775, 50.39365128882212],
          [3.66865693497662, 50.39353004137284],
          [3.668655009623902, 50.393525727659146],
          [3.668655009623902, 50.393525727659146]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01552406467712903,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch533974",
      "phases": "abcn",
      "bus1": "32_MVLV60097_LV",
      "bus2": "32_LVBus974279",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.668186981426644, 50.39440317648322],
          [3.668179697470425, 50.39439054781527],
          [3.668179697470425, 50.39439054781527],
          [3.667965390567115, 50.39401904566233],
          [3.667728732037162, 50.393599126499055],
          [3.667449245945219, 50.39366522308707],
          [3.667476415237093, 50.393690299257145],
          [3.667478113392999, 50.39369186932114],
          [3.667478113392999, 50.39369186932114]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11848994570992376,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch120104",
      "phases": "abcn",
      "bus1": "32_MVLV60097_LV",
      "bus2": "32_LVBus974274",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.668186981426644, 50.39440317648322],
          [3.668208033505423, 50.39440293951947],
          [3.668208033505423, 50.39440293951947],
          [3.668215050944223, 50.39440286352132],
          [3.668348380612873, 50.39440135667884],
          [3.668538522499245, 50.39439919838609],
          [3.669471532725815, 50.394568483426134],
          [3.670141118043559, 50.39437479190373],
          [3.670183178530871, 50.394362624311576],
          [3.670183178530871, 50.394362624311576]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.14801183687403857,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch325443",
      "phases": "abcn",
      "bus1": "32_LVBus974274",
      "bus2": "32_LVBus974275",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.670183178530871, 50.394362624311576],
          [3.670183178530871, 50.394362624311576],
          [3.670337167912668, 50.394318604502665],
          [3.670337167912668, 50.394318604502665]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.011994804504893005,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch614406",
      "phases": "abcn",
      "bus1": "32_LVBus974275",
      "bus2": "32_LVBus974276",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.670337167912668, 50.394318604502665],
          [3.670337167912668, 50.394318604502665],
          [3.67032867822046, 50.39432509524216],
          [3.670326033781243, 50.394327017496565],
          [3.67032467814985, 50.39432830654666],
          [3.670324107024479, 50.39432900376011],
          [3.670323231673999, 50.394330404266015],
          [3.670322591853016, 50.394332744514884],
          [3.670322679446123, 50.394334457649165],
          [3.670323214487386, 50.39433610311018],
          [3.670324312589931, 50.39433780528329],
          [3.670326080095248, 50.394339868140264],
          [3.670327805734307, 50.39434194042556],
          [3.670328916902692, 50.394343077078325],
          [3.670329793986997, 50.39434385729969],
          [3.670331169197949, 50.39434489237149],
          [3.670332439972742, 50.39434569524512],
          [3.670333508305575, 50.39434627595816],
          [3.670334556649507, 50.394346632531445],
          [3.670335403027759, 50.39434678488736],
          [3.670336260821073, 50.39434683840255],
          [3.670336877878398, 50.39434681376067],
          [3.670338109373232, 50.3943466657884],
          [3.670341482008679, 50.39434626125986],
          [3.670358615130815, 50.394342772882496],
          [3.670380548241424, 50.3943450522429]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.005521141411837406,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch925010",
      "phases": "abcn",
      "bus1": "32_LVBus974276",
      "bus2": "32_LVBus1182506",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.670380548241424, 50.3943450522429],
          [3.670402481352033, 50.3943473316033],
          [3.670419561462378, 50.39434501942101],
          [3.670432478036342, 50.39434452033233],
          [3.670498759282395, 50.39433302320546],
          [3.670562410045567, 50.394321859705464],
          [3.670652648530406, 50.3943053372444],
          [3.670789616859047, 50.39428437693574],
          [3.670933593195775, 50.39426299042512],
          [3.671006763889268, 50.39425136440992],
          [3.671018839939829, 50.394249348755956],
          [3.671024162903488, 50.394248375611774],
          [3.6710289967926, 50.39424748854361],
          [3.671081958478576, 50.39426149692964],
          [3.671161923807415, 50.39428263391862],
          [3.671223516409033, 50.39429916905002],
          [3.671290178331998, 50.39431733628558],
          [3.671344523472584, 50.39433215517405],
          [3.67138393510171, 50.39434289132571],
          [3.671409747969392, 50.39435011359213],
          [3.671432635187288, 50.39435765479095],
          [3.67146742632592, 50.39436462701336],
          [3.671503111187985, 50.39436296525344],
          [3.671600034708053, 50.39435341431681],
          [3.671630943447066, 50.39435217232104],
          [3.671635772628482, 50.3943521647584],
          [3.6716368597515605, 50.39435450869958]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09180835139968686,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch972505",
      "phases": "abcn",
      "bus1": "32_LVBus1182506",
      "bus2": "32_LVBus1182507",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.6716368597515605, 50.39435450869958],
          [3.671637946874639, 50.39435685264075],
          [3.671632789707301, 50.39435772529431],
          [3.6715696462692, 50.394368426154344],
          [3.671516314276209, 50.39437747688734],
          [3.671463379177777, 50.394384557923836],
          [3.671428910496211, 50.39438919489947],
          [3.671368069591295, 50.394398847591866],
          [3.671348623599745, 50.39440193942695],
          [3.671310664849667, 50.39440890269286],
          [3.671285361146505, 50.394413449114815],
          [3.671281992777402, 50.394413485678115],
          [3.671276614270076, 50.394412368432334],
          [3.671268478571447, 50.39440311453376],
          [3.671264260218623, 50.3943928219694],
          [3.671260782484777, 50.39438927001313],
          [3.671259041155299, 50.394388194054365],
          [3.671255972472018, 50.394387356860236],
          [3.67125260434297, 50.39438740239442],
          [3.671249984616304, 50.394388139797464],
          [3.671248394201173, 50.39438904551308],
          [3.671247812654341, 50.39439040693963],
          [3.671247644579708, 50.394392535664814],
          [3.671247644579708, 50.394392535664814]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.030728108396127864,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch082832",
      "phases": "abcn",
      "bus1": "32_LVBus974274",
      "bus2": "32_LVBus974277",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.670183178530871, 50.394362624311576],
          [3.670183178530871, 50.394362624311576],
          [3.670180541047118, 50.39435846193652],
          [3.67017790380196, 50.39435430853309],
          [3.670090940130427, 50.39421705700899],
          [3.67008304271379, 50.39420460560981],
          [3.670070398005822, 50.394184667312096],
          [3.670061913967165, 50.39417127100095],
          [3.670050587411666, 50.394153391460456],
          [3.670035099972803, 50.39412896095711],
          [3.669977647138628, 50.39403827982313],
          [3.669856442187916, 50.39384699739426],
          [3.669815474182226, 50.39378234227241],
          [3.66984573846624, 50.39357483409577],
          [3.669850941207723, 50.393539176742514],
          [3.66987965657397, 50.39349814909064],
          [3.670051027007712, 50.393253258350725],
          [3.670051608587576, 50.39325242641001],
          [3.670053894469996, 50.39324916190557],
          [3.670053894469996, 50.39324916190557]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.13215067752439122,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch951403",
      "phases": "abcn",
      "bus1": "32_MVLV60097_LV",
      "bus2": "32_LVBus974270",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.668186981426644, 50.39440317648322],
          [3.668197638307944, 50.3943915740204],
          [3.668197638307944, 50.3943915740204],
          [3.668337186881345, 50.39423963610951],
          [3.668232791380775, 50.39402501653145],
          [3.668792255765445, 50.3939108072983],
          [3.668567172093046, 50.39340084201083],
          [3.668567172093046, 50.39340084201083]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1453031181434911,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch981658",
      "phases": "abcn",
      "bus1": "32_LVBus974270",
      "bus2": "32_LVBus974271",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.668567172093046, 50.39340084201083],
          [3.668567172093046, 50.39340084201083],
          [3.668565120917345, 50.39339654760673],
          [3.66850744575022, 50.39327563382253],
          [3.66850744575022, 50.39327563382253]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014560893678836867,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch722013",
      "phases": "abcn",
      "bus1": "32_LVBus974271",
      "bus2": "32_LVBus974272",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.66850744575022, 50.39327563382253],
          [3.66850744575022, 50.39327563382253],
          [3.668505394584758, 50.39327133941668],
          [3.668449771099205, 50.39315472896405],
          [3.668447719943635, 50.3931504345566],
          [3.668447719943635, 50.3931504345566]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014559936226357562,
      "ground": "gnd"
    },
    {
      "id": "32_116491",
      "phases": "abc",
      "bus1": "32_MVBus35732",
      "bus2": "32_MVLV62913",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.670091417272351, 50.394162039588245],
          [3.670091417272351, 50.394162039588245],
          [3.670117720371052, 50.39419567704514],
          [3.67020454891697, 50.39430668029812],
          [3.670247043120868, 50.39432301921532],
          [3.670395805424062, 50.3945331981872],
          [3.670641435177315, 50.394880206518586],
          [3.670750830794987, 50.395025721766274],
          [3.670806833617492, 50.395121443767664],
          [3.67082359153077, 50.395162498633425],
          [3.670824852362109, 50.39519253075842],
          [3.670785324185906, 50.39528368938277],
          [3.670783994004807, 50.39530285487349],
          [3.670818335481427, 50.39531190520904],
          [3.670831664050376, 50.39532796808331],
          [3.670826885203548, 50.395477369448976],
          [3.670778718201375, 50.39553769650567],
          [3.670691574176921, 50.39560580532097],
          [3.670601756079936, 50.39566732905555],
          [3.670290599827948, 50.3958469945219],
          [3.670095882356187, 50.395959426760086],
          [3.670005210681357, 50.396026397663626],
          [3.669929597116293, 50.39606669529728],
          [3.669825769836623, 50.3961220165519],
          [3.669726368408382, 50.396162132234686],
          [3.669678877546872, 50.396178702029516],
          [3.669674002172393, 50.396185970175175],
          [3.669730100311955, 50.39621917692157],
          [3.66979351810668, 50.39625257350717],
          [3.669815302946597, 50.39626404869073],
          [3.66990811854067, 50.39630481739132],
          [3.669988249221294, 50.396340015959346],
          [3.670135825822952, 50.39640484288922],
          [3.670221944655751, 50.39643766100808],
          [3.670327575708072, 50.396484653131594],
          [3.670337691372279, 50.39648915616917],
          [3.670360224078854, 50.39649917829094],
          [3.670375401138382, 50.39649813419085],
          [3.670415721242324, 50.396491737937374]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.3367111515787018,
      "ground": "gnd"
    },
    {
      "id": "32_242890",
      "phases": "abc",
      "bus1": "32_MVLV62913",
      "bus2": "32_MVBus35733",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.670415721242324, 50.396491737937374],
          [3.670388714875384, 50.39651363187405],
          [3.670381418940011, 50.39652491086336],
          [3.6703825842079, 50.39652755459818],
          [3.670398817790149, 50.396564190836],
          [3.670406292310913, 50.3965940119189],
          [3.670421514670456, 50.39663803594296],
          [3.670458165061586, 50.39665575736304],
          [3.670540691852112, 50.39663998282916],
          [3.67054349803999, 50.396627756397976],
          [3.67054349803999, 50.396627756397976]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.02504048849468584,
      "ground": "gnd"
    },
    {
      "id": "32_50427",
      "phases": "abc",
      "bus1": "32_MVBus35733",
      "bus2": "32_MVLV22876",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.67054349803999, 50.396627756397976],
          [3.67054349803999, 50.396627756397976],
          [3.672651148644832, 50.39748273367762],
          [3.672668973165309, 50.39748989887808]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.17749192543419612,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch060410",
      "phases": "abcn",
      "bus1": "32_MVLV22876_LV",
      "bus2": "32_LVBus974105",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.672668973165309, 50.39748989887808],
          [3.672688361217029, 50.39749514455002],
          [3.672688361217029, 50.39749514455002],
          [3.672729581852175, 50.3975046401059],
          [3.672729581852175, 50.3975046401059]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0031154266613002395,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch358181",
      "phases": "abcn",
      "bus1": "32_LVBus974105",
      "bus2": "32_LVBus974106",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.672729581852175, 50.3975046401059],
          [3.672729581852175, 50.3975046401059],
          [3.672816783517876, 50.397524719174314],
          [3.672816783517876, 50.397524719174314]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.006590312895926249,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch315218",
      "phases": "abcn",
      "bus1": "32_LVBus974106",
      "bus2": "32_LVBus974107",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.672816783517876, 50.397524719174314],
          [3.672816783517876, 50.397524719174314],
          [3.672807286964769, 50.397544565678764],
          [3.672773930999289, 50.397614343814276],
          [3.672759606912086, 50.397644302881375],
          [3.672752783566184, 50.397658556308016],
          [3.672742968476519, 50.397679097280395],
          [3.67273158353172, 50.397702903980225],
          [3.672715809901804, 50.397735903103865],
          [3.672697801115337, 50.39777354823797],
          [3.672685312713646, 50.39779968227066],
          [3.672655338920454, 50.39791059735173],
          [3.672648497674586, 50.397992283297235],
          [3.672648497674586, 50.397992283297235]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.053602633079629244,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch183536",
      "phases": "abcn",
      "bus1": "32_LVBus974107",
      "bus2": "32_LVBus974108",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.672648497674586, 50.397992283297235],
          [3.672648497674586, 50.397992283297235],
          [3.67264624854574, 50.39801910477222],
          [3.672650079676238, 50.39805335366149],
          [3.672654282196081, 50.39809100871938],
          [3.672664635793617, 50.3981836268839],
          [3.672671636295237, 50.3982462447455],
          [3.672718878479762, 50.398529110425315],
          [3.672748620041731, 50.39870718575608],
          [3.672770261932698, 50.39883674469785],
          [3.672780180245462, 50.39889609110594],
          [3.672785958542879, 50.39893069571256],
          [3.672797062927661, 50.398997154750795],
          [3.672809754916421, 50.39907315406877],
          [3.672832716457729, 50.39921061385658],
          [3.672852204471071, 50.399327273245156],
          [3.672857364730634, 50.399358169222985],
          [3.672858216364325, 50.39936326629424],
          [3.672864947326866, 50.39940359504522],
          [3.672889462498456, 50.399550362086224],
          [3.672890948464968, 50.399559248352986],
          [3.672892201411007, 50.39956676409798],
          [3.672892201411007, 50.39956676409798]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.17604356569885393,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch102074",
      "phases": "abcn",
      "bus1": "32_LVBus974107",
      "bus2": "32_LVBus974109",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.672648497674586, 50.397992283297235],
          [3.672648497674586, 50.397992283297235],
          [3.672213052752671, 50.39797814987321],
          [3.672213052752671, 50.39797814987321]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.031000963076960274,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch272429",
      "phases": "abcn",
      "bus1": "32_LVBus974105",
      "bus2": "32_LVBus974110",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.672729581852175, 50.3975046401059],
          [3.672729581852175, 50.3975046401059],
          [3.672740687049552, 50.39749354395179],
          [3.672816277248879, 50.39750674031537],
          [3.672816277248879, 50.39750674031537]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0070367919419246396,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch095446",
      "phases": "abcn",
      "bus1": "32_LVBus974110",
      "bus2": "32_LVBus974111",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.672816277248879, 50.39750674031537],
          [3.672816277248879, 50.39750674031537],
          [3.672873707130369, 50.39736079648082],
          [3.672904979469035, 50.397281312864884],
          [3.67291130888491, 50.39726168922275],
          [3.672913812062335, 50.39725392622903],
          [3.672944173100652, 50.39715971679848],
          [3.672963938944009, 50.3970984143582],
          [3.67298020198232, 50.397047937011784],
          [3.67299847583464, 50.39699124558119],
          [3.67300296247551, 50.396977295724035],
          [3.673010549928724, 50.396953772550134],
          [3.673000926880395, 50.39690763288266],
          [3.672972810583393, 50.39677270563212],
          [3.672955122489752, 50.396687795136344],
          [3.672948975320443, 50.39665831873889],
          [3.67293320380296, 50.39658264881777],
          [3.672926024991812, 50.39654816702507],
          [3.672924121525637, 50.39642962897362],
          [3.672923655976914, 50.39640104208892],
          [3.672923501704589, 50.396391019533674],
          [3.672922445017417, 50.39632542928254],
          [3.672921564364261, 50.39627120748321],
          [3.672920363477706, 50.39619650095357],
          [3.672919797964321, 50.39616151650783],
          [3.672918728833894, 50.396094930230696],
          [3.672917641852876, 50.39602820055381],
          [3.672917372819343, 50.39601122419753],
          [3.672917182516003, 50.395999846917086],
          [3.672916382142568, 50.39594969853197],
          [3.672916043580065, 50.39592905246113],
          [3.6729154651866, 50.39589358353367],
          [3.672914267181759, 50.39581898462702],
          [3.672914010364624, 50.39580299530113],
          [3.672901526009694, 50.395770141627125],
          [3.672885162820932, 50.395727108430314],
          [3.672853975020601, 50.39564504576922],
          [3.672811481344958, 50.395533257583054],
          [3.672802092423439, 50.39550857272002],
          [3.67279111791186, 50.395479696160066],
          [3.672770829708694, 50.39542632237221],
          [3.672770829708694, 50.39542632237221]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.23458713421698965,
      "ground": "gnd"
    },
    {
      "id": "32_150895",
      "phases": "abc",
      "bus1": "32_MVLV62913",
      "bus2": "32_MVLV70815",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.670415721242324, 50.396491737937374],
          [3.670377150978614, 50.39650323052635],
          [3.670360920900673, 50.39650797446068],
          [3.670344481517751, 50.39649901700066],
          [3.670327244484803, 50.3964896284525],
          [3.669963656381269, 50.39634282234875],
          [3.669781832081091, 50.39626348724725],
          [3.669642490646617, 50.39618781947175],
          [3.669592105746958, 50.39619955656801],
          [3.669334196854413, 50.396240654266265],
          [3.669311566418414, 50.39629097580183],
          [3.66921938849062, 50.396336684484865],
          [3.668955809060269, 50.39639587206836],
          [3.668444767969251, 50.396510624824145],
          [3.668286484423646, 50.396549205291535],
          [3.667970181849311, 50.39662630889159],
          [3.667629968781414, 50.39670923450665],
          [3.667503041284621, 50.39666116037085],
          [3.667188266024897, 50.396736100554826],
          [3.666909596949744, 50.3968024558269],
          [3.666598585168254, 50.396884919024586],
          [3.666570248054194, 50.39685237087648],
          [3.666551844078991, 50.39683122921989],
          [3.666540516488788, 50.396813816096476]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.30715814986524415,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch523847",
      "phases": "abcn",
      "bus1": "32_MVLV70815_LV",
      "bus2": "32_LVBus974379",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.666540516488788, 50.396813816096476],
          [3.666577613977236, 50.39682248779838],
          [3.666577613977236, 50.39682248779838],
          [3.666578768195226, 50.39682313043295],
          [3.666580361269737, 50.396824970867165],
          [3.666581140281809, 50.39682682010644],
          [3.666582068797449, 50.396831665120516],
          [3.666583576977677, 50.3968382538391],
          [3.666583362583677, 50.39684500477684],
          [3.666579181901068, 50.396872170109056],
          [3.66657895180044, 50.39687355462876],
          [3.66657895180044, 50.39687355462876]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0057818732256419555,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch580034",
      "phases": "abcn",
      "bus1": "32_LVBus974379",
      "bus2": "32_LVBus974380",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.66657895180044, 50.39687355462876],
          [3.66657895180044, 50.39687355462876],
          [3.666579773892897, 50.39687490981942],
          [3.666581911766938, 50.39687611616509],
          [3.666585096609186, 50.39687709580528],
          [3.666590718699841, 50.39687680166634],
          [3.666595521049743, 50.39687577153272],
          [3.666602033387239, 50.396874103681675],
          [3.666745121764948, 50.39683739490128],
          [3.666888837494465, 50.39680052660147],
          [3.666888837494465, 50.39680052660147]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.023849831184030536,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch826242",
      "phases": "abcn",
      "bus1": "32_LVBus974380",
      "bus2": "32_LVBus974381",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.666888837494465, 50.39680052660147],
          [3.666888837494465, 50.39680052660147],
          [3.666895408092647, 50.39679893887216],
          [3.666966499938616, 50.396781800743305],
          [3.667280093046388, 50.396706200864195],
          [3.667280093046388, 50.396706200864195]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.029732733028242794,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch355862",
      "phases": "abcn",
      "bus1": "32_LVBus974380",
      "bus2": "32_LVBus974382",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.666888837494465, 50.39680052660147],
          [3.666888837494465, 50.39680052660147],
          [3.666886632882588, 50.39679626974524],
          [3.666856108751787, 50.39673733416291],
          [3.666849849602969, 50.39672523282174],
          [3.666809662953751, 50.396647609717775],
          [3.666792499779405, 50.39661447407104],
          [3.666738878358474, 50.39651089920514],
          [3.666732338578204, 50.39649827141101],
          [3.666705276772956, 50.39644601104467],
          [3.666692019085888, 50.39642038943401],
          [3.666679072545344, 50.39639538367755],
          [3.666665667880325, 50.39636951237404],
          [3.666643222300329, 50.39632615833848],
          [3.666625615008049, 50.396292147985974],
          [3.666606513212839, 50.396255246143106],
          [3.666606513212839, 50.396255246143106]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06389082694402937,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch085754",
      "phases": "abcn",
      "bus1": "32_LVBus974382",
      "bus2": "32_LVBus974383",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.666606513212839, 50.396255246143106],
          [3.666606513212839, 50.396255246143106],
          [3.666612661521544, 50.39625308864388],
          [3.667061994988181, 50.39609570151609],
          [3.667492852628468, 50.395944776679414],
          [3.667948314725006, 50.39578522885406],
          [3.66798571913966, 50.39577212530185],
          [3.66798571913966, 50.39577212530185]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.111828066667971,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch793620",
      "phases": "abcn",
      "bus1": "32_MVLV70815_LV",
      "bus2": "32_LVBus974374",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.666540516488788, 50.396813816096476],
          [3.666570187318892, 50.39682674114082],
          [3.666570187318892, 50.39682674114082],
          [3.666570771280805, 50.39682811685567],
          [3.66657161893013, 50.396832558904215],
          [3.666573002236984, 50.39683867333958],
          [3.666572836644335, 50.39684461606898],
          [3.666568581242591, 50.396872141177944],
          [3.666569132980983, 50.396876012076326],
          [3.666569132980983, 50.396876012076326]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.005513809613522043,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch168912",
      "phases": "abcn",
      "bus1": "32_LVBus974374",
      "bus2": "32_LVBus974375",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.666569132980983, 50.396876012076326],
          [3.666569132980983, 50.396876012076326],
          [3.666542695863695, 50.39689879640177],
          [3.666529436258, 50.39691022938994],
          [3.666511386046403, 50.39692578848787],
          [3.666447132882893, 50.39698118130346],
          [3.66638441689657, 50.397035247219456],
          [3.666318172926886, 50.39709234863996],
          [3.666310527469464, 50.397098946602924],
          [3.666301770055766, 50.39710649888315],
          [3.666308454829948, 50.39711611875703],
          [3.666536952807124, 50.397445038712235],
          [3.666559664513979, 50.397477746405784],
          [3.666559664513979, 50.397477746405784]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07710213731984929,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch325304",
      "phases": "abcn",
      "bus1": "32_LVBus974375",
      "bus2": "32_LVBus974376",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.666559664513979, 50.397477746405784],
          [3.666559664513979, 50.397477746405784],
          [3.666129135538762, 50.397602432300566],
          [3.665753881469954, 50.39770332083706],
          [3.665718374599204, 50.39771286730359],
          [3.665718374599204, 50.39771286730359]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06529182407619988,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch196210",
      "phases": "abcn",
      "bus1": "32_LVBus974375",
      "bus2": "32_LVBus974377",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.666559664513979, 50.397477746405784],
          [3.666559664513979, 50.397477746405784],
          [3.666695362980911, 50.39750070647962],
          [3.666964771504891, 50.39754627974975],
          [3.666994190275477, 50.397551256254026],
          [3.667240314058162, 50.397587011769936],
          [3.667410823469674, 50.39761177509096],
          [3.667417673139113, 50.39761276889148],
          [3.667417673139113, 50.39761276889148]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06283824556780128,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch948283",
      "phases": "abcn",
      "bus1": "32_MVLV70815_LV",
      "bus2": "32_LVBus974366",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.666540516488788, 50.396813816096476],
          [3.666560305240987, 50.3968289300453],
          [3.666560305240987, 50.3968289300453],
          [3.666561155026884, 50.396833452838905],
          [3.666562441769161, 50.396839101658955],
          [3.666562296669579, 50.39684422751198],
          [3.666558126211224, 50.396871249145185],
          [3.66655602266444, 50.396879294855495],
          [3.66655602266444, 50.396879294855495]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.005639754241180634,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch013476",
      "phases": "abcn",
      "bus1": "32_LVBus974366",
      "bus2": "32_LVBus974367",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.66655602266444, 50.396879294855495],
          [3.66655602266444, 50.396879294855495],
          [3.666498124342656, 50.39689365162716],
          [3.666474161542281, 50.39689959147637],
          [3.666382606411632, 50.396922290278894],
          [3.666300563873554, 50.39694263361467],
          [3.666192242975606, 50.39696948915338],
          [3.666172604073067, 50.39697435912715],
          [3.666060132210079, 50.397002991455146],
          [3.665964701834215, 50.39702728437806],
          [3.665876299982603, 50.39704978716842],
          [3.665767885803929, 50.397077379219034],
          [3.665751402019309, 50.39708157784925],
          [3.665671868021228, 50.397101768000894],
          [3.665656541346702, 50.39710565796195],
          [3.665561234289999, 50.397129850514695],
          [3.665549212926111, 50.39713290603353],
          [3.665487697026585, 50.39714852190942],
          [3.665471352365129, 50.397152674126474],
          [3.665410826542046, 50.397168036959364],
          [3.665394983829586, 50.397172058102626],
          [3.66535148635758, 50.39718310874887],
          [3.665325758190864, 50.397201936477686],
          [3.665314698249599, 50.397210025095845],
          [3.665086560134695, 50.39737699647211],
          [3.665037803145657, 50.397412684205854],
          [3.665037803145657, 50.397412684205854]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1259800184936139,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch178926",
      "phases": "abcn",
      "bus1": "32_LVBus974367",
      "bus2": "32_LVBus974370",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.665037803145657, 50.397412684205854],
          [3.665037803145657, 50.397412684205854],
          [3.664699798725179, 50.397539703870336],
          [3.664326756400246, 50.39768293140416],
          [3.663963079660504, 50.3978225567169],
          [3.663963079660504, 50.3978225567169]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08898442524675187,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch054539",
      "phases": "abcn",
      "bus1": "32_LVBus974370",
      "bus2": "32_LVBus974371",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.663963079660504, 50.3978225567169],
          [3.663963079660504, 50.3978225567169],
          [3.663786762873875, 50.3975880162987],
          [3.663561803841629, 50.39728876692827],
          [3.663397655109129, 50.39707040067347],
          [3.663145389250694, 50.3967348212362],
          [3.663145389250694, 50.3967348212362]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.13423996618663014,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch031969",
      "phases": "abcn",
      "bus1": "32_LVBus974371",
      "bus2": "32_LVBus974372",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.663145389250694, 50.3967348212362],
          [3.663145389250694, 50.3967348212362],
          [3.663151696895981, 50.39673284167922],
          [3.663485684490032, 50.396628152461744],
          [3.664031610164736, 50.39645701779373],
          [3.66403791774004, 50.396455038190545],
          [3.66403791774004, 50.396455038190545]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07068298114607356,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch128694",
      "phases": "abcn",
      "bus1": "32_LVBus974367",
      "bus2": "32_LVBus974368",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.665037803145657, 50.397412684205854],
          [3.665037803145657, 50.397412684205854],
          [3.664606154149362, 50.39716793524484],
          [3.664564713142784, 50.39711285032616],
          [3.664360974422261, 50.39684209951735],
          [3.664357933342406, 50.39683805805785],
          [3.664357933342406, 50.39683805805785]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08174492938479896,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch295377",
      "phases": "abcn",
      "bus1": "32_LVBus974368",
      "bus2": "32_LVBus974369",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.664357933342406, 50.39683805805785],
          [3.664357933342406, 50.39683805805785],
          [3.664354864429002, 50.39683402587292],
          [3.66406604433757, 50.39645471659949],
          [3.66406604433757, 50.39645471659949]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04742425054408249,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch881834",
      "phases": "abcn",
      "bus1": "32_MVLV62913_LV",
      "bus2": "32_LVBus974316",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.670415721242324, 50.396491737937374],
          [3.670374097743012, 50.39648341262853],
          [3.670374097743012, 50.39648341262853],
          [3.67035282208644, 50.39648953947856],
          [3.670390414545105, 50.396577653601724],
          [3.670400358815057, 50.39660690046634],
          [3.670400358815057, 50.39660690046634]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.015147966212469747,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch509754",
      "phases": "abcn",
      "bus1": "32_LVBus974316",
      "bus2": "32_LVBus974317",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.670400358815057, 50.39660690046634],
          [3.670400358815057, 50.39660690046634],
          [3.670387377997502, 50.39661028994495],
          [3.670373992427996, 50.39661059667467],
          [3.670366091791345, 50.396608088817736],
          [3.670266031084943, 50.39657631944215],
          [3.670119445161142, 50.39653138679143],
          [3.670059108302475, 50.39651200165141],
          [3.670000938202587, 50.39649331989878],
          [3.669969593763025, 50.39648665988684],
          [3.669928086157712, 50.39648693049123],
          [3.669882612339451, 50.39649222478921],
          [3.669872530380771, 50.396493222557],
          [3.669800097716382, 50.396485177266705],
          [3.669643469539595, 50.39646811024958],
          [3.669512592492866, 50.396452199772455],
          [3.669491211468648, 50.396449595681695],
          [3.66945945198219, 50.39645798086145],
          [3.669444055541006, 50.3964560477796],
          [3.669447886959178, 50.39644876403943]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07192706631874507,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch945846",
      "phases": "abcn",
      "bus1": "32_LVBus974317",
      "bus2": "32_LVBus1130457",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.669447886959178, 50.39644876403943],
          [3.669448424984985, 50.39644875820757],
          [3.669459511329296, 50.39644910469733],
          [3.669479335929623, 50.396441198884126],
          [3.669481364519431, 50.39643246290993],
          [3.6694883806075, 50.396402161623726],
          [3.669495416236218, 50.39637471393188],
          [3.669505139009013, 50.396344832014115],
          [3.669507214773807, 50.396325703358166],
          [3.669500186199995, 50.396298910675426],
          [3.669487905644905, 50.39626307504308],
          [3.669478913049723, 50.396233692143014],
          [3.669473459413934, 50.396213343836834],
          [3.669488664074902, 50.39620117148786],
          [3.669671411419964, 50.39616452290346],
          [3.669794779331302, 50.39612392305863],
          [3.66983413269462, 50.396107558114664],
          [3.66985558710067, 50.39611028698922],
          [3.669910236660792, 50.39614868750142],
          [3.669919599498931, 50.3961512782496],
          [3.669941633751418, 50.39614781756911],
          [3.669941633751418, 50.39614781756911]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06641668853992609,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch300571",
      "phases": "abcn",
      "bus1": "32_LVBus1130457",
      "bus2": "32_LVBus1130458",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.669941633751418, 50.39614781756911],
          [3.669941633751418, 50.39614781756911],
          [3.669953548430174, 50.39614128973645],
          [3.669965546127443, 50.396134716131066],
          [3.669977059489225, 50.39612840802957],
          [3.669998771656389, 50.396116515043296],
          [3.670297536041612, 50.39595279743826],
          [3.670353279227231, 50.395920800897095],
          [3.670505227103795, 50.395833556269324],
          [3.670533665703645, 50.39582120431856],
          [3.670707836449122, 50.395745564343684],
          [3.670747891890057, 50.39572816841065],
          [3.670866600787464, 50.39567661556702],
          [3.670866600787464, 50.39567661556702]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08424701633174835,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch135916",
      "phases": "abcn",
      "bus1": "32_LVBus1130458",
      "bus2": "32_LVBus1130460",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.670866600787464, 50.39567661556702],
          [3.670866600787464, 50.39567661556702],
          [3.671003279600525, 50.39548921280947],
          [3.671023598662786, 50.395461360576114],
          [3.670916162634396, 50.39520520771013],
          [3.670909942305186, 50.39519036897341],
          [3.6706363896724, 50.394986803646646],
          [3.6706363896724, 50.394986803646646]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08747884711816203,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch164439",
      "phases": "abcn",
      "bus1": "32_LVBus1130460",
      "bus2": "32_LVBus1130461",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.6706363896724, 50.394986803646646],
          [3.6706363896724, 50.394986803646646],
          [3.670610083806538, 50.39495044715693],
          [3.670368494030162, 50.39461654226229],
          [3.670203520557134, 50.39438852776188],
          [3.670203520557134, 50.39438852776188]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0733235502400494,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch123659",
      "phases": "abcn",
      "bus1": "32_LVBus1130458",
      "bus2": "32_LVBus1130459",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.670866600787464, 50.39567661556702],
          [3.670866600787464, 50.39567661556702],
          [3.671046958147344, 50.395694392717125],
          [3.671186213349405, 50.39570811962541],
          [3.671407659454085, 50.39572995534651],
          [3.671629626486196, 50.39575183885986],
          [3.67168466426696, 50.3957572630031],
          [3.671736299563536, 50.395742424312786],
          [3.671749075942203, 50.39573874972834],
          [3.671762590702946, 50.39573486071701],
          [3.671848542469053, 50.39571015459193],
          [3.671973910071693, 50.39567411663179],
          [3.672056350510712, 50.39565041771003],
          [3.672075396662223, 50.39564494296448],
          [3.672120994480299, 50.3956200556984],
          [3.672123568539992, 50.39561865467983],
          [3.672241001969134, 50.39555456833001],
          [3.672310955446022, 50.39551639478243],
          [3.672671724615194, 50.395429930022225],
          [3.672744112801669, 50.39541258593268],
          [3.672744112801669, 50.39541258593268]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.14423649191780716,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch882834",
      "phases": "abcn",
      "bus1": "32_LVBus974317",
      "bus2": "32_LVBus1130462",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.669447886959178, 50.39644876403943],
          [3.669451180351543, 50.3964414861311],
          [3.669458926012912, 50.39644133037785],
          [3.669466262912415, 50.39643635091514],
          [3.669470143592801, 50.396419634716295],
          [3.66947451500425, 50.39640077732878],
          [3.669481614152976, 50.39637307767054],
          [3.669491207290434, 50.39634360099982],
          [3.669493102765779, 50.396326143506926],
          [3.669486402503716, 50.39630061263231],
          [3.66947415312308, 50.39626489332604],
          [3.66946509915774, 50.39623531365699],
          [3.669458554754262, 50.3962108938946],
          [3.669426861078521, 50.39620217345489],
          [3.669388700897392, 50.39621113055738],
          [3.669307008523008, 50.39623029652398],
          [3.669300185676813, 50.39623189609315],
          [3.669227871697209, 50.3962473616895],
          [3.669205379676132, 50.39625315152966],
          [3.669180003443393, 50.39625288808868],
          [3.669180003443393, 50.39625288808868]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04778529085579352,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch255450",
      "phases": "abcn",
      "bus1": "32_LVBus1130462",
      "bus2": "32_LVBus1130463",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.669180003443393, 50.39625288808868],
          [3.669180003443393, 50.39625288808868],
          [3.669173406584143, 50.39625453904706],
          [3.66915993406014, 50.39625791577789],
          [3.669145276140395, 50.39626159252915],
          [3.669131468904698, 50.396265053652236],
          [3.669062279259947, 50.396282396804004],
          [3.668937944027668, 50.3963135565031],
          [3.668834891324123, 50.39633937914838],
          [3.668724293401561, 50.39636709624335],
          [3.668678575957792, 50.39637855803667],
          [3.668667864779708, 50.396381240704535],
          [3.668619315956946, 50.39639340621581],
          [3.668610836408127, 50.39639553522397],
          [3.668549791247893, 50.39641083347016],
          [3.668429667446541, 50.3964409419095],
          [3.668417394260374, 50.39644401839129],
          [3.668389179866807, 50.39645109055402],
          [3.668322495414365, 50.396466036948105],
          [3.668096677384641, 50.39651662918614],
          [3.668067535857724, 50.39652315491036],
          [3.668001939798976, 50.39653785601158],
          [3.667985973559982, 50.39654143909669],
          [3.667978520697019, 50.396543108231974],
          [3.667915185496199, 50.39655730019798],
          [3.667854069302153, 50.396570992472334],
          [3.667713581788837, 50.396602478338075],
          [3.667665835905703, 50.396613171972454],
          [3.667636024365581, 50.39661984843289],
          [3.667634098400264, 50.396620282095476],
          [3.667629395057769, 50.39662133812153],
          [3.667629395057769, 50.39662133812153]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.11764606052155195,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch336042",
      "phases": "abcn",
      "bus1": "32_LVBus1130463",
      "bus2": "32_LVBus1130464",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.667629395057769, 50.39662133812153],
          [3.667629395057769, 50.39662133812153],
          [3.667578840312155, 50.396634646704975],
          [3.66755980900516, 50.39663965391636],
          [3.667546800866678, 50.39664307928527],
          [3.667499592259255, 50.39665550803907],
          [3.667381807578586, 50.396686514459574],
          [3.667330862320812, 50.39669992588132],
          [3.667326359026312, 50.39670111434394],
          [3.667315581569027, 50.396703950170554],
          [3.667308205966149, 50.39670588765516],
          [3.667308205966149, 50.39670588765516]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.024698636554934733,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch961961",
      "phases": "abcn",
      "bus1": "32_MVLV62913_LV",
      "bus2": "32_LVBus974307",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.670415721242324, 50.396491737937374],
          [3.670373747946388, 50.396487688160576],
          [3.670373747946388, 50.396487688160576],
          [3.67036116777233, 50.39649136046702],
          [3.670396183127397, 50.39657759102921],
          [3.670410754813967, 50.39661350042834],
          [3.670414119563197, 50.39662178304811],
          [3.670399990196699, 50.39662474524895],
          [3.670399990196699, 50.39662474524895]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.017029060045331296,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch851591",
      "phases": "abcn",
      "bus1": "32_LVBus974307",
      "bus2": "32_LVBus974308",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.670399990196699, 50.39662474524895],
          [3.670399990196699, 50.39662474524895],
          [3.670378690493428, 50.39662468013869],
          [3.67037078837396, 50.39662053001278],
          [3.670366317635743, 50.39661818238507],
          [3.670259871176964, 50.39658438229851],
          [3.670113256926029, 50.396539440973854],
          [3.669995542844119, 50.39650162573047],
          [3.669967389462145, 50.39649564905338],
          [3.669929419261145, 50.396495899248066],
          [3.669884939095454, 50.39650107508139],
          [3.669872392608164, 50.39650231495375],
          [3.669797720912373, 50.396494015738156],
          [3.669640980187086, 50.39647694096384],
          [3.669610599069244, 50.396473249864414],
          [3.669492694130227, 50.39645891281689],
          [3.669471948621616, 50.39646438762173],
          [3.669448063154213, 50.39655154406461],
          [3.669434411020163, 50.39661165788972],
          [3.669422197398694, 50.39662015426396],
          [3.669409493392519, 50.3966218086105],
          [3.669395125886695, 50.39662849758404],
          [3.669395125886695, 50.39662849758404]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0900524300553844,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch079547",
      "phases": "abcn",
      "bus1": "32_LVBus974308",
      "bus2": "32_LVBus974309",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.669395125886695, 50.39662849758404],
          [3.669395125886695, 50.39662849758404],
          [3.669358489473902, 50.3968489159731],
          [3.669266723838062, 50.39724841124084],
          [3.669249102691109, 50.39732510750149],
          [3.669248373342458, 50.397328310230655],
          [3.669226963603354, 50.39742149729453],
          [3.669213183741884, 50.39746093579081],
          [3.669151996955804, 50.39763608471334],
          [3.669081633368018, 50.39787867555188],
          [3.669031449352729, 50.397981166474004],
          [3.669031449352729, 50.397981166474004]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.15288046741732153,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch213362",
      "phases": "abcn",
      "bus1": "32_LVBus974309",
      "bus2": "32_LVBus974314",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.669031449352729, 50.397981166474004],
          [3.669031449352729, 50.397981166474004],
          [3.669025834130754, 50.39799601683102],
          [3.668886457612955, 50.39836494036835],
          [3.668784298169153, 50.39863533634879],
          [3.668782409251292, 50.39864034647358],
          [3.668782409251292, 50.39864034647358]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07543277541101373,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch171643",
      "phases": "abcn",
      "bus1": "32_LVBus974309",
      "bus2": "32_LVBus974310",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.669031449352729, 50.397981166474004],
          [3.669031449352729, 50.397981166474004],
          [3.668854599668864, 50.397864578077396],
          [3.668854599668864, 50.397864578077396]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.01806400998747984,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch106276",
      "phases": "abcn",
      "bus1": "32_LVBus974310",
      "bus2": "32_LVBus974311",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.668854599668864, 50.397864578077396],
          [3.668854599668864, 50.397864578077396],
          [3.668838978482348, 50.397862126849034],
          [3.66844281262764, 50.397800062964215],
          [3.668434508659801, 50.397798761899935],
          [3.668036750789303, 50.397741748493225],
          [3.667940450837581, 50.39772794780154],
          [3.667930286073201, 50.397756030495515],
          [3.667875565870207, 50.397907300050576],
          [3.667873015026624, 50.39791435447893],
          [3.667873015026624, 50.39791435447893]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08803712729898336,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch251714",
      "phases": "abcn",
      "bus1": "32_LVBus974311",
      "bus2": "32_LVBus974312",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.667873015026624, 50.39791435447893],
          [3.667873015026624, 50.39791435447893],
          [3.667797317504349, 50.39812597830772],
          [3.667790075295372, 50.398146203820325],
          [3.667734743489608, 50.398300916970356],
          [3.667642443908777, 50.398558964401715],
          [3.667640874868022, 50.39856333387678],
          [3.667640874868022, 50.39856333387678]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07405322556195437,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch304171",
      "phases": "abcn",
      "bus1": "32_LVBus974312",
      "bus2": "32_LVBus974313",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.667640874868022, 50.39856333387678],
          [3.667640874868022, 50.39856333387678],
          [3.667471468919427, 50.39903667223421],
          [3.667390078857743, 50.39926408884594],
          [3.667327459891279, 50.39943902749566],
          [3.667327459891279, 50.39943902749566]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09992572275900138,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch406309",
      "phases": "abcn",
      "bus1": "32_MVLV70814_LV",
      "bus2": "32_LVBus974356",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.669903219029258, 50.39136268671205],
          [3.669887008498071, 50.39137128039567],
          [3.669887008498071, 50.39137128039567],
          [3.66969529227954, 50.39147292908852],
          [3.66969529227954, 50.39147292908852]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.017712054307538236,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch295297",
      "phases": "abcn",
      "bus1": "32_LVBus974356",
      "bus2": "32_LVBus974357",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.66969529227954, 50.39147292908852],
          [3.66969529227954, 50.39147292908852],
          [3.669819576188342, 50.3916730902845],
          [3.669923139932932, 50.39183989421227],
          [3.669928316591992, 50.3918482290376],
          [3.669950710265667, 50.39188430514842],
          [3.67004566584079, 50.392037220344434],
          [3.67004566584079, 50.392037220344434]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06753398753232469,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch440236",
      "phases": "abcn",
      "bus1": "32_LVBus974357",
      "bus2": "32_LVBus974362",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.67004566584079, 50.392037220344434],
          [3.67004566584079, 50.392037220344434],
          [3.670021141690107, 50.392085911584815],
          [3.670017178351575, 50.39208679815106],
          [3.669890522236106, 50.392115256094186],
          [3.669775574450373, 50.392137385715984],
          [3.669737053229534, 50.39214531488127],
          [3.669733925746601, 50.39214595904364],
          [3.669625384816938, 50.39216829725693],
          [3.669621363661733, 50.39216912161699],
          [3.669371526570004, 50.392220542502336],
          [3.669365355314887, 50.39222181195215],
          [3.669105688483251, 50.39227525933687],
          [3.669104320261857, 50.39227554339378],
          [3.668897290012598, 50.39231815327831],
          [3.66888110507732, 50.39229225835924],
          [3.668854398071587, 50.39229255672366],
          [3.668854398071587, 50.39229255672366]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09468604390615766,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch867537",
      "phases": "abcn",
      "bus1": "32_LVBus974362",
      "bus2": "32_LVBus974363",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.668854398071587, 50.39229255672366],
          [3.668854398071587, 50.39229255672366],
          [3.668906988657884, 50.39239485010905],
          [3.668908246758421, 50.39239729542999],
          [3.668924262158407, 50.39242844213557],
          [3.668924262158407, 50.39242844213557]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.015910942805895542,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch826237",
      "phases": "abcn",
      "bus1": "32_LVBus974362",
      "bus2": "32_LVBus974364",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.668854398071587, 50.39229255672366],
          [3.668854398071587, 50.39229255672366],
          [3.668840640388639, 50.3922697854719],
          [3.668839230772154, 50.392267449483164],
          [3.668832285689293, 50.392255947908474],
          [3.668832285689293, 50.392255947908474]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004365280188362802,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch108557",
      "phases": "abcn",
      "bus1": "32_LVBus974357",
      "bus2": "32_LVBus974358",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.67004566584079, 50.392037220344434],
          [3.67004566584079, 50.392037220344434],
          [3.670052245554233, 50.39204816941327],
          [3.670092842404405, 50.39211580807962],
          [3.670124694404898, 50.39220252219521],
          [3.670152582361861, 50.39227845629801],
          [3.670210339903568, 50.392435687542445],
          [3.670214531742509, 50.39244711121246],
          [3.670214531742509, 50.39244711121246]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.047218804570283636,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch341364",
      "phases": "abcn",
      "bus1": "32_LVBus974358",
      "bus2": "32_LVBus974359",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.670214531742509, 50.39244711121246],
          [3.670214531742509, 50.39244711121246],
          [3.670215828024716, 50.392451521475074],
          [3.670247283088596, 50.392558171717745],
          [3.670261337198509, 50.392605834260884],
          [3.670326332541664, 50.39282627352043],
          [3.670338721043898, 50.39286830031021],
          [3.670067451610151, 50.393231021451356],
          [3.670067451610151, 50.393231021451356]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0923985929322063,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch062384",
      "phases": "abcn",
      "bus1": "32_LVBus974359",
      "bus2": "32_LVBus974360",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.670067451610151, 50.393231021451356],
          [3.670067451610151, 50.393231021451356],
          [3.670074461276479, 50.393231187734884],
          [3.670537402162174, 50.393241933920216],
          [3.670588211085518, 50.39324311471426],
          [3.670654523216251, 50.39323230815433],
          [3.671089773114027, 50.39316139061828],
          [3.671589544242623, 50.39307995312252],
          [3.671593038802334, 50.39307938569698],
          [3.671596351628674, 50.393078847167445],
          [3.671596351628674, 50.393078847167445]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.11103558642117488,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch231839",
      "phases": "abcn",
      "bus1": "32_LVBus974358",
      "bus2": "32_LVBus974361",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.670214531742509, 50.39244711121246],
          [3.670214531742509, 50.39244711121246],
          [3.670448699914827, 50.3923326706615],
          [3.670478204742316, 50.392318251965975],
          [3.670749700739859, 50.392312237043896],
          [3.671044290190115, 50.3923057106259],
          [3.671145376924001, 50.39230347371034],
          [3.671302499402522, 50.39229998227685],
          [3.671307536278842, 50.392299873752975],
          [3.671307536278842, 50.392299873752975]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08261098642347443,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch677419",
      "phases": "abcn",
      "bus1": "32_MVLV70814_LV",
      "bus2": "32_LVBus974351",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.669903219029258, 50.39136268671205],
          [3.669886089608676, 50.39137050959641],
          [3.669886089608676, 50.39137050959641],
          [3.669831524420938, 50.39139540370039],
          [3.66968099188924, 50.39146410087153],
          [3.66968099188924, 50.39146410087153]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.017919366501269463,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch147628",
      "phases": "abcn",
      "bus1": "32_LVBus974351",
      "bus2": "32_LVBus974352",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.66968099188924, 50.39146410087153],
          [3.66968099188924, 50.39146410087153],
          [3.669669929040134, 50.391374648363794],
          [3.669657772606097, 50.39127625135221],
          [3.669643400912903, 50.391159965643816],
          [3.669626615822517, 50.39102414210656],
          [3.669624194012748, 50.39101698892313],
          [3.669588637182624, 50.39091173792324],
          [3.66953234628976, 50.39074509411851],
          [3.669517523970379, 50.390701235849505],
          [3.669440485529498, 50.39047319930145],
          [3.669381514366346, 50.390298615213105],
          [3.669381514366346, 50.390298615213105]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.13165789771011602,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch116167",
      "phases": "abcn",
      "bus1": "32_LVBus974351",
      "bus2": "32_LVBus974353",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.66968099188924, 50.39146410087153],
          [3.66968099188924, 50.39146410087153],
          [3.669512262639401, 50.391466010980174],
          [3.669472188389263, 50.39147358896529],
          [3.66942972572683, 50.39148162359494],
          [3.669341308265951, 50.39149834988996],
          [3.669122261829722, 50.3915397892143],
          [3.669108796748288, 50.39154234025889],
          [3.668691570977674, 50.39162126725562],
          [3.668530058127778, 50.39165182453218],
          [3.667951945424679, 50.39176118259378],
          [3.667951302944693, 50.39176130621653],
          [3.667945212824595, 50.391762458051794],
          [3.667945212824595, 50.391762458051794]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1282127773062843,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch344758",
      "phases": "abcn",
      "bus1": "32_LVBus974353",
      "bus2": "32_LVBus974354",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.667945212824595, 50.391762458051794],
          [3.667945212824595, 50.391762458051794],
          [3.6679385834553, 50.391763920851595],
          [3.667302154344622, 50.39190458137662],
          [3.667270181347438, 50.39191435041978],
          [3.667105554015389, 50.39196466497981],
          [3.66695358439556, 50.39201110007697],
          [3.666738309159001, 50.39207689535019],
          [3.666660576403094, 50.39210064761902],
          [3.666660576403094, 50.39210064761902]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0989527312455819,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch272280",
      "phases": "abcn",
      "bus1": "32_MVLV70814_LV",
      "bus2": "32_LVBus974346",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.669903219029258, 50.39136268671205],
          [3.66988859555708, 50.39137236702382],
          [3.66988859555708, 50.39137236702382],
          [3.66972366883207, 50.391481604678376],
          [3.669972415781572, 50.39189920938828],
          [3.670048172452431, 50.39202640606213],
          [3.670074488059325, 50.392036755190084],
          [3.67031423761657, 50.392166489606986],
          [3.67031423761657, 50.392166489606986]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.10626825850831183,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch578736",
      "phases": "abcn",
      "bus1": "32_LVBus974346",
      "bus2": "32_LVBus974347",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.67031423761657, 50.392166489606986],
          [3.67031423761657, 50.392166489606986],
          [3.670391022650727, 50.392147286283524],
          [3.670470283771547, 50.39207064751207],
          [3.670501697294841, 50.39206203241181],
          [3.670488854118492, 50.39204253599893],
          [3.670488854118492, 50.39204253599893]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02086692921583585,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch754464",
      "phases": "abcn",
      "bus1": "32_LVBus974347",
      "bus2": "32_LVBus974348",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.670488854118492, 50.39204253599893],
          [3.670488854118492, 50.39204253599893],
          [3.670508476823264, 50.392049834592655],
          [3.670670143988776, 50.392021911501146],
          [3.670676388919156, 50.3920080861511],
          [3.670676388919156, 50.3920080861511]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.015123638259760016,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch665887",
      "phases": "abcn",
      "bus1": "32_LVBus974348",
      "bus2": "32_LVBus974349",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.670676388919156, 50.3920080861511],
          [3.670676388919156, 50.3920080861511],
          [3.670811796020133, 50.39196980429106],
          [3.670746688244463, 50.391789050582396],
          [3.670745853973341, 50.39178723785334],
          [3.670744720914577, 50.39178474632009],
          [3.670744720914577, 50.39178474632009]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.031659961340453506,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch745974",
      "phases": "abcn",
      "bus1": "32_MVLV50028_LV",
      "bus2": "32_LVBus974228",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.667764459355304, 50.390820409144354],
          [3.667755656554543, 50.39080818273898],
          [3.667755656554543, 50.39080818273898],
          [3.667738138021246, 50.390783836674736],
          [3.667977244896272, 50.39073348642314],
          [3.667920474154363, 50.39060574172983],
          [3.667919414046653, 50.39060334809596],
          [3.667913159721382, 50.39058929026753],
          [3.667911248579453, 50.39058497637366],
          [3.667911248579453, 50.39058497637366]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03805672013471184,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch445510",
      "phases": "abcn",
      "bus1": "32_MVLV50028_LV",
      "bus2": "32_LVBus974226",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.667764459355304, 50.390820409144354],
          [3.66776212571527, 50.39080703578089],
          [3.66776212571527, 50.39080703578089],
          [3.667759445074687, 50.39079169182807],
          [3.667998613545014, 50.390743135728954],
          [3.667966725687939, 50.39065807260914],
          [3.668081954128104, 50.390603723819424],
          [3.668554100023675, 50.39050087951223],
          [3.668730644797085, 50.390462423393664],
          [3.668760097173262, 50.39051064629267],
          [3.669343119825255, 50.39038536426972],
          [3.669369682791508, 50.39037967378898],
          [3.669296328410727, 50.39027249903884],
          [3.669294911934175, 50.39027043235319],
          [3.669208458558975, 50.39014412270835],
          [3.669208458558975, 50.39014412270835]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1683017987231504,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch546975",
      "phases": "abcn",
      "bus1": "32_MVLV64612_LV",
      "bus2": "32_LVBus974341",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.666367469229947, 50.39159823374978],
          [3.666331899355847, 50.39159568386057],
          [3.666331899355847, 50.39159568386057],
          [3.666326249075589, 50.391595951378385],
          [3.666324051709399, 50.39159514053462],
          [3.666323821966025, 50.39159441610199],
          [3.666324673586049, 50.391593177414144],
          [3.666326891736849, 50.391592121381116],
          [3.66632990814341, 50.3915915233778],
          [3.66632990814341, 50.3915915233778]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0012373063410528065,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch335017",
      "phases": "abcn",
      "bus1": "32_LVBus974341",
      "bus2": "32_LVBus974342",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.66632990814341, 50.3915915233778],
          [3.66632990814341, 50.3915915233778],
          [3.66631641323566, 50.39157810020432],
          [3.666294403060169, 50.3915484538655],
          [3.666292008207386, 50.39153434526116],
          [3.666237815159725, 50.3914561370871],
          [3.66621071380503, 50.39140332032605],
          [3.666207075068624, 50.39139154053639],
          [3.66611940124157, 50.391298994477516],
          [3.666064485127977, 50.391198744192515],
          [3.666064485127977, 50.391198744192515]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0478884972048139,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch418763",
      "phases": "abcn",
      "bus1": "32_LVBus974342",
      "bus2": "32_LVBus974343",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.666064485127977, 50.391198744192515],
          [3.666064485127977, 50.391198744192515],
          [3.666072340922185, 50.391196945156224],
          [3.666073795850593, 50.39119410252159],
          [3.6660721846065436, 50.391191744748376]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0009261070738048081,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch862426",
      "phases": "abcn",
      "bus1": "32_LVBus974343",
      "bus2": "32_LVBus1109353",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.6660721846065436, 50.391191744748376],
          [3.666074272254646, 50.391190355090245],
          [3.666070081322771, 50.39118157867854],
          [3.66605777586514, 50.39115580295736],
          [3.666061263050081, 50.39114063459225],
          [3.666080672957804, 50.391131970923894],
          [3.666311204578049, 50.39107255394541],
          [3.66638597514249, 50.391060518419565],
          [3.666462780177075, 50.39106276586764],
          [3.666518864009473, 50.391059134888685],
          [3.666540430479012, 50.3910566400817],
          [3.666540430479012, 50.3910566400817]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04160099733613786,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch260058",
      "phases": "abcn",
      "bus1": "32_LVBus1109353",
      "bus2": "32_LVBus1109354",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.666540430479012, 50.3910566400817],
          [3.666540430479012, 50.3910566400817],
          [3.666695835727118, 50.391014404108944],
          [3.666855153758873, 50.3909794575995],
          [3.667001198482535, 50.3909474185926],
          [3.667008442175215, 50.39094583252739],
          [3.667012906640846, 50.390945317554184],
          [3.667012906640846, 50.390945317554184]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03583354913645069,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch897206",
      "phases": "abcn",
      "bus1": "32_LVBus1109354",
      "bus2": "32_LVBus1109355",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.667012906640846, 50.390945317554184],
          [3.667012906640846, 50.390945317554184],
          [3.667018118961184, 50.39093752530764],
          [3.667020700396968, 50.39093322560841],
          [3.666997363945347, 50.39089166687909],
          [3.666997172900875, 50.39088604206178],
          [3.667003136523031, 50.39088117628086],
          [3.667225700000739, 50.39083370778831],
          [3.667358780091892, 50.39080193429535],
          [3.667368053110659, 50.39080329673633],
          [3.667374988549338, 50.39080862419601],
          [3.667376013114274, 50.39081391691705],
          [3.667389762812489, 50.390872468979964],
          [3.667402639822545, 50.390886939755895],
          [3.667417627364283, 50.39089364286596],
          [3.667421537803401, 50.39089447104511],
          [3.667424337193149, 50.390895045013075]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04653955375653937,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch719610",
      "phases": "abcn",
      "bus1": "32_LVBus1109355",
      "bus2": "32_LVBus1109358",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.667424337193149, 50.390895045013075],
          [3.667425064281168, 50.39089723285455],
          [3.667426836535949, 50.390899484168564],
          [3.667427744462132, 50.39089931280346],
          [3.667438009713697, 50.39089732605996],
          [3.667438009713697, 50.39089732605996]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.001110383383709253,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch192334",
      "phases": "abcn",
      "bus1": "32_LVBus1109358",
      "bus2": "32_LVBus1109359",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.667438009713697, 50.39089732605996],
          [3.667438009713697, 50.39089732605996],
          [3.667478107131838, 50.390982847848086],
          [3.667520161128221, 50.391087113689025],
          [3.667558728182438, 50.39118268526148],
          [3.667597281587403, 50.39127826593359],
          [3.667609151064267, 50.39130768978903],
          [3.667609151064267, 50.39130768978903]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04724791085713677,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch678446",
      "phases": "abcn",
      "bus1": "32_LVBus1109355",
      "bus2": "32_LVBus1109356",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.667424337193149, 50.390895045013075],
          [3.667426409494877, 50.390893431139574],
          [3.667430918764883, 50.39088930799803],
          [3.667432610939604, 50.39088853584022],
          [3.667435426552717, 50.39088724896105],
          [3.667446051916412, 50.390885608316445],
          [3.667508003177981, 50.390877731347],
          [3.667601928380459, 50.390859089046074],
          [3.667656922018096, 50.3908445207005],
          [3.667672923631525, 50.390849229481155],
          [3.667671102156291, 50.390856778638316],
          [3.667671102156291, 50.390856778638316]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.019552109336333823,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch012866",
      "phases": "abcn",
      "bus1": "32_LVBus1109356",
      "bus2": "32_LVBus1109357",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.667671102156291, 50.390856778638316],
          [3.667671102156291, 50.390856778638316],
          [3.667667035407483, 50.39085746881584],
          [3.667691525965091, 50.39091342765491],
          [3.667736920195847, 50.39101711881472],
          [3.667757107679162, 50.39106325249257],
          [3.667757107679162, 50.39106325249257]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.024069166173691692,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch758285",
      "phases": "abcn",
      "bus1": "32_LVBus974343",
      "bus2": "32_LVBus1109360",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.6660721846065436, 50.391191744748376],
          [3.666068485714393, 50.3911907766333],
          [3.666062915502978, 50.39118027412303],
          [3.666027157517254, 50.39111277025112],
          [3.666016902627413, 50.39104511624586],
          [3.666015796283267, 50.39101974890508],
          [3.666025454985252, 50.39100173177527],
          [3.666039268896888, 50.390992733751354],
          [3.666039268896888, 50.390992733751354]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02306611628182466,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch352220",
      "phases": "abcn",
      "bus1": "32_LVBus1109360",
      "bus2": "32_LVBus1109361",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.666039268896888, 50.390992733751354],
          [3.666039268896888, 50.390992733751354],
          [3.666090496177439, 50.39098116835869],
          [3.666249313393608, 50.39094532164814],
          [3.666290870158154, 50.39093594279071],
          [3.666290870158154, 50.39093594279071]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.018974517889761643,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch563683",
      "phases": "abcn",
      "bus1": "32_MVLV64612_LV",
      "bus2": "32_LVBus974330",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.666367469229947, 50.39159823374978],
          [3.666332472752093, 50.39159772379682],
          [3.666332472752093, 50.39159772379682],
          [3.66628472594169, 50.391621474613686],
          [3.666286749948091, 50.39163589235296],
          [3.66631853881676, 50.391680698194996],
          [3.666340083598927, 50.39169965220874],
          [3.666497218014121, 50.391951260838724],
          [3.666517596525085, 50.39196380184436],
          [3.666838913235299, 50.39244193068232],
          [3.666838913235299, 50.39244193068232]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10402492114259623,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch981659",
      "phases": "abcn",
      "bus1": "32_LVBus974330",
      "bus2": "32_LVBus974335",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.666838913235299, 50.39244193068232],
          [3.666838913235299, 50.39244193068232],
          [3.666912323854175, 50.392463823394294],
          [3.666912323854175, 50.392463823394294]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.005760353195308989,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch161209",
      "phases": "abcn",
      "bus1": "32_LVBus974335",
      "bus2": "32_LVBus974336",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.666912323854175, 50.392463823394294],
          [3.666912323854175, 50.392463823394294],
          [3.666977730353574, 50.3925688685913],
          [3.667038365208551, 50.392659642429095],
          [3.667099000520733, 50.392750425198],
          [3.667129888528575, 50.39279667641366],
          [3.667129888528575, 50.39279667641366]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04013040286338973,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch746043",
      "phases": "abcn",
      "bus1": "32_LVBus974336",
      "bus2": "32_LVBus974338",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.667129888528575, 50.39279667641366],
          [3.667129888528575, 50.39279667641366],
          [3.667244109537146, 50.392858323068616],
          [3.667244109537146, 50.392858323068616]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.010629876282436189,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch016375",
      "phases": "abcn",
      "bus1": "32_LVBus974338",
      "bus2": "32_LVBus974339",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.667244109537146, 50.392858323068616],
          [3.667244109537146, 50.392858323068616],
          [3.667303089892934, 50.392956563304004],
          [3.667333177136448, 50.39294977619316],
          [3.667345010885647, 50.3929470994209],
          [3.667350367510256, 50.3929564105873],
          [3.667403654615912, 50.393049049618234],
          [3.66746078244857, 50.393148350826195],
          [3.667461797646546, 50.39315010776918],
          [3.667463210312994, 50.39315256040318],
          [3.667463210312994, 50.39315256040318]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03921784932104503,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch149392",
      "phases": "abcn",
      "bus1": "32_LVBus974336",
      "bus2": "32_LVBus974337",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.667129888528575, 50.39279667641366],
          [3.667129888528575, 50.39279667641366],
          [3.66750253132171, 50.39269196986298],
          [3.667656732707172, 50.39264864200848],
          [3.667730029247776, 50.39262805123412],
          [3.667730029247776, 50.39262805123412]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04661630519437643,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch961789",
      "phases": "abcn",
      "bus1": "32_LVBus974330",
      "bus2": "32_LVBus974331",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.666838913235299, 50.39244193068232],
          [3.666838913235299, 50.39244193068232],
          [3.666689092009882, 50.3925292828174],
          [3.666689092009882, 50.3925292828174]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014419422941702923,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch220007",
      "phases": "abcn",
      "bus1": "32_LVBus974331",
      "bus2": "32_LVBus974332",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.666689092009882, 50.3925292828174],
          [3.666689092009882, 50.3925292828174],
          [3.666752630344692, 50.3926348329414],
          [3.666825295219925, 50.3927377804584],
          [3.666880794090277, 50.39281644080252],
          [3.666921183789474, 50.39280905771281],
          [3.666963394698844, 50.39287947084027],
          [3.667008780700402, 50.392940426604945],
          [3.667087209172285, 50.39304575257436],
          [3.667109465237992, 50.39307562939626],
          [3.667109465237992, 50.39307562939626]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07028384162340655,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch769495",
      "phases": "abcn",
      "bus1": "32_LVBus974332",
      "bus2": "32_LVBus974333",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.667109465237992, 50.39307562939626],
          [3.667109465237992, 50.39307562939626],
          [3.667240970536851, 50.393253978881845],
          [3.667240970536851, 50.393253978881845]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02193243732044242,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch267056",
      "phases": "abcn",
      "bus1": "32_LVBus974333",
      "bus2": "32_LVBus974334",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.667240970536851, 50.393253978881845],
          [3.667240970536851, 50.393253978881845],
          [3.667243314655797, 50.39325820731731],
          [3.667285398488585, 50.39333439213298],
          [3.66718260879885, 50.393348741590636],
          [3.667072895685618, 50.393364063306024],
          [3.667045481490818, 50.39336789581062],
          [3.667031270809491, 50.39336988032947],
          [3.666880911551263, 50.3933908736769],
          [3.666801857591729, 50.39340191475503],
          [3.666798640559504, 50.393402362375305],
          [3.666795003914301, 50.39340286838073],
          [3.666795003914301, 50.39340286838073]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.045180123780667436,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch863300",
      "phases": "abcn",
      "bus1": "32_MVLV64612_LV",
      "bus2": "32_LVBus974328",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.666367469229947, 50.39159823374978],
          [3.666333326381049, 50.39159921327072],
          [3.666333326381049, 50.39159921327072],
          [3.666302732323477, 50.39161334660503],
          [3.666273428120751, 50.3916290095593],
          [3.666210307071356, 50.39164683307275],
          [3.666200573467728, 50.39164451527668],
          [3.666113466854292, 50.39151400186558],
          [3.666043679726848, 50.3914082765503],
          [3.665995370432615, 50.391336484079055],
          [3.665987609525116, 50.391333911604356],
          [3.66597816240205, 50.391335521432104],
          [3.665894157106742, 50.39135721416294],
          [3.665851844163457, 50.39136349594745],
          [3.665831100613189, 50.3913647343078],
          [3.665822886472358, 50.39135988725326],
          [3.665792411365767, 50.39130528509213],
          [3.6657918138571652, 50.39130516292027]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06786239917148314,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch779513",
      "phases": "abcn",
      "bus1": "32_LVBus974328",
      "bus2": "32_LVBus1107019",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.6657918138571652, 50.39130516292027],
          [3.665789447926828, 50.39130735429363],
          [3.665824562941092, 50.39136807162949],
          [3.66584381834243, 50.391400790122375],
          [3.665855113604613, 50.39142128194729],
          [3.66586525762219, 50.391433278591535],
          [3.665888146845836, 50.39145106046876],
          [3.665901165139494, 50.39145231073293],
          [3.665901165139494, 50.39145231073293]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01852092026308828,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch233955",
      "phases": "abcn",
      "bus1": "32_LVBus1107019",
      "bus2": "32_LVBus1107020",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.665901165139494, 50.39145231073293],
          [3.665901165139494, 50.39145231073293],
          [3.665872395021533, 50.391412282357116],
          [3.665843722574914, 50.391411497484896],
          [3.665726595709551, 50.391442531444035],
          [3.665583971960276, 50.39148032930287],
          [3.665441333724516, 50.39151811817425],
          [3.665408462263375, 50.39152682850733],
          [3.665408462263375, 50.39152682850733]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.040446531899132505,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch416219",
      "phases": "abcn",
      "bus1": "32_LVBus974328",
      "bus2": "32_LVBus1106531",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.6657918138571652, 50.39130516292027],
          [3.665793582278902, 50.39130284937504],
          [3.665798607687167, 50.39129806559439],
          [3.665798607687167, 50.39129806559439]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0006409957265824579,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch135445",
      "phases": "abcn",
      "bus1": "32_LVBus1106531",
      "bus2": "32_LVBus1106532",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.665798607687167, 50.39129806559439],
          [3.665798607687167, 50.39129806559439],
          [3.665734634849913, 50.391201422029205],
          [3.665603660109208, 50.39100663290907],
          [3.665608265949677, 50.39100509338958],
          [3.665659403770104, 50.390988018928525],
          [3.66557400858681, 50.390856301944666],
          [3.665514884020106, 50.39076512500618],
          [3.665471900753806, 50.39069880288306],
          [3.665468432604698, 50.3906934647646],
          [3.665468432604698, 50.3906934647646]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0751983288594709,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch382017",
      "phases": "abcn",
      "bus1": "32_LVBus1106532",
      "bus2": "32_LVBus1106533",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.665468432604698, 50.3906934647646],
          [3.665468432604698, 50.3906934647646],
          [3.665496304172641, 50.3906841533185],
          [3.665379223760107, 50.39051357889428],
          [3.66528899369335, 50.3903821113372],
          [3.665204399838274, 50.390258857095546],
          [3.665086007145796, 50.39008635805132],
          [3.665029853536124, 50.390088373771626],
          [3.66472069997977, 50.3900994675958],
          [3.66472069997977, 50.3900994675958]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10087213131983197,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch417194",
      "phases": "abcn",
      "bus1": "32_MVLV64612_LV",
      "bus2": "32_LVBus974326",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.666367469229947, 50.39159823374978],
          [3.666334397881941, 50.391600978591086],
          [3.666334397881941, 50.391600978591086],
          [3.666274914391879, 50.39163212551197],
          [3.666211608337781, 50.39164879334368],
          [3.666205716147244, 50.391648937831974],
          [3.666199845247915, 50.391646703903575],
          [3.666176098396611, 50.3916134955866],
          [3.666057220026962, 50.39143350045521],
          [3.665993724953532, 50.391339553129654],
          [3.665978740906361, 50.39132661268094],
          [3.665964908810417, 50.39130574445061],
          [3.665961132881624, 50.39128559312295],
          [3.665963308299153, 50.39127867734604],
          [3.66591465385693, 50.391202850134206],
          [3.665703204683042, 50.39089258842538],
          [3.665666506162207, 50.390836734259956],
          [3.665665758895383, 50.39083130391482],
          [3.665672891584552, 50.39082498967447],
          [3.66574172259737, 50.390807598266306],
          [3.665756984242304, 50.39080079229777],
          [3.665764212684768, 50.39079597572402],
          [3.665770750443781, 50.390789990983826],
          [3.665773264025498, 50.390788429205095],
          [3.665772380104662, 50.390786854797746]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11913976369163004,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch862427",
      "phases": "abcn",
      "bus1": "32_LVBus974326",
      "bus2": "32_LVBus1108124",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.665772380104662, 50.390786854797746],
          [3.665771496183826, 50.390785280390396],
          [3.66576796059739, 50.390785354510484],
          [3.66576208848955, 50.390781478276864],
          [3.66576208848955, 50.390781478276864]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0008518032550587322,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch335036",
      "phases": "abcn",
      "bus1": "32_LVBus1108124",
      "bus2": "32_LVBus1108125",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.66576208848955, 50.390781478276864],
          [3.66576208848955, 50.390781478276864],
          [3.665708950910348, 50.39074470170441],
          [3.665706216463496, 50.39074056719112],
          [3.665637745778749, 50.3906373042355],
          [3.665572009563105, 50.39053816677345],
          [3.665473405727243, 50.390389460490745],
          [3.665407670161719, 50.3902903229091],
          [3.665344800528671, 50.390195506845345],
          [3.665342066141815, 50.39019137232103],
          [3.665342066141815, 50.39019137232103]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07242092731508845,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch483987",
      "phases": "abcn",
      "bus1": "32_MVLV64612_LV",
      "bus2": "32_LVBus974319",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.666367469229947, 50.39159823374978],
          [3.666335530267988, 50.39160292273882],
          [3.666335530267988, 50.39160292273882],
          [3.666279680686754, 50.391633464979925],
          [3.666211183538433, 50.39165289918685],
          [3.666206872109036, 50.39165495605202],
          [3.666206598835584, 50.39165895256509],
          [3.666219226887064, 50.39167834405012],
          [3.666410206440327, 50.391968131325605],
          [3.666411152183179, 50.391973631306804],
          [3.666406228230182, 50.391980657581854],
          [3.666392703258748, 50.3920069459522],
          [3.666386453460307, 50.392013205803295],
          [3.666374172034292, 50.39201964755501],
          [3.666295118033817, 50.39205394969147],
          [3.666274519695769, 50.39205697243414],
          [3.666234726197671, 50.39206299376021],
          [3.66621513567841, 50.39206643635944],
          [3.666206698790905, 50.39206060457109],
          [3.666206698790905, 50.39206060457109]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06873803988405047,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch267057",
      "phases": "abcn",
      "bus1": "32_LVBus974319",
      "bus2": "32_LVBus974320",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.666206698790905, 50.39206060457109],
          [3.666206698790905, 50.39206060457109],
          [3.666209650745057, 50.39206977128761],
          [3.666199443742667, 50.392071317552535],
          [3.666162306757357, 50.39207693320725],
          [3.666139949109674, 50.392080315974646],
          [3.666093583700257, 50.392087323697055],
          [3.666045260843508, 50.392094630769954],
          [3.666032134623183, 50.392097797033706],
          [3.665557655584945, 50.39214290694289],
          [3.665519245666596, 50.39214073751101],
          [3.665445657793586, 50.39213227140891],
          [3.665445657793586, 50.39213227140891]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.056221957727249396,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch331280",
      "phases": "abcn",
      "bus1": "32_LVBus974320",
      "bus2": "32_LVBus974321",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.665445657793586, 50.39213227140891],
          [3.665445657793586, 50.39213227140891],
          [3.665433998384546, 50.392100664367796],
          [3.665368955683904, 50.39192429577893],
          [3.665314681562172, 50.3917771566539],
          [3.665313416276376, 50.39176434607602],
          [3.665299556884996, 50.39162405726949],
          [3.665284548532623, 50.391472168125354],
          [3.665283366444317, 50.39146037971195],
          [3.665262098001885, 50.39124799967869],
          [3.665259983902013, 50.39122697781478],
          [3.66525317289353, 50.39115892757869],
          [3.66525317289353, 50.39115892757869]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.10949360800002422,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch213791",
      "phases": "abcn",
      "bus1": "32_LVBus974320",
      "bus2": "32_LVBus974322",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.665445657793586, 50.39213227140891],
          [3.665445657793586, 50.39213227140891],
          [3.664831355285112, 50.39212050296891],
          [3.664831355285112, 50.39212050296891]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04370322700906062,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch364640",
      "phases": "abcn",
      "bus1": "32_LVBus974322",
      "bus2": "32_LVBus974323",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.664831355285112, 50.39212050296891],
          [3.664831355285112, 50.39212050296891],
          [3.664695769544313, 50.39212671501203],
          [3.664648974351317, 50.39212437563087],
          [3.664605918201283, 50.39212222020299],
          [3.664494742775406, 50.3921166633387],
          [3.664424374231952, 50.39211314258228],
          [3.664391059482447, 50.39211147417789],
          [3.664291502803467, 50.3921110416073],
          [3.664268954793064, 50.39211094406845],
          [3.664256248820493, 50.39211089281174],
          [3.664235582110611, 50.39211080187475],
          [3.664235582110611, 50.39211080187475]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04245719042097547,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch089611",
      "phases": "abcn",
      "bus1": "32_LVBus974322",
      "bus2": "32_LVBus974324",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.664831355285112, 50.39212050296891],
          [3.664831355285112, 50.39212050296891],
          [3.664831209936364, 50.39210544569891],
          [3.664830207913304, 50.39200062796261],
          [3.66482917246573, 50.39189135932944],
          [3.664828914234598, 50.391881059643794],
          [3.664821603466982, 50.39159493975084],
          [3.66482127290448, 50.39158190368557],
          [3.66482102274008, 50.391571909034305],
          [3.664817146808408, 50.39141625601442],
          [3.664813574422952, 50.39127261625664],
          [3.664813327344699, 50.39126273823373],
          [3.664809975259126, 50.39112796266653],
          [3.664805633983184, 50.39095310959821],
          [3.664805633983184, 50.39095310959821]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1298707677535943,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch826188",
      "phases": "abcn",
      "bus1": "32_MVLV39096_LV",
      "bus2": "32_LVBus974223",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.662821526047473, 50.39202581121876],
          [3.662839770679291, 50.3920325335865],
          [3.662839770679291, 50.3920325335865],
          [3.662875165081, 50.392029495404884],
          [3.662872560562281, 50.391935078213066],
          [3.662871356347814, 50.3918915839061],
          [3.662871356347814, 50.3918915839061]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01788271970561138,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch243148",
      "phases": "abcn",
      "bus1": "32_LVBus974223",
      "bus2": "32_LVBus974224",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.662871356347814, 50.3918915839061],
          [3.662871356347814, 50.3918915839061],
          [3.662871167769628, 50.391887098801405],
          [3.662868638394929, 50.39182743816258],
          [3.662867556959037, 50.39180189108274],
          [3.662865531453953, 50.39175387361656],
          [3.66286504044301, 50.391742185427105],
          [3.662877924762215, 50.39166071254421],
          [3.662874048290596, 50.391569162849365],
          [3.662867955927351, 50.39141440424966],
          [3.662862655969592, 50.391299770072784],
          [3.662831509752206, 50.39094943579958],
          [3.662831064759368, 50.39093895863054],
          [3.662831064759368, 50.39093895863054]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.10609713058767771,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch665937",
      "phases": "abcn",
      "bus1": "32_MVLV39096_LV",
      "bus2": "32_LVBus974219",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.662821526047473, 50.39202581121876],
          [3.662831274608324, 50.39203774056847],
          [3.662831274608324, 50.39203774056847],
          [3.662842106775102, 50.39210721025689],
          [3.66265773507156, 50.39212235517813],
          [3.66265773507156, 50.39212235517813]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.020984505858526754,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch124460",
      "phases": "abcn",
      "bus1": "32_LVBus974219",
      "bus2": "32_LVBus974220",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.66265773507156, 50.39212235517813],
          [3.66265773507156, 50.39212235517813],
          [3.662650724401071, 50.39212214361308],
          [3.662377027514956, 50.392120275998096],
          [3.662371481379807, 50.39212023708472],
          [3.662257932012236, 50.39211674095866],
          [3.662125977668671, 50.39211268033886],
          [3.662079866596098, 50.39211125695596],
          [3.661911074001853, 50.39210605863637],
          [3.661885503736945, 50.392105275295975],
          [3.661866761455606, 50.3921046965554],
          [3.661728358355214, 50.392100435791136],
          [3.661690480367934, 50.39209926455079],
          [3.661630165312695, 50.39209741075276],
          [3.661538533374701, 50.392094584161],
          [3.661521842467802, 50.39209407300465],
          [3.661497879146806, 50.392095668398206],
          [3.661464904563279, 50.392094650658336],
          [3.661464904563279, 50.392094650658336]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08490699683621312,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch064706",
      "phases": "abcn",
      "bus1": "32_LVBus974220",
      "bus2": "32_LVBus974221",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.661464904563279, 50.392094650658336],
          [3.661464904563279, 50.392094650658336],
          [3.661324690552652, 50.392087725646476],
          [3.6611983491177, 50.392081970239076],
          [3.660948688663714, 50.392070614939946],
          [3.660910051295498, 50.39206885933722],
          [3.660864906379513, 50.392066805868104],
          [3.660731368877485, 50.392060723646004],
          [3.660709991110324, 50.3920597513217],
          [3.660709991110324, 50.3920597513217]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05382297865666045,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch826261",
      "phases": "abcn",
      "bus1": "32_MVLV39096_LV",
      "bus2": "32_LVBus974214",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.662821526047473, 50.39202581121876],
          [3.662838195816359, 50.39203403132968],
          [3.662838195816359, 50.39203403132968],
          [3.662877303430187, 50.392107315204946],
          [3.663314506959521, 50.39210239188483],
          [3.663383484340905, 50.39210161166087],
          [3.663383484340905, 50.39210161166087]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04461375727508751,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch325211",
      "phases": "abcn",
      "bus1": "32_LVBus974214",
      "bus2": "32_LVBus974215",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.663383484340905, 50.39210161166087],
          [3.663383484340905, 50.39210161166087],
          [3.66342893771535, 50.392100986543475],
          [3.663571599554222, 50.39210490328068],
          [3.663571599554222, 50.39210490328068]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.013387151745955922,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch109667",
      "phases": "abcn",
      "bus1": "32_LVBus974215",
      "bus2": "32_LVBus974216",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.663571599554222, 50.39210490328068],
          [3.663571599554222, 50.39210490328068],
          [3.663599641057699, 50.39210570447013],
          [3.663721540798886, 50.3921027285141],
          [3.663767241836365, 50.392104039042216],
          [3.663847165851535, 50.39210632626481],
          [3.663948273818049, 50.392107559107025],
          [3.664035278692921, 50.39211005694092],
          [3.664154069641713, 50.392107903856186],
          [3.664212903860928, 50.392106837818304],
          [3.664219914061755, 50.39210703135094],
          [3.664219914061755, 50.39210703135094]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04613261223374867,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch883819",
      "phases": "abcn",
      "bus1": "32_LVBus974216",
      "bus2": "32_LVBus974217",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.664219914061755, 50.39210703135094],
          [3.664219914061755, 50.39210703135094],
          [3.664197181852467, 50.39210793193273],
          [3.664190786032524, 50.39210548819548],
          [3.664188353085654, 50.392103199102074],
          [3.664186748018893, 50.392099833130395],
          [3.664186542480767, 50.392071333042715],
          [3.664182383636128, 50.39202391298986],
          [3.664169380854262, 50.39183888707415],
          [3.664173734867773, 50.391835250348656],
          [3.664200947932183, 50.39183392446601],
          [3.664200613010225, 50.391832671683154]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03435476998484017,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch772754",
      "phases": "abcn",
      "bus1": "32_LVBus974217",
      "bus2": "32_LVBus1106520",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.664200613010225, 50.391832671683154],
          [3.664200278088267, 50.391831418900296],
          [3.664192544027331, 50.391831987022535],
          [3.664190186760892, 50.39183203042448],
          [3.66418716988847, 50.39183208094851],
          [3.664183282897509, 50.39183214086786],
          [3.664180925631054, 50.39183218426954],
          [3.664173547972879, 50.39183189598567],
          [3.664169780657183, 50.39182904694528],
          [3.664168420816214, 50.39180255160187],
          [3.664165086070939, 50.391741158651264],
          [3.664164354097061, 50.39172620642653],
          [3.664161597185312, 50.39166171110297],
          [3.664157841135125, 50.39162953398288],
          [3.664157845935898, 50.391623871158195],
          [3.664156346777249, 50.39156819294089],
          [3.664154555144409, 50.391529604915405],
          [3.664145370778257, 50.3914922813168],
          [3.664145116281293, 50.39148689949377],
          [3.664144851405518, 50.39145987180709],
          [3.664144830691995, 50.39145749384511],
          [3.664139853755367, 50.391329161447565],
          [3.664138276892122, 50.39128329294403],
          [3.664136688000756, 50.39126991148906],
          [3.664136570429896, 50.391265461511864],
          [3.664135818055359, 50.39118810229906],
          [3.66414048853606, 50.39118528778859],
          [3.664147332570252, 50.391185572861204],
          [3.664152011863187, 50.39118521721016],
          [3.664155374094491, 50.391184956548805],
          [3.66415676364787, 50.39118548000215],
          [3.6641567086757068, 50.391184462013996]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0753354694253725,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch619199",
      "phases": "abcn",
      "bus1": "32_LVBus1106520",
      "bus2": "32_LVBus1106521",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.6641567086757068, 50.391184462013996],
          [3.664156653703544, 50.39118344402585],
          [3.664151529261653, 50.391182359623045],
          [3.664146604517024, 50.39118245767005],
          [3.664140067571747, 50.39118210646157],
          [3.664137111761391, 50.391180747362206],
          [3.664135609608704, 50.39117861872682],
          [3.66412962707289, 50.391083421244495],
          [3.664128623557857, 50.39108050646149],
          [3.664124367963546, 50.39104163989015],
          [3.66412005639081, 50.390934237260986],
          [3.664120397875325, 50.39090943760634],
          [3.664121225597774, 50.39090729278764],
          [3.664123796794616, 50.39090578426717],
          [3.664132633849912, 50.39090340040457],
          [3.664147930860442, 50.39090270575025],
          [3.664151394488903, 50.390901501693236],
          [3.6641534938437, 50.3908991367348],
          [3.664155258341002, 50.39089100492233],
          [3.664156774197114, 50.390888870621595],
          [3.664162111116495, 50.390886309167364],
          [3.664167389664272, 50.390887382931375],
          [3.664167590171231, 50.39088620513411]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.036584964785351524,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch651359",
      "phases": "abcn",
      "bus1": "32_LVBus1106521",
      "bus2": "32_LVBus1106522",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.664167590171231, 50.39088620513411],
          [3.66416779067819, 50.390885027336836],
          [3.664158530531462, 50.39088414912812],
          [3.664150357110068, 50.390884021999504],
          [3.664145750203087, 50.39088127176428],
          [3.664150682162332, 50.3908022806337],
          [3.664155608200485, 50.390800638993746],
          [3.664162988362683, 50.39080049648433],
          [3.664284818235306, 50.3907981847809],
          [3.664287091249759, 50.3907981422864],
          [3.664291162734419, 50.39079816113919],
          [3.664299936043029, 50.39079814716576],
          [3.664351544829817, 50.39079729368355],
          [3.664359374549276, 50.39079716425595],
          [3.664360020107726, 50.390797157284304],
          [3.66436928104578, 50.39079700342541],
          [3.664375824817724, 50.390797614802125],
          [3.664376698566901, 50.39079668101383],
          [3.664376698566901, 50.39079668101383]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02667611360590941,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch867566",
      "phases": "abcn",
      "bus1": "32_MVLV39096_LV",
      "bus2": "32_LVBus974210",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.662821526047473, 50.39202581121876],
          [3.662834967219643, 50.39203616613627],
          [3.662834967219643, 50.39203616613627],
          [3.662863492432704, 50.39211645640759],
          [3.662868191238862, 50.3922870246195],
          [3.662868679615372, 50.39230499482006],
          [3.662869967196828, 50.3923516471482],
          [3.662870848278778, 50.39238396297205],
          [3.662871782707831, 50.39241776794823],
          [3.662871896143218, 50.39242206540062],
          [3.662871896143218, 50.39242206540062]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.043158835052884224,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch240478",
      "phases": "abcn",
      "bus1": "32_LVBus974210",
      "bus2": "32_LVBus974211",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.662871896143218, 50.39242206540062],
          [3.662871896143218, 50.39242206540062],
          [3.66287183210535, 50.392426553227075],
          [3.662871568775407, 50.392446891766326],
          [3.66287153974773, 50.39244898308459],
          [3.662870848280914, 50.39250149900204],
          [3.66287038672895, 50.39253666517179],
          [3.662869401366766, 50.3926104891688],
          [3.662868745977606, 50.3926595854895],
          [3.662868306283971, 50.39269292066548],
          [3.662865467168217, 50.392906592690984],
          [3.662862387612232, 50.39313987601507],
          [3.66286049385266, 50.39328193209009],
          [3.662859914688376, 50.39332593913945],
          [3.662859403240087, 50.39336453397681],
          [3.662859016556062, 50.39339402756694],
          [3.662858695457381, 50.39341802820148],
          [3.662858441539671, 50.39343712816487],
          [3.662858251662183, 50.39345174030739],
          [3.662858225001552, 50.39345392133996],
          [3.662858187621772, 50.39345622812782],
          [3.662858187621772, 50.39345622812782]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.11504090583982048,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch301027",
      "phases": "abcn",
      "bus1": "32_LVBus974211",
      "bus2": "32_LVBus974212",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.662858187621772, 50.39345622812782],
          [3.662858187621772, 50.39345622812782],
          [3.662859666096545, 50.393479796533256],
          [3.662865530550124, 50.39351316238992],
          [3.66287377336721, 50.393560044746074],
          [3.662908250489191, 50.393756218051436],
          [3.662953711295326, 50.39401480541408],
          [3.662963142413731, 50.394068405606184],
          [3.662963142413731, 50.394068405606184]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06851082504243179,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch946177",
      "phases": "abcn",
      "bus1": "32_MVLV70861_LV",
      "bus2": "32_LVBus974397",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.660404678845856, 50.39197948851423],
          [3.660405047440225, 50.391992945953064],
          [3.660405047440225, 50.391992945953064],
          [3.660398480593947, 50.39202023562291],
          [3.660682640228284, 50.39203667686906],
          [3.660683213016479, 50.39205734742198],
          [3.660683213016479, 50.39205734742198]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02566049008841118,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch217738",
      "phases": "abcn",
      "bus1": "32_LVBus974397",
      "bus2": "32_LVBus974398",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.660683213016479, 50.39205734742198],
          [3.660683213016479, 50.39205734742198],
          [3.660676224757762, 50.3920569201206],
          [3.660557454337649, 50.392049727407546],
          [3.660026636369389, 50.39201757078593],
          [3.660026453688045, 50.392017563777976],
          [3.660019648358132, 50.39201715241886],
          [3.660019648358132, 50.39201715241886]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04739814734713628,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch343808",
      "phases": "abcn",
      "bus1": "32_LVBus974398",
      "bus2": "32_LVBus974399",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.660019648358132, 50.39201715241886],
          [3.660019648358132, 50.39201715241886],
          [3.65981816583774, 50.392004127535074],
          [3.659778321806149, 50.3920013256],
          [3.65966502036712, 50.39199336420343],
          [3.659564503241865, 50.39198629718364],
          [3.659564503241865, 50.39198629718364]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.032547655312302165,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch212220",
      "phases": "abcn",
      "bus1": "32_LVBus974399",
      "bus2": "32_LVBus974400",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.659564503241865, 50.39198629718364],
          [3.659564503241865, 50.39198629718364],
          [3.659557526674617, 50.391985779950254],
          [3.659486550051041, 50.391980468062116],
          [3.659312343868694, 50.39196743604606],
          [3.6592577963458, 50.39196335624006],
          [3.659215978612922, 50.391960234333325],
          [3.658951089966616, 50.39194042350253],
          [3.658937150655795, 50.391939379843166],
          [3.658323738529008, 50.39189350302971],
          [3.658146649568819, 50.39188025805208],
          [3.658099008601562, 50.39187669579918],
          [3.657851492232319, 50.391858185612975],
          [3.657835808716432, 50.39185700801024],
          [3.657787281515942, 50.39185337439205],
          [3.657787281515942, 50.39185337439205]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.12724241917097687,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch156604",
      "phases": "abcn",
      "bus1": "32_LVBus974400",
      "bus2": "32_LVBus974401",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.657787281515942, 50.39185337439205],
          [3.657787281515942, 50.39185337439205],
          [3.657536798150034, 50.39183306470618],
          [3.656813231953064, 50.39177438188058],
          [3.655470439115343, 50.39168601091191],
          [3.654986434128267, 50.39173098473522],
          [3.654059165965594, 50.39171727709067],
          [3.654059165965594, 50.39171727709067]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.2665509022711202,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch665750",
      "phases": "abcn",
      "bus1": "32_MVLV70861_LV",
      "bus2": "32_LVBus974390",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.660404678845856, 50.39197948851423],
          [3.660425698862369, 50.39198020448937],
          [3.660425698862369, 50.39198020448937],
          [3.660451170228908, 50.39199162370929],
          [3.660613193404474, 50.392000459711625],
          [3.660617431825857, 50.39196472338947],
          [3.660617431825857, 50.39196472338947]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01776239945570231,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch932601",
      "phases": "abcn",
      "bus1": "32_LVBus974390",
      "bus2": "32_LVBus974391",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.660617431825857, 50.39196472338947],
          [3.660617431825857, 50.39196472338947],
          [3.660673476616738, 50.39195689555822],
          [3.660636611113112, 50.39179276720901],
          [3.660630930841596, 50.39179136557242],
          [3.660545317373048, 50.391780908120865],
          [3.660545317373048, 50.391780908120865]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.029154968098610855,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch412094",
      "phases": "abcn",
      "bus1": "32_LVBus974391",
      "bus2": "32_LVBus974392",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.660545317373048, 50.391780908120865],
          [3.660545317373048, 50.391780908120865],
          [3.660592076539821, 50.391757394562454],
          [3.660583929461257, 50.39165758066237],
          [3.660405121702667, 50.39151994705226],
          [3.66008491374427, 50.391506109879955],
          [3.660039504845225, 50.39151373322404],
          [3.660039504845225, 50.39151373322404]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.061411324371207755,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch629432",
      "phases": "abcn",
      "bus1": "32_LVBus974392",
      "bus2": "32_LVBus974393",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.660039504845225, 50.39151373322404],
          [3.660039504845225, 50.39151373322404],
          [3.659599640406817, 50.3914845803151],
          [3.659589151902335, 50.39150316223592],
          [3.659589151902335, 50.39150316223592]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03364467007125642,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch618375",
      "phases": "abcn",
      "bus1": "32_LVBus974393",
      "bus2": "32_LVBus974394",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.659589151902335, 50.39150316223592],
          [3.659589151902335, 50.39150316223592],
          [3.659575254840837, 50.391473328718185],
          [3.659182917090619, 50.39144978336737],
          [3.659165559733078, 50.39147140962539],
          [3.659165559733078, 50.39147140962539]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.034188964423928235,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch563627",
      "phases": "abcn",
      "bus1": "32_LVBus974394",
      "bus2": "32_LVBus974395",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.659165559733078, 50.39147140962539],
          [3.659165559733078, 50.39147140962539],
          [3.659151825770657, 50.391452029337934],
          [3.658860631298498, 50.391564467997995],
          [3.658859458855011, 50.391659679693916],
          [3.658893418294515, 50.39165972729036],
          [3.658893418294515, 50.39165972729036]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03956446036152412,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch498946",
      "phases": "abcn",
      "bus1": "32_MVLV70861_LV",
      "bus2": "32_LVBus974385",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.660404678845856, 50.39197948851423],
          [3.660406712466864, 50.39196609495345],
          [3.660406712466864, 50.39196609495345],
          [3.660348333023192, 50.391925271347475],
          [3.660320481179533, 50.39178352641878],
          [3.660247420245287, 50.39178434889147],
          [3.660229160057577, 50.391836703950815],
          [3.660229160057577, 50.391836703950815]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03320691593737897,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch412099",
      "phases": "abcn",
      "bus1": "32_LVBus974385",
      "bus2": "32_LVBus974386",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.660229160057577, 50.391836703950815],
          [3.660229160057577, 50.391836703950815],
          [3.660221543485823, 50.391804963174444],
          [3.660220644984272, 50.391801230575325],
          [3.660216451506176, 50.391783793835394],
          [3.659801449676346, 50.39178036346527],
          [3.659730905431437, 50.39181651717963],
          [3.659730905431437, 50.39181651717963]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.041897879471916866,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch578634",
      "phases": "abcn",
      "bus1": "32_LVBus974386",
      "bus2": "32_LVBus974387",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.659730905431437, 50.39181651717963],
          [3.659730905431437, 50.39181651717963],
          [3.659727222173081, 50.39179872493781],
          [3.659686333115419, 50.39177755491],
          [3.659336932620637, 50.39176669527905],
          [3.659322668727212, 50.39179438179987],
          [3.659322668727212, 50.39179438179987]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03385628552884061,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch498947",
      "phases": "abcn",
      "bus1": "32_LVBus974387",
      "bus2": "32_LVBus974388",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.659322668727212, 50.39179438179987],
          [3.659322668727212, 50.39179438179987],
          [3.659315515769448, 50.39177703071675],
          [3.659304598137592, 50.391767052113835],
          [3.659106517493061, 50.39175575740674],
          [3.659055967937674, 50.39179156104238],
          [3.658857035572623, 50.39177724179082],
          [3.658860532756631, 50.39167808335135],
          [3.658892516095751, 50.39167772143496],
          [3.658892516095751, 50.39167772143496]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05040060608622841,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch808133",
      "phases": "abcn",
      "bus1": "32_MVLV22872_LV",
      "bus2": "32_LVBus974098",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.664885921950193, 50.39467155700899],
          [3.664888165244407, 50.39465817011808],
          [3.664888165244407, 50.39465817011808],
          [3.664901869634532, 50.39462905319421],
          [3.664901869634532, 50.39462905319421]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0033822901391712917,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch003755",
      "phases": "abcn",
      "bus1": "32_LVBus974098",
      "bus2": "32_LVBus974099",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.664901869634532, 50.39462905319421],
          [3.664901869634532, 50.39462905319421],
          [3.664908738024993, 50.39462811746737],
          [3.665476390006151, 50.39455064750342],
          [3.665476390006151, 50.39455064750342]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04177316549551791,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch312369",
      "phases": "abcn",
      "bus1": "32_LVBus974099",
      "bus2": "32_LVBus974100",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.665476390006151, 50.39455064750342],
          [3.665476390006151, 50.39455064750342],
          [3.665491111920199, 50.39459451607179],
          [3.665620612352156, 50.394980552688445],
          [3.665629649714321, 50.39500747646348],
          [3.666105120885921, 50.39516065098313],
          [3.66616314787304, 50.395179345099336],
          [3.666168953547348, 50.39518122075931],
          [3.666168953547348, 50.39518122075931]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09491443609311019,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch019690",
      "phases": "abcn",
      "bus1": "32_LVBus974100",
      "bus2": "32_LVBus974101",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.666168953547348, 50.39518122075931],
          [3.666168953547348, 50.39518122075931],
          [3.666605844234216, 50.39521225821472],
          [3.666605844234216, 50.39521225821472]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03125695146118808,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch326095",
      "phases": "abcn",
      "bus1": "32_LVBus974101",
      "bus2": "32_LVBus974102",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.666605844234216, 50.39521225821472],
          [3.666605844234216, 50.39521225821472],
          [3.66661240059803, 50.39521067064917],
          [3.667183386429315, 50.39507232938871],
          [3.667689127079467, 50.394949786437806],
          [3.667695292770647, 50.39494829278483],
          [3.667695683374618, 50.39494819881379],
          [3.667695683374618, 50.39494819881379]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08287459757111118,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch677442",
      "phases": "abcn",
      "bus1": "32_MVLV22872_LV",
      "bus2": "32_LVBus974096",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.664885921950193, 50.39467155700899],
          [3.664883224464406, 50.39465820554372],
          [3.664883224464406, 50.39465820554372],
          [3.664882320624468, 50.39465375510578],
          [3.664873492371806, 50.39462038549843],
          [3.664906857564607, 50.39461593280219],
          [3.665848074511917, 50.39449028956077],
          [3.66605067070948, 50.394463249488865],
          [3.666159031979405, 50.39482168505991],
          [3.666440005469202, 50.39477912394413],
          [3.666822452616213, 50.39472119536483],
          [3.66719123757601, 50.39466533391853],
          [3.667368792085776, 50.39463843702825],
          [3.667377643175505, 50.394637093811376],
          [3.667377643175505, 50.394637093811376]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.21943564201042895,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch932677",
      "phases": "abcn",
      "bus1": "32_MVLV22872_LV",
      "bus2": "32_LVBus974094",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.664885921950193, 50.39467155700899],
          [3.664898463845217, 50.394682370104995],
          [3.664898463845217, 50.394682370104995],
          [3.664953775313459, 50.394730080951234],
          [3.664957956033354, 50.39473368830468],
          [3.664957956033354, 50.39473368830468]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.007105078209523449,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch215852",
      "phases": "abcn",
      "bus1": "32_MVLV22872_LV",
      "bus2": "32_LVBus974090",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.664885921950193, 50.39467155700899],
          [3.664876172387967, 50.39465962786276],
          [3.664876172387967, 50.39465962786276],
          [3.664831555477808, 50.39462984866907],
          [3.66389366193391, 50.39479326564549],
          [3.66389366193391, 50.39479326564549]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07371059351059624,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch143491",
      "phases": "abcn",
      "bus1": "32_LVBus974090",
      "bus2": "32_LVBus974091",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.66389366193391, 50.39479326564549],
          [3.66389366193391, 50.39479326564549],
          [3.663473800365529, 50.39486992319984],
          [3.663162475389756, 50.39480149741278],
          [3.663162475389756, 50.39480149741278]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05445824228536457,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch128153",
      "phases": "abcn",
      "bus1": "32_LVBus974091",
      "bus2": "32_LVBus974092",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.663162475389756, 50.39480149741278],
          [3.663162475389756, 50.39480149741278],
          [3.663059912378273, 50.39449436547546],
          [3.663039835527119, 50.39443423024522],
          [3.6630323581422, 50.394399867744255],
          [3.662975416938012, 50.394138245439386],
          [3.662974095203914, 50.39413072132609],
          [3.662966694684572, 50.394088631148364],
          [3.662966694684572, 50.394088631148364]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0805690968711574,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch122192",
      "phases": "abcn",
      "bus1": "32_MVLV22872_LV",
      "bus2": "32_LVBus974085",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.664885921950193, 50.39467155700899],
          [3.664873935054961, 50.39466049561146],
          [3.664873935054961, 50.39466049561146],
          [3.664869934667007, 50.39465680553858],
          [3.664832058853271, 50.39464782762719],
          [3.663894164974565, 50.394811244603545],
          [3.663894164974565, 50.394811244603545]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07249569100116933,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch162902",
      "phases": "abcn",
      "bus1": "32_LVBus974085",
      "bus2": "32_LVBus974086",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.663894164974565, 50.394811244603545],
          [3.663894164974565, 50.394811244603545],
          [3.664115979456285, 50.39520436285506],
          [3.664115979456285, 50.39520436285506]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04648667356410391,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch263368",
      "phases": "abcn",
      "bus1": "32_LVBus974086",
      "bus2": "32_LVBus974088",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.664115979456285, 50.39520436285506],
          [3.664115979456285, 50.39520436285506],
          [3.664122818210656, 50.395203364674074],
          [3.664663372734352, 50.39512446810749],
          [3.665046550916399, 50.395068529517324],
          [3.665243908747182, 50.39503972564964],
          [3.665250747456631, 50.39503872740573],
          [3.665250747456631, 50.39503872740573]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08276615299508959,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch048456",
      "phases": "abcn",
      "bus1": "32_LVBus974086",
      "bus2": "32_LVBus974087",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.664115979456285, 50.39520436285506],
          [3.664115979456285, 50.39520436285506],
          [3.664117848579373, 50.39520868620809],
          [3.664137832293902, 50.39525142117214],
          [3.664252986375811, 50.39549759763789],
          [3.664254855521662, 50.39550192098716],
          [3.664254855521662, 50.39550192098716]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03454124678790215,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch375548",
      "phases": "abcn",
      "bus1": "32_MVLV22872_LV",
      "bus2": "32_LVBus974079",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.664885921950193, 50.39467155700899],
          [3.664879518245502, 50.394658739164804],
          [3.664879518245502, 50.394658739164804],
          [3.664845129153853, 50.394611717644466],
          [3.665071344127612, 50.394574220335876],
          [3.665067755046761, 50.394563786162834],
          [3.664824298411929, 50.393856678411886],
          [3.664824298411929, 50.393856678411886]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10411865475272047,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch187366",
      "phases": "abcn",
      "bus1": "32_LVBus974079",
      "bus2": "32_LVBus974080",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.664824298411929, 50.393856678411886],
          [3.664824298411929, 50.393856678411886],
          [3.664817594706093, 50.393857998250226],
          [3.664435333723917, 50.3939334274715],
          [3.664292713476033, 50.393961567281714],
          [3.66414757401866, 50.393968222832335],
          [3.664119572661654, 50.39396951232616],
          [3.663686303221628, 50.39399218282726],
          [3.663686303221628, 50.39399218282726]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08281520561267476,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch488198",
      "phases": "abcn",
      "bus1": "32_LVBus974080",
      "bus2": "32_LVBus974081",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.663686303221628, 50.39399218282726],
          [3.663686303221628, 50.39399218282726],
          [3.663685862173637, 50.393987709434434],
          [3.663623542140884, 50.393457698293915],
          [3.663608262830227, 50.39320182749623],
          [3.663608262830227, 50.39320182749623]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08810450168653185,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch146437",
      "phases": "abcn",
      "bus1": "32_LVBus974081",
      "bus2": "32_LVBus974082",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.663608262830227, 50.39320182749623],
          [3.663608262830227, 50.39320182749623],
          [3.663615282714314, 50.393201850449174],
          [3.664270397404024, 50.39319674355243],
          [3.664327889756013, 50.393196912464994],
          [3.664740108126372, 50.393063769409686],
          [3.66516435069323, 50.39292673477911],
          [3.66516435069323, 50.39292673477911]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1178175148230863,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch046149",
      "phases": "abcn",
      "bus1": "32_LVBus974079",
      "bus2": "32_LVBus974083",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.664824298411929, 50.393856678411886],
          [3.664824298411929, 50.393856678411886],
          [3.665081902233359, 50.39376508611114],
          [3.665327252546225, 50.393677861520125],
          [3.665451102396986, 50.393633823521924],
          [3.665730828757914, 50.393576721115906],
          [3.665730828757914, 50.393576721115906]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0718816097285152,
      "ground": "gnd"
    },
    {
      "id": "32_157929",
      "phases": "abc",
      "bus1": "32_MVBus35731",
      "bus2": "32_MVLV28242",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.663402117781819, 50.39527185429139],
          [3.663402117781819, 50.39527185429139],
          [3.662556528326026, 50.39542511995458],
          [3.662176018056042, 50.395500433203885],
          [3.661979057966235, 50.39555029930206],
          [3.661844395160253, 50.395614749859],
          [3.661784054680606, 50.39567117503129],
          [3.661843272810922, 50.39572868084783],
          [3.661854857002874, 50.395739926345705],
          [3.661866427164743, 50.39575117199358]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.13460495192237001,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch706677",
      "phases": "abcn",
      "bus1": "32_MVLV28242_LV",
      "bus2": "32_LVBus974122",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.661866427164743, 50.39575117199358],
          [3.661857652770721, 50.39573893597061],
          [3.661857652770721, 50.39573893597061],
          [3.661854723295251, 50.395734857346504],
          [3.661764037292169, 50.39560846345166],
          [3.661958674866977, 50.395525355258506],
          [3.662153011675323, 50.39547769820937],
          [3.662266053628634, 50.39544996963626],
          [3.662266053628634, 50.39544996963626]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.056020437100304556,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch961810",
      "phases": "abcn",
      "bus1": "32_LVBus974122",
      "bus2": "32_LVBus974126",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.662266053628634, 50.39544996963626],
          [3.662266053628634, 50.39544996963626],
          [3.662332361054473, 50.3955776760303],
          [3.662340318245608, 50.395592990021775],
          [3.662340318245608, 50.395592990021775]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01676261042330502,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch851850",
      "phases": "abcn",
      "bus1": "32_LVBus974126",
      "bus2": "32_LVBus974127",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.662340318245608, 50.395592990021775],
          [3.662340318245608, 50.395592990021775],
          [3.662422015405648, 50.39558458874054],
          [3.662438494855181, 50.39558289440411],
          [3.662462781311448, 50.395629657511954],
          [3.662497200003044, 50.39569594697685],
          [3.66251055620511, 50.395721666692104],
          [3.662512774433266, 50.39572592348112],
          [3.662512774433266, 50.39572592348112]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.023834530173356475,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch533996",
      "phases": "abcn",
      "bus1": "32_LVBus974126",
      "bus2": "32_LVBus974128",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.662340318245608, 50.395592990021775],
          [3.662340318245608, 50.395592990021775],
          [3.662371964937652, 50.39565160054414],
          [3.66240629846414, 50.395715198679994],
          [3.662441369355148, 50.39578013498609],
          [3.662480057267905, 50.395851789871],
          [3.662515851832947, 50.395918073451675],
          [3.662547823576943, 50.39597728167681],
          [3.662571780825091, 50.39597219519753],
          [3.6626658650617, 50.39595223599221],
          [3.662771564802707, 50.39592980916363],
          [3.662738036754106, 50.395869092155884],
          [3.662714549189401, 50.39582654735982],
          [3.662712352552704, 50.39582257751727],
          [3.662712352552704, 50.39582257751727]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07463410727801068,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch722026",
      "phases": "abcn",
      "bus1": "32_LVBus974122",
      "bus2": "32_LVBus974123",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.662266053628634, 50.39544996963626],
          [3.662266053628634, 50.39544996963626],
          [3.662272727887177, 50.395448587440846],
          [3.66239955063377, 50.39542224476054],
          [3.662613165041915, 50.395377879060675],
          [3.662800068596411, 50.39533905998277],
          [3.663273037088746, 50.39524083212552],
          [3.663273037088746, 50.39524083212552]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07528708535817805,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch644485",
      "phases": "abcn",
      "bus1": "32_LVBus974123",
      "bus2": "32_LVBus974124",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.663273037088746, 50.39524083212552],
          [3.663273037088746, 50.39524083212552],
          [3.663327543255864, 50.395177271777925],
          [3.663299215960871, 50.39511786283012],
          [3.663250097128986, 50.39501486595392],
          [3.663237984585854, 50.39498946492193],
          [3.663237984585854, 50.39498946492193]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02990291543702754,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch499019",
      "phases": "abcn",
      "bus1": "32_LVBus974123",
      "bus2": "32_LVBus974125",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.663273037088746, 50.39524083212552],
          [3.663273037088746, 50.39524083212552],
          [3.66334432951601, 50.39527598677319],
          [3.663402062169634, 50.39532929001982],
          [3.663416662835632, 50.3953553372457],
          [3.663451903430125, 50.395418153554466],
          [3.663460610962959, 50.395433692713404],
          [3.663487572221411, 50.3954817639353],
          [3.663528177005122, 50.395554187580075],
          [3.663568339759981, 50.39562581726929],
          [3.663600119183223, 50.39568248762228],
          [3.663641180712921, 50.39575571396618],
          [3.663693041870912, 50.39584819910224],
          [3.663710338559976, 50.395879036344326],
          [3.663711649554839, 50.39588136446954],
          [3.663712710337424, 50.39588325555784],
          [3.663712710337424, 50.39588325555784]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07907472560403489,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch665907",
      "phases": "abcn",
      "bus1": "32_MVLV28242_LV",
      "bus2": "32_LVBus974115",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.661866427164743, 50.39575117199358],
          [3.66185619113647, 50.39573940940971],
          [3.66185619113647, 50.39573940940971],
          [3.661787969784373, 50.39566099195562],
          [3.661750225363396, 50.39561761345876],
          [3.661750225363396, 50.39561761345876]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01550244260676259,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch651488",
      "phases": "abcn",
      "bus1": "32_LVBus974115",
      "bus2": "32_LVBus974116",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.661750225363396, 50.39561761345876],
          [3.661750225363396, 50.39561761345876],
          [3.66176255874694, 50.39555453527632],
          [3.661702324854778, 50.395505879977264],
          [3.661562936890163, 50.39539329260895],
          [3.661440992440188, 50.395294786160896],
          [3.661362598948406, 50.395231465013396],
          [3.66134537112558, 50.39521755210029],
          [3.661493388309876, 50.39513460584393],
          [3.661525456780923, 50.39511662592399],
          [3.66159276180937, 50.395173649886566],
          [3.661640666619812, 50.395214235664625],
          [3.661640666619812, 50.395214235664625]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08550528565432573,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch644478",
      "phases": "abcn",
      "bus1": "32_LVBus974115",
      "bus2": "32_LVBus974117",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.661750225363396, 50.39561761345876],
          [3.661750225363396, 50.39561761345876],
          [3.661522079275318, 50.39581107052741],
          [3.661386871370384, 50.39592571030187],
          [3.661251662846865, 50.39604034991013],
          [3.661159175473875, 50.39611877584597],
          [3.661159175473875, 50.39611877584597]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06981440394480444,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch880066",
      "phases": "abcn",
      "bus1": "32_LVBus974117",
      "bus2": "32_LVBus974118",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.661159175473875, 50.39611877584597],
          [3.661159175473875, 50.39611877584597],
          [3.661379268525498, 50.396215067406615],
          [3.661471944695585, 50.39625561057227],
          [3.661657297249017, 50.39633668771621],
          [3.661700191363588, 50.396355457236936],
          [3.661751010233088, 50.39631166279645],
          [3.661837602125742, 50.396237024271436],
          [3.661820132197763, 50.39622778961824],
          [3.661743090756303, 50.39618706027034],
          [3.661741709682308, 50.39618633029328],
          [3.66173768040015, 50.396184201953744],
          [3.66173768040015, 50.396184201953744]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07223702589703287,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch781880",
      "phases": "abcn",
      "bus1": "32_LVBus974117",
      "bus2": "32_LVBus974119",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.661159175473875, 50.39611877584597],
          [3.661159175473875, 50.39611877584597],
          [3.660883374860504, 50.39631968195401],
          [3.660726712829151, 50.39624951248187],
          [3.660726712829151, 50.39624951248187]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04333435315858001,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch677450",
      "phases": "abcn",
      "bus1": "32_LVBus974119",
      "bus2": "32_LVBus974120",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.660726712829151, 50.39624951248187],
          [3.660726712829151, 50.39624951248187],
          [3.660718139395826, 50.39625661367269],
          [3.660667289973422, 50.396298747778026],
          [3.660615245153003, 50.396341872920715],
          [3.660590115508196, 50.396362685496534],
          [3.660506675427944, 50.39643180592461],
          [3.660509704227456, 50.39643326303482],
          [3.660600336633885, 50.39647670957168],
          [3.660712624973905, 50.39653053934461],
          [3.660745542294856, 50.396546320519434],
          [3.660763245148812, 50.39655480795202],
          [3.660801088013218, 50.39652255989507],
          [3.660851041491135, 50.39647998668595],
          [3.660859458425296, 50.39647280640561],
          [3.660859458425296, 50.39647280640561]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05981793657825695,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch477374",
      "phases": "abcn",
      "bus1": "32_MVLV54511_LV",
      "bus2": "32_LVBus974261",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.664351092197921, 50.39598899050749],
          [3.664372082041904, 50.39599009204146],
          [3.664372082041904, 50.39599009204146],
          [3.664447630334163, 50.39600984516771],
          [3.664372433208488, 50.39634336781085],
          [3.664372433208488, 50.39634336781085]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04328715183156045,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch075682",
      "phases": "abcn",
      "bus1": "32_LVBus974261",
      "bus2": "32_LVBus974262",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.664372433208488, 50.39634336781085],
          [3.664372433208488, 50.39634336781085],
          [3.664445712922227, 50.39645043774664],
          [3.664445712922227, 50.39645043774664]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.013000005216806573,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch303860",
      "phases": "abcn",
      "bus1": "32_LVBus974262",
      "bus2": "32_LVBus974263",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.664445712922227, 50.39645043774664],
          [3.664445712922227, 50.39645043774664],
          [3.664673858617174, 50.39638102609835],
          [3.664762590375869, 50.39635403346763],
          [3.664825959916386, 50.3963347453956],
          [3.664876655845756, 50.396319327474494],
          [3.66497806117188, 50.39628847347347],
          [3.665066778567457, 50.396261480771535],
          [3.665142835907031, 50.3962383401214],
          [3.665231553125115, 50.39621134729871],
          [3.665345631980824, 50.39617664071207],
          [3.66536635575391, 50.39617033223632],
          [3.665403984658634, 50.396201245671456],
          [3.665409538558415, 50.39620580738195],
          [3.665498732280082, 50.3962047985912],
          [3.66550796756699, 50.39620469878147],
          [3.665540436611982, 50.39620135944932],
          [3.665704335902251, 50.396184502273826],
          [3.665704335902251, 50.396184502273826]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09864111448444343,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch050888",
      "phases": "abcn",
      "bus1": "32_LVBus974263",
      "bus2": "32_LVBus974264",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.665704335902251, 50.396184502273826],
          [3.665704335902251, 50.396184502273826],
          [3.665710672872017, 50.39618257611064],
          [3.665805726410612, 50.396153647736305],
          [3.665919804737351, 50.396118940614116],
          [3.666021209015774, 50.396088085744374],
          [3.666135273008678, 50.39605337857094],
          [3.666249350878933, 50.39601867113831],
          [3.666439470875519, 50.39596082228903],
          [3.66647153106563, 50.39595106157548],
          [3.66647153106563, 50.39595106157548]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06041649250410619,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch207583",
      "phases": "abcn",
      "bus1": "32_LVBus974264",
      "bus2": "32_LVBus974265",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.66647153106563, 50.39595106157548],
          [3.66647153106563, 50.39595106157548],
          [3.6666497924211, 50.395898177759854],
          [3.666764379581811, 50.39586417329031],
          [3.666929908526169, 50.39581507033288],
          [3.667057241355362, 50.39577729311718],
          [3.667171828200797, 50.39574329723407],
          [3.667273696947255, 50.39571307344419],
          [3.66741374694484, 50.39567151468055],
          [3.667448139711959, 50.39566131564356],
          [3.667475019280015, 50.39561605478093],
          [3.667521051855663, 50.39554177927511],
          [3.667542350975647, 50.3955073927569],
          [3.667642483885853, 50.39547738486662],
          [3.667744162932721, 50.39544692041605],
          [3.667845841855963, 50.39541645588014],
          [3.667947534690743, 50.395385991106906],
          [3.668049213128977, 50.395355517428584],
          [3.668066108417781, 50.39535045248872],
          [3.668072459939731, 50.39534855296468],
          [3.668072459939731, 50.39534855296468]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.13657288553534175,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch217043",
      "phases": "abcn",
      "bus1": "32_LVBus974262",
      "bus2": "32_LVBus974266",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.664445712922227, 50.39645043774664],
          [3.664445712922227, 50.39645043774664],
          [3.664451822197623, 50.396452642253344],
          [3.664928774567842, 50.396624821536996],
          [3.664928774567842, 50.396624821536996]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.039446761357876996,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch169785",
      "phases": "abcn",
      "bus1": "32_LVBus974266",
      "bus2": "32_LVBus974267",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.664928774567842, 50.396624821536996],
          [3.664928774567842, 50.396624821536996],
          [3.664931968885379, 50.39662881645739],
          [3.665069046682594, 50.39680069068792],
          [3.665220181659792, 50.39699018181223],
          [3.665716236355172, 50.39685776389762],
          [3.666117795894779, 50.39675056916808],
          [3.666169698584211, 50.39673671713858],
          [3.666169698584211, 50.39673671713858]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.11878356388996647,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch130850",
      "phases": "abcn",
      "bus1": "32_LVBus974266",
      "bus2": "32_LVBus974268",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.664928774567842, 50.396624821536996],
          [3.664928774567842, 50.396624821536996],
          [3.665054086680743, 50.39657845304674],
          [3.665302392883399, 50.396524437588354],
          [3.665701066653796, 50.39643771863224],
          [3.666113027886689, 50.3963480996009],
          [3.666445253667796, 50.396275827200974],
          [3.66653621083694, 50.39625604243839],
          [3.666561845553188, 50.396165834371416],
          [3.666486084162004, 50.39596887957472],
          [3.666486084162004, 50.39596887957472]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1543762503854772,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch382035",
      "phases": "abcn",
      "bus1": "32_MVLV54511_LV",
      "bus2": "32_LVBus974255",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.664351092197921, 50.39598899050749],
          [3.664372045146492, 50.39598763350009],
          [3.664372045146492, 50.39598763350009],
          [3.664475267690335, 50.39599155337508],
          [3.664475267690335, 50.39599155337508]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.00735259412758879,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch322384",
      "phases": "abcn",
      "bus1": "32_LVBus974255",
      "bus2": "32_LVBus974256",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.664475267690335, 50.39599155337508],
          [3.664475267690335, 50.39599155337508],
          [3.664474290071978, 50.39599599720352],
          [3.664401360007773, 50.39632923513787],
          [3.664400308359393, 50.39633406565481],
          [3.664400308359393, 50.39633406565481]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.038470943514149786,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch046724",
      "phases": "abcn",
      "bus1": "32_LVBus974256",
      "bus2": "32_LVBus974257",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.664400308359393, 50.39633406565481],
          [3.664400308359393, 50.39633406565481],
          [3.664604212266465, 50.396273863198374],
          [3.664706157137167, 50.39624376640314],
          [3.664820848449549, 50.39620990624667],
          [3.664961032695005, 50.396168519402394],
          [3.665062976899898, 50.396138413335315],
          [3.665177667730073, 50.39610455284106],
          [3.665223513378227, 50.39609101791833],
          [3.665227159634108, 50.396051581635064],
          [3.665233800526228, 50.39597992241322],
          [3.665234346177641, 50.395974011471],
          [3.665325749150255, 50.39593923580556],
          [3.665331781633674, 50.3959369450078],
          [3.665331781633674, 50.3959369450078]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08557636334163718,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch007297",
      "phases": "abcn",
      "bus1": "32_LVBus974257",
      "bus2": "32_LVBus974258",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.665331781633674, 50.3959369450078],
          [3.665331781633674, 50.3959369450078],
          [3.665338162353329, 50.39593508120988],
          [3.665433914722537, 50.395907105802195],
          [3.665625419140232, 50.39585115476016],
          [3.665740327294646, 50.39581758751762],
          [3.665867996656091, 50.39578029251495],
          [3.665970129106421, 50.3957504528576],
          [3.666097797888407, 50.39571314864122],
          [3.666251003125408, 50.39566838875671],
          [3.666353135119636, 50.39563854877672],
          [3.666420159687569, 50.39561896904199],
          [3.666420159687569, 50.39561896904199]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08508955321169327,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch357292",
      "phases": "abcn",
      "bus1": "32_LVBus974258",
      "bus2": "32_LVBus974259",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.666420159687569, 50.39561896904199],
          [3.666420159687569, 50.39561896904199],
          [3.666183506550013, 50.39519904778375],
          [3.666183506550013, 50.39519904778375]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.049649247377280444,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch946537",
      "phases": "abcn",
      "bus1": "32_MVLV54511_LV",
      "bus2": "32_LVBus974250",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.664351092197921, 50.39598899050749],
          [3.664371427065692, 50.39598549533267],
          [3.664371427065692, 50.39598549533267],
          [3.664378205275284, 50.395984327283124],
          [3.664474764429374, 50.39597357444709],
          [3.664474764429374, 50.39597357444709]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.007468435034457383,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch289408",
      "phases": "abcn",
      "bus1": "32_LVBus974250",
      "bus2": "32_LVBus974251",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.664474764429374, 50.39597357444709],
          [3.664474764429374, 50.39597357444709],
          [3.664472713499058, 50.395969279989124],
          [3.664369961105485, 50.39576906161326],
          [3.664261730917283, 50.395530465595215],
          [3.664266000464786, 50.39553583993442],
          [3.664259680023354, 50.39552617113131],
          [3.664259680023354, 50.39552617113131]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05340888451385981,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch087137",
      "phases": "abcn",
      "bus1": "32_LVBus974251",
      "bus2": "32_LVBus974252",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.664259680023354, 50.39552617113131],
          [3.664259680023354, 50.39552617113131],
          [3.664636633819767, 50.39545981918349],
          [3.664949467403887, 50.39540877781639],
          [3.665275887713012, 50.39535551577852],
          [3.665564885958852, 50.39530835597582],
          [3.665571679745382, 50.3953072505094],
          [3.665571679745382, 50.3953072505094]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0964205062337662,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch085819",
      "phases": "abcn",
      "bus1": "32_LVBus974250",
      "bus2": "32_LVBus974253",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.664474764429374, 50.39597357444709],
          [3.664474764429374, 50.39597357444709],
          [3.664816123561743, 50.39584903157783],
          [3.6656359954683, 50.395531306268914],
          [3.6656359954683, 50.395531306268914]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09612181344047707,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch855787",
      "phases": "abcn",
      "bus1": "32_MVLV13051_LV",
      "bus2": "32_LVBus974075",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.662252215852424, 50.398470786432775],
          [3.66223426982427, 50.39845365071865],
          [3.66223426982427, 50.39845365071865],
          [3.66218030534381, 50.39842512015717],
          [3.662180177362566, 50.39842505871735],
          [3.662153138054498, 50.39841075814595],
          [3.662150575116886, 50.398409403746705],
          [3.662150575116886, 50.398409403746705]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.007722526794200336,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch839941",
      "phases": "abcn",
      "bus1": "32_MVLV13051_LV",
      "bus2": "32_LVBus974072",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.662252215852424, 50.398470786432775],
          [3.66227017041415, 50.39846802625219],
          [3.66227017041415, 50.39846802625219],
          [3.662318383775638, 50.398481856218865],
          [3.662318383775638, 50.398481856218865]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.003757409290279831,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch315229",
      "phases": "abcn",
      "bus1": "32_LVBus974072",
      "bus2": "32_LVBus974073",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.662318383775638, 50.398481856218865],
          [3.662318383775638, 50.398481856218865],
          [3.662861077085799, 50.39815864953493],
          [3.663341054618285, 50.39795427135202],
          [3.66340330938906, 50.39792776289847],
          [3.66344079989605, 50.39792100463299],
          [3.663480568051681, 50.39791383588788],
          [3.66393520360045, 50.39783185875533],
          [3.66393520360045, 50.39783185875533]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.13835971406656858,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch509396",
      "phases": "abcn",
      "bus1": "32_MVLV13051_LV",
      "bus2": "32_LVBus974065",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.662252215852424, 50.398470786432775],
          [3.662265644886406, 50.398471574977776],
          [3.662265644886406, 50.398471574977776],
          [3.662403616695826, 50.398556715431475],
          [3.662592882635396, 50.398431405077005],
          [3.663105232190483, 50.39813208175895],
          [3.663105232190483, 50.39813208175895]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08236321937666793,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch754479",
      "phases": "abcn",
      "bus1": "32_LVBus974065",
      "bus2": "32_LVBus974066",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.663105232190483, 50.39813208175895],
          [3.663105232190483, 50.39813208175895],
          [3.663191229757408, 50.398644756597925],
          [3.663191229757408, 50.398644756597925]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.057355138486521705,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch534002",
      "phases": "abcn",
      "bus1": "32_LVBus974066",
      "bus2": "32_LVBus974068",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.663191229757408, 50.398644756597925],
          [3.663191229757408, 50.398644756597925],
          [3.663212751869582, 50.398784010380126],
          [3.663226363608946, 50.39887199912302],
          [3.663246256458923, 50.39894263579077],
          [3.663253198236183, 50.398987521619404],
          [3.663253198236183, 50.398987521619404]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03840182079208728,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch808135",
      "phases": "abcn",
      "bus1": "32_LVBus974068",
      "bus2": "32_LVBus974069",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.663253198236183, 50.398987521619404],
          [3.663253198236183, 50.398987521619404],
          [3.663466850846227, 50.398972760265394],
          [3.663550472233344, 50.3989689682534],
          [3.663619674812941, 50.39896147288081],
          [3.663758079436014, 50.398946464075316],
          [3.663896484213197, 50.39893146408519],
          [3.663965014663609, 50.39892350911315],
          [3.663965546615298, 50.398923449526],
          [3.664019617758564, 50.39891716723963],
          [3.664019680016555, 50.39891792937433],
          [3.664021880332311, 50.39894594101539],
          [3.664023307715491, 50.3989537331588],
          [3.664024012729783, 50.39895756650477],
          [3.664031922429385, 50.39900079956987],
          [3.664048217903605, 50.39908987204352],
          [3.664064513435771, 50.39917894450467],
          [3.664080809025857, 50.39926801695332],
          [3.664097104673865, 50.399357089389426],
          [3.664106769811634, 50.39940989688958],
          [3.664112006624737, 50.39944230000838],
          [3.664112006624737, 50.39944230000838]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11387990248131265,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch639429",
      "phases": "abcn",
      "bus1": "32_LVBus974068",
      "bus2": "32_LVBus974070",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.663253198236183, 50.398987521619404],
          [3.663253198236183, 50.398987521619404],
          [3.663191101605901, 50.398997740074854],
          [3.663092960159309, 50.39900090771755],
          [3.662980790334852, 50.399004522744676],
          [3.662896676992073, 50.39900723379636],
          [3.662832806485596, 50.39900929571091],
          [3.662832806485596, 50.39900929571091]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.030066499434264232,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch499022",
      "phases": "abcn",
      "bus1": "32_LVBus974066",
      "bus2": "32_LVBus974067",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.663191229757408, 50.398644756597925],
          [3.663191229757408, 50.398644756597925],
          [3.663278648998726, 50.39863806102212],
          [3.663385976255674, 50.39863665176979],
          [3.663551131279108, 50.398615449527824],
          [3.663716285925808, 50.39859423809159],
          [3.66383477523198, 50.39857902232455],
          [3.663876885463586, 50.39856482830673],
          [3.66397832053127, 50.39853065450278],
          [3.66397832053127, 50.39853065450278]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.057978031228005114,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch425017",
      "phases": "abcn",
      "bus1": "32_MVLV13051_LV",
      "bus2": "32_LVBus974061",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.662252215852424, 50.398470786432775],
          [3.662264883725832, 50.39847252547438],
          [3.662264883725832, 50.39847252547438],
          [3.662309076881322, 50.3985063933004],
          [3.662115455300903, 50.398627361763005],
          [3.662104569639645, 50.39863889428111],
          [3.662115159307445, 50.39871033140241],
          [3.6621189336102, 50.39874429394689],
          [3.662118012469971, 50.39875142041342],
          [3.662122398350631, 50.39876971639264],
          [3.662143713336495, 50.39877618137958],
          [3.662143713336495, 50.39877618137958]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.041955992817230094,
      "ground": "gnd"
    },
    {
      "id": "32_LVBranch570797",
      "phases": "abcn",
      "bus1": "32_LVBus974061",
      "bus2": "32_LVBus974062",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.662143713336495, 50.39877618137958],
          [3.662143713336495, 50.39877618137958],
          [3.662135869629957, 50.39876465332138],
          [3.66213509668572, 50.39875930405847],
          [3.662134545505838, 50.39875544212153],
          [3.662133705055122, 50.39874966282482],
          [3.662136229887487, 50.398744251091124],
