{
  "version": 5,
  "is_multiphase": true,
  "crs": {
    "data": "EPSG:4326",
    "normalize": false
  },
  "grounds": [
    {
      "id": "gnd"
    }
  ],
  "potential_refs": [
    {
      "id": "pref",
      "ground": "gnd"
    }
  ],
  "buses": [
    {
      "id": "MVVoltage_source",
      "phases": "abcn"
    },
    {
      "id": "44_FLOIN",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.935280015271661, 49.72445092972294]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVBus15912",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.923983385442714, 49.71282276886095]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVBus15913",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.923279832153981, 49.7118330160074]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV44576",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.923358376406635, 49.71140462885021]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV46512",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.925719233305828, 49.71034135654905]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV21150",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.92265381711315, 49.707625113834766]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV49839",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.92383989678486, 49.70432673468162]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV41687",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.92833605384117, 49.7034452586101]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV07716",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.932056845079942, 49.70358298829691]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV32426",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.933687573204691, 49.702462686168765]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV34498",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.934162432408777, 49.70094307683922]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV16372",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.939920214654896, 49.69769843848602]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV48161",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.939512742863861, 49.696949997835326]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV32670",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.940959862453017, 49.69570919299489]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV34679",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.941461552717403, 49.69486926911196]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV06981",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.940543968211307, 49.69454255999036]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV33968",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.938204964160058, 49.693527434862744]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV43784",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.940836368910062, 49.69308112918164]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV06635",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.942035395670215, 49.6931981713493]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV06264",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.942864045450672, 49.692797936131676]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV41396",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.942678575336046, 49.69449105035849]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV31857",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.943185086714123, 49.69493764444824]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV48269",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.944343978784477, 49.69523732021953]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV04707",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.947116308632129, 49.69434903487004]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV38400",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.946228729807099, 49.69330500292885]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV45091",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.949798127782733, 49.69389639736429]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV21427",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.94984583828511, 49.69401048825055]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV10075",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.952456822921904, 49.6959652909575]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV24691",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.953103771834969, 49.6980662953577]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV24691_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.953103771834969, 49.6980662953577]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097508",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.953447976236232, 49.69798214858329]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097509",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.952975577215778, 49.69843869598834]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097510",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.952541206036988, 49.69886146132059]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097512",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.952292964408676, 49.69909559116477]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097513",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.952003118500554, 49.69886369590648]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097514",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.952803288111402, 49.69919655886522]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097518",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.953018784352254, 49.699283472026444]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097515",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.952952990143863, 49.69914279955434]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097516",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.953422658384264, 49.69923568478323]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097517",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.953359813676142, 49.699175915692976]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097511",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.952436797994701, 49.69880263466134]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097519",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.952860186239993, 49.698389074382604]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097506",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.953043146223892, 49.69853653297015]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097501",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.953459183910481, 49.69795358450963]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097502",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.954024039414112, 49.69756284863739]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097504",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.953850478852541, 49.69773450098094]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097503",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.95446646414971, 49.697200751688726]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097495",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.952926201196215, 49.697928262807444]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097496",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.953650324275094, 49.69737527976336]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097497",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.953158022011921, 49.69748085017978]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097498",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.953014916850089, 49.6975542621342]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097499",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.952676323305653, 49.69737024433217]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097490",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.952891012343007, 49.697969457281495]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097491",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.952333756464341, 49.69825161502013]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097492",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.952279933389377, 49.69828251928969]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097493",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.952631067949302, 49.69849324116645]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097487",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.953242261684643, 49.69801600358772]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097488",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.953473169485533, 49.69779734137064]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097480",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.952898581954635, 49.69794584194032]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097481",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.9516095357609, 49.69844914904486]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097482",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.951461959469333, 49.69853027512278]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097483",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.950994576053906, 49.698809937194184]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097484",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.951566256815013, 49.698409946226555]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097485",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.951249816992293, 49.69811048762067]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_MVLV10075_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.952456822921904, 49.6959652909575]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097404",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.952603073248624, 49.696132053384986]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097405",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.953253118779728, 49.696641044623206]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097406",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.953627917002462, 49.696438608318644]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097407",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.952962934663681, 49.696842837291584]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097402",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.952402902971614, 49.69589093387439]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097399",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.953627050149974, 49.69688904563532]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097400",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.953150225554163, 49.697102231780036]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097396",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.952546778184388, 49.69609102950361]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097397",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.952876385504596, 49.694736738622325]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097394",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.952421709814021, 49.69621621128763]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_MVLV61679",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.94993521892661, 49.69402125528323]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV45091_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.949798127782733, 49.69389639736429]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097708",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.94963997379333, 49.69412432865079]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097709",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.949590147850687, 49.69452155134778]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097710",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.948447890177539, 49.69429838232271]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097711",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.948234203990771, 49.69427079745872]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097712",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.948225874324777, 49.69437446167256]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097713",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.948235946895505, 49.694199685561294]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097714",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.948467271493564, 49.69424575918256]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097715",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.949125644382492, 49.69441898892886]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097716",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.948887598742641, 49.694376664699064]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097717",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.948658839278763, 49.69427473735235]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097718",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.948913422700772, 49.69431489912534]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097704",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.950341228396009, 49.69448159934947]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097705",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.949777121554265, 49.696692369577946]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097706",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.951772707070171, 49.69544176520043]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097701",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.950374899384682, 49.69443674523241]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097702",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.95284655929443, 49.69469782050336]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097698",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.949945789985533, 49.69334621573476]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097699",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.949510292179801, 49.69302742435208]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097694",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.948118465311834, 49.69307971239702]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097695",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.948246202006467, 49.69306841180922]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097696",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.9482173812119, 49.693028482492565]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_MVLV04707_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.947116308632129, 49.69434903487004]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097322",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.946446753543678, 49.69363422659851]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097317",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.946305385792643, 49.69395974993759]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097320",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.945201724160325, 49.694007490119006]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097318",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.946034979115809, 49.6945898276683]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097319",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.944734931505923, 49.69435075114385]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097315",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.946544448246131, 49.69431510746157]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097313",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.946899803052309, 49.69429452539886]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097311",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.947012241005828, 49.694088654403586]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097309",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.94722988718978, 49.69442385996899]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_MVLV48269_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.944343978784477, 49.69523732021953]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097772",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.944956753765263, 49.69469393929976]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097770",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.944347337190867, 49.695300226192906]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097760",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.944232959276579, 49.69580754933922]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097762",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.944241627826051, 49.69609977261611]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097763",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.944253335870931, 49.696319041277]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097764",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.944262929259015, 49.696524868441955]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097766",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.944270816999605, 49.69672443357851]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097765",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.944377920481884, 49.69652228390931]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097767",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.944368312793495, 49.696316457051246]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097768",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.944353836939857, 49.69609724800584]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097761",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.944338190181033, 49.69580428547562]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_MVLV31857_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.943185086714123, 49.69493764444824]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097531",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.942581364219912, 49.69493051363284]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097529",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.943225301893443, 49.69511938783668]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097527",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.942575347427018, 49.694947742254236]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097525",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.943066786815884, 49.69479994801991]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097523",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.943220485241386, 49.69513299651336]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097521",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.943037400796787, 49.69479520741824]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_MVLV41396_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.942678575336046, 49.69449105035849]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097653",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.942593259207895, 49.69447767460667]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097636",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.942800183937799, 49.694378550744645]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097638",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.94289281896695, 49.69419112586009]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097640",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.94292645776469, 49.69401582523595]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097651",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.942853846474451, 49.69398056638732]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097641",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.943124668345681, 49.694065353365296]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097642",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.943376657951656, 49.694083092165215]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097649",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.943391319762652, 49.694045873612296]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097643",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.943684082177299, 49.69399610742882]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097645",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.943757427416953, 49.693837005642614]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097646",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.943776761089929, 49.69360173889436]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097647",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.943510318007108, 49.69388484554678]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097648",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.943588098341411, 49.69370494607999]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097644",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.943484985930472, 49.69400778058012]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097650",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.943149115984045, 49.69400362775671]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097639",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.942765026818415, 49.69416161042539]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097637",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.942673912718086, 49.69435169807636]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097634",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.942130218605517, 49.69445567971214]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_MVLV06264_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.942864045450672, 49.692797936131676]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097339",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.944009139550557, 49.69416221013078]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097335",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.943211518050622, 49.692468886880135]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097336",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.943510723554469, 49.692229309855925]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097337",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.943227884731958, 49.692439008558566]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097333",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.943285648087051, 49.692631058155854]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097324",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.943069811197772, 49.69287746554979]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097325",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.94306169499097, 49.69332718709213]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097326",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.943309245675112, 49.693365714829554]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097328",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.943514794221842, 49.693397086631656]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097330",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.943547036004683, 49.69332528219359]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097329",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.943728701523836, 49.69335089612459]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097327",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.943334496223876, 49.69329316244462]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097331",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.943097356459522, 49.693241804155335]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_MVLV06635_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.942035395670215, 49.6931981713493]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097345",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.94244272052615, 49.69368388702879]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097343",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.942244763582095, 49.69343100471088]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097341",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.942146352744463, 49.693120099717135]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_MVLV43784_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.940836368910062, 49.69308112918164]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097684",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.940296523149759, 49.6930230591251]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097690",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.940326323618312, 49.6929576068426]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097685",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.940046011963044, 49.69298099482072]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097687",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.939637368451755, 49.69255674153371]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097688",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.940317563000327, 49.69234033032684]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097689",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.939573431248182, 49.69254532109657]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097686",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.940070462349301, 49.692919260782695]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097682",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.938224382160026, 49.69340236390862]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097680",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.940874948936186, 49.69297229528048]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097678",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.940162128547896, 49.69380614748838]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_MVLV06981_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.940543968211307, 49.69454255999036]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097353",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.940435600543225, 49.69438303772735]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097349",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.940093245207142, 49.694439307513576]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097351",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.940233352785583, 49.69415365156912]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097350",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.939472447802817, 49.694710552841414]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097347",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.940571784207768, 49.694622012134104]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_MVLV34679_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.941461552717403, 49.69486926911196]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097632",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.941312270260604, 49.69487892337064]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097626",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.941611894746197, 49.695191600230196]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097627",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.941819334641202, 49.695231937592375]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097629",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.942145017131354, 49.69517514129875]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097628",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.941928090130115, 49.69513862075237]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097630",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.941702315294913, 49.69509240632862]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097618",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.941463388111928, 49.69474776575816]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097619",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.941585026189061, 49.69479181848087]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097620",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.941527575592549, 49.69459876449905]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097624",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.941705144632037, 49.69465147060403]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097621",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.941518227927223, 49.69442352674369]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097622",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.94162182969457, 49.69433752720963]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097623",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.941395277694739, 49.6942508409975]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_MVLV32670_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.940959862453017, 49.69570919299489]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097574",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.941116914605104, 49.6957612450887]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097572",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.941494735708975, 49.69570709389234]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097567",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.94158548210343, 49.695878378662414]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097568",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.941735791249918, 49.69595538355393]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097569",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.941809051476634, 49.69607453410823]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097570",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.943152892890051, 49.6965352121825]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097565",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.942406617131532, 49.69555101975324]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097563",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.94105175330574, 49.69581023314511]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097561",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.940845489342914, 49.69567126413307]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097557",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.940807077189347, 49.69560105233012]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097558",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.941321945217347, 49.69529438601962]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097559",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.940307541430722, 49.69536302821237]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_MVLV48161_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.939512742863861, 49.696949997835326]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097758",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.939833920824294, 49.69699048117257]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097756",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.940341930142118, 49.697178833764674]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097754",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.939204017843368, 49.69716926295885]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097752",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.939454552261747, 49.69723742206952]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097750",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.939212488192133, 49.69693783486888]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097748",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.939184979934447, 49.69738472661579]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097744",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.94013296785687, 49.69684971151652]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097746",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.940174277439388, 49.69676601451047]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097745",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.939828094270442, 49.69662082468997]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097726",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.939109571676138, 49.69685466865022]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097727",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.93913727800751, 49.69641137552758]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097728",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.938826287444583, 49.69682164445686]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097740",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.938797992462129, 49.69712438371272]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097742",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.938757982451107, 49.697701111992465]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097741",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.937677518217494, 49.6969617185144]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097729",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.938711325988837, 49.696747533408136]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097738",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.938403284439229, 49.696693259917076]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097739",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.937543075796802, 49.69653259299193]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097730",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.937993562164377, 49.696422620617746]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097731",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.937903228228863, 49.69641925117934]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097732",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.937698751536873, 49.69638244657954]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097733",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.937733100576133, 49.69629800144395]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097734",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.937491416159862, 49.696343905986474]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097735",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.937302938062714, 49.69619067577724]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097736",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.937525765516512, 49.69625946090585]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097737",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.93794305150017, 49.69633378084867]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097724",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.94011441803854, 49.69715243935232]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097722",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.939802994476044, 49.697190916617124]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097720",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.939226210085984, 49.69701310639262]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_MVLV16372_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.939920214654896, 49.69769843848602]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097450",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.940396906975698, 49.697195595146184]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097448",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.939803936539389, 49.69741673321016]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097444",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.938772105489289, 49.69796621636502]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097445",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.938623097035109, 49.698762227521016]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097446",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.9384403094031, 49.6987681233081]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097442",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.940155589897131, 49.69771655946269]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097421",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.940269412705756, 49.69782197149949]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097422",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.940602329623358, 49.69711990571261]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097423",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.940706850680762, 49.697129257750014]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097424",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.940409897642297, 49.69777742928135]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097425",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.940750007069629, 49.697808490879005]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097427",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.940783529609682, 49.69770876969972]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097428",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.940739586944258, 49.69776913470021]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097426",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.941749192008842, 49.697817555141505]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097429",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.940654705197208, 49.69693157912152]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097430",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.941452097631521, 49.697084644281446]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097431",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.941974708149331, 49.697182679039166]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097433",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.940645682726521, 49.69692985930155]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097435",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.940316984434905, 49.69686718436028]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097434",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.940610876893525, 49.69686896859854]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097432",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.940924240657743, 49.69635852927748]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097436",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.941341828250263, 49.697253568482644]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097437",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.941438144180884, 49.697290995830485]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097438",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.941758093655529, 49.6973341961538]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097439",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.941652510023821, 49.697331166583446]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097440",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.94188554419741, 49.6973574303278]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097415",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.939755044306541, 49.69764456465571]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097419",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.939729983797032, 49.69772070584256]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097416",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.939490331906089, 49.69764870123618]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097418",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.939186083052907, 49.697717599580216]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097417",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.939506729634521, 49.69772210911143]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097413",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.940254017500293, 49.69742913230038]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097411",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.939220535327366, 49.69747929646309]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097409",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.939428682398816, 49.69740265200728]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_MVLV34498_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.934162432408777, 49.70094307683922]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097610",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.933830922388315, 49.70103180964664]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097611",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.932691841373588, 49.70069430408749]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097612",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.933743837409613, 49.70148682827534]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097616",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.933393778359154, 49.7014514676606]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097613",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.933790862876506, 49.70153615472858]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097615",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.933634483371877, 49.70169910390825]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097614",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.933895483849674, 49.70157340062704]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097601",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.933888832551879, 49.70089985070845]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097602",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.932230911054857, 49.70043469246263]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097604",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.931841645223947, 49.7003368402356]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097605",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.932566910034041, 49.699454378959686]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097603",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.932042740372748, 49.7005128719533]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097606",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.933436515489521, 49.70054767289127]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097607",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.933369675406085, 49.70059279243869]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097608",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.933132719535891, 49.70029546777006]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097596",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.934312319861799, 49.701231233593575]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097597",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.935284205781855, 49.701299449789374]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097598",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.935273702564351, 49.70136267049481]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097599",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.935469347662795, 49.70136368295957]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097593",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.933005078057363, 49.70079308309571]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097594",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.932880340206346, 49.701004439099776]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097591",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.934194453362571, 49.70087746279998]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097576",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.934318472489329, 49.70103405602816]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097577",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.934816988566336, 49.70114808373845]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097579",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.934928502434192, 49.7011580545113]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097580",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.935195517461125, 49.70119707080571]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097581",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.935376642643189, 49.70121190876885]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097582",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.935358196124683, 49.701125947819996]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097583",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.935640430365069, 49.70121589712809]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097584",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.935653225445688, 49.70004588213687]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097585",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.935128220828285, 49.700963569758486]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097589",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.935129749124489, 49.70080968318277]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097586",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.935024741920548, 49.70094789186048]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097588",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.934858865222502, 49.7009066151666]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097587",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.935145745096552, 49.70072813154927]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097578",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.93478973694078, 49.701060038396825]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_MVLV32426_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.933687573204691, 49.702462686168765]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097553",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.933553494322529, 49.703101686077105]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097554",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.933321382831738, 49.70314556963278]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097555",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.933577453018536, 49.70319581318936]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097551",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.933837341362088, 49.70275254383484]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097544",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.933715961219016, 49.702579019560375]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097545",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.932915998909126, 49.70170078216725]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097549",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.932973813089165, 49.70161471328584]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097546",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.932593459383744, 49.70158293809584]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097548",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.931089357442704, 49.7009489591886]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097547",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.93241353224353, 49.701747109257035]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097537",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.934673761521659, 49.703035487793834]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097538",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.934844833237495, 49.7030978134425]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097539",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.934672360583396, 49.70334264054541]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097540",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.934521303487021, 49.703481791353454]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097541",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.93475487078512, 49.70317148147561]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097542",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.934596917318331, 49.70310315967182]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097535",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.93378108200576, 49.702603652934684]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097533",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.933585754865718, 49.70177397139086]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_MVLV61162",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.931859879217302, 49.70378814525282]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV07716_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.932056845079942, 49.70358298829691]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097378",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.932727409357717, 49.704433733078126]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097379",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.932867419840066, 49.70451802223537]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097380",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.93280878958124, 49.70464169316905]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097381",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.933565588888308, 49.704811907663114]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097382",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.933467304306369, 49.70484200419565]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097383",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.933757675694887, 49.70492818034542]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097384",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.932171883194318, 49.70461274777033]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097385",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.932220857238829, 49.70469892601127]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097386",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.931992031316952, 49.70503964199353]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097392",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.932106708270853, 49.70500468479524]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097387",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.932504714851562, 49.70531518954148]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097388",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.932824904533125, 49.705388104549044]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097389",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.932858873431424, 49.705322566319424]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097390",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.933257036317417, 49.705374840785616]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097391",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.932555409903335, 49.70522498798826]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097376",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.932460271108967, 49.70440482211371]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097371",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.931553039912489, 49.70373285815312]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097372",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.931112568677532, 49.70416552473563]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097373",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.930604775454618, 49.70477913697422]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097374",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.932753514621806, 49.70618506389119]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097368",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.93388534461906, 49.70459541687203]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097369",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.934226486413671, 49.7047850094757]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097366",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.933134675989988, 49.704225826766674]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097364",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.932306352466685, 49.70363138947764]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097362",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.931849536636546, 49.70323222958873]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097355",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.931830653840716, 49.7035261529952]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097356",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.930978352460623, 49.70306995439684]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097357",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.930954027811681, 49.70327318106786]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097358",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.930518566764348, 49.70304035954724]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097359",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.93193516783943, 49.7033518918469]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097360",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.932948688705595, 49.70235380788738]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_MVLV41687_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.92833605384117, 49.7034452586101]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097675",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.929584328182354, 49.70351133406362]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097676",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.929781308762974, 49.7036940792036]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097664",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.928242071056606, 49.70343792552584]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097665",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.92790464720327, 49.703594731619965]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097666",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.928107596246961, 49.70378543826174]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097670",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.926460413889314, 49.70432373889194]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097671",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.926124245874698, 49.70457686045672]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097673",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.92660665261357, 49.70483151541664]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097672",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.924915002033572, 49.70560612785038]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097667",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.929760576478347, 49.7042950554085]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097669",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.930327572428514, 49.70447042346516]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097668",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.928568849457731, 49.70536535378326]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097660",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.928858731325166, 49.70314426308447]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097662",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.929755075592228, 49.703774743714845]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097661",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.929791125516094, 49.70273856583405]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097655",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.928233524069652, 49.703428683016924]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097656",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.927833479927465, 49.70337768156641]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097657",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.928307523284164, 49.70295233219596]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097658",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.928968114297765, 49.70234850392933]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_MVLV00377",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.919457553842518, 49.704403286509354]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV00377_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.919457553842518, 49.704403286509354]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097307",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.919473434348001, 49.70458613636315]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097299",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.918704020733069, 49.704615833988186]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097300",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.918128734144648, 49.70477383793386]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097301",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.916416858317636, 49.705390317048696]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097302",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.918073630633608, 49.70484998437702]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097303",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.917950325741317, 49.70527581138886]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097304",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.918617316337657, 49.7046414034512]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097305",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.918724598926571, 49.70478591466579]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097294",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.919618600177669, 49.70430072755968]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097295",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.921099786918399, 49.703823641135614]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097296",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.921903964141987, 49.70355381282882]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097297",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.921167959833621, 49.7032508035063]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097291",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.919004523562663, 49.70456601890992]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097292",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.919024705979074, 49.70465914152195]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_MVLV49839_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.92383989678486, 49.70432673468162]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097796",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.923825460086823, 49.70438453900854]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097797",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.92415430318858, 49.70423874624727]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097799",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.924494876510783, 49.703963935789744]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097802",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.925001910123019, 49.70426483836248]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097800",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.924255304431054, 49.70318652127739]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097801",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.923714809644347, 49.70379868204637]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097798",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.924648556079298, 49.70469108924698]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097790",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.922788767215279, 49.70394167631673]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097791",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.922207567588556, 49.70415256917788]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097793",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.922320866952752, 49.70477264863064]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097794",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.922638447083516, 49.70511107549805]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097792",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.921805096890783, 49.70407065489864]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097774",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.92350897780444, 49.70449605802795]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097775",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.923101306137698, 49.704080470362875]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097776",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.922478816065177, 49.70338773083654]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097780",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.922496321975162, 49.703360886780146]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097781",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.923883094909566, 49.70294289048175]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097777",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.922330611191392, 49.70329197821688]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097778",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.922948805113613, 49.7030903935057]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097779",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.923532967034049, 49.70290320794024]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097782",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.924013873521157, 49.7050183409416]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097783",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.924745106288751, 49.705751166966046]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097784",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.92539969802294, 49.705930013803076]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097786",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.926814656808973, 49.70663442593363]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097787",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.927243197217154, 49.706762524848415]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097785",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.926396954655298, 49.7051151146426]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097788",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.923124769824479, 49.70478533797479]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_MVLV21150_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.92265381711315, 49.707625113834766]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097463",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.922441340368185, 49.70762786290029]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097477",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.922644917197633, 49.707704417678634]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097478",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.92323210531665, 49.707965051311305]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097464",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.922243638039067, 49.70774942954562]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097465",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.921907857966374, 49.70794662401571]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097466",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.92146702550482, 49.708200572303205]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097467",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.921782574810874, 49.708330266337796]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097468",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.920950210279212, 49.70846822524576]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097469",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.920375654458889, 49.708675775543036]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097470",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.920015909417353, 49.70884381583766]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097471",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.919365180570044, 49.70915266636778]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097472",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.919060927113916, 49.70929490106253]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097473",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.918589450199242, 49.709511430675725]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097474",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.918142475083791, 49.70968605084428]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097475",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.917307795184822, 49.709812828839944]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097476",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.922363028481644, 49.70794570260012]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097461",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.923778408039114, 49.706462806263744]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097457",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.922306839946013, 49.70756022868438]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097458",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.921873961989129, 49.70730778848573]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097459",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.920980317576163, 49.706928265783986]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097452",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.922777645990689, 49.70738516400263]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097453",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.923027284267345, 49.70723707729475]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097454",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.922684089226036, 49.706860535979295]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097455",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.924633287150858, 49.70584003857594]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_MVLV44576_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.923358376406635, 49.71140462885021]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus097692",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.921054407867744, 49.71089074039352]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    }
  ],
  "lines": [
    {
      "id": "44_135926",
      "bus1": "44_FLOIN",
      "bus2": "44_MVBus15912",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.935280015271661, 49.72445092972294],
          [4.935213873011052, 49.72440535043705],
          [4.935199141279831, 49.72439586382385],
          [4.935114524528427, 49.72431566393776],
          [4.934885658538857, 49.72431801212667],
          [4.934640497842646, 49.724078168718194],
          [4.934563841514465, 49.724079525143914],
          [4.934530042529424, 49.72408177741712],
          [4.93417621707766, 49.72409517799056],
          [4.933306057910274, 49.72403462135531],
          [4.9329415039379, 49.72390639345317],
          [4.932100248022692, 49.72360254251667],
          [4.931105947279669, 49.72324902424356],
          [4.930880852060656, 49.723178128523834],
          [4.930784469760326, 49.72312714523251],
          [4.930501860265734, 49.72298769412387],
          [4.930192062494054, 49.722815624968774],
          [4.929991146010788, 49.722688512078925],
          [4.929784462132281, 49.722537936746704],
          [4.929653773721345, 49.722459590907754],
          [4.929528814002355, 49.72237507541776],
          [4.929437145817561, 49.72232734156672],
          [4.929360039320629, 49.72229395048679],
          [4.929290256902726, 49.722256332407994],
          [4.928957694314751, 49.72208746083505],
          [4.928622502443329, 49.72196381212948],
          [4.928247835225813, 49.721894746237055],
          [4.928216355130091, 49.7218856260939],
          [4.928191696147005, 49.72188200258199],
          [4.928135134715812, 49.72186776744504],
          [4.927747217880246, 49.72175726621633],
          [4.927623397860081, 49.72168306613693],
          [4.927633724275108, 49.721654776183655],
          [4.927594539476105, 49.72156096651552],
          [4.927536532566112, 49.721150371500876],
          [4.927394684367623, 49.71990037646494],
          [4.927233187708389, 49.71887908203187],
          [4.926843328655456, 49.71865417758807],
          [4.926144030596227, 49.71848299597916],
          [4.92577764139781, 49.71833468677224],
          [4.924445688209039, 49.7176082752058],
          [4.92433677752144, 49.71750893662467],
          [4.923841496857572, 49.71728095573476],
          [4.923576701003176, 49.71716461298322],
          [4.92306585796087, 49.71693348416101],
          [4.922894810416988, 49.71686379188132],
          [4.922905752213284, 49.71680556899373],
          [4.923421130454619, 49.71580055989806],
          [4.923218208937658, 49.715202052295986],
          [4.923168431039908, 49.71509885306129],
          [4.923610407756085, 49.7146762999472],
          [4.923782723963662, 49.71462135070405],
          [4.924433648079512, 49.7140594293037],
          [4.924392388704522, 49.714015637215574],
          [4.924337418121886, 49.713882808751464],
          [4.924256763268063, 49.71360610336084],
          [4.924254573242413, 49.713427473492786],
          [4.924321223833619, 49.71324861272884],
          [4.924501067384136, 49.71297979195324],
          [4.923970318137528, 49.712781024921135],
          [4.923983385442714, 49.71282276886095]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 1.8776911836891284,
      "ground": "gnd"
    },
    {
      "id": "44_8396",
      "bus1": "44_MVBus15912",
      "bus2": "44_MVBus15913",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.923983385442714, 49.71282276886095],
          [4.923983385442714, 49.71282276886095],
          [4.923279832153981, 49.7118330160074],
          [4.923279832153981, 49.7118330160074]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_148",
      "length": 0.12121552862395608,
      "ground": "gnd"
    },
    {
      "id": "44_139577",
      "bus1": "44_MVBus15913",
      "bus2": "44_MVLV44576",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.923279832153981, 49.7118330160074],
          [4.923279832153981, 49.7118330160074],
          [4.923641808920362, 49.71171469636911],
          [4.923669420993596, 49.71147815876991],
          [4.923499159433847, 49.711459602490244],
          [4.923372740534822, 49.711429911518714],
          [4.923365558468944, 49.711417270184796],
          [4.923358376406635, 49.71140462885021]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.07926808357726799,
      "ground": "gnd"
    },
    {
      "id": "44_99728",
      "bus1": "44_MVLV44576",
      "bus2": "44_MVLV46512",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.923358376406635, 49.71140462885021],
          [4.923348305668644, 49.711416407723156],
          [4.923338234925996, 49.7114281865952],
          [4.92331400299921, 49.711433681869856],
          [4.923278039294966, 49.711398339004894],
          [4.923183112130991, 49.711373501056926],
          [4.922958715687415, 49.71131755424888],
          [4.922800398306014, 49.711285893289656],
          [4.922815191757405, 49.711222502240126],
          [4.925688974632119, 49.71021030005658],
          [4.925744158588683, 49.710319807571864],
          [4.925731695721741, 49.71033057757347],
          [4.925719233305828, 49.71034135654905]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.3020454200569392,
      "ground": "gnd"
    },
    {
      "id": "44_139579",
      "bus1": "44_MVLV46512",
      "bus2": "44_MVLV21150",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.925719233305828, 49.71034135654905],
          [4.925738590451417, 49.71033646815091],
          [4.925757947137011, 49.71033157077434],
          [4.925720145429022, 49.710185688424154],
          [4.922821174305136, 49.711198429291095],
          [4.92241358362372, 49.71118844339504],
          [4.922232508199336, 49.711147626631366],
          [4.92108690250719, 49.71086349610931],
          [4.919800171590516, 49.71053118624285],
          [4.918952170530822, 49.70968607584892],
          [4.91890101450257, 49.70947015931672],
          [4.918956062810025, 49.70932562878152],
          [4.919047020130829, 49.70927229467073],
          [4.920479160103775, 49.708601650618675],
          [4.92097176304988, 49.70844162770035],
          [4.921105542370825, 49.70838036971702],
          [4.921502632726924, 49.70816317109573],
          [4.921744111241687, 49.70802368949876],
          [4.922239125467732, 49.7077339547208],
          [4.92249711068551, 49.70756491746748],
          [4.922596386555891, 49.70760323951982],
          [4.922617892564486, 49.70762076845086],
          [4.92265381711315, 49.707625113834766]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.9740299579085872,
      "ground": "gnd"
    },
    {
      "id": "44_90465",
      "bus1": "44_MVLV21150",
      "bus2": "44_MVLV49839",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.92265381711315, 49.707625113834766],
          [4.922639616912571, 49.7076063057633],
          [4.922620063081726, 49.70759120605128],
          [4.922551383810635, 49.70751314549567],
          [4.922948993641926, 49.7072286680772],
          [4.92305472937218, 49.70715329804764],
          [4.923421757590265, 49.706907577850785],
          [4.923618173719147, 49.70674171296707],
          [4.923830301631022, 49.70654152134978],
          [4.923907459688208, 49.706497651831135],
          [4.924260463232581, 49.70616367103966],
          [4.924708040937396, 49.705753522546814],
          [4.924252573933899, 49.70528955116431],
          [4.92376654167644, 49.7047860764872],
          [4.923576028324387, 49.704588744890145],
          [4.923596605276837, 49.70453535591327],
          [4.923948112966062, 49.704390885585276],
          [4.923908573409567, 49.70433524085022],
          [4.92387235339314, 49.704324217241975],
          [4.92383989678486, 49.70432673468162]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.4618553570319678,
      "ground": "gnd"
    },
    {
      "id": "44_156220",
      "bus1": "44_MVLV49839",
      "bus2": "44_MVLV41687",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.92383989678486, 49.70432673468162],
          [4.923872292819838, 49.70432984323112],
          [4.92388648127202, 49.704336701235825],
          [4.923899760328752, 49.704343111442036],
          [4.923929229174882, 49.70438295984198],
          [4.923581709038414, 49.704524927928524],
          [4.923553096412817, 49.70459113065063],
          [4.923811833659024, 49.704861141003335],
          [4.924061151941205, 49.70512131565001],
          [4.924342385772405, 49.705412435406195],
          [4.924641611341833, 49.70571702503967],
          [4.924676056703754, 49.70574981238586],
          [4.924740898714413, 49.70571634968026],
          [4.925099030494886, 49.705404431628665],
          [4.925441304424047, 49.705106329037605],
          [4.925660784396675, 49.704917495332396],
          [4.925858761070842, 49.704748007704886],
          [4.926060507962907, 49.704582671074945],
          [4.926440233896888, 49.70428569609015],
          [4.926823327930464, 49.70407465353315],
          [4.92742622424098, 49.703791985672815],
          [4.927875559112239, 49.703552072578695],
          [4.928281433037504, 49.70340069318047],
          [4.928302368634683, 49.703420893002395],
          [4.928311517821659, 49.70342971828566],
          [4.92833605384117, 49.7034452586101]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.5733317250730909,
      "ground": "gnd"
    },
    {
      "id": "44_162219",
      "bus1": "44_MVLV41687",
      "bus2": "44_MVLV07716",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.92833605384117, 49.7034452586101],
          [4.928330898040343, 49.70343541340149],
          [4.928324191770216, 49.70342395709269],
          [4.928316857634817, 49.70340451742799],
          [4.928740710172661, 49.703220449949946],
          [4.929354075632575, 49.70366831125786],
          [4.929491198445455, 49.70358608112311],
          [4.930682917013093, 49.70447537305024],
          [4.93071918570947, 49.704481334967056],
          [4.930735474983861, 49.70447121015823],
          [4.930754505040221, 49.70445260753706],
          [4.931707382042674, 49.70352096879472],
          [4.931902758668639, 49.703620964628996],
          [4.932019900892972, 49.703595299135806],
          [4.932038372988683, 49.70358914371777],
          [4.932056845079942, 49.70358298829691]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.41105395634209446,
      "ground": "gnd"
    },
    {
      "id": "44_121547",
      "bus1": "44_MVLV07716",
      "bus2": "44_MVLV32426",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.932056845079942, 49.70358298829691],
          [4.932037838371839, 49.70357756430248],
          [4.932018831667804, 49.70357214030503],
          [4.931757800361925, 49.70347755013798],
          [4.932931889191779, 49.70230987111255],
          [4.933487425937245, 49.70257642729612],
          [4.933622771001271, 49.70248532598544],
          [4.933651521994042, 49.70247129446544],
          [4.933687573204691, 49.702462686168765]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.24463248419048217,
      "ground": "gnd"
    },
    {
      "id": "44_164899",
      "bus1": "44_MVLV32426",
      "bus2": "44_MVLV34498",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.933687573204691, 49.702462686168765],
          [4.933627742561877, 49.70245947678875],
          [4.933599193695543, 49.70246877775819],
          [4.933531509524343, 49.70251586513954],
          [4.932952865536617, 49.7022563727852],
          [4.933494620179994, 49.70176838735747],
          [4.933765722652904, 49.70152888581893],
          [4.933818637167882, 49.70150977147012],
          [4.933982775952732, 49.70143734320038],
          [4.934076977044904, 49.70126155765054],
          [4.93412059187788, 49.701029926895956],
          [4.934131642519675, 49.70098773790827],
          [4.934147781155716, 49.700966815576614],
          [4.934162432408777, 49.70094307683922]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.23284601647600414,
      "ground": "gnd"
    },
    {
      "id": "44_165030",
      "bus1": "44_MVLV34498",
      "bus2": "44_MVLV16372",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.934162432408777, 49.70094307683922],
          [4.934156166676029, 49.70096038198458],
          [4.934155375393741, 49.70098181070784],
          [4.934180456991014, 49.701028139488024],
          [4.934322038442752, 49.70111022799002],
          [4.935598527342534, 49.70124337479508],
          [4.935678270468961, 49.70123124031561],
          [4.936056175404675, 49.70125955415771],
          [4.936294045831288, 49.70101873825966],
          [4.936755030383901, 49.70104250770378],
          [4.937084273997937, 49.70106441451043],
          [4.938061935324297, 49.701052551893966],
          [4.938256180888636, 49.70102401055308],
          [4.93830794685605, 49.700920610517535],
          [4.938337119517956, 49.7006130034852],
          [4.938467691343814, 49.70041759946699],
          [4.938624919348408, 49.700210615512184],
          [4.938653208903498, 49.69976534506337],
          [4.938709771227517, 49.698875026179316],
          [4.938704102114803, 49.69884675448582],
          [4.938680548990118, 49.698817932661456],
          [4.938632140521497, 49.69880828946787],
          [4.938594615482581, 49.69879584257708],
          [4.9386552999681, 49.69791978372661],
          [4.939572607524005, 49.69799505019983],
          [4.939895074139111, 49.697719878868206],
          [4.939907644399643, 49.69770915867789],
          [4.939920214654896, 49.69769843848602]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.7841900019269106,
      "ground": "gnd"
    },
    {
      "id": "44_159183",
      "bus1": "44_MVLV16372",
      "bus2": "44_MVLV48161",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.939920214654896, 49.69769843848602],
          [4.939899945453615, 49.697701354245616],
          [4.939879676250044, 49.6977042700018],
          [4.939754622966428, 49.697794906909884],
          [4.939019456471645, 49.69778922687403],
          [4.939059221065847, 49.696789888572454],
          [4.939162547303916, 49.696807596995036],
          [4.939477548249718, 49.69693569506812],
          [4.939495145554325, 49.696942846453],
          [4.939512742863861, 49.696949997835326]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.21528588667836582,
      "ground": "gnd"
    },
    {
      "id": "44_173514",
      "bus1": "44_MVLV48161",
      "bus2": "44_MVLV32670",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.939512742863861, 49.696949997835326],
          [4.939523824378309, 49.69693860882454],
          [4.93953636656797, 49.69692571481852],
          [4.939565477713217, 49.696895778868274],
          [4.940591631073854, 49.69707753641855],
          [4.940670418114671, 49.696913243575615],
          [4.940809102205801, 49.69687607154626],
          [4.941077950006068, 49.696291777460445],
          [4.940791383773313, 49.69623814425882],
          [4.941000514717653, 49.69574057586733],
          [4.941005108644786, 49.69573099752117],
          [4.940974054073546, 49.69571584236788],
          [4.940959862453017, 49.69570919299489]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.262956373331104,
      "ground": "gnd"
    },
    {
      "id": "44_119857",
      "bus1": "44_MVLV32670",
      "bus2": "44_MVLV34679",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.940959862453017, 49.69570919299489],
          [4.940965586029858, 49.695700848296845],
          [4.941001035222738, 49.695697920283344],
          [4.941297290132446, 49.695629000221054],
          [4.941630216812374, 49.6948870432177],
          [4.941506366616666, 49.69485526718599],
          [4.941488867653925, 49.69485842914344],
          [4.941461552717403, 49.69486926911196]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.12215246841741587,
      "ground": "gnd"
    },
    {
      "id": "44_183121",
      "bus1": "44_MVLV34679",
      "bus2": "44_MVLV06981",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.941461552717403, 49.69486926911196],
          [4.941464931940763, 49.6948819915341],
          [4.941466492077021, 49.69489327051298],
          [4.941463650381681, 49.69489945965622],
          [4.941357372422054, 49.69513091732328],
          [4.94034290910108, 49.69493488910748],
          [4.940531100116588, 49.69457805929529],
          [4.940543778278665, 49.69455402038645],
          [4.940543968211307, 49.69454255999036]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.14998094217198965,
      "ground": "gnd"
    },
    {
      "id": "44_143400",
      "bus1": "44_MVLV06981",
      "bus2": "44_MVLV33968",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.940543968211307, 49.69454255999036],
          [4.940525233007074, 49.694548363134025],
          [4.940491815314542, 49.69454440949029],
          [4.940455693684072, 49.694540127621735],
          [4.940210814408662, 49.6949087341881],
          [4.939635346238333, 49.694790910732934],
          [4.939675784644993, 49.69459339717811],
          [4.940183154936062, 49.69349986996052],
          [4.940176354299767, 49.693366790403495],
          [4.939964043681609, 49.6931851435911],
          [4.939932120659561, 49.69315403986955],
          [4.939861406073974, 49.69310839633504],
          [4.939611022679781, 49.69288637870364],
          [4.939503857433387, 49.69280150689159],
          [4.939330750365889, 49.69285847578495],
          [4.938107885173604, 49.69341139962564],
          [4.938146730589673, 49.693501595419264],
          [4.938165494350804, 49.69350991698093],
          [4.938187815720142, 49.6935198243793],
          [4.938204964160058, 49.693527434862744]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.4723337944285627,
      "ground": "gnd"
    },
    {
      "id": "44_123553",
      "bus1": "44_MVLV33968",
      "bus2": "44_MVLV43784",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.938204964160058, 49.693527434862744],
          [4.938184524338823, 49.69352507965038],
          [4.93816076865678, 49.6935223464208],
          [4.938132024889626, 49.69351903748656],
          [4.938070663915138, 49.693380678851646],
          [4.939499605352186, 49.692721529807876],
          [4.939594908941133, 49.69276617763563],
          [4.939682282512388, 49.69284429562515],
          [4.939919483918898, 49.69305310956247],
          [4.940263867476835, 49.693112869198686],
          [4.940543365311202, 49.693126392108475],
          [4.940821094349962, 49.69310666167732],
          [4.940821336584953, 49.69310625212555],
          [4.940828852749358, 49.69309369065394],
          [4.940836368910062, 49.69308112918164]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.26208336231510704,
      "ground": "gnd"
    },
    {
      "id": "44_173705",
      "bus1": "44_MVLV43784",
      "bus2": "44_MVLV06635",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.940836368910062, 49.69308112918164],
          [4.940842337371414, 49.693094110430636],
          [4.940862195080351, 49.693108652875544],
          [4.940919868543131, 49.69315088339856],
          [4.941709743402049, 49.693292696597105],
          [4.941817739651801, 49.69326912230627],
          [4.941905920641213, 49.69328493485476],
          [4.941952396483656, 49.69317588574781],
          [4.941979567342853, 49.693182291635466],
          [4.942017687172026, 49.69319126532133],
          [4.942035395670215, 49.6931981713493]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.09998638217611162,
      "ground": "gnd"
    },
    {
      "id": "44_90899",
      "bus1": "44_MVLV06635",
      "bus2": "44_MVLV06264",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.942035395670215, 49.6931981713493],
          [4.942020045493811, 49.69318835722408],
          [4.941991429747221, 49.693178073808085],
          [4.942223373603405, 49.692681798302054],
          [4.942788104744634, 49.692792867860184],
          [4.942803845277332, 49.69279596142024],
          [4.94283851669765, 49.692802780712405],
          [4.942864045450672, 49.692797936131676]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.10641729366684889,
      "ground": "gnd"
    },
    {
      "id": "44_161428",
      "bus1": "44_MVLV06264",
      "bus2": "44_MVLV41396",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.942864045450672, 49.692797936131676],
          [4.942875032036461, 49.692811258533624],
          [4.942886067648915, 49.692836099119724],
          [4.94291536893954, 49.692902022931726],
          [4.944055021120126, 49.693121157168285],
          [4.944069789182183, 49.693227576288386],
          [4.944299451385509, 49.69328707276348],
          [4.943851349060087, 49.69429761219181],
          [4.943791142053545, 49.69451640826097],
          [4.943710176746096, 49.69469335719679],
          [4.943636781095686, 49.69471507384821],
          [4.943054214076821, 49.69461484194549],
          [4.942914790971361, 49.69455943867196],
          [4.942708816740986, 49.69452334867147],
          [4.942682449056575, 49.69450856029025],
          [4.942678575336046, 49.69449105035849]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.36720880420528673,
      "ground": "gnd"
    },
    {
      "id": "44_186200",
      "bus1": "44_MVLV41396",
      "bus2": "44_MVLV31857",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.942678575336046, 49.69449105035849],
          [4.942665648834868, 49.694510485374316],
          [4.942684314532791, 49.694528782099226],
          [4.942695467353339, 49.69453072546795],
          [4.942908059637944, 49.694567841117355],
          [4.943052174238123, 49.694624787716485],
          [4.943405306842661, 49.6946865965993],
          [4.94330717666763, 49.694903045976574],
          [4.9432384698536, 49.69491543346616],
          [4.94318715257602, 49.694924688026255],
          [4.943185086714123, 49.69493764444824]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.09180333451441085,
      "ground": "gnd"
    },
    {
      "id": "44_187532",
      "bus1": "44_MVLV31857",
      "bus2": "44_MVLV48269",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.943185086714123, 49.69493764444824],
          [4.94320226327232, 49.69493007738],
          [4.943219439825393, 49.69492251030924],
          [4.943469602867197, 49.69498838688389],
          [4.944195273668991, 49.695067474240986],
          [4.94422199699385, 49.69516767835965],
          [4.944309420388062, 49.69522110921358],
          [4.944329859281629, 49.69522829754606],
          [4.944343978784477, 49.69523732021953]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.09572109744654816,
      "ground": "gnd"
    },
    {
      "id": "44_173752",
      "bus1": "44_MVLV48269",
      "bus2": "44_MVLV04707",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.944343978784477, 49.69523732021953],
          [4.944353118784991, 49.695222396365466],
          [4.944345575029124, 49.695211947153105],
          [4.944234939774864, 49.69505872178972],
          [4.944120266615675, 49.69489993149311],
          [4.943911953065149, 49.69469421450052],
          [4.943951147108683, 49.69435010292141],
          [4.94427296549148, 49.694384935715604],
          [4.946760112703337, 49.69486581647509],
          [4.946827472846489, 49.694962879733154],
          [4.946608990122923, 49.69552792580409],
          [4.946940819671116, 49.69576039334684],
          [4.946887262708123, 49.69582705125767],
          [4.946873284748444, 49.69584189091859],
          [4.946887103698884, 49.69584476481509],
          [4.946900922649326, 49.6958476387116],
          [4.946913841341589, 49.69584105246831],
          [4.946987694670407, 49.695779330187534],
          [4.946700653613582, 49.69556753394837],
          [4.946958769328628, 49.6949901409341],
          [4.946992905756347, 49.69498269285947],
          [4.947028549869375, 49.6949595238262],
          [4.947197766603879, 49.69464607780739],
          [4.947210758951932, 49.69462201339289],
          [4.947216006301149, 49.6945979093183],
          [4.947200224379282, 49.69455942385658],
          [4.947147284327273, 49.69451428176381],
          [4.947126666486466, 49.694471434837716],
          [4.947122077104718, 49.69442674174145],
          [4.947117540697464, 49.69438254169599],
          [4.947117825512175, 49.69438080137885],
          [4.947120655223151, 49.69436330875063],
          [4.947116308632129, 49.69434903487004]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.6229251946983992,
      "ground": "gnd"
    },
    {
      "id": "44_168630",
      "bus1": "44_MVLV04707",
      "bus2": "44_MVLV38400",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.947116308632129, 49.69434903487004],
          [4.947150847805965, 49.694356754338806],
          [4.94717849371737, 49.694359159332166],
          [4.947232033002646, 49.69436382738308],
          [4.947514306921301, 49.693703182900364],
          [4.947169393715775, 49.693638216600895],
          [4.947095186820555, 49.69357619126244],
          [4.946162247034809, 49.693420792825634],
          [4.946191421122155, 49.69335352844911],
          [4.946203078922517, 49.693326662485475],
          [4.946228729807099, 49.69330500292885]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.1971768927175458,
      "ground": "gnd"
    },
    {
      "id": "44_84836",
      "bus1": "44_MVLV38400",
      "bus2": "44_MVLV45091",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.946228729807099, 49.69330500292885],
          [4.946231551117525, 49.69332925653811],
          [4.946219505752682, 49.693357209103645],
          [4.946197939132521, 49.6934072283131],
          [4.947111692077019, 49.693560137917245],
          [4.947194551230033, 49.69362044916256],
          [4.949395458741484, 49.69405199012419],
          [4.949504900397502, 49.693817068571086],
          [4.949739643742255, 49.69385311018234],
          [4.949748425265387, 49.693854457140645],
          [4.949752278509918, 49.69385504787496],
          [4.949759328012632, 49.69385881334304],
          [4.949786529436154, 49.69387334861414],
          [4.949798127782733, 49.69389639736429]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.3008060141966915,
      "ground": "gnd"
    },
    {
      "id": "44_98105",
      "bus1": "44_MVLV45091",
      "bus2": "44_MVLV21427",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.949798127782733, 49.69389639736429],
          [4.94977663429366, 49.693879995729354],
          [4.949741780298619, 49.69387451217348],
          [4.949732996930797, 49.693873129312976],
          [4.949524474058428, 49.69384033159208],
          [4.949438338115766, 49.69402543842551],
          [4.949732650881166, 49.694085128873766],
          [4.949784148377343, 49.69409481776775],
          [4.949815004720549, 49.69402208899644],
          [4.949827596918722, 49.69401104372525],
          [4.94984583828511, 49.69401048825055]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.07626097318597995,
      "ground": "gnd"
    },
    {
      "id": "44_170510",
      "bus1": "44_MVLV21427",
      "bus2": "44_MVLV10075",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.94984583828511, 49.69401048825055],
          [4.949842962868497, 49.69402383070929],
          [4.949840087450387, 49.694037173167764],
          [4.949823561345938, 49.69406684917773],
          [4.949814185564811, 49.69408254234684],
          [4.950087628561521, 49.694135548017705],
          [4.950101281787251, 49.69415814803578],
          [4.950313427832138, 49.694194577529885],
          [4.950437121389239, 49.69428396230525],
          [4.950492847549032, 49.69431640044429],
          [4.95075749425432, 49.694430362672136],
          [4.950945809807476, 49.69451145080794],
          [4.951168361508875, 49.69460728111936],
          [4.951446080743315, 49.6947610613099],
          [4.951629064441065, 49.69488826870062],
          [4.951851362516483, 49.695065178327276],
          [4.952036061432748, 49.69525435614268],
          [4.952056745193357, 49.69528490886947],
          [4.952066048721913, 49.695322859796796],
          [4.952063874084847, 49.695352001423096],
          [4.952054865888078, 49.69537700464721],
          [4.952040330387889, 49.69539552302245],
          [4.951982645892708, 49.695431021388295],
          [4.951830820368229, 49.695524442301526],
          [4.951827691866803, 49.69553500479562],
          [4.951833695046745, 49.695551569946446],
          [4.952352602028392, 49.69596340940713],
          [4.952388831652079, 49.695958960635],
          [4.952404468796959, 49.695957041365894],
          [4.952429639519305, 49.69596031632593],
          [4.952456822921904, 49.6959652909575]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.3243911184275308,
      "ground": "gnd"
    },
    {
      "id": "44_157201",
      "bus1": "44_MVLV10075",
      "bus2": "44_MVLV24691",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.952456822921904, 49.6959652909575],
          [4.952437366793515, 49.69596998835597],
          [4.952417910661516, 49.695974685751324],
          [4.952301045884211, 49.6960378798243],
          [4.953848213830503, 49.697251721525966],
          [4.953691912640815, 49.697413107736516],
          [4.952879574136822, 49.697843837600054],
          [4.952933517882258, 49.69788003305634],
          [4.952985738861954, 49.697950922228344],
          [4.95309521141192, 49.69801397892741],
          [4.953097383084707, 49.69802389675489],
          [4.953101455261582, 49.69804249829059],
          [4.953103771834969, 49.6980662953577]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.3126467225513281,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch640189",
      "bus1": "44_MVLV24691_LV",
      "bus2": "44_LVBus097508",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.953103771834969, 49.6980662953577],
          [4.9531303837917, 49.69804663537522],
          [4.9531303837917, 49.69804663537522],
          [4.953132238693515, 49.69800318704479],
          [4.953024697163082, 49.697929449989765],
          [4.953016955973531, 49.69790872632355],
          [4.953424786838711, 49.69768333854813],
          [4.953675344511491, 49.697812981922496],
          [4.953489399985118, 49.697989798356986],
          [4.953479666365486, 49.69799905698596],
          [4.953447976236232, 49.69798214858329],
          [4.953447976236232, 49.69798214858329]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10828470222483053,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch179315",
      "bus1": "44_LVBus097508",
      "bus2": "44_LVBus097509",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.953447976236232, 49.69798214858329],
          [4.953447976236232, 49.69798214858329],
          [4.95343432157624, 49.69799516696446],
          [4.953430769075816, 49.697998550354995],
          [4.953422977281177, 49.698005969939594],
          [4.953422858280282, 49.69800608033582],
          [4.953416916072157, 49.69801175272766],
          [4.953416797532276, 49.698011872099215],
          [4.953413324363468, 49.698015181891805],
          [4.953409586901325, 49.698018740000876],
          [4.953405915396639, 49.698022233786894],
          [4.953387704540795, 49.698039591720594],
          [4.953384033494125, 49.69804309448119],
          [4.953372214095311, 49.69805435698648],
          [4.953349698414094, 49.69807582440423],
          [4.953345921275987, 49.69807941930983],
          [4.953273060998265, 49.69814933655443],
          [4.953253592226184, 49.6981680964082],
          [4.953238367373557, 49.69818290982572],
          [4.953238235917769, 49.69818304744694],
          [4.953222879139354, 49.69819798950804],
          [4.953206532974827, 49.69821389641031],
          [4.953206427349073, 49.698213997531866],
          [4.953153774447071, 49.698265246706804],
          [4.95313075349992, 49.69828766845602],
          [4.953120423356661, 49.69829772166725],
          [4.953120317730565, 49.69829782278872],
          [4.953077136894143, 49.69833984593677],
          [4.953058257911225, 49.698358224607766],
          [4.953058152284869, 49.698358325729174],
          [4.952975577215778, 49.69843869598834],
          [4.952975577215778, 49.69843869598834]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06115573367176904,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch122784",
      "bus1": "44_LVBus097509",
      "bus2": "44_LVBus097510",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.952975577215778, 49.69843869598834],
          [4.952975577215778, 49.69843869598834],
          [4.952929506852584, 49.69848353102878],
          [4.952923438147027, 49.69848943974365],
          [4.952915759666686, 49.69849691075214],
          [4.952915680331249, 49.698496984349205],
          [4.952898793385764, 49.69851342403652],
          [4.952867459957436, 49.698543923463944],
          [4.95286736770656, 49.698544015310794],
          [4.952837380181287, 49.69857320972708],
          [4.952783842310867, 49.698625313465506],
          [4.952783631055963, 49.69862551570771],
          [4.952756400362258, 49.69865201782532],
          [4.952756294273768, 49.69865210997103],
          [4.952752903580881, 49.69865540897312],
          [4.952731491605159, 49.698676259370586],
          [4.95269428663637, 49.69871246550852],
          [4.952691490034336, 49.69871519458088],
          [4.952677742262584, 49.69872856529862],
          [4.95267765001105, 49.69872865714531],
          [4.952677544383164, 49.69872875826636],
          [4.952668454382603, 49.698737607555316],
          [4.952662385616552, 49.69874351625564],
          [4.95265472089693, 49.6987509869467],
          [4.952647042337828, 49.6987584579361],
          [4.952642464352692, 49.698762914740676],
          [4.952642358724678, 49.69876301586161],
          [4.952630076343765, 49.69877498015377],
          [4.952622397777441, 49.69878245114143],
          [4.952599599613141, 49.69880463433522],
          [4.952599493984954, 49.69880473545612],
          [4.952593293282875, 49.698810772797636],
          [4.95258561470578, 49.698818243782654],
          [4.952570257544803, 49.698833185751155],
          [4.952570165292873, 49.69883327759784],
          [4.952570060125474, 49.69883338769411],
          [4.952562578960948, 49.6988406567346],
          [4.952541206036988, 49.69886146132059],
          [4.952541206036988, 49.69886146132059]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05650667680636572,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch162638",
      "bus1": "44_LVBus097510",
      "bus2": "44_LVBus097512",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.952541206036988, 49.69886146132059],
          [4.952541206036988, 49.69886146132059],
          [4.952486293993229, 49.698913253144966],
          [4.952443246854541, 49.69895385344505],
          [4.952423163547651, 49.69897279713463],
          [4.952411760706402, 49.698983547347524],
          [4.952392139560645, 49.6990020497499],
          [4.952384305027835, 49.69900945220591],
          [4.95232153043967, 49.69906864700063],
          [4.952313695425536, 49.699076040476285],
          [4.952292964408676, 49.69909559116477],
          [4.952292964408676, 49.69909559116477]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03160443902598883,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch280953",
      "bus1": "44_LVBus097512",
      "bus2": "44_LVBus097513",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.952292964408676, 49.69909559116477],
          [4.952292964408676, 49.69909559116477],
          [4.952266022245881, 49.699074033314204],
          [4.952162183468747, 49.69899095168164],
          [4.952031389228305, 49.69888631234381],
          [4.952003118500554, 49.69886369590648],
          [4.952003118500554, 49.69886369590648]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03320347156594932,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch035547",
      "bus1": "44_LVBus097512",
      "bus2": "44_LVBus097514",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.952292964408676, 49.69909559116477],
          [4.952292964408676, 49.69909559116477],
          [4.952796668365098, 49.699195246273696],
          [4.952803288111402, 49.69919655886522],
          [4.952803288111402, 49.69919655886522]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03849050799216089,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch712901",
      "bus1": "44_LVBus097514",
      "bus2": "44_LVBus097518",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.952803288111402, 49.69919655886522],
          [4.952803288111402, 49.69919655886522],
          [4.952898885861766, 49.699194403376396],
          [4.953020963771633, 49.69922044667132],
          [4.953018941770944, 49.69927898493942],
          [4.953018853134497, 49.69928157463311],
          [4.953018784352254, 49.699283472026444],
          [4.953018784352254, 49.699283472026444]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0231835114148226,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch070313",
      "bus1": "44_LVBus097514",
      "bus2": "44_LVBus097515",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.952803288111402, 49.69919655886522],
          [4.952803288111402, 49.69919655886522],
          [4.952952990143863, 49.69914279955434],
          [4.952952990143863, 49.69914279955434]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.012344555210642934,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch220235",
      "bus1": "44_LVBus097515",
      "bus2": "44_LVBus097516",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.952952990143863, 49.69914279955434],
          [4.952952990143863, 49.69914279955434],
          [4.953390008340494, 49.69922922910202],
          [4.953422658384264, 49.69923568478323],
          [4.953422658384264, 49.69923568478323]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03542283528488121,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch297536",
      "bus1": "44_LVBus097516",
      "bus2": "44_LVBus097517",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.953422658384264, 49.69923568478323],
          [4.953422658384264, 49.69923568478323],
          [4.953441081951924, 49.69919117755464],
          [4.95337633309567, 49.699179018035075],
          [4.953359813676142, 49.699175915692976],
          [4.953359813676142, 49.699175915692976]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011229219310075237,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch126190",
      "bus1": "44_LVBus097510",
      "bus2": "44_LVBus097511",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.952541206036988, 49.69886146132059],
          [4.952541206036988, 49.69886146132059],
          [4.952457582909592, 49.698814351771354],
          [4.952447140177044, 49.69880845836155],
          [4.952436797994701, 49.69880263466134],
          [4.952436797994701, 49.69880263466134]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.009977201552616038,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch088976",
      "bus1": "44_LVBus097509",
      "bus2": "44_LVBus097519",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.952975577215778, 49.69843869598834],
          [4.952975577215778, 49.69843869598834],
          [4.95288066906748, 49.698397877712765],
          [4.952878374440592, 49.698396893980245],
          [4.952860186239993, 49.698389074382604],
          [4.952860186239993, 49.698389074382604]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.009988017741687609,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch658214",
      "bus1": "44_MVLV24691_LV",
      "bus2": "44_LVBus097506",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.953103771834969, 49.6980662953577],
          [4.953122146225588, 49.698043488810896],
          [4.953122146225588, 49.698043488810896],
          [4.953122119162038, 49.698004933241755],
          [4.95301543724479, 49.69793579607453],
          [4.953004819609037, 49.69790626602116],
          [4.953262193794926, 49.69776381214217],
          [4.953426870454399, 49.69767266383598],
          [4.953695613403374, 49.69781169020016],
          [4.953468851229795, 49.69802636361178],
          [4.953462761427373, 49.698032129049324],
          [4.953411374196452, 49.69808077220371],
          [4.953360000243529, 49.6981294060593],
          [4.953320634037789, 49.698215482920574],
          [4.953275477769641, 49.69826515943393],
          [4.95324133672209, 49.698331337584676],
          [4.953083979791347, 49.69848602448932],
          [4.953074484923187, 49.69849534980068],
          [4.953061904736133, 49.698507715934305],
          [4.95304695139931, 49.69852242461284],
          [4.953038591198468, 49.69853064715938],
          [4.953043146223892, 49.69853653297015],
          [4.953043146223892, 49.69853653297015]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.17765650496722699,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch517892",
      "bus1": "44_MVLV24691_LV",
      "bus2": "44_LVBus097501",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.953103771834969, 49.6980662953577],
          [4.953135111766207, 49.698051843545976],
          [4.953135111766207, 49.698051843545976],
          [4.953142929691822, 49.698001509365355],
          [4.95303276563284, 49.697925798301235],
          [4.953026787534049, 49.697911892361525],
          [4.95342460902185, 49.69769443930881],
          [4.953659126600058, 49.69781574054707],
          [4.953543787159341, 49.697928636617156],
          [4.953512831769727, 49.69795893039744],
          [4.953504113812389, 49.69796746621901],
          [4.953465433589955, 49.69795551606623],
          [4.953459183910481, 49.69795358450963],
          [4.953459183910481, 49.69795358450963]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10181841533349285,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch411826",
      "bus1": "44_LVBus097501",
      "bus2": "44_LVBus097502",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.953459183910481, 49.69795358450963],
          [4.953459183910481, 49.69795358450963],
          [4.953562973719567, 49.697992566056385],
          [4.953595278282304, 49.69795833447289],
          [4.953638106506493, 49.697912967190824],
          [4.953786612539021, 49.69776456279355],
          [4.953865233382434, 49.69768600254031],
          [4.95390324579258, 49.697648017385056],
          [4.95394141681123, 49.69760988502066],
          [4.953963024798385, 49.69758828434372],
          [4.953971351949368, 49.697579963594265],
          [4.953977122930016, 49.69757419603286],
          [4.953991299925137, 49.69756002514688],
          [4.954024039414112, 49.69756284863739],
          [4.954024039414112, 49.69756284863739]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06821618071520882,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch725840",
      "bus1": "44_LVBus097502",
      "bus2": "44_LVBus097504",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.954024039414112, 49.69756284863739],
          [4.954024039414112, 49.69756284863739],
          [4.954001759619759, 49.69756840700838],
          [4.953843678078826, 49.697727774189346],
          [4.953850478852541, 49.69773450098094],
          [4.953850478852541, 49.69773450098094]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.023694201985262578,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch311073",
      "bus1": "44_LVBus097502",
      "bus2": "44_LVBus097503",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.954024039414112, 49.69756284863739],
          [4.954024039414112, 49.69756284863739],
          [4.954018161195943, 49.69754684698782],
          [4.954179328607327, 49.69745672590648],
          [4.954201700222439, 49.69743543214403],
          [4.954311064145404, 49.697331380331974],
          [4.954373517883671, 49.69727195762114],
          [4.95439798931143, 49.697248668590284],
          [4.954424088861958, 49.69721986327758],
          [4.954444210406713, 49.69719764769063],
          [4.95446646414971, 49.697200751688726],
          [4.95446646414971, 49.697200751688726]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0534115195173466,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch738880",
      "bus1": "44_MVLV24691_LV",
      "bus2": "44_LVBus097495",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.953103771834969, 49.6980662953577],
          [4.953093726334932, 49.698043051683726],
          [4.953093726334932, 49.698043051683726],
          [4.953086471363512, 49.69801804048797],
          [4.952970816562373, 49.697950858316396],
          [4.952926201196215, 49.697928262807444],
          [4.952926201196215, 49.697928262807444]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.018114849584228182,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch317842",
      "bus1": "44_LVBus097495",
      "bus2": "44_LVBus097496",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.952926201196215, 49.697928262807444],
          [4.952926201196215, 49.697928262807444],
          [4.952816037941522, 49.69785660392769],
          [4.953512207092279, 49.69748644882978],
          [4.95365903354697, 49.69740837329373],
          [4.953650324275094, 49.69737527976336],
          [4.953650324275094, 49.69737527976336]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0936289136726773,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch093851",
      "bus1": "44_LVBus097496",
      "bus2": "44_LVBus097497",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.953650324275094, 49.69737527976336],
          [4.953650324275094, 49.69737527976336],
          [4.953559384620302, 49.6973089476476],
          [4.953421643768889, 49.69737863205723],
          [4.953387047551359, 49.697354220770755],
          [4.953199441500669, 49.697457949916846],
          [4.953158022011921, 49.69748085017978],
          [4.953158022011921, 49.69748085017978]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.047874428837787066,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch215769",
      "bus1": "44_LVBus097497",
      "bus2": "44_LVBus097498",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.953158022011921, 49.69748085017978],
          [4.953158022011921, 49.69748085017978],
          [4.953014916850089, 49.6975542621342],
          [4.953014916850089, 49.6975542621342]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.013162806053453855,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch662686",
      "bus1": "44_LVBus097498",
      "bus2": "44_LVBus097499",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.953014916850089, 49.6975542621342],
          [4.953014916850089, 49.6975542621342],
          [4.953020046121279, 49.69757213997934],
          [4.952961861044494, 49.69759954471619],
          [4.952680672103644, 49.69737373552614],
          [4.952676684437157, 49.697370533046026],
          [4.952676323305653, 49.69737024433217],
          [4.952676323305653, 49.69737024433217]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03999420109991703,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch385571",
      "bus1": "44_MVLV24691_LV",
      "bus2": "44_LVBus097490",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.953103771834969, 49.6980662953577],
          [4.953078506806563, 49.69804879874613],
          [4.953078506806563, 49.69804879874613],
          [4.953073910243645, 49.69802915725543],
          [4.952960371846533, 49.697968120248106],
          [4.952891012343007, 49.697969457281495],
          [4.952891012343007, 49.697969457281495]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.017854346484980684,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch706903",
      "bus1": "44_LVBus097490",
      "bus2": "44_LVBus097491",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.952891012343007, 49.697969457281495],
          [4.952891012343007, 49.697969457281495],
          [4.952560650768801, 49.69813274286595],
          [4.952449872652624, 49.698187502867235],
          [4.952439958157906, 49.69819297349606],
          [4.952438126547261, 49.69819399247046],
          [4.952333756464341, 49.69825161502013],
          [4.952333756464341, 49.69825161502013]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05101360891270994,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch706896",
      "bus1": "44_LVBus097491",
      "bus2": "44_LVBus097492",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.952333756464341, 49.69825161502013],
          [4.952333756464341, 49.69825161502013],
          [4.952357989901123, 49.69829326871312],
          [4.952370434088252, 49.69831467253041],
          [4.95234014003033, 49.698303906621035],
          [4.952279933389377, 49.69828251928969],
          [4.952279933389377, 49.69828251928969]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014940296214671477,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch488987",
      "bus1": "44_LVBus097492",
      "bus2": "44_LVBus097493",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.952279933389377, 49.69828251928969],
          [4.952279933389377, 49.69828251928969],
          [4.952274796459784, 49.69828553253151],
          [4.952269659529599, 49.69828854577302],
          [4.952211351615938, 49.698322754665085],
          [4.952213059076277, 49.698323634284776],
          [4.952267296573584, 49.69835152121259],
          [4.952321548428193, 49.69837941679165],
          [4.952464370956593, 49.69845285944138],
          [4.952518608728793, 49.698480746252535],
          [4.952572860858377, 49.69850864171491],
          [4.95260360829341, 49.69852445652217],
          [4.952631067949302, 49.69849324116645],
          [4.952631067949302, 49.69849324116645]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.046780886736475194,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch407901",
      "bus1": "44_MVLV24691_LV",
      "bus2": "44_LVBus097487",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.953103771834969, 49.6980662953577],
          [4.953139039438199, 49.698059270423045],
          [4.953139039438199, 49.698059270423045],
          [4.953191374619911, 49.69801532421297],
          [4.953198997149858, 49.69800892364718],
          [4.953242261684643, 49.69801600358772],
          [4.953242261684643, 49.69801600358772]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01029491688140389,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch748779",
      "bus1": "44_LVBus097487",
      "bus2": "44_LVBus097488",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.953242261684643, 49.69801600358772],
          [4.953242261684643, 49.69801600358772],
          [4.953215778122204, 49.69799581976031],
          [4.953327435562374, 49.69789941086472],
          [4.953451110216982, 49.697792633591234],
          [4.953473169485533, 49.69779734137064],
          [4.953473169485533, 49.69779734137064]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.032889183556915474,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch365889",
      "bus1": "44_MVLV24691_LV",
      "bus2": "44_LVBus097480",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.953103771834969, 49.6980662953577],
          [4.95308673115604, 49.69804629381148],
          [4.95308673115604, 49.69804629381148],
          [4.953080250500875, 49.69802476118507],
          [4.952967068783393, 49.69795907104803],
          [4.952898581954635, 49.69794584194032],
          [4.952898581954635, 49.69794584194032]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.018552432842742286,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch567303",
      "bus1": "44_LVBus097480",
      "bus2": "44_LVBus097481",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.952898581954635, 49.69794584194032],
          [4.952898581954635, 49.69794584194032],
          [4.952784973406483, 49.69787075319326],
          [4.951731532852991, 49.698415919034744],
          [4.951683453379283, 49.698440795597236],
          [4.951650001546976, 49.69845810503966],
          [4.9516095357609, 49.69844914904486],
          [4.9516095357609, 49.69844914904486]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11953412128132718,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch577251",
      "bus1": "44_LVBus097481",
      "bus2": "44_LVBus097482",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.9516095357609, 49.69844914904486],
          [4.9516095357609, 49.69844914904486],
          [4.951634327823475, 49.69848091590521],
          [4.951590808155885, 49.69850395078829],
          [4.95155919492423, 49.69847881865683],
          [4.951479235270221, 49.69852113233187],
          [4.951461959469333, 49.69853027512278],
          [4.951461959469333, 49.69853027512278]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.020673421825297928,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch078451",
      "bus1": "44_LVBus097482",
      "bus2": "44_LVBus097483",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.951461959469333, 49.69853027512278],
          [4.951461959469333, 49.69853027512278],
          [4.951471802259491, 49.6985541702289],
          [4.951397744687112, 49.69859245674022],
          [4.951238068059619, 49.698678588093046],
          [4.951163554298289, 49.698718789191936],
          [4.951067742284759, 49.69877046616244],
          [4.950999900366404, 49.69880706373043],
          [4.950994576053906, 49.698809937194184],
          [4.950994576053906, 49.698809937194184]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.047412711732108634,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch508426",
      "bus1": "44_LVBus097481",
      "bus2": "44_LVBus097484",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.9516095357609, 49.69844914904486],
          [4.9516095357609, 49.69844914904486],
          [4.951612871507476, 49.698472034555174],
          [4.951594585110112, 49.698482268448856],
          [4.951545640485377, 49.6984398274699],
          [4.951566256815013, 49.698409946226555],
          [4.951566256815013, 49.698409946226555]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013835234279436606,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch677760",
      "bus1": "44_LVBus097484",
      "bus2": "44_LVBus097485",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.951566256815013, 49.698409946226555],
          [4.951566256815013, 49.698409946226555],
          [4.951515298824591, 49.69841679739094],
          [4.951233250102648, 49.698163939788024],
          [4.951241830419238, 49.69813625035485],
          [4.951249816992293, 49.69811048762067],
          [4.951249816992293, 49.69811048762067]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04453129679113099,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch663710",
      "bus1": "44_MVLV10075_LV",
      "bus2": "44_LVBus097404",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.952456822921904, 49.6959652909575],
          [4.952444696182176, 49.69597622758492],
          [4.952444696182176, 49.69597622758492],
          [4.952389333387202, 49.69602619631183],
          [4.952529830782741, 49.69613730193178],
          [4.952603073248624, 49.696132053384986],
          [4.952603073248624, 49.696132053384986]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02814342830635015,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch163985",
      "bus1": "44_LVBus097404",
      "bus2": "44_LVBus097405",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.952603073248624, 49.696132053384986],
          [4.952603073248624, 49.696132053384986],
          [4.952647235384657, 49.69616662732772],
          [4.952903364408561, 49.69636718128169],
          [4.952912197004599, 49.69637409784294],
          [4.953253118779728, 49.696641044623206],
          [4.953253118779728, 49.696641044623206]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07351416528204317,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch622847",
      "bus1": "44_LVBus097405",
      "bus2": "44_LVBus097406",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.953253118779728, 49.696641044623206],
          [4.953253118779728, 49.696641044623206],
          [4.953246239970979, 49.6966284789922],
          [4.953258410908945, 49.69662002129828],
          [4.953608620190618, 49.69642861137576],
          [4.953619589807677, 49.696431015966],
          [4.953627917002462, 49.696438608318644],
          [4.953627917002462, 49.696438608318644]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0376812144248603,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch395182",
      "bus1": "44_LVBus097405",
      "bus2": "44_LVBus097407",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.953253118779728, 49.696641044623206],
          [4.953253118779728, 49.696641044623206],
          [4.953231918232706, 49.69665951846973],
          [4.9532854471385, 49.69670060181486],
          [4.953184908096854, 49.696765851920546],
          [4.95302608181878, 49.696840592130584],
          [4.952994135151491, 49.69685562313715],
          [4.952968976620711, 49.69684531248357],
          [4.952962934663681, 49.696842837291584],
          [4.952962934663681, 49.696842837291584]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.038471220189124015,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch471996",
      "bus1": "44_MVLV10075_LV",
      "bus2": "44_LVBus097402",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.952456822921904, 49.6959652909575],
          [4.952442363737537, 49.69595562060959],
          [4.952442363737537, 49.69595562060959],
          [4.952374816436984, 49.695910454896605],
          [4.952398369092778, 49.69589408685664],
          [4.952402902971614, 49.69589093387439],
          [4.952402902971614, 49.69589093387439]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009968784640563735,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch721921",
      "bus1": "44_MVLV10075_LV",
      "bus2": "44_LVBus097399",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.952456822921904, 49.6959652909575],
          [4.952440677246753, 49.695973762570844],
          [4.952440677246753, 49.695973762570844],
          [4.95234753994312, 49.696022642513064],
          [4.952466627977501, 49.69612252976506],
          [4.952516083075325, 49.69616549854092],
          [4.952608198476776, 49.6961760248715],
          [4.953187531353096, 49.69663353062477],
          [4.953186158063033, 49.696659653811054],
          [4.953278908942252, 49.69673404289078],
          [4.953319379302226, 49.69673852351081],
          [4.953450157064505, 49.69683264911886],
          [4.953524234083296, 49.69688596659171],
          [4.953627050149974, 49.69688904563532],
          [4.953627050149974, 49.69688904563532]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1472626572818235,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch402227",
      "bus1": "44_LVBus097399",
      "bus2": "44_LVBus097400",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.953627050149974, 49.69688904563532],
          [4.953627050149974, 49.69688904563532],
          [4.95358431267541, 49.696911893691556],
          [4.953554463759938, 49.69692784992465],
          [4.953522606170211, 49.69694488288255],
          [4.953490991166229, 49.69696178479292],
          [4.95346161356999, 49.69697747922387],
          [4.95342405280101, 49.69699755566316],
          [4.953198242476311, 49.69711824829887],
          [4.953150225554163, 49.697102231780036],
          [4.953150225554163, 49.697102231780036]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04398205405887873,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch711796",
      "bus1": "44_MVLV10075_LV",
      "bus2": "44_LVBus097396",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.952456822921904, 49.6959652909575],
          [4.952449673556072, 49.695977935090674],
          [4.952449673556072, 49.695977935090674],
          [4.952423872155077, 49.69602361707723],
          [4.952509366063382, 49.69609187378016],
          [4.952546778184388, 49.69609102950361],
          [4.952546778184388, 49.69609102950361]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.017893563097987796,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch185508",
      "bus1": "44_LVBus097396",
      "bus2": "44_LVBus097397",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.952546778184388, 49.69609102950361],
          [4.952546778184388, 49.69609102950361],
          [4.952404866297097, 49.69598070024588],
          [4.951840485063454, 49.69554190776649],
          [4.951863699016978, 49.69537943596747],
          [4.952172653764686, 49.69518369151895],
          [4.952261784447415, 49.69512721570055],
          [4.952519289093199, 49.69496406657355],
          [4.952876385504596, 49.694736738622325],
          [4.952876385504596, 49.694736738622325]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.19990503180284688,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch663718",
      "bus1": "44_MVLV10075_LV",
      "bus2": "44_LVBus097394",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.952456822921904, 49.6959652909575],
          [4.952438162802713, 49.69597119316829],
          [4.952438162802713, 49.69597119316829],
          [4.952257680881612, 49.69602826786599],
          [4.952453088878245, 49.69618041850626],
          [4.952425138672255, 49.69621230943891],
          [4.952421709814021, 49.69621621128763],
          [4.952421709814021, 49.69621621128763]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.041091554441885086,
      "ground": "gnd"
    },
    {
      "id": "44_108607",
      "bus1": "44_MVLV21427",
      "bus2": "44_MVLV61679",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.94984583828511, 49.69401048825055],
          [4.949864169087499, 49.694010326199276],
          [4.949872243625063, 49.69401166145326],
          [4.949932608045756, 49.69402166207079],
          [4.94993521892661, 49.69402125528323]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.005096278184011831,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch667895",
      "bus1": "44_MVLV45091_LV",
      "bus2": "44_LVBus097708",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.949798127782733, 49.69389639736429],
          [4.949778085204997, 49.69389991196005],
          [4.949778085204997, 49.69389991196005],
          [4.949731013169418, 49.693908987862294],
          [4.94967520353522, 49.694040992635124],
          [4.94963997379333, 49.69412432865079],
          [4.94963997379333, 49.69412432865079]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.028378335556742833,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch423144",
      "bus1": "44_LVBus097708",
      "bus2": "44_LVBus097709",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.94963997379333, 49.69412432865079],
          [4.94963997379333, 49.69412432865079],
          [4.949535506345759, 49.69437143488781],
          [4.949547892838622, 49.694385544161044],
          [4.949618683921987, 49.6944014119917],
          [4.949631380252687, 49.69442156172758],
          [4.949609871204618, 49.694473727808834],
          [4.949598352272836, 49.694501651375774],
          [4.949590147850687, 49.69452155134778],
          [4.949590147850687, 49.69452155134778]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04964174445561893,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch538721",
      "bus1": "44_LVBus097709",
      "bus2": "44_LVBus097710",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.949590147850687, 49.69452155134778],
          [4.949590147850687, 49.69452155134778],
          [4.949573970110858, 49.69456072630978],
          [4.949129226818147, 49.694481557652495],
          [4.949069577208576, 49.69445984225059],
          [4.948433628218044, 49.6943427902093],
          [4.948447890177539, 49.69429838232271],
          [4.948447890177539, 49.69429838232271]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09545957785439128,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch471972",
      "bus1": "44_LVBus097710",
      "bus2": "44_LVBus097711",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.948447890177539, 49.69429838232271],
          [4.948447890177539, 49.69429838232271],
          [4.948395590563238, 49.694331947781954],
          [4.948277645364332, 49.694304912292345],
          [4.948234203990771, 49.69427079745872],
          [4.948234203990771, 49.69427079745872]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.019254846728169343,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch663689",
      "bus1": "44_LVBus097711",
      "bus2": "44_LVBus097712",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.948234203990771, 49.69427079745872],
          [4.948234203990771, 49.69427079745872],
          [4.948247838615297, 49.694318179724426],
          [4.94836015783609, 49.694343548520614],
          [4.948302936575166, 49.69438891906249],
          [4.948256209619573, 49.69438015096568],
          [4.948232517779156, 49.69437571109625],
          [4.948229608587293, 49.69437516284649],
          [4.948225874324777, 49.69437446167256],
          [4.948225874324777, 49.69437446167256]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.026249681104397796,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch607008",
      "bus1": "44_LVBus097711",
      "bus2": "44_LVBus097713",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.948234203990771, 49.69427079745872],
          [4.948234203990771, 49.69427079745872],
          [4.94823574663691, 49.69420793845385],
          [4.948235844415788, 49.69420417147329],
          [4.948235946895505, 49.694199685561294],
          [4.948235946895505, 49.694199685561294]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.00791029040937768,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch310666",
      "bus1": "44_LVBus097710",
      "bus2": "44_LVBus097714",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.948447890177539, 49.69429838232271],
          [4.948447890177539, 49.69429838232271],
          [4.948467271493564, 49.69424575918256],
          [4.948467271493564, 49.69424575918256]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006017637792086883,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch424401",
      "bus1": "44_LVBus097709",
      "bus2": "44_LVBus097715",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.949590147850687, 49.69452155134778],
          [4.949590147850687, 49.69452155134778],
          [4.949565334827916, 49.69454359786319],
          [4.949397642159293, 49.69451293775727],
          [4.949368586457714, 49.694507625473726],
          [4.949146865656552, 49.6944670879591],
          [4.949137523939402, 49.694445904353245],
          [4.949125644382492, 49.69441898892886],
          [4.949125644382492, 49.69441898892886]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.039969033877403456,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch493643",
      "bus1": "44_LVBus097715",
      "bus2": "44_LVBus097716",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.949125644382492, 49.69441898892886],
          [4.949125644382492, 49.69441898892886],
          [4.949068567816749, 49.694440967790285],
          [4.948901838387468, 49.69440963029037],
          [4.948887598742641, 49.694376664699064],
          [4.948887598742641, 49.694376664699064]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.021120860484256876,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch719362",
      "bus1": "44_LVBus097716",
      "bus2": "44_LVBus097717",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.948887598742641, 49.694376664699064],
          [4.948887598742641, 49.694376664699064],
          [4.94885277865369, 49.69439994233529],
          [4.948621742939908, 49.69435925442749],
          [4.948622102311619, 49.694358429005185],
          [4.948625898078585, 49.69434979303723],
          [4.948658839278763, 49.69427473735235],
          [4.948658839278763, 49.69427473735235]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.030653826804490625,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch643559",
      "bus1": "44_LVBus097716",
      "bus2": "44_LVBus097718",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.948887598742641, 49.694376664699064],
          [4.948887598742641, 49.694376664699064],
          [4.948909338609708, 49.69432466449674],
          [4.948911608779908, 49.69431923327365],
          [4.948912966451886, 49.69431599620025],
          [4.948913422700772, 49.69431489912534],
          [4.948913422700772, 49.69431489912534]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0071179408962304845,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch352699",
      "bus1": "44_MVLV45091_LV",
      "bus2": "44_LVBus097704",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.949798127782733, 49.69389639736429],
          [4.949780412079184, 49.69390341994691],
          [4.949780412079184, 49.69390341994691],
          [4.949653243319526, 49.693932851332455],
          [4.949595202443481, 49.69408590304989],
          [4.950274591890043, 49.69422380076052],
          [4.950381869092164, 49.69430638762841],
          [4.950280184285298, 49.69445161214907],
          [4.950341228396009, 49.69448159934947],
          [4.950341228396009, 49.69448159934947]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11390999922179204,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch086749",
      "bus1": "44_LVBus097704",
      "bus2": "44_LVBus097705",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.950341228396009, 49.69448159934947],
          [4.950341228396009, 49.69448159934947],
          [4.950323980161648, 49.69450610644343],
          [4.950300973112463, 49.69453877977106],
          [4.949927457625469, 49.69506945013072],
          [4.949798596569297, 49.69527820317812],
          [4.949741993352021, 49.6953699165306],
          [4.949515192354168, 49.695737343997564],
          [4.9495027352989, 49.69575265433635],
          [4.949399352428563, 49.69587972805551],
          [4.949372027559019, 49.695913311981776],
          [4.949475211671519, 49.69603812921405],
          [4.94966121450033, 49.696263097841786],
          [4.949674520106158, 49.69631240086564],
          [4.949777121554265, 49.696692369577946],
          [4.949777121554265, 49.696692369577946]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.26664185049192807,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch015675",
      "bus1": "44_LVBus097705",
      "bus2": "44_LVBus097706",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.949777121554265, 49.696692369577946],
          [4.949777121554265, 49.696692369577946],
          [4.949805975932023, 49.69667428825854],
          [4.949806996214708, 49.69667365523318],
          [4.949906563193384, 49.69661125039233],
          [4.950284914472227, 49.696374145381164],
          [4.950444228688347, 49.69627431111733],
          [4.950553752756384, 49.69620567951455],
          [4.950663276069079, 49.696137038832624],
          [4.950832533087381, 49.69603096913354],
          [4.950952013740587, 49.69595609296471],
          [4.9511511427707, 49.6958312991751],
          [4.951609144142973, 49.69554427197742],
          [4.951772707070171, 49.69544176520043],
          [4.951772707070171, 49.69544176520043]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.20019127568193415,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch738564",
      "bus1": "44_MVLV45091_LV",
      "bus2": "44_LVBus097701",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.949798127782733, 49.69389639736429],
          [4.949789327501866, 49.693908187442695],
          [4.949789327501866, 49.693908187442695],
          [4.949676218213482, 49.69394383877087],
          [4.949619593786849, 49.69407724484393],
          [4.949678269603632, 49.69408915997764],
          [4.950294746663642, 49.69421437128312],
          [4.950419239127298, 49.69429691892437],
          [4.95034059719577, 49.69441772693492],
          [4.950374899384682, 49.69443674523241],
          [4.950374899384682, 49.69443674523241]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10619230932336134,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch040956",
      "bus1": "44_LVBus097701",
      "bus2": "44_LVBus097702",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.950374899384682, 49.69443674523241],
          [4.950374899384682, 49.69443674523241],
          [4.95058803673305, 49.69414312880901],
          [4.950628749017382, 49.69410836590323],
          [4.950805557089443, 49.69395738561762],
          [4.951098509810935, 49.69378163110236],
          [4.951432184030206, 49.69393083346375],
          [4.951777873581883, 49.694095769370605],
          [4.952447591530443, 49.6943950707694],
          [4.952779089008568, 49.694597213487285],
          [4.95284655929443, 49.69469782050336],
          [4.95284655929443, 49.69469782050336]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.25473711826113493,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch355838",
      "bus1": "44_MVLV45091_LV",
      "bus2": "44_LVBus097698",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.949798127782733, 49.69389639736429],
          [4.949815772360352, 49.69389041861854],
          [4.949815772360352, 49.69389041861854],
          [4.949815490460945, 49.69382686210838],
          [4.949754888943043, 49.69380035141995],
          [4.949945789985533, 49.69334621573476],
          [4.949945789985533, 49.69334621573476]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06469738934736523,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch738571",
      "bus1": "44_LVBus097698",
      "bus2": "44_LVBus097699",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.949945789985533, 49.69334621573476],
          [4.949945789985533, 49.69334621573476],
          [4.949948147702113, 49.69327849588277],
          [4.949489353194615, 49.69310258079132],
          [4.949489962748466, 49.69306207048877],
          [4.94950783408752, 49.6930316196686],
          [4.949510292179801, 49.69302742435208],
          [4.949510292179801, 49.69302742435208]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05461551817705363,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch319976",
      "bus1": "44_MVLV45091_LV",
      "bus2": "44_LVBus097694",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.949798127782733, 49.69389639736429],
          [4.949803841623497, 49.693885734179986],
          [4.949803841623497, 49.693885734179986],
          [4.949784592683753, 49.6938407195681],
          [4.949732431539329, 49.69381403567229],
          [4.949723740249823, 49.69380958680838],
          [4.949854452195096, 49.69349224104516],
          [4.949853327053705, 49.69347030504795],
          [4.949825143469355, 49.693460921645055],
          [4.949773114500002, 49.69345004020477],
          [4.949709189377889, 49.69342623394926],
          [4.949646510924806, 49.69339756661521],
          [4.949604944588581, 49.69337327772095],
          [4.949560820536766, 49.693348810395456],
          [4.949000687452621, 49.693177120308555],
          [4.948964050789269, 49.69316144064886],
          [4.948931883554977, 49.69314567352347],
          [4.94889737580731, 49.69311316320531],
          [4.948590999095557, 49.69276723201383],
          [4.948578388467687, 49.69275873434999],
          [4.948561230031251, 49.692758520492276],
          [4.948273944101709, 49.6928832894764],
          [4.948235911105298, 49.69289980740502],
          [4.948169194298448, 49.69292878681745],
          [4.948070798919517, 49.69297152326009],
          [4.948058604412044, 49.692976818119384],
          [4.948087100214059, 49.69307634554969],
          [4.948118465311834, 49.69307971239702],
          [4.948118465311834, 49.69307971239702]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.23435247398613637,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch533435",
      "bus1": "44_LVBus097694",
      "bus2": "44_LVBus097695",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.948118465311834, 49.69307971239702],
          [4.948118465311834, 49.69307971239702],
          [4.948171175563506, 49.69309498267886],
          [4.948234556915889, 49.69307253571898],
          [4.948246202006467, 49.69306841180922],
          [4.948246202006467, 49.69306841180922]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.010332529044849333,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch531182",
      "bus1": "44_LVBus097694",
      "bus2": "44_LVBus097696",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.948118465311834, 49.69307971239702],
          [4.948118465311834, 49.69307971239702],
          [4.948119452479411, 49.69306330176268],
          [4.94820464859358, 49.6930330072459],
          [4.9482173812119, 49.693028482492565],
          [4.9482173812119, 49.693028482492565]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009884027885079007,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch403775",
      "bus1": "44_MVLV04707_LV",
      "bus2": "44_LVBus097322",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.947116308632129, 49.69434903487004],
          [4.947138048270936, 49.6943459244141],
          [4.947138048270936, 49.6943459244141],
          [4.947178681279806, 49.694293076889636],
          [4.94721405415608, 49.694247054842556],
          [4.947284416104652, 49.69413157615158],
          [4.947214424062033, 49.69400287841273],
          [4.94716329468178, 49.693923319234415],
          [4.946607511464309, 49.69386461431259],
          [4.946439332141347, 49.693848166534345],
          [4.946509631151727, 49.69367140938899],
          [4.94647000999431, 49.693638559386336],
          [4.946446753543678, 49.69363422659851],
          [4.946446753543678, 49.69363422659851]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.13045190201719256,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch570613",
      "bus1": "44_MVLV04707_LV",
      "bus2": "44_LVBus097317",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.947116308632129, 49.69434903487004],
          [4.947124960707867, 49.69433677197688],
          [4.947124960707867, 49.69433677197688],
          [4.947140186246084, 49.694315202267376],
          [4.947271379236136, 49.69412935934166],
          [4.94714681961711, 49.69393401664563],
          [4.946426698268227, 49.69385300344867],
          [4.946377748038847, 49.69397225219675],
          [4.946305385792643, 49.69395974993759],
          [4.946305385792643, 49.69395974993759]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.12074536153910674,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch730884",
      "bus1": "44_LVBus097317",
      "bus2": "44_LVBus097320",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.946305385792643, 49.69395974993759],
          [4.946305385792643, 49.69395974993759],
          [4.946326233888769, 49.693947619560355],
          [4.946041914382789, 49.69389147040645],
          [4.945721864378839, 49.693944148652946],
          [4.945326666615895, 49.69400919181308],
          [4.945223855970542, 49.694026107150655],
          [4.945201724160325, 49.694007490119006],
          [4.945201724160325, 49.694007490119006]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08697140964681224,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch449506",
      "bus1": "44_LVBus097317",
      "bus2": "44_LVBus097318",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.946305385792643, 49.69395974993759],
          [4.946305385792643, 49.69395974993759],
          [4.946343436961017, 49.69397384542274],
          [4.946370714742443, 49.69398394102198],
          [4.946239256472476, 49.69427147604547],
          [4.946095615157072, 49.69458566340542],
          [4.946034979115809, 49.6945898276683],
          [4.946034979115809, 49.6945898276683]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07963330436048363,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch495376",
      "bus1": "44_LVBus097318",
      "bus2": "44_LVBus097319",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.946034979115809, 49.6945898276683],
          [4.946034979115809, 49.6945898276683],
          [4.946086415239028, 49.69460968189145],
          [4.945995665650754, 49.694658730118874],
          [4.945526945802499, 49.69456945339662],
          [4.945150518830333, 49.69449774750896],
          [4.944714211714978, 49.69441464311831],
          [4.944729092925405, 49.69436873981566],
          [4.944734931505923, 49.69435075114385],
          [4.944734931505923, 49.69435075114385]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11646150094441662,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch441266",
      "bus1": "44_MVLV04707_LV",
      "bus2": "44_LVBus097315",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.947116308632129, 49.69434903487004],
          [4.947099960138356, 49.69435733942997],
          [4.947099960138356, 49.69435733942997],
          [4.947036645821974, 49.69438951542931],
          [4.946918018097175, 49.694332113820174],
          [4.946912478549695, 49.694329429821565],
          [4.946835879093807, 49.69429236337993],
          [4.946748310963707, 49.69430696560927],
          [4.946567805106466, 49.6943370763429],
          [4.946544448246131, 49.69431510746157],
          [4.946544448246131, 49.69431510746157]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04681320038825957,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch395189",
      "bus1": "44_MVLV04707_LV",
      "bus2": "44_LVBus097313",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.947116308632129, 49.69434903487004],
          [4.947096685255116, 49.69435343851095],
          [4.947096685255116, 49.69435343851095],
          [4.947045046057972, 49.694365037873425],
          [4.946917005057175, 49.69430287930568],
          [4.94690037121055, 49.694294800680865],
          [4.946899803052309, 49.69429452539886],
          [4.946899803052309, 49.69429452539886]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.017031697209695593,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch538746",
      "bus1": "44_MVLV04707_LV",
      "bus2": "44_LVBus097311",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.947116308632129, 49.69434903487004],
          [4.947095764240536, 49.694347087744205],
          [4.947095764240536, 49.694347087744205],
          [4.947054967399439, 49.69434321414336],
          [4.946948189911037, 49.694291631158386],
          [4.946955282402469, 49.694275151824264],
          [4.946960864858322, 49.69426218238469],
          [4.946962734747065, 49.69425785604744],
          [4.947028390191596, 49.69410538738972],
          [4.947012241005828, 49.694088654403586],
          [4.947012241005828, 49.694088654403586]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.036283720263623434,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch475737",
      "bus1": "44_MVLV04707_LV",
      "bus2": "44_LVBus097309",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.947116308632129, 49.69434903487004],
          [4.947132663783519, 49.694355187621134],
          [4.947132663783519, 49.694355187621134],
          [4.947128172209832, 49.69437376737147],
          [4.947161738181051, 49.69440439355295],
          [4.94718708019446, 49.694427523553244],
          [4.947200774375559, 49.694426347701345],
          [4.947222233447376, 49.694424519203],
          [4.947223019345834, 49.694424448344435],
          [4.947228218540202, 49.694424003774856],
          [4.94722988718978, 49.69442385996899],
          [4.94722988718978, 49.69442385996899]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.012542641970988685,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch674471",
      "bus1": "44_MVLV48269_LV",
      "bus2": "44_LVBus097772",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.944343978784477, 49.69523732021953],
          [4.94436382483596, 49.695217771930785],
          [4.94436382483596, 49.695217771930785],
          [4.944288512304925, 49.69511599067239],
          [4.944173048543621, 49.69495393780476],
          [4.944569011226062, 49.694866598501],
          [4.944682430401008, 49.69477195656334],
          [4.944705895957581, 49.694755744665905],
          [4.944954830366068, 49.69475376929902],
          [4.944984474047134, 49.69469860750219],
          [4.944956753765263, 49.69469393929976],
          [4.944956753765263, 49.69469393929976]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1049190755795701,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch179393",
      "bus1": "44_MVLV48269_LV",
      "bus2": "44_LVBus097770",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.944343978784477, 49.69523732021953],
          [4.944344695579652, 49.69525078280413],
          [4.944344695579652, 49.69525078280413],
          [4.944347333056114, 49.69530014541376],
          [4.944347337190867, 49.695300226192906],
          [4.944347337190867, 49.695300226192906]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.005502552799880446,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch471980",
      "bus1": "44_MVLV48269_LV",
      "bus2": "44_LVBus097760",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.944343978784477, 49.69523732021953],
          [4.944336930811434, 49.69522464993223],
          [4.944336930811434, 49.69522464993223],
          [4.944313303265604, 49.695182226842796],
          [4.944265534953253, 49.69517070317017],
          [4.94421317996717, 49.6951772759213],
          [4.944222460064173, 49.69547306239023],
          [4.944223724833845, 49.69551346920776],
          [4.944232959276579, 49.69580754933922],
          [4.944232959276579, 49.69580754933922]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0826568722572491,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch538729",
      "bus1": "44_LVBus097760",
      "bus2": "44_LVBus097762",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.944232959276579, 49.69580754933922],
          [4.944232959276579, 49.69580754933922],
          [4.944241627826051, 49.69609977261611],
          [4.944241627826051, 49.69609977261611]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03250802419177987,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch518993",
      "bus1": "44_LVBus097762",
      "bus2": "44_LVBus097763",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.944241627826051, 49.69609977261611],
          [4.944241627826051, 49.69609977261611],
          [4.944253335870931, 49.696319041277],
          [4.944253335870931, 49.696319041277]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.024402386996069766,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch732107",
      "bus1": "44_LVBus097763",
      "bus2": "44_LVBus097764",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.944253335870931, 49.696319041277],
          [4.944253335870931, 49.696319041277],
          [4.944262929259015, 49.696524868441955],
          [4.944262929259015, 49.696524868441955]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02290321784891157,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch466155",
      "bus1": "44_LVBus097764",
      "bus2": "44_LVBus097766",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.944262929259015, 49.696524868441955],
          [4.944262929259015, 49.696524868441955],
          [4.94426647179875, 49.696614645502926],
          [4.944270816999605, 49.69672443357851],
          [4.944270816999605, 49.69672443357851]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.022203569157724905,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch424404",
      "bus1": "44_LVBus097764",
      "bus2": "44_LVBus097765",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.944262929259015, 49.696524868441955],
          [4.944262929259015, 49.696524868441955],
          [4.944345945269244, 49.696522999566135],
          [4.944371002136883, 49.696522432921405],
          [4.944373617271295, 49.696522376594885],
          [4.944377920481884, 49.69652228390931],
          [4.944377920481884, 49.69652228390931]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008301141384080515,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch672930",
      "bus1": "44_LVBus097763",
      "bus2": "44_LVBus097767",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.944253335870931, 49.696319041277],
          [4.944253335870931, 49.696319041277],
          [4.944361394476394, 49.696316606062815],
          [4.944364023436899, 49.696316549438514],
          [4.944368312793495, 49.696316457051246],
          [4.944368312793495, 49.696316457051246]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008300144106874413,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch467642",
      "bus1": "44_LVBus097762",
      "bus2": "44_LVBus097768",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.944241627826051, 49.69609977261611],
          [4.944241627826051, 49.69609977261611],
          [4.944346919111888, 49.696097405992006],
          [4.944352314916635, 49.6960972807882],
          [4.944353836939857, 49.69609724800584],
          [4.944353836939857, 49.69609724800584]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008100383159491254,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch395172",
      "bus1": "44_LVBus097760",
      "bus2": "44_LVBus097761",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.944232959276579, 49.69580754933922],
          [4.944232959276579, 49.69580754933922],
          [4.944331275149261, 49.6958044973136],
          [4.944338190181033, 49.69580428547562],
          [4.944338190181033, 49.69580428547562]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.007600779506871087,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch519037",
      "bus1": "44_MVLV31857_LV",
      "bus2": "44_LVBus097531",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.943185086714123, 49.69493764444824],
          [4.943164389856185, 49.6949365086191],
          [4.943164389856185, 49.6949365086191],
          [4.942998690958619, 49.69492743351439],
          [4.942857246531557, 49.69490618206967],
          [4.942790355932122, 49.69489612973615],
          [4.942747135353816, 49.6949699761924],
          [4.942581364219912, 49.69493051363284],
          [4.942581364219912, 49.69493051363284]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.048951982831459316,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch587791",
      "bus1": "44_MVLV31857_LV",
      "bus2": "44_LVBus097529",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.943185086714123, 49.69493764444824],
          [4.94316704743126, 49.69494432256771],
          [4.94316704743126, 49.69494432256771],
          [4.943078998965251, 49.694976921096476],
          [4.943030479447104, 49.69508147683662],
          [4.943225301893443, 49.69511938783668],
          [4.943225301893443, 49.69511938783668]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03413380446346524,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch402240",
      "bus1": "44_MVLV31857_LV",
      "bus2": "44_LVBus097527",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.943185086714123, 49.69493764444824],
          [4.94316434333442, 49.69493830669021],
          [4.94316434333442, 49.69493830669021],
          [4.942994012016616, 49.69494373482357],
          [4.942843214143079, 49.694921058374504],
          [4.942806641730644, 49.694915555910384],
          [4.942759224361045, 49.69498859417668],
          [4.942575347427018, 49.694947742254236],
          [4.942575347427018, 49.694947742254236]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04901844348356402,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch557957",
      "bus1": "44_MVLV31857_LV",
      "bus2": "44_LVBus097525",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.943185086714123, 49.69493764444824],
          [4.943165494264583, 49.69493318721924],
          [4.943165494264583, 49.69493318721924],
          [4.943019407182179, 49.69489997757917],
          [4.943020370177134, 49.69489795311514],
          [4.943057298537172, 49.69481998295346],
          [4.943061360924433, 49.69481139535638],
          [4.943063385658632, 49.69480711068221],
          [4.943064748705217, 49.69480424196752],
          [4.943065423769524, 49.694802816734565],
          [4.943066786815884, 49.69479994801991],
          [4.943066786815884, 49.69479994801991]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02280734899129943,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch651115",
      "bus1": "44_MVLV31857_LV",
      "bus2": "44_LVBus097523",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.943185086714123, 49.69493764444824],
          [4.943165324009358, 49.6949417718918],
          [4.943165324009358, 49.6949417718918],
          [4.94306437218295, 49.69496285044972],
          [4.943025236268206, 49.69504749032456],
          [4.943019275012672, 49.695060386836126],
          [4.943005929437219, 49.695089229569604],
          [4.943220485241386, 49.69513299651336],
          [4.943220485241386, 49.69513299651336]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.038553781264875256,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch747436",
      "bus1": "44_MVLV31857_LV",
      "bus2": "44_LVBus097521",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.943185086714123, 49.69493764444824],
          [4.943164872709605, 49.6949345753591],
          [4.943164872709605, 49.6949345753591],
          [4.942986367426566, 49.69490748178334],
          [4.942983728955634, 49.69490708033132],
          [4.943029240077699, 49.694812221648206],
          [4.943035348388434, 49.694799492687835],
          [4.943035411141052, 49.69479936554194],
          [4.943037400796787, 49.69479520741824],
          [4.943037400796787, 49.69479520741824]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02645374466810274,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch429509",
      "bus1": "44_MVLV41396_LV",
      "bus2": "44_LVBus097653",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.942678575336046, 49.69449105035849],
          [4.942658384161104, 49.69448788185735],
          [4.942658384161104, 49.69448788185735],
          [4.942611299866777, 49.69448050303832],
          [4.942597839241808, 49.694478393688975],
          [4.942593259207895, 49.69447767460667],
          [4.942593259207895, 49.69447767460667]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004833910698952461,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch367646",
      "bus1": "44_MVLV41396_LV",
      "bus2": "44_LVBus097636",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.942678575336046, 49.69449105035849],
          [4.942698585912773, 49.69448743880423],
          [4.942698585912773, 49.69448743880423],
          [4.942738593221583, 49.69448021598357],
          [4.942741146083955, 49.69447975668974],
          [4.942758260640975, 49.694476665718234],
          [4.942800183937799, 49.694378550744645],
          [4.942800183937799, 49.694378550744645]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.015793193256384327,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch721881",
      "bus1": "44_LVBus097636",
      "bus2": "44_LVBus097638",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.942800183937799, 49.694378550744645],
          [4.942800183937799, 49.694378550744645],
          [4.94289281896695, 49.69419112586009],
          [4.94289281896695, 49.69419112586009]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.021891213159935852,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch681459",
      "bus1": "44_LVBus097638",
      "bus2": "44_LVBus097640",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.94289281896695, 49.69419112586009],
          [4.94289281896695, 49.69419112586009],
          [4.942950121235243, 49.69406927287211],
          [4.94292645776469, 49.69401582523595],
          [4.94292645776469, 49.69401582523595]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02035437450553539,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch721882",
      "bus1": "44_LVBus097640",
      "bus2": "44_LVBus097651",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.94292645776469, 49.69401582523595],
          [4.94292645776469, 49.69401582523595],
          [4.942871047710597, 49.69398892087209],
          [4.942859968198514, 49.69398353455128],
          [4.942859385770411, 49.693983250572636],
          [4.942853846474451, 49.69398056638732],
          [4.942853846474451, 49.69398056638732]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006544074850886203,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch656835",
      "bus1": "44_LVBus097640",
      "bus2": "44_LVBus097641",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.94292645776469, 49.69401582523595],
          [4.94292645776469, 49.69401582523595],
          [4.942983316771769, 49.69404153927073],
          [4.943124668345681, 49.694065353365296],
          [4.943124668345681, 49.694065353365296]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.015537706056053915,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch470165",
      "bus1": "44_LVBus097641",
      "bus2": "44_LVBus097642",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.943124668345681, 49.694065353365296],
          [4.943124668345681, 49.694065353365296],
          [4.943344556373614, 49.694105402123476],
          [4.943376657951656, 49.694083092165215],
          [4.943376657951656, 49.694083092165215]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.019872663659133392,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch719359",
      "bus1": "44_LVBus097642",
      "bus2": "44_LVBus097649",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.943376657951656, 49.694083092165215],
          [4.943376657951656, 49.694083092165215],
          [4.943386943784343, 49.69405699286738],
          [4.943389603152668, 49.69405022354514],
          [4.943390363168885, 49.69404829329972],
          [4.943391319762652, 49.694045873612296],
          [4.943391319762652, 49.694045873612296]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0042725915237758726,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch607003",
      "bus1": "44_LVBus097642",
      "bus2": "44_LVBus097643",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.943376657951656, 49.694083092165215],
          [4.943376657951656, 49.694083092165215],
          [4.943385207927951, 49.69411348524005],
          [4.943455731720029, 49.69412634330419],
          [4.943609306947157, 49.69415434139065],
          [4.943684082177299, 49.69399610742882],
          [4.943684082177299, 49.69399610742882]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.038638944332723114,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch663685",
      "bus1": "44_LVBus097643",
      "bus2": "44_LVBus097645",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.943684082177299, 49.69399610742882],
          [4.943684082177299, 49.69399610742882],
          [4.943757427416953, 49.693837005642614],
          [4.943757427416953, 49.693837005642614]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01847011519154469,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch633846",
      "bus1": "44_LVBus097645",
      "bus2": "44_LVBus097646",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.943757427416953, 49.693837005642614],
          [4.943757427416953, 49.693837005642614],
          [4.943821688691949, 49.69369013978738],
          [4.94383654446699, 49.69365617866541],
          [4.943801137692811, 49.6936425825523],
          [4.943795653713027, 49.69363340080028],
          [4.94377926080354, 49.69360592615428],
          [4.943776761089929, 49.69360173889436],
          [4.943776761089929, 49.69360173889436]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02874651230248287,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch475717",
      "bus1": "44_LVBus097645",
      "bus2": "44_LVBus097647",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.943757427416953, 49.693837005642614],
          [4.943757427416953, 49.693837005642614],
          [4.943727283964471, 49.693843980463924],
          [4.943715963403449, 49.69386582505186],
          [4.943536125271115, 49.69388245683138],
          [4.943517169688957, 49.69388421280222],
          [4.943510318007108, 49.69388484554678],
          [4.943510318007108, 49.69388484554678]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.019859671522449177,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch441240",
      "bus1": "44_LVBus097645",
      "bus2": "44_LVBus097648",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.943757427416953, 49.693837005642614],
          [4.943757427416953, 49.693837005642614],
          [4.943734683834199, 49.693826721970225],
          [4.943747051711765, 49.69379854710232],
          [4.943606264385108, 49.6937156428379],
          [4.943588098341411, 49.69370494607999],
          [4.943588098341411, 49.69370494607999]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.020747453271463972,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch346655",
      "bus1": "44_LVBus097643",
      "bus2": "44_LVBus097644",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.943684082177299, 49.69399610742882],
          [4.943684082177299, 49.69399610742882],
          [4.94364347659718, 49.69398892195833],
          [4.943494251641703, 49.69400668253076],
          [4.94349180123132, 49.69400697789893],
          [4.943484985930472, 49.69400778058012],
          [4.943484985930472, 49.69400778058012]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01466258355692918,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch466130",
      "bus1": "44_LVBus097641",
      "bus2": "44_LVBus097650",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.943124668345681, 49.694065353365296],
          [4.943124668345681, 49.694065353365296],
          [4.943145337562625, 49.694013161699935],
          [4.943147399354837, 49.694007977686354],
          [4.943148785116655, 49.69400447051831],
          [4.943149115984045, 49.69400362775671],
          [4.943149115984045, 49.69400362775671]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.007088293198241882,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch467614",
      "bus1": "44_LVBus097638",
      "bus2": "44_LVBus097639",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.94289281896695, 49.69419112586009],
          [4.94289281896695, 49.69419112586009],
          [4.942775441534922, 49.69416401894231],
          [4.942771544606262, 49.694163114440514],
          [4.942765026818415, 49.69416161042539],
          [4.942765026818415, 49.69416161042539]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009787124619618379,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch509155",
      "bus1": "44_LVBus097636",
      "bus2": "44_LVBus097637",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.942800183937799, 49.694378550744645],
          [4.942800183937799, 49.694378550744645],
          [4.942708095739441, 49.6943589682111],
          [4.942680494198735, 49.69435309290122],
          [4.942673912718086, 49.69435169807636],
          [4.942673912718086, 49.69435169807636]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009587434997332247,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch633877",
      "bus1": "44_MVLV41396_LV",
      "bus2": "44_LVBus097634",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.942678575336046, 49.69449105035849],
          [4.942693367138473, 49.69450049903181],
          [4.942693367138473, 49.69450049903181],
          [4.942730268503567, 49.69452408195527],
          [4.942709313436769, 49.69457313478878],
          [4.942607753549061, 49.69459341739343],
          [4.942375310386787, 49.69455193029642],
          [4.942110646605181, 49.694504702669434],
          [4.942130218605517, 49.69445567971214],
          [4.942130218605517, 49.69445567971214]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05989634272810922,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch463929",
      "bus1": "44_MVLV06264_LV",
      "bus2": "44_LVBus097339",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.942864045450672, 49.692797936131676],
          [4.942849688404219, 49.69281728519965],
          [4.942849688404219, 49.69281728519965],
          [4.94279903681592, 49.692926703177775],
          [4.943134707928704, 49.69299208740014],
          [4.944108850159081, 49.69316480784652],
          [4.944348533244248, 49.69327098303645],
          [4.94421367419414, 49.69358156471598],
          [4.943998434677508, 49.694077268462465],
          [4.943970691850045, 49.694141167798236],
          [4.944005348917852, 49.694160135282345],
          [4.944009139550557, 49.69416221013078],
          [4.944009139550557, 49.69416221013078]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.2359785211953056,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch622568",
      "bus1": "44_MVLV06264_LV",
      "bus2": "44_LVBus097335",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.942864045450672, 49.692797936131676],
          [4.942890615397194, 49.692791784223104],
          [4.942890615397194, 49.692791784223104],
          [4.942913685393673, 49.69279167394035],
          [4.942893012898221, 49.692760400632366],
          [4.943070795504776, 49.692413421899424],
          [4.943192086852898, 49.69243832368557],
          [4.943211518050622, 49.692468886880135],
          [4.943211518050622, 49.692468886880135]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05897357602797532,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch663688",
      "bus1": "44_LVBus097335",
      "bus2": "44_LVBus097336",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.943211518050622, 49.692468886880135],
          [4.943211518050622, 49.692468886880135],
          [4.943296729917241, 49.69246999937168],
          [4.943413281392571, 49.692222503569546],
          [4.943510723554469, 49.692229309855925],
          [4.943510723554469, 49.692229309855925]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04200391300535033,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch331515",
      "bus1": "44_LVBus097335",
      "bus2": "44_LVBus097337",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.943211518050622, 49.692468886880135],
          [4.943211518050622, 49.692468886880135],
          [4.94322614003176, 49.692443350116854],
          [4.943227884731958, 49.692439008558566],
          [4.943227884731958, 49.692439008558566]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.003528908549588231,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch628942",
      "bus1": "44_MVLV06264_LV",
      "bus2": "44_LVBus097333",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.942864045450672, 49.692797936131676],
          [4.94287715983821, 49.6927835377947],
          [4.94287715983821, 49.6927835377947],
          [4.942929666054275, 49.692765074659405],
          [4.94302175321905, 49.692576753552345],
          [4.943278256997701, 49.69262953703148],
          [4.943285648087051, 49.692631058155854],
          [4.943285648087051, 49.692631058155854]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04625893153420321,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch668731",
      "bus1": "44_MVLV06264_LV",
      "bus2": "44_LVBus097324",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.942864045450672, 49.692797936131676],
          [4.942889654973442, 49.692796836704936],
          [4.942889654973442, 49.692796836704936],
          [4.943093250072302, 49.69283880904997],
          [4.943069811197772, 49.69287746554979],
          [4.943069811197772, 49.69287746554979]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.020033774267682377,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch711774",
      "bus1": "44_LVBus097324",
      "bus2": "44_LVBus097325",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.943069811197772, 49.69287746554979],
          [4.943069811197772, 49.69287746554979],
          [4.942925848606407, 49.693146684472815],
          [4.94289349748402, 49.69329407597176],
          [4.94306169499097, 49.69332718709213],
          [4.94306169499097, 49.69332718709213]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06093455866725011,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch707695",
      "bus1": "44_LVBus097325",
      "bus2": "44_LVBus097326",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.94306169499097, 49.69332718709213],
          [4.94306169499097, 49.69332718709213],
          [4.943309245675112, 49.693365714829554],
          [4.943309245675112, 49.693365714829554]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.018367822251442387,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch467620",
      "bus1": "44_LVBus097326",
      "bus2": "44_LVBus097328",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.943309245675112, 49.693365714829554],
          [4.943309245675112, 49.693365714829554],
          [4.943514794221842, 49.693397086631656],
          [4.943514794221842, 49.693397086631656]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.015235415425368515,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch607006",
      "bus1": "44_LVBus097328",
      "bus2": "44_LVBus097330",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.943514794221842, 49.693397086631656],
          [4.943514794221842, 49.693397086631656],
          [4.94353802090362, 49.69334535194391],
          [4.94354509576269, 49.69332959202148],
          [4.943545768038519, 49.693328112930736],
          [4.943547036004683, 49.69332528219359],
          [4.943547036004683, 49.69332528219359]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008318219668634047,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch531637",
      "bus1": "44_LVBus097328",
      "bus2": "44_LVBus097329",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.943514794221842, 49.693397086631656],
          [4.943514794221842, 49.693397086631656],
          [4.943704682552411, 49.69342070849675],
          [4.943704778542078, 49.693420418898086],
          [4.943728701523836, 49.69335089612459],
          [4.943728701523836, 49.69335089612459]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.021905998298881096,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch441239",
      "bus1": "44_LVBus097326",
      "bus2": "44_LVBus097327",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.943309245675112, 49.693365714829554],
          [4.943309245675112, 49.693365714829554],
          [4.943327540745946, 49.69331315189022],
          [4.943330583308999, 49.693304397532444],
          [4.943334496223876, 49.69329316244462],
          [4.943334496223876, 49.69329316244462]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008272607311529363,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch402206",
      "bus1": "44_LVBus097325",
      "bus2": "44_LVBus097331",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.94306169499097, 49.69332718709213],
          [4.94306169499097, 49.69332718709213],
          [4.943083412220423, 49.69327517949146],
          [4.943087040978233, 49.69326651135875],
          [4.943095542082522, 49.69324613822191],
          [4.943097356459522, 49.693241804155335],
          [4.943097356459522, 49.693241804155335]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009838952846418017,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch346657",
      "bus1": "44_MVLV06635_LV",
      "bus2": "44_LVBus097345",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.942035395670215, 49.6931981713493],
          [4.942015327799586, 49.69319469459204],
          [4.942015327799586, 49.69319469459204],
          [4.941971000018696, 49.69318702259924],
          [4.941958221999506, 49.69331147525649],
          [4.941960557396119, 49.69332301611172],
          [4.941993991073245, 49.69348791473626],
          [4.942037561070259, 49.693543872371784],
          [4.942040674532683, 49.693547875734794],
          [4.94218606362844, 49.693734634321],
          [4.942400613029701, 49.69377840278654],
          [4.942440794013124, 49.69368819653958],
          [4.94244272052615, 49.69368388702879],
          [4.94244272052615, 49.69368388702879]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09488738730956525,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch467621",
      "bus1": "44_MVLV06635_LV",
      "bus2": "44_LVBus097343",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.942035395670215, 49.6931981713493],
          [4.942015400765189, 49.69320180942733],
          [4.942015400765189, 49.69320180942733],
          [4.941984564155542, 49.69320741499424],
          [4.94197231453507, 49.69331565567718],
          [4.941993397080162, 49.69340533410875],
          [4.941996529456028, 49.69341864589747],
          [4.942009982232153, 49.69347586267939],
          [4.942211867272093, 49.693516318849845],
          [4.942244763582095, 49.69343100471088],
          [4.942244763582095, 49.69343100471088]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0574331868775752,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch304162",
      "bus1": "44_MVLV06635_LV",
      "bus2": "44_LVBus097341",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.942035395670215, 49.6931981713493],
          [4.942024734849658, 49.693186611984956],
          [4.942024734849658, 49.693186611984956],
          [4.942004484739837, 49.693164674231795],
          [4.942034223364308, 49.69309832429068],
          [4.942060202809555, 49.693103372054594],
          [4.942080082388536, 49.693107230241544],
          [4.942146352744463, 49.693120099717135],
          [4.942146352744463, 49.693120099717135]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.018974238613538974,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch672925",
      "bus1": "44_MVLV43784_LV",
      "bus2": "44_LVBus097684",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.940836368910062, 49.69308112918164],
          [4.940819324027229, 49.693088827883024],
          [4.940819324027229, 49.693088827883024],
          [4.940748341910534, 49.69312088698524],
          [4.940557504753198, 49.693088403406364],
          [4.940304644002315, 49.69304536583408],
          [4.940296523149759, 49.6930230591251],
          [4.940296523149759, 49.6930230591251]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.041886672684167965,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch707701",
      "bus1": "44_LVBus097684",
      "bus2": "44_LVBus097690",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.940296523149759, 49.6930230591251],
          [4.940296523149759, 49.6930230591251],
          [4.940320046687602, 49.69297138161012],
          [4.940324355446633, 49.69296191721597],
          [4.940326323618312, 49.6929576068426],
          [4.940326323618312, 49.6929576068426]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.007590699846068639,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch331507",
      "bus1": "44_LVBus097684",
      "bus2": "44_LVBus097685",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.940296523149759, 49.6930230591251],
          [4.940296523149759, 49.6930230591251],
          [4.940273889968575, 49.6930406629859],
          [4.94005695955119, 49.693004139293194],
          [4.940046011963044, 49.69298099482072],
          [4.940046011963044, 49.69298099482072]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.021412603394500147,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch663700",
      "bus1": "44_LVBus097685",
      "bus2": "44_LVBus097687",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.940046011963044, 49.69298099482072],
          [4.940046011963044, 49.69298099482072],
          [4.940026053680334, 49.69299673505611],
          [4.939908391633981, 49.692975085644825],
          [4.939870991404155, 49.69294982335266],
          [4.939691119928609, 49.69277571806421],
          [4.939689627337891, 49.69274785961147],
          [4.939694974253958, 49.69271804804075],
          [4.939724732946659, 49.69267779173711],
          [4.939681864291277, 49.69263983384681],
          [4.939637368451755, 49.69255674153371],
          [4.939637368451755, 49.69255674153371]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06471936827513049,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch651090",
      "bus1": "44_LVBus097687",
      "bus2": "44_LVBus097688",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.939637368451755, 49.69255674153371],
          [4.939637368451755, 49.69255674153371],
          [4.93964854987448, 49.692564677794664],
          [4.939669863291178, 49.69257980013673],
          [4.939825996104013, 49.69251784043591],
          [4.939978430256745, 49.69247864809288],
          [4.940017161360534, 49.692469243175715],
          [4.940167139926281, 49.69244624110166],
          [4.940282603343298, 49.692423262319146],
          [4.940317563000327, 49.69234033032684],
          [4.940317563000327, 49.69234033032684]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.060891799594603314,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch467641",
      "bus1": "44_LVBus097687",
      "bus2": "44_LVBus097689",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.939637368451755, 49.69255674153371],
          [4.939637368451755, 49.69255674153371],
          [4.939577603459864, 49.69254890640232],
          [4.939573431248182, 49.69254532109657],
          [4.939573431248182, 49.69254532109657]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004898971324848477,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch607013",
      "bus1": "44_LVBus097685",
      "bus2": "44_LVBus097686",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.940046011963044, 49.69298099482072],
          [4.940046011963044, 49.69298099482072],
          [4.940066683891303, 49.69292880361702],
          [4.940070462349301, 49.692919260782695],
          [4.940070462349301, 49.692919260782695]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.007089258524028419,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch475718",
      "bus1": "44_MVLV43784_LV",
      "bus2": "44_LVBus097682",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.940836368910062, 49.69308112918164],
          [4.940822932146647, 49.69309140094991],
          [4.940822932146647, 49.69309140094991],
          [4.940755079855635, 49.693143232398036],
          [4.940658684476859, 49.6931301026234],
          [4.940531129543323, 49.6931311659292],
          [4.940271279257522, 49.693173882093966],
          [4.940148802658917, 49.69319192592191],
          [4.94009047393517, 49.69319052959918],
          [4.939898848225967, 49.69300408892137],
          [4.939664322100789, 49.692793411360284],
          [4.939453949976974, 49.69280172628453],
          [4.939106160428338, 49.692964281334255],
          [4.938415649747717, 49.693280275974935],
          [4.938239746062715, 49.69336282170409],
          [4.9382195506391, 49.69337230393134],
          [4.938220829287477, 49.69338025544064],
          [4.938224382160026, 49.69340236390862],
          [4.938224382160026, 49.69340236390862]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.23824443159903522,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch325939",
      "bus1": "44_MVLV43784_LV",
      "bus2": "44_LVBus097680",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.940836368910062, 49.69308112918164],
          [4.940841016618989, 49.69306800043678],
          [4.940841016618989, 49.69306800043678],
          [4.940873592480414, 49.692976107295465],
          [4.940874948936186, 49.69297229528048],
          [4.940874948936186, 49.69297229528048]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.010922549275030313,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch471976",
      "bus1": "44_MVLV43784_LV",
      "bus2": "44_LVBus097678",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.940836368910062, 49.69308112918164],
          [4.940828950517377, 49.69309370652157],
          [4.940828950517377, 49.69309370652157],
          [4.940784225061639, 49.693169570529136],
          [4.940653048538492, 49.693154520251916],
          [4.940518575644258, 49.693155732344024],
          [4.94029597060538, 49.693194924909804],
          [4.940150433111059, 49.69322247700237],
          [4.940175844735562, 49.69328309381739],
          [4.940189958405549, 49.69333946091653],
          [4.940201051200511, 49.69341748477732],
          [4.940198386951671, 49.693497619524706],
          [4.940191614518244, 49.69355265667616],
          [4.940148624810145, 49.69365709240836],
          [4.940092897205308, 49.693782504274154],
          [4.940102469329551, 49.6937857757598],
          [4.940162128547896, 49.69380614748838],
          [4.940162128547896, 49.69380614748838]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.12522274871654424,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch355850",
      "bus1": "44_MVLV06981_LV",
      "bus2": "44_LVBus097353",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.940543968211307, 49.69454255999036],
          [4.940528547596728, 49.6945335379131],
          [4.940528547596728, 49.6945335379131],
          [4.940501019130894, 49.69451743521994],
          [4.940380448069566, 49.69449314420413],
          [4.940353159390297, 49.6944757693879],
          [4.940365934352288, 49.69444549258681],
          [4.940373037857468, 49.694428645049044],
          [4.940376695289071, 49.69441998538814],
          [4.940378523775043, 49.6944156510699],
          [4.940384009689831, 49.6944026570902],
          [4.940385838633275, 49.69439833174731],
          [4.940388853645002, 49.694391195439565],
          [4.94039379544311, 49.694379480094625],
          [4.940435600543225, 49.69438303772735],
          [4.940435600543225, 49.69438303772735]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02868787316647866,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch352704",
      "bus1": "44_MVLV06981_LV",
      "bus2": "44_LVBus097349",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.940543968211307, 49.69454255999036],
          [4.940524124192692, 49.69453859295932],
          [4.940524124192692, 49.69453859295932],
          [4.940370128744304, 49.694507778625145],
          [4.94032435238187, 49.69448180707893],
          [4.940093245207142, 49.694439307513576],
          [4.940093245207142, 49.694439307513576]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03334618676812299,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch707696",
      "bus1": "44_LVBus097349",
      "bus2": "44_LVBus097351",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.940093245207142, 49.694439307513576],
          [4.940093245207142, 49.694439307513576],
          [4.940095339815342, 49.69443503037482],
          [4.940231258200507, 49.69415792871154],
          [4.940233352785583, 49.69415365156912],
          [4.940233352785583, 49.69415365156912]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.033340923186759006,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch633845",
      "bus1": "44_LVBus097349",
      "bus2": "44_LVBus097350",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.940093245207142, 49.694439307513576],
          [4.940093245207142, 49.694439307513576],
          [4.939794946827902, 49.69438571771062],
          [4.93964552203643, 49.6947048729978],
          [4.939536460752545, 49.69468842946963],
          [4.939518601697505, 49.694717620418814],
          [4.939472447802817, 49.694710552841414],
          [4.939472447802817, 49.694710552841414]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07442346480191955,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch651079",
      "bus1": "44_MVLV06981_LV",
      "bus2": "44_LVBus097347",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.940543968211307, 49.69454255999036],
          [4.940564096976802, 49.69454586496384],
          [4.940564096976802, 49.69454586496384],
          [4.940640518152535, 49.69455839115409],
          [4.940649260414811, 49.69456628992733],
          [4.940615262685635, 49.69463093390727],
          [4.940574108082405, 49.69462249228714],
          [4.940571784207768, 49.694622012134104],
          [4.940571784207768, 49.694622012134104]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01765544424203644,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch304185",
      "bus1": "44_MVLV34679_LV",
      "bus2": "44_LVBus097632",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.941461552717403, 49.69486926911196],
          [4.941455983091606, 49.694882246968845],
          [4.941455983091606, 49.694882246968845],
          [4.941446751590611, 49.69490379475923],
          [4.941313486863987, 49.694879148786136],
          [4.941312270260604, 49.69487892337064],
          [4.941312270260604, 49.69487892337064]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.012576699838729478,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch519014",
      "bus1": "44_MVLV34679_LV",
      "bus2": "44_LVBus097626",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.941461552717403, 49.69486926911196],
          [4.941476197253133, 49.694878819934935],
          [4.941476197253133, 49.694878819934935],
          [4.941481083378349, 49.69488200344289],
          [4.941498908792895, 49.69489362433636],
          [4.941384828108223, 49.69514721008143],
          [4.941611894746197, 49.695191600230196],
          [4.941611894746197, 49.695191600230196]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.048814242148711134,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch352723",
      "bus1": "44_LVBus097626",
      "bus2": "44_LVBus097627",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.941611894746197, 49.695191600230196],
          [4.941611894746197, 49.695191600230196],
          [4.941819334641202, 49.695231937592375],
          [4.941819334641202, 49.695231937592375]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01562435590450431,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch707728",
      "bus1": "44_LVBus097627",
      "bus2": "44_LVBus097629",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.941819334641202, 49.695231937592375],
          [4.941819334641202, 49.695231937592375],
          [4.942030140306248, 49.695276056884666],
          [4.942036749102314, 49.69527744217204],
          [4.942086350477289, 49.69516745444009],
          [4.942145017131354, 49.69517514129875],
          [4.942145017131354, 49.69517514129875]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03354634381976974,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch571947",
      "bus1": "44_LVBus097627",
      "bus2": "44_LVBus097628",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.941819334641202, 49.695231937592375],
          [4.941819334641202, 49.695231937592375],
          [4.941866504755666, 49.69512830099436],
          [4.941906280946531, 49.69513496579204],
          [4.941921383975004, 49.69513749812921],
          [4.941928090130115, 49.69513862075237],
          [4.941928090130115, 49.69513862075237]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.016607815548402995,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch331524",
      "bus1": "44_LVBus097626",
      "bus2": "44_LVBus097630",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.941611894746197, 49.695191600230196],
          [4.941611894746197, 49.695191600230196],
          [4.941657650014443, 49.69508710461058],
          [4.941683571435552, 49.69509018592344],
          [4.941695500687167, 49.69509160051371],
          [4.941697186814206, 49.69509179785196],
          [4.941702315294913, 49.69509240632862],
          [4.941702315294913, 49.69509240632862]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.015358090897807984,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch471993",
      "bus1": "44_MVLV34679_LV",
      "bus2": "44_LVBus097618",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.941461552717403, 49.69486926911196],
          [4.941466033016557, 49.69485611701438],
          [4.941466033016557, 49.69485611701438],
          [4.941472341538976, 49.69483754336115],
          [4.941463388111928, 49.69474776575816],
          [4.941463388111928, 49.69474776575816]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.012121590265748517,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch441262",
      "bus1": "44_LVBus097618",
      "bus2": "44_LVBus097619",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.941463388111928, 49.69474776575816],
          [4.941463388111928, 49.69474776575816],
          [4.941589462268369, 49.69477102978624],
          [4.941585976018943, 49.694787368269644],
          [4.941585026189061, 49.69479181848087],
          [4.941585026189061, 49.69479181848087]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01179117790269237,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch352722",
      "bus1": "44_LVBus097618",
      "bus2": "44_LVBus097620",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.941463388111928, 49.69474776575816],
          [4.941463388111928, 49.69474776575816],
          [4.941527575592549, 49.69459876449905],
          [4.941527575592549, 49.69459876449905]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.017207289796989916,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch599206",
      "bus1": "44_LVBus097620",
      "bus2": "44_LVBus097624",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.941527575592549, 49.69459876449905],
          [4.941527575592549, 49.69459876449905],
          [4.94170399981981, 49.69462989446719],
          [4.941704377599235, 49.69463701171729],
          [4.941704901323281, 49.69464698316675],
          [4.941705144632037, 49.69465147060403],
          [4.941705144632037, 49.69465147060403]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.015592495933434768,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch557941",
      "bus1": "44_LVBus097620",
      "bus2": "44_LVBus097621",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.941527575592549, 49.69459876449905],
          [4.941527575592549, 49.69459876449905],
          [4.941583346453283, 49.69447424963355],
          [4.941701292462851, 49.694481865232504],
          [4.941715064670143, 49.694482754954436],
          [4.941728086513066, 49.694483597923394],
          [4.941596005784969, 49.69445147794021],
          [4.941602298205239, 49.694439634641554],
          [4.941518227927223, 49.69442352674369],
          [4.941518227927223, 49.69442352674369]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04281122757571227,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch651099",
      "bus1": "44_LVBus097621",
      "bus2": "44_LVBus097622",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.941518227927223, 49.69442352674369],
          [4.941518227927223, 49.69442352674369],
          [4.941563118650186, 49.69432895151796],
          [4.941615075191, 49.69433654039141],
          [4.941616875653089, 49.694336807153],
          [4.94162182969457, 49.69433752720963],
          [4.94162182969457, 49.69433752720963]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.015348311172000027,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch467660",
      "bus1": "44_LVBus097621",
      "bus2": "44_LVBus097623",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.941518227927223, 49.69442352674369],
          [4.941518227927223, 49.69442352674369],
          [4.941384966187147, 49.69439918629898],
          [4.941371641311973, 49.694396750421504],
          [4.941285722572865, 49.69438105951839],
          [4.941349137798541, 49.694243773833456],
          [4.941395277694739, 49.6942508409975],
          [4.941395277694739, 49.6942508409975]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03678797562377217,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch645313",
      "bus1": "44_MVLV32670_LV",
      "bus2": "44_LVBus097574",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.940959862453017, 49.69570919299489],
          [4.940990917387524, 49.69571947809383],
          [4.940990917387524, 49.69571947809383],
          [4.941009487842106, 49.69572588950388],
          [4.941053034858539, 49.69573586093992],
          [4.941081108176523, 49.69574228356511],
          [4.94110845803823, 49.69575677260478],
          [4.941116914605104, 49.6957612450887],
          [4.941116914605104, 49.6957612450887]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01033211518713423,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch636994",
      "bus1": "44_MVLV32670_LV",
      "bus2": "44_LVBus097572",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.940959862453017, 49.69570919299489],
          [4.940980965435457, 49.69569821722622],
          [4.940980965435457, 49.69569821722622],
          [4.940999643884032, 49.695686961150905],
          [4.941103572001102, 49.69561649086995],
          [4.941185481990217, 49.69560249975062],
          [4.941383418986889, 49.69559105315477],
          [4.941487415687837, 49.69538133528379],
          [4.941643229858473, 49.69540999754997],
          [4.941505479660036, 49.69570537116762],
          [4.941494735708975, 49.69570709389234],
          [4.941494735708975, 49.69570709389234]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10444329655664993,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch728957",
      "bus1": "44_MVLV32670_LV",
      "bus2": "44_LVBus097567",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.940959862453017, 49.69570919299489],
          [4.940977242617731, 49.695696113871975],
          [4.940977242617731, 49.695696113871975],
          [4.941101667059733, 49.69561174266625],
          [4.941183824968473, 49.695598536924045],
          [4.941378617723706, 49.695587634199555],
          [4.941481699033999, 49.69537572563406],
          [4.941651503995891, 49.695406297266075],
          [4.941563165660726, 49.69559959463254],
          [4.941513596330104, 49.69570807184147],
          [4.941504789138304, 49.695727355166554],
          [4.941498435131981, 49.69574124842121],
          [4.941468311115058, 49.695807148035385],
          [4.94158548989808, 49.695873113089476],
          [4.94158548210343, 49.695878378662414],
          [4.94158548210343, 49.695878378662414]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.12890909411728613,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch449142",
      "bus1": "44_LVBus097567",
      "bus2": "44_LVBus097568",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.94158548210343, 49.695878378662414],
          [4.94158548210343, 49.695878378662414],
          [4.941599000765309, 49.695880262245694],
          [4.941736592046113, 49.695949373106174],
          [4.941735791249918, 49.69595538355393],
          [4.941735791249918, 49.69595538355393]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014223529749328603,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch578018",
      "bus1": "44_LVBus097568",
      "bus2": "44_LVBus097569",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.941735791249918, 49.69595538355393],
          [4.941735791249918, 49.69595538355393],
          [4.941749189689016, 49.695954915550615],
          [4.941838590806404, 49.69600695776131],
          [4.941813987469329, 49.69606325014418],
          [4.941809051476634, 49.69607453410823],
          [4.941809051476634, 49.69607453410823]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.017446849965594077,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch317888",
      "bus1": "44_LVBus097569",
      "bus2": "44_LVBus097570",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.941809051476634, 49.69607453410823],
          [4.941809051476634, 49.69607453410823],
          [4.94170955623815, 49.69637201378677],
          [4.943056410800875, 49.696634240993085],
          [4.943074752381506, 49.696615048826104],
          [4.943093510886664, 49.69659588362141],
          [4.943122286635135, 49.696566475128904],
          [4.943134226235106, 49.6965542765826],
          [4.943135911460426, 49.69655256004527],
          [4.943152892890051, 49.6965352121825],
          [4.943152892890051, 49.6965352121825]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1483389194831718,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch509064",
      "bus1": "44_MVLV32670_LV",
      "bus2": "44_LVBus097565",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.940959862453017, 49.69570919299489],
          [4.940970192233232, 49.6956936777566],
          [4.940970192233232, 49.6956936777566],
          [4.941227911269072, 49.695505264184625],
          [4.941339117724994, 49.69540377246263],
          [4.941414615244769, 49.69524405116221],
          [4.942454002308779, 49.695450792744154],
          [4.942409567144841, 49.69554478333256],
          [4.942406617131532, 49.69555101975324],
          [4.942406617131532, 49.69555101975324]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.15054159433697475,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch324014",
      "bus1": "44_MVLV32670_LV",
      "bus2": "44_LVBus097563",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.940959862453017, 49.69570919299489],
          [4.940972104446849, 49.69572132941752],
          [4.940972104446849, 49.69572132941752],
          [4.941036607806401, 49.695793325081034],
          [4.94105175330574, 49.69581023314511],
          [4.94105175330574, 49.69581023314511]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011436660807062593,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch738567",
      "bus1": "44_MVLV32670_LV",
      "bus2": "44_LVBus097561",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.940959862453017, 49.69570919299489],
          [4.9409442055779, 49.69571804788119],
          [4.9409442055779, 49.69571804788119],
          [4.940938982006149, 49.69572099960867],
          [4.940916782278301, 49.69573355342321],
          [4.940845585624244, 49.69569916151837],
          [4.940845489342914, 49.69567126413307],
          [4.940845489342914, 49.69567126413307]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.012131931822996786,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch367649",
      "bus1": "44_MVLV32670_LV",
      "bus2": "44_LVBus097557",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.940959862453017, 49.69570919299489],
          [4.940949106331203, 49.695697671552885],
          [4.940949106331203, 49.695697671552885],
          [4.940903954477118, 49.69564925940714],
          [4.940807077189347, 49.69560105233012],
          [4.940807077189347, 49.69560105233012]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.015102392958521326,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch721889",
      "bus1": "44_LVBus097557",
      "bus2": "44_LVBus097558",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.940807077189347, 49.69560105233012],
          [4.940807077189347, 49.69560105233012],
          [4.940826810528117, 49.69539906886336],
          [4.940784030185164, 49.69519488978325],
          [4.941321945217347, 49.69529438601962],
          [4.941321945217347, 49.69529438601962]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08578492531182008,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch466141",
      "bus1": "44_LVBus097557",
      "bus2": "44_LVBus097559",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.940807077189347, 49.69560105233012],
          [4.940807077189347, 49.69560105233012],
          [4.940307541430722, 49.69536302821237],
          [4.940307541430722, 49.69536302821237]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04471873671326855,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch472006",
      "bus1": "44_MVLV48161_LV",
      "bus2": "44_LVBus097758",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.939512742863861, 49.696949997835326],
          [4.93953163252456, 49.69695560291325],
          [4.93953163252456, 49.69695560291325],
          [4.939695957848311, 49.69700437357576],
          [4.939798500171607, 49.69700781166792],
          [4.939808518352736, 49.69700814437404],
          [4.939833920824294, 49.69699048117257],
          [4.939833920824294, 49.69699048117257]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.023855566368236176,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch470210",
      "bus1": "44_MVLV48161_LV",
      "bus2": "44_LVBus097756",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.939512742863861, 49.696949997835326],
          [4.939530129794959, 49.6969573693855],
          [4.939530129794959, 49.6969573693855],
          [4.939690137575981, 49.69702520087634],
          [4.939806697296998, 49.69702618111494],
          [4.939858938826888, 49.69704417862365],
          [4.940297023759954, 49.697195137405856],
          [4.940341930142118, 49.697178833764674],
          [4.940341930142118, 49.697178833764674]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06596942966384121,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch557934",
      "bus1": "44_MVLV48161_LV",
      "bus2": "44_LVBus097754",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.939512742863861, 49.696949997835326],
          [4.939509697618568, 49.696963325627884],
          [4.939509697618568, 49.696963325627884],
          [4.939492503989205, 49.69703863278315],
          [4.939423226046082, 49.697040185007054],
          [4.939384518389295, 49.69727678273657],
          [4.939230163313352, 49.6972694442522],
          [4.939234499148696, 49.697168580782154],
          [4.939205360022247, 49.69716923410773],
          [4.939204017843368, 49.69716926295885],
          [4.939204017843368, 49.69716926295885]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06452015170026568,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch471985",
      "bus1": "44_MVLV48161_LV",
      "bus2": "44_LVBus097752",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.939512742863861, 49.696949997835326],
          [4.939517568027916, 49.696963102515205],
          [4.939517568027916, 49.696963102515205],
          [4.939558139180133, 49.697073145017214],
          [4.939504147421945, 49.69707375765156],
          [4.939476362611594, 49.697074076427455],
          [4.939454552261747, 49.69723742206952],
          [4.939454552261747, 49.69723742206952]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03672095370091809,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch331536",
      "bus1": "44_MVLV48161_LV",
      "bus2": "44_LVBus097750",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.939512742863861, 49.696949997835326],
          [4.939525327918883, 49.69696071631716],
          [4.939525327918883, 49.69696071631716],
          [4.939562142447673, 49.69699208329879],
          [4.939370448084741, 49.69696233868285],
          [4.939344896477461, 49.69695837733941],
          [4.939261776532264, 49.69694548213284],
          [4.939224049175809, 49.6969396260213],
          [4.939212488192133, 49.69693783486888],
          [4.939212488192133, 49.69693783486888]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.030322195642078487,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch352712",
      "bus1": "44_MVLV48161_LV",
      "bus2": "44_LVBus097748",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.939512742863861, 49.696949997835326],
          [4.939513818165391, 49.69696345269051],
          [4.939513818165391, 49.69696345269051],
          [4.939521071879717, 49.697054183203406],
          [4.939451793916348, 49.69705573544365],
          [4.939410792313825, 49.697301385776626],
          [4.939225818219858, 49.69729203687183],
          [4.93921654513098, 49.69737678797333],
          [4.939215553075123, 49.69738583953464],
          [4.939188060908834, 49.697384840095005],
          [4.939184979934447, 49.69738472661579],
          [4.939184979934447, 49.69738472661579]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06864147842061939,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch499409",
      "bus1": "44_MVLV48161_LV",
      "bus2": "44_LVBus097744",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.939512742863861, 49.696949997835326],
          [4.939530343466403, 49.6969428445227],
          [4.939530343466403, 49.6969428445227],
          [4.939616268771615, 49.696920636502895],
          [4.939742174771, 49.696942962648656],
          [4.940057380240509, 49.69699884884467],
          [4.94013296785687, 49.69684971151652],
          [4.94013296785687, 49.69684971151652]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05712571928199489,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch599200",
      "bus1": "44_LVBus097744",
      "bus2": "44_LVBus097746",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.94013296785687, 49.69684971151652],
          [4.94013296785687, 49.69684971151652],
          [4.940135918147231, 49.696843744720724],
          [4.940137198774698, 49.69684115636698],
          [4.940166733056444, 49.69678129005051],
          [4.940170963962943, 49.6967727348992],
          [4.940172168905264, 49.69677029193745],
          [4.940174277439388, 49.69676601451047],
          [4.940174277439388, 49.69676601451047]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009774489488671332,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch429489",
      "bus1": "44_LVBus097744",
      "bus2": "44_LVBus097745",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.94013296785687, 49.69684971151652],
          [4.94013296785687, 49.69684971151652],
          [4.939867203884668, 49.6967993037886],
          [4.939819086607662, 49.696790175970335],
          [4.939828094270442, 49.69662082468997],
          [4.939828094270442, 49.69662082468997]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04244043959689224,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch531647",
      "bus1": "44_MVLV48161_LV",
      "bus2": "44_LVBus097726",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.939512742863861, 49.696949997835326],
          [4.939521088671934, 49.69693766128263],
          [4.939521088671934, 49.69693766128263],
          [4.939561610084502, 49.696877828488674],
          [4.939083719213039, 49.69678597452685],
          [4.939109571676138, 49.69685466865022],
          [4.939109571676138, 49.69685466865022]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.051092860961067105,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch288095",
      "bus1": "44_LVBus097726",
      "bus2": "44_LVBus097727",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.939109571676138, 49.69685466865022],
          [4.939109571676138, 49.69685466865022],
          [4.939133558618358, 49.69683613749144],
          [4.939169573989106, 49.69683532738517],
          [4.939245567991105, 49.696849193496774],
          [4.939428708748191, 49.696882608488984],
          [4.939438032972962, 49.69679968023679],
          [4.939449407602875, 49.696698593497125],
          [4.939215136790089, 49.69665155969652],
          [4.939162247494201, 49.696640934814205],
          [4.939126937088262, 49.696633849645096],
          [4.939129574924753, 49.69657702371129],
          [4.93913727800751, 49.69641137552758],
          [4.93913727800751, 49.69641137552758]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09434266353443982,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch021531",
      "bus1": "44_LVBus097726",
      "bus2": "44_LVBus097728",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.939109571676138, 49.69685466865022],
          [4.939109571676138, 49.69685466865022],
          [4.93906871420724, 49.6968499040992],
          [4.938826287444583, 49.69682164445686],
          [4.938826287444583, 49.69682164445686]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0207651426410685,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch212954",
      "bus1": "44_LVBus097728",
      "bus2": "44_LVBus097740",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.938826287444583, 49.69682164445686],
          [4.938826287444583, 49.69682164445686],
          [4.938817034753511, 49.696920636841384],
          [4.938797992462129, 49.69712438371272],
          [4.938797992462129, 49.69712438371272]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03373345644115527,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch051166",
      "bus1": "44_LVBus097740",
      "bus2": "44_LVBus097742",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.938797992462129, 49.69712438371272],
          [4.938797992462129, 49.69712438371272],
          [4.9387830453807, 49.69733969646365],
          [4.938780382817385, 49.697378147910705],
          [4.938775578481901, 49.69744734818337],
          [4.938772915907339, 49.697485799625696],
          [4.938757982451107, 49.697701111992465],
          [4.938757982451107, 49.697701111992465]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06421049321522583,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch006199",
      "bus1": "44_LVBus097740",
      "bus2": "44_LVBus097741",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.938797992462129, 49.69712438371272],
          [4.938797992462129, 49.69712438371272],
          [4.938744137742421, 49.697155884558974],
          [4.938298571024479, 49.69707477109071],
          [4.938245257779434, 49.69706507141937],
          [4.938032003627096, 49.697026245571585],
          [4.938018679142243, 49.697023827283715],
          [4.937709201547912, 49.6969674893032],
          [4.93768418759111, 49.696962932016426],
          [4.937677518217494, 49.6969617185144],
          [4.937677518217494, 49.6969617185144]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08515620882528369,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch097472",
      "bus1": "44_LVBus097728",
      "bus2": "44_LVBus097729",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.938826287444583, 49.69682164445686],
          [4.938826287444583, 49.69682164445686],
          [4.938810314700707, 49.69678310830025],
          [4.938783176244247, 49.696768416539506],
          [4.938711325988837, 49.696747533408136],
          [4.938711325988837, 49.696747533408136]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.012668818103312319,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch241145",
      "bus1": "44_LVBus097729",
      "bus2": "44_LVBus097738",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.938711325988837, 49.696747533408136],
          [4.938711325988837, 49.696747533408136],
          [4.938564363987694, 49.69672164227841],
          [4.93841740213577, 49.696695750969575],
          [4.938403284439229, 49.696693259917076],
          [4.938403284439229, 49.696693259917076]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.023029118370631173,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch020661",
      "bus1": "44_LVBus097738",
      "bus2": "44_LVBus097739",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.938403284439229, 49.696693259917076],
          [4.938403284439229, 49.696693259917076],
          [4.937964256723671, 49.696611258973284],
          [4.937950956815862, 49.696608777253935],
          [4.937637714355049, 49.696550273681254],
          [4.937543075796802, 49.69653259299193],
          [4.937543075796802, 49.69653259299193]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06458206797200988,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch178477",
      "bus1": "44_LVBus097729",
      "bus2": "44_LVBus097730",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.938711325988837, 49.696747533408136],
          [4.938711325988837, 49.696747533408136],
          [4.938714118195054, 49.69673873967319],
          [4.9387392747643, 49.696659577506594],
          [4.938768346219684, 49.69656811115656],
          [4.938574177873945, 49.69653165253861],
          [4.938441198645755, 49.69650668276914],
          [4.938414597006021, 49.69650168353133],
          [4.938401310024837, 49.6964991836128],
          [4.938361408037294, 49.69649169371608],
          [4.938348107682969, 49.69648920306457],
          [4.938334820708296, 49.69648670313878],
          [4.93822842901749, 49.69646672371193],
          [4.938095450127906, 49.696441753560926],
          [4.938071198329841, 49.69643719795035],
          [4.937993562164377, 49.696422620617746],
          [4.937993562164377, 49.696422620617746]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07856831030237388,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch355839",
      "bus1": "44_LVBus097730",
      "bus2": "44_LVBus097731",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.937993562164377, 49.696422620617746],
          [4.937993562164377, 49.696422620617746],
          [4.937903228228863, 49.69641925117934],
          [4.937903228228863, 49.69641925117934]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006528015990744611,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch467646",
      "bus1": "44_LVBus097731",
      "bus2": "44_LVBus097732",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.937903228228863, 49.69641925117934],
          [4.937903228228863, 49.69641925117934],
          [4.937698751536873, 49.69638244657954],
          [4.937698751536873, 49.69638244657954]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.015309637737922462,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch672936",
      "bus1": "44_LVBus097732",
      "bus2": "44_LVBus097733",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.937698751536873, 49.69638244657954],
          [4.937698751536873, 49.69638244657954],
          [4.937731341439402, 49.69630234320287],
          [4.937733100576133, 49.69629800144395],
          [4.937733100576133, 49.69629800144395]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009713690836068711,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch325943",
      "bus1": "44_LVBus097732",
      "bus2": "44_LVBus097734",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.937698751536873, 49.69638244657954],
          [4.937698751536873, 49.69638244657954],
          [4.937491416159862, 49.696343905986474],
          [4.937491416159862, 49.696343905986474]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.015560560530795933,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch402218",
      "bus1": "44_LVBus097734",
      "bus2": "44_LVBus097735",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.937491416159862, 49.696343905986474],
          [4.937491416159862, 49.696343905986474],
          [4.937250497928248, 49.69629981465685],
          [4.937278996895706, 49.696240501444386],
          [4.937295474917107, 49.69620620097585],
          [4.937296313543017, 49.69620444879622],
          [4.937302938062714, 49.69619067577724],
          [4.937302938062714, 49.69619067577724]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03077463581541576,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch378296",
      "bus1": "44_LVBus097734",
      "bus2": "44_LVBus097736",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.937491416159862, 49.696343905986474],
          [4.937491416159862, 49.696343905986474],
          [4.937509076915662, 49.696300486945255],
          [4.937525765516512, 49.69625946090585],
          [4.937525765516512, 49.69625946090585]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009713690960777266,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch380728",
      "bus1": "44_LVBus097731",
      "bus2": "44_LVBus097737",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.937903228228863, 49.69641925117934],
          [4.937903228228863, 49.69641925117934],
          [4.937923251808286, 49.696376266515664],
          [4.93794305150017, 49.69633378084867],
          [4.93794305150017, 49.69633378084867]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009930969050173193,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch538751",
      "bus1": "44_MVLV48161_LV",
      "bus2": "44_LVBus097724",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.939512742863861, 49.696949997835326],
          [4.939528537703431, 49.69695874242498],
          [4.939528537703431, 49.69695874242498],
          [4.939679954664616, 49.69704251886027],
          [4.939810576246954, 49.69704679089565],
          [4.940014077495132, 49.697117550501964],
          [4.940026276188235, 49.69712178984306],
          [4.940032382683336, 49.69712391385201],
          [4.940044581379481, 49.69712815319113],
          [4.94011441803854, 49.69715243935232],
          [4.94011441803854, 49.69715243935232]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04866542988395055,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch424428",
      "bus1": "44_MVLV48161_LV",
      "bus2": "44_LVBus097722",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.939512742863861, 49.696949997835326],
          [4.939526110277821, 49.69696030414382],
          [4.939526110277821, 49.69696030414382],
          [4.939654506253211, 49.697059284483096],
          [4.93980451240493, 49.69706312179578],
          [4.939803849079961, 49.69711926731865],
          [4.939803692062068, 49.69713273069554],
          [4.939803630803923, 49.69713722466986],
          [4.939803474244567, 49.69715069702197],
          [4.939802994476044, 49.697190916617124],
          [4.939802994476044, 49.697190916617124]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03943239776081582,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch619834",
      "bus1": "44_MVLV48161_LV",
      "bus2": "44_LVBus097720",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.939512742863861, 49.696949997835326],
          [4.939524637831969, 49.69696103665362],
          [4.939524637831969, 49.69696103665362],
          [4.93952860743476, 49.69696471616034],
          [4.939540502409732, 49.69697575497685],
          [4.939582789851815, 49.69701501020783],
          [4.93953893865443, 49.6970156384659],
          [4.939362412151816, 49.697018157482425],
          [4.939276088760593, 49.697014954420005],
          [4.939226210085984, 49.69701310639262],
          [4.939226210085984, 49.69701310639262]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03306930647646991,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch571954",
      "bus1": "44_MVLV16372_LV",
      "bus2": "44_LVBus097450",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.939920214654896, 49.69769843848602],
          [4.939940481560531, 49.697695477845826],
          [4.939940481560531, 49.697695477845826],
          [4.94009501438344, 49.69767292648754],
          [4.940123233120507, 49.69757782118877],
          [4.940207762336009, 49.69756487071673],
          [4.940212655279976, 49.69756411855723],
          [4.940251113229726, 49.6975308635661],
          [4.940396906975698, 49.697195595146184],
          [4.940396906975698, 49.697195595146184]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07219666012068103,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch633848",
      "bus1": "44_MVLV16372_LV",
      "bus2": "44_LVBus097448",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.939920214654896, 49.69769843848602],
          [4.939913016609526, 49.69768579817343],
          [4.939913016609526, 49.69768579817343],
          [4.939865107351068, 49.69760160261555],
          [4.939831763580393, 49.69757446507356],
          [4.939802948161239, 49.697528325067516],
          [4.939803676992723, 49.69744662393631],
          [4.939803907091314, 49.6974196810255],
          [4.939803936539389, 49.69741673321016],
          [4.939803936539389, 49.69741673321016]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.031790411332479764,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch663687",
      "bus1": "44_MVLV16372_LV",
      "bus2": "44_LVBus097444",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.939920214654896, 49.69769843848602],
          [4.93991146112355, 49.69771065802769],
          [4.93991146112355, 49.69771065802769],
          [4.939833711359215, 49.6978191470692],
          [4.939563786151068, 49.69781535401981],
          [4.939561346240961, 49.697815316620876],
          [4.938773182278739, 49.69780424211672],
          [4.938766038207386, 49.69795645394356],
          [4.938772105489289, 49.69796621636502],
          [4.938772105489289, 49.69796621636502]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1079434898286696,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch470170",
      "bus1": "44_LVBus097444",
      "bus2": "44_LVBus097445",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.938772105489289, 49.69796621636502],
          [4.938772105489289, 49.69796621636502],
          [4.938846349457205, 49.69803202844562],
          [4.938838925757467, 49.6982571350087],
          [4.938799931119526, 49.6985405247765],
          [4.938693606283009, 49.69873185147498],
          [4.938623097035109, 49.698762227521016],
          [4.938623097035109, 49.698762227521016]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09448461029797622,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch738566",
      "bus1": "44_LVBus097445",
      "bus2": "44_LVBus097446",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.938623097035109, 49.698762227521016],
          [4.938623097035109, 49.698762227521016],
          [4.938516677443066, 49.69876566457194],
          [4.938457167944994, 49.69876758133284],
          [4.9384403094031, 49.6987681233081],
          [4.9384403094031, 49.6987681233081]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013203092777337782,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch424427",
      "bus1": "44_MVLV16372_LV",
      "bus2": "44_LVBus097442",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.939920214654896, 49.69769843848602],
          [4.939940838635458, 49.697700025720025],
          [4.939940838635458, 49.697700025720025],
          [4.940002696747833, 49.69770478769829],
          [4.940023320733534, 49.697706374918205],
          [4.940155589897131, 49.69771655946269],
          [4.940155589897131, 49.69771655946269]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.015601831542748653,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch643558",
      "bus1": "44_MVLV16372_LV",
      "bus2": "44_LVBus097421",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.939920214654896, 49.69769843848602],
          [4.939918768069387, 49.697711875670855],
          [4.939918768069387, 49.697711875670855],
          [4.939907233199856, 49.697819300446085],
          [4.940269412705756, 49.69782197149949],
          [4.940269412705756, 49.69782197149949]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03810788863072296,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch584525",
      "bus1": "44_LVBus097421",
      "bus2": "44_LVBus097422",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.940269412705756, 49.69782197149949],
          [4.940269412705756, 49.69782197149949],
          [4.940602329623358, 49.69711990571261],
          [4.940602329623358, 49.69711990571261]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08169638686563707,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch672918",
      "bus1": "44_LVBus097422",
      "bus2": "44_LVBus097423",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.940602329623358, 49.69711990571261],
          [4.940602329623358, 49.69711990571261],
          [4.940706850680762, 49.697129257750014],
          [4.940706850680762, 49.697129257750014]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.007612090182069784,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch229670",
      "bus1": "44_LVBus097423",
      "bus2": "44_LVBus097424",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.940706850680762, 49.697129257750014],
          [4.940706850680762, 49.697129257750014],
          [4.940409897642297, 49.69777742928135],
          [4.940409897642297, 49.69777742928135]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07520762763360625,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch147744",
      "bus1": "44_LVBus097424",
      "bus2": "44_LVBus097425",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.940409897642297, 49.69777742928135],
          [4.940409897642297, 49.69777742928135],
          [4.940447499017862, 49.69780628115208],
          [4.940750007069629, 49.697808490879005],
          [4.940750007069629, 49.697808490879005]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.02602753506788019,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch159581",
      "bus1": "44_LVBus097425",
      "bus2": "44_LVBus097427",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.940750007069629, 49.697808490879005],
          [4.940750007069629, 49.697808490879005],
          [4.940801820255778, 49.69771375849582],
          [4.940783529609682, 49.69770876969972],
          [4.940783529609682, 49.69770876969972]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.012611346258803311,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch227619",
      "bus1": "44_LVBus097427",
      "bus2": "44_LVBus097428",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.940783529609682, 49.69770876969972],
          [4.940783529609682, 49.69770876969972],
          [4.940742537623881, 49.69776507277298],
          [4.940742149581856, 49.6977656112524],
          [4.940739586944258, 49.69776913470021],
          [4.940739586944258, 49.69776913470021]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.007424817273800769,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch096575",
      "bus1": "44_LVBus097425",
      "bus2": "44_LVBus097426",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.940750007069629, 49.697808490879005],
          [4.940750007069629, 49.697808490879005],
          [4.941742276760938, 49.69781749727062],
          [4.941746725340874, 49.69781753633287],
          [4.941749192008842, 49.697817555141505],
          [4.941749192008842, 49.697817555141505]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0720923855274249,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch150733",
      "bus1": "44_LVBus097423",
      "bus2": "44_LVBus097429",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.940706850680762, 49.697129257750014],
          [4.940706850680762, 49.697129257750014],
          [4.940654705197208, 49.69693157912152],
          [4.940654705197208, 49.69693157912152]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.022305989523861914,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch194167",
      "bus1": "44_LVBus097429",
      "bus2": "44_LVBus097430",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.940654705197208, 49.69693157912152],
          [4.940654705197208, 49.69693157912152],
          [4.941106070556978, 49.69701822000423],
          [4.941452097631521, 49.697084644281446],
          [4.941452097631521, 49.697084644281446]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05999430831760604,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch024741",
      "bus1": "44_LVBus097430",
      "bus2": "44_LVBus097431",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.941452097631521, 49.697084644281446],
          [4.941452097631521, 49.697084644281446],
          [4.941744689853615, 49.69713953006387],
          [4.941974708149331, 49.697182679039166],
          [4.941974708149331, 49.697182679039166]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.039248807840151625,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch127963",
      "bus1": "44_LVBus097429",
      "bus2": "44_LVBus097433",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.940654705197208, 49.69693157912152],
          [4.940654705197208, 49.69693157912152],
          [4.940645682726521, 49.69692985930155],
          [4.940645682726521, 49.69692985930155]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0006784538268603412,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch116693",
      "bus1": "44_LVBus097433",
      "bus2": "44_LVBus097435",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.940645682726521, 49.69692985930155],
          [4.940645682726521, 49.69692985930155],
          [4.940495321682745, 49.69690118626209],
          [4.940316984434905, 49.69686718436028],
          [4.940316984434905, 49.69686718436028]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.024717445120109042,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch048167",
      "bus1": "44_LVBus097433",
      "bus2": "44_LVBus097434",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.940645682726521, 49.69692985930155],
          [4.940645682726521, 49.69692985930155],
          [4.94064781935995, 49.69692559024735],
          [4.940669925888241, 49.69688139221863],
          [4.940610876893525, 49.69686896859854],
          [4.940610876893525, 49.69686896859854]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.010145923222148568,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch046459",
      "bus1": "44_LVBus097429",
      "bus2": "44_LVBus097432",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.940654705197208, 49.69693157912152],
          [4.940654705197208, 49.69693157912152],
          [4.940783981765443, 49.69665671409045],
          [4.940793228109531, 49.696637070972685],
          [4.940840542391498, 49.69653645995408],
          [4.940897102750771, 49.69641620577574],
          [4.940924240657743, 49.69635852927748],
          [4.940924240657743, 49.69635852927748]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06663689815848937,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch150732",
      "bus1": "44_LVBus097423",
      "bus2": "44_LVBus097436",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.940706850680762, 49.697129257750014],
          [4.940706850680762, 49.697129257750014],
          [4.94095868106203, 49.69717856167609],
          [4.941237012705421, 49.697233045585484],
          [4.941341828250263, 49.697253568482644],
          [4.941341828250263, 49.697253568482644]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.047851501816756424,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch367648",
      "bus1": "44_LVBus097436",
      "bus2": "44_LVBus097437",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.941341828250263, 49.697253568482644],
          [4.941341828250263, 49.697253568482644],
          [4.941370057421023, 49.69723674267552],
          [4.941399734599798, 49.69724227712428],
          [4.941430306984192, 49.69724798099804],
          [4.941437334487395, 49.697286538561585],
          [4.941437950741104, 49.697289921753935],
          [4.941438144180884, 49.697290995830485],
          [4.941438144180884, 49.697290995830485]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.012106250857821873,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch124266",
      "bus1": "44_LVBus097436",
      "bus2": "44_LVBus097438",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.941341828250263, 49.697253568482644],
          [4.941341828250263, 49.697253568482644],
          [4.941758093655529, 49.6973341961538],
          [4.941758093655529, 49.6973341961538]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03134175804265683,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch325936",
      "bus1": "44_LVBus097438",
      "bus2": "44_LVBus097439",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.941758093655529, 49.6973341961538],
          [4.941758093655529, 49.6973341961538],
          [4.941748330171034, 49.69730742331711],
          [4.941691059111091, 49.697299715192294],
          [4.941676312459373, 49.6973117493396],
          [4.941656818323593, 49.69732765048002],
          [4.941652510023821, 49.697331166583446],
          [4.941652510023821, 49.697331166583446]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011748708128637467,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch045418",
      "bus1": "44_LVBus097438",
      "bus2": "44_LVBus097440",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.941758093655529, 49.6973341961538],
          [4.941758093655529, 49.6973341961538],
          [4.941764763174954, 49.69733540943063],
          [4.94188554419741, 49.6973574303278],
          [4.94188554419741, 49.6973574303278]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.009551132281308347,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch380715",
      "bus1": "44_MVLV16372_LV",
      "bus2": "44_LVBus097415",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.939920214654896, 49.69769843848602],
          [4.939903740891027, 49.697690238679264],
          [4.939903740891027, 49.697690238679264],
          [4.939814761359581, 49.69764592240263],
          [4.939755044306541, 49.69764456465571],
          [4.939755044306541, 49.69764456465571]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.012404310295030552,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch711779",
      "bus1": "44_LVBus097415",
      "bus2": "44_LVBus097419",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.939755044306541, 49.69764456465571],
          [4.939755044306541, 49.69764456465571],
          [4.939754916771125, 49.69772014282995],
          [4.939746836397198, 49.69772032554317],
          [4.939736901859542, 49.69772054812003],
          [4.93973300027226, 49.69772064098895],
          [4.939729983797032, 49.69772070584256],
          [4.939729983797032, 49.69772070584256]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.010205915673226016,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch493642",
      "bus1": "44_LVBus097415",
      "bus2": "44_LVBus097416",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.939755044306541, 49.69764456465571],
          [4.939755044306541, 49.69764456465571],
          [4.939490331906089, 49.69764870123618],
          [4.939490331906089, 49.69764870123618]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01910305420648835,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch663706",
      "bus1": "44_LVBus097416",
      "bus2": "44_LVBus097418",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.939490331906089, 49.69764870123618],
          [4.939490331906089, 49.69764870123618],
          [4.939418102301224, 49.69764672277032],
          [4.939315644063749, 49.69772819367801],
          [4.939218522074126, 49.69772025380822],
          [4.939192954776851, 49.697718161709325],
          [4.939191049014049, 49.697718004997625],
          [4.939186083052907, 49.697717599580216],
          [4.939186083052907, 49.697717599580216]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02633061467699774,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch355833",
      "bus1": "44_LVBus097416",
      "bus2": "44_LVBus097417",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.939490331906089, 49.69764870123618],
          [4.939490331906089, 49.69764870123618],
          [4.939487255050316, 49.6977205150648],
          [4.939487239299374, 49.69772074902144],
          [4.939499848196797, 49.697721628076565],
          [4.939500654414019, 49.697721682627034],
          [4.939506729634521, 49.69772210911143],
          [4.939506729634521, 49.69772210911143]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009430726515688218,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch310691",
      "bus1": "44_MVLV16372_LV",
      "bus2": "44_LVBus097413",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.939920214654896, 49.69769843848602],
          [4.939939963019053, 49.6976942759785],
          [4.939939963019053, 49.6976942759785],
          [4.940058754798817, 49.697669240467164],
          [4.940090164440202, 49.69755606898609],
          [4.940179692147929, 49.697544161170704],
          [4.940218669438658, 49.69752079683545],
          [4.940219477176507, 49.69751871284414],
          [4.940222827689969, 49.697510005909955],
          [4.940224502716894, 49.69750564795496],
          [4.940227866606913, 49.6974969317475],
          [4.940232905979983, 49.697483866560205],
          [4.940237945350472, 49.6974708013725],
          [4.940254017500293, 49.69742913230038],
          [4.940254017500293, 49.69742913230038]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04273234972517789,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch633858",
      "bus1": "44_MVLV16372_LV",
      "bus2": "44_LVBus097411",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.939920214654896, 49.69769843848602],
          [4.939906039678616, 49.69768859885269],
          [4.939906039678616, 49.69768859885269],
          [4.939822268670409, 49.69763045900907],
          [4.939467317859347, 49.69763151290023],
          [4.939406211147648, 49.69763169438816],
          [4.939306460637833, 49.69771220855054],
          [4.939245070397085, 49.69770548634914],
          [4.939258238105369, 49.69748385023899],
          [4.939220535327366, 49.69747929646309],
          [4.939220535327366, 49.69747929646309]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08228370117035085,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch557925",
      "bus1": "44_MVLV16372_LV",
      "bus2": "44_LVBus097409",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.939920214654896, 49.69769843848602],
          [4.939908820850222, 49.697687182272205],
          [4.939908820850222, 49.697687182272205],
          [4.939833821056442, 49.697613102595575],
          [4.939631248738066, 49.697613693030085],
          [4.939419147377108, 49.69761430826845],
          [4.939428682398816, 49.69740265200728],
          [4.939428682398816, 49.69740265200728]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06332503458168831,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch373671",
      "bus1": "44_MVLV34498_LV",
      "bus2": "44_LVBus097610",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.934162432408777, 49.70094307683922],
          [4.934130057683479, 49.7009574737883],
          [4.934130057683479, 49.7009574737883],
          [4.93410310547826, 49.70100322958456],
          [4.933980042050766, 49.70097159089049],
          [4.933830922388315, 49.70103180964664],
          [4.933830922388315, 49.70103180964664]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02766966853277476,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch162740",
      "bus1": "44_LVBus097610",
      "bus2": "44_LVBus097611",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.933830922388315, 49.70103180964664],
          [4.933830922388315, 49.70103180964664],
          [4.933477044873858, 49.70090436998026],
          [4.933339663749207, 49.70086686487625],
          [4.933308208891543, 49.700858275692305],
          [4.933291238279583, 49.70085364385678],
          [4.932698245225025, 49.70069600875395],
          [4.932691841373588, 49.70069430408749],
          [4.932691841373588, 49.70069430408749]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09047380886138928,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch122837",
      "bus1": "44_LVBus097610",
      "bus2": "44_LVBus097612",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.933830922388315, 49.70103180964664],
          [4.933830922388315, 49.70103180964664],
          [4.933891459361454, 49.70102825585549],
          [4.933898149628556, 49.70104970379762],
          [4.933908092714485, 49.701053983120026],
          [4.933917249113069, 49.70122622177382],
          [4.933924488372324, 49.70136221927255],
          [4.933816039794833, 49.70146181925385],
          [4.933743837409613, 49.70148682827534],
          [4.933743837409613, 49.70148682827534]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.061449698864061195,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch156714",
      "bus1": "44_LVBus097612",
      "bus2": "44_LVBus097616",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.933743837409613, 49.70148682827534],
          [4.933743837409613, 49.70148682827534],
          [4.933636253051787, 49.70152432180472],
          [4.933583748486759, 49.701508546734956],
          [4.933495804648277, 49.70148212049473],
          [4.933393778359154, 49.7014514676606],
          [4.933393778359154, 49.7014514676606]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.028087934608226624,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch010707",
      "bus1": "44_LVBus097612",
      "bus2": "44_LVBus097613",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.933743837409613, 49.70148682827534],
          [4.933743837409613, 49.70148682827534],
          [4.933790862876506, 49.70153615472858],
          [4.933790862876506, 49.70153615472858]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.006450350357392424,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch207498",
      "bus1": "44_LVBus097613",
      "bus2": "44_LVBus097615",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.933790862876506, 49.70153615472858],
          [4.933790862876506, 49.70153615472858],
          [4.933733159846738, 49.70159747641573],
          [4.933725945285687, 49.701605142783514],
          [4.933705288453322, 49.70164804090317],
          [4.933684412497033, 49.701646700598765],
          [4.933634483371877, 49.70169910390825],
          [4.933634483371877, 49.70169910390825]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.022352736352924594,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch071105",
      "bus1": "44_LVBus097613",
      "bus2": "44_LVBus097614",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.933790862876506, 49.70153615472858],
          [4.933790862876506, 49.70153615472858],
          [4.933887963513411, 49.70157072261337],
          [4.933895483849674, 49.70157340062704],
          [4.933895483849674, 49.70157340062704]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.00860939124374514,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch570111",
      "bus1": "44_MVLV34498_LV",
      "bus2": "44_LVBus097601",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.934162432408777, 49.70094307683922],
          [4.934124952744858, 49.70093587503886],
          [4.934124952744858, 49.70093587503886],
          [4.934080813929011, 49.70096434358559],
          [4.933986441509881, 49.70093843298264],
          [4.933911711185791, 49.70091792339532],
          [4.933888832551879, 49.70089985070845],
          [4.933888832551879, 49.70089985070845]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.020337962819264525,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch161360",
      "bus1": "44_LVBus097601",
      "bus2": "44_LVBus097602",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.933888832551879, 49.70089985070845],
          [4.933888832551879, 49.70089985070845],
          [4.933409438080115, 49.7007540238373],
          [4.933277114728008, 49.70072523366849],
          [4.933238935191333, 49.70071462324381],
          [4.933035294186254, 49.70065806142899],
          [4.932900624786908, 49.70062074029111],
          [4.932798804374522, 49.700592454652046],
          [4.932760625494387, 49.70058185305064],
          [4.932595178184164, 49.700535891793514],
          [4.932289718303542, 49.70045103383931],
          [4.932230911054857, 49.70043469246263],
          [4.932230911054857, 49.70043469246263]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.13036668432616486,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch254688",
      "bus1": "44_LVBus097602",
      "bus2": "44_LVBus097604",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.932230911054857, 49.70043469246263],
          [4.932230911054857, 49.70043469246263],
          [4.932156745868062, 49.70041409781654],
          [4.932131143144894, 49.70040725180947],
          [4.931841645223947, 49.7003368402356],
          [4.931841645223947, 49.7003368402356]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03012233738285797,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch265238",
      "bus1": "44_LVBus097604",
      "bus2": "44_LVBus097605",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.931841645223947, 49.7003368402356],
          [4.931841645223947, 49.7003368402356],
          [4.932530698811126, 49.69975693439591],
          [4.932704974110865, 49.699610026706154],
          [4.93258564764519, 49.69947820150175],
          [4.932566910034041, 49.699454378959686],
          [4.932566910034041, 49.699454378959686]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.12202510741226512,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch039312",
      "bus1": "44_LVBus097602",
      "bus2": "44_LVBus097603",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.932230911054857, 49.70043469246263],
          [4.932230911054857, 49.70043469246263],
          [4.932048618287501, 49.700510508644456],
          [4.932046419087225, 49.70051139140834],
          [4.932042740372748, 49.7005128719533],
          [4.932042740372748, 49.7005128719533]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.01612089089041643,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch105626",
      "bus1": "44_LVBus097601",
      "bus2": "44_LVBus097606",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.933888832551879, 49.70089985070845],
          [4.933888832551879, 49.70089985070845],
          [4.933833379587949, 49.700872970379606],
          [4.933751919681721, 49.70085007121413],
          [4.933607747686462, 49.70078017663421],
          [4.933441394048498, 49.70070043360267],
          [4.933507562862634, 49.70060301653859],
          [4.933436515489521, 49.70054767289127],
          [4.933436515489521, 49.70054767289127]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.059155977854136364,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch233564",
      "bus1": "44_LVBus097606",
      "bus2": "44_LVBus097607",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.933436515489521, 49.70054767289127],
          [4.933436515489521, 49.70054767289127],
          [4.933388544727542, 49.70058005107692],
          [4.933369675406085, 49.70059279243869],
          [4.933369675406085, 49.70059279243869]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.006959453479916599,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch016275",
      "bus1": "44_LVBus097606",
      "bus2": "44_LVBus097608",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.933436515489521, 49.70054767289127],
          [4.933436515489521, 49.70054767289127],
          [4.933371175874957, 49.70049341979707],
          [4.933368326283979, 49.700491054902926],
          [4.933223429099898, 49.700370759415556],
          [4.933166596225875, 49.7003235838341],
          [4.93315806226354, 49.7003165067897],
          [4.933132719535891, 49.70029546777006],
          [4.933132719535891, 49.70029546777006]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03559734451552903,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch403140",
      "bus1": "44_MVLV34498_LV",
      "bus2": "44_LVBus097596",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.934162432408777, 49.70094307683922],
          [4.93415966809546, 49.700967378229194],
          [4.93415966809546, 49.700967378229194],
          [4.934158118567291, 49.70103967948823],
          [4.934194871783059, 49.70108533557599],
          [4.934195685050145, 49.70108634244284],
          [4.934312319861799, 49.701231233593575],
          [4.934312319861799, 49.701231233593575]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03207686658015172,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch039167",
      "bus1": "44_LVBus097596",
      "bus2": "44_LVBus097597",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.934312319861799, 49.701231233593575],
          [4.934312319861799, 49.701231233593575],
          [4.934520000208877, 49.70123219604201],
          [4.934578723579196, 49.7012324635952],
          [4.934671309621923, 49.7012412593171],
          [4.934822013739461, 49.701255564783075],
          [4.934849409506807, 49.701258166680645],
          [4.935000099886314, 49.70127247222174],
          [4.935284205781855, 49.701299449789374],
          [4.935284205781855, 49.701299449789374]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07065386314232924,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch230855",
      "bus1": "44_LVBus097597",
      "bus2": "44_LVBus097598",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.935284205781855, 49.701299449789374],
          [4.935284205781855, 49.701299449789374],
          [4.935273702564351, 49.70136267049481],
          [4.935273702564351, 49.70136267049481]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0070723202827836975,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch017877",
      "bus1": "44_LVBus097597",
      "bus2": "44_LVBus097599",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.935284205781855, 49.701299449789374],
          [4.935284205781855, 49.701299449789374],
          [4.935367779250455, 49.70132844846478],
          [4.935406294003155, 49.70134180949545],
          [4.935455131932958, 49.70135874969331],
          [4.935469347662795, 49.70136368295957],
          [4.935469347662795, 49.70136368295957]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.015146649997770852,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch647928",
      "bus1": "44_MVLV34498_LV",
      "bus2": "44_LVBus097593",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.934162432408777, 49.70094307683922],
          [4.934125995049175, 49.70094898006714],
          [4.934125995049175, 49.70094898006714],
          [4.934055036130518, 49.7009845022793],
          [4.9330866326874, 49.70069337760011],
          [4.933005078057363, 49.70079308309571],
          [4.933005078057363, 49.70079308309571]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.096019330052441,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch698584",
      "bus1": "44_LVBus097593",
      "bus2": "44_LVBus097594",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.933005078057363, 49.70079308309571],
          [4.933005078057363, 49.70079308309571],
          [4.9328798192249, 49.70096785354232],
          [4.932880078742786, 49.70098571954495],
          [4.932880340206346, 49.701004439099776],
          [4.932880340206346, 49.701004439099776]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02550548965653248,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch142109",
      "bus1": "44_MVLV34498_LV",
      "bus2": "44_LVBus097591",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.934162432408777, 49.70094307683922],
          [4.934174349471422, 49.70092005267425],
          [4.934174349471422, 49.70092005267425],
          [4.934188540100598, 49.700889998226984],
          [4.934192428108716, 49.70088175625045],
          [4.934194453362571, 49.70087746279998],
          [4.934194453362571, 49.70087746279998]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.004954025380147812,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch533801",
      "bus1": "44_MVLV34498_LV",
      "bus2": "44_LVBus097576",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.934162432408777, 49.70094307683922],
          [4.934197673782927, 49.70095093763935],
          [4.934197673782927, 49.70095093763935],
          [4.934194452660951, 49.701023328672534],
          [4.934279017847625, 49.70104843418543],
          [4.934318472489329, 49.70103405602816],
          [4.934318472489329, 49.70103405602816]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.018028811796536103,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch231475",
      "bus1": "44_LVBus097576",
      "bus2": "44_LVBus097577",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.934318472489329, 49.70103405602816],
          [4.934318472489329, 49.70103405602816],
          [4.934376338285976, 49.70105038066749],
          [4.934376394553347, 49.70105039743074],
          [4.934512534405569, 49.701088799575764],
          [4.934512590673026, 49.70108881633897],
          [4.934598257985886, 49.701112981495605],
          [4.934598299957642, 49.70111298958026],
          [4.93467900563033, 49.70113575162212],
          [4.934734755612818, 49.70114073723346],
          [4.934742159087848, 49.701141396031154],
          [4.934747586580011, 49.70114188158226],
          [4.934816988566336, 49.70114808373845],
          [4.934816988566336, 49.70114808373845]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03840973535899718,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch265343",
      "bus1": "44_LVBus097577",
      "bus2": "44_LVBus097579",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.934816988566336, 49.70114808373845],
          [4.934816988566336, 49.70114808373845],
          [4.93490881040837, 49.701156293666216],
          [4.934921641383405, 49.70115743799659],
          [4.934928502434192, 49.7011580545113],
          [4.934928502434192, 49.7011580545113]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.00812060050292213,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch467829",
      "bus1": "44_LVBus097579",
      "bus2": "44_LVBus097580",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.934928502434192, 49.7011580545113],
          [4.934928502434192, 49.7011580545113],
          [4.934951674337168, 49.701176435196395],
          [4.935038937902469, 49.701183817365184],
          [4.935195517461125, 49.70119707080571],
          [4.935195517461125, 49.70119707080571]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.020380503327632145,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch578373",
      "bus1": "44_LVBus097580",
      "bus2": "44_LVBus097581",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.935195517461125, 49.70119707080571],
          [4.935195517461125, 49.70119707080571],
          [4.935376642643189, 49.70121190876885],
          [4.935376642643189, 49.70121190876885]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013170020468718327,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch521005",
      "bus1": "44_LVBus097581",
      "bus2": "44_LVBus097582",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.935376642643189, 49.70121190876885],
          [4.935376642643189, 49.70121190876885],
          [4.935369009119804, 49.70117632943745],
          [4.935361651404971, 49.70114208298134],
          [4.935361558403885, 49.70114161774638],
          [4.93536150406855, 49.701141367326706],
          [4.935358196124683, 49.701125947819996],
          [4.935358196124683, 49.701125947819996]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009653025594763333,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch403069",
      "bus1": "44_LVBus097581",
      "bus2": "44_LVBus097583",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.935376642643189, 49.70121190876885],
          [4.935376642643189, 49.70121190876885],
          [4.935599553427277, 49.70122900339078],
          [4.935600540963995, 49.701229081031556],
          [4.935621791700471, 49.70123070947149],
          [4.935640430365069, 49.70121589712809],
          [4.935640430365069, 49.70121589712809]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01993454270527576,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch134440",
      "bus1": "44_LVBus097583",
      "bus2": "44_LVBus097584",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.935640430365069, 49.70121589712809],
          [4.935640430365069, 49.70121589712809],
          [4.935700527053349, 49.70118687881405],
          [4.935686624334583, 49.700415931345304],
          [4.935693924286443, 49.70005916923822],
          [4.935653225445688, 49.70004588213687],
          [4.935653225445688, 49.70004588213687]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1341287277608495,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch537831",
      "bus1": "44_LVBus097580",
      "bus2": "44_LVBus097585",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.935195517461125, 49.70119707080571],
          [4.935195517461125, 49.70119707080571],
          [4.935182895722062, 49.70114381678658],
          [4.935180794331481, 49.7011349395708],
          [4.935174476326114, 49.70110830821999],
          [4.935170274009398, 49.70109056276301],
          [4.935168172623206, 49.70108168554655],
          [4.935163969853, 49.70106393111334],
          [4.935128220828285, 49.700963569758486],
          [4.935128220828285, 49.700963569758486]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.026438651645329197,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch741774",
      "bus1": "44_LVBus097585",
      "bus2": "44_LVBus097589",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.935128220828285, 49.700963569758486],
          [4.935128220828285, 49.700963569758486],
          [4.935164724427921, 49.70094566056346],
          [4.935154028283165, 49.70090408192026],
          [4.935135504552278, 49.70083207661102],
          [4.935135382962263, 49.70083159401891],
          [4.935129749124489, 49.70080968318277],
          [4.935129749124489, 49.70080968318277]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.018634732464334395,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch618787",
      "bus1": "44_LVBus097585",
      "bus2": "44_LVBus097586",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.935128220828285, 49.700963569758486],
          [4.935128220828285, 49.700963569758486],
          [4.93503324280686, 49.70097739657152],
          [4.935024741920548, 49.70094789186048],
          [4.935024741920548, 49.70094789186048]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.010360550332032877,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch662701",
      "bus1": "44_LVBus097586",
      "bus2": "44_LVBus097588",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.935024741920548, 49.70094789186048],
          [4.935024741920548, 49.70094789186048],
          [4.93496530901246, 49.70092583265031],
          [4.934950929962651, 49.700927471019824],
          [4.934877065945924, 49.700935902762424],
          [4.934867347179534, 49.70092027038379],
          [4.934866698125802, 49.70091922405645],
          [4.934858865222502, 49.7009066151666],
          [4.934858865222502, 49.7009066151666]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014915552537138922,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch570858",
      "bus1": "44_LVBus097586",
      "bus2": "44_LVBus097587",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.935024741920548, 49.70094789186048],
          [4.935024741920548, 49.70094789186048],
          [4.934972798847173, 49.70077990484283],
          [4.934985357661634, 49.70077843132322],
          [4.93512339576567, 49.70075112811928],
          [4.935145745096552, 49.70072813154927],
          [4.935145745096552, 49.70072813154927]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.033411090375771536,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch067131",
      "bus1": "44_LVBus097577",
      "bus2": "44_LVBus097578",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.934816988566336, 49.70114808373845],
          [4.934816988566336, 49.70114808373845],
          [4.934796785027473, 49.70108279045927],
          [4.934796636221921, 49.701082317436324],
          [4.9347951928851, 49.701077649142576],
          [4.93478973694078, 49.701060038396825],
          [4.93478973694078, 49.701060038396825]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.009988075860574526,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch536933",
      "bus1": "44_MVLV32426_LV",
      "bus2": "44_LVBus097553",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.933687573204691, 49.702462686168765],
          [4.9336791045563, 49.702487873587216],
          [4.9336791045563, 49.702487873587216],
          [4.933567216559307, 49.70256164262943],
          [4.933852083398612, 49.70267351737896],
          [4.933990572642543, 49.702751395583455],
          [4.933902680998896, 49.702783093690364],
          [4.933553494322529, 49.703101686077105],
          [4.933553494322529, 49.703101686077105]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09948493524543173,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch579342",
      "bus1": "44_LVBus097553",
      "bus2": "44_LVBus097554",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.933553494322529, 49.703101686077105],
          [4.933553494322529, 49.703101686077105],
          [4.933425638644853, 49.70304516176966],
          [4.933358291699432, 49.703110023451096],
          [4.933321382831738, 49.70314556963278],
          [4.933321382831738, 49.70314556963278]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.024625855539709633,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch359793",
      "bus1": "44_LVBus097553",
      "bus2": "44_LVBus097555",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.933553494322529, 49.703101686077105],
          [4.933553494322529, 49.703101686077105],
          [4.93357523597056, 49.70318710916861],
          [4.933576049292006, 49.70319029045107],
          [4.933577453018536, 49.70319581318936],
          [4.933577453018536, 49.70319581318936]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0106108296451497,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch595953",
      "bus1": "44_MVLV32426_LV",
      "bus2": "44_LVBus097551",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.933687573204691, 49.702462686168765],
          [4.933659979579269, 49.70248121242615],
          [4.933659979579269, 49.70248121242615],
          [4.933637239325465, 49.702493309010855],
          [4.933526314801692, 49.70255934805708],
          [4.933859009696947, 49.70271181644152],
          [4.93384132412984, 49.702748873318846],
          [4.933837341362088, 49.70275254383484],
          [4.933837341362088, 49.70275254383484]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04718345272565749,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch728828",
      "bus1": "44_MVLV32426_LV",
      "bus2": "44_LVBus097544",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.933687573204691, 49.702462686168765],
          [4.933717951801142, 49.70247867518725],
          [4.933717951801142, 49.70247867518725],
          [4.933740941893943, 49.70252717833925],
          [4.933715961219016, 49.702579019560375],
          [4.933715961219016, 49.702579019560375]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011684836216946614,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch101208",
      "bus1": "44_LVBus097544",
      "bus2": "44_LVBus097545",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.933715961219016, 49.702579019560375],
          [4.933715961219016, 49.702579019560375],
          [4.933422492373483, 49.702443778789224],
          [4.933241908890952, 49.70236055791803],
          [4.933041904618648, 49.702268390645706],
          [4.933093352360832, 49.70222292758218],
          [4.933134314191665, 49.7021867284479],
          [4.933150539894128, 49.70217239057167],
          [4.932888573163235, 49.70203951000704],
          [4.932866843201063, 49.70202848386318],
          [4.932866909647476, 49.70202842852734],
          [4.932911498592889, 49.70199408350772],
          [4.932965004882053, 49.7019528622805],
          [4.932973922740986, 49.701945995065294],
          [4.933063085987431, 49.701877296244795],
          [4.933107674210824, 49.70184294217198],
          [4.933150689403119, 49.70180979887218],
          [4.933082178944556, 49.70177353912698],
          [4.933059452156607, 49.70176714379608],
          [4.932966689601249, 49.70174103614712],
          [4.932982607339982, 49.701727181103124],
          [4.932915998909126, 49.70170078216725],
          [4.932915998909126, 49.70170078216725]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.15368238103547882,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch094997",
      "bus1": "44_LVBus097545",
      "bus2": "44_LVBus097549",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.932915998909126, 49.70170078216725],
          [4.932915998909126, 49.70170078216725],
          [4.932950970577138, 49.70166203391888],
          [4.932948544613343, 49.70164270486876],
          [4.932973813089165, 49.70161471328584],
          [4.932973813089165, 49.70161471328584]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.010758452079469426,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch011738",
      "bus1": "44_LVBus097545",
      "bus2": "44_LVBus097546",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.932915998909126, 49.70170078216725],
          [4.932915998909126, 49.70170078216725],
          [4.932711638063821, 49.701638592524034],
          [4.932593459383744, 49.70158293809584],
          [4.932593459383744, 49.70158293809584]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.02681979565411929,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch265259",
      "bus1": "44_LVBus097546",
      "bus2": "44_LVBus097548",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.932593459383744, 49.70158293809584],
          [4.932593459383744, 49.70158293809584],
          [4.932570822536334, 49.70157259624616],
          [4.932299152950692, 49.701448485329585],
          [4.932287834814256, 49.701443318864705],
          [4.932265183795459, 49.701432968277715],
          [4.932174636994022, 49.70139160060109],
          [4.932050121315402, 49.701334715741176],
          [4.931846364328615, 49.70124163859271],
          [4.931789758918844, 49.70121577941095],
          [4.931656549683814, 49.70115492033379],
          [4.93156918271842, 49.70112319706151],
          [4.931557100988611, 49.70111881063576],
          [4.931351725280946, 49.70104423193971],
          [4.93125507180029, 49.70100914032342],
          [4.931206758490706, 49.70099158521398],
          [4.931182595157988, 49.700982812287826],
          [4.931089357442704, 49.7009489591886],
          [4.931089357442704, 49.7009489591886]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1295632575514567,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch025987",
      "bus1": "44_LVBus097546",
      "bus2": "44_LVBus097547",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.932593459383744, 49.70158293809584],
          [4.932593459383744, 49.70158293809584],
          [4.932562898296364, 49.70162668628767],
          [4.932554531308553, 49.70163865424069],
          [4.932547275265012, 49.701649043937245],
          [4.932536313425465, 49.701664733478005],
          [4.932525131882444, 49.70168073322399],
          [4.932510395224308, 49.70168949523646],
          [4.932495860187276, 49.70169813611711],
          [4.93247103946118, 49.701712900772876],
          [4.93245405767544, 49.701723004776674],
          [4.932418627802673, 49.70174407084796],
          [4.93241353224353, 49.701747109257035],
          [4.93241353224353, 49.701747109257035]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.022864929412113703,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch616072",
      "bus1": "44_MVLV32426_LV",
      "bus2": "44_LVBus097537",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.933687573204691, 49.702462686168765],
          [4.933702059758568, 49.70248597057555],
          [4.933702059758568, 49.70248597057555],
          [4.933684518024307, 49.702509546567946],
          [4.933647298633505, 49.70256616083091],
          [4.933922355652264, 49.70269077116686],
          [4.934608508040345, 49.703005556475034],
          [4.934635702090352, 49.70301803748659],
          [4.934656129002152, 49.70302740206077],
          [4.934673761521659, 49.703035487793834],
          [4.934673761521659, 49.703035487793834]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10035311609830729,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch432526",
      "bus1": "44_LVBus097537",
      "bus2": "44_LVBus097538",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.934673761521659, 49.703035487793834],
          [4.934673761521659, 49.703035487793834],
          [4.93482376509429, 49.70310521105057],
          [4.934844833237495, 49.7030978134425],
          [4.934844833237495, 49.7030978134425]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.015040816065851004,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch412192",
      "bus1": "44_LVBus097538",
      "bus2": "44_LVBus097539",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.934844833237495, 49.7030978134425],
          [4.934844833237495, 49.7030978134425],
          [4.934854421284856, 49.703131787370225],
          [4.934791396892891, 49.70318820090454],
          [4.934806030704056, 49.70319507506365],
          [4.934656147537114, 49.703329250053166],
          [4.934672360583396, 49.70334264054541],
          [4.934672360583396, 49.70334264054541]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03321542924567903,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch675715",
      "bus1": "44_LVBus097539",
      "bus2": "44_LVBus097540",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.934672360583396, 49.70334264054541],
          [4.934672360583396, 49.70334264054541],
          [4.93465247281744, 49.703340317777936],
          [4.934632694215454, 49.70335860468116],
          [4.934512106343476, 49.7034701461973],
          [4.934521303487021, 49.703481791353454],
          [4.934521303487021, 49.703481791353454]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.020549184500868234,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch338528",
      "bus1": "44_LVBus097538",
      "bus2": "44_LVBus097541",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.934844833237495, 49.7030978134425],
          [4.934844833237495, 49.7030978134425],
          [4.93475487078512, 49.70317148147561],
          [4.93475487078512, 49.70317148147561]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.010452247392305075,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch323484",
      "bus1": "44_LVBus097537",
      "bus2": "44_LVBus097542",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.934673761521659, 49.703035487793834],
          [4.934673761521659, 49.703035487793834],
          [4.934596917318331, 49.70310315967182],
          [4.934596917318331, 49.70310315967182]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009347664571475617,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch671568",
      "bus1": "44_MVLV32426_LV",
      "bus2": "44_LVBus097535",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.933687573204691, 49.702462686168765],
          [4.933725314343028, 49.70246358388839],
          [4.933725314343028, 49.70246358388839],
          [4.933812569024063, 49.702543567506154],
          [4.93378108200576, 49.702603652934684],
          [4.93378108200576, 49.702603652934684]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.017955963023730325,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch712267",
      "bus1": "44_MVLV32426_LV",
      "bus2": "44_LVBus097533",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.933687573204691, 49.702462686168765],
          [4.933670533121313, 49.702441487180245],
          [4.933670533121313, 49.702441487180245],
          [4.933615854706479, 49.702444501851346],
          [4.933526711377874, 49.702515770368144],
          [4.93298671411579, 49.70227412954447],
          [4.933371397498155, 49.70192441625434],
          [4.933376203429509, 49.70192004522186],
          [4.933443540361959, 49.70185882263184],
          [4.93345176279119, 49.70185135929986],
          [4.933458316190146, 49.701845396348354],
          [4.933466326355483, 49.70183811727125],
          [4.933467888337934, 49.70183669106738],
          [4.933496817021015, 49.70181039096344],
          [4.933530564959707, 49.70177971054041],
          [4.933578919958112, 49.701774684047464],
          [4.933585754865718, 49.70177397139086],
          [4.933585754865718, 49.70177397139086]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.13307493738308931,
      "ground": "gnd"
    },
    {
      "id": "44_119092",
      "bus1": "44_MVLV07716",
      "bus2": "44_MVLV61162",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.932056845079942, 49.70358298829691],
          [4.932040766014754, 49.703591518423536],
          [4.932024686486841, 49.70360003957253],
          [4.932002910868379, 49.70361830592584],
          [4.931909126109961, 49.70374239753964],
          [4.931880876430491, 49.703764387704055],
          [4.931859879217302, 49.70378814525282]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.02262019062701151,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch712268",
      "bus1": "44_MVLV07716_LV",
      "bus2": "44_LVBus097378",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.932056845079942, 49.70358298829691],
          [4.932044430886664, 49.703605259069086],
          [4.932044430886664, 49.703605259069086],
          [4.93198066407437, 49.70366946810579],
          [4.932973166831765, 49.70420327772536],
          [4.932888475191722, 49.704279877145936],
          [4.932795405155171, 49.70446010236984],
          [4.932727409357717, 49.704433733078126],
          [4.932727409357717, 49.704433733078126]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.13884239834327136,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch743710",
      "bus1": "44_LVBus097378",
      "bus2": "44_LVBus097379",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.932727409357717, 49.704433733078126],
          [4.932727409357717, 49.704433733078126],
          [4.932696030064204, 49.70447776823094],
          [4.932867419840066, 49.70451802223537],
          [4.932867419840066, 49.70451802223537]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.018544287427606335,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch743712",
      "bus1": "44_LVBus097379",
      "bus2": "44_LVBus097380",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.932867419840066, 49.70451802223537],
          [4.932867419840066, 49.70451802223537],
          [4.932863354979931, 49.70452660935458],
          [4.932843002065858, 49.704569527590294],
          [4.93280878958124, 49.70464169316905],
          [4.93280878958124, 49.70464169316905]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014390594056509639,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch444503",
      "bus1": "44_LVBus097379",
      "bus2": "44_LVBus097381",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.932867419840066, 49.70451802223537],
          [4.932867419840066, 49.70451802223537],
          [4.932899243309162, 49.70451640547798],
          [4.933452872319572, 49.704648880994874],
          [4.933565588888308, 49.704811907663114],
          [4.933565588888308, 49.704811907663114]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06474145360067227,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch488728",
      "bus1": "44_LVBus097381",
      "bus2": "44_LVBus097382",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.933565588888308, 49.704811907663114],
          [4.933565588888308, 49.704811907663114],
          [4.93347356580674, 49.704840090855605],
          [4.933467304306369, 49.70484200419565],
          [4.933467304306369, 49.70484200419565]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.007840170771134972,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch421700",
      "bus1": "44_LVBus097381",
      "bus2": "44_LVBus097383",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.933565588888308, 49.704811907663114],
          [4.933565588888308, 49.704811907663114],
          [4.933616091765906, 49.704875850241905],
          [4.933634012644702, 49.70489854880279],
          [4.933757675694887, 49.70492818034542],
          [4.933757675694887, 49.70492818034542]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.020336588943556142,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch427192",
      "bus1": "44_LVBus097378",
      "bus2": "44_LVBus097384",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.932727409357717, 49.704433733078126],
          [4.932727409357717, 49.704433733078126],
          [4.93268810755582, 49.70443295832892],
          [4.932654079521817, 49.70447150640706],
          [4.932436849043311, 49.70453513290504],
          [4.932171883194318, 49.70461274777033],
          [4.932171883194318, 49.70461274777033]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04594249173056238,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch523671",
      "bus1": "44_LVBus097384",
      "bus2": "44_LVBus097385",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.932171883194318, 49.70461274777033],
          [4.932171883194318, 49.70461274777033],
          [4.932218453879877, 49.70469471855874],
          [4.932219762037235, 49.7046970086911],
          [4.932220857238829, 49.70469892601127],
          [4.932220857238829, 49.70469892601127]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.010215322852945586,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch389092",
      "bus1": "44_LVBus097384",
      "bus2": "44_LVBus097386",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.932171883194318, 49.70461274777033],
          [4.932171883194318, 49.70461274777033],
          [4.932021566339712, 49.704655701995605],
          [4.931888501701053, 49.70489259938067],
          [4.931992031316952, 49.70503964199353],
          [4.931992031316952, 49.70503964199353]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05787014703309735,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch476298",
      "bus1": "44_LVBus097386",
      "bus2": "44_LVBus097392",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.931992031316952, 49.70503964199353],
          [4.931992031316952, 49.70503964199353],
          [4.93207975103808, 49.70501289996663],
          [4.93210044669893, 49.70500659806439],
          [4.932106708270853, 49.70500468479524],
          [4.932106708270853, 49.70500468479524]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.00914022657266705,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch467828",
      "bus1": "44_LVBus097386",
      "bus2": "44_LVBus097387",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.931992031316952, 49.70503964199353],
          [4.931992031316952, 49.70503964199353],
          [4.932126913081692, 49.70522826972101],
          [4.932504714851562, 49.70531518954148],
          [4.932504714851562, 49.70531518954148]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.052042032598494825,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch568377",
      "bus1": "44_LVBus097387",
      "bus2": "44_LVBus097388",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.932504714851562, 49.70531518954148],
          [4.932504714851562, 49.70531518954148],
          [4.932824904533125, 49.705388104549044],
          [4.932824904533125, 49.705388104549044]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.024478680156948717,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch632523",
      "bus1": "44_LVBus097388",
      "bus2": "44_LVBus097389",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.932824904533125, 49.705388104549044],
          [4.932824904533125, 49.705388104549044],
          [4.932851381320554, 49.70533703132135],
          [4.932856665691857, 49.70532681870724],
          [4.932858873431424, 49.705322566319424],
          [4.932858873431424, 49.705322566319424]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.007690186901450259,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch618785",
      "bus1": "44_LVBus097388",
      "bus2": "44_LVBus097390",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.932824904533125, 49.705388104549044],
          [4.932824904533125, 49.705388104549044],
          [4.93283804487868, 49.70539094966407],
          [4.933050854746298, 49.70543703630911],
          [4.933060856110048, 49.70543401849841],
          [4.933257036317417, 49.705374840785616],
          [4.933257036317417, 49.705374840785616]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03358563424873832,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch323485",
      "bus1": "44_LVBus097387",
      "bus2": "44_LVBus097391",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.932504714851562, 49.70531518954148],
          [4.932504714851562, 49.70531518954148],
          [4.932553034243413, 49.705229208029614],
          [4.932555409903335, 49.70522498798826],
          [4.932555409903335, 49.70522498798826]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.010678183861834027,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch389090",
      "bus1": "44_MVLV07716_LV",
      "bus2": "44_LVBus097376",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.932056845079942, 49.70358298829691],
          [4.932049334607071, 49.7036036174998],
          [4.932049334607071, 49.7036036174998],
          [4.932027476487527, 49.70366267831167],
          [4.933034818232737, 49.70418808273518],
          [4.932916221425828, 49.704279812380285],
          [4.932806334580961, 49.704482906019216],
          [4.93247220684793, 49.70440850175354],
          [4.932460513659906, 49.70440930949786],
          [4.932460271108967, 49.70440482211371],
          [4.932460271108967, 49.70440482211371]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.16408745854439927,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch319210",
      "bus1": "44_MVLV07716_LV",
      "bus2": "44_LVBus097371",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.932056845079942, 49.70358298829691],
          [4.932029334534277, 49.7035871270912],
          [4.932029334534277, 49.7035871270912],
          [4.931919445891672, 49.703611046755775],
          [4.93177408863022, 49.70354219081725],
          [4.931763881171082, 49.70353735092472],
          [4.931553039912489, 49.70373285815312],
          [4.931553039912489, 49.70373285815312]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.048793995244927064,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch011218",
      "bus1": "44_LVBus097371",
      "bus2": "44_LVBus097372",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.931553039912489, 49.70373285815312],
          [4.931553039912489, 49.70373285815312],
          [4.931455604942161, 49.70382856257924],
          [4.931318272101274, 49.70396346153636],
          [4.931116381571286, 49.70416177709457],
          [4.931112568677532, 49.70416552473563],
          [4.931112568677532, 49.70416552473563]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0576657375740714,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch578371",
      "bus1": "44_LVBus097372",
      "bus2": "44_LVBus097373",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.931112568677532, 49.70416552473563],
          [4.931112568677532, 49.70416552473563],
          [4.931081794089457, 49.704148564190525],
          [4.930991166771626, 49.70423978247349],
          [4.930749949687986, 49.70448258078223],
          [4.930722282093893, 49.70451465748929],
          [4.930521255987641, 49.70474771689519],
          [4.930557958295473, 49.704785584850335],
          [4.930604775454618, 49.70477913697422],
          [4.930604775454618, 49.70477913697422]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08932480690225096,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch640528",
      "bus1": "44_LVBus097373",
      "bus2": "44_LVBus097374",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.930604775454618, 49.70477913697422],
          [4.930604775454618, 49.70477913697422],
          [4.930602386502052, 49.70481247815331],
          [4.931449518582528, 49.70540356717256],
          [4.931571313060486, 49.70537205206809],
          [4.931668885129702, 49.705354578577996],
          [4.931787195921605, 49.70536182798427],
          [4.932566733101531, 49.7059076261243],
          [4.93269106578867, 49.70610638091712],
          [4.932691537966593, 49.70614146679628],
          [4.932697224287099, 49.706170124332964],
          [4.932711759957042, 49.706182400914706],
          [4.932727284988912, 49.70618745019372],
          [4.932744095721383, 49.70618592173234],
          [4.932753514621806, 49.70618506389119],
          [4.932753514621806, 49.70618506389119]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.2374043938806726,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch547678",
      "bus1": "44_MVLV07716_LV",
      "bus2": "44_LVBus097368",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.932056845079942, 49.70358298829691],
          [4.932039199197904, 49.703596386029425],
          [4.932039199197904, 49.703596386029425],
          [4.932008533949474, 49.70365497968842],
          [4.933345407073934, 49.704361665380205],
          [4.93380399144229, 49.70460407133565],
          [4.93388534461906, 49.70459541687203],
          [4.93388534461906, 49.70459541687203]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.17991357187763563,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch647788",
      "bus1": "44_LVBus097368",
      "bus2": "44_LVBus097369",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.93388534461906, 49.70459541687203],
          [4.93388534461906, 49.70459541687203],
          [4.933883220471695, 49.70460429485444],
          [4.933878035096787, 49.70462595251137],
          [4.934162186668226, 49.70477734967945],
          [4.934185527906206, 49.704789787638674],
          [4.934226486413671, 49.7047850094757],
          [4.934226486413671, 49.7047850094757]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03514486196095639,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch723879",
      "bus1": "44_MVLV07716_LV",
      "bus2": "44_LVBus097366",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.932056845079942, 49.70358298829691],
          [4.932064399776388, 49.70359612442844],
          [4.932064399776388, 49.70359612442844],
          [4.932074868107625, 49.70367622750145],
          [4.932147625441555, 49.70371396017192],
          [4.932188650325341, 49.703735238256286],
          [4.933103013865834, 49.70420940689157],
          [4.933129183206947, 49.70422297943809],
          [4.933134675989988, 49.704225826766674],
          [4.933134675989988, 49.704225826766674]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10682467892720336,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch696863",
      "bus1": "44_MVLV07716_LV",
      "bus2": "44_LVBus097364",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.932056845079942, 49.70358298829691],
          [4.932075154422257, 49.70357662970241],
          [4.932075154422257, 49.70357662970241],
          [4.932139938341908, 49.70355413493928],
          [4.932300719460552, 49.70362877873233],
          [4.932306352466685, 49.70363138947764],
          [4.932306352466685, 49.70363138947764]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02006349502773659,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch299535",
      "bus1": "44_MVLV07716_LV",
      "bus2": "44_LVBus097362",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.932056845079942, 49.70358298829691],
          [4.93203897696196, 49.70358984958641],
          [4.93203897696196, 49.70358984958641],
          [4.931910026858262, 49.703639354250264],
          [4.93164589545302, 49.70349860157486],
          [4.931881844767076, 49.70326569879129],
          [4.931852769197398, 49.70323558366013],
          [4.931849536636546, 49.70323222958873],
          [4.931849536636546, 49.70323222958873]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07085661952291804,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch649010",
      "bus1": "44_MVLV07716_LV",
      "bus2": "44_LVBus097355",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.932056845079942, 49.70358298829691],
          [4.93203715333498, 49.703582880237796],
          [4.93203715333498, 49.703582880237796],
          [4.931916481965374, 49.70358740739384],
          [4.931834973736248, 49.70354704079141],
          [4.931830653840716, 49.7035261529952],
          [4.931830653840716, 49.7035261529952]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.018461087293882968,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch684572",
      "bus1": "44_LVBus097355",
      "bus2": "44_LVBus097356",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.931830653840716, 49.7035261529952],
          [4.931830653840716, 49.7035261529952],
          [4.931801959323693, 49.703532069221836],
          [4.931762437211988, 49.7035117292012],
          [4.931647185553024, 49.703452408107324],
          [4.93161504747339, 49.70343587225783],
          [4.931513780871108, 49.70338374497132],
          [4.931343941878773, 49.70329632864206],
          [4.931202969692584, 49.70322377501267],
          [4.930986084410452, 49.70311214485179],
          [4.93096508589319, 49.70310133632195],
          [4.930976410670127, 49.703074533513046],
          [4.930978352460623, 49.70306995439684],
          [4.930978352460623, 49.70306995439684]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08285942920772063,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch413447",
      "bus1": "44_LVBus097356",
      "bus2": "44_LVBus097357",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.930978352460623, 49.70306995439684],
          [4.930978352460623, 49.70306995439684],
          [4.930865347835853, 49.70318908389525],
          [4.93097742130333, 49.70324805150681],
          [4.930954027811681, 49.70327318106786],
          [4.930954027811681, 49.70327318106786]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02923199826396552,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch444016",
      "bus1": "44_LVBus097357",
      "bus2": "44_LVBus097358",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.930954027811681, 49.70327318106786],
          [4.930954027811681, 49.70327318106786],
          [4.930955294306519, 49.70324854354532],
          [4.930576416632978, 49.70304764724529],
          [4.930556112898592, 49.70303687767388],
          [4.930518566764348, 49.70304035954724],
          [4.930518566764348, 49.70304035954724]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04267203064337757,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch391028",
      "bus1": "44_LVBus097355",
      "bus2": "44_LVBus097359",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.931830653840716, 49.7035261529952],
          [4.931830653840716, 49.7035261529952],
          [4.931788421890995, 49.70349286951341],
          [4.93193516783943, 49.7033518918469],
          [4.93193516783943, 49.7033518918469]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02371297976947394,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch217876",
      "bus1": "44_LVBus097359",
      "bus2": "44_LVBus097360",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.93193516783943, 49.7033518918469],
          [4.93193516783943, 49.7033518918469],
          [4.932383870698692, 49.70291003299756],
          [4.932391481814801, 49.70290252894644],
          [4.932399107224547, 49.70289503357348],
          [4.932406718336169, 49.70288752952129],
          [4.932506353823277, 49.70278940489363],
          [4.932703724693091, 49.7025950380372],
          [4.932764656150852, 49.70253504044346],
          [4.932779892452468, 49.70252004096543],
          [4.932934323287541, 49.70236795309575],
          [4.932948688705595, 49.70235380788738],
          [4.932948688705595, 49.70235380788738]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.13292343031559348,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch729171",
      "bus1": "44_MVLV41687_LV",
      "bus2": "44_LVBus097675",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.92833605384117, 49.7034452586101],
          [4.928345461747734, 49.703434391865514],
          [4.928345461747734, 49.703434391865514],
          [4.928327341096586, 49.70338674503036],
          [4.928740053539653, 49.70320809143421],
          [4.929357753207426, 49.70365945401188],
          [4.929542590770475, 49.70353862620829],
          [4.92955233759829, 49.70353224469103],
          [4.929584328182354, 49.70351133406362],
          [4.929584328182354, 49.70351133406362]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.13158252868897882,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch449900",
      "bus1": "44_LVBus097675",
      "bus2": "44_LVBus097676",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.929584328182354, 49.70351133406362],
          [4.929584328182354, 49.70351133406362],
          [4.929562582191297, 49.703572108141906],
          [4.929734341119802, 49.70369782547638],
          [4.929774437185181, 49.70369462170468],
          [4.929780356632855, 49.70369415350437],
          [4.929781308762974, 49.7036940792036],
          [4.929781308762974, 49.7036940792036]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.029034924346187263,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch644930",
      "bus1": "44_MVLV41687_LV",
      "bus2": "44_LVBus097664",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.92833605384117, 49.7034452586101],
          [4.928320733783182, 49.70345047443294],
          [4.928320733783182, 49.70345047443294],
          [4.928254741223237, 49.70343236209485],
          [4.928242071056606, 49.70343792552584],
          [4.928242071056606, 49.70343792552584]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006272871073527231,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch640293",
      "bus1": "44_LVBus097664",
      "bus2": "44_LVBus097665",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.928242071056606, 49.70343792552584],
          [4.928242071056606, 49.70343792552584],
          [4.928110452197724, 49.70349575853362],
          [4.928102034327781, 49.7034991284174],
          [4.927909804879087, 49.70357602197126],
          [4.92790464720327, 49.703594731619965],
          [4.92790464720327, 49.703594731619965]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.030587620382777528,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch021750",
      "bus1": "44_LVBus097665",
      "bus2": "44_LVBus097666",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.92790464720327, 49.703594731619965],
          [4.92790464720327, 49.703594731619965],
          [4.927983300854542, 49.70366864058456],
          [4.927999028570468, 49.70368341704464],
          [4.928107596246961, 49.70378543826174],
          [4.928107596246961, 49.70378543826174]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.025772700903677462,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch190565",
      "bus1": "44_LVBus097666",
      "bus2": "44_LVBus097670",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.928107596246961, 49.70378543826174],
          [4.928107596246961, 49.70378543826174],
          [4.927456145442971, 49.703821068383526],
          [4.927455969647796, 49.70382115301113],
          [4.927029111394465, 49.70402067153129],
          [4.926857820573795, 49.70410073639119],
          [4.926808064120431, 49.70412865730902],
          [4.926703351644496, 49.704187413658595],
          [4.926546282477718, 49.70427554800628],
          [4.926460413889314, 49.70432373889194],
          [4.926460413889314, 49.70432373889194]
        ]
      },
      "max_loading": 1.0,
