{
  "version": 5,
  "is_multiphase": true,
  "crs": {
    "data": "EPSG:4326",
    "normalize": false
  },
  "grounds": [
    {
      "id": "gnd"
    }
  ],
  "potential_refs": [
    {
      "id": "pref",
      "ground": "gnd"
    }
  ],
  "buses": [
    {
      "id": "MVVoltage_source",
      "phases": "abcn"
    },
    {
      "id": "44_ORMES",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.9755591666474834, 49.23724708534419]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV01196",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.958083941528779, 49.24623196856282]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV15891",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.954930074567781, 49.251633613142396]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV62698",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.953804208178073, 49.25332275181658]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV22050",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.950727033799426, 49.257069814254315]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV22050_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.950727033799426, 49.257069814254315]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465674",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.948404136602483, 49.259631789337796]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465669",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.951092733487164, 49.25671047888728]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465670",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.951711810602758, 49.25611397396524]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465672",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.953113454925398, 49.25666624096646]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465671",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.951442769702255, 49.255817517138176]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465666",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.951659194650054, 49.257348202837015]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465667",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.952412426759504, 49.25661175304923]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_MVLV41411",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.955843833841424, 49.25394248450038]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV28093",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.957513910942881, 49.25604810826443]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV36004",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.955202506597906, 49.256762598595735]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV36014",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.955309967723616, 49.25668732740017]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV46617",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.954812233378422, 49.25942380105403]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVBus31873",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.95471236689266, 49.2594055395486]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVBus31874",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.953348922292664, 49.25979129608209]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV60464",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.952041727920061, 49.26007672161004]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVBus31875",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.944731983325126, 49.272871421518865]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVBus31876",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.944370847217573, 49.27440181327036]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVBus31877",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.955674692334609, 49.25904394198202]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV36006",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.95817204244216, 49.259113038845676]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV36006_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.95817204244216, 49.259113038845676]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465736",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.958166863633798, 49.25908073147185]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465740",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.958556477296114, 49.259394558578244]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465737",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.958183542414247, 49.25904451633044]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465738",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.957887478802217, 49.25890117792839]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465739",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.957416964858069, 49.25855071698652]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_MVLV11529",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.963980479628407, 49.256371665031786]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV11529_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.963980479628407, 49.256371665031786]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465602",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.963909900005043, 49.256356473744255]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465605",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.964029083684362, 49.25655357069171]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465606",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.96523134783675, 49.25623387701093]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465607",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.963845156715947, 49.25682118595274]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465608",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.962644910354037, 49.25713678515037]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465609",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.962229859650053, 49.25793769887756]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465610",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.962088783470449, 49.25884385824688]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465611",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.961925337898633, 49.25959280904493]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465612",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.962287716707897, 49.26021600215397]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465613",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.962812117143401, 49.26092775061977]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465614",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.962814408433391, 49.2609698109957]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465615",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.962813745202037, 49.26099442423087]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465616",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.962771083904525, 49.260971341528894]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465617",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.962144432211319, 49.26132304922813]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465618",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.961666056921552, 49.261785954211774]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465619",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.960867882881121, 49.261196182986296]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465603",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.962811574947573, 49.25601221634396]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465604",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.962022740076671, 49.25575981188551]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465620",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.964231640074585, 49.256279061568414]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_MVLV36004_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.955202506597906, 49.256762598595735]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465723",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.953999421508057, 49.256364858163835]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465724",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.953975790921465, 49.256231173932704]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465725",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.95360807156084, 49.25591253462279]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465726",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.952967694167703, 49.255660685948015]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465729",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.953015589116286, 49.25557146356781]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465727",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.952661405927549, 49.2555390662797]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465728",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.952030249771207, 49.25534752988829]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465730",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.954269482111543, 49.25600141861119]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465731",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.955109346249809, 49.255616789005295]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465732",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.954156256091185, 49.255998164030814]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465733",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.954189274347653, 49.255966770418844]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465734",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.954281486624648, 49.255603139570766]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465711",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.955002875653603, 49.25711244670467]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465712",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.954875599339049, 49.257379580067926]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465713",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.954395362297229, 49.25723433096385]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465714",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.953831649370025, 49.25705786338647]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465715",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.953434762637846, 49.25691337441622]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465719",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.95363519186346, 49.25673966626042]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465720",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.953512896160358, 49.25669819800894]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465721",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.953995926205671, 49.256383803311834]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465716",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.953089815240222, 49.257180337753006]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465717",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.952599727860267, 49.25752745238175]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465718",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.955022817996432, 49.25842705969852]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465704",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.956137474495857, 49.25701266217414]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465705",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.956693993736453, 49.2572207038875]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465706",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.956105370616355, 49.25777449841311]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465709",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.956792170409935, 49.258150198874446]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465707",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.95549026963841, 49.257532988741474]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465708",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.954957925948231, 49.25739116752656]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465702",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.955225139347896, 49.25682434328006]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_MVLV28093_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.957513910942881, 49.25604810826443]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465698",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.957652795649644, 49.25559186996304]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465699",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.957411666432089, 49.25502859767103]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465700",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.956561855019984, 49.254584091261655]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465694",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.957902875586077, 49.25655383894887]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465695",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.957643780597894, 49.25733933885845]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465696",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.956816734976909, 49.25724612249349]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465691",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.957045166470165, 49.2555921228989]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465692",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.956071924128818, 49.25517879052658]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_MVLV41411_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.955843833841424, 49.25394248450038]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465761",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.955866227200444, 49.254025853380845]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465762",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.955539350273471, 49.254225220131076]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465751",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.954597671124193, 49.25346079731395]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465752",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.953691387911593, 49.25327720207788]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465758",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.953686110228045, 49.253226797389814]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465759",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.95671361722628, 49.250198333073854]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465753",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.952942356471316, 49.25403030294437]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465754",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.952260279057437, 49.25497946636356]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465756",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.951974111733468, 49.25456337353916]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465757",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.951808677818922, 49.25435152991419]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465755",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.951994962422866, 49.255281803266044]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465744",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.954735027727985, 49.25353917466712]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465745",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.954408549036928, 49.253904850621936]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465749",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.955009171391842, 49.25380778850273]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465746",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.953674258256993, 49.25483025685871]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465748",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.953911237964588, 49.25486306241785]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465747",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.953027214509152, 49.25549756593978]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_MVLV23310",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.923988678628272, 49.24442819325807]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV32077",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.920548778300011, 49.24430559129792]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVBus31870",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.920618631195952, 49.244213476615464]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVBus31871",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.92188718466538, 49.24317768061794]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVBus31872",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.921611318404052, 49.242792174710665]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV22688",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.919157955963217, 49.24228448421041]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV23436",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.91901259776619, 49.24292075998467]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV51536",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.920449996287303, 49.245851469914]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV31608",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.917064521292643, 49.24608190874476]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV62857",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.916082301683222, 49.244151333906544]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV22721",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.914439415695492, 49.244526899304006]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV11912",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.911897320165584, 49.243855887536995]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV11912_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.911897320165584, 49.243855887536995]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465664",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.911919441567195, 49.2438172258532]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465661",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.912401997978573, 49.24409520503404]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465662",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.913031302599927, 49.24358288227585]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465656",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.911308843533208, 49.24384933303123]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465657",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.911776250098976, 49.24342918367822]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465658",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.910775263053234, 49.24348785378802]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465659",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.911046168846618, 49.24336721752368]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465628",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.911603818663591, 49.24405217188022]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465629",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.911036422850001, 49.244166725387444]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465630",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.910868292561713, 49.24421844558328]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465639",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.910696633003871, 49.24447643692748]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465640",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.910297119510603, 49.24496200937942]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465641",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.910088159297045, 49.24548822438625]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465642",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.910557456007432, 49.24594497666607]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465643",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.910963211091691, 49.24629143716112]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465644",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.911688176498457, 49.24661619242324]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465645",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.910802279749198, 49.24569283766049]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465646",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.910839202302986, 49.245714827800256]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465647",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.911772319767884, 49.246040787538405]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465648",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.912324697123605, 49.246259781164646]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465649",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.912673412724805, 49.24639854060005]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465650",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.912799887144639, 49.24654021854127]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465652",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.912750055082101, 49.24654850241423]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465651",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.91284897819943, 49.24677246954404]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465653",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.912642907572087, 49.24641267221996]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465654",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.908816411657896, 49.244649855396375]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465631",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.910831138052244, 49.24418570195384]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465632",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.91014190827673, 49.243874293473766]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465633",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.909977657086719, 49.243903406111734]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465634",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.909900335302206, 49.24386187017137]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465638",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.909366391019073, 49.24370364029179]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465635",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.909962686789001, 49.24393404778434]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465636",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.909726255883759, 49.24419479215706]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465637",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.909948270350815, 49.24426370814073]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465625",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.912085293719345, 49.24407255796543]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465626",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.913013960032134, 49.2443296692209]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_MVLV22721_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.914439415695492, 49.244526899304006]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465689",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.914609594743053, 49.244316099633146]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465687",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.914671893613337, 49.24415591824202]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465685",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.913254798396173, 49.244421911725674]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465683",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.913906247923113, 49.24503791138969]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465681",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.913898118755746, 49.24508479160686]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465679",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.914484896513184, 49.24461711617715]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465676",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.914516443624237, 49.24491620369505]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465677",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.915416010128202, 49.24525016105673]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_MVLV62857_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.916082301683222, 49.244151333906544]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465787",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.916219688477951, 49.24400596098921]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465785",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.915125034620216, 49.24387236352223]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465783",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.915624160257779, 49.243932536944584]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465780",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.916113679777478, 49.244461162038384]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465781",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.915773894864132, 49.24488546274676]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465778",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.915338411070684, 49.243995480485886]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465769",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.916012741111429, 49.244529483201276]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465770",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.915447464094344, 49.24513462448957]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465771",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.915772848079561, 49.24556133151782]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465772",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.916446207303748, 49.24595073764791]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465773",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.916439303422334, 49.24612100982908]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465775",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.91648584562923, 49.24630371616369]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465776",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.916321526025763, 49.2464858288236]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465774",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.9163805653350803, 49.246109665237526]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus875087",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.91626892131535, 49.24625632110755]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465767",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.915897857175325, 49.24478869387399]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465764",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.915818852729696, 49.24457363253266]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465765",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.91541084340436, 49.245046052719815]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_MVLV62496",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [3.923535051125539, 49.24511145212887]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "44_MVLV01196_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.958083941528779, 49.24623196856282]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465600",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.956500772861541, 49.24926806082091]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465598",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.958197294010242, 49.24612975395483]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465596",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.957584333659408, 49.24768727740267]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465594",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.961519098993876, 49.2456563929583]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "44_LVBus465592",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [3.958205537649171, 49.24615830893095]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    }
  ],
  "lines": [
    {
      "id": "44_174163",
      "bus1": "44_ORMES",
      "bus2": "44_MVLV01196",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.9755591666474834, 49.23724708534419],
          [3.975456656473373, 49.23724220326336],
          [3.97542248670382, 49.237232362582766],
          [3.974539133124974, 49.23697796909578],
          [3.97426176026419, 49.23686398838399],
          [3.974069865727388, 49.23679377258508],
          [3.973943923802405, 49.23702701814684],
          [3.973416723831924, 49.23786399255434],
          [3.971312644516602, 49.24064369162481],
          [3.970693791694088, 49.24148061384457],
          [3.96992611869404, 49.24252694571601],
          [3.96935442851676, 49.24330612649703],
          [3.969219608562355, 49.24343250321336],
          [3.969171966210446, 49.24349428576645],
          [3.96868359529653, 49.24333822242151],
          [3.967397832953772, 49.24290205475616],
          [3.96563301272998, 49.24346590273979],
          [3.9649889706826, 49.244032248852974],
          [3.964626054150505, 49.244617188970366],
          [3.964589648050432, 49.24466297415218],
          [3.964351787494897, 49.244545999697735],
          [3.96401521880581, 49.2443831942263],
          [3.963845839812191, 49.24429883599306],
          [3.963679604989271, 49.244218397868046],
          [3.9632937260646, 49.24402914720048],
          [3.96294995229905, 49.2438618084595],
          [3.962913031012853, 49.243844444021406],
          [3.9628936911691, 49.2438400781797],
          [3.96287645158882, 49.24383832585725],
          [3.962861368018975, 49.24384051628035],
          [3.962842334405237, 49.24384540222729],
          [3.962682530082981, 49.24390446064591],
          [3.962578059529021, 49.24395549006717],
          [3.962423379820343, 49.24401646466558],
          [3.962276662096803, 49.24407401521771],
          [3.962091489473135, 49.244145161686234],
          [3.962024563595343, 49.24416946878306],
          [3.961441759274322, 49.24437780290499],
          [3.96079379713292, 49.24460185255937],
          [3.96010992282742, 49.24482806495426],
          [3.959859412747311, 49.24490798188781],
          [3.959595940929341, 49.24498385901193],
          [3.959422575133381, 49.245025725772834],
          [3.959203690025503, 49.245090071596856],
          [3.958885153322131, 49.245171751049575],
          [3.958714286052927, 49.24521105782356],
          [3.958513646136651, 49.24526338360514],
          [3.958360039845016, 49.24530077610126],
          [3.958261152773146, 49.24532146016906],
          [3.958072139264295, 49.24535554756346],
          [3.957992092481935, 49.24535909149007],
          [3.957973020901639, 49.24536802999367],
          [3.957971596559662, 49.24550572883484],
          [3.957959626895682, 49.245538798519185],
          [3.957915814344668, 49.24558540053577],
          [3.957919507761754, 49.24571520310217],
          [3.957920527589287, 49.24611987063052],
          [3.957986973447448, 49.24617686271863],
          [3.958116355110064, 49.246179490733695],
          [3.958142549230019, 49.24620881859278],
          [3.958131244456661, 49.24621552239298],
          [3.958108985395445, 49.2462287275546],
          [3.958083941528779, 49.24623196856282]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 2.0432772848812455,
      "ground": "gnd"
    },
    {
      "id": "44_103099",
      "bus1": "44_MVLV01196",
      "bus2": "44_MVLV15891",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.958083941528779, 49.24623196856282],
          [3.958114436445193, 49.246243589165665],
          [3.95812538455057, 49.24624734128395],
          [3.958118116044382, 49.24626756887616],
          [3.958102247408762, 49.246306712076525],
          [3.958070947276354, 49.2464267340347],
          [3.95802403974986, 49.24658113286598],
          [3.958016197943277, 49.24660364173099],
          [3.957989475731194, 49.246678616244616],
          [3.957985912546155, 49.24668793827536],
          [3.957964968469299, 49.24674286709544],
          [3.957963630954082, 49.24674789953515],
          [3.957956561932626, 49.246774459767174],
          [3.957941185235948, 49.246823121776664],
          [3.957920643440343, 49.246897347760076],
          [3.95792034609012, 49.24690141359428],
          [3.957915333176511, 49.246925708444614],
          [3.957902945070552, 49.246960320389],
          [3.957899916354161, 49.24696874554716],
          [3.957898005096223, 49.246972994940975],
          [3.957884006777023, 49.247003989178765],
          [3.957877598228644, 49.24702494199849],
          [3.957872865496337, 49.247044191733515],
          [3.957855808362254, 49.24708657701351],
          [3.957842298356043, 49.24712653298989],
          [3.957830982071, 49.247167717408345],
          [3.957798651795093, 49.2472280929469],
          [3.957790400572957, 49.247244586480285],
          [3.957771346649396, 49.24730506121124],
          [3.957746006736277, 49.24738341376392],
          [3.957717384359531, 49.24745256373229],
          [3.95770419725091, 49.24748186653204],
          [3.95769014521961, 49.24753163386475],
          [3.957665202505249, 49.24760212697695],
          [3.95765100111236, 49.247642802167654],
          [3.957644278945686, 49.247657729380954],
          [3.957629886090603, 49.247689717389065],
          [3.957610624721893, 49.24772358639736],
          [3.957587122416844, 49.247778378906254],
          [3.957557131317152, 49.24785202247749],
          [3.957544642102375, 49.24788300524519],
          [3.957511023575337, 49.2479295321811],
          [3.957489511222923, 49.24795992690551],
          [3.957453411324281, 49.24800873391565],
          [3.957431372228181, 49.24803591864276],
          [3.957372592228697, 49.24809985039011],
          [3.957361175385223, 49.24810954805356],
          [3.957310963798537, 49.24815223722384],
          [3.957296405368724, 49.248165041642146],
          [3.957261909695962, 49.24819071413194],
          [3.957211766529279, 49.24822163925542],
          [3.957165688739338, 49.24825307559083],
          [3.957112328748166, 49.248297793161065],
          [3.957102763951485, 49.248306153785244],
          [3.957093813890408, 49.248313984901124],
          [3.957090875695784, 49.24831570501873],
          [3.95704849556132, 49.24834774737018],
          [3.956931272898774, 49.24843583245792],
          [3.956907048057309, 49.24846205809255],
          [3.956860203037467, 49.24849050323262],
          [3.956490427715101, 49.24898099839552],
          [3.956473870159301, 49.24921058817651],
          [3.956397482300149, 49.24943903549889],
          [3.956211660038664, 49.24982606710493],
          [3.956058161089914, 49.25001121641187],
          [3.955945613071041, 49.25006614074225],
          [3.955832825636101, 49.25015183724079],
          [3.955693689049979, 49.25031276286943],
          [3.95568865294248, 49.25032066685869],
          [3.955670641301661, 49.2503480844007],
          [3.955656072233184, 49.25036886854533],
          [3.955649768221707, 49.25037792191063],
          [3.955628904865409, 49.25040850514629],
          [3.95560541500207, 49.25044243076518],
          [3.955597850279605, 49.250453298392685],
          [3.955584109740193, 49.25047772876546],
          [3.955579400633347, 49.250486428116105],
          [3.955570899975392, 49.25049983351386],
          [3.955565391768812, 49.250508876137005],
          [3.95554168788287, 49.2505455993607],
          [3.955534543952472, 49.25055718919479],
          [3.95552100937452, 49.250578570428615],
          [3.955505344518311, 49.25060335924141],
          [3.955490819499395, 49.25062859996118],
          [3.955477135328684, 49.25065177147649],
          [3.955474620276936, 49.25065603794433],
          [3.955454614911281, 49.250687283535505],
          [3.955449980192784, 49.2506948585901],
          [3.955440154510297, 49.25071152589753],
          [3.955423396165185, 49.25074039124594],
          [3.955419815324612, 49.25074655920854],
          [3.955395376810415, 49.25078175564827],
          [3.955374410586626, 49.25081213352714],
          [3.955359957540534, 49.25083312274293],
          [3.95535218560576, 49.25084438854093],
          [3.955334279060316, 49.25086861446709],
          [3.955327266427009, 49.25088132579816],
          [3.955322937783963, 49.25088903151157],
          [3.95531027409337, 49.25091191964667],
          [3.955051340755937, 49.251387083801156],
          [3.954911668857755, 49.251553865545176],
          [3.954890148958299, 49.25159676865495],
          [3.954896997953941, 49.25160328120592],
          [3.954906478874861, 49.25161229239334],
          [3.954930074567781, 49.251633613142396]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.6534587645447238,
      "ground": "gnd"
    },
    {
      "id": "44_162038",
      "bus1": "44_MVLV15891",
      "bus2": "44_MVLV62698",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.954930074567781, 49.251633613142396],
          [3.954904401203159, 49.25163220703366],
          [3.95487869643981, 49.25163067553495],
          [3.954846307712961, 49.25162874890394],
          [3.954315352501384, 49.25254418556784],
          [3.954169905951197, 49.25264189474808],
          [3.953821362354483, 49.25312350201532],
          [3.9538420803467, 49.25318863379164],
          [3.953891878420458, 49.25320239463292],
          [3.953859186708825, 49.2531895535063],
          [3.953859186708825, 49.2531895535063],
          [3.953859186708825, 49.2531895535063],
          [3.953859186708825, 49.2531895535063],
          [3.953804817579988, 49.2532530731575],
          [3.953791725286318, 49.25330515420207],
          [3.953804208178073, 49.25332275181658]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.21566576959984912,
      "ground": "gnd"
    },
    {
      "id": "44_103398",
      "bus1": "44_MVLV62698",
      "bus2": "44_MVLV22050",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.953804208178073, 49.25332275181658],
          [3.953773459614392, 49.25332237537836],
          [3.953704857076915, 49.253302155143025],
          [3.953663826264125, 49.25329260746637],
          [3.953639211586281, 49.25332838991342],
          [3.953611530573066, 49.25331729642884],
          [3.953452849001929, 49.2534438940347],
          [3.953052784655195, 49.25393900704588],
          [3.952552947253588, 49.25463893737376],
          [3.952352219246394, 49.254902178056454],
          [3.952304372813937, 49.25497635660415],
          [3.952114459954021, 49.25519020659573],
          [3.95206407025475, 49.255302314210844],
          [3.95163308297729, 49.255573415355634],
          [3.951285402809567, 49.25593130631975],
          [3.951301499463324, 49.25597743173474],
          [3.951713935263958, 49.25614403126352],
          [3.950796215907521, 49.25705895403395],
          [3.950725387329598, 49.25706590942056],
          [3.950727033799426, 49.257069814254315]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.5221484191513989,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch735678",
      "bus1": "44_MVLV22050_LV",
      "bus2": "44_LVBus465674",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.950727033799426, 49.257069814254315],
          [3.950703136149361, 49.25705857937535],
          [3.950703136149361, 49.25705857937535],
          [3.950592147458164, 49.25707724464976],
          [3.950290329280226, 49.256983533040454],
          [3.949693017049082, 49.25780774437844],
          [3.949120673778716, 49.258624535271],
          [3.94883900341362, 49.259026515665],
          [3.94859752119828, 49.259339351578326],
          [3.948433511955362, 49.259587362517976],
          [3.948404136602483, 49.259631789337796],
          [3.948404136602483, 49.259631789337796]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.3576536947489659,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch341626",
      "bus1": "44_MVLV22050_LV",
      "bus2": "44_LVBus465669",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.950727033799426, 49.257069814254315],
          [3.950747493596604, 49.25706862249466],
          [3.950747493596604, 49.25706862249466],
          [3.950795120645572, 49.257014001729495],
          [3.950815542130037, 49.25699059654126],
          [3.950863169034399, 49.256935975745215],
          [3.950890388444872, 49.256904768931975],
          [3.950897915538257, 49.25689613976715],
          [3.950991505700753, 49.25680695073609],
          [3.951092733487164, 49.25671047888728],
          [3.951092733487164, 49.25671047888728]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04713722380003937,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch572137",
      "bus1": "44_LVBus465669",
      "bus2": "44_LVBus465670",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.951092733487164, 49.25671047888728],
          [3.951092733487164, 49.25671047888728],
          [3.951165604086819, 49.256634337839216],
          [3.951216608114581, 49.25658104633578],
          [3.951413351983897, 49.25637547242447],
          [3.951435218447094, 49.256352631772415],
          [3.951539581557643, 49.25626162585386],
          [3.951542334279871, 49.256259225435684],
          [3.951627468058545, 49.256184985876054],
          [3.951649334345571, 49.25616214518102],
          [3.951711810602758, 49.25611397396524],
          [3.951711810602758, 49.25611397396524]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08030004418756573,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch678986",
      "bus1": "44_LVBus465670",
      "bus2": "44_LVBus465672",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.951711810602758, 49.25611397396524],
          [3.951711810602758, 49.25611397396524],
          [3.951888255483738, 49.256198478189276],
          [3.952294684644611, 49.2563337047836],
          [3.952376327490622, 49.2563668611586],
          [3.952772876477785, 49.25652791977165],
          [3.952922048953531, 49.25658850895233],
          [3.953041128326377, 49.256636868623566],
          [3.953113454925398, 49.25666624096646],
          [3.953113454925398, 49.25666624096646]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11924898251480674,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch598875",
      "bus1": "44_LVBus465670",
      "bus2": "44_LVBus465671",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.951711810602758, 49.25611397396524],
          [3.951711810602758, 49.25611397396524],
          [3.95154707536053, 49.25604865926666],
          [3.951488249310583, 49.256025520495925],
          [3.951364054898765, 49.25598031039167],
          [3.951340308136218, 49.25593670520785],
          [3.951390202587727, 49.25587477477442],
          [3.951439690105977, 49.2558208744938],
          [3.951442769702255, 49.255817517138176],
          [3.951442769702255, 49.255817517138176]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04972575469207748,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch645344",
      "bus1": "44_MVLV22050_LV",
      "bus2": "44_LVBus465666",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.950727033799426, 49.257069814254315],
          [3.950734931285304, 49.2570817316],
          [3.950734931285304, 49.2570817316],
          [3.950741128939953, 49.25708367014616],
          [3.95085881331395, 49.25712042254331],
          [3.95123044707768, 49.25723650376473],
          [3.95164936198841, 49.25736734998748],
          [3.951659194650054, 49.257348202837015],
          [3.951659194650054, 49.257348202837015]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07600254909402138,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch404516",
      "bus1": "44_LVBus465666",
      "bus2": "44_LVBus465667",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.951659194650054, 49.257348202837015],
          [3.951659194650054, 49.257348202837015],
          [3.951732677897853, 49.25727364380763],
          [3.951773678072144, 49.25723623058006],
          [3.951823780323232, 49.25719050839465],
          [3.951900668299599, 49.25712033363048],
          [3.95195358632576, 49.257072039371934],
          [3.952053349653648, 49.256980996136356],
          [3.952141745172273, 49.25686985088075],
          [3.95217374939168, 49.25684064618774],
          [3.952189942271953, 49.25682512467489],
          [3.952204455993034, 49.256811216324664],
          [3.952412426759504, 49.25661175304923],
          [3.952412426759504, 49.25661175304923]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09867313238509673,
      "ground": "gnd"
    },
    {
      "id": "44_101377",
      "bus1": "44_MVLV62698",
      "bus2": "44_MVLV41411",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.953804208178073, 49.25332275181658],
          [3.953818851780345, 49.25330559741817],
          [3.953843009302561, 49.253268814631674],
          [3.953914676651414, 49.25320227610424],
          [3.955033018351531, 49.25351774102495],
          [3.956076025068672, 49.25385077391359],
          [3.955992860377709, 49.253962373179235],
          [3.955895800482241, 49.25394092963706],
          [3.955878021140828, 49.25394175363714],
          [3.955843833841424, 49.25394248450038]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.2092067408734798,
      "ground": "gnd"
    },
    {
      "id": "44_191118",
      "bus1": "44_MVLV41411",
      "bus2": "44_MVLV28093",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.955843833841424, 49.25394248450038],
          [3.955870598452802, 49.25394973473559],
          [3.955973950229063, 49.25398309004994],
          [3.95601265021096, 49.25399487901457],
          [3.956088114998751, 49.25390817672746],
          [3.956307279845554, 49.25397868165569],
          [3.956830581414616, 49.25415389511018],
          [3.956831209373289, 49.25417382713471],
          [3.956591732520961, 49.254444787457025],
          [3.956377456645398, 49.25468692964455],
          [3.956059826786439, 49.25506187196514],
          [3.956070919966912, 49.25512902926009],
          [3.956023931888462, 49.25520370997493],
          [3.956031358609469, 49.255220701600194],
          [3.956080431669033, 49.255250592648224],
          [3.956800788886571, 49.255468913892464],
          [3.956975184415904, 49.25556050162792],
          [3.957064222683814, 49.25566578644536],
          [3.957095203391497, 49.255688732369045],
          [3.957289888454207, 49.25571663875005],
          [3.957427584351513, 49.25569873877499],
          [3.957523328342683, 49.255737542319956],
          [3.957547835964702, 49.25580033069753],
          [3.957552264681236, 49.25586722738415],
          [3.957509892943837, 49.25600948574545],
          [3.957511114077566, 49.25602122325767],
          [3.957512512509853, 49.25603466576112],
          [3.957513910942881, 49.25604810826443]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.3796954056258541,
      "ground": "gnd"
    },
    {
      "id": "44_148367",
      "bus1": "44_MVLV28093",
      "bus2": "44_MVLV36004",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.957513910942881, 49.25604810826443],
          [3.957496482297024, 49.25605529001599],
          [3.957479053646309, 49.256062471764956],
          [3.957435423819528, 49.25607858023917],
          [3.957378847814991, 49.256150443431174],
          [3.957378916565716, 49.25622449810892],
          [3.957409662105655, 49.256314017184366],
          [3.957421064465651, 49.25632645291767],
          [3.957520748823128, 49.25641662250163],
          [3.957642049972743, 49.256476539910416],
          [3.957825897845608, 49.256545110768826],
          [3.957967687821883, 49.2566683197266],
          [3.958013624739686, 49.256811586764826],
          [3.958000032602038, 49.256888638654615],
          [3.957987547874873, 49.256955530116585],
          [3.957928594361118, 49.257079141402926],
          [3.957830124545296, 49.25718563747904],
          [3.957698871564166, 49.257283050859904],
          [3.957523145957531, 49.257354204872996],
          [3.957373066618088, 49.257351774510816],
          [3.957297253416308, 49.25734474662767],
          [3.956867669406452, 49.25723566685193],
          [3.956801173565572, 49.25715397209019],
          [3.956700814417358, 49.25715351163549],
          [3.955336360164999, 49.25673984641934],
          [3.955277746268936, 49.256733124469996],
          [3.955223301019587, 49.256739331374945],
          [3.955212903811093, 49.25675096498585],
          [3.955202506597906, 49.256762598595735]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.36728344828594,
      "ground": "gnd"
    },
    {
      "id": "44_190014",
      "bus1": "44_MVLV36004",
      "bus2": "44_MVLV36014",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.955202506597906, 49.256762598595735],
          [3.955189303378438, 49.256752253782544],
          [3.955176100447005, 49.2567419179501],
          [3.955174298671616, 49.25674050445221],
          [3.955225738651062, 49.256675019989466],
          [3.95527986370852, 49.25669135486877],
          [3.955288026104357, 49.25668853992642],
          [3.955289451313032, 49.25668845780087],
          [3.955309967723616, 49.25668732740017]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.015006644847909426,
      "ground": "gnd"
    },
    {
      "id": "44_115900",
      "bus1": "44_MVLV36004",
      "bus2": "44_MVLV46617",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.955202506597906, 49.256762598595735],
          [3.95522258960316, 49.25676558076287],
          [3.955242091460446, 49.25676754633409],
          [3.95530848621071, 49.25674842679432],
          [3.956699439756914, 49.25716696460625],
          [3.956731722674484, 49.25722947736693],
          [3.956643883903307, 49.25731616704147],
          [3.95624993905938, 49.257805050748516],
          [3.956477737386602, 49.2579133067684],
          [3.956694625123102, 49.25803168434208],
          [3.956860440114456, 49.258133030175884],
          [3.956839405388783, 49.258267622213936],
          [3.956338187951003, 49.258705078879366],
          [3.955826546812491, 49.25888894806652],
          [3.954869659446393, 49.25937654114809],
          [3.954814501893525, 49.25940208675101],
          [3.954812233378422, 49.25942380105403]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.46763719246485447,
      "ground": "gnd"
    },
    {
      "id": "44_191203",
      "bus1": "44_MVLV46617",
      "bus2": "44_MVBus31873",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.954812233378422, 49.25942380105403],
          [3.954781585771968, 49.259425876701634],
          [3.95474146639722, 49.25942843948666],
          [3.954707567682899, 49.25943060387708],
          [3.95471236689266, 49.2594055395486],
          [3.95471236689266, 49.2594055395486]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.008222768386647544,
      "ground": "gnd"
    },
    {
      "id": "44_20014",
      "bus1": "44_MVBus31873",
      "bus2": "44_MVBus31874",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.95471236689266, 49.2594055395486],
          [3.95471236689266, 49.2594055395486],
          [3.953348922292664, 49.25979129608209],
          [3.953348922292664, 49.25979129608209]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.10812200463437907,
      "ground": "gnd"
    },
    {
      "id": "44_17006",
      "bus1": "44_MVBus31874",
      "bus2": "44_MVLV60464",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.953348922292664, 49.25979129608209],
          [3.953348922292664, 49.25979129608209],
          [3.952061608012798, 49.260073210022874],
          [3.952041727920061, 49.26007672161004]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.09881012410520819,
      "ground": "gnd"
    },
    {
      "id": "44_15753",
      "bus1": "44_MVBus31874",
      "bus2": "44_MVBus31875",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.953348922292664, 49.25979129608209],
          [3.9519380651758, 49.26100710921228],
          [3.950481254043847, 49.261757426439935],
          [3.947885783045819, 49.26397983365516],
          [3.9462434086897, 49.265193341612],
          [3.945519521020598, 49.26617488767935],
          [3.945775899194077, 49.26731607671637],
          [3.946007381423869, 49.26814939223382],
          [3.945673347413658, 49.27014638587382],
          [3.944995825923476, 49.27168943512264],
          [3.944731983325126, 49.272871421518865]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 1.6746222654724163,
      "ground": "gnd"
    },
    {
      "id": "44_99741",
      "bus1": "44_MVBus31875",
      "bus2": "44_MVBus31876",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.944731983325126, 49.272871421518865],
          [3.944731983325126, 49.272871421518865],
          [3.944765650345915, 49.27289579906176],
          [3.944575215971331, 49.27354479847761],
          [3.944470689351791, 49.273644380126264],
          [3.94461408215084, 49.273724403567215],
          [3.944464843828824, 49.2743497113736],
          [3.944452959023808, 49.27438247195192],
          [3.944406963977457, 49.274403935566],
          [3.944370847217573, 49.27440181327036],
          [3.944370847217573, 49.27440181327036]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.1851820076968461,
      "ground": "gnd"
    },
    {
      "id": "44_15757",
      "bus1": "44_MVBus31873",
      "bus2": "44_MVBus31877",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.95471236689266, 49.2594055395486],
          [3.95471236689266, 49.2594055395486],
          [3.955674692334609, 49.25904394198202],
          [3.955674692334609, 49.25904394198202]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.08077188448258393,
      "ground": "gnd"
    },
    {
      "id": "44_15759",
      "bus1": "44_MVBus31877",
      "bus2": "44_MVLV36006",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.955674692334609, 49.25904394198202],
          [3.955674692334609, 49.25904394198202],
          [3.957055690897511, 49.259297865670455],
          [3.958152355707564, 49.25911699815647],
          [3.95817204244216, 49.259113038845676]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.18673918929633795,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch587810",
      "bus1": "44_MVLV36006_LV",
      "bus2": "44_LVBus465736",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.95817204244216, 49.259113038845676],
          [3.95816988980578, 49.25909963353367],
          [3.95816988980578, 49.25909963353367],
          [3.958166863633798, 49.25908073147185],
          [3.958166863633798, 49.25908073147185]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0021136977576659186,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch748326",
      "bus1": "44_LVBus465736",
      "bus2": "44_LVBus465740",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.958166863633798, 49.25908073147185],
          [3.958166863633798, 49.25908073147185],
          [3.958189018492404, 49.2590858148924],
          [3.958206463960027, 49.25915663321335],
          [3.958271985168748, 49.25920596293616],
          [3.958318310013624, 49.259240841562104],
          [3.958515395752664, 49.25938924573161],
          [3.958527757757422, 49.25939855913786],
          [3.958556477296114, 49.259394558578244],
          [3.958556477296114, 49.259394558578244]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04747352764689903,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch571977",
      "bus1": "44_LVBus465736",
      "bus2": "44_LVBus465737",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.958166863633798, 49.25908073147185],
          [3.958166863633798, 49.25908073147185],
          [3.958163325755094, 49.25905387453397],
          [3.958163199098866, 49.25905290573359],
          [3.958173553618065, 49.25904863217909],
          [3.958177728078593, 49.25904691332956],
          [3.958183542414247, 49.25904451633044],
          [3.958183542414247, 49.25904451633044]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004856356348777235,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch352188",
      "bus1": "44_LVBus465737",
      "bus2": "44_LVBus465738",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.958183542414247, 49.25904451633044],
          [3.958183542414247, 49.25904451633044],
          [3.958061904915, 49.25900288203701],
          [3.95799173176633, 49.25897886631277],
          [3.957908118305658, 49.25891655311769],
          [3.957892006249348, 49.258904558492475],
          [3.95788999563832, 49.25890305799507],
          [3.957887478802217, 49.25890117792839],
          [3.957887478802217, 49.25890117792839]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.027255582651285533,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch738329",
      "bus1": "44_LVBus465738",
      "bus2": "44_LVBus465739",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.957887478802217, 49.25890117792839],
          [3.957887478802217, 49.25890117792839],
          [3.957795195227018, 49.258853009258075],
          [3.957782000882035, 49.25884385079734],
          [3.957623629354171, 49.25873399461735],
          [3.957542554493869, 49.25868075890477],
          [3.957491888150095, 49.25864749322255],
          [3.957386265401973, 49.25857813515012],
          [3.957380351932329, 49.25856562531135],
          [3.957377281812471, 49.25855577294179],
          [3.957409919539671, 49.25854542039638],
          [3.957412464637124, 49.258547327050216],
          [3.957414194522726, 49.258548633650015],
          [3.957416964858069, 49.25855071698652],
          [3.957416964858069, 49.25855071698652]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0572600843846972,
      "ground": "gnd"
    },
    {
      "id": "44_15758",
      "bus1": "44_MVBus31877",
      "bus2": "44_MVLV11529",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.955674692334609, 49.25904394198202],
          [3.956760589698156, 49.25811478813046],
          [3.957787966499705, 49.25794654082128],
          [3.959609532742692, 49.257206563907324],
          [3.962299456848735, 49.256802198255535],
          [3.963960779531282, 49.25637558956089],
          [3.963980479628407, 49.256371665031786]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.6940734483309456,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch187259",
      "bus1": "44_MVLV11529_LV",
      "bus2": "44_LVBus465602",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.963980479628407, 49.256371665031786],
          [3.96396092024772, 49.25636745509309],
          [3.96396092024772, 49.25636745509309],
          [3.963909900005043, 49.256356473744255],
          [3.963909900005043, 49.256356473744255]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.003909689662782366,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch329247",
      "bus1": "44_LVBus465602",
      "bus2": "44_LVBus465605",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.963909900005043, 49.256356473744255],
          [3.963909900005043, 49.256356473744255],
          [3.964029083684362, 49.25655357069171],
          [3.964029083684362, 49.25655357069171]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02357463029106277,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch577295",
      "bus1": "44_LVBus465605",
      "bus2": "44_LVBus465606",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.964029083684362, 49.25655357069171],
          [3.964029083684362, 49.25655357069171],
          [3.964415907011129, 49.2564716360725],
          [3.965184236656133, 49.25626830463195],
          [3.965214175304079, 49.25626038585978],
          [3.96523134783675, 49.25623387701093],
          [3.96523134783675, 49.25623387701093]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09547890161259297,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch323805",
      "bus1": "44_LVBus465605",
      "bus2": "44_LVBus465607",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.964029083684362, 49.25655357069171],
          [3.964029083684362, 49.25655357069171],
          [3.963764484842075, 49.25661852545992],
          [3.963845156715947, 49.25682118595274],
          [3.963845156715947, 49.25682118595274]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.043862924946196445,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch461985",
      "bus1": "44_LVBus465607",
      "bus2": "44_LVBus465608",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.963845156715947, 49.25682118595274],
          [3.963845156715947, 49.25682118595274],
          [3.962644910354037, 49.25713678515037],
          [3.962644910354037, 49.25713678515037]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09415801744733811,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch617858",
      "bus1": "44_LVBus465608",
      "bus2": "44_LVBus465609",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.962644910354037, 49.25713678515037],
          [3.962644910354037, 49.25713678515037],
          [3.962347990805184, 49.25721743322453],
          [3.962259891957393, 49.25729603405153],
          [3.962253448906955, 49.25751738953976],
          [3.962229859650053, 49.25793769887756],
          [3.962229859650053, 49.25793769887756]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10564145842428252,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch318536",
      "bus1": "44_LVBus465609",
      "bus2": "44_LVBus465610",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.962229859650053, 49.25793769887756],
          [3.962229859650053, 49.25793769887756],
          [3.962088783470449, 49.25884385824688],
          [3.962088783470449, 49.25884385824688]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10130014825049641,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch346878",
      "bus1": "44_LVBus465610",
      "bus2": "44_LVBus465611",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.962088783470449, 49.25884385824688],
          [3.962088783470449, 49.25884385824688],
          [3.961925337898633, 49.25959280904493],
          [3.961925337898633, 49.25959280904493]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08413977952282524,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch679057",
      "bus1": "44_LVBus465611",
      "bus2": "44_LVBus465612",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.961925337898633, 49.25959280904493],
          [3.961925337898633, 49.25959280904493],
          [3.961927777204842, 49.25959700852333],
          [3.961967355484084, 49.25966507337949],
          [3.961974164701689, 49.259676780078046],
          [3.962287716707897, 49.26021600215397],
          [3.962287716707897, 49.26021600215397]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07415806570969358,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch519912",
      "bus1": "44_LVBus465612",
      "bus2": "44_LVBus465613",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.962287716707897, 49.26021600215397],
          [3.962287716707897, 49.26021600215397],
          [3.962360625742057, 49.26029212534998],
          [3.96286313055537, 49.26081682556734],
          [3.962852906493031, 49.26092159956203],
          [3.962812117143401, 49.26092775061977],
          [3.962812117143401, 49.26092775061977]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0935851420822654,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch554715",
      "bus1": "44_LVBus465613",
      "bus2": "44_LVBus465614",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.962812117143401, 49.26092775061977],
          [3.962812117143401, 49.26092775061977],
          [3.962821226802972, 49.26093447469012],
          [3.962814408433391, 49.2609698109957],
          [3.962814408433391, 49.2609698109957]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004960586827573607,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch685364",
      "bus1": "44_LVBus465614",
      "bus2": "44_LVBus465615",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.962814408433391, 49.2609698109957],
          [3.962814408433391, 49.2609698109957],
          [3.962813745202037, 49.26099442423087],
          [3.962813745202037, 49.26099442423087]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0027377814747977097,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch751043",
      "bus1": "44_LVBus465615",
      "bus2": "44_LVBus465616",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.962813745202037, 49.26099442423087],
          [3.962813745202037, 49.26099442423087],
          [3.962771083904525, 49.260971341528894],
          [3.962771083904525, 49.260971341528894]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.00402900048030588,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch301162",
      "bus1": "44_LVBus465616",
      "bus2": "44_LVBus465617",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.962771083904525, 49.260971341528894],
          [3.962771083904525, 49.260971341528894],
          [3.962706143107827, 49.260942746571466],
          [3.962692548049383, 49.260959168838774],
          [3.962621848854272, 49.26104458802866],
          [3.962144432211319, 49.26132304922813],
          [3.962144432211319, 49.26132304922813]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06512608975996013,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch732268",
      "bus1": "44_LVBus465617",
      "bus2": "44_LVBus465618",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.962144432211319, 49.26132304922813],
          [3.962144432211319, 49.26132304922813],
          [3.962045765400705, 49.261385509611955],
          [3.961737918420287, 49.26158040134891],
          [3.961760194181191, 49.2617035162739],
          [3.961760777868516, 49.261706779349154],
          [3.961666056921552, 49.261785954211774],
          [3.961666056921552, 49.261785954211774]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06650357817745547,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch467892",
      "bus1": "44_LVBus465618",
      "bus2": "44_LVBus465619",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.961666056921552, 49.261785954211774],
          [3.961666056921552, 49.261785954211774],
          [3.961576620135277, 49.26171779156378],
          [3.960872356681056, 49.2611995911207],
          [3.960867882881121, 49.261196182986296],
          [3.960867882881121, 49.261196182986296]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08762293627055703,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch183984",
      "bus1": "44_LVBus465602",
      "bus2": "44_LVBus465603",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.963909900005043, 49.256356473744255],
          [3.963909900005043, 49.256356473744255],
          [3.962811574947573, 49.25601221634396],
          [3.962811574947573, 49.25601221634396]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08864764804951063,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch032486",
      "bus1": "44_LVBus465603",
      "bus2": "44_LVBus465604",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.962811574947573, 49.25601221634396],
          [3.962811574947573, 49.25601221634396],
          [3.962034708812081, 49.25576363968394],
          [3.962022740076671, 49.25575981188551],
          [3.962022740076671, 49.25575981188551]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0639181036609242,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch057464",
      "bus1": "44_LVBus465602",
      "bus2": "44_LVBus465620",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.963909900005043, 49.256356473744255],
          [3.963909900005043, 49.256356473744255],
          [3.964231640074585, 49.256279061568414],
          [3.964231640074585, 49.256279061568414]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.024953487073395685,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch477645",
      "bus1": "44_MVLV36004_LV",
      "bus2": "44_LVBus465723",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.955202506597906, 49.256762598595735],
          [3.955198028713645, 49.256749440240945],
          [3.955198028713645, 49.256749440240945],
          [3.9551872865549, 49.25671783675978],
          [3.954965341300656, 49.25665440354654],
          [3.954687127170851, 49.256571922910375],
          [3.95456208627, 49.2565348510482],
          [3.954380796050246, 49.25648110399962],
          [3.954368642661427, 49.256477502591],
          [3.953999421508057, 49.256364858163835],
          [3.953999421508057, 49.256364858163835]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09856872402801288,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch479103",
      "bus1": "44_LVBus465723",
      "bus2": "44_LVBus465724",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.953999421508057, 49.256364858163835],
          [3.953999421508057, 49.256364858163835],
          [3.954021108757988, 49.256355561691294],
          [3.95403187718001, 49.25630683700175],
          [3.95402846934344, 49.256287095245995],
          [3.953975790921465, 49.256231173932704],
          [3.953975790921465, 49.256231173932704]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.016878493718743694,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch617860",
      "bus1": "44_LVBus465724",
      "bus2": "44_LVBus465725",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.953975790921465, 49.256231173932704],
          [3.953975790921465, 49.256231173932704],
          [3.953849314459906, 49.25612483682778],
          [3.953782191138806, 49.25606839117518],
          [3.953718552587461, 49.25601143124547],
          [3.95360807156084, 49.25591253462279],
          [3.95360807156084, 49.25591253462279]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04441626395334021,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch477709",
      "bus1": "44_LVBus465725",
      "bus2": "44_LVBus465726",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.95360807156084, 49.25591253462279],
          [3.95360807156084, 49.25591253462279],
          [3.953561164312298, 49.25589386417872],
          [3.953477471115952, 49.25586055649261],
          [3.953445828935632, 49.255847961725905],
          [3.953443882617305, 49.25584718817183],
          [3.953350430266949, 49.25581000401173],
          [3.953341588240741, 49.255806483699125],
          [3.953314867509711, 49.255795844503396],
          [3.953254419468089, 49.255771784880835],
          [3.953161748795733, 49.25573587507691],
          [3.953114510096825, 49.2557175683734],
          [3.953081822626737, 49.25570490671461],
          [3.952973600846658, 49.25566297876234],
          [3.952972780761626, 49.25566265731669],
          [3.952967694167703, 49.255660685948015],
          [3.952967694167703, 49.255660685948015]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.054385474169390616,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch552405",
      "bus1": "44_LVBus465726",
      "bus2": "44_LVBus465729",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.952967694167703, 49.255660685948015],
          [3.952967694167703, 49.255660685948015],
          [3.952996259902094, 49.255609915401024],
          [3.953015589116286, 49.25557146356781],
          [3.953015589116286, 49.25557146356781]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01051913528376604,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch397768",
      "bus1": "44_LVBus465726",
      "bus2": "44_LVBus465727",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.952967694167703, 49.255660685948015],
          [3.952967694167703, 49.255660685948015],
          [3.952943816324925, 49.25565182360144],
          [3.952836942400823, 49.255612150891565],
          [3.952720567265869, 49.25556370067219],
          [3.952671323983062, 49.255543192203],
          [3.952661405927549, 49.2555390662797],
          [3.952661405927549, 49.2555390662797]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0260867788099584,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch669339",
      "bus1": "44_LVBus465727",
      "bus2": "44_LVBus465728",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.952661405927549, 49.2555390662797],
          [3.952661405927549, 49.2555390662797],
          [3.952654914739144, 49.25553652071992],
          [3.952543104845445, 49.25549266372622],
          [3.952390082017748, 49.25543262912749],
          [3.952120802414928, 49.25532699058132],
          [3.952119329194961, 49.255326417320866],
          [3.952049804590585, 49.255342899362404],
          [3.952030249771207, 49.25534752988829],
          [3.952030249771207, 49.25534752988829]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.052902348120172825,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch424185",
      "bus1": "44_LVBus465724",
      "bus2": "44_LVBus465730",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.953975790921465, 49.256231173932704],
          [3.953975790921465, 49.256231173932704],
          [3.954095628600645, 49.256198008243835],
          [3.954125407631064, 49.256184091605334],
          [3.95424371061457, 49.256020529234846],
          [3.954269482111543, 49.25600141861119],
          [3.954269482111543, 49.25600141861119]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03509609472361187,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch740678",
      "bus1": "44_LVBus465730",
      "bus2": "44_LVBus465731",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.954269482111543, 49.25600141861119],
          [3.954269482111543, 49.25600141861119],
          [3.954288829386272, 49.25600459057334],
          [3.954294213189491, 49.25600247812993],
          [3.954388056678035, 49.25596565464463],
          [3.954407001890586, 49.25595822824979],
          [3.954466583570861, 49.25592243267518],
          [3.954486618834636, 49.25591038163373],
          [3.95454683350376, 49.25587420006119],
          [3.9547050836181, 49.25577911292771],
          [3.954937785823461, 49.255683246303526],
          [3.955002825774189, 49.25565645294442],
          [3.955109346249809, 49.255616789005295],
          [3.955109346249809, 49.255616789005295]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07546900565335579,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch362391",
      "bus1": "44_LVBus465730",
      "bus2": "44_LVBus465732",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.954269482111543, 49.25600141861119],
          [3.954269482111543, 49.25600141861119],
          [3.954210365946561, 49.25602408790577],
          [3.954150734937445, 49.25600594863317],
          [3.954156256091185, 49.255998164030814],
          [3.954156256091185, 49.255998164030814]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.010728825801526742,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch573027",
      "bus1": "44_LVBus465732",
      "bus2": "44_LVBus465733",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.954156256091185, 49.255998164030814],
          [3.954156256091185, 49.255998164030814],
          [3.95416027735391, 49.25600292645451],
          [3.95417893864794, 49.2560087316604],
          [3.954200620945762, 49.25597004124285],
          [3.954189274347653, 49.255966770418844],
          [3.954189274347653, 49.255966770418844]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.007595085823929212,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch484473",
      "bus1": "44_LVBus465733",
      "bus2": "44_LVBus465734",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.954189274347653, 49.255966770418844],
          [3.954189274347653, 49.255966770418844],
          [3.954175056945394, 49.25596170509467],
          [3.954198145223675, 49.255883914588004],
          [3.954281486624648, 49.255603139570766],
          [3.954281486624648, 49.255603139570766]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.041801770299729785,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch740030",
      "bus1": "44_MVLV36004_LV",
      "bus2": "44_LVBus465711",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.955202506597906, 49.256762598595735],
          [3.955200388818355, 49.256776007653926],
          [3.955200388818355, 49.256776007653926],
          [3.955196818289715, 49.25679865617628],
          [3.955198345954875, 49.25680313767494],
          [3.955205475623291, 49.25681112912892],
          [3.955135232370024, 49.256931746051734],
          [3.955100471286498, 49.25700329589355],
          [3.955046992688419, 49.257090392685114],
          [3.955002875653603, 49.25711244670467],
          [3.955002875653603, 49.25711244670467]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.041258462333877456,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch679108",
      "bus1": "44_LVBus465711",
      "bus2": "44_LVBus465712",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.955002875653603, 49.25711244670467],
          [3.955002875653603, 49.25711244670467],
          [3.955005607188785, 49.25711461149652],
          [3.955007240620779, 49.25711591044568],
          [3.955024038831839, 49.25712924414324],
          [3.954952380415865, 49.25724898137239],
          [3.954898834410896, 49.25734005987781],
          [3.954877136979199, 49.257376962316336],
          [3.954875599339049, 49.257379580067926],
          [3.954875599339049, 49.257379580067926]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03228595225326995,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch738391",
      "bus1": "44_LVBus465712",
      "bus2": "44_LVBus465713",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.954875599339049, 49.257379580067926],
          [3.954875599339049, 49.257379580067926],
          [3.954838242630298, 49.25736823093025],
          [3.954825795160525, 49.25736445380828],
          [3.954669659533631, 49.25731701783815],
          [3.954654896867914, 49.25731252605486],
          [3.954395362297229, 49.25723433096385],
          [3.954395362297229, 49.25723433096385]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.038510291830806495,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch539185",
      "bus1": "44_LVBus465713",
      "bus2": "44_LVBus465714",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.954395362297229, 49.25723433096385],
          [3.954395362297229, 49.25723433096385],
          [3.954188256052621, 49.25716258174405],
          [3.954161128481455, 49.25715343993529],
          [3.95409027748131, 49.257129556889346],
          [3.954019773579132, 49.25710579493145],
          [3.953860324909262, 49.25705205829051],
          [3.953831649370025, 49.25705786338647],
          [3.953831649370025, 49.25705786338647]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04609297933393964,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch559212",
      "bus1": "44_LVBus465714",
      "bus2": "44_LVBus465715",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.953831649370025, 49.25705786338647],
          [3.953831649370025, 49.25705786338647],
          [3.953846949524025, 49.25703710572158],
          [3.953752000433818, 49.25699518833889],
          [3.953740625720462, 49.256990156551765],
          [3.953649588901888, 49.25694996564663],
          [3.953647556246249, 49.25694906745209],
          [3.953593772597184, 49.25692655370772],
          [3.953546221357279, 49.2569066428547],
          [3.953516588855538, 49.256894236704284],
          [3.953462828702096, 49.2569309777548],
          [3.953434762637846, 49.25691337441622],
          [3.953434762637846, 49.25691337441622]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.039876266364220626,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch489196",
      "bus1": "44_LVBus465715",
      "bus2": "44_LVBus465719",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.953434762637846, 49.25691337441622],
          [3.953434762637846, 49.25691337441622],
          [3.953501963102133, 49.25686745709653],
          [3.953523114271778, 49.25684197476531],
          [3.95363519186346, 49.25673966626042],
          [3.95363519186346, 49.25673966626042]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0242978983321999,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch679059",
      "bus1": "44_LVBus465719",
      "bus2": "44_LVBus465720",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.95363519186346, 49.25673966626042],
          [3.95363519186346, 49.25673966626042],
          [3.953575058095887, 49.25673219114496],
          [3.953538340000884, 49.256711873733494],
          [3.953512896160358, 49.25669819800894],
          [3.953512896160358, 49.25669819800894]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01035233063149662,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch571982",
      "bus1": "44_LVBus465719",
      "bus2": "44_LVBus465721",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.95363519186346, 49.25673966626042],
          [3.95363519186346, 49.25673966626042],
          [3.953676192838669, 49.25670364519532],
          [3.953750005314615, 49.256638803499044],
          [3.953903668620346, 49.256503826567766],
          [3.954002445876628, 49.25641518523002],
          [3.954014160664852, 49.25639523967549],
          [3.953995926205671, 49.256383803311834],
          [3.953995926205671, 49.256383803311834]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04912639055802929,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch451106",
      "bus1": "44_LVBus465715",
      "bus2": "44_LVBus465716",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.953434762637846, 49.25691337441622],
          [3.953434762637846, 49.25691337441622],
          [3.953430200454213, 49.256916733820596],
          [3.953316142845835, 49.25700062904699],
          [3.953307018164606, 49.25700733886373],
          [3.953258993359491, 49.25704267259625],
          [3.953206576654047, 49.2570784878175],
          [3.95312287997051, 49.257152124984366],
          [3.953089815240222, 49.257180337753006],
          [3.953089815240222, 49.257180337753006]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.038925917264868645,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch331358",
      "bus1": "44_LVBus465716",
      "bus2": "44_LVBus465717",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.953089815240222, 49.257180337753006],
          [3.953089815240222, 49.257180337753006],
          [3.952863850259785, 49.25738735920671],
          [3.952726635531657, 49.25753390305601],
          [3.952599727860267, 49.25752745238175],
          [3.952599727860267, 49.25752745238175]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.056677026688142305,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch673333",
      "bus1": "44_LVBus465717",
      "bus2": "44_LVBus465718",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.952599727860267, 49.25752745238175],
          [3.952599727860267, 49.25752745238175],
          [3.952846447643926, 49.25761599628563],
          [3.952784864697436, 49.25769043168364],
          [3.952681356739438, 49.25780736125809],
          [3.9527470992617, 49.25787619107358],
          [3.95363842633325, 49.25816194378077],
          [3.95373767301553, 49.2581937657275],
          [3.953811979599191, 49.25819957606541],
          [3.954848183909718, 49.25854709788346],
          [3.955022817996432, 49.25842705969852],
          [3.955022817996432, 49.25842705969852]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.24288083162803048,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch404933",
      "bus1": "44_MVLV36004_LV",
      "bus2": "44_LVBus465704",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.955202506597906, 49.256762598595735],
          [3.955219001815079, 49.256754531154876],
          [3.955219001815079, 49.256754531154876],
          [3.955230899917874, 49.25674870936521],
          [3.955255001861119, 49.25675375807545],
          [3.955691300937866, 49.25688449966157],
          [3.955725988727141, 49.256894806194865],
          [3.956137474495857, 49.25701266217414],
          [3.956137474495857, 49.25701266217414]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07332332921689476,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch738395",
      "bus1": "44_LVBus465704",
      "bus2": "44_LVBus465705",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.956137474495857, 49.25701266217414],
          [3.956137474495857, 49.25701266217414],
          [3.956453666172835, 49.257112967808496],
          [3.956659380814597, 49.25717051573144],
          [3.956693993736453, 49.2572207038875],
          [3.956693993736453, 49.2572207038875]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04798710653646847,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch748384",
      "bus1": "44_LVBus465705",
      "bus2": "44_LVBus465706",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.956693993736453, 49.2572207038875],
          [3.956693993736453, 49.2572207038875],
          [3.956675046465064, 49.257244629378334],
          [3.956589002766066, 49.25733731555242],
          [3.956513302332561, 49.257417541930685],
          [3.956487739632661, 49.25745591666616],
          [3.956337798477028, 49.25765794675054],
          [3.956307810274217, 49.25769835812988],
          [3.956247862884733, 49.25774741416471],
          [3.956105370616355, 49.25777449841311],
          [3.956105370616355, 49.25777449841311]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07796485897184163,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch617857",
      "bus1": "44_LVBus465706",
      "bus2": "44_LVBus465709",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.956105370616355, 49.25777449841311],
          [3.956105370616355, 49.25777449841311],
          [3.956195010070862, 49.25781162405139],
          [3.956265251933349, 49.257839207423615],
          [3.956290207305267, 49.25784605064295],
          [3.956312050172594, 49.257857815380916],
          [3.956479068956468, 49.25794773299145],
          [3.956534723002673, 49.25796853079747],
          [3.956573159445145, 49.25799146605226],
          [3.956718034606475, 49.25807791698336],
          [3.956773863823801, 49.25811123910904],
          [3.956796839030472, 49.2581249474698],
          [3.95679584178518, 49.258130334693035],
          [3.956795172474746, 49.25813392923098],
          [3.956793871910576, 49.258141018944784],
          [3.956792170409935, 49.258150198874446],
          [3.956792170409935, 49.258150198874446]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06676926790252567,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch380821",
      "bus1": "44_LVBus465706",
      "bus2": "44_LVBus465707",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.956105370616355, 49.25777449841311],
          [3.956105370616355, 49.25777449841311],
          [3.956099317974164, 49.25777237846006],
          [3.955872785614423, 49.25767332451276],
          [3.955698250191342, 49.2576092889415],
          [3.955496255873585, 49.25753518151058],
          [3.95549026963841, 49.257532988741474],
          [3.95549026963841, 49.257532988741474]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05225156582244488,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch424186",
      "bus1": "44_LVBus465707",
      "bus2": "44_LVBus465708",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.95549026963841, 49.257532988741474],
          [3.95549026963841, 49.257532988741474],
          [3.955452048519559, 49.25752297242783],
          [3.95541710808546, 49.25751381047486],
          [3.955285126753004, 49.25747921432295],
          [3.95521021829196, 49.25745905303441],
          [3.954957925948231, 49.25739116752656],
          [3.954957925948231, 49.25739116752656]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0418387210851501,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch645898",
      "bus1": "44_MVLV36004_LV",
      "bus2": "44_LVBus465702",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.955202506597906, 49.256762598595735],
          [3.955215034417056, 49.256773293993014],
          [3.955215034417056, 49.256773293993014],
          [3.955233614232116, 49.25678914674034],
          [3.955230881664658, 49.25680047029867],
          [3.955225139347896, 49.25682434328006],
          [3.955225139347896, 49.25682434328006]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006184778585168709,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch318541",
      "bus1": "44_MVLV28093_LV",
      "bus2": "44_LVBus465698",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.957513910942881, 49.25604810826443],
          [3.957528801533878, 49.25603880409106],
          [3.957528801533878, 49.25603880409106],
          [3.957561032961813, 49.25601866194233],
          [3.957585226339331, 49.255950830525535],
          [3.957612623505969, 49.25587401451398],
          [3.957606262057006, 49.25577367916049],
          [3.957606786714464, 49.25572499358757],
          [3.957607318224213, 49.255659539586404],
          [3.957652795649644, 49.25559186996304],
          [3.957652795649644, 49.25559186996304]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.051847888413314086,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch739976",
      "bus1": "44_LVBus465698",
      "bus2": "44_LVBus465699",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.957652795649644, 49.25559186996304],
          [3.957652795649644, 49.25559186996304],
          [3.957657884394711, 49.25550592865901],
          [3.957627823280711, 49.25535580606774],
          [3.957570726044829, 49.25524515677177],
          [3.957504945868257, 49.25516695723733],
          [3.957411666432089, 49.25502859767103],
          [3.957411666432089, 49.25502859767103]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.066140030893312,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch310824",
      "bus1": "44_LVBus465699",
      "bus2": "44_LVBus465700",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.957411666432089, 49.25502859767103],
          [3.957411666432089, 49.25502859767103],
          [3.957369142163496, 49.254934268172725],
          [3.956950974314484, 49.254779492215285],
          [3.95661094116509, 49.25465362927238],
          [3.956573298728602, 49.254639696482876],
          [3.956549179804308, 49.25461664880579],
          [3.956561855019984, 49.254584091261655],
          [3.956561855019984, 49.254584091261655]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08433835731212896,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch629617",
      "bus1": "44_MVLV28093_LV",
      "bus2": "44_LVBus465694",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.957513910942881, 49.25604810826443],
          [3.957503083323899, 49.256059568177996],
          [3.957503083323899, 49.256059568177996],
          [3.957466987029012, 49.256097779920324],
          [3.957430890397341, 49.256135982668035],
          [3.957403682113087, 49.256164791567045],
          [3.957424293868978, 49.25624814814433],
          [3.957431194583778, 49.25625409370311],
          [3.957531279541449, 49.256390078706076],
          [3.957731606698157, 49.2564923501916],
          [3.957733315023318, 49.25649384579065],
          [3.957902875586077, 49.25655383894887],
          [3.957902875586077, 49.25655383894887]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07350022240396577,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch571979",
      "bus1": "44_LVBus465694",
      "bus2": "44_LVBus465695",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.957902875586077, 49.25655383894887],
          [3.957902875586077, 49.25655383894887],
          [3.957977006143358, 49.256629454169975],
          [3.957991829479746, 49.256644575448725],
          [3.957999687202463, 49.25667825754739],
          [3.958033920404901, 49.25678560295036],
          [3.958049161803022, 49.256845766576035],
          [3.958010563948213, 49.25702322700485],
          [3.957924291402207, 49.257119889198414],
          [3.957923306480835, 49.25712087301684],
          [3.957825297553871, 49.25721847547346],
          [3.957756639319071, 49.25728685355407],
          [3.957643780597894, 49.25733933885845],
          [3.957643780597894, 49.25733933885845]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09944146629623002,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch599008",
      "bus1": "44_LVBus465695",
      "bus2": "44_LVBus465696",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.957643780597894, 49.25733933885845],
          [3.957643780597894, 49.25733933885845],
          [3.957481538028153, 49.25737874206637],
          [3.957441751236638, 49.25738570454246],
          [3.957242188586758, 49.25735526721008],
          [3.956972319555843, 49.25728603267711],
          [3.956944527214946, 49.25727890439527],
          [3.956816734976909, 49.25724612249349],
          [3.956816734976909, 49.25724612249349]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06377556362177848,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch738330",
      "bus1": "44_MVLV28093_LV",
      "bus2": "44_LVBus465691",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.957513910942881, 49.25604810826443],
          [3.957518908040548, 49.25603503768252],
          [3.957518908040548, 49.25603503768252],
          [3.957547215070243, 49.25596095020935],
          [3.957580963988848, 49.25587266284856],
          [3.957575587033662, 49.2557961547028],
          [3.957558417932837, 49.25572750703166],
          [3.957423417892939, 49.25567543979386],
          [3.957399514710262, 49.25567755985668],
          [3.957293436444405, 49.255700712144424],
          [3.957157193918286, 49.25568152408415],
          [3.957081821551445, 49.255655295516824],
          [3.957045166470165, 49.2555921228989],
          [3.957045166470165, 49.2555921228989]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08004613184091605,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch431858",
      "bus1": "44_LVBus465691",
      "bus2": "44_LVBus465692",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.957045166470165, 49.2555921228989],
          [3.957045166470165, 49.2555921228989],
          [3.956984195285782, 49.255534517555255],
          [3.956960003566699, 49.25552268578873],
          [3.956850060060245, 49.255468904716324],
          [3.95677330183344, 49.25543135402453],
          [3.956697791405166, 49.255409440479006],
          [3.956559766475161, 49.255369373803234],
          [3.956547227548919, 49.2553657328855],
          [3.956256520130387, 49.255281357640676],
          [3.95613104875916, 49.2552449402128],
          [3.956093501629392, 49.25523404334145],
          [3.956050214468869, 49.25521306945631],
          [3.956071924128818, 49.25517879052658],
          [3.956071924128818, 49.25517879052658]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08914172373116586,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch402092",
      "bus1": "44_MVLV41411_LV",
      "bus2": "44_LVBus465761",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.955843833841424, 49.25394248450038],
          [3.9558487199783, 49.25396207151536],
          [3.9558487199783, 49.25396207151536],
          [3.955866227200444, 49.254025853380845],
          [3.955866227200444, 49.254025853380845]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0072070663104501186,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch617738",
      "bus1": "44_LVBus465761",
      "bus2": "44_LVBus465762",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.955866227200444, 49.254025853380845],
          [3.955866227200444, 49.254025853380845],
          [3.955849670083286, 49.25406157248537],
          [3.955838995990769, 49.254073982742405],
          [3.955679031901762, 49.254201607006245],
          [3.955588742064548, 49.254216870587115],
          [3.955539350273471, 49.254225220131076],
          [3.955539350273471, 49.254225220131076]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03459701445865643,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch444740",
      "bus1": "44_MVLV41411_LV",
      "bus2": "44_LVBus465751",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.955843833841424, 49.25394248450038],
          [3.955870119634004, 49.25393452746519],
          [3.955870119634004, 49.25393452746519],
          [3.955944557860233, 49.25385663666176],
          [3.955596023103616, 49.25374040200898],
          [3.955135072234675, 49.25358667317937],
          [3.954769739416642, 49.253485310294685],
          [3.954597671124193, 49.25346079731395],
          [3.954597671124193, 49.25346079731395]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11806192943071532,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch538833",
      "bus1": "44_LVBus465751",
      "bus2": "44_LVBus465752",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.954597671124193, 49.25346079731395],
          [3.954597671124193, 49.25346079731395],
          [3.953773238688739, 49.25322017765895],
          [3.953684111852532, 49.2532509973477],
          [3.953691387911593, 49.25327720207788],
          [3.953691387911593, 49.25327720207788]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0760144608730981,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch601537",
      "bus1": "44_LVBus465752",
      "bus2": "44_LVBus465758",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.953691387911593, 49.25327720207788],
          [3.953691387911593, 49.25327720207788],
          [3.953648369001116, 49.25326729477609],
          [3.953686110228045, 49.253226797389814],
          [3.953686110228045, 49.253226797389814]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008595770251054074,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch565786",
      "bus1": "44_LVBus465758",
      "bus2": "44_LVBus465759",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.953686110228045, 49.253226797389814],
          [3.953686110228045, 49.253226797389814],
          [3.953771695910574, 49.25314492057058],
          [3.953773228221402, 49.25313209450475],
          [3.953780130330437, 49.25307437262284],
          [3.953888249123942, 49.25292721241365],
          [3.954034071232739, 49.25274886483426],
          [3.954128998632087, 49.25263276792012],
          [3.954449804867972, 49.25233046794197],
          [3.954774211834935, 49.2519245786184],
          [3.955113260752543, 49.25150036540591],
          [3.955196797350306, 49.25139585162013],
          [3.955240135157255, 49.25136359046037],
          [3.955552209134993, 49.25120036858417],
          [3.955767919143664, 49.25112271941572],
          [3.955735556048487, 49.25108104636783],
          [3.955869497688005, 49.25100227161949],
          [3.956094031963184, 49.250796421282644],
          [3.956250526975641, 49.25065926334852],
          [3.956340751054497, 49.25056583731575],
          [3.956475442318905, 49.25037015808769],
          [3.956609056082384, 49.25017603884707],
          [3.95670721054011, 49.250196712173526],
          [3.95671361722628, 49.250198333073854],
          [3.95671361722628, 49.250198333073854]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.4175598718447906,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch319946",
      "bus1": "44_LVBus465752",
      "bus2": "44_LVBus465753",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.953691387911593, 49.25327720207788],
          [3.953691387911593, 49.25327720207788],
          [3.953649190393693, 49.25328424976018],
          [3.953638279001859, 49.25328606822733],
          [3.953627361035571, 49.253291607091946],
          [3.953441811266628, 49.25338580282566],
          [3.953407259657039, 49.25343039083068],
          [3.953087800785899, 49.253841043576756],
          [3.952978993153973, 49.253983018109956],
          [3.952976789904203, 49.2539858604804],
          [3.952942356471316, 49.25403030294437],
          [3.952942356471316, 49.25403030294437]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10246279373078422,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch463210",
      "bus1": "44_LVBus465753",
      "bus2": "44_LVBus465754",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.952942356471316, 49.25403030294437],
          [3.952942356471316, 49.25403030294437],
          [3.952873262235785, 49.254121131926475],
          [3.952824483611601, 49.25418525871314],
          [3.95281837944915, 49.25419327577503],
          [3.952757406049321, 49.25427343646718],
          [3.952678133286498, 49.25437763911637],
          [3.95250995028616, 49.25459873674602],
          [3.952260279057437, 49.25497946636356],
          [3.952260279057437, 49.25497946636356]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11670057545606875,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch701724",
      "bus1": "44_LVBus465754",
      "bus2": "44_LVBus465756",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.952260279057437, 49.25497946636356],
          [3.952260279057437, 49.25497946636356],
          [3.952240633292527, 49.254975516293655],
          [3.952235784843944, 49.25495359223779],
          [3.9522259727127, 49.25490913461112],
          [3.952222323059845, 49.254892595145094],
          [3.95210166228261, 49.254732556969586],
          [3.952069616988976, 49.25469005207167],
          [3.951974111733468, 49.25456337353916],
          [3.951974111733468, 49.25456337353916]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.051644173148771524,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch316005",
      "bus1": "44_LVBus465756",
      "bus2": "44_LVBus465757",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.951974111733468, 49.25456337353916],
          [3.951974111733468, 49.25456337353916],
          [3.951979468028932, 49.25454203100885],
          [3.951849879725135, 49.2543612646301],
          [3.951808677818922, 49.25435152991419],
          [3.951808677818922, 49.25435152991419]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.027801523974455268,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch622148",
      "bus1": "44_LVBus465754",
      "bus2": "44_LVBus465755",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.952260279057437, 49.25497946636356],
          [3.952260279057437, 49.25497946636356],
          [3.952253440082203, 49.254987259638455],
          [3.952247276966733, 49.25499427998404],
          [3.952230802603585, 49.25501305834674],
          [3.952137230665189, 49.255119699592356],
          [3.952129914853388, 49.255128047437935],
          [3.952127634993907, 49.255130639205134],
          [3.95208086159419, 49.25518392816915],
          [3.952016129129722, 49.255257686862365],
          [3.951994962422866, 49.255281803266044],
          [3.951994962422866, 49.255281803266044]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03877676482476468,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch327515",
      "bus1": "44_MVLV41411_LV",
      "bus2": "44_LVBus465744",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.955843833841424, 49.25394248450038],
          [3.955846562533736, 49.25392407079051],
          [3.955846562533736, 49.25392407079051],
          [3.955869528392838, 49.253846425200585],
          [3.955382067596382, 49.25368922685434],
          [3.955097198898021, 49.253601570955105],
          [3.954814923491614, 49.25351471513941],
          [3.954733315754647, 49.253517486954195],
          [3.954735027727985, 49.25353917466712],
          [3.954735027727985, 49.25353917466712]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10234150262967899,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch552871",
      "bus1": "44_LVBus465744",
      "bus2": "44_LVBus465745",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.954735027727985, 49.25353917466712],
          [3.954735027727985, 49.25353917466712],
          [3.954693319517331, 49.25354476034273],
          [3.954680956208546, 49.25355977233171],
          [3.954408549036928, 49.253904850621936],
          [3.954408549036928, 49.253904850621936]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04819460232110539,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch449203",
      "bus1": "44_LVBus465745",
      "bus2": "44_LVBus465749",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.954408549036928, 49.253904850621936],
          [3.954408549036928, 49.253904850621936],
          [3.954460981561809, 49.25391679643727],
          [3.95448903701831, 49.25392319385456],
          [3.954737041102578, 49.253979698657304],
          [3.95478131576089, 49.253989786338565],
          [3.954852866269913, 49.2539605508068],
          [3.954948625906101, 49.25386696171303],
          [3.9550057350892, 49.25381114178491],
          [3.955009171391842, 49.25380778850273],
          [3.955009171391842, 49.25380778850273]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05532238026036037,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch387478",
      "bus1": "44_LVBus465745",
      "bus2": "44_LVBus465746",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.954408549036928, 49.253904850621936],
          [3.954408549036928, 49.253904850621936],
          [3.954292493862426, 49.25403146773058],
          [3.954267807691492, 49.25406061040693],
          [3.954284156094177, 49.25405488146892],
          [3.954243214157986, 49.25408964399336],
          [3.954073415053663, 49.25429010637088],
          [3.954077438188898, 49.254300170664585],
          [3.954038822985922, 49.25433341003092],
          [3.953995632936218, 49.25438749622927],
          [3.953917779310257, 49.254500082731326],
          [3.953881818384592, 49.25452998831547],
          [3.953869340734335, 49.25454749093185],
          [3.95376139353141, 49.25469890802299],
          [3.953754093820808, 49.25471910861453],
          [3.953661004870023, 49.25481043205841],
          [3.953674258256993, 49.25483025685871],
          [3.953674258256993, 49.25483025685871]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.12007278016700723,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch750298",
      "bus1": "44_LVBus465746",
      "bus2": "44_LVBus465748",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.953674258256993, 49.25483025685871],
          [3.953674258256993, 49.25483025685871],
          [3.953685724108622, 49.25481549972018],
          [3.953911237964588, 49.25486306241785],
          [3.953911237964588, 49.25486306241785]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.019089322655812625,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch570473",
      "bus1": "44_LVBus465746",
      "bus2": "44_LVBus465747",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.953674258256993, 49.25483025685871],
          [3.953674258256993, 49.25483025685871],
          [3.953635053540261, 49.25482905075736],
          [3.953598847081503, 49.254866004764985],
          [3.95358422897647, 49.25488093017306],
          [3.95354348710929, 49.25492252825189],
          [3.953500656545251, 49.254966248249055],
          [3.953441385346318, 49.255026751362664],
          [3.953348168856899, 49.25512191336582],
          [3.953326747017162, 49.255146626545084],
          [3.953323421539533, 49.25515045455002],
          [3.95328147760612, 49.25519880839653],
          [3.953278854568828, 49.25520183614854],
          [3.953121757851717, 49.25538299406412],
          [3.953064852383861, 49.25545196607094],
          [3.953058782388255, 49.255459326678604],
          [3.953050080685895, 49.255469876900705],
          [3.953044552421527, 49.25547656522954],
          [3.95303704086015, 49.255485670609225],
          [3.953030481188009, 49.25549361292955],
          [3.953027214509152, 49.25549756593978],
          [3.953027214509152, 49.25549756593978]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08941821547356917,
      "ground": "gnd"
    },
    {
      "id": "44_118169",
      "bus1": "44_MVLV15891",
      "bus2": "44_MVLV23310",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.954930074567781, 49.251633613142396],
          [3.954904761653987, 49.25162272165479],
          [3.954888106975234, 49.25161520007885],
          [3.954852305005848, 49.25159903130325],
          [3.954672624986598, 49.2514462611806],
          [3.954864540891047, 49.25096571127906],
          [3.954963051245656, 49.25071061926081],
          [3.955051960639969, 49.25050685142908],
          [3.95519126705206, 49.25019770452932],
          [3.955258198395982, 49.250065925463254],
          [3.955110204490504, 49.249840748254215],
          [3.953840803573208, 49.24956394802954],
          [3.953668101193063, 49.249528002805384],
          [3.953125251683939, 49.249426897197885],
          [3.952822727019613, 49.24937145595145],
          [3.952215519816238, 49.24928751416977],
          [3.951702780333138, 49.24921662205183],
          [3.951111949865579, 49.24914176409675],
          [3.949653603488227, 49.24895698328348],
          [3.948959184226786, 49.248868994367434],
          [3.948452471748318, 49.24881448831343],
          [3.947062328291173, 49.24866268328139],
          [3.946765986996916, 49.248629879180264],
          [3.946661558700962, 49.24853133497386],
          [3.945470893179928, 49.24840204150852],
          [3.945165800504134, 49.24836891048883],
          [3.944590228587873, 49.24830640586463],
          [3.944253929755506, 49.248268658389165],
          [3.94289126336161, 49.248092974047395],
          [3.941651674980729, 49.24789565163879],
          [3.941195257148417, 49.2478203580668],
          [3.940956230578733, 49.24796791857045],
          [3.939944184695881, 49.24780505385676],
          [3.939560498739614, 49.24755598525069],
          [3.938961219482042, 49.24742942878581],
          [3.938938559401639, 49.24742464514553],
          [3.938840743496639, 49.24742103578344],
          [3.93877126357653, 49.24741846783574],
          [3.938683881888182, 49.2474092014579],
          [3.938498014569983, 49.247329862866614],
          [3.937114216288576, 49.24703643270676],
          [3.936896729895317, 49.24699113103738],
          [3.935673853066607, 49.24670539611985],
          [3.934943526307784, 49.24653473608672],
          [3.93346279662139, 49.24613915027278],
          [3.932511271766769, 49.24592664048885],
          [3.929116955884778, 49.24516848214308],
          [3.928446045585733, 49.24506196502435],
          [3.927777703588229, 49.244955850450445],
          [3.927658286813529, 49.24494195063619],
          [3.927393545755685, 49.24492943829447],
          [3.92733382595222, 49.24492367005746],
          [3.927137619069987, 49.24489481014994],
          [3.927063819538228, 49.24488735028488],
          [3.926359513193447, 49.24482447020757],
          [3.926325977250619, 49.244826100714356],
          [3.926272699664127, 49.24482314916305],
          [3.926232599416752, 49.2448082330335],
          [3.92603365374422, 49.244775543522145],
          [3.925895777884218, 49.24473945676288],
          [3.925882175792621, 49.244735898640435],
          [3.925853609768589, 49.24472246511141],
          [3.925487729945324, 49.24467049048462],
          [3.925164852568549, 49.24461673228938],
          [3.924685679057663, 49.24452145858202],
          [3.924449438631756, 49.24446593172457],
          [3.924349468911165, 49.24445501532831],
          [3.924315614119848, 49.24445609234715],
          [3.924127064462978, 49.244498665872705],
          [3.924031221197096, 49.24451249670187],
          [3.923995178253322, 49.24451249726846],
          [3.923966625060415, 49.244504796361454],
          [3.923980295815558, 49.244463440448314],
          [3.923986910492366, 49.244443394448716],
          [3.923988678628272, 49.24442819325807]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 2.5945251701872976,
      "ground": "gnd"
    },
    {
      "id": "44_178561",
      "bus1": "44_MVLV23310",
      "bus2": "44_MVLV32077",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.923988678628272, 49.24442819325807],
          [3.923965111513573, 49.2444397378673],
          [3.923949178556017, 49.24445004022258],
          [3.923899535787478, 49.244482130894994],
          [3.923835571370051, 49.24446821262013],
          [3.923570602055226, 49.24437433328272],
          [3.923351733499961, 49.24431103504375],
          [3.923228245588525, 49.244262506697694],
          [3.923126927102391, 49.24421184290991],
          [3.923032433272828, 49.24417507142989],
          [3.922940770018758, 49.24416198618894],
          [3.922524407768587, 49.244114650919286],
          [3.922301963330857, 49.24408220295464],
          [3.92179217089313, 49.243975074150526],
          [3.921617424192753, 49.24395825989955],
          [3.921500705084761, 49.24394001394291],
          [3.921460201432884, 49.24394000078459],
          [3.921416681441812, 49.24395390224128],
          [3.921366201594034, 49.24398113236956],
          [3.921025755329812, 49.24412000896894],
          [3.920652075034629, 49.24427304532951],
          [3.920594475454707, 49.244291059346594],
          [3.920577590945904, 49.24429633251934],
          [3.920548778300011, 49.24430559129792]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.2720787146605694,
      "ground": "gnd"
    },
    {
      "id": "44_141691",
      "bus1": "44_MVLV32077",
      "bus2": "44_MVBus31870",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.920548778300011, 49.24430559129792],
          [3.920535426988751, 49.24428653695691],
          [3.920526893529116, 49.244274176680456],
          [3.920519236532272, 49.244263089868205],
          [3.920618631195952, 49.244213476615464],
          [3.920618631195952, 49.244213476615464]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.011962468964354454,
      "ground": "gnd"
    },
    {
      "id": "44_37298",
      "bus1": "44_MVBus31870",
      "bus2": "44_MVBus31871",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.920618631195952, 49.244213476615464],
          [3.920618631195952, 49.244213476615464],
          [3.92188718466538, 49.24317768061794],
          [3.92188718466538, 49.24317768061794]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.14765488617172534,
      "ground": "gnd"
    },
    {
      "id": "44_4856",
      "bus1": "44_MVBus31871",
      "bus2": "44_MVBus31872",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.92188718466538, 49.24317768061794],
          [3.92188718466538, 49.24317768061794],
          [3.921611318404052, 49.242792174710665],
          [3.921611318404052, 49.242792174710665]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.04734619961685043,
      "ground": "gnd"
    },
    {
      "id": "44_19727",
      "bus1": "44_MVBus31871",
      "bus2": "44_MVLV22688",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.92188718466538, 49.24317768061794],
          [3.920930028002286, 49.24270981830631],
          [3.920660759633764, 49.24245268182278],
          [3.919178242340421, 49.242286750762695],
          [3.919157955963217, 49.24228448421041]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.23116691607871492,
      "ground": "gnd"
    },
    {
      "id": "44_169727",
      "bus1": "44_MVBus31871",
      "bus2": "44_MVLV23436",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.92188718466538, 49.24317768061794],
          [3.92188718466538, 49.24317768061794],
          [3.921908219468992, 49.24316769752573],
          [3.921912624761947, 49.24317258176875],
          [3.921926603287687, 49.2431977293688],
          [3.921915688281504, 49.24322388883388],
          [3.92185888353319, 49.243249827869505],
          [3.921564121924936, 49.24334509429817],
          [3.921375939652493, 49.24339329310616],
          [3.921294285741549, 49.24339363469313],
          [3.920895924099048, 49.243354736831165],
          [3.920204305171843, 49.24329463683246],
          [3.919657572886664, 49.243247125182904],
          [3.919440548159522, 49.24322023484176],
          [3.919010633422328, 49.24306481773762],
          [3.918952248623655, 49.24293993279422],
          [3.918972192920229, 49.242933747819336],
          [3.918997123149416, 49.242926346843014],
          [3.91901259776619, 49.24292075998467]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.24840824397281056,
      "ground": "gnd"
    },
    {
      "id": "44_189134",
      "bus1": "44_MVLV23436",
      "bus2": "44_MVLV51536",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.91901259776619, 49.24292075998467],
          [3.918981105841148, 49.242914291832065],
          [3.918965104166179, 49.24291880728542],
          [3.918927998025417, 49.242929271392384],
          [3.91899118704152, 49.24307202058488],
          [3.919854132487433, 49.2438215754744],
          [3.919935328319342, 49.24391423971663],
          [3.919974180718329, 49.243977879917765],
          [3.920497743735732, 49.24434781744022],
          [3.920521574543342, 49.244363534341176],
          [3.920527926854999, 49.24436924662151],
          [3.920530810162106, 49.244374627272286],
          [3.920652428615254, 49.244464591706205],
          [3.920648744194095, 49.24448088749702],
          [3.920412604033684, 49.244661600060255],
          [3.920363866425802, 49.24476239516129],
          [3.920369456947142, 49.24483697915452],
          [3.920462272275484, 49.24491376367549],
          [3.920780380934475, 49.24507128079232],
          [3.920911770100352, 49.245186070749384],
          [3.920982572845524, 49.24532173585363],
          [3.920971998281484, 49.245352293935774],
          [3.920546328327819, 49.24587078580694],
          [3.920520088578025, 49.245861552845845],
          [3.920477974534517, 49.24584673329215],
          [3.920449996287303, 49.245851469914]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.4127399312565862,
      "ground": "gnd"
    },
    {
      "id": "44_181631",
      "bus1": "44_MVLV51536",
      "bus2": "44_MVLV31608",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.920449996287303, 49.245851469914],
          [3.920466128367564, 49.24586765686911],
          [3.920507434543875, 49.245878973469544],
          [3.920530648557433, 49.245885334831314],
          [3.920525077196169, 49.24589830363444],
          [3.920369678747227, 49.24606785839731],
          [3.920323122246595, 49.24610669137027],
          [3.920231431727878, 49.24615522306234],
          [3.919849216256599, 49.246608554311194],
          [3.919755058058928, 49.246672835084546],
          [3.91970692571768, 49.246668527688406],
          [3.919233139415857, 49.246614336137405],
          [3.919031228784946, 49.246666036915],
          [3.918498273136559, 49.246673962787966],
          [3.918374998719996, 49.246699805772174],
          [3.918363282460708, 49.246712936336],
          [3.91827474416069, 49.246807829812475],
          [3.918137429732977, 49.246854723635025],
          [3.91788928660456, 49.24680860562509],
          [3.917843711795577, 49.24679149434679],
          [3.917340533878898, 49.246523190327984],
          [3.917301800125083, 49.24647989270795],
          [3.917212185310786, 49.246420541942044],
          [3.917194066224796, 49.246355297943836],
          [3.917149980808036, 49.24625754230614],
          [3.917096637699133, 49.246214068613156],
          [3.917019435977563, 49.24618210598695],
          [3.916979783537969, 49.246159371871855],
          [3.91695895606779, 49.24613105198758],
          [3.91703404952528, 49.246107804042964],
          [3.91706413869508, 49.2460984933859],
          [3.917064521292643, 49.24608190874476]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.3701506166949134,
      "ground": "gnd"
    },
    {
      "id": "44_91451",
      "bus1": "44_MVLV31608",
      "bus2": "44_MVLV62857",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.917064521292643, 49.24608190874476],
          [3.917038714227017, 49.246084953514064],
          [3.917014840304045, 49.24609552125279],
          [3.916956069291168, 49.24612152865551],
          [3.916931267334849, 49.24611350709621],
          [3.916770237743645, 49.246139926570045],
          [3.916715636910587, 49.246162284441695],
          [3.915278492856113, 49.245281894585105],
          [3.915271966148778, 49.24527182600742],
          [3.915278740919445, 49.245262696719216],
          [3.915436731116599, 49.24516996481109],
          [3.915664894896103, 49.244991685794524],
          [3.916325571178204, 49.2441710732175],
          [3.91638544283771, 49.24409515990523],
          [3.916323563835574, 49.24407934105802],
          [3.91613080510617, 49.24414367715062],
          [3.916112433827342, 49.244147477545624],
          [3.916082301683222, 49.244151333906544]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.3476827940061029,
      "ground": "gnd"
    },
    {
      "id": "44_118438",
      "bus1": "44_MVLV62857",
      "bus2": "44_MVLV22721",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.916082301683222, 49.244151333906544],
          [3.916077836387501, 49.24413017615434],
          [3.916072314449959, 49.24411975290528],
          [3.916098836949082, 49.244005494077676],
          [3.914945594031504, 49.24386440786539],
          [3.914898221898556, 49.24386911974781],
          [3.914865738531331, 49.24388715108697],
          [3.914344210668282, 49.24444079595387],
          [3.914406508832848, 49.244500714776],
          [3.914407537659269, 49.244501590885264],
          [3.914421336400431, 49.24451337910892],
          [3.914439415695492, 49.244526899304006]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.18827288279799628,
      "ground": "gnd"
    },
    {
      "id": "44_162716",
      "bus1": "44_MVLV22721",
      "bus2": "44_MVLV11912",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.914439415695492, 49.244526899304006],
          [3.914419399907683, 49.24454331977058],
          [3.914404616993463, 49.24455851219802],
          [3.914333669804447, 49.24463143388051],
          [3.914068659237896, 49.24466991962451],
          [3.91391557071109, 49.24460607200675],
          [3.913757811272283, 49.2445402816593],
          [3.913533511974945, 49.24444674444424],
          [3.913330874218815, 49.244362231910216],
          [3.913060624259138, 49.24426422040855],
          [3.912868959708845, 49.24420540735512],
          [3.91253110136508, 49.24412712696536],
          [3.912328054770021, 49.244095484172874],
          [3.911890656228253, 49.244027306689986],
          [3.911835347974589, 49.24400056187513],
          [3.911821324295331, 49.243954511777154],
          [3.911877566117901, 49.2438862507929],
          [3.911889859031783, 49.24387264598475],
          [3.911897320165584, 49.243855887536995]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.22762935068000256,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch688684",
      "bus1": "44_MVLV11912_LV",
      "bus2": "44_LVBus465664",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.911897320165584, 49.243855887536995],
          [3.911911516420545, 49.24383720746957],
          [3.911911516420545, 49.24383720746957],
          [3.91192836034688, 49.2438086257448],
          [3.911919441567195, 49.2438172258532],
          [3.911919441567195, 49.2438172258532]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004563196908830859,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch603499",
      "bus1": "44_MVLV11912_LV",
      "bus2": "44_LVBus465661",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.911897320165584, 49.243855887536995],
          [3.911898694171813, 49.243875207888884],
          [3.911898694171813, 49.243875207888884],
          [3.911834392956841, 49.243959066969765],
          [3.911849268687362, 49.24399484359403],
          [3.911918788075238, 49.244020871636295],
          [3.912401997978573, 49.24409520503404],
          [3.912401997978573, 49.24409520503404]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.056532889624598466,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch383691",
      "bus1": "44_LVBus465661",
      "bus2": "44_LVBus465662",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.912401997978573, 49.24409520503404],
          [3.912401997978573, 49.24409520503404],
          [3.912526161674927, 49.244111492881714],
          [3.912735579036072, 49.24389235348161],
          [3.91275012764097, 49.24387711940083],
          [3.912959649271569, 49.243657861346605],
          [3.912997590352089, 49.2436181558872],
          [3.913031302599927, 49.24358288227585],
          [3.913031302599927, 49.24358288227585]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07856763313193545,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch510879",
      "bus1": "44_MVLV11912_LV",
      "bus2": "44_LVBus465656",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.911897320165584, 49.243855887536995],
          [3.911871458929165, 49.24386116949745],
          [3.911871458929165, 49.24386116949745],
          [3.911811929006144, 49.24389959439761],
          [3.911669897221407, 49.24397031150905],
          [3.911532000975913, 49.2439542120202],
          [3.911308843533208, 49.24384933303123],
          [3.911308843533208, 49.24384933303123]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04928068608127131,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch642354",
      "bus1": "44_LVBus465656",
      "bus2": "44_LVBus465657",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.911308843533208, 49.24384933303123],
          [3.911308843533208, 49.24384933303123],
          [3.911350042935289, 49.24384876536303],
          [3.911479202153098, 49.24372161324867],
          [3.911570402242849, 49.24363183878007],
          [3.911608027917825, 49.24359479784024],
          [3.911608401065873, 49.24359443349236],
          [3.911776250098976, 49.24342918367822],
          [3.911776250098976, 49.24342918367822]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.059041544226398034,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch366360",
      "bus1": "44_LVBus465656",
      "bus2": "44_LVBus465658",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.911308843533208, 49.24384933303123],
          [3.911308843533208, 49.24384933303123],
          [3.910892168154221, 49.243675588189106],
          [3.910891139430016, 49.24367516136085],
          [3.910737502721459, 49.24359630988941],
          [3.910775263053234, 49.24348785378802],
          [3.910775263053234, 49.24348785378802]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0626449656724026,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch493445",
      "bus1": "44_LVBus465658",
      "bus2": "44_LVBus465659",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.910775263053234, 49.24348785378802],
          [3.910775263053234, 49.24348785378802],
          [3.910778068226946, 49.24347905539916],
          [3.910792094630883, 49.24343508141777],
          [3.910812720893375, 49.243370415387595],
          [3.91092085179067, 49.243314962376886],
          [3.911043972287827, 49.24336630279128],
          [3.911046168846618, 49.24336721752368],
          [3.911046168846618, 49.24336721752368]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.034162320717026705,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch603498",
      "bus1": "44_MVLV11912_LV",
      "bus2": "44_LVBus465628",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.911897320165584, 49.243855887536995],
          [3.911875957715456, 49.24386599894924],
          [3.911875957715456, 49.24386599894924],
          [3.911751704655528, 49.243951202210134],
          [3.911794913853049, 49.24401357459002],
          [3.911714248811979, 49.244068649821756],
          [3.911603818663591, 49.24405217188022],
          [3.911603818663591, 49.24405217188022]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03745145318949112,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch529445",
      "bus1": "44_LVBus465628",
      "bus2": "44_LVBus465629",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.911603818663591, 49.24405217188022],
          [3.911603818663591, 49.24405217188022],
          [3.911399553982714, 49.24410893215666],
          [3.911183867287626, 49.244237812738014],
          [3.911036422850001, 49.244166725387444],
          [3.911036422850001, 49.244166725387444]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05075262471303477,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch746890",
      "bus1": "44_LVBus465629",
      "bus2": "44_LVBus465630",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.911036422850001, 49.244166725387444],
          [3.911036422850001, 49.244166725387444],
          [3.911006793662253, 49.24414935736468],
          [3.910868292561713, 49.24421844558328],
          [3.910868292561713, 49.24421844558328]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.015574072202704584,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch587448",
      "bus1": "44_LVBus465630",
      "bus2": "44_LVBus465639",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.910868292561713, 49.24421844558328],
          [3.910868292561713, 49.24421844558328],
          [3.910899991251126, 49.244245581483135],
          [3.910715468680828, 49.2444550542038],
          [3.910696633003871, 49.24447643692748],
          [3.910696633003871, 49.24447643692748]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03343766616512303,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch394766",
      "bus1": "44_LVBus465639",
      "bus2": "44_LVBus465640",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.910696633003871, 49.24447643692748],
          [3.910696633003871, 49.24447643692748],
          [3.910687585094049, 49.2444880040859],
          [3.91053102427815, 49.2446882132611],
          [3.91032082112429, 49.24495699872535],
          [3.910297119510603, 49.24496200937942],
          [3.910297119510603, 49.24496200937942]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.061856780212340354,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch667262",
      "bus1": "44_LVBus465640",
      "bus2": "44_LVBus465641",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.910297119510603, 49.24496200937942],
          [3.910297119510603, 49.24496200937942],
          [3.910319750912354, 49.244997387885896],
          [3.910344631220606, 49.24503628645146],
          [3.910256442353239, 49.245197272111504],
          [3.910110755035134, 49.24546320697487],
          [3.910088159297045, 49.24548822438625],
          [3.910088159297045, 49.24548822438625]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06262931833865117,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch529431",
      "bus1": "44_LVBus465641",
      "bus2": "44_LVBus465642",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.910088159297045, 49.24548822438625],
          [3.910088159297045, 49.24548822438625],
          [3.910282497386174, 49.24554868718943],
          [3.910336380738681, 49.24567642956766],
          [3.910496474823295, 49.245948193848136],
          [3.910557456007432, 49.24594497666607],
          [3.910557456007432, 49.24594497666607]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06725365197273497,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch379598",
      "bus1": "44_LVBus465642",
      "bus2": "44_LVBus465643",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.910557456007432, 49.24594497666607],
          [3.910557456007432, 49.24594497666607],
          [3.910563714641952, 49.24597726293673],
          [3.910571278516078, 49.24599120019548],
          [3.910592762663026, 49.2460307812521],
          [3.910694161168605, 49.24621756863491],
          [3.910811650203362, 49.246255108387196],
          [3.910847706939891, 49.2462833283401],
          [3.910926481456062, 49.24631074519545],
          [3.910963211091691, 49.24629143716112],
          [3.910963211091691, 49.24629143716112]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.055518531859835844,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch668040",
      "bus1": "44_LVBus465643",
      "bus2": "44_LVBus465644",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.910963211091691, 49.24629143716112],
          [3.910963211091691, 49.24629143716112],
          [3.910956184140059, 49.24632060876165],
          [3.911108135356295, 49.24637192124535],
          [3.911216870290906, 49.24640864090563],
          [3.91157000983949, 49.246527881299436],
          [3.911681463791251, 49.24656551739256],
          [3.911688176498457, 49.24661619242324],
          [3.911688176498457, 49.24661619242324]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06835959362509726,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch442480",
      "bus1": "44_LVBus465641",
      "bus2": "44_LVBus465645",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.910088159297045, 49.24548822438625],
          [3.910088159297045, 49.24548822438625],
          [3.910104219355141, 49.24548377228504],
          [3.910157915322069, 49.24549682603559],
          [3.910205762081989, 49.24550846475819],
          [3.910277820504758, 49.245471188429086],
          [3.910413593039417, 49.24552273194699],
          [3.910535951826975, 49.24556158299051],
          [3.910554704841827, 49.24556753749744],
          [3.910638088580678, 49.24559401343385],
          [3.910761875179347, 49.245633312802504],
          [3.910805674053186, 49.24564722398938],
          [3.910799966087054, 49.24565535951691],
          [3.910802279749198, 49.24569283766049],
          [3.910802279749198, 49.24569283766049]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06416670247788406,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch412103",
      "bus1": "44_LVBus465645",
      "bus2": "44_LVBus465646",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.910802279749198, 49.24569283766049],
          [3.910802279749198, 49.24569283766049],
          [3.910836462306094, 49.245703783734534],
          [3.910839202302986, 49.245714827800256],
          [3.910839202302986, 49.245714827800256]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004014999352348212,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch676318",
      "bus1": "44_LVBus465646",
      "bus2": "44_LVBus465647",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.910839202302986, 49.245714827800256],
          [3.910839202302986, 49.245714827800256],
          [3.910848708113747, 49.24570834982712],
          [3.910855847829115, 49.24570349345748],
          [3.910875741357828, 49.24570948686863],
          [3.910963613920183, 49.24573596659087],
          [3.91141417156324, 49.24587173093317],
          [3.911652120731617, 49.24596854355082],
          [3.911781589652966, 49.246021228649276],
          [3.911772319767884, 49.246040787538405],
          [3.911772319767884, 49.246040787538405]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08027519909363393,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch534007",
      "bus1": "44_LVBus465647",
      "bus2": "44_LVBus465648",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.911772319767884, 49.246040787538405],
          [3.911772319767884, 49.246040787538405],
          [3.91179961597408, 49.24602943905857],
          [3.912103610775868, 49.24615120116863],
          [3.91228281787845, 49.24622298437116],
          [3.91230702521357, 49.246232677140874],
          [3.912331983086413, 49.24624267456759],
          [3.912324697123605, 49.246259781164646],
          [3.912324697123605, 49.246259781164646]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04977041347717007,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch518633",
      "bus1": "44_LVBus465648",
      "bus2": "44_LVBus465649",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.912324697123605, 49.246259781164646],
          [3.912324697123605, 49.246259781164646],
          [3.912358491872737, 49.246255356475075],
          [3.912648457534675, 49.24637743623868],
          [3.912673412724805, 49.24639854060005],
          [3.912673412724805, 49.24639854060005]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03057881733063968,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch645093",
      "bus1": "44_LVBus465649",
      "bus2": "44_LVBus465650",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.912673412724805, 49.24639854060005],
          [3.912673412724805, 49.24639854060005],
          [3.912772135424264, 49.24648205582099],
          [3.912799887144639, 49.24654021854127],
          [3.912799887144639, 49.24654021854127]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01852141766040652,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch582249",
      "bus1": "44_LVBus465650",
      "bus2": "44_LVBus465652",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.912799887144639, 49.24654021854127],
          [3.912799887144639, 49.24654021854127],
          [3.912750055082101, 49.24654850241423],
          [3.912750055082101, 49.24654850241423]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0037434094618086916,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch552919",
      "bus1": "44_LVBus465650",
      "bus2": "44_LVBus465651",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.912799887144639, 49.24654021854127],
          [3.912799887144639, 49.24654021854127],
          [3.91286856395826, 49.246684192243414],
          [3.912891774524348, 49.246749136279995],
          [3.912869552906893, 49.246761254055976],
          [3.91284897819943, 49.24677246954404],
          [3.91284897819943, 49.24677246954404]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02824741367160114,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch449251",
      "bus1": "44_LVBus465649",
      "bus2": "44_LVBus465653",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.912673412724805, 49.24639854060005],
          [3.912673412724805, 49.24639854060005],
          [3.912642907572087, 49.24641267221996],
          [3.912642907572087, 49.24641267221996]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.002720895926508668,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch488811",
      "bus1": "44_LVBus465640",
      "bus2": "44_LVBus465654",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.910297119510603, 49.24496200937942],
          [3.910297119510603, 49.24496200937942],
          [3.910240576602472, 49.24497925864549],
          [3.910084663731793, 49.24494320170995],
          [3.909863366560337, 49.24489200640567],
          [3.909719342118839, 49.24485869567265],
          [3.909554873326205, 49.24482065643545],
          [3.909359122816272, 49.24477537972553],
          [3.909169523881227, 49.24473152277652],
          [3.908854342164674, 49.244658623185636],
          [3.908816411657896, 49.244649855396375],
          [3.908816411657896, 49.244649855396375]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11451997262231892,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch579974",
      "bus1": "44_LVBus465630",
      "bus2": "44_LVBus465631",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.910868292561713, 49.24421844558328],
          [3.910868292561713, 49.24421844558328],
          [3.910831138052244, 49.24418570195384],
          [3.910831138052244, 49.24418570195384]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004536506954645992,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch663450",
      "bus1": "44_LVBus465631",
      "bus2": "44_LVBus465632",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.910831138052244, 49.24418570195384],
          [3.910831138052244, 49.24418570195384],
          [3.910768168643278, 49.24412657192554],
          [3.910614255637528, 49.24403872871662],
          [3.91014190827673, 49.243874293473766],
          [3.91014190827673, 49.243874293473766]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06183710756813265,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch686090",
      "bus1": "44_LVBus465632",
      "bus2": "44_LVBus465633",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.91014190827673, 49.243874293473766],
          [3.91014190827673, 49.243874293473766],
          [3.91008784171167, 49.243902015135426],
          [3.90999085711905, 49.24387636417197],
          [3.909977657086719, 49.243903406111734],
          [3.909977657086719, 49.243903406111734]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0157739314985749,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch511509",
      "bus1": "44_LVBus465633",
      "bus2": "44_LVBus465634",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.909977657086719, 49.243903406111734],
          [3.909977657086719, 49.243903406111734],
          [3.909900335302206, 49.24386187017137],
          [3.909900335302206, 49.24386187017137]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.007282639420848794,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch412109",
      "bus1": "44_LVBus465634",
      "bus2": "44_LVBus465638",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.909900335302206, 49.24386187017137],
          [3.909900335302206, 49.24386187017137],
          [3.909913045439894, 49.24383855496526],
          [3.909903315431608, 49.24383141268295],
          [3.909868144845988, 49.24380561606122],
          [3.909444119405122, 49.24371944364753],
          [3.909399150743416, 49.24371030101762],
          [3.909366391019073, 49.24370364029179],
          [3.909366391019073, 49.24370364029179]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04591777119181098,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch354092",
      "bus1": "44_LVBus465634",
      "bus2": "44_LVBus465635",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.909900335302206, 49.24386187017137],
          [3.909900335302206, 49.24386187017137],
          [3.909962686789001, 49.24393404778434],
          [3.909962686789001, 49.24393404778434]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009222142734717597,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch590343",
      "bus1": "44_LVBus465635",
      "bus2": "44_LVBus465636",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.909962686789001, 49.24393404778434],
          [3.909962686789001, 49.24393404778434],
          [3.909922440412009, 49.24401648506047],
          [3.909836108293619, 49.24419328895472],
          [3.909726255883759, 49.24419479215706],
          [3.909726255883759, 49.24419479215706]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03826917474402944,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch326764",
      "bus1": "44_LVBus465636",
      "bus2": "44_LVBus465637",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.909726255883759, 49.24419479215706],
          [3.909726255883759, 49.24419479215706],
          [3.90973936249542, 49.24419745098231],
          [3.909844216536453, 49.244218757463166],
          [3.909933671158909, 49.24423693188599],
          [3.909948270350815, 49.24426370814073],
          [3.909948270350815, 49.24426370814073]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01897499808409166,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch473154",
      "bus1": "44_MVLV11912_LV",
      "bus2": "44_LVBus465625",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.911897320165584, 49.243855887536995],
          [3.911882085741756, 49.243869351239894],
          [3.911882085741756, 49.243869351239894],
          [3.911793193196665, 49.243959625821574],
          [3.911822091137619, 49.24400420460388],
          [3.911878166421639, 49.24403941337864],
          [3.912085293719345, 49.24407255796543],
          [3.912085293719345, 49.24407255796543]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03851411303849994,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch579829",
      "bus1": "44_LVBus465625",
      "bus2": "44_LVBus465626",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.912085293719345, 49.24407255796543],
          [3.912085293719345, 49.24407255796543],
          [3.912152194560589, 49.24408254387296],
          [3.912232469896379, 49.244094519798566],
          [3.912306154483044, 49.24410551286002],
          [3.912266978633058, 49.244169011876366],
          [3.91242471486962, 49.24419561548138],
          [3.912464628262076, 49.244202343177854],
          [3.912612293115945, 49.24422724561809],
          [3.912777048841537, 49.244269257827284],
          [3.91298163146479, 49.24432143121801],
          [3.913007209432412, 49.244327951676745],
          [3.913013960032134, 49.2443296692209],
          [3.913013960032134, 49.2443296692209]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08146126981746923,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch455306",
      "bus1": "44_MVLV22721_LV",
      "bus2": "44_LVBus465689",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.914439415695492, 49.244526899304006],
          [3.914442372066596, 49.24450962481683],
          [3.914442372066596, 49.24450962481683],
          [3.914444657554418, 49.2444816655238],
          [3.914595593872946, 49.24431561878164],
          [3.914609594743053, 49.244316099633146],
          [3.914609594743053, 49.244316099633146]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.025624449144331787,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch434811",
      "bus1": "44_MVLV22721_LV",
      "bus2": "44_LVBus465687",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.914439415695492, 49.244526899304006],
          [3.914430778627268, 49.24451066690761],
          [3.914430778627268, 49.24451066690761],
          [3.914370938664545, 49.24443692189294],
          [3.914455368390441, 49.24434311857138],
          [3.914518149404214, 49.24427783465322],
          [3.914637392200323, 49.24415381091918],
          [3.91466537556653, 49.244155518709846],
          [3.914671893613337, 49.24415591824202],
          [3.914671893613337, 49.24415591824202]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04879718505901733,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch617233",
      "bus1": "44_MVLV22721_LV",
      "bus2": "44_LVBus465685",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.914439415695492, 49.244526899304006],
          [3.914419436394681, 49.24453019039242],
          [3.914419436394681, 49.24453019039242],
          [3.914381075845643, 49.2445365179033],
          [3.914318280968995, 49.24461344807753],
          [3.91414167982571, 49.24465071754745],
          [3.914076856634098, 49.24465167762341],
          [3.913985946071725, 49.24471992809569],
          [3.913503548184277, 49.244518785525706],
          [3.913482858107598, 49.24449889231486],
          [3.913271987630414, 49.24440774819838],
          [3.913254798396173, 49.244421911725674],
          [3.913254798396173, 49.244421911725674]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10561424675247841,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch499510",
      "bus1": "44_MVLV22721_LV",
      "bus2": "44_LVBus465683",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.914439415695492, 49.244526899304006],
          [3.914421399844134, 49.244520369570395],
          [3.914421399844134, 49.244520369570395],
          [3.914301340569163, 49.244476855306935],
          [3.914276801488682, 49.244467967066704],
          [3.914265566927619, 49.2444887651676],
          [3.914260981690115, 49.24449723657835],
          [3.91424038240231, 49.24453535747268],
          [3.914217510762152, 49.24457770481301],
          [3.91420287328721, 49.24460480207029],
          [3.914056283657614, 49.24473273438179],
          [3.913811266428791, 49.24494656574318],
          [3.913946290469021, 49.24500137716081],
          [3.913906247923113, 49.24503791138969],
          [3.913906247923113, 49.24503791138969]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09226042618953023,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch478291",
      "bus1": "44_MVLV22721_LV",
      "bus2": "44_LVBus465681",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.914439415695492, 49.244526899304006],
          [3.914421074081807, 49.24453301749561],
          [3.914421074081807, 49.24453301749561],
          [3.914357870306667, 49.24455410358276],
          [3.913974074603633, 49.24501089677528],
          [3.913898972046653, 49.24508397162887],
          [3.913898118755746, 49.24508479160686],
          [3.913898118755746, 49.24508479160686]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07305172780994176,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch722914",
      "bus1": "44_MVLV22721_LV",
      "bus2": "44_LVBus465679",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.914439415695492, 49.244526899304006],
          [3.914439842714863, 49.24454037305066],
          [3.914439842714863, 49.24454037305066],
          [3.914440863338377, 49.24457185640452],
          [3.914430040879659, 49.244583267464826],
          [3.914423579117493, 49.24459007414401],
          [3.914481710297859, 49.244615711292134],
          [3.914484896513184, 49.24461711617715],
          [3.914484896513184, 49.24461711617715]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011270473961455986,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch428937",
      "bus1": "44_MVLV22721_LV",
      "bus2": "44_LVBus465676",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.914439415695492, 49.244526899304006],
          [3.914418842405942, 49.24452648688556],
          [3.914418842405942, 49.24452648688556],
          [3.914332196198514, 49.24452476860776],
          [3.914303661400917, 49.244552075574035],
          [3.914226163520234, 49.2446262245777],
          [3.914090915518749, 49.2447556433028],
          [3.914516443624237, 49.24491620369505],
          [3.914516443624237, 49.24491620369505]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07318453724982198,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch406733",
      "bus1": "44_LVBus465676",
      "bus2": "44_LVBus465677",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.914516443624237, 49.24491620369505],
          [3.914516443624237, 49.24491620369505],
          [3.914635894482756, 49.24496042666911],
          [3.91541231717865, 49.24524790018511],
          [3.915415982281743, 49.2452492538132],
          [3.915416010128202, 49.24525016105673],
          [3.915416010128202, 49.24525016105673]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.075346237943668,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch483146",
      "bus1": "44_MVLV62857_LV",
      "bus2": "44_LVBus465787",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.916082301683222, 49.244151333906544],
          [3.916100746853671, 49.24413071927294],
          [3.916100746853671, 49.24413071927294],
          [3.9161723115897, 49.244085609768554],
          [3.916221750460082, 49.244027518814974],
          [3.916220114512546, 49.24401044850532],
          [3.916219688477951, 49.24400596098921],
          [3.916219688477951, 49.24400596098921]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01703139876930651,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch601187",
      "bus1": "44_MVLV62857_LV",
      "bus2": "44_LVBus465785",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.916082301683222, 49.244151333906544],
          [3.916091110688147, 49.24412934541862],
          [3.916091110688147, 49.24412934541862],
          [3.916142102811891, 49.243985505236544],
          [3.915612913416505, 49.243916249102845],
          [3.915570157019501, 49.24392556437091],
          [3.915210039561699, 49.24388280149707],
          [3.915148304193313, 49.243875220548915],
          [3.915125034620216, 49.24387236352223],
          [3.915125034620216, 49.24387236352223]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09194478143844137,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch525972",
      "bus1": "44_MVLV62857_LV",
      "bus2": "44_LVBus465783",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.916082301683222, 49.244151333906544],
          [3.916084372913062, 49.24412938918188],
          [3.916084372913062, 49.24412938918188],
          [3.916120607939977, 49.24399485532489],
          [3.915731493617656, 49.24394601460722],
          [3.915624160257779, 49.243932536944584],
          [3.915624160257779, 49.243932536944584]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05199959021079457,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch744492",
      "bus1": "44_MVLV62857_LV",
      "bus2": "44_LVBus465780",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.916082301683222, 49.244151333906544],
          [3.916109346221289, 49.24413989785226],
          [3.916109346221289, 49.24413989785226],
          [3.916327204965372, 49.24406025125723],
          [3.916342888176374, 49.24406456485765],
          [3.91641615500995, 49.244084717895795],
          [3.916113679777478, 49.244461162038384],
          [3.916113679777478, 49.244461162038384]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07249947712143359,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch691126",
      "bus1": "44_LVBus465780",
      "bus2": "44_LVBus465781",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.916113679777478, 49.244461162038384],
          [3.916113679777478, 49.244461162038384],
          [3.915986649323624, 49.24461978793864],
          [3.915785712373311, 49.24487070457389],
          [3.915773894864132, 49.24488546274676],
          [3.915773894864132, 49.24488546274676]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05328079856575297,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch434758",
      "bus1": "44_MVLV62857_LV",
      "bus2": "44_LVBus465778",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.916082301683222, 49.244151333906544],
          [3.916065947379546, 49.244133657569044],
          [3.916065947379546, 49.244133657569044],
          [3.916115765798472, 49.24407317132539],
          [3.916043247370006, 49.24405995462416],
          [3.915986195171081, 49.24406722963001],
          [3.915380554789345, 49.24399526744673],
          [3.915354216003762, 49.24399213632978],
          [3.915338411070684, 49.243995480485886],
          [3.915338411070684, 49.243995480485886]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06533382587897048,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch688474",
      "bus1": "44_MVLV62857_LV",
      "bus2": "44_LVBus465769",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.916082301683222, 49.244151333906544],
          [3.916111742290983, 49.24415401066526],
          [3.916111742290983, 49.24415401066526],
          [3.91631899540748, 49.244097733153176],
          [3.916355092607688, 49.244105767880015],
          [3.916012741111429, 49.244529483201276],
          [3.916012741111429, 49.244529483201276]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07242374129783949,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch320262",
      "bus1": "44_LVBus465769",
      "bus2": "44_LVBus465770",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.916012741111429, 49.244529483201276],
          [3.916012741111429, 49.244529483201276],
          [3.915642653672412, 49.24498255192199],
          [3.915447464094344, 49.24513462448957],
          [3.915447464094344, 49.24513462448957]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07923208462580114,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch680207",
      "bus1": "44_LVBus465770",
      "bus2": "44_LVBus465771",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.915447464094344, 49.24513462448957],
          [3.915447464094344, 49.24513462448957],
          [3.915337599911497, 49.24520065414502],
          [3.915341978588564, 49.24529636286438],
          [3.915772848079561, 49.24556133151782],
          [3.915772848079561, 49.24556133151782]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06454983278964668,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch434759",
      "bus1": "44_LVBus465771",
      "bus2": "44_LVBus465772",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.915772848079561, 49.24556133151782],
          [3.915772848079561, 49.24556133151782],
          [3.91592189091518, 49.245652835740195],
          [3.915922996043845, 49.245653513134606],
          [3.91611599391658, 49.24577199036669],
          [3.916378100835664, 49.245932889055],
          [3.916408010728765, 49.24595125852179],
          [3.916446207303748, 49.24595073764791],
          [3.916446207303748, 49.24595073764791]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06618003529532479,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch335966",
      "bus1": "44_LVBus465772",
      "bus2": "44_LVBus465773",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.916446207303748, 49.24595073764791],
          [3.916446207303748, 49.24595073764791],
          [3.916424825467321, 49.24596960269696],
          [3.916354546138032, 49.24603161639558],
          [3.916439303422334, 49.24612100982908],
          [3.916439303422334, 49.24612100982908]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02290188343360409,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch608093",
      "bus1": "44_LVBus465773",
      "bus2": "44_LVBus465775",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.916439303422334, 49.24612100982908],
          [3.916439303422334, 49.24612100982908],
          [3.916505964224579, 49.24615479203976],
          [3.916508836931682, 49.24627468446476],
          [3.91648584562923, 49.24630371616369],
          [3.91648584562923, 49.24630371616369]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02311016713417357,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch704723",
      "bus1": "44_LVBus465775",
      "bus2": "44_LVBus465776",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.91648584562923, 49.24630371616369],
          [3.91648584562923, 49.24630371616369],
          [3.916456670608538, 49.246324921390936],
          [3.916401431855647, 49.24637478537536],
          [3.916319318784214, 49.2464729536572],
          [3.916321526025763, 49.2464858288236],
          [3.916321526025763, 49.2464858288236]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.023912944044337973,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch557365",
      "bus1": "44_LVBus465773",
      "bus2": "44_LVBus465774",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.916439303422334, 49.24612100982908],
          [3.916439303422334, 49.24612100982908],
          [3.916410143310252, 49.24612392787076],
          [3.916384420206482, 49.246105575173964],
          [3.9163805653350803, 49.246109665237526]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.00491799336031414,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch501480",
      "bus1": "44_LVBus465774",
      "bus2": "44_LVBus875087",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.9163805653350803, 49.246109665237526],
          [3.916376710463679, 49.24611375530108],
          [3.916295576325597, 49.24620535075817],
          [3.916285640512993, 49.24621657955818],
          [3.916275213872346, 49.24622836297892],
          [3.916262797042123, 49.24624238321158],
          [3.916260369535068, 49.246245129010696],
          [3.916262871830439, 49.246248394015566],
          [3.91626892131535, 49.24625632110755],
          [3.91626892131535, 49.24625632110755]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01828042906668524,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch731376",
      "bus1": "44_MVLV62857_LV",
      "bus2": "44_LVBus465767",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.916082301683222, 49.244151333906544],
          [3.916093154428163, 49.24416595544908],
          [3.916093154428163, 49.24416595544908],
          [3.916254291154334, 49.244161093359935],
          [3.916249939409084, 49.244199503958995],
          [3.915788009077375, 49.24475550667008],
          [3.915875566153402, 49.24478196002555],
          [3.915897857175325, 49.24478869387399],
          [3.915897857175325, 49.24478869387399]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09522894610258059,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch352607",
      "bus1": "44_MVLV62857_LV",
      "bus2": "44_LVBus465764",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.916082301683222, 49.244151333906544],
          [3.916100224611944, 49.24415796346618],
          [3.916100224611944, 49.24415796346618],
          [3.916186469058354, 49.244126948847224],
          [3.916027914396739, 49.24431960740162],
          [3.915871687196263, 49.24450943135466],
          [3.915818852729696, 49.24457363253266],
          [3.915818852729696, 49.24457363253266]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06359484639951841,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch691127",
      "bus1": "44_LVBus465764",
      "bus2": "44_LVBus465765",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.915818852729696, 49.24457363253266],
          [3.915818852729696, 49.24457363253266],
          [3.91575198921776, 49.244652090773876],
          [3.915416344846406, 49.245045971345995],
          [3.91541084340436, 49.245046052719815],
          [3.91541084340436, 49.245046052719815]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.060554085113850735,
      "ground": "gnd"
    },
    {
      "id": "44_32821",
      "bus1": "44_MVBus31870",
      "bus2": "44_MVLV62496",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.920618631195952, 49.244213476615464],
          [3.92132372529306, 49.24470119612251],
          [3.921922597251362, 49.244953787727304],
          [3.923514689712708, 49.24510946586833],
          [3.923535051125539, 49.24511145212887]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.24376588796999688,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch544648",
      "bus1": "44_MVLV01196_LV",
      "bus2": "44_LVBus465600",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.958083941528779, 49.24623196856282],
          [3.95810073202054, 49.24624949864812],
          [3.95810073202054, 49.24624949864812],
          [3.958164397145345, 49.246262683930986],
          [3.958144073931801, 49.246308123845616],
          [3.958134141691257, 49.24638057102252],
          [3.958119887442801, 49.24643609244626],
          [3.958110091298729, 49.24647062447337],
          [3.958096515944153, 49.246517204309434],
          [3.95808500268825, 49.24655866103122],
          [3.958070427611025, 49.24660270225367],
          [3.958058343647591, 49.24664173138764],
          [3.958045212831854, 49.246681080199544],
          [3.95803092542353, 49.24671683213561],
          [3.958015074653391, 49.246759596551364],
          [3.958005499138106, 49.24679285850522],
          [3.957993467001503, 49.246832228404415],
          [3.957979974821623, 49.24688101771977],
          [3.957970631220153, 49.24691380025791],
          [3.957962414841397, 49.24694315276178],
          [3.95794658914458, 49.24698671660138],
          [3.957930615651776, 49.24702167354036],
          [3.957918067692667, 49.24706123011805],
          [3.957904959112496, 49.247099113826046],
          [3.957888593893577, 49.24714472483417],
          [3.95787800619247, 49.24718420099874],
          [3.957858155091435, 49.24721938105139],
          [3.957837698288306, 49.24726016775793],
          [3.957826110846256, 49.24729710530648],
          [3.957808578236965, 49.247352715862455],
          [3.957797702300101, 49.24738653452652],
          [3.957780027786501, 49.24743198346798],
          [3.957751790083663, 49.24749765952732],
          [3.957740029382111, 49.2475399911869],
          [3.957725628548659, 49.247583481800376],
          [3.957710998019421, 49.24762273397333],
          [3.95769633029002, 49.24766298412607],
          [3.957676730032958, 49.247707874943856],
          [3.957657721715628, 49.24774062623812],
          [3.957638111901817, 49.24778478029699],
          [3.957620801809046, 49.247825686184356],
          [3.957607150464606, 49.24786204050031],
          [3.957590173541985, 49.247901324342976],
          [3.957558525398707, 49.24794591059043],
          [3.9575352466716, 49.24797774902065],
          [3.957509469996499, 49.24801395258818],
          [3.95747905602297, 49.24805197111793],
          [3.957453082939834, 49.24808063780981],
          [3.957418366092698, 49.24811758216659],
          [3.957383836651131, 49.24814827849601],
          [3.957344638500143, 49.24818153606577],
          [3.957306873111921, 49.248209732951366],
          [3.957257849660471, 49.248239600558975],
          [3.957213009428843, 49.2482706697321],
          [3.957174908991337, 49.2483021780577],
          [3.957138865053599, 49.248333173336654],
          [3.957100412869217, 49.24836397646775],
          [3.957062660914653, 49.248390429743615],
          [3.95701972891295, 49.248423692685215],
          [3.956981747889583, 49.248452898835495],
          [3.956948459905403, 49.248483802917484],
          [3.956902033151411, 49.24851114609633],
          [3.956863158821541, 49.248573002520935],
          [3.956846139629634, 49.248588311336114],
          [3.956842141814891, 49.24859256191904],
          [3.956831405298123, 49.24860425428447],
          [3.956819545657057, 49.24861689638876],
          [3.956810891713135, 49.24862715876985],
          [3.956718871059579, 49.24871875845896],
          [3.956636040367162, 49.248812327805375],
          [3.956622083610844, 49.24882855677337],
          [3.95660889805446, 49.24885009521788],
          [3.956522774810678, 49.24899603613895],
          [3.956523834040406, 49.24906191836775],
          [3.956525953715831, 49.24907212514708],
          [3.956486997295637, 49.24922292888464],
          [3.956500538190145, 49.24926104569113],
          [3.956500772861541, 49.24926806082091],
          [3.956500772861541, 49.24926806082091]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.3685405616107816,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch553849",
      "bus1": "44_MVLV01196_LV",
      "bus2": "44_LVBus465598",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.958083941528779, 49.24623196856282],
          [3.958090186978397, 49.24621194350979],
          [3.958090186978397, 49.24621194350979],
          [3.958161365724123, 49.24616739795045],
          [3.95815915313301, 49.24614205945122],
          [3.958158809578193, 49.246138128082954],
          [3.958197294010242, 49.24612975395483],
          [3.958197294010242, 49.24612975395483]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013382870143843357,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch399424",
      "bus1": "44_MVLV01196_LV",
      "bus2": "44_LVBus465596",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.958083941528779, 49.24623196856282],
          [3.958075795275831, 49.246250042309356],
          [3.958075795275831, 49.246250042309356],
          [3.958070542688627, 49.24629546727206],
          [3.958065624552524, 49.24631579789404],
          [3.958067131637054, 49.24634314088798],
          [3.958046994617477, 49.24638012213394],
          [3.95803329386352, 49.24641096860753],
          [3.958010498236946, 49.246449827965655],
          [3.95798225500369, 49.24648612793454],
          [3.957967623254267, 49.246529244321096],
          [3.95793104369958, 49.24659631824755],
          [3.957916419952002, 49.24662967536874],
          [3.957892400806164, 49.246675012391115],
          [3.957851505889118, 49.246809856514105],
          [3.95774159790881, 49.2472008534132],
          [3.957607786085708, 49.2475908340021],
          [3.9575751630681, 49.24768592752921],
          [3.957584333659408, 49.24768727740267],
          [3.957584333659408, 49.24768727740267]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.16500693732603622,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch525129",
      "bus1": "44_MVLV01196_LV",
      "bus2": "44_LVBus465594",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.958083941528779, 49.24623196856282],
          [3.958110136326325, 49.24623301645154],
          [3.958110136326325, 49.24623301645154],
          [3.958159944838502, 49.246217677674714],
          [3.958167510151505, 49.24622602258453],
          [3.958171315817371, 49.246228747929926],
          [3.958213767725477, 49.24625914110995],
          [3.95823783262736, 49.24628014043917],
          [3.958261006497353, 49.24629856374362],
          [3.958345265672709, 49.246361533427276],
          [3.958402696606253, 49.24639639698133],
          [3.958424796854938, 49.24641428659863],
          [3.958449858819769, 49.24642772389519],
          [3.958454430831529, 49.24642950429553],
          [3.958459383294236, 49.246430291057806],
          [3.958464183668502, 49.246430172256595],
          [3.958470325882483, 49.2464286424381],
          [3.958477699607401, 49.246425685120656],
          [3.95849293503414, 49.246419575175764],
          [3.958609898951373, 49.24634223045882],
          [3.958838417758155, 49.24619755265832],
          [3.959055493519647, 49.246077858340264],
          [3.959304051399787, 49.245971954236175],
          [3.95956950077406, 49.245863745283295],
          [3.959835380472893, 49.245769207096345],
          [3.959897579694823, 49.24575073446795],
          [3.960055091536366, 49.245712262740135],
          [3.960207608761238, 49.24567950180212],
          [3.960254834454377, 49.24566760290226],
          [3.960292969831652, 49.24565558436054],
          [3.960571936979678, 49.24555568227869],
          [3.960711274507247, 49.24550111847809],
          [3.96078538939217, 49.245470981581306],
          [3.960945011983164, 49.24541246750771],
          [3.960980317197132, 49.24540081056095],
          [3.960999234892403, 49.24539614216766],
          [3.961276382583747, 49.24553682733848],
          [3.96147824967313, 49.24564723189974],
          [3.961507954444831, 49.245651205991855],
          [3.961519098993876, 49.2456563929583],
          [3.961519098993876, 49.2456563929583]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.3039594565369644,
      "ground": "gnd"
    },
    {
      "id": "44_LVBranch615424",
      "bus1": "44_MVLV01196_LV",
      "bus2": "44_LVBus465592",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [3.958083941528779, 49.24623196856282],
          [3.958099365183041, 49.24622050925924],
          [3.958099365183041, 49.24622050925924],
          [3.958184541100663, 49.24618238847362],
          [3.958189995558328, 49.24617994237158],
          [3.958191782263466, 49.2461791454018],
          [3.958190225974155, 49.246158515855335],
          [3.958205537649171, 49.24615830893095],
          [3.958205537649171, 49.24615830893095]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01156331927168651,
      "ground": "gnd"
    }
  ],
  "transformers": [
    {
      "id": "44_MVLV22050_Transformer",
      "bus_hv": "44_MVLV22050",
      "bus_lv": "44_MVLV22050_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_250kVA",
      "tap": 1.0
    },
    {
      "id": "44_MVLV36006_Transformer",
      "bus_hv": "44_MVLV36006",
      "bus_lv": "44_MVLV36006_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_100kVA",
      "tap": 1.0
    },
    {
      "id": "44_MVLV11529_Transformer",
      "bus_hv": "44_MVLV11529",
      "bus_lv": "44_MVLV11529_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_100kVA",
      "tap": 1.0
    },
    {
      "id": "44_MVLV36004_Transformer",
      "bus_hv": "44_MVLV36004",
      "bus_lv": "44_MVLV36004_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_630kVA",
      "tap": 1.0
    },
    {
      "id": "44_MVLV28093_Transformer",
      "bus_hv": "44_MVLV28093",
      "bus_lv": "44_MVLV28093_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_400kVA",
      "tap": 1.0
    },
    {
      "id": "44_MVLV41411_Transformer",
      "bus_hv": "44_MVLV41411",
      "bus_lv": "44_MVLV41411_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_250kVA",
      "tap": 1.0
    },
    {
      "id": "44_MVLV11912_Transformer",
      "bus_hv": "44_MVLV11912",
      "bus_lv": "44_MVLV11912_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_400kVA",
      "tap": 1.0
    },
    {
      "id": "44_MVLV22721_Transformer",
      "bus_hv": "44_MVLV22721",
      "bus_lv": "44_MVLV22721_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_400kVA",
      "tap": 1.0
    },
    {
      "id": "44_MVLV62857_Transformer",
      "bus_hv": "44_MVLV62857",
      "bus_lv": "44_MVLV62857_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_400kVA",
      "tap": 1.0
    },
    {
      "id": "44_MVLV01196_Transformer",
      "bus_hv": "44_MVLV01196",
      "bus_lv": "44_MVLV01196_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_400kVA",
      "tap": 1.0
    }
  ],
  "switches": [
    {
      "id": "switch",
      "bus1": "MVVoltage_source",
      "bus2": "44_ORMES",
      "phases": "abc",
      "closed": true
    }
  ],
  "loads": [
    {
      "id": "44_MVLV15891_consumption",
      "bus": "44_MVLV15891",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_MVLV15891_production",
      "bus": "44_MVLV15891",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_MVLV62698_consumption",
      "bus": "44_MVLV62698",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_MVLV62698_production",
      "bus": "44_MVLV62698",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465674_consumption",
      "bus": "44_LVBus465674",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2405.51880056655, 721.655640169965],
        [2405.51880056655, 721.655640169965],
        [2405.51880056655, 721.655640169965]
      ]
    },
    {
      "id": "44_LVBus465674_production",
      "bus": "44_LVBus465674",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465669_consumption",
      "bus": "44_LVBus465669",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1305.1302970910308, 391.53908912730924],
        [2492.1860233451594, 747.6558070035478],
        [7586.822273847807, 2276.046682154342]
      ]
    },
    {
      "id": "44_LVBus465669_production",
      "bus": "44_LVBus465669",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465670_consumption",
      "bus": "44_LVBus465670",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [6751.487885357718, 2025.4463656073153],
        [8332.566477223518, 2499.7699431670553],
        [4420.102863514517, 1326.030859054355]
      ]
    },
    {
      "id": "44_LVBus465670_production",
      "bus": "44_LVBus465670",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465672_consumption",
      "bus": "44_LVBus465672",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [8491.734571661174, 2547.5203714983522],
        [7328.796582050399, 2198.6389746151194],
        [6847.285135917296, 2054.1855407751887]
      ]
    },
    {
      "id": "44_LVBus465672_production",
      "bus": "44_LVBus465672",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465671_consumption",
      "bus": "44_LVBus465671",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[4599.10001450399, 1379.7300043511968], [1835.3132807818863, 550.5939842345658], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465671_production",
      "bus": "44_LVBus465671",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465666_consumption",
      "bus": "44_LVBus465666",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[7524.369423188466, 2257.3108269565396], [0.0, 0.0], [1962.5258283591945, 588.7577485077584]]
    },
    {
      "id": "44_LVBus465666_production",
      "bus": "44_LVBus465666",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465667_consumption",
      "bus": "44_LVBus465667",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3517.289359197251, 1055.1868077591753],
        [7460.381653746915, 2238.1144961240743],
        [4480.506865804119, 1344.1520597412357]
      ]
    },
    {
      "id": "44_LVBus465667_production",
      "bus": "44_LVBus465667",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_MVLV36014_consumption",
      "bus": "44_MVLV36014",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_MVLV36014_production",
      "bus": "44_MVLV36014",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_MVLV46617_consumption",
      "bus": "44_MVLV46617",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_MVLV46617_production",
      "bus": "44_MVLV46617",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_MVLV60464_consumption",
      "bus": "44_MVLV60464",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_MVLV60464_production",
      "bus": "44_MVLV60464",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465736_consumption",
      "bus": "44_LVBus465736",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465736_production",
      "bus": "44_LVBus465736",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465740_consumption",
      "bus": "44_LVBus465740",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465740_production",
      "bus": "44_LVBus465740",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465737_consumption",
      "bus": "44_LVBus465737",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5520.883044412669, 1656.2649133238006],
        [5520.883044412669, 1656.2649133238006],
        [5520.883044412669, 1656.2649133238006]
      ]
    },
    {
      "id": "44_LVBus465737_production",
      "bus": "44_LVBus465737",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465738_consumption",
      "bus": "44_LVBus465738",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1034.5428929972381, 310.3628678991714],
        [3463.892142648786, 1039.1676427946356],
        [3505.7145535319582, 1051.7143660595875]
      ]
    },
    {
      "id": "44_LVBus465738_production",
      "bus": "44_LVBus465738",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465739_consumption",
      "bus": "44_LVBus465739",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[554.6943083323969, 166.40829249971907], [1007.9508245406256, 302.38524736218767], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465739_production",
      "bus": "44_LVBus465739",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465602_consumption",
      "bus": "44_LVBus465602",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465602_production",
      "bus": "44_LVBus465602",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465605_consumption",
      "bus": "44_LVBus465605",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465605_production",
      "bus": "44_LVBus465605",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465606_consumption",
      "bus": "44_LVBus465606",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465606_production",
      "bus": "44_LVBus465606",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465607_consumption",
      "bus": "44_LVBus465607",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4007.5368736029804, 1202.2610620808941],
        [4007.5368736029804, 1202.2610620808941],
        [4007.5368736029804, 1202.2610620808941]
      ]
    },
    {
      "id": "44_LVBus465607_production",
      "bus": "44_LVBus465607",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465608_consumption",
      "bus": "44_LVBus465608",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465608_production",
      "bus": "44_LVBus465608",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465609_consumption",
      "bus": "44_LVBus465609",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465609_production",
      "bus": "44_LVBus465609",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465610_consumption",
      "bus": "44_LVBus465610",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465610_production",
      "bus": "44_LVBus465610",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465611_consumption",
      "bus": "44_LVBus465611",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465611_production",
      "bus": "44_LVBus465611",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465612_consumption",
      "bus": "44_LVBus465612",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465612_production",
      "bus": "44_LVBus465612",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465613_consumption",
      "bus": "44_LVBus465613",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465613_production",
      "bus": "44_LVBus465613",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465614_consumption",
      "bus": "44_LVBus465614",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465614_production",
      "bus": "44_LVBus465614",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465615_consumption",
      "bus": "44_LVBus465615",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465615_production",
      "bus": "44_LVBus465615",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465616_consumption",
      "bus": "44_LVBus465616",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465616_production",
      "bus": "44_LVBus465616",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465617_consumption",
      "bus": "44_LVBus465617",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465617_production",
      "bus": "44_LVBus465617",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465618_consumption",
      "bus": "44_LVBus465618",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465618_production",
      "bus": "44_LVBus465618",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465619_consumption",
      "bus": "44_LVBus465619",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465619_production",
      "bus": "44_LVBus465619",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465603_consumption",
      "bus": "44_LVBus465603",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465603_production",
      "bus": "44_LVBus465603",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465604_consumption",
      "bus": "44_LVBus465604",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465604_production",
      "bus": "44_LVBus465604",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465620_consumption",
      "bus": "44_LVBus465620",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465620_production",
      "bus": "44_LVBus465620",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465723_consumption",
      "bus": "44_LVBus465723",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1351.676066309891, 405.5028198929673],
        [1351.676066309891, 405.5028198929673],
        [1351.676066309891, 405.5028198929673]
      ]
    },
    {
      "id": "44_LVBus465723_production",
      "bus": "44_LVBus465723",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465724_consumption",
      "bus": "44_LVBus465724",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [3093.1899826692747, 927.9569948007824]]
    },
    {
      "id": "44_LVBus465724_production",
      "bus": "44_LVBus465724",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465725_consumption",
      "bus": "44_LVBus465725",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1361.2672414416506, 408.38017243249516],
        [1361.2672414416506, 408.38017243249516],
        [1361.2672414416506, 408.38017243249516]
      ]
    },
    {
      "id": "44_LVBus465725_production",
      "bus": "44_LVBus465725",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465726_consumption",
      "bus": "44_LVBus465726",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [9125.490173507173, 2737.6470520521516]]
    },
    {
      "id": "44_LVBus465726_production",
      "bus": "44_LVBus465726",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465729_consumption",
      "bus": "44_LVBus465729",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465729_production",
      "bus": "44_LVBus465729",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465727_consumption",
      "bus": "44_LVBus465727",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1416.9811533658487, 425.0943460097546],
        [2143.1495448063874, 642.9448634419163],
        [3962.8399145577346, 1188.8519743673203]
      ]
    },
    {
      "id": "44_LVBus465727_production",
      "bus": "44_LVBus465727",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465728_consumption",
      "bus": "44_LVBus465728",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [1138.8881484227165, 341.6664445268149], [238.81577022745083, 71.64473106823525]]
    },
    {
      "id": "44_LVBus465728_production",
      "bus": "44_LVBus465728",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465730_consumption",
      "bus": "44_LVBus465730",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [7365.265702853806, 2209.579710856142],
        [7365.265702853806, 2209.579710856142],
        [12104.970373621409, 3631.4911120864226]
      ]
    },
    {
      "id": "44_LVBus465730_production",
      "bus": "44_LVBus465730",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465731_consumption",
      "bus": "44_LVBus465731",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [9121.770512158168, 2736.53115364745],
        [9121.770512158168, 2736.53115364745],
        [15123.012104670559, 4536.903631401167]
      ]
    },
    {
      "id": "44_LVBus465731_production",
      "bus": "44_LVBus465731",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465732_consumption",
      "bus": "44_LVBus465732",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[568.2462589747245, 170.47387769241735], [2534.721335523323, 760.4164006569969], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465732_production",
      "bus": "44_LVBus465732",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465733_consumption",
      "bus": "44_LVBus465733",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465733_production",
      "bus": "44_LVBus465733",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465734_consumption",
      "bus": "44_LVBus465734",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2403.3509885326775, 721.0052965598032], [2434.858500302885, 730.4575500908655], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465734_production",
      "bus": "44_LVBus465734",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465711_consumption",
      "bus": "44_LVBus465711",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [11126.09404225898, 3337.8282126776935], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465711_production",
      "bus": "44_LVBus465711",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465712_consumption",
      "bus": "44_LVBus465712",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1375.4523293740158, 412.63569881220474], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465712_production",
      "bus": "44_LVBus465712",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465713_consumption",
      "bus": "44_LVBus465713",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [996.2315248446951, 298.86945745340853], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465713_production",
      "bus": "44_LVBus465713",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465714_consumption",
      "bus": "44_LVBus465714",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3750.01404261332, 1125.0042127839959],
        [2238.0742240553973, 671.4222672166192],
        [1355.4521142170381, 406.63563426511143]
      ]
    },
    {
      "id": "44_LVBus465714_production",
      "bus": "44_LVBus465714",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465715_consumption",
      "bus": "44_LVBus465715",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [2080.2583637782222, 624.0775091334666], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465715_production",
      "bus": "44_LVBus465715",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465719_consumption",
      "bus": "44_LVBus465719",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465719_production",
      "bus": "44_LVBus465719",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465720_consumption",
      "bus": "44_LVBus465720",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [11083.32604683224, 3324.997814049672], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465720_production",
      "bus": "44_LVBus465720",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465721_consumption",
      "bus": "44_LVBus465721",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5761.316780153334, 1728.395034046],
        [5761.316780153334, 1728.395034046],
        [5761.316780153334, 1728.395034046]
      ]
    },
    {
      "id": "44_LVBus465721_production",
      "bus": "44_LVBus465721",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465716_consumption",
      "bus": "44_LVBus465716",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[3583.870115801897, 1075.161034740569], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465716_production",
      "bus": "44_LVBus465716",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465717_consumption",
      "bus": "44_LVBus465717",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [9042.428151500042, 2712.7284454500127], [4472.387433013292, 1341.7162299039876]]
    },
    {
      "id": "44_LVBus465717_production",
      "bus": "44_LVBus465717",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465718_consumption",
      "bus": "44_LVBus465718",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465718_production",
      "bus": "44_LVBus465718",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465704_consumption",
      "bus": "44_LVBus465704",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [8267.044217322245, 2480.1132651966736],
        [11051.500415791726, 3315.450124737518],
        [7923.088457818403, 2376.926537345521]
      ]
    },
    {
      "id": "44_LVBus465704_production",
      "bus": "44_LVBus465704",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465705_consumption",
      "bus": "44_LVBus465705",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2383.908809038373, 715.1726427115119], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465705_production",
      "bus": "44_LVBus465705",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465706_consumption",
      "bus": "44_LVBus465706",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[3894.60813820691, 1168.382441462073], [688.8165026411373, 206.64495079234118], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465706_production",
      "bus": "44_LVBus465706",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465709_consumption",
      "bus": "44_LVBus465709",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4895.64592390938, 1468.693777172814],
        [6441.6521906106755, 1932.4956571832026],
        [3990.6522011777965, 1197.195660353339]
      ]
    },
    {
      "id": "44_LVBus465709_production",
      "bus": "44_LVBus465709",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465707_consumption",
      "bus": "44_LVBus465707",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[4273.663169094511, 1282.0989507283534], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465707_production",
      "bus": "44_LVBus465707",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465708_consumption",
      "bus": "44_LVBus465708",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2713.626313296374, 814.0878939889122], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465708_production",
      "bus": "44_LVBus465708",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465702_consumption",
      "bus": "44_LVBus465702",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [15374.83393006415, 4612.450179019244],
        [15374.83393006415, 4612.450179019244],
        [15374.83393006415, 4612.450179019244]
      ]
    },
    {
      "id": "44_LVBus465702_production",
      "bus": "44_LVBus465702",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465698_consumption",
      "bus": "44_LVBus465698",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [8772.041036705828, 2631.6123110117483],
        [8041.675834558266, 2412.5027503674796],
        [6904.405639433417, 2071.321691830025]
      ]
    },
    {
      "id": "44_LVBus465698_production",
      "bus": "44_LVBus465698",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465699_consumption",
      "bus": "44_LVBus465699",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [13789.991280241798, 4136.99738407254],
        [1376.608518888733, 412.9825556666199],
        [1115.719546300756, 334.7158638902268]
      ]
    },
    {
      "id": "44_LVBus465699_production",
      "bus": "44_LVBus465699",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465700_consumption",
      "bus": "44_LVBus465700",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1698.728297810533, 509.61848934315987], [6361.149999379147, 1908.344999813744], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465700_production",
      "bus": "44_LVBus465700",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465694_consumption",
      "bus": "44_LVBus465694",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [7453.288137390789, 2235.986441217237],
        [7199.545937451288, 2159.8637812353863],
        [15739.399848557969, 4721.819954567391]
      ]
    },
    {
      "id": "44_LVBus465694_production",
      "bus": "44_LVBus465694",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465695_consumption",
      "bus": "44_LVBus465695",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [10004.789769538884, 3001.436930861665],
        [7646.433512252012, 2293.9300536756036],
        [5986.5423269915, 1795.96269809745]
      ]
    },
    {
      "id": "44_LVBus465695_production",
      "bus": "44_LVBus465695",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465696_consumption",
      "bus": "44_LVBus465696",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [7207.006689930751, 2162.1020069792253], [3439.7873574824753, 1031.9362072447425]]
    },
    {
      "id": "44_LVBus465696_production",
      "bus": "44_LVBus465696",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465691_consumption",
      "bus": "44_LVBus465691",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [19127.329822062253, 5738.198946618676],
        [17220.4312882665, 5166.12938647995],
        [28457.938095351543, 8537.381428605462]
      ]
    },
    {
      "id": "44_LVBus465691_production",
      "bus": "44_LVBus465691",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465692_consumption",
      "bus": "44_LVBus465692",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [7309.603236296427, 2192.880970888928],
        [10920.815434714192, 3276.2446304142572],
        [6894.483428019862, 2068.3450284059586]
      ]
    },
    {
      "id": "44_LVBus465692_production",
      "bus": "44_LVBus465692",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465761_consumption",
      "bus": "44_LVBus465761",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465761_production",
      "bus": "44_LVBus465761",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465762_consumption",
      "bus": "44_LVBus465762",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465762_production",
      "bus": "44_LVBus465762",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465751_consumption",
      "bus": "44_LVBus465751",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465751_production",
      "bus": "44_LVBus465751",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465752_consumption",
      "bus": "44_LVBus465752",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[6874.7299259005895, 2062.4189777701768], [841.5319344871663, 252.45958034614986], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465752_production",
      "bus": "44_LVBus465752",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465758_consumption",
      "bus": "44_LVBus465758",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465758_production",
      "bus": "44_LVBus465758",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465759_consumption",
      "bus": "44_LVBus465759",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465759_production",
      "bus": "44_LVBus465759",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465753_consumption",
      "bus": "44_LVBus465753",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [3787.760745069732, 1136.3282235209194], [5967.965509507216, 1790.3896528521648]]
    },
    {
      "id": "44_LVBus465753_production",
      "bus": "44_LVBus465753",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465754_consumption",
      "bus": "44_LVBus465754",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [5843.953769779848, 1753.1861309339542], [9000.177399553237, 2700.0532198659707]]
    },
    {
      "id": "44_LVBus465754_production",
      "bus": "44_LVBus465754",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465756_consumption",
      "bus": "44_LVBus465756",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [7801.085930011838, 2340.3257790035514], [7037.821325553893, 2111.346397666168]]
    },
    {
      "id": "44_LVBus465756_production",
      "bus": "44_LVBus465756",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465757_consumption",
      "bus": "44_LVBus465757",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3046.976876802688, 914.0930630408063],
        [3046.976876802688, 914.0930630408063],
        [3046.976876802688, 914.0930630408063]
      ]
    },
    {
      "id": "44_LVBus465757_production",
      "bus": "44_LVBus465757",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465755_consumption",
      "bus": "44_LVBus465755",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[217.85098889325792, 65.35529666797737], [7072.410661343522, 2121.723198403057], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465755_production",
      "bus": "44_LVBus465755",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465744_consumption",
      "bus": "44_LVBus465744",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [2853.799372892823, 856.1398118678469], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465744_production",
      "bus": "44_LVBus465744",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465745_consumption",
      "bus": "44_LVBus465745",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [6467.928360599262, 1940.3785081797787],
        [5902.89761916433, 1770.8692857492988],
        [2378.7589621555253, 713.6276886466576]
      ]
    },
    {
      "id": "44_LVBus465745_production",
      "bus": "44_LVBus465745",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465749_consumption",
      "bus": "44_LVBus465749",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [998.044457058968, 299.4133371176904], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465749_production",
      "bus": "44_LVBus465749",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465746_consumption",
      "bus": "44_LVBus465746",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [10277.801965680266, 3083.34058970408],
        [2764.2634595465565, 829.2790378639669],
        [1873.7939734309098, 562.1381920292729]
      ]
    },
    {
      "id": "44_LVBus465746_production",
      "bus": "44_LVBus465746",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465748_consumption",
      "bus": "44_LVBus465748",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [1519.1244803303734, 455.737344099112]]
    },
    {
      "id": "44_LVBus465748_production",
      "bus": "44_LVBus465748",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465747_consumption",
      "bus": "44_LVBus465747",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [266.4302709720838, 79.92908129162514]]
    },
    {
      "id": "44_LVBus465747_production",
      "bus": "44_LVBus465747",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_MVLV23310_consumption",
      "bus": "44_MVLV23310",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_MVLV23310_production",
      "bus": "44_MVLV23310",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_MVLV32077_consumption",
      "bus": "44_MVLV32077",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_MVLV32077_production",
      "bus": "44_MVLV32077",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_MVLV22688_consumption",
      "bus": "44_MVLV22688",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_MVLV22688_production",
      "bus": "44_MVLV22688",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_MVLV23436_consumption",
      "bus": "44_MVLV23436",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_MVLV23436_production",
      "bus": "44_MVLV23436",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_MVLV51536_consumption",
      "bus": "44_MVLV51536",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_MVLV51536_production",
      "bus": "44_MVLV51536",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_MVLV31608_consumption",
      "bus": "44_MVLV31608",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_MVLV31608_production",
      "bus": "44_MVLV31608",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465664_consumption",
      "bus": "44_LVBus465664",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465664_production",
      "bus": "44_LVBus465664",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465661_consumption",
      "bus": "44_LVBus465661",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1400.1283048569715, 420.0384914570914],
        [1400.1283048569715, 420.0384914570914],
        [1400.1283048569715, 420.0384914570914]
      ]
    },
    {
      "id": "44_LVBus465661_production",
      "bus": "44_LVBus465661",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465662_consumption",
      "bus": "44_LVBus465662",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [273.4306464733751, 82.02919394201253],
        [273.4306464733751, 82.02919394201253],
        [273.4306464733751, 82.02919394201253]
      ]
    },
    {
      "id": "44_LVBus465662_production",
      "bus": "44_LVBus465662",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465656_consumption",
      "bus": "44_LVBus465656",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3504.6129758230604, 1051.383892746918],
        [3504.6129758230604, 1051.383892746918],
        [3504.6129758230604, 1051.383892746918]
      ]
    },
    {
      "id": "44_LVBus465656_production",
      "bus": "44_LVBus465656",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465657_consumption",
      "bus": "44_LVBus465657",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [8514.286758013632, 2554.2860274040895],
        [8514.286758013632, 2554.2860274040895],
        [8514.286758013632, 2554.2860274040895]
      ]
    },
    {
      "id": "44_LVBus465657_production",
      "bus": "44_LVBus465657",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465658_consumption",
      "bus": "44_LVBus465658",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4558.54964293215, 1367.564892879645],
        [4558.54964293215, 1367.564892879645],
        [4558.54964293215, 1367.564892879645]
      ]
    },
    {
      "id": "44_LVBus465658_production",
      "bus": "44_LVBus465658",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465659_consumption",
      "bus": "44_LVBus465659",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2311.893593129147, 693.5680779387441],
        [9116.408847935194, 2734.922654380558],
        [3711.044111997808, 1113.3132335993423]
      ]
    },
    {
      "id": "44_LVBus465659_production",
      "bus": "44_LVBus465659",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465628_consumption",
      "bus": "44_LVBus465628",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465628_production",
      "bus": "44_LVBus465628",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465629_consumption",
      "bus": "44_LVBus465629",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465629_production",
      "bus": "44_LVBus465629",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465630_consumption",
      "bus": "44_LVBus465630",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465630_production",
      "bus": "44_LVBus465630",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465639_consumption",
      "bus": "44_LVBus465639",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [6765.659782872549, 2029.6979348617647],
        [3128.307704955047, 938.492311486514],
        [3673.398382720777, 1102.0195148162331]
      ]
    },
    {
      "id": "44_LVBus465639_production",
      "bus": "44_LVBus465639",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465640_consumption",
      "bus": "44_LVBus465640",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [7020.416295563719, 2106.1248886691155],
        [5800.577725322197, 1740.173317596659],
        [1952.5619444157917, 585.7685833247375]
      ]
    },
    {
      "id": "44_LVBus465640_production",
      "bus": "44_LVBus465640",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465641_consumption",
      "bus": "44_LVBus465641",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[4308.654799760751, 1292.5964399282254], [0.0, 0.0], [227.27712355922932, 68.1831370677688]]
    },
    {
      "id": "44_LVBus465641_production",
      "bus": "44_LVBus465641",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465642_consumption",
      "bus": "44_LVBus465642",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [1451.4769601511348, 435.4430880453404], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465642_production",
      "bus": "44_LVBus465642",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465643_consumption",
      "bus": "44_LVBus465643",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4931.650457373883, 1479.4951372121648],
        [3029.112667122977, 908.7338001368931],
        [4774.791568500103, 1432.4374705500306]
      ]
    },
    {
      "id": "44_LVBus465643_production",
      "bus": "44_LVBus465643",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465644_consumption",
      "bus": "44_LVBus465644",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4163.865345964673, 1249.159603789402],
        [3609.1812945731763, 1082.754388371953],
        [201.20881640092367, 60.3626449202771]
      ]
    },
    {
      "id": "44_LVBus465644_production",
      "bus": "44_LVBus465644",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465645_consumption",
      "bus": "44_LVBus465645",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3688.0725741540873, 1106.421772246226],
        [8177.676479441958, 2453.302943832587],
        [2987.5101889043863, 896.2530566713159]
      ]
    },
    {
      "id": "44_LVBus465645_production",
      "bus": "44_LVBus465645",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465646_consumption",
      "bus": "44_LVBus465646",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[5427.030186174839, 1628.1090558524518], [406.4995312906887, 121.9498593872066], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465646_production",
      "bus": "44_LVBus465646",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465647_consumption",
      "bus": "44_LVBus465647",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [5582.776334257666, 1674.8329002772998], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465647_production",
      "bus": "44_LVBus465647",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465648_consumption",
      "bus": "44_LVBus465648",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[3535.9786418748863, 1060.7935925624658], [689.8445504645377, 206.95336513936132], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465648_production",
      "bus": "44_LVBus465648",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465649_consumption",
      "bus": "44_LVBus465649",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465649_production",
      "bus": "44_LVBus465649",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465650_consumption",
      "bus": "44_LVBus465650",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465650_production",
      "bus": "44_LVBus465650",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465652_consumption",
      "bus": "44_LVBus465652",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [3382.835323326126, 1014.8505969978378], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465652_production",
      "bus": "44_LVBus465652",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465651_consumption",
      "bus": "44_LVBus465651",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [1257.7060794355857, 377.3118238306757]]
    },
    {
      "id": "44_LVBus465651_production",
      "bus": "44_LVBus465651",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465653_consumption",
      "bus": "44_LVBus465653",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[3116.2062021647203, 934.861860649416], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465653_production",
      "bus": "44_LVBus465653",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465654_consumption",
      "bus": "44_LVBus465654",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2184.9160090137416, 655.4748027041225],
        [1119.073554774089, 335.72206643222665],
        [2372.2304122832925, 711.6691236849878]
      ]
    },
    {
      "id": "44_LVBus465654_production",
      "bus": "44_LVBus465654",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465631_consumption",
      "bus": "44_LVBus465631",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [3667.371192022633, 1100.2113576067898], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465631_production",
      "bus": "44_LVBus465631",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465632_consumption",
      "bus": "44_LVBus465632",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [7692.265065175022, 2307.6795195525065]]
    },
    {
      "id": "44_LVBus465632_production",
      "bus": "44_LVBus465632",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465633_consumption",
      "bus": "44_LVBus465633",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465633_production",
      "bus": "44_LVBus465633",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465634_consumption",
      "bus": "44_LVBus465634",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [3951.117096555321, 1185.3351289665964], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465634_production",
      "bus": "44_LVBus465634",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465638_consumption",
      "bus": "44_LVBus465638",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1350.620658475933, 405.1861975427799],
        [532.5071050837131, 159.75213152511392],
        [3341.152736081704, 1002.3458208245112]
      ]
    },
    {
      "id": "44_LVBus465638_production",
      "bus": "44_LVBus465638",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465635_consumption",
      "bus": "44_LVBus465635",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465635_production",
      "bus": "44_LVBus465635",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465636_consumption",
      "bus": "44_LVBus465636",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1255.5988584942231, 376.6796575482669], [0.0, 0.0], [3864.4128001439694, 1159.3238400431908]]
    },
    {
      "id": "44_LVBus465636_production",
      "bus": "44_LVBus465636",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465637_consumption",
      "bus": "44_LVBus465637",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[5691.0787115113435, 1707.323613453403], [462.5404419011559, 138.76213257034675], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465637_production",
      "bus": "44_LVBus465637",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465625_consumption",
      "bus": "44_LVBus465625",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465625_production",
      "bus": "44_LVBus465625",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465626_consumption",
      "bus": "44_LVBus465626",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2578.167755626358, 773.4503266879074], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465626_production",
      "bus": "44_LVBus465626",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465689_consumption",
      "bus": "44_LVBus465689",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5469.96095639711, 1640.9882869191329],
        [5469.96095639711, 1640.9882869191329],
        [5469.96095639711, 1640.9882869191329]
      ]
    },
    {
      "id": "44_LVBus465689_production",
      "bus": "44_LVBus465689",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465687_consumption",
      "bus": "44_LVBus465687",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4652.753130360384, 1395.825939108115],
        [4652.753130360384, 1395.825939108115],
        [4652.753130360384, 1395.825939108115]
      ]
    },
    {
      "id": "44_LVBus465687_production",
      "bus": "44_LVBus465687",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465685_consumption",
      "bus": "44_LVBus465685",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [6647.057627472503, 1994.1172882417507],
        [6647.057627472503, 1994.1172882417507],
        [6647.057627472503, 1994.1172882417507]
      ]
    },
    {
      "id": "44_LVBus465685_production",
      "bus": "44_LVBus465685",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465683_consumption",
      "bus": "44_LVBus465683",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [307.5698118005322, 92.27094354015965],
        [307.5698118005322, 92.27094354015965],
        [307.5698118005322, 92.27094354015965]
      ]
    },
    {
      "id": "44_LVBus465683_production",
      "bus": "44_LVBus465683",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465681_consumption",
      "bus": "44_LVBus465681",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465681_production",
      "bus": "44_LVBus465681",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465679_consumption",
      "bus": "44_LVBus465679",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4773.0247816228, 1431.90743448684],
        [130.83874154938815, 39.25162246481644],
        [5319.617608789664, 1595.885282636899]
      ]
    },
    {
      "id": "44_LVBus465679_production",
      "bus": "44_LVBus465679",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465676_consumption",
      "bus": "44_LVBus465676",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [15769.599652119605, 4730.879895635881],
        [15769.599652119605, 4730.879895635881],
        [15769.599652119605, 4730.879895635881]
      ]
    },
    {
      "id": "44_LVBus465676_production",
      "bus": "44_LVBus465676",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465677_consumption",
      "bus": "44_LVBus465677",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [9871.648616542145, 2961.4945849626433],
        [9871.648616542145, 2961.4945849626433],
        [9871.648616542145, 2961.4945849626433]
      ]
    },
    {
      "id": "44_LVBus465677_production",
      "bus": "44_LVBus465677",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465787_consumption",
      "bus": "44_LVBus465787",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [219.19459416114944, 65.75837824834483],
        [219.19459416114944, 65.75837824834483],
        [219.19459416114944, 65.75837824834483]
      ]
    },
    {
      "id": "44_LVBus465787_production",
      "bus": "44_LVBus465787",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465785_consumption",
      "bus": "44_LVBus465785",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2592.476616895797, 777.7429850687391],
        [2592.476616895797, 777.7429850687391],
        [2592.476616895797, 777.7429850687391]
      ]
    },
    {
      "id": "44_LVBus465785_production",
      "bus": "44_LVBus465785",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465783_consumption",
      "bus": "44_LVBus465783",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [6161.1096487183695, 1848.3328946155107],
        [6161.1096487183695, 1848.3328946155107],
        [6161.1096487183695, 1848.3328946155107]
      ]
    },
    {
      "id": "44_LVBus465783_production",
      "bus": "44_LVBus465783",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465780_consumption",
      "bus": "44_LVBus465780",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3275.9074687417847, 982.7722406225354],
        [3275.9074687417847, 982.7722406225354],
        [3275.9074687417847, 982.7722406225354]
      ]
    },
    {
      "id": "44_LVBus465780_production",
      "bus": "44_LVBus465780",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465781_consumption",
      "bus": "44_LVBus465781",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [220.15948863259186, 66.04784658977755],
        [220.15948863259186, 66.04784658977755],
        [220.15948863259186, 66.04784658977755]
      ]
    },
    {
      "id": "44_LVBus465781_production",
      "bus": "44_LVBus465781",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465778_consumption",
      "bus": "44_LVBus465778",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1042.797740101062, 312.83932203031856],
        [1042.797740101062, 312.83932203031856],
        [1042.797740101062, 312.83932203031856]
      ]
    },
    {
      "id": "44_LVBus465778_production",
      "bus": "44_LVBus465778",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465769_consumption",
      "bus": "44_LVBus465769",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465769_production",
      "bus": "44_LVBus465769",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465770_consumption",
      "bus": "44_LVBus465770",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465770_production",
      "bus": "44_LVBus465770",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465771_consumption",
      "bus": "44_LVBus465771",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465771_production",
      "bus": "44_LVBus465771",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465772_consumption",
      "bus": "44_LVBus465772",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [13678.674718912167, 4103.60241567365],
        [13678.674718912167, 4103.60241567365],
        [13678.674718912167, 4103.60241567365]
      ]
    },
    {
      "id": "44_LVBus465772_production",
      "bus": "44_LVBus465772",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465773_consumption",
      "bus": "44_LVBus465773",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465773_production",
      "bus": "44_LVBus465773",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465775_consumption",
      "bus": "44_LVBus465775",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [354.7585703888423, 106.42757111665269],
        [354.7585703888423, 106.42757111665269],
        [354.7585703888423, 106.42757111665269]
      ]
    },
    {
      "id": "44_LVBus465775_production",
      "bus": "44_LVBus465775",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465776_consumption",
      "bus": "44_LVBus465776",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [3655.2229679386737, 1096.566890381602]]
    },
    {
      "id": "44_LVBus465776_production",
      "bus": "44_LVBus465776",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465774_consumption",
      "bus": "44_LVBus465774",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [77.91521215756143, 23.374563647268428],
        [77.91521215756143, 23.374563647268428],
        [77.91521215756143, 23.374563647268428]
      ]
    },
    {
      "id": "44_LVBus465774_production",
      "bus": "44_LVBus465774",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus875087_consumption",
      "bus": "44_LVBus875087",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2895.058166931276, 868.5174500793828],
        [2895.058166931276, 868.5174500793828],
        [2895.058166931276, 868.5174500793828]
      ]
    },
    {
      "id": "44_LVBus875087_production",
      "bus": "44_LVBus875087",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465767_consumption",
      "bus": "44_LVBus465767",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [278.04914126069826, 83.41474237820948],
        [278.04914126069826, 83.41474237820948],
        [278.04914126069826, 83.41474237820948]
      ]
    },
    {
      "id": "44_LVBus465767_production",
      "bus": "44_LVBus465767",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465764_consumption",
      "bus": "44_LVBus465764",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5073.161480967594, 1521.948444290278],
        [5073.161480967594, 1521.948444290278],
        [5073.161480967594, 1521.948444290278]
      ]
    },
    {
      "id": "44_LVBus465764_production",
      "bus": "44_LVBus465764",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465765_consumption",
      "bus": "44_LVBus465765",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5161.309499678099, 1548.3928499034298],
        [5161.309499678099, 1548.3928499034298],
        [5161.309499678099, 1548.3928499034298]
      ]
    },
    {
      "id": "44_LVBus465765_production",
      "bus": "44_LVBus465765",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_MVLV62496_consumption",
      "bus": "44_MVLV62496",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_MVLV62496_production",
      "bus": "44_MVLV62496",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465600_consumption",
      "bus": "44_LVBus465600",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [12023.562833013004, 3607.068849903901],
        [12023.562833013004, 3607.068849903901],
        [12023.562833013004, 3607.068849903901]
      ]
    },
    {
      "id": "44_LVBus465600_production",
      "bus": "44_LVBus465600",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465598_consumption",
      "bus": "44_LVBus465598",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465598_production",
      "bus": "44_LVBus465598",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465596_consumption",
      "bus": "44_LVBus465596",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465596_production",
      "bus": "44_LVBus465596",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465594_consumption",
      "bus": "44_LVBus465594",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [39838.23380117073, 11951.470140351219],
        [39838.23380117073, 11951.470140351219],
        [39838.23380117073, 11951.470140351219]
      ]
    },
    {
      "id": "44_LVBus465594_production",
      "bus": "44_LVBus465594",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465592_consumption",
      "bus": "44_LVBus465592",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "44_LVBus465592_production",
      "bus": "44_LVBus465592",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    }
  ],
  "sources": [
    {
      "id": "vs",
      "bus": "MVVoltage_source",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "voltage",
      "voltages": [[11777.945491468367, 0.0], [-5888.97274573418, -10200.0], [-5888.97274573418, 10200.0]]
    }
  ],
  "lines_params": [
    {
      "id": "O_AM_54",
      "z_line": [
        [[0.6988268, 0.0, 0.0], [0.0, 0.6988268, 0.0], [0.0, 0.0, 0.6988268]],
        [[0.3603801484, 0.0, 0.0], [0.0, 0.3603801484, 0.0], [0.0, 0.0, 0.3603801484]]
      ],
      "y_shunt": [
        [[0.0, 0.0, 0.0], [0.0, 0.0, 0.0], [0.0, 0.0, 0.0]],
        [[3.1816e-6, 0.0, 0.0], [0.0, 3.1816e-6, 0.0], [0.0, 0.0, 3.1816e-6]]
      ],
      "ampacities": [193.0, 193.0, 193.0],
      "line_type": "OVERHEAD",
      "materials": ["AAAC", "AAAC", "AAAC"],
      "sections": [54.0, 54.0, 54.0]
    },
    {
      "id": "T_AL_70",
      "z_line": [
        [
          [0.4037714285714286, 0.0, 0.0, 0.0],
          [0.0, 0.4037714285714286, 0.0, 0.0],
          [0.0, 0.0, 0.4037714285714286, 0.0],
          [0.0, 0.0, 0.0, 0.7066]
        ],
        [
          [0.3522273637895779, 0.2548374536831139, 0.25483745368311206, 0.289351376654132],
          [0.2548374536831139, 0.3522273637895779, 0.25483745368311206, 0.289351376654132],
          [0.25483745368311206, 0.25483745368311206, 0.3522273637895779, 0.2893513766541358],
          [0.289351376654132, 0.289351376654132, 0.2893513766541358, 0.3698082122812564]
        ]
      ],
      "y_shunt": [
        [
          [8.781378896642583e-8, -0.0, -0.0, -0.0],
          [-0.0, 8.78137889664258e-8, -0.0, -0.0],
          [-0.0, -0.0, 8.781650430080775e-8, -0.0],
          [-0.0, -0.0, -0.0, 1.543729345444604e-7]
        ],
        [
          [3.249101321068935e-5, -2.0282388553771083e-6, -2.027732015397362e-6, -6.481595098308424e-6],
          [-2.0282388553771032e-6, 3.2491013210689335e-5, -2.0277320153973612e-6, -6.481595098308425e-6],
          [-2.0277320153973633e-6, -2.02773201539736e-6, 3.2491356407188983e-5, -6.4817663011923205e-6],
          [-6.481595098308427e-6, -6.48159509830842e-6, -6.48176630119232e-6, 5.8038190133924266e-5]
        ]
      ],
      "ampacities": [187.0, 187.0, 187.0, 187.0],
      "line_type": "TWISTED",
      "materials": ["AAC", "AAC", "AAC", "AAC"],
      "insulators": ["XLPE", "XLPE", "XLPE", "XLPE"],
      "sections": [70.0, 70.0, 70.0, 70.0]
    },
    {
      "id": "U_AL_150",
      "z_line": [
        [[0.206, 0.0, 0.0], [0.0, 0.206, 0.0], [0.0, 0.0, 0.206]],
        [[0.0960502777, 0.0, 0.0], [0.0, 0.0960502777, 0.0], [0.0, 0.0, 0.0960502777]]
      ],
      "y_shunt": [
        [[0.0, 0.0, 0.0], [0.0, 0.0, 0.0], [0.0, 0.0, 0.0]],
        [[3.41234e-5, 0.0, 0.0], [0.0, 3.41234e-5, 0.0], [0.0, 0.0, 3.41234e-5]]
      ],
      "ampacities": [325.0, 325.0, 325.0],
      "line_type": "UNDERGROUND",
      "materials": ["AAC", "AAC", "AAC"],
      "sections": [150.0, 150.0, 150.0]
    },
    {
      "id": "U_AL_150_lv",
      "z_line": [
        [
          [0.1884266666666667, 0.0, 0.0, 0.0],
          [0.0, 0.1884266666666667, 0.0, 0.0],
          [0.0, 0.0, 0.1884266666666667, 0.0],
          [0.0, 0.0, 0.0, 0.4037714285714286]
        ],
        [
          [0.32828402789137306, 0.23241381875588726, 0.2106379578409967, 0.2324138187558867],
          [0.23241381875588726, 0.32828402789137306, 0.2324138187558867, 0.2106379578409967],
          [0.2106379578409967, 0.2324138187558867, 0.32828402789137306, 0.23241381875588726],
          [0.2324138187558867, 0.2106379578409967, 0.23241381875588726, 0.3522273637895779]
        ]
      ],
      "y_shunt": [
        [
          [2.2218695224038782e-5, -0.0, -0.0, -0.0],
          [-0.0, 2.293336632682387e-5, -0.0, -0.0],
          [-0.0, -0.0, 2.2218695224038755e-5, -0.0],
          [-0.0, -0.0, -0.0, 1.6981083006353736e-5]
        ],
        [
          [0.00031402428602920205, -4.196259266854416e-5, -2.0115814893727624e-5, -2.9758926226542447e-5],
          [-4.196259266854417e-5, 0.00032559035273286213, -4.196259266854337e-5, -1.2331504127535857e-5],
          [-2.011581489372763e-5, -4.196259266854337e-5, 0.00031402428602920156, -2.975892622654305e-5],
          [-2.9758926226542447e-5, -1.2331504127535853e-5, -2.975892622654305e-5, 0.00024166018664415872]
        ]
      ],
      "ampacities": [325.0, 325.0, 325.0, 325.0],
      "line_type": "UNDERGROUND",
      "materials": ["AAC", "AAC", "AAC", "AAC"],
      "insulators": ["PVC", "PVC", "PVC", "PVC"],
      "sections": [150.0, 150.0, 150.0, 150.0]
    }
  ],
  "transformers_params": [
    {
      "id": "FT_Standard_Standard_100kVA",
      "vg": "Dyn11",
      "sn": 100000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.0344, 0.053968879921673374],
      "ym": [1.75e-7, -2.075970321988679e-6],
      "i0": 0.025,
      "p0": 210,
      "psc": 2150,
      "vsc": 0.04
    },
    {
      "id": "FT_Standard_Standard_250kVA",
      "vg": "Dyn11",
      "sn": 250000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.008320000000000001, 0.024210278808803505],
      "ym": [5.416666666666667e-7, -4.341338759210368e-6],
      "i0": 0.021,
      "p0": 650,
      "psc": 3250,
      "vsc": 0.04
    },
    {
      "id": "FT_Standard_Standard_400kVA",
      "vg": "Dyn11",
      "sn": 400000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.0046, 0.015324490203592419],
      "ym": [7.750000000000001e-7, -6.28573671983731e-6],
      "i0": 0.019,
      "p0": 930,
      "psc": 4600,
      "vsc": 0.04
    },
    {
      "id": "FT_Standard_Standard_630kVA",
      "vg": "Dyn11",
      "sn": 630000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.0026203073822121444, 0.009814977720841663],
      "ym": [1.0833333333333335e-6, -9.387698806890263e-6],
      "i0": 0.018,
      "p0": 1300,
      "psc": 6500,
      "vsc": 0.04
    }
  ],
  "ground_connections": [
    {
      "id": "1",
      "ground": "gnd",
      "element": {
        "id": "MVVoltage_source",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "2",
      "ground": "gnd",
      "element": {
        "id": "44_MVLV01196_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "3",
      "ground": "gnd",
      "element": {
        "id": "44_MVLV11529_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "4",
      "ground": "gnd",
      "element": {
        "id": "44_MVLV11912_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "5",
      "ground": "gnd",
      "element": {
        "id": "44_MVLV22050_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "6",
      "ground": "gnd",
      "element": {
        "id": "44_MVLV22721_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "7",
      "ground": "gnd",
      "element": {
        "id": "44_MVLV28093_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "8",
      "ground": "gnd",
      "element": {
        "id": "44_MVLV36004_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "9",
      "ground": "gnd",
      "element": {
        "id": "44_MVLV36006_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "10",
      "ground": "gnd",
      "element": {
        "id": "44_MVLV41411_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "11",
      "ground": "gnd",
      "element": {
        "id": "44_MVLV62857_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    }
  ]
}
