{
  "version": 5,
  "is_multiphase": true,
  "crs": {
    "data": "EPSG:4326",
    "normalize": false
  },
  "grounds": [
    {
      "id": "gnd"
    }
  ],
  "potential_refs": [
    {
      "id": "pref",
      "ground": "gnd"
    }
  ],
  "buses": [
    {
      "id": "52_BENE5",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.8820017605106867, 47.038094937034074]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV087109",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.875362362868927, 47.036876044845]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV021769",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.860881583788022, 47.05350087413481]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV102220",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.856720687903066, 47.056436476289136]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV067820",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.855877844712609, 47.0580814326245]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV022619",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.857296500011417, 47.058549067943844]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV000458",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.85737913144414, 47.05857737508929]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV104253",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.856874887716053, 47.05936105573115]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV032866",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.854822716746706, 47.060611022182925]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV009404",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.854136679236464, 47.062923272023895]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV062038",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.851870184796506, 47.06280878850541]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV074054",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.851782953680598, 47.063558501726305]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV074054_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.851782953680598, 47.063558501726305]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267920",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.851960077495807, 47.0631751207375]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1178832",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.8516747219606751, 47.06313396144906]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1183080",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.851327284305352, 47.0630278474053]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267916",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.852678359559762, 47.062572985901]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267917",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.852822351024092, 47.062424033899724]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267918",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.852525570391952, 47.0625295059053]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267912",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.85072371429959, 47.06480335174865]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267913",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.848727548807313, 47.06447152696156]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267914",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.848131495401251, 47.063974840233826]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267909",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.850683716027417, 47.06479545716967]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267910",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.848741236982612, 47.064480151211114]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267903",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.852518486005652, 47.062853830038826]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267904",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.853764944209948, 47.06276522288174]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267906",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.852810692117682, 47.06244956730252]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267907",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.852961066135088, 47.06231934546979]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267905",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.853701623451948, 47.06291914018325]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267897",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.851563680484019, 47.06402492492612]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267898",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.851852325654519, 47.06419115605839]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267899",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.848666041934797, 47.06454525934538]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267900",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.848117807452361, 47.06396621591099]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267901",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.847781886776137, 47.064449907746415]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV009404_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.854136679236464, 47.062923272023895]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267650",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.854147342748411, 47.0629031682336]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267651",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.85415070872156, 47.062959797184284]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV032866_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.854822716746706, 47.060611022182925]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267763",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.853302216276144, 47.0607432615457]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267756",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.855035643138043, 47.060425039237536]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267757",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.854250285844349, 47.0600686926396]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267758",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.85400713643841, 47.06005653437054]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267759",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.855346226761355, 47.059444030443025]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267760",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.853148488727575, 47.05991667949881]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267761",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.853115658321706, 47.060038238121884]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267754",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.856745939700643, 47.0600948277442]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267748",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.854992740725291, 47.06160929825513]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267749",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.855536527830978, 47.06153657640809]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267750",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.857015979071151, 47.061378437754016]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267751",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.857344077424783, 47.06113522924789]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267752",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.857625758321595, 47.060776263076264]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267743",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.855075104387176, 47.06042394358402]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267744",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.854741780611313, 47.060136080485215]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267746",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.855840065044576, 47.059772451866536]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267745",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.85401712938338, 47.06057936367532]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267740",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.854973116546423, 47.06161164381295]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267741",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.853818157797197, 47.06166531271716]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV104253_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.856874887716053, 47.05936105573115]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267965",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.856447322550633, 47.05968175592121]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267966",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.8571998381022, 47.06023887962581]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267967",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.855872389896377, 47.059341183566936]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267962",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.856650722971416, 47.05922502675325]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267963",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.85597241862744, 47.05878558624507]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267960",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.857597990831236, 47.05964528527962]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV022619_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.857296500011417, 47.058549067943844]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267718",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.859381894227852, 47.05951196715914]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267719",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.8586945187869, 47.06035940599072]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267721",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.859293616204464, 47.060684887434675]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267720",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.858330519039291, 47.06110678146468]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267722",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.860120323166967, 47.0597435343643]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267713",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.857129998139478, 47.058843465317175]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267716",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.856892472318483, 47.05936718482544]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267714",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.856541682532416, 47.05862668919619]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267715",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.856364636499919, 47.05868472834224]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV067820_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.855877844712609, 47.0580814326245]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267888",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.85598096434038, 47.05802094569693]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267890",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.855178712663759, 47.05751291498688]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267891",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.854628800742397, 47.0574597565084]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267892",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.854032867433772, 47.058183980040425]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267893",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.85562380690308, 47.05704492898715]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267895",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.856300062373972, 47.05688899446692]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267894",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.855963461518382, 47.0571949038332]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267889",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.856132567451301, 47.05804464594236]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267878",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.855458035690375, 47.05802286369017]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267879",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.855121314745742, 47.058032213982784]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267886",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.855507204226646, 47.05805211039961]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267880",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.854850230087643, 47.05845909101558]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267883",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.854588974944951, 47.05825946946227]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267884",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.855077214653134, 47.058580855384704]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267882",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.854676736015822, 47.05830805617068]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267881",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.855161562570543, 47.05864093503418]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267885",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.855232489473802, 47.05826231933278]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV045822",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.858380211300882, 47.05264306442593]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV045825",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.85688250396896, 47.05049681609954]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV020762",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.858938397305282, 47.04807712478493]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus05995",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.859979598453223, 47.048551470476525]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus05996",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.860046093765127, 47.0484850920064]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus05997",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.861142924150555, 47.04628119376248]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV045745",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.861134527709065, 47.04624592611292]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV062085",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.858250316832678, 47.045376985497796]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus05998",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.8535059705255387, 47.042777594117446]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV045737",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.856364569826596, 47.042761808233934]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV045737_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.856364569826596, 47.042761808233934]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267770",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.8562269321566, 47.042440602358916]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267771",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.856410875394371, 47.04216718369283]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267772",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.855900015388714, 47.04185994912166]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267773",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.855623802765161, 47.042065702130316]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267765",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.857860638773736, 47.043135294665205]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267766",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.858434001579777, 47.043540723443236]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267767",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.858702482703228, 47.043979837704434]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267768",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.85706569105095, 47.042901688333615]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV062085_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.858250316832678, 47.045376985497796]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267844",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.857269307710758, 47.04592664402715]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267845",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.8562366289922, 47.046068425428516]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267846",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.85556819430534, 47.04639041616664]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267837",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.858235738054402, 47.04503453325296]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267838",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.857461450481544, 47.04503804978864]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267839",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.856182448320896, 47.04514832212051]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267840",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.855685805739564, 47.044150114797155]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267841",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.855975005067099, 47.04409616215705]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267842",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.858488320906139, 47.04491856705823]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267834",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.858174181773326, 47.046855874235355]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267835",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.856866944395795, 47.046691427619436]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV045745_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.861134527709065, 47.04624592611292]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267783",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.861142860391804, 47.04616466162765]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267784",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.860462030628543, 47.04601253572003]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267781",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.861164575207255, 47.046308115373996]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267775",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.861300663038245, 47.04616027046797]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267776",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.860989947847496, 47.04580877154137]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267777",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.860658823764537, 47.045556879548386]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267778",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.86156192510134, 47.047008344300586]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267779",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.861664685653178, 47.04718555698731]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV064284",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.861938079860495, 47.04991775050723]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV000332",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.863117922335922, 47.04946804026337]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV086584",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.866436318495193, 47.048565274796616]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV102875",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.869269338417684, 47.05100730444529]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV102875_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.869269338417684, 47.05100730444529]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267957",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.869317113538017, 47.05092493889587]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267949",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.86886756572912, 47.05023519316298]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267955",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.868598640141402, 47.050143653347895]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267950",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.868509538748597, 47.049975068872754]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267951",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.868382642595969, 47.049641150847215]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267952",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.867990906049946, 47.0497210426374]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267953",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.867923126227025, 47.04960066301773]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267954",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.867639050901625, 47.04954213671909]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267940",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.868333978731248, 47.051138734548836]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267941",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.868900548053547, 47.05189094512702]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267943",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.869020515188332, 47.0523557888927]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267947",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.869216451325621, 47.05210722522659]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267944",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.868317573827681, 47.05227635266077]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267945",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.86687489937952, 47.052604689467344]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267946",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.866228410595157, 47.052809082194194]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267942",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.869435738544176, 47.051587900193425]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267935",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.868608791121671, 47.051041934635556]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267936",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.868513820070999, 47.05048815761162]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267937",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.867859714408395, 47.05067476567512]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267938",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.867316973286109, 47.05003443184422]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267932",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.869753524185635, 47.050291512160754]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267933",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.869751270066818, 47.05012140591772]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV086584_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.866436318495193, 47.048565274796616]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267926",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.865904073509686, 47.04913833355286]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267924",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.866385323954286, 47.04859370698863]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267922",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.865944598488241, 47.04915521155731]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV064284_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.861938079860495, 47.04991775050723]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267876",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.861839060500763, 47.04927071501739]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267868",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.86145262587703, 47.04986193232725]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267869",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.861167583715935, 47.04994189273268]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267874",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.861119400743102, 47.0501503165392]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267870",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.860849033506247, 47.04961402054707]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267871",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.86119739932789, 47.04962413582804]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267872",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.860736851185951, 47.04943346785827]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267873",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.860565865039344, 47.04972543999628]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267861",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.862464790912189, 47.050135383818315]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267862",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.862788964951316, 47.05024790871773]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267863",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.863085458065185, 47.050448538559515]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267864",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.863134655302354, 47.050655152581285]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267865",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.863206627836328, 47.05095657089686]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267866",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.862270522006642, 47.05019121150995]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267859",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.861942699937775, 47.051167324166535]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267852",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.861585611230756, 47.05056861709983]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267853",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.860871474441242, 47.050875702861156]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267854",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.860251034668703, 47.05098660012543]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267855",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.860769758894592, 47.051158544990066]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267856",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.861780168186594, 47.05164543756282]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267857",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.861902579505403, 47.05204179146481]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267848",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.862364470451918, 47.050684696032256]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267849",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.862943566146345, 47.051228601129026]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267850",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.862299095351593, 47.05159948263849]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV105283",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.855062669604828, 47.04694629352641]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV032491",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.844729020547404, 47.04345443915533]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV000738",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.853508428227295, 47.04276856576234]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV000738_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.853508428227295, 47.04276856576234]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267648",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.8537875460246604, 47.04235734300835]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1181075",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.8541228926236191, 47.042000204841464]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1181076",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.8549856124906889, 47.04241080053848]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1182374",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.8546836286364334, 47.04295196218939]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1188640",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.854524020269686, 47.04327335286551]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267646",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.853167554700418, 47.042634664233205]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1156149",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.853105366186803, 47.04210489036071]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267644",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.852240845542755, 47.04264793575422]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1153095",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.852171491990759, 47.04240920942239]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1153094",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.8509521678811285, 47.04283364625333]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1156659",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.85021520453987, 47.04305971042625]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1161141",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.850232443448375, 47.04331657709677]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267642",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.8533232648581409, 47.042929186094476]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1155392",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.8526842135442355, 47.04305434913465]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1162803",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.8515546109085665, 47.04335160218024]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1185395",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.85084703538327, 47.04331250528928]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1155391",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.853885375770577, 47.043000063123145]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1180281",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.854312964352059, 47.0429778813199]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV032491_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.844729020547404, 47.04345443915533]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267738",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.844563782158613, 47.042096290212115]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267724",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.845523167083065, 47.04347066176385]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267725",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.845603347807695, 47.043374543333634]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267735",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.843105321346182, 47.04338477321679]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267736",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.841837205733386, 47.042814782062194]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267726",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.846315830425904, 47.04268674672746]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267728",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.847431108561982, 47.04283700097289]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267729",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.847542015211975, 47.043573696705685]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267730",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.847817131065115, 47.043909433079165]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267731",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.847874043631625, 47.04231044324147]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267732",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.848208545868487, 47.04286497626325]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267733",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.848843474602989, 47.043132790432786]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267734",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.848487848425119, 47.042866238522706]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267727",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.844039051328261, 47.04227260045074]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV105283_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.855062669604828, 47.04694629352641]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267973",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.85421902403499, 47.04665177709938]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267974",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.853897116120851, 47.0466048563649]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267977",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.853490545625894, 47.04641038424892]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267975",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.85367984053099, 47.046961100845785]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267976",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.853472508649518, 47.04714997125448]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267969",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.853738381740737, 47.04597880495142]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267970",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.855143412787892, 47.04526271969362]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267971",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.856175787536655, 47.045169215465855]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV020762_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.858938397305282, 47.04807712478493]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267671",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.859337162013443, 47.04873500431575]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267672",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.859231050568254, 47.04883339338308]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267673",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.85890613842302, 47.04912874281122]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267674",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.859259249819934, 47.04941784376189]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267667",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.858589342567913, 47.04858653023925]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267668",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.858378325258098, 47.04878147258908]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267669",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.858299124093649, 47.04891152559041]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267662",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.857917777811175, 47.0483026784664]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267664",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.85747495438233, 47.04781168539055]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267665",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.857249780747905, 47.048056538933075]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267663",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.857725085132757, 47.048517818509836]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267654",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.856350340222902, 47.04759533774404]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267655",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.855967067918107, 47.04770682608718]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267656",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.855941423481997, 47.04807308444813]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267657",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.855384361064518, 47.04792019103486]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267658",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.854776010337296, 47.04759134857419]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267659",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.854710861043175, 47.04773631482059]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267660",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.855008295325374, 47.04757679456125]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV045825_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.85688250396896, 47.05049681609954]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267826",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.856830967941144, 47.0505162552913]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267827",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.854700042756489, 47.05012526673022]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267829",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.854997468501309, 47.050918326462984]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267830",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.855029527055643, 47.05145765117016]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267831",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.856342967349852, 47.05183533442871]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267828",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.855767126660751, 47.049240290026106]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267821",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.857269238665655, 47.0505761053179]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267822",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.858344878026601, 47.05094236662942]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267823",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.85743893260531, 47.05143573453607]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267824",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.855037457087578, 47.05092621955442]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267815",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.857291263847885, 47.05050346447067]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267816",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.857383425393988, 47.05005972700571]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267817",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.856620981460259, 47.04875738534902]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267818",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.855804976423618, 47.0492122278673]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267819",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.856594679687558, 47.04875811615094]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267803",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.858086978923168, 47.05081448174735]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267804",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.85880794263151, 47.050533334353915]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267812",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.858398018532083, 47.050949892953646]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267813",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.860387463023809, 47.05172920436515]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267805",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.859412289548202, 47.05007156258485]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267806",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.859230322591041, 47.04994149663235]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267807",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.859087041245377, 47.049942833774026]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267808",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.858837269468296, 47.04977748573065]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267809",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.858624456338331, 47.04991597167862]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267810",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.85981287484225, 47.050154248624956]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267811",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.860069249810478, 47.049813984340105]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV045822_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.858380211300882, 47.05264306442593]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267792",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.85793144473967, 47.05262852783286]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267793",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.858104776974193, 47.0528848142321]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267796",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.858507263920057, 47.05344985610297]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267801",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.858624783588483, 47.05365367177859]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267797",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.858195044116461, 47.053737646532355]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267798",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.857868064362713, 47.053998835452745]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267799",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.857564177287515, 47.05420536004541]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267800",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.857005688251967, 47.05389675032451]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267794",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.856599580392219, 47.052827603387016]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267795",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.856357722611243, 47.051861935272036]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267789",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.857917223298259, 47.05261091592424]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267790",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.856397177551352, 47.05186083915247]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267786",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.857929305496416, 47.05259257291634]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267787",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.859271237813949, 47.05300544650827]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV021769_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.860881583788022, 47.05350087413481]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267699",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.861073952083177, 47.053374423787886]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267704",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.860831191053803, 47.05309711374118]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267705",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.861571514225517, 47.052698364131714]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267706",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.861878590216697, 47.05254576110593]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267708",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.862174119281662, 47.0524204894208]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267709",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.861891741993255, 47.05254539510311]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267710",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.862552366293949, 47.051914762546694]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267707",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.860421572993261, 47.051748963837184]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267700",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.860769713779984, 47.05317085285629]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267703",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.857478921934463, 47.05144362677868]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267701",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.85916539975334, 47.053440562143656]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267702",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.858736732737305, 47.053542516373106]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267693",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.861332517185717, 47.05311813593892]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267694",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.861899073622941, 47.05313639531126]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267697",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.861630446887738, 47.05282874419754]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267695",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.862686046113477, 47.053078477528594]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267696",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.862656290449811, 47.05280019368618]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267690",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.860814217796132, 47.05347573741025]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267691",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.859426524434415, 47.05362237686851]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267676",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.861452474432848, 47.05357502669536]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267682",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.860382493162554, 47.05419002793433]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267683",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.859792785034248, 47.05424244363657]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267685",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.859555214391164, 47.05444176323974]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267686",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.858510380263803, 47.05394496716304]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267687",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.859356325328217, 47.054420282945145]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267684",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.859521179397179, 47.054105939091464]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267677",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.862623540105723, 47.05355143964327]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267678",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.863801862942373, 47.05342859872763]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267679",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.864384681369968, 47.05322104144321]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267680",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.86496868321637, 47.05318783035521]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267681",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.862826712369643, 47.05364482393228]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267688",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.861099279209524, 47.05339577798246]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV087109_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.875362362868927, 47.036876044845]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267928",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.875336571117349, 47.036819142079366]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus267929",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.873828109467812, 47.03758159786019]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    }
  ],
  "lines": [
    {
      "id": "52_228172",
      "bus1": "52_BENE5",
      "bus2": "52_MVLV087109",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.8820017605106867, 47.038094937034074],
          [-0.881950950169805, 47.03803085098168],
          [-0.881950950169805, 47.03803085098168],
          [-0.881945183201458, 47.038021207447294],
          [-0.882301363454834, 47.03768577111552],
          [-0.880793151727728, 47.0370662391877],
          [-0.880553151847746, 47.03701713633595],
          [-0.876688601871939, 47.036392377171474],
          [-0.875554231698591, 47.036274634876115],
          [-0.875487133851663, 47.036363846786024],
          [-0.875279927889923, 47.03681892478781],
          [-0.87533463711061, 47.03685683167468],
          [-0.875348499987292, 47.03686643826065],
          [-0.875362362868927, 47.036876044845]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.66059286189017,
      "ground": "gnd"
    },
    {
      "id": "52_218020",
      "bus1": "52_MVLV087109",
      "bus2": "52_MVLV021769",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.875362362868927, 47.036876044845],
          [-0.875344746757916, 47.036869964594516],
          [-0.875327130650885, 47.036863884341315],
          [-0.875268231434547, 47.0368435617871],
          [-0.874814802490228, 47.037850246011274],
          [-0.874046062577248, 47.03953111246652],
          [-0.873921133144136, 47.03964444838295],
          [-0.87386229694146, 47.03978384895471],
          [-0.873658272416296, 47.04007226551967],
          [-0.873187518785885, 47.040437461323016],
          [-0.873120276182315, 47.040502365554445],
          [-0.87305526156438, 47.04058251378883],
          [-0.872893633275807, 47.040963382882275],
          [-0.872796359690982, 47.04098860907008],
          [-0.872203621283438, 47.042420542990094],
          [-0.872123412820407, 47.042466900821864],
          [-0.871949174042975, 47.04252668860591],
          [-0.870991588159593, 47.04268037458626],
          [-0.8711084407296, 47.04318131883451],
          [-0.87109712892198, 47.043741663468055],
          [-0.871010160921407, 47.0440718249685],
          [-0.870428292298527, 47.04568711772413],
          [-0.870387233833475, 47.04588184247364],
          [-0.870416943109651, 47.045960245677556],
          [-0.870461869187562, 47.046050829352005],
          [-0.870623457816287, 47.04626420855035],
          [-0.870651073839297, 47.04630755580604],
          [-0.87066194328744, 47.04633516383037],
          [-0.870673376138148, 47.04635015099048],
          [-0.870881095616579, 47.04634345316163],
          [-0.870967725847853, 47.0463383340943],
          [-0.871523068808231, 47.04639576194167],
          [-0.872030408769579, 47.04664180392466],
          [-0.872642719876369, 47.04699115583068],
          [-0.874310835859131, 47.04803490638766],
          [-0.874206397853717, 47.048226901699515],
          [-0.872165218024985, 47.04991177572274],
          [-0.872087519322921, 47.04991214432294],
          [-0.871717762576942, 47.05000710162398],
          [-0.87163611840727, 47.05000758005752],
          [-0.871563036914271, 47.05004113297549],
          [-0.871506543583922, 47.05013184626385],
          [-0.871289528462925, 47.05033598451946],
          [-0.871328151383892, 47.05038712771605],
          [-0.871372009856119, 47.0505038515169],
          [-0.871380252759752, 47.05061976871069],
          [-0.871364501191688, 47.05073095345663],
          [-0.870892299666641, 47.051250138697874],
          [-0.870451114842235, 47.05167121666801],
          [-0.870030884827641, 47.05198006273115],
          [-0.869749789483906, 47.052148170097304],
          [-0.869732960759472, 47.052153141408375],
          [-0.869443905269664, 47.05200706251546],
          [-0.86940815425319, 47.05202606709885],
          [-0.869118737625218, 47.052098966285016],
          [-0.8689176508395, 47.052173002637915],
          [-0.868811793783505, 47.052165150629534],
          [-0.867499266733472, 47.05239900088531],
          [-0.866193015251422, 47.05277952821768],
          [-0.86362660478119, 47.05356042976259],
          [-0.863620135928973, 47.05356241060356],
          [-0.863511670690772, 47.05357713533111],
          [-0.863486306832562, 47.05357153899442],
          [-0.863444648972336, 47.05357990174236],
          [-0.863421618223881, 47.05359134730847],
          [-0.863227045914254, 47.053620173823504],
          [-0.863065543769155, 47.053629171777594],
          [-0.863032502982846, 47.05362739050476],
          [-0.862944258959138, 47.05356141957123],
          [-0.862263817413185, 47.053572256305365],
          [-0.86185364136175, 47.053542254931585],
          [-0.861712837758993, 47.05352276378613],
          [-0.861535292352048, 47.0534835865366],
          [-0.861418353481836, 47.05344452340601],
          [-0.861214136905333, 47.05335566757832],
          [-0.861132766422353, 47.053306628949706],
          [-0.861116209932642, 47.05330734168713],
          [-0.860916182038115, 47.05347173932501],
          [-0.860905601838776, 47.053480560083315],
          [-0.860881583788022, 47.05350087413481]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 2.8717673770528513,
      "ground": "gnd"
    },
    {
      "id": "52_233993",
      "bus1": "52_MVLV021769",
      "bus2": "52_MVLV102220",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.860881583788022, 47.05350087413481],
          [-0.860852716222527, 47.05348222943366],
          [-0.860840999934816, 47.05347130987156],
          [-0.860707441396877, 47.053341852997065],
          [-0.860288427641228, 47.05351737413341],
          [-0.860032895635651, 47.05356229652537],
          [-0.859877969150649, 47.05357110710722],
          [-0.85956613618095, 47.0535554693812],
          [-0.859250892822043, 47.05354892924155],
          [-0.858793460127919, 47.053610266960774],
          [-0.858416971473507, 47.05370356640624],
          [-0.85821983155797, 47.053799982678974],
          [-0.857663311898412, 47.054277334781446],
          [-0.857606307784573, 47.054249207149844],
          [-0.857475268156004, 47.05437169614952],
          [-0.857486314557094, 47.05442451034032],
          [-0.859030960589175, 47.05527653181546],
          [-0.859077585936929, 47.05533344372393],
          [-0.85907784140755, 47.05533375174688],
          [-0.85908217515369, 47.0554065603615],
          [-0.859024906107607, 47.05548468314723],
          [-0.858883598927451, 47.055545334398865],
          [-0.858422747826135, 47.055948001169405],
          [-0.858056618566108, 47.056215680499946],
          [-0.857587160101403, 47.05676173970235],
          [-0.85733358917771, 47.056697522651646],
          [-0.85732766354833, 47.056696021645585],
          [-0.85705367760196, 47.056497452612284],
          [-0.856758835395651, 47.05644346566875],
          [-0.856739761648111, 47.05643997098053],
          [-0.856720687903066, 47.056436476289136]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.7489305296431057,
      "ground": "gnd"
    },
    {
      "id": "52_233303",
      "bus1": "52_MVLV102220",
      "bus2": "52_MVLV067820",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.856720687903066, 47.056436476289136],
          [-0.856739165173486, 47.05644123904945],
          [-0.856757642447174, 47.05644600180673],
          [-0.857029756725685, 47.05651612440999],
          [-0.857311794799588, 47.0567171708297],
          [-0.857312423677461, 47.05671733342674],
          [-0.857572660198765, 47.05678375124337],
          [-0.857013345676381, 47.05745835480419],
          [-0.856785526568893, 47.05765590227396],
          [-0.856364362615804, 47.05802110057448],
          [-0.856284897963219, 47.05805842185555],
          [-0.856201519582466, 47.05807424321299],
          [-0.856113019165687, 47.05807039891744],
          [-0.856046291139042, 47.05805604589322],
          [-0.855975756531923, 47.058021990699295],
          [-0.855909778299909, 47.058065662800246],
          [-0.855904771486803, 47.05806898012042],
          [-0.855894192730906, 47.058073865755794],
          [-0.855877844712609, 47.0580814326245]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.2825608563165275,
      "ground": "gnd"
    },
    {
      "id": "52_267182",
      "bus1": "52_MVLV067820",
      "bus2": "52_MVLV022619",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.855877844712609, 47.0580814326245],
          [-0.855897481556969, 47.05807998687661],
          [-0.855917118400283, 47.058078541125305],
          [-0.855917197319296, 47.058078538933394],
          [-0.855975296476962, 47.05803640919248],
          [-0.856030881525701, 47.0580627763986],
          [-0.85606319749651, 47.05807448381587],
          [-0.856103245015853, 47.0580832754036],
          [-0.856166807886206, 47.05808871273946],
          [-0.856203636764027, 47.05808768976445],
          [-0.856224895668543, 47.05809070069168],
          [-0.856265263978673, 47.058104885457595],
          [-0.856892381804655, 47.058392685441234],
          [-0.85688929134349, 47.05840717702287],
          [-0.856882041029047, 47.058418182744475],
          [-0.856799720906439, 47.058496099790204],
          [-0.856805084870649, 47.058499894336656],
          [-0.856810724733363, 47.05850389730372],
          [-0.857114801161869, 47.05863230351585],
          [-0.857234943989398, 47.0585829120807],
          [-0.857257141212167, 47.058573786941565],
          [-0.857274065903781, 47.05856683410364],
          [-0.857296500011417, 47.058549067943844]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.1453477199028702,
      "ground": "gnd"
    },
    {
      "id": "52_209191",
      "bus1": "52_MVLV022619",
      "bus2": "52_MVLV000458",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.857296500011417, 47.058549067943844],
          [-0.857296190049525, 47.058567110721754],
          [-0.85728454762262, 47.05858534233099],
          [-0.857294218308252, 47.0585882248755],
          [-0.857315062262975, 47.058594443408204],
          [-0.857342924037736, 47.05858375629875],
          [-0.857362787137526, 47.05857614557121],
          [-0.85737913144414, 47.05857737508929]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.008898340548860698,
      "ground": "gnd"
    },
    {
      "id": "52_204745",
      "bus1": "52_MVLV000458",
      "bus2": "52_MVLV104253",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.85737913144414, 47.05857737508929],
          [-0.857370234885059, 47.05858617569255],
          [-0.857342697339178, 47.05859589041675],
          [-0.857316669840758, 47.05860507698276],
          [-0.857273092809603, 47.058623115491685],
          [-0.857205779916275, 47.05868642620929],
          [-0.856953343347666, 47.05896323200596],
          [-0.856929113693393, 47.05898979944779],
          [-0.856733351702941, 47.0591232598324],
          [-0.856661561738531, 47.0591545157928],
          [-0.856591885434171, 47.05921045480664],
          [-0.856860761110727, 47.05938935926924],
          [-0.856866624460941, 47.05938537886078],
          [-0.856875957119518, 47.059379033168064],
          [-0.856875689768591, 47.05937453880885],
          [-0.856874887716053, 47.05936105573115]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.12317077162837539,
      "ground": "gnd"
    },
    {
      "id": "52_220045",
      "bus1": "52_MVLV104253",
      "bus2": "52_MVLV032866",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.856874887716053, 47.05936105573115],
          [-0.85688558888361, 47.05937240005403],
          [-0.856896276902213, 47.05938374474145],
          [-0.856903012671454, 47.05939088651755],
          [-0.85679921773181, 47.059462197252245],
          [-0.856770354856819, 47.05948640837783],
          [-0.856699978047573, 47.05956579419827],
          [-0.85662092820857, 47.059654424471105],
          [-0.856592011684419, 47.05967773667851],
          [-0.856521131921572, 47.05972652420141],
          [-0.856486151924711, 47.059736499457046],
          [-0.856454369498063, 47.059733780881366],
          [-0.856427634650739, 47.05972732065901],
          [-0.85640162707804, 47.05971093630156],
          [-0.856316309361448, 47.05965121755784],
          [-0.856315017328026, 47.05965031707495],
          [-0.854724347793451, 47.06017527977901],
          [-0.855081627820637, 47.06042286210134],
          [-0.854673770686234, 47.06056563772277],
          [-0.854705997118646, 47.06070880000873],
          [-0.854834049563808, 47.06069083923536],
          [-0.854826527561982, 47.06063789104965],
          [-0.854824622153876, 47.060624456616324],
          [-0.854822716746706, 47.060611022182925]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.31068730467327493,
      "ground": "gnd"
    },
    {
      "id": "52_158533",
      "bus1": "52_MVLV032866",
      "bus2": "52_MVLV009404",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.854822716746706, 47.060611022182925],
          [-0.854832260072396, 47.06062284000768],
          [-0.854841803402298, 47.06063465783168],
          [-0.854927165573484, 47.060750531626006],
          [-0.854929629037771, 47.060772909107136],
          [-0.854893990190341, 47.06098989398858],
          [-0.855026298904124, 47.06130944836087],
          [-0.85499823207699, 47.06145788599752],
          [-0.855021926188235, 47.06159048082484],
          [-0.853575989598732, 47.061779310879196],
          [-0.853551070139192, 47.061782568445295],
          [-0.853544835137066, 47.06181888173108],
          [-0.853495268183613, 47.06210734449424],
          [-0.853052480758209, 47.06203949975741],
          [-0.852759875752773, 47.06246314996711],
          [-0.852757667524135, 47.06246634446666],
          [-0.852847736664313, 47.06249603321699],
          [-0.853972613713516, 47.06286679062367],
          [-0.854102800525279, 47.06290969862851],
          [-0.854120594102299, 47.062915561262606],
          [-0.854136679236464, 47.062923272023895]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.46311428264526555,
      "ground": "gnd"
    },
    {
      "id": "52_272930",
      "bus1": "52_MVLV009404",
      "bus2": "52_MVLV062038",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.854136679236464, 47.062923272023895],
          [-0.854117037370627, 47.0629246635342],
          [-0.854115685676414, 47.06292475507273],
          [-0.854099018637021, 47.06291944640093],
          [-0.853967615133873, 47.062877571554175],
          [-0.852748479219145, 47.06248910825315],
          [-0.852313084750723, 47.06312243151573],
          [-0.852310563660367, 47.06312169113175],
          [-0.852223241400886, 47.06309611239438],
          [-0.852263320915334, 47.06301666979729],
          [-0.85184704537367, 47.06288506004599],
          [-0.85186216206956, 47.06283521132937],
          [-0.851866173434021, 47.062821999917475],
          [-0.851870184796506, 47.06280878850541]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.25126365972077525,
      "ground": "gnd"
    },
    {
      "id": "52_263735",
      "bus1": "52_MVLV062038",
      "bus2": "52_MVLV074054",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.851870184796506, 47.06280878850541],
          [-0.851860797289029, 47.062820663446956],
          [-0.851851409777408, 47.06283253838771],
          [-0.851796650925656, 47.062901763794024],
          [-0.852221032701622, 47.06303675028419],
          [-0.852203009752758, 47.06306606155902],
          [-0.852121039683595, 47.063042522143796],
          [-0.852117234078919, 47.063051433168496],
          [-0.852127304583042, 47.063054827274705],
          [-0.852194116851685, 47.063078499034575],
          [-0.851837848309329, 47.06357318557694],
          [-0.851819733078528, 47.06356833990907],
          [-0.851801336800607, 47.063563421001554],
          [-0.851782953680598, 47.063558501726305]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.12797294635424755,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch534913",
      "bus1": "52_MVLV074054_LV",
      "bus2": "52_LVBus267920",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.851782953680598, 47.063558501726305],
          [-0.851807313437005, 47.06355312625674],
          [-0.851807313437005, 47.06355312625674],
          [-0.851855966451297, 47.06357896752932],
          [-0.851888006132629, 47.06351610752077],
          [-0.851980818833045, 47.063382783821126],
          [-0.85206466816394, 47.063263159942174],
          [-0.852094312614673, 47.06322275810341],
          [-0.852097368236566, 47.06321608275452],
          [-0.852089393924057, 47.0632082727871],
          [-0.85200771843481, 47.06317993523239],
          [-0.851994257172304, 47.063177796622035],
          [-0.851977171831939, 47.06317786535958],
          [-0.851967788929147, 47.06317739632577],
          [-0.851960077495807, 47.0631751207375]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.060121921671480755,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch579409",
      "bus1": "52_LVBus267920",
      "bus2": "52_LVBus1178832",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.851960077495807, 47.0631751207375],
          [-0.851952366062467, 47.06317284514923],
          [-0.851931926605396, 47.063166578384546],
          [-0.851923972428283, 47.063156444934535],
          [-0.851918015059007, 47.06314621108198],
          [-0.851906848057564, 47.06313433902459],
          [-0.851888687154262, 47.063127612898114],
          [-0.851724403348341, 47.063082730958406],
          [-0.851719132529009, 47.06308583030453],
          [-0.851712354227173, 47.06309083519263],
          [-0.851691332801626, 47.06312512746543],
          [-0.851682247260749, 47.06313765127214],
          [-0.8516747219606751, 47.06313396144906]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.027757003705569935,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch608153",
      "bus1": "52_LVBus1178832",
      "bus2": "52_LVBus1183080",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.8516747219606751, 47.06313396144906],
          [-0.851667196660601, 47.06313027162598],
          [-0.85167641447423, 47.063117978243966],
          [-0.851693775004107, 47.06308283313224],
          [-0.851692643502493, 47.06307398702414],
          [-0.851683949109574, 47.06306824980871],
          [-0.851634950544228, 47.06305366348005],
          [-0.851547170006886, 47.06302391030598],
          [-0.851419088188192, 47.06298601908114],
          [-0.851386175093058, 47.06297671281376],
          [-0.851368827879368, 47.062981245476486],
          [-0.851339098324136, 47.063014230563574],
          [-0.851327284305352, 47.0630278474053],
          [-0.851327284305352, 47.0630278474053]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.039854500221962186,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch388852",
      "bus1": "52_MVLV074054_LV",
      "bus2": "52_LVBus267916",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.851782953680598, 47.063558501726305],
          [-0.851798549815681, 47.06355021807942],
          [-0.851798549815681, 47.06355021807942],
          [-0.85187236590998, 47.06351100414035],
          [-0.851919496304419, 47.06344089187785],
          [-0.852199238109526, 47.063024749887305],
          [-0.852333452045974, 47.06306604456271],
          [-0.852678359559762, 47.062572985901],
          [-0.852678359559762, 47.062572985901]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.13852729898837152,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch916077",
      "bus1": "52_LVBus267916",
      "bus2": "52_LVBus267917",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.852678359559762, 47.062572985901],
          [-0.852678359559762, 47.062572985901],
          [-0.852742523256433, 47.062477568885924],
          [-0.852744600388992, 47.06244599884674],
          [-0.852778140914208, 47.062411755170274],
          [-0.852822351024092, 47.062424033899724],
          [-0.852822351024092, 47.062424033899724]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02339354316746107,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch472206",
      "bus1": "52_LVBus267916",
      "bus2": "52_LVBus267918",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.852678359559762, 47.062572985901],
          [-0.852678359559762, 47.062572985901],
          [-0.852544736130843, 47.06253496156302],
          [-0.852531641957056, 47.06253123721505],
          [-0.852525570391952, 47.0625295059053],
          [-0.852525570391952, 47.0625295059053]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.012573259441421805,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch845797",
      "bus1": "52_MVLV074054_LV",
      "bus2": "52_LVBus267912",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.851782953680598, 47.063558501726305],
          [-0.851792496861353, 47.06357031979419],
          [-0.851792496861353, 47.06357031979419],
          [-0.851839843046676, 47.06362895219338],
          [-0.851656939237842, 47.06387712049948],
          [-0.851187643099088, 47.064342904650225],
          [-0.85072371429959, 47.06480335174865],
          [-0.85072371429959, 47.06480335174865]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1633502503856294,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch711117",
      "bus1": "52_LVBus267912",
      "bus2": "52_LVBus267913",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.85072371429959, 47.06480335174865],
          [-0.85072371429959, 47.06480335174865],
          [-0.850649054915788, 47.06487744990988],
          [-0.850377605665757, 47.064966007133386],
          [-0.848691284765979, 47.06452655288713],
          [-0.848727548807313, 47.06447152696156],
          [-0.848727548807313, 47.06447152696156]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.17666009477993622,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch832289",
      "bus1": "52_LVBus267913",
      "bus2": "52_LVBus267914",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.848727548807313, 47.06447152696156],
          [-0.848727548807313, 47.06447152696156],
          [-0.848663908412175, 47.064509304374695],
          [-0.848513338780169, 47.06441443743921],
          [-0.84810678591639, 47.064002535318394],
          [-0.848128073405766, 47.06397868049778],
          [-0.848131495401251, 47.063974840233826],
          [-0.848131495401251, 47.063974840233826]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08080129382096292,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch843106",
      "bus1": "52_MVLV074054_LV",
      "bus2": "52_LVBus267909",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.851782953680598, 47.063558501726305],
          [-0.851787606471481, 47.06357161688626],
          [-0.851787606471481, 47.06357161688626],
          [-0.851798777693223, 47.063603080539124],
          [-0.851565924630797, 47.06389765171806],
          [-0.851050829838258, 47.0644218508181],
          [-0.85103249004509, 47.06444051947266],
          [-0.850687381618017, 47.06479172711894],
          [-0.850683716027417, 47.06479545716967],
          [-0.850683716027417, 47.06479545716967]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.16104189446270017,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch457978",
      "bus1": "52_LVBus267909",
      "bus2": "52_LVBus267910",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.850683716027417, 47.06479545716967],
          [-0.850683716027417, 47.06479545716967],
          [-0.850635373990443, 47.06485342063519],
          [-0.850622211466514, 47.064869190596966],
          [-0.850376004652732, 47.064939040930774],
          [-0.849509393316079, 47.06471653639454],
          [-0.848769928603317, 47.06452666972527],
          [-0.848745281955273, 47.064520338895875],
          [-0.848730215762363, 47.0645164706739],
          [-0.848741236982612, 47.064480151211114],
          [-0.848741236982612, 47.064480151211114]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1673653562108875,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch633264",
      "bus1": "52_MVLV074054_LV",
      "bus2": "52_LVBus267903",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.851782953680598, 47.063558501726305],
          [-0.851802685488122, 47.06355795446149],
          [-0.851802685488122, 47.06355795446149],
          [-0.851901344519693, 47.0635552180866],
          [-0.852227682764276, 47.063059975026306],
          [-0.852348742387694, 47.06310163457615],
          [-0.852518486005652, 47.062853830038826],
          [-0.852518486005652, 47.062853830038826]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10859621110891554,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch399539",
      "bus1": "52_LVBus267903",
      "bus2": "52_LVBus267904",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.852518486005652, 47.062853830038826],
          [-0.852518486005652, 47.062853830038826],
          [-0.852681786225103, 47.062628001534875],
          [-0.852780263086795, 47.06249182785334],
          [-0.853712774334139, 47.06279638244365],
          [-0.853764944209948, 47.06276522288174],
          [-0.853764944209948, 47.06276522288174]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.12866900103419152,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch711112",
      "bus1": "52_LVBus267904",
      "bus2": "52_LVBus267906",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.853764944209948, 47.06276522288174],
          [-0.853764944209948, 47.06276522288174],
          [-0.853739421278934, 47.06276964067371],
          [-0.853715385116757, 47.06277380111331],
          [-0.852771763382582, 47.062459650905645],
          [-0.852783849548318, 47.06244130849047],
          [-0.852810692117682, 47.06244956730252],
          [-0.852810692117682, 47.06244956730252]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08809575511542285,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch916078",
      "bus1": "52_LVBus267906",
      "bus2": "52_LVBus267907",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.852810692117682, 47.06244956730252],
          [-0.852810692117682, 47.06244956730252],
          [-0.852837000637844, 47.06244883737924],
          [-0.852933999797647, 47.06232106883276],
          [-0.852934757679958, 47.06232007542161],
          [-0.852961066135088, 47.06231934546979],
          [-0.852961066135088, 47.06231934546979]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.020126915227572446,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch692650",
      "bus1": "52_LVBus267904",
      "bus2": "52_LVBus267905",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.853764944209948, 47.06276522288174],
          [-0.853764944209948, 47.06276522288174],
          [-0.853691365099264, 47.06287689210535],
          [-0.853680342709461, 47.06289362047351],
          [-0.853707185642257, 47.06290187907598],
          [-0.853706875014431, 47.06290286008],
          [-0.853701623451948, 47.06291914018325],
          [-0.853701623451948, 47.06291914018325]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01985560050875137,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch879880",
      "bus1": "52_MVLV074054_LV",
      "bus2": "52_LVBus267897",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.851782953680598, 47.063558501726305],
          [-0.851800282583949, 47.063564971838545],
          [-0.851800282583949, 47.063564971838545],
          [-0.851829172512573, 47.063575749117604],
          [-0.851917702544622, 47.06360878561393],
          [-0.851672763239754, 47.06392169932597],
          [-0.851665889286904, 47.063928201447034],
          [-0.851563680484019, 47.06402492492612],
          [-0.851563680484019, 47.06402492492612]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06376889925004543,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch845796",
      "bus1": "52_LVBus267897",
      "bus2": "52_LVBus267898",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.851563680484019, 47.06402492492612],
          [-0.851563680484019, 47.06402492492612],
          [-0.851664429534856, 47.06406978653976],
          [-0.85187703329708, 47.064163460167705],
          [-0.851852325654519, 47.06419115605839],
          [-0.851852325654519, 47.06419115605839]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.031957802609987616,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch832286",
      "bus1": "52_LVBus267897",
      "bus2": "52_LVBus267899",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.851563680484019, 47.06402492492612],
          [-0.851563680484019, 47.06402492492612],
          [-0.851161053167332, 47.06440591941511],
          [-0.851127207510347, 47.064437947124226],
          [-0.850676432093714, 47.06489469794947],
          [-0.850379206680392, 47.06499297333579],
          [-0.848666041934797, 47.06454525934538],
          [-0.848666041934797, 47.06454525934538]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.2822968515185018,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch933691",
      "bus1": "52_LVBus267899",
      "bus2": "52_LVBus267900",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.848666041934797, 47.06454525934538],
          [-0.848666041934797, 47.06454525934538],
          [-0.848461786389825, 47.0644338727856],
          [-0.848080476571987, 47.06400326415812],
          [-0.848117807452361, 47.06396621591099],
          [-0.848117807452361, 47.06396621591099]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08080529377082185,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch953189",
      "bus1": "52_LVBus267900",
      "bus2": "52_LVBus267901",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.848117807452361, 47.06396621591099],
          [-0.848117807452361, 47.06396621591099],
          [-0.848052273863321, 47.063996509496654],
          [-0.848021427660597, 47.0640273727343],
          [-0.8479566828853, 47.06417246628403],
          [-0.847811363787009, 47.0644017327362],
          [-0.847784420881071, 47.06444575895915],
          [-0.847781886776137, 47.064449907746415],
          [-0.847781886776137, 47.064449907746415]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.060609777734485656,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch899610",
      "bus1": "52_MVLV009404_LV",
      "bus2": "52_LVBus267650",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.854136679236464, 47.062923272023895],
          [-0.854125368382356, 47.06291342095654],
          [-0.854125368382356, 47.06291342095654],
          [-0.85413418838619, 47.062903533345754],
          [-0.854147342748411, 47.0629031682336],
          [-0.854147342748411, 47.0629031682336]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0022874532060254593,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch395089",
      "bus1": "52_LVBus267650",
      "bus2": "52_LVBus267651",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.854147342748411, 47.0629031682336],
          [-0.854147342748411, 47.0629031682336],
          [-0.854159269592043, 47.06290697882516],
          [-0.854183607527253, 47.062914766634634],
          [-0.85415070872156, 47.062959797184284],
          [-0.85415070872156, 47.062959797184284]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008637045453455781,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch579032",
      "bus1": "52_MVLV032866_LV",
      "bus2": "52_LVBus267763",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.854822716746706, 47.060611022182925],
          [-0.854817469076397, 47.060624033962696],
          [-0.854817469076397, 47.060624033962696],
          [-0.854813529632772, 47.06063378614704],
          [-0.854895239534161, 47.06074496246355],
          [-0.854733365875365, 47.06076736464642],
          [-0.854139826904157, 47.06084948605408],
          [-0.854007917297806, 47.06086773316627],
          [-0.853875310206109, 47.06085340661313],
          [-0.853361058018061, 47.06075456678619],
          [-0.853302216276144, 47.0607432615457],
          [-0.853302216276144, 47.0607432615457]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1391593024293989,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch469578",
      "bus1": "52_MVLV032866_LV",
      "bus2": "52_LVBus267756",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.854822716746706, 47.060611022182925],
          [-0.85480788386327, 47.06061993335085],
          [-0.85480788386327, 47.06061993335085],
          [-0.854796002195916, 47.06062706991315],
          [-0.85476580188926, 47.06062880871423],
          [-0.854764547274894, 47.060619894006926],
          [-0.854749807868955, 47.06051490753518],
          [-0.855016229619252, 47.06043114245602],
          [-0.855035643138043, 47.060425039237536],
          [-0.855035643138043, 47.060425039237536]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.040128046569886534,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch894529",
      "bus1": "52_LVBus267756",
      "bus2": "52_LVBus267757",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.855035643138043, 47.060425039237536],
          [-0.855035643138043, 47.060425039237536],
          [-0.854800807686222, 47.060242484453276],
          [-0.854769691045759, 47.06016231629574],
          [-0.854498272379738, 47.06025088339839],
          [-0.854250285844349, 47.0600686926396],
          [-0.854250285844349, 47.0600686926396]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08675421428105876,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch738341",
      "bus1": "52_LVBus267757",
      "bus2": "52_LVBus267758",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.854250285844349, 47.0600686926396],
          [-0.854250285844349, 47.0600686926396],
          [-0.854052052374229, 47.06003638018623],
          [-0.854046341635688, 47.060038942647836],
          [-0.854012642064328, 47.06005406763984],
          [-0.85400713643841, 47.06005653437054],
          [-0.85400713643841, 47.06005653437054]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.019564597878341236,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch691421",
      "bus1": "52_LVBus267758",
      "bus2": "52_LVBus267759",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.85400713643841, 47.06005653437054],
          [-0.85400713643841, 47.06005653437054],
          [-0.854020322812567, 47.06002169374072],
          [-0.854021939009102, 47.060017408205034],
          [-0.854003931066607, 47.06000260199316],
          [-0.854008320622344, 47.05999066748704],
          [-0.854027878669635, 47.05993756185189],
          [-0.854031101974227, 47.059928837971555],
          [-0.854053847018281, 47.05986706347822],
          [-0.85412329720229, 47.05983896239071],
          [-0.854154291330759, 47.059826424450726],
          [-0.854177540072472, 47.059817018651664],
          [-0.854221104224465, 47.05979939590124],
          [-0.854413100416793, 47.059738757364926],
          [-0.854562987877358, 47.05969141529774],
          [-0.854712888227609, 47.05964407266919],
          [-0.854950844932686, 47.05956891295717],
          [-0.855165936740403, 47.059500978228115],
          [-0.855177886447479, 47.05949720706084],
          [-0.855192836465278, 47.05949248824045],
          [-0.855212001846047, 47.05948642788449],
          [-0.855250630850043, 47.059474226852714],
          [-0.855298428551893, 47.059459124163475],
          [-0.855340251919837, 47.0594459160356],
          [-0.855346226761355, 47.059444030443025],
          [-0.855346226761355, 47.059444030443025]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.13110296002244204,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch388284",
      "bus1": "52_LVBus267758",
      "bus2": "52_LVBus267760",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.85400713643841, 47.06005653437054],
          [-0.85400713643841, 47.06005653437054],
          [-0.853999391675688, 47.06004925837679],
          [-0.853974928292112, 47.060026258030994],
          [-0.853962480439387, 47.06001455677423],
          [-0.853764267784576, 47.05998569161984],
          [-0.853568089216457, 47.05995712982092],
          [-0.853341608633265, 47.05992415052192],
          [-0.853306283064958, 47.05991900840707],
          [-0.853183214576239, 47.05990108511147],
          [-0.853137734982133, 47.05989446001564],
          [-0.853148488727575, 47.05991667949881],
          [-0.853148488727575, 47.05991667949881]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07243469664323082,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch497217",
      "bus1": "52_LVBus267760",
      "bus2": "52_LVBus267761",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.853148488727575, 47.05991667949881],
          [-0.853148488727575, 47.05991667949881],
          [-0.853131964583154, 47.059913536604185],
          [-0.853125280948167, 47.05991192135635],
          [-0.853093131481897, 47.06002587108097],
          [-0.853090452721088, 47.060035336118446],
          [-0.853109171167692, 47.060037490765225],
          [-0.853115658321706, 47.060038238121884],
          [-0.853115658321706, 47.060038238121884]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.017756597838732884,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch934272",
      "bus1": "52_MVLV032866_LV",
      "bus2": "52_LVBus267754",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.854822716746706, 47.060611022182925],
          [-0.854842223087795, 47.0606131276701],
          [-0.854842223087795, 47.0606131276701],
          [-0.854849238090342, 47.06061388728742],
          [-0.854951854437361, 47.06074429096458],
          [-0.855164362666259, 47.060713486788934],
          [-0.855731006240531, 47.060631341615526],
          [-0.856271888475324, 47.06055293434225],
          [-0.856503728030285, 47.06051932180102],
          [-0.856707770747136, 47.060437042370545],
          [-0.85703126790646, 47.06030658807516],
          [-0.856813094557147, 47.06014466065534],
          [-0.856745939700643, 47.0600948277442],
          [-0.856745939700643, 47.0600948277442]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.21605579419898008,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch875648",
      "bus1": "52_MVLV032866_LV",
      "bus2": "52_LVBus267748",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.854822716746706, 47.060611022182925],
          [-0.854834915577925, 47.06062163183357],
          [-0.854834915577925, 47.06062163183357],
          [-0.854840778555752, 47.06062672713736],
          [-0.854936497355955, 47.06075192018969],
          [-0.854897776040854, 47.060987087811746],
          [-0.855035934211386, 47.06131638368833],
          [-0.855023134100049, 47.06140314624102],
          [-0.854992740725291, 47.06160929825513],
          [-0.854992740725291, 47.06160929825513]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11354493486759065,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch732181",
      "bus1": "52_LVBus267748",
      "bus2": "52_LVBus267749",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.854992740725291, 47.06160929825513],
          [-0.854992740725291, 47.06160929825513],
          [-0.855457848725117, 47.06154709850963],
          [-0.855536527830978, 47.06153657640809],
          [-0.855536527830978, 47.06153657640809]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.042094394870339155,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch774796",
      "bus1": "52_LVBus267749",
      "bus2": "52_LVBus267750",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.855536527830978, 47.06153657640809],
          [-0.855536527830978, 47.06153657640809],
          [-0.855639298211273, 47.06152083844581],
          [-0.856111027706537, 47.06144859323165],
          [-0.856114689862552, 47.061448581554814],
          [-0.856193688761513, 47.06144831417799],
          [-0.856430646526349, 47.06144752180676],
          [-0.856479874097198, 47.06144735189021],
          [-0.856954248368702, 47.06148381982499],
          [-0.856996088033928, 47.06148703319352],
          [-0.857007206598888, 47.061426319354936],
          [-0.857015979071151, 47.061378437754016],
          [-0.857015979071151, 47.061378437754016]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.12437822107808363,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch558721",
      "bus1": "52_LVBus267750",
      "bus2": "52_LVBus267751",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.857015979071151, 47.061378437754016],
          [-0.857015979071151, 47.061378437754016],
          [-0.856922831819482, 47.06136301838131],
          [-0.856908073671786, 47.06133641767011],
          [-0.856930638478209, 47.061272765811694],
          [-0.856993106821767, 47.061251987801356],
          [-0.857344077424783, 47.06113522924789],
          [-0.857344077424783, 47.06113522924789]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05265724325350872,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch608452",
      "bus1": "52_LVBus267751",
      "bus2": "52_LVBus267752",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.857344077424783, 47.06113522924789],
          [-0.857344077424783, 47.06113522924789],
          [-0.857364630664039, 47.061112185262296],
          [-0.857393484220195, 47.06107983504526],
          [-0.857622701453008, 47.060780246566466],
          [-0.857623985262979, 47.060778572242135],
          [-0.857625758321595, 47.060776263076264],
          [-0.857625758321595, 47.060776263076264]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.045295401612878476,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch567017",
      "bus1": "52_MVLV032866_LV",
      "bus2": "52_LVBus267743",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.854822716746706, 47.060611022182925],
          [-0.854803617966102, 47.06061444256695],
          [-0.854803617966102, 47.06061444256695],
          [-0.854780998650496, 47.060618482894284],
          [-0.854764757944443, 47.06052259568563],
          [-0.855075104387176, 47.06042394358402],
          [-0.855075104387176, 47.06042394358402]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.038510352986246714,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch789378",
      "bus1": "52_LVBus267743",
      "bus2": "52_LVBus267744",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.855075104387176, 47.06042394358402],
          [-0.855075104387176, 47.06042394358402],
          [-0.854844570318851, 47.0602634362229],
          [-0.854813961393055, 47.06024211926363],
          [-0.854795998420452, 47.06016158592204],
          [-0.854766492743253, 47.06014929590484],
          [-0.854755468647553, 47.06014470402837],
          [-0.854741780611313, 47.060136080485215],
          [-0.854741780611313, 47.060136080485215]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.042399725990428155,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch917564",
      "bus1": "52_LVBus267744",
      "bus2": "52_LVBus267746",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.854741780611313, 47.060136080485215],
          [-0.854741780611313, 47.060136080485215],
          [-0.854781776013824, 47.06014397365791],
          [-0.855301467810734, 47.0599724860642],
          [-0.855823068815161, 47.05980036676619],
          [-0.855854287699512, 47.05979006400187],
          [-0.855840065044576, 47.059772451866536],
          [-0.855840065044576, 47.059772451866536]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09588073397373896,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch425158",
      "bus1": "52_LVBus267744",
      "bus2": "52_LVBus267745",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.854741780611313, 47.060136080485215],
          [-0.854741780611313, 47.060136080485215],
          [-0.854729695631372, 47.06015442311881],
          [-0.854486358193921, 47.06023951851812],
          [-0.854251977708272, 47.06032148360953],
          [-0.854226318551162, 47.06033046112933],
          [-0.8541856545099, 47.06036363354281],
          [-0.85410065794197, 47.06043298829667],
          [-0.854048309225252, 47.06052471999303],
          [-0.85401712938338, 47.06057936367532],
          [-0.85401712938338, 47.06057936367532]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0775291042785336,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch478726",
      "bus1": "52_MVLV032866_LV",
      "bus2": "52_LVBus267740",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.854822716746706, 47.060611022182925],
          [-0.854827134858577, 47.06062417077018],
          [-0.854827134858577, 47.06062417077018],
          [-0.854832319017121, 47.06063956698658],
          [-0.854919343937169, 47.06075149608133],
          [-0.854882472320922, 47.060995615901305],
          [-0.855017465214971, 47.061315996115916],
          [-0.854973116546423, 47.06161164381295],
          [-0.854973116546423, 47.06161164381295]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11323479552890009,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch813347",
      "bus1": "52_LVBus267740",
      "bus2": "52_LVBus267741",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.854973116546423, 47.06161164381295],
          [-0.854973116546423, 47.06161164381295],
          [-0.854908514347096, 47.06162026210325],
          [-0.854365823872252, 47.0616926173574],
          [-0.853915578522241, 47.061752644411314],
          [-0.853834524991107, 47.06167999343639],
          [-0.853818157797197, 47.06166531271716],
          [-0.853818157797197, 47.06166531271716]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09406243240341278,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch726126",
      "bus1": "52_MVLV104253_LV",
      "bus2": "52_LVBus267965",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.856874887716053, 47.05936105573115],
          [-0.85689463472174, 47.05936101132337],
          [-0.85689463472174, 47.05936101132337],
          [-0.856901221084985, 47.05936099040579],
          [-0.856910455574761, 47.05936096794594],
          [-0.856937938894977, 47.0593800122619],
          [-0.856896716128474, 47.05940685371552],
          [-0.85679207419448, 47.05947500070877],
          [-0.856768365777083, 47.059497267923064],
          [-0.856710073129506, 47.0595583108977],
          [-0.856659512074301, 47.05961643798517],
          [-0.856602160268273, 47.05967115225954],
          [-0.856518554672318, 47.05972749615045],
          [-0.856451993432119, 47.059684750413055],
          [-0.856447322550633, 47.05968175592121],
          [-0.856447322550633, 47.05968175592121]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06199404822624947,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch920130",
      "bus1": "52_LVBus267965",
      "bus2": "52_LVBus267966",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.856447322550633, 47.05968175592121],
          [-0.856447322550633, 47.05968175592121],
          [-0.856449707173839, 47.05969969682262],
          [-0.856472977114806, 47.05971435650155],
          [-0.856479414747072, 47.05973398553192],
          [-0.856484376634404, 47.05975095448431],
          [-0.856492910349424, 47.05976152171812],
          [-0.856531451240563, 47.05978926254203],
          [-0.856769968275386, 47.05995501002681],
          [-0.856954571218356, 47.060083296451346],
          [-0.857184267579168, 47.0602429136667],
          [-0.857193687745877, 47.060240473072206],
          [-0.857197995412173, 47.06023935399124],
          [-0.8571998381022, 47.06023887962581],
          [-0.8571998381022, 47.06023887962581]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08615985665770481,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch717932",
      "bus1": "52_LVBus267965",
      "bus2": "52_LVBus267967",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.856447322550633, 47.05968175592121],
          [-0.856447322550633, 47.05968175592121],
          [-0.85640415086598, 47.059709065483126],
          [-0.856260464647508, 47.0596096596346],
          [-0.856167949650041, 47.05954566592813],
          [-0.855964424039773, 47.05940485771704],
          [-0.855936668359979, 47.05938565867853],
          [-0.855877020396655, 47.05934438628428],
          [-0.855872389896377, 47.059341183566936],
          [-0.855872389896377, 47.059341183566936]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06195594897004945,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch460154",
      "bus1": "52_MVLV104253_LV",
      "bus2": "52_LVBus267962",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.856874887716053, 47.05936105573115],
          [-0.856879110528849, 47.059374236691944],
          [-0.856879110528849, 47.059374236691944],
          [-0.856879742753241, 47.05937622692449],
          [-0.856864600215979, 47.05938745189803],
          [-0.856646156653756, 47.059236858249264],
          [-0.856650722971416, 47.05922502675325],
          [-0.856650722971416, 47.05922502675325]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02685727131562767,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch935432",
      "bus1": "52_LVBus267962",
      "bus2": "52_LVBus267963",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.856650722971416, 47.05922502675325],
          [-0.856650722971416, 47.05922502675325],
          [-0.856632361613488, 47.05922643718504],
          [-0.8562777578908, 47.05897776788572],
          [-0.856247332206825, 47.05895642820873],
          [-0.856123169415436, 47.058869355048465],
          [-0.855988929970199, 47.05877522372707],
          [-0.855973199416584, 47.05877656098896],
          [-0.85597241862744, 47.05878558624507],
          [-0.85597241862744, 47.05878558624507]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07365454338393894,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch935433",
      "bus1": "52_MVLV104253_LV",
      "bus2": "52_LVBus267960",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.856874887716053, 47.05936105573115],
          [-0.856892639236235, 47.05935515141395],
          [-0.856892639236235, 47.05935515141395],
          [-0.856916230250547, 47.05934730215307],
          [-0.856943553151908, 47.05936364985226],
          [-0.85701963996678, 47.05931381701423],
          [-0.857041626546292, 47.05930690365632],
          [-0.857065302779194, 47.05930624585186],
          [-0.857092950618193, 47.059307458483254],
          [-0.85711549983213, 47.05930845262459],
          [-0.857147442464848, 47.0593138676328],
          [-0.857172915321671, 47.05932126310601],
          [-0.857216664161001, 47.05934795864738],
          [-0.857299853248611, 47.05940842916317],
          [-0.857390024199272, 47.05947397271626],
          [-0.857480195369723, 47.05953951619786],
          [-0.857493456376563, 47.0595491506877],
          [-0.85755429504253, 47.05961948875615],
          [-0.857593006878501, 47.05964234454986],
          [-0.857597990831236, 47.05964528527962],
          [-0.857597990831236, 47.05964528527962]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07344805384067844,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch842918",
      "bus1": "52_MVLV022619_LV",
      "bus2": "52_LVBus267718",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.857296500011417, 47.058549067943844],
          [-0.857260470670978, 47.05855622749113],
          [-0.857260470670978, 47.05855622749113],
          [-0.857235479442828, 47.05855692188328],
          [-0.85722662676221, 47.05857310418879],
          [-0.857225972849498, 47.05857429282289],
          [-0.857517763169806, 47.05867332757119],
          [-0.857798563540643, 47.05883940155008],
          [-0.857898769076281, 47.05889866945778],
          [-0.858054826649455, 47.058990967795246],
          [-0.858079010820136, 47.05900526861469],
          [-0.85816646255401, 47.05904725274856],
          [-0.858255175670747, 47.059089841014995],
          [-0.858453081874269, 47.05918484723919],
          [-0.858614654498685, 47.05926241476918],
          [-0.85877624074263, 47.05933998170578],
          [-0.858846658642915, 47.05937378641769],
          [-0.858950868849197, 47.059400691302216],
          [-0.859258749804207, 47.05948017791765],
          [-0.859381894227852, 47.05951196715914],
          [-0.859381894227852, 47.05951196715914]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.19984364958070444,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch242529",
      "bus1": "52_LVBus267718",
      "bus2": "52_LVBus267719",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.859381894227852, 47.05951196715914],
          [-0.859381894227852, 47.05951196715914],
          [-0.859368573951283, 47.059522367502666],
          [-0.85914267939301, 47.05969868959749],
          [-0.859126339314497, 47.0597227692754],
          [-0.858938113567593, 47.06000027934892],
          [-0.8586945187869, 47.06035940599072],
          [-0.8586945187869, 47.06035940599072]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.10854986255841999,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch383481",
      "bus1": "52_LVBus267719",
      "bus2": "52_LVBus267721",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.8586945187869, 47.06035940599072],
          [-0.8586945187869, 47.06035940599072],
          [-0.85878253655307, 47.06051002018999],
          [-0.858805750341249, 47.06051796431288],
          [-0.859264847753859, 47.06067504501954],
          [-0.859293616204464, 47.060684887434675],
          [-0.859293616204464, 47.060684887434675]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06145153596479904,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch200858",
      "bus1": "52_LVBus267719",
      "bus2": "52_LVBus267720",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.8586945187869, 47.06035940599072],
          [-0.8586945187869, 47.06035940599072],
          [-0.858681820182228, 47.060377378979716],
          [-0.858658912946584, 47.06040978035753],
          [-0.858418405036632, 47.060749993982384],
          [-0.858220574364417, 47.06102984038009],
          [-0.858261530445168, 47.06105850393722],
          [-0.858330519039291, 47.06110678146468],
          [-0.858330519039291, 47.06110678146468]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.094729935931118,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch010360",
      "bus1": "52_LVBus267718",
      "bus2": "52_LVBus267722",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.859381894227852, 47.05951196715914],
          [-0.859381894227852, 47.05951196715914],
          [-0.859669048114167, 47.05960201397112],
          [-0.860039955161867, 47.05971833542069],
          [-0.860120323166967, 47.0597435343643],
          [-0.860120323166967, 47.0597435343643]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.061724303703060146,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch692117",
      "bus1": "52_MVLV022619_LV",
      "bus2": "52_LVBus267713",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.857296500011417, 47.058549067943844],
          [-0.857267400071172, 47.05853982851482],
          [-0.857267400071172, 47.05853982851482],
          [-0.857252042386212, 47.058539237832214],
          [-0.857226464496044, 47.0585382648544],
          [-0.857198778754238, 47.058582251275375],
          [-0.857296990260731, 47.058616437094244],
          [-0.85712632995549, 47.05880395150089],
          [-0.857165918449246, 47.05882716121342],
          [-0.85715477560488, 47.058839175460875],
          [-0.857129998139478, 47.058843465317175],
          [-0.857129998139478, 47.058843465317175]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04884706428898624,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch719441",
      "bus1": "52_LVBus267713",
      "bus2": "52_LVBus267716",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.857129998139478, 47.058843465317175],
          [-0.857129998139478, 47.058843465317175],
          [-0.857141034042127, 47.058829653328495],
          [-0.857120501917713, 47.05881671843454],
          [-0.857019310529854, 47.05892867124884],
          [-0.856958566493423, 47.05899588691575],
          [-0.856937529334668, 47.05901012080128],
          [-0.856839107433582, 47.05907672651727],
          [-0.856740722610297, 47.05914329509643],
          [-0.856674656006184, 47.05916223724177],
          [-0.856592473552311, 47.059220342398675],
          [-0.856869776073312, 47.059408016322784],
          [-0.85690900123532, 47.05938081621239],
          [-0.856896414514069, 47.05936856089336],
          [-0.856892472318483, 47.05936718482544],
          [-0.856892472318483, 47.05936718482544]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10089687958693073,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch595801",
      "bus1": "52_LVBus267713",
      "bus2": "52_LVBus267714",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.857129998139478, 47.058843465317175],
          [-0.857129998139478, 47.058843465317175],
          [-0.857163469730364, 47.058852439262914],
          [-0.857193326572972, 47.058822798256784],
          [-0.857119892198446, 47.05878432250184],
          [-0.857016141647098, 47.05890065012909],
          [-0.856932906972144, 47.05886132109299],
          [-0.85691175946294, 47.05885132942173],
          [-0.856823674782229, 47.058788050493426],
          [-0.856805173922535, 47.05877869655806],
          [-0.856767981659686, 47.05875988592952],
          [-0.856647569974857, 47.058729017460095],
          [-0.856632406266927, 47.05871773406277],
          [-0.85661364952909, 47.058690344044706],
          [-0.85661173316381, 47.058675181241526],
          [-0.856608666404361, 47.05865086675076],
          [-0.856541682532416, 47.05862668919619],
          [-0.856541682532416, 47.05862668919619]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0785173074633539,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch463798",
      "bus1": "52_LVBus267714",
      "bus2": "52_LVBus267715",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.856541682532416, 47.05862668919619],
          [-0.856541682532416, 47.05862668919619],
          [-0.856495471601278, 47.058656712297335],
          [-0.856408491343682, 47.05871322193827],
          [-0.856364636499919, 47.05868472834224],
          [-0.856364636499919, 47.05868472834224]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.018559250887693193,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch919924",
      "bus1": "52_MVLV067820_LV",
      "bus2": "52_LVBus267888",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.855877844712609, 47.0580814326245],
          [-0.855895942063896, 47.058076032048575],
          [-0.855895942063896, 47.058076032048575],
          [-0.855901146252009, 47.058074482950545],
          [-0.85598096434038, 47.05802094569693],
          [-0.85598096434038, 47.05802094569693]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008928159990275599,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch576067",
      "bus1": "52_LVBus267888",
      "bus2": "52_LVBus267890",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.85598096434038, 47.05802094569693],
          [-0.85598096434038, 47.05802094569693],
          [-0.855423726586373, 47.05766807640853],
          [-0.855178712663759, 47.05751291498688],
          [-0.855178712663759, 47.05751291498688]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.083095040609487,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch848054",
      "bus1": "52_LVBus267890",
      "bus2": "52_LVBus267891",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.855178712663759, 47.05751291498688],
          [-0.855178712663759, 47.05751291498688],
          [-0.855141076191956, 47.05749923923419],
          [-0.85494845209559, 47.05742927294535],
          [-0.8548180234741, 47.05742929292879],
          [-0.854729010401139, 47.05743896718646],
          [-0.854668420118362, 47.05746135760988],
          [-0.854628800742397, 47.0574597565084],
          [-0.854628800742397, 47.0574597565084]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04481714228140584,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch565726",
      "bus1": "52_LVBus267891",
      "bus2": "52_LVBus267892",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.854628800742397, 47.0574597565084],
          [-0.854628800742397, 47.0574597565084],
          [-0.854637921469103, 47.05748021149074],
          [-0.854632915655401, 47.05748465417344],
          [-0.854605760090105, 47.05750877235213],
          [-0.854522790750435, 47.05758244706774],
          [-0.8543838975518, 47.057706050385384],
          [-0.854316236688511, 47.05776465115258],
          [-0.854286800235479, 47.05779074131974],
          [-0.85423715149415, 47.05783475143697],
          [-0.854199842860455, 47.05786782178366],
          [-0.854191468669923, 47.05787522108148],
          [-0.854093681455637, 47.05796161464854],
          [-0.853924530048889, 47.058111042136],
          [-0.853909433867397, 47.05812438126666],
          [-0.853977335982454, 47.05815716923229],
          [-0.854015939385623, 47.05817580650216],
          [-0.854032867433772, 47.058183980040425],
          [-0.854032867433772, 47.058183980040425]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10436799725621682,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch638107",
      "bus1": "52_LVBus267890",
      "bus2": "52_LVBus267893",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.855178712663759, 47.05751291498688],
          [-0.855178712663759, 47.05751291498688],
          [-0.855163422038273, 47.05747732529854],
          [-0.855224426693569, 47.05742002526627],
          [-0.85562380690308, 47.05704492898715],
          [-0.85562380690308, 47.05704492898715]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06357265455187175,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch864394",
      "bus1": "52_LVBus267893",
      "bus2": "52_LVBus267895",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.85562380690308, 47.05704492898715],
          [-0.85562380690308, 47.05704492898715],
          [-0.855633818880865, 47.05702364559776],
          [-0.855679551090045, 47.056984479465],
          [-0.855820646542714, 47.056867637961815],
          [-0.855855879693005, 47.056847769894546],
          [-0.855877530351842, 47.05683699452265],
          [-0.855915798566369, 47.05682319157984],
          [-0.855929000373514, 47.056818332117935],
          [-0.855939549974397, 47.05680897250352],
          [-0.85598280281435, 47.05680543922167],
          [-0.856030517462001, 47.05680892182833],
          [-0.856269057948314, 47.05685856827966],
          [-0.856299362171659, 47.05686725227332],
          [-0.856307714413469, 47.05687167511251],
          [-0.856311638727192, 47.05687718433384],
          [-0.856310275697169, 47.05688239925267],
          [-0.856300062373972, 47.05688899446692],
          [-0.856300062373972, 47.05688899446692]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06768044875249525,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch660456",
      "bus1": "52_LVBus267893",
      "bus2": "52_LVBus267894",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.85562380690308, 47.05704492898715],
          [-0.85562380690308, 47.05704492898715],
          [-0.855637582137841, 47.05703198643491],
          [-0.855644784192256, 47.05703523478576],
          [-0.855974374790604, 47.05718390447073],
          [-0.855976026489226, 47.0571846509091],
          [-0.855967683135314, 47.05719145525542],
          [-0.855963461518382, 47.0571949038332],
          [-0.855963461518382, 47.0571949038332]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.034075446022311606,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch437941",
      "bus1": "52_LVBus267888",
      "bus2": "52_LVBus267889",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.85598096434038, 47.05802094569693],
          [-0.85598096434038, 47.05802094569693],
          [-0.856027342162706, 47.0580475686318],
          [-0.856081023920029, 47.058064084749],
          [-0.856132567451301, 47.05804464594236],
          [-0.856132567451301, 47.05804464594236]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013546953641548473,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch913095",
      "bus1": "52_MVLV067820_LV",
      "bus2": "52_LVBus267878",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.855877844712609, 47.0580814326245],
          [-0.85588693472197, 47.05806945751025],
          [-0.85588693472197, 47.05806945751025],
          [-0.855887618916065, 47.058068556157565],
          [-0.855888880780455, 47.05806762075354],
          [-0.855879946298017, 47.05804100224089],
          [-0.855594703321541, 47.0578840147741],
          [-0.855440915777225, 47.05800083018752],
          [-0.855454953570523, 47.058018888671185],
          [-0.855458035690375, 47.05802286369017],
          [-0.855458035690375, 47.05802286369017]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0513576283834826,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch848059",
      "bus1": "52_LVBus267878",
      "bus2": "52_LVBus267879",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.855458035690375, 47.05802286369017],
          [-0.855458035690375, 47.05802286369017],
          [-0.855423923565534, 47.058003102773924],
          [-0.855263772485432, 47.0581236960673],
          [-0.855133396259654, 47.05803997271991],
          [-0.855121314745742, 47.058032213982784],
          [-0.855121314745742, 47.058032213982784]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.036353768152802585,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch805618",
      "bus1": "52_LVBus267878",
      "bus2": "52_LVBus267886",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.855458035690375, 47.05802286369017],
          [-0.855458035690375, 47.05802286369017],
          [-0.855441043472447, 47.058025136278964],
          [-0.855422168844597, 47.058040066136634],
          [-0.855478181190141, 47.05807362459158],
          [-0.855496377374873, 47.05806013612948],
          [-0.855507204226646, 47.05805211039961],
          [-0.855507204226646, 47.05805211039961]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.012421250428445565,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch735523",
      "bus1": "52_LVBus267878",
      "bus2": "52_LVBus267880",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.855458035690375, 47.05802286369017],
          [-0.855458035690375, 47.05802286369017],
          [-0.855425286878832, 47.058028247898505],
          [-0.854850230087643, 47.05845909101558],
          [-0.854850230087643, 47.05845909101558]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06738891804838885,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch747503",
      "bus1": "52_LVBus267880",
      "bus2": "52_LVBus267883",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.854850230087643, 47.05845909101558],
          [-0.854850230087643, 47.05845909101558],
          [-0.85484249711354, 47.05844558428444],
          [-0.854596876678361, 47.058283352633296],
          [-0.854593175165516, 47.05828092539486],
          [-0.854578040616662, 47.05827100947401],
          [-0.854588974944951, 47.05825946946227],
          [-0.854588974944951, 47.05825946946227]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.031075310411866418,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch671502",
      "bus1": "52_LVBus267880",
      "bus2": "52_LVBus267884",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.854850230087643, 47.05845909101558],
          [-0.854850230087643, 47.05845909101558],
          [-0.854873707150519, 47.058453316153056],
          [-0.855051003882743, 47.058574776467246],
          [-0.855051319768306, 47.058574992785445],
          [-0.855070438227843, 47.05858809333462],
          [-0.855077214653134, 47.058580855384704],
          [-0.855077214653134, 47.058580855384704]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.024014401041618342,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch601833",
      "bus1": "52_LVBus267880",
      "bus2": "52_LVBus267882",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.854850230087643, 47.05845909101558],
          [-0.854850230087643, 47.05845909101558],
          [-0.854860295084197, 47.05843935485925],
          [-0.854691792265668, 47.058327292942955],
          [-0.854691174187908, 47.05832686892818],
          [-0.854671367465919, 47.05831349031126],
          [-0.854676736015822, 47.05830805617068],
          [-0.854676736015822, 47.05830805617068]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.023097813813668645,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch485141",
      "bus1": "52_LVBus267880",
      "bus2": "52_LVBus267881",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.854850230087643, 47.05845909101558],
          [-0.854850230087643, 47.05845909101558],
          [-0.854865363133265, 47.058463217652196],
          [-0.854868242465718, 47.05846178717346],
          [-0.855129643220705, 47.05864188436609],
          [-0.855132377229937, 47.058643771228525],
          [-0.855143724434765, 47.05865158637126],
          [-0.855161562570543, 47.05864093503418],
          [-0.855161562570543, 47.05864093503418]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03302755604363083,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch660466",
      "bus1": "52_LVBus267878",
      "bus2": "52_LVBus267885",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.855458035690375, 47.05802286369017],
          [-0.855458035690375, 47.05802286369017],
          [-0.855423409918243, 47.05801662239194],
          [-0.855351577748806, 47.058072638550996],
          [-0.855241984571377, 47.05815810047547],
          [-0.855152020488801, 47.05822825138648],
          [-0.855129423470276, 47.05824284337683],
          [-0.85520099589228, 47.05828660311955],
          [-0.855214424566531, 47.05827624527802],
          [-0.855232489473802, 47.05826231933278],
          [-0.855232489473802, 47.05826231933278]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04726948568631048,
      "ground": "gnd"
    },
    {
      "id": "52_229747",
      "bus1": "52_MVLV021769",
      "bus2": "52_MVLV045822",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.860881583788022, 47.05350087413481],
          [-0.86086767293086, 47.053475888969395],
          [-0.860861927200951, 47.053465901749625],
          [-0.860713425423822, 47.05332664150477],
          [-0.86027710671363, 47.05350557017076],
          [-0.860027563827808, 47.05354996582331],
          [-0.859871814994213, 47.05355868222253],
          [-0.859567361291869, 47.0535437396366],
          [-0.859247620676807, 47.05353799982116],
          [-0.858786201222866, 47.053597647649276],
          [-0.858557500864504, 47.05365404763115],
          [-0.858488983566264, 47.05358541820183],
          [-0.858242421073273, 47.053227626579336],
          [-0.858072809040767, 47.053011753124714],
          [-0.857958501771274, 47.05286186922861],
          [-0.857843125544346, 47.05269400775567],
          [-0.857932514362368, 47.05264650529093],
          [-0.857961511630758, 47.05260248206599],
          [-0.858132120472841, 47.05254731974358],
          [-0.85819036279964, 47.052552003315114],
          [-0.858352303007125, 47.052616829445064],
          [-0.858356991598563, 47.05262123692231],
          [-0.858368601447376, 47.05263215067477],
          [-0.858380211300882, 47.05264306442593]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.36110997540158546,
      "ground": "gnd"
    },
    {
      "id": "52_228350",
      "bus1": "52_MVLV045822",
      "bus2": "52_MVLV045825",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.858380211300882, 47.05264306442593],
          [-0.858375557847929, 47.05262994949527],
          [-0.85837090439725, 47.052616834564375],
          [-0.858364385058223, 47.05259848639106],
          [-0.858202819290309, 47.0525399523877],
          [-0.858124742307563, 47.05253401943748],
          [-0.857942457311264, 47.05259220736523],
          [-0.857914882177102, 47.05263799177648],
          [-0.85782890411455, 47.05267639583648],
          [-0.857743040952184, 47.052561735553304],
          [-0.85767246900136, 47.05248266460556],
          [-0.857575486765867, 47.05240252689002],
          [-0.857501793514788, 47.052359556964156],
          [-0.856887210203506, 47.05212633545149],
          [-0.856944157994546, 47.05204282042239],
          [-0.857059753446947, 47.0519486721133],
          [-0.857417986880185, 47.051482234967516],
          [-0.857041178558284, 47.05139276628855],
          [-0.857074110341946, 47.05128200735782],
          [-0.857179322338763, 47.05127908368462],
          [-0.857294552721377, 47.05124526928617],
          [-0.857547519393797, 47.05111308911674],
          [-0.857559910626882, 47.05103351309489],
          [-0.857827159959549, 47.050875725231954],
          [-0.857785031924718, 47.050831878174996],
          [-0.856845680331325, 47.050608583499596],
          [-0.856873821559182, 47.050523149769084],
          [-0.856878162765138, 47.050509982934436],
          [-0.85688250396896, 47.05049681609954]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.44444559530727135,
      "ground": "gnd"
    },
    {
      "id": "52_197718",
      "bus1": "52_MVLV045825",
      "bus2": "52_MVLV020762",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.85688250396896, 47.05049681609954],
          [-0.85689702473715, 47.050505965427284],
          [-0.856911545510283, 47.05051511475307],
          [-0.856978305546825, 47.05055717920755],
          [-0.85795522934934, 47.050792033482885],
          [-0.858046455160264, 47.05079760098289],
          [-0.858129233410787, 47.05077189063462],
          [-0.858614146237174, 47.050486501508],
          [-0.859900061123626, 47.04964942230019],
          [-0.859966022458984, 47.04969530680468],
          [-0.860204379285727, 47.04953921693782],
          [-0.860300130072925, 47.04944381626586],
          [-0.860698146130326, 47.04898256316977],
          [-0.860736849528867, 47.04896888134182],
          [-0.860779093014794, 47.04897040715747],
          [-0.860837087128896, 47.048993103424344],
          [-0.860879016848071, 47.048945118041246],
          [-0.860877544325156, 47.048944501746305],
          [-0.858884983092308, 47.0481092222761],
          [-0.858900955668899, 47.04808987057104],
          [-0.858903047033738, 47.04808915515586],
          [-0.858920722438963, 47.04808314446615],
          [-0.858938397305282, 47.04807712478493]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.5888556431336711,
      "ground": "gnd"
    },
    {
      "id": "52_289379",
      "bus1": "52_MVLV020762",
      "bus2": "52_MVBus05995",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.858938397305282, 47.04807712478493],
          [-0.858932217930322, 47.04808993767546],
          [-0.858926052238054, 47.04810275918873],
          [-0.858924328242055, 47.04810632753706],
          [-0.859979598453223, 47.048551470476525],
          [-0.859979598453223, 47.048551470476525]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.09614656827709747,
      "ground": "gnd"
    },
    {
      "id": "52_177972",
      "bus1": "52_MVBus05995",
      "bus2": "52_MVBus05996",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.859979598453223, 47.048551470476525],
          [-0.859979598453223, 47.048551470476525],
          [-0.860046093765127, 47.0484850920064],
          [-0.860046093765127, 47.0484850920064]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.008943511557165133,
      "ground": "gnd"
    },
    {
      "id": "52_75495",
      "bus1": "52_MVBus05996",
      "bus2": "52_MVBus05997",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.860046093765127, 47.0484850920064],
          [-0.860046093765127, 47.0484850920064],
          [-0.861313698426877, 47.04721963427623],
          [-0.861329795677458, 47.04691486386758],
          [-0.861142924150555, 47.04628119376248],
          [-0.861142924150555, 47.04628119376248]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.27626594284244127,
      "ground": "gnd"
    },
    {
      "id": "52_294140",
      "bus1": "52_MVBus05997",
      "bus2": "52_MVLV045745",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.861142924150555, 47.04628119376248],
          [-0.861142924150555, 47.04628119376248],
          [-0.861140397218843, 47.04627260259077],
          [-0.861138335381179, 47.046265628133334],
          [-0.861137115855238, 47.046259305509345],
          [-0.861134527709065, 47.04624592611292]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.0024742218777488306,
      "ground": "gnd"
    },
    {
      "id": "52_162457",
      "bus1": "52_MVLV045745",
      "bus2": "52_MVLV062085",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.861134527709065, 47.04624592611292],
          [-0.861153359961772, 47.046241881665956],
          [-0.861172191676364, 47.046237828227454],
          [-0.861182648310576, 47.0462355834696],
          [-0.861154940042303, 47.046146318246976],
          [-0.861058827696058, 47.046036447358965],
          [-0.860811778730246, 47.04580292462522],
          [-0.860365898622145, 47.04541556890946],
          [-0.860115927213062, 47.0451992329999],
          [-0.860072165703149, 47.04515003006098],
          [-0.860044223074665, 47.04503466063413],
          [-0.860024384554586, 47.04492266721619],
          [-0.860030769684394, 47.044786534909335],
          [-0.859959823580452, 47.04459042873394],
          [-0.859880391364527, 47.0444287723362],
          [-0.85972444841566, 47.044132389003664],
          [-0.859651919245223, 47.04408668718362],
          [-0.859585689121541, 47.04408042605506],
          [-0.859494728045899, 47.04401272774838],
          [-0.859449292548035, 47.04402389542224],
          [-0.858936123827496, 47.04407688241325],
          [-0.858937866576768, 47.04408868271231],
          [-0.858947138326131, 47.04415130615124],
          [-0.85890132817522, 47.044156181487224],
          [-0.858879561980827, 47.04416669073473],
          [-0.858869630554037, 47.044176870883014],
          [-0.858862596515654, 47.04419147227011],
          [-0.858871110193718, 47.044290275319405],
          [-0.858867820334939, 47.0443677979111],
          [-0.858850226133058, 47.044448419350715],
          [-0.858828098558682, 47.04451926286541],
          [-0.858794136058607, 47.04459043546293],
          [-0.85874844555893, 47.04466373488127],
          [-0.858688183084659, 47.044735638737116],
          [-0.858618287635835, 47.04480060750824],
          [-0.858504644976961, 47.04488299909051],
          [-0.85832723099609, 47.045000476927875],
          [-0.858229666345958, 47.04506531433829],
          [-0.858165810133799, 47.04512111128865],
          [-0.858102648984571, 47.045188593571176],
          [-0.858069978203829, 47.04523722096377],
          [-0.858061842711666, 47.04525545435249],
          [-0.858068899006534, 47.04526336143827],
          [-0.85807984683441, 47.045270259977976],
          [-0.858214186096012, 47.04536701457632],
          [-0.858231572330151, 47.04537276171723],
          [-0.858250316832678, 47.045376985497796]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.5076525601810652,
      "ground": "gnd"
    },
    {
      "id": "52_223156",
      "bus1": "52_MVLV062085",
      "bus2": "52_MVBus05998",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.858250316832678, 47.045376985497796],
          [-0.858231286974392, 47.04538058478561],
          [-0.858212257113563, 47.045384184070215],
          [-0.858211241035754, 47.04538437438335],
          [-0.858010854661309, 47.045248588480625],
          [-0.857969535342486, 47.045328968901906],
          [-0.85794807956131, 47.04538898917922],
          [-0.857932012550494, 47.04547316939742],
          [-0.85792565366204, 47.04558769201273],
          [-0.857921905179342, 47.04579037743175],
          [-0.857923596762785, 47.04590737732917],
          [-0.857801086186405, 47.04590718140786],
          [-0.857782568988385, 47.045905895411835],
          [-0.857215528700262, 47.04591715427436],
          [-0.857130094875351, 47.04585380231284],
          [-0.856984320648241, 47.045949690260905],
          [-0.856596421917242, 47.04593886070614],
          [-0.856516526415243, 47.04594648287479],
          [-0.856473825606733, 47.04595937403553],
          [-0.856412040856981, 47.04598359975259],
          [-0.856377818055891, 47.04600615927483],
          [-0.85633677405165, 47.04604691551141],
          [-0.856308933668374, 47.04608820524061],
          [-0.856300123795101, 47.04611726153746],
          [-0.856296755513323, 47.04617137672562],
          [-0.856294519646823, 47.04631099465304],
          [-0.856296646417965, 47.04639106760433],
          [-0.85630308239143, 47.04641069670801],
          [-0.856261420033062, 47.0464543512351],
          [-0.856137007541656, 47.04643547886006],
          [-0.855825175099277, 47.0463748142053],
          [-0.855649613842582, 47.046346377814416],
          [-0.855610002623447, 47.0463447770594],
          [-0.855576025576465, 47.04634932230454],
          [-0.855545619570418, 47.04634746582805],
          [-0.855542584222477, 47.04634670380388],
          [-0.855342321221947, 47.04631331684603],
          [-0.855329470758389, 47.046296566943255],
          [-0.855325184330259, 47.04626877485467],
          [-0.855336817779148, 47.04622073267245],
          [-0.855360286443841, 47.046172361755296],
          [-0.855424491731434, 47.04609134673374],
          [-0.855537877149879, 47.04589371953379],
          [-0.85555310218743, 47.04586178402728],
          [-0.855629120232553, 47.04570030870904],
          [-0.855681541968741, 47.045562898161755],
          [-0.855719818973574, 47.04543128267042],
          [-0.855746388551938, 47.04532430210519],
          [-0.855761657375597, 47.04522663906182],
          [-0.855764363950788, 47.04513922895189],
          [-0.855751111515397, 47.04491630781159],
          [-0.855744125101528, 47.04464369278398],
          [-0.855665748834402, 47.04418938746049],
          [-0.855560501219711, 47.043817014013655],
          [-0.85554218374181, 47.04376700363923],
          [-0.85552795049099, 47.043748032271964],
          [-0.855510181946911, 47.04371478935911],
          [-0.855476152642639, 47.043661037754326],
          [-0.855448089278667, 47.04361126207582],
          [-0.855410143087808, 47.04355875371104],
          [-0.855385044020898, 47.043522284034],
          [-0.855357444185354, 47.04349071875105],
          [-0.855329427290798, 47.04347230130195],
          [-0.855291957832611, 47.04345971963783],
          [-0.855211129913803, 47.04343342332927],
          [-0.855116359221108, 47.04340456104958],
          [-0.855031505836883, 47.043386101516894],
          [-0.854855540828587, 47.04335712618532],
          [-0.854634361707648, 47.0433157837987],
          [-0.854512120817484, 47.04329497682443],
          [-0.854438897584314, 47.0432858187408],
          [-0.854372433760135, 47.04327936306536],
          [-0.854357657161978, 47.04327783761978],
          [-0.854341546634863, 47.04327514273156],
          [-0.854329900041005, 47.04327398054658],
          [-0.854319470560887, 47.043268696929935],
          [-0.85431546656541, 47.043259831527756],
          [-0.85431289195465, 47.04325241202735],
          [-0.854304849214427, 47.04324628782443],
          [-0.854274867371471, 47.043242672587006],
          [-0.854162786437605, 47.04323302669905],
          [-0.854062700781095, 47.04322797260796],
          [-0.853909602517199, 47.043217403538335],
          [-0.853778867505156, 47.04321035503585],
          [-0.853690519800623, 47.043204452525],
          [-0.853605712078497, 47.04319206812107],
          [-0.853529707315882, 47.04317776460379],
          [-0.853461435208611, 47.04315571936769],
          [-0.853391818437392, 47.043132766043655],
          [-0.853338725796507, 47.04311215408928],
          [-0.853321507759323, 47.04310544719216],
          [-0.853299843992584, 47.04309751316535],
          [-0.853295108202351, 47.04309007260733],
          [-0.853297962293922, 47.04308180010963],
          [-0.853314637488542, 47.04306828200234],
          [-0.853342553518639, 47.043037345020664],
          [-0.85339131939752, 47.042993989506826],
          [-0.853412671589664, 47.04297029353752],
          [-0.853415879513, 47.042955339550396],
          [-0.85341918027912, 47.04294128334506],
          [-0.853421873891097, 47.04292942286427],
          [-0.853427051976678, 47.04290949822115],
          [-0.853442066723164, 47.04289264083645],
          [-0.853493979999307, 47.04284107665432],
          [-0.853520688455974, 47.042814647931685],
          [-0.853523552177919, 47.04280542978152],
          [-0.853518663790129, 47.0428020720967],
          [-0.853516425381845, 47.042800531598786],
          [-0.853502362827531, 47.04279084697528],
          [-0.853508428227295, 47.04276856576234]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.877367526281306,
      "ground": "gnd"
    },
    {
      "id": "52_183078",
      "bus1": "52_MVLV062085",
      "bus2": "52_MVLV045737",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.858250316832678, 47.045376985497796],
          [-0.858230571752499, 47.04537697621409],
          [-0.858213116930223, 47.045373175760005],
          [-0.858051429646932, 47.04525754455621],
          [-0.858088237456743, 47.045189894575785],
          [-0.858146406016922, 47.045127052905386],
          [-0.858213939856927, 47.04506665191766],
          [-0.858368540097943, 47.044964214338606],
          [-0.858606345751728, 47.0447991388285],
          [-0.858674926224201, 47.04473420662844],
          [-0.858735295687841, 47.0446641005283],
          [-0.858783669663707, 47.044591626859294],
          [-0.858816424170509, 47.04452228857911],
          [-0.858848438793138, 47.0443962480728],
          [-0.858855932028443, 47.04436722813158],
          [-0.858858793997761, 47.04428251454522],
          [-0.858849607224991, 47.04419453455367],
          [-0.858857902754303, 47.04417899772683],
          [-0.858871458177982, 47.04416331463471],
          [-0.858897062318475, 47.04415089794045],
          [-0.858934982619359, 47.04414624200804],
          [-0.85892828428445, 47.04410295880768],
          [-0.858924289073778, 47.044077211515244],
          [-0.858890153273055, 47.044079061121906],
          [-0.858846170805652, 47.044070380187165],
          [-0.858817219196918, 47.04404867620734],
          [-0.85874929589302, 47.04392541465558],
          [-0.858582171378358, 47.04375088971994],
          [-0.858387251300185, 47.04355192726019],
          [-0.858153097902199, 47.043357656709674],
          [-0.857872035724183, 47.043171892659316],
          [-0.857553697470376, 47.04300156991083],
          [-0.857213135654989, 47.042856173766765],
          [-0.856894865578736, 47.042753374486445],
          [-0.856578093279152, 47.042675742845056],
          [-0.85639857903863, 47.04274809611566],
          [-0.85638157443477, 47.04275495217603],
          [-0.856364569826596, 47.042761808233934]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.4369477861627555,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch899684",
      "bus1": "52_MVLV045737_LV",
      "bus2": "52_LVBus267770",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.856364569826596, 47.042761808233934],
          [-0.856362258104498, 47.04274840307009],
          [-0.856362258104498, 47.04274840307009],
          [-0.856361491735714, 47.04274393156403],
          [-0.856360550370557, 47.04273851053803],
          [-0.856401228756212, 47.04264734413392],
          [-0.856360925453883, 47.042634058254684],
          [-0.85631887967885, 47.042613617891604],
          [-0.856269885141246, 47.04258706806477],
          [-0.856242382697903, 47.04257131961961],
          [-0.856239887646837, 47.04256989434687],
          [-0.856209013973671, 47.04251583017228],
          [-0.85620038737355, 47.042459347131526],
          [-0.8562269321566, 47.042440602358916],
          [-0.8562269321566, 47.042440602358916]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04241565745292178,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch406135",
      "bus1": "52_LVBus267770",
      "bus2": "52_LVBus267771",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.8562269321566, 47.042440602358916],
          [-0.8562269321566, 47.042440602358916],
          [-0.856221862102645, 47.04243773602724],
          [-0.856199671509781, 47.0424251533098],
          [-0.85620072359511, 47.04242246801282],
          [-0.856207513557956, 47.04240508245952],
          [-0.856215675683517, 47.04238419239029],
          [-0.856233577376769, 47.04236429220656],
          [-0.856371440454426, 47.04221102861251],
          [-0.8564059089876, 47.04217270585409],
          [-0.856410875394371, 47.04216718369283],
          [-0.856410875394371, 47.04216718369283]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.035725476266326765,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch736929",
      "bus1": "52_LVBus267771",
      "bus2": "52_LVBus267772",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.856410875394371, 47.04216718369283],
          [-0.856410875394371, 47.04216718369283],
          [-0.856414268578275, 47.042163334900266],
          [-0.856530566615629, 47.04203150466622],
          [-0.856547479026423, 47.04200582458626],
          [-0.856548278619101, 47.04199534917422],
          [-0.856550440479227, 47.04196702676369],
          [-0.856543363579448, 47.041936611141836],
          [-0.85652528629533, 47.041898397952444],
          [-0.85645818287146, 47.041855244571124],
          [-0.856420509987879, 47.0418418856337],
          [-0.856385894518261, 47.0418356446161],
          [-0.856284485376653, 47.041835761361206],
          [-0.855925907305304, 47.04187453589991],
          [-0.855900015388714, 47.04185994912166],
          [-0.855900015388714, 47.04185994912166]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08374628461608923,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch816088",
      "bus1": "52_LVBus267772",
      "bus2": "52_LVBus267773",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.855900015388714, 47.04185994912166],
          [-0.855900015388714, 47.04185994912166],
          [-0.855898351030976, 47.041864299087095],
          [-0.855892039980882, 47.04188087900046],
          [-0.855884205969918, 47.04188535535793],
          [-0.8557646623057, 47.04195374562126],
          [-0.85576187215715, 47.04195112205403],
          [-0.855608323377905, 47.04204902530063],
          [-0.855620270941037, 47.042061901684136],
          [-0.855623802765161, 47.042065702130316],
          [-0.855623802765161, 47.042065702130316]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.033540505601759515,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch790273",
      "bus1": "52_MVLV045737_LV",
      "bus2": "52_LVBus267765",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.856364569826596, 47.042761808233934],
          [-0.856373508754431, 47.04274977412858],
          [-0.856373508754431, 47.04274977412858],
          [-0.85638164288236, 47.042738824810954],
          [-0.856421113185025, 47.042649492689215],
          [-0.856686367275631, 47.042702445948905],
          [-0.85670785125091, 47.04270845757211],
          [-0.856756565612309, 47.04272209482607],
          [-0.857092437585717, 47.042816130953085],
          [-0.85713105303895, 47.0428269424837],
          [-0.857389884135825, 47.04292689146811],
          [-0.857449356907106, 47.042955760638115],
          [-0.857771353513063, 47.04311208938558],
          [-0.857784563747469, 47.04311850188152],
          [-0.857860638773736, 47.043135294665205],
          [-0.857860638773736, 47.043135294665205]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.13471298852096594,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch726096",
      "bus1": "52_LVBus267765",
      "bus2": "52_LVBus267766",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.857860638773736, 47.043135294665205],
          [-0.857860638773736, 47.043135294665205],
          [-0.857855011151871, 47.04314342831198],
          [-0.857847297195556, 47.04315457314249],
          [-0.857775071919071, 47.04320249935691],
          [-0.857902184881576, 47.04327839562651],
          [-0.858115114976728, 47.04340553149621],
          [-0.858120537421227, 47.04341033273335],
          [-0.858182283330891, 47.04346499673656],
          [-0.858308375686317, 47.04357662930439],
          [-0.858324959015282, 47.04356711960315],
          [-0.85838097534704, 47.04353499488269],
          [-0.858427505865658, 47.04354002169592],
          [-0.858434001579777, 47.043540723443236],
          [-0.858434001579777, 47.043540723443236]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07964408283534617,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch692077",
      "bus1": "52_LVBus267766",
      "bus2": "52_LVBus267767",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.858434001579777, 47.043540723443236],
          [-0.858434001579777, 47.043540723443236],
          [-0.858375117809014, 47.04356937148666],
          [-0.858321654256859, 47.0436005698842],
          [-0.858373922408778, 47.0436378322088],
          [-0.858463299070599, 47.043701073593425],
          [-0.858468792519039, 47.0437079526768],
          [-0.858520229667922, 47.04377241996488],
          [-0.858699091973572, 47.04397597939958],
          [-0.858700617507697, 47.043977710693],
          [-0.858702482703228, 47.043979837704434],
          [-0.858702482703228, 47.043979837704434]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06228285554231891,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch580966",
      "bus1": "52_LVBus267765",
      "bus2": "52_LVBus267768",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.857860638773736, 47.043135294665205],
          [-0.857860638773736, 47.043135294665205],
          [-0.857854325963715, 47.043136559594245],
          [-0.85781378178761, 47.04314470050036],
          [-0.857748964987276, 47.04318431749773],
          [-0.857699413654774, 47.04315927832571],
          [-0.85753917557672, 47.04307828820047],
          [-0.857492312511262, 47.04305459679067],
          [-0.8574452045858, 47.04303276691314],
          [-0.857186206398283, 47.04291274462674],
          [-0.857098970846778, 47.04288545725974],
          [-0.85706569105095, 47.042901688333615],
          [-0.85706569105095, 47.042901688333615]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0730770159340789,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch625733",
      "bus1": "52_MVLV062085_LV",
      "bus2": "52_LVBus267844",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.858250316832678, 47.045376985497796],
          [-0.858232310623455, 47.045371444671545],
          [-0.858232310623455, 47.045371444671545],
          [-0.858078616880443, 47.04524958586453],
          [-0.858061414903998, 47.045248263356434],
          [-0.858035542670689, 47.04525618548739],
          [-0.858019249772478, 47.04527014383971],
          [-0.857976583832042, 47.0453721703639],
          [-0.857950478083441, 47.04546473290241],
          [-0.857940227679467, 47.045580264060135],
          [-0.857939967422936, 47.04559935894795],
          [-0.857936053731676, 47.045886502816714],
          [-0.857896510935104, 47.04588737694745],
          [-0.857295426121752, 47.045900708028526],
          [-0.857270762880026, 47.04592519902162],
          [-0.857269307710758, 47.04592664402715],
          [-0.857269307710758, 47.04592664402715]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.14474018072931563,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch726021",
      "bus1": "52_LVBus267844",
      "bus2": "52_LVBus267845",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.857269307710758, 47.04592664402715],
          [-0.857269307710758, 47.04592664402715],
          [-0.857263105673987, 47.045918704148804],
          [-0.85724934701628, 47.045901088328144],
          [-0.857207052578396, 47.04589866234391],
          [-0.85713109121562, 47.04583954892647],
          [-0.857120960546689, 47.04583730946254],
          [-0.857105731669439, 47.045833951178516],
          [-0.857082328667243, 47.045839103377],
          [-0.856988171464925, 47.04589484133073],
          [-0.856969078464047, 47.04589428249079],
          [-0.856718998955395, 47.045887015239565],
          [-0.856640303774818, 47.045885582532605],
          [-0.85660164159922, 47.045884874124305],
          [-0.856543887689988, 47.04588827962722],
          [-0.856473785337753, 47.04590553361468],
          [-0.856418201603771, 47.045923284516434],
          [-0.856372206419143, 47.04594634220413],
          [-0.856347853105789, 47.04595855246623],
          [-0.856292878351077, 47.04600869934756],
          [-0.856258516287109, 47.046051070622944],
          [-0.8562366289922, 47.046068425428516],
          [-0.8562366289922, 47.046068425428516]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09420422363014946,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch805619",
      "bus1": "52_LVBus267845",
      "bus2": "52_LVBus267846",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.8562366289922, 47.046068425428516],
          [-0.8562366289922, 47.046068425428516],
          [-0.856235787862821, 47.04607288757312],
          [-0.856228620775663, 47.04611096484666],
          [-0.856227520331735, 47.04615803022876],
          [-0.856227508349848, 47.04615871483528],
          [-0.856218151504316, 47.04633364463995],
          [-0.856169320142076, 47.046459431066175],
          [-0.856169034140305, 47.04646015930003],
          [-0.855633550939367, 47.04635978919235],
          [-0.855595468484902, 47.046361747404504],
          [-0.855568013144964, 47.04636521112853],
          [-0.855568150683571, 47.0463859155801],
          [-0.855568181923934, 47.04638954316174],
          [-0.85556819430534, 47.04639041616664],
          [-0.85556819430534, 47.04639041616664]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09410859337014166,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch406051",
      "bus1": "52_MVLV062085_LV",
      "bus2": "52_LVBus267837",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.858250316832678, 47.045376985497796],
          [-0.858241807677157, 47.045364806083555],
          [-0.858241807677157, 47.045364806083555],
          [-0.858085490840943, 47.045232287906245],
          [-0.858072211972735, 47.04520834730848],
          [-0.85807871159674, 47.045184757228796],
          [-0.858141926248666, 47.04511817383397],
          [-0.858235738054402, 47.04503453325296],
          [-0.858235738054402, 47.04503453325296]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.044980909989719854,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch761540",
      "bus1": "52_LVBus267837",
      "bus2": "52_LVBus267838",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.858235738054402, 47.04503453325296],
          [-0.858235738054402, 47.04503453325296],
          [-0.858234604893955, 47.04503386247478],
          [-0.858230768035597, 47.045031583187786],
          [-0.858162000891698, 47.04499066481139],
          [-0.857931384321689, 47.04501225601583],
          [-0.857867672087399, 47.04501822280937],
          [-0.857840112577005, 47.04502080764352],
          [-0.857776400322464, 47.04502677438653],
          [-0.857478246300837, 47.04505468980834],
          [-0.857465187684099, 47.04504175444039],
          [-0.857461450481544, 47.04503804978864],
          [-0.857461450481544, 47.04503804978864]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06212120127402884,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch830103",
      "bus1": "52_LVBus267838",
      "bus2": "52_LVBus267839",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.857461450481544, 47.04503804978864],
          [-0.857461450481544, 47.04503804978864],
          [-0.857437695238223, 47.045059418357695],
          [-0.857321520388864, 47.04507026437892],
          [-0.857261173128755, 47.04507589421046],
          [-0.856947556639309, 47.045105165358514],
          [-0.856228654809621, 47.045172248417224],
          [-0.856231284812103, 47.045172175345336],
          [-0.856187806648354, 47.045150937352844],
          [-0.856187399855875, 47.045150741572144],
          [-0.856182448320896, 47.04514832212051],
          [-0.856182448320896, 47.04514832212051]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10047455256015916,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch660469",
      "bus1": "52_LVBus267839",
      "bus2": "52_LVBus267840",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.856182448320896, 47.04514832212051],
          [-0.856182448320896, 47.04514832212051],
          [-0.85610665926667, 47.045158531027354],
          [-0.855831791546207, 47.045187775961296],
          [-0.855857391399894, 47.04488724487021],
          [-0.855848197586666, 47.04477469416048],
          [-0.855823551428088, 47.04447311893607],
          [-0.855768216039177, 47.04427922399963],
          [-0.855751926732949, 47.044222125497235],
          [-0.855732043664136, 47.04415243174894],
          [-0.855692371631478, 47.044150445603194],
          [-0.855691261707581, 47.04415038640071],
          [-0.855685805739564, 47.044150114797155],
          [-0.855685805739564, 47.044150114797155]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1464337569479297,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch406049",
      "bus1": "52_LVBus267840",
      "bus2": "52_LVBus267841",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.855685805739564, 47.044150114797155],
          [-0.855685805739564, 47.044150114797155],
          [-0.855689971614167, 47.04414663172277],
          [-0.855724699760611, 47.044117521714554],
          [-0.855924826208323, 47.04410044638885],
          [-0.855975005067099, 47.04409616215705],
          [-0.855975005067099, 47.04409616215705]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.023845228508971205,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch736841",
      "bus1": "52_LVBus267837",
      "bus2": "52_LVBus267842",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.858235738054402, 47.04503453325296],
          [-0.858235738054402, 47.04503453325296],
          [-0.858444230853211, 47.04490808822188],
          [-0.858482108313062, 47.044917092130305],
          [-0.858488320906139, 47.04491856705823],
          [-0.858488320906139, 47.04491856705823]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.024728111252333377,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch406050",
      "bus1": "52_MVLV062085_LV",
      "bus2": "52_LVBus267834",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.858250316832678, 47.045376985497796],
          [-0.858231945794981, 47.0453819170113],
          [-0.858231945794981, 47.0453819170113],
          [-0.858074372920122, 47.04526681070827],
          [-0.858065060951914, 47.04526526885816],
          [-0.858053332883094, 47.04526739561902],
          [-0.85804450219656, 47.045273943637795],
          [-0.858000307395746, 47.045372411229394],
          [-0.85797557016979, 47.04546583609199],
          [-0.85797016885367, 47.04557940472146],
          [-0.857962115998595, 47.0457489234584],
          [-0.857962300607227, 47.045884872830676],
          [-0.857965629976519, 47.046119072195836],
          [-0.85796602667181, 47.046146774276274],
          [-0.858004327549219, 47.046366577087454],
          [-0.858008027203757, 47.0463878037902],
          [-0.858029267125982, 47.046476033941836],
          [-0.858064012207398, 47.046620341282406],
          [-0.858075235891083, 47.04665312653693],
          [-0.858142139476894, 47.046848661758574],
          [-0.858174181773326, 47.046855874235355],
          [-0.858174181773326, 47.046855874235355]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.19970563594132165,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch602475",
      "bus1": "52_LVBus267834",
      "bus2": "52_LVBus267835",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.858174181773326, 47.046855874235355],
          [-0.858174181773326, 47.046855874235355],
          [-0.858170653706475, 47.046859672798455],
          [-0.858151901489261, 47.046879903005625],
          [-0.858173382345265, 47.046953135427295],
          [-0.85814970195277, 47.0469979114162],
          [-0.858108643428835, 47.047005868553626],
          [-0.857921815091796, 47.04704206151958],
          [-0.85786243792671, 47.04701797974439],
          [-0.8575794440013, 47.046903234730706],
          [-0.857475039225583, 47.046860902479196],
          [-0.857335904552402, 47.046814223253385],
          [-0.857170507008995, 47.04675872092421],
          [-0.857157846145292, 47.04675447194378],
          [-0.85689612110979, 47.04667260962875],
          [-0.856871726748223, 47.04668834154263],
          [-0.856866944395795, 47.046691427619436],
          [-0.856866944395795, 47.046691427619436]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1260035696884232,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch759860",
      "bus1": "52_MVLV045745_LV",
      "bus2": "52_LVBus267783",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.861134527709065, 47.04624592611292],
          [-0.861135912541991, 47.04623246317468],
          [-0.861135912541991, 47.04623246317468],
          [-0.861142860391804, 47.04616466162765],
          [-0.861142860391804, 47.04616466162765]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.007556084258924047,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch469528",
      "bus1": "52_LVBus267783",
      "bus2": "52_LVBus267784",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.861142860391804, 47.04616466162765],
          [-0.861142860391804, 47.04616466162765],
          [-0.861139855826785, 47.046160657587826],
          [-0.861057000559695, 47.04605000363651],
          [-0.860944840759788, 47.04593607737833],
          [-0.860473040137275, 47.045976214944844],
          [-0.860462030628543, 47.04601253572003],
          [-0.860462030628543, 47.04601253572003]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0698383669034921,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch894477",
      "bus1": "52_MVLV045745_LV",
      "bus2": "52_LVBus267781",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.861134527709065, 47.04624592611292],
          [-0.86115425307117, 47.04624537723124],
          [-0.86115425307117, 47.04624537723124],
          [-0.861160828191782, 47.04624519426996],
          [-0.861177725463695, 47.04630774944984],
          [-0.861165508875471, 47.04630808939346],
          [-0.861164575207255, 47.046308115373996],
          [-0.861164575207255, 47.046308115373996]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008572092869140222,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch738333",
      "bus1": "52_MVLV045745_LV",
      "bus2": "52_LVBus267775",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.861134527709065, 47.04624592611292],
          [-0.861143399327018, 47.04623387549856],
          [-0.861143399327018, 47.04623387549856],
          [-0.861195461276807, 47.04616319793177],
          [-0.861300663038245, 47.04616027046797],
          [-0.861300663038245, 47.04616027046797]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.016798083889518454,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch759864",
      "bus1": "52_LVBus267775",
      "bus2": "52_LVBus267776",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.861300663038245, 47.04616027046797],
          [-0.861300663038245, 47.04616027046797],
          [-0.861185582124213, 47.046024510890554],
          [-0.861158990397176, 47.04599314392041],
          [-0.860977868216528, 47.04582711490624],
          [-0.860989947847496, 47.04580877154137],
          [-0.860989947847496, 47.04580877154137]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.046734244117613025,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch515966",
      "bus1": "52_LVBus267776",
      "bus2": "52_LVBus267777",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.860989947847496, 47.04580877154137],
          [-0.860989947847496, 47.04580877154137],
          [-0.860964182825925, 47.04581849207667],
          [-0.860808057879347, 47.04569884722267],
          [-0.860646744077228, 47.04557522287947],
          [-0.860658823764537, 47.045556879548386],
          [-0.860658823764537, 47.045556879548386]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.040712296083336576,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch366340",
      "bus1": "52_LVBus267775",
      "bus2": "52_LVBus267778",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.861300663038245, 47.04616027046797],
          [-0.861300663038245, 47.04616027046797],
          [-0.861311506052985, 47.04619547903021],
          [-0.86144710074832, 47.04663563841665],
          [-0.861484673555272, 47.04675760033486],
          [-0.861560569682748, 47.04700394323414],
          [-0.86156101040208, 47.04700537154914],
          [-0.86156192510134, 47.047008344300586],
          [-0.86156192510134, 47.047008344300586]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09634946796731345,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch303116",
      "bus1": "52_LVBus267778",
      "bus2": "52_LVBus267779",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.86156192510134, 47.047008344300586],
          [-0.86156192510134, 47.047008344300586],
          [-0.861662263126455, 47.04718137469586],
          [-0.861663761340572, 47.047183971062324],
          [-0.861664685653178, 47.04718555698731],
          [-0.861664685653178, 47.04718555698731]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.02119214080836428,
      "ground": "gnd"
    },
    {
      "id": "52_168352",
      "bus1": "52_MVBus05995",
      "bus2": "52_MVLV064284",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.859979598453223, 47.048551470476525],
          [-0.860889487092351, 47.04893048397198],
          [-0.862507087042777, 47.049604271246814],
          [-0.862508262246075, 47.04960476074387],
          [-0.862159381080999, 47.050006129262925],
          [-0.862073065391486, 47.050016634908744],
          [-0.86193149778478, 47.04996205143003],
          [-0.861934094075411, 47.04994460218663],
          [-0.861936086968457, 47.049931176346945],
          [-0.861938079860495, 47.04991775050723]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.2993771335556797,
      "ground": "gnd"
    },
    {
      "id": "52_233996",
      "bus1": "52_MVLV064284",
      "bus2": "52_MVLV000332",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.861938079860495, 47.04991775050723],
          [-0.861926628478964, 47.049928738500235],
          [-0.86191517709275, 47.0499397264922],
          [-0.861890729235741, 47.04996318605178],
          [-0.862068768786488, 47.050032961008995],
          [-0.862178703037342, 47.050020897629736],
          [-0.862535260567839, 47.049615713920254],
          [-0.862536367874144, 47.04961616929242],
          [-0.862660832364934, 47.04966714048647],
          [-0.862805268273933, 47.04974775373149],
          [-0.863029551408166, 47.049819841299396],
          [-0.863254001269694, 47.04985050712248],
          [-0.863471315957899, 47.04984985849371],
          [-0.863717996715469, 47.049811476834186],
          [-0.863212122090112, 47.04950143206152],
          [-0.863152964630814, 47.049480462021336],
          [-0.863135443481339, 47.04947425114368],
          [-0.863117922335922, 47.04946804026337]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.23676870337681877,
      "ground": "gnd"
    },
    {
      "id": "52_168168",
      "bus1": "52_MVLV000332",
      "bus2": "52_MVLV086584",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.863117922335922, 47.04946804026337],
          [-0.863137106788043, 47.04947121563022],
          [-0.863156291242446, 47.04947439099387],
          [-0.863211050765507, 47.04948345463566],
          [-0.863756378488476, 47.04979240076649],
          [-0.864586258240304, 47.049571208182414],
          [-0.86590110864925, 47.04930948534955],
          [-0.865910624089762, 47.049257440254046],
          [-0.865911042937824, 47.04925518667587],
          [-0.866409957511752, 47.04858466505293],
          [-0.866415920685297, 47.048576647676164],
          [-0.866421020138582, 47.048573804456574],
          [-0.866436318495193, 47.048565274796616]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.32255923127556496,
      "ground": "gnd"
    },
    {
      "id": "52_293848",
      "bus1": "52_MVLV086584",
      "bus2": "52_MVLV102875",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.866436318495193, 47.048565274796616],
          [-0.866435608299296, 47.04857876404344],
          [-0.866435082439146, 47.0485887187238],
          [-0.866432768241187, 47.04859188047654],
          [-0.865972291045828, 47.04922196717247],
          [-0.866589271374274, 47.04951641549917],
          [-0.867020392065129, 47.04972216974993],
          [-0.867398832081809, 47.050037551954716],
          [-0.86832872069996, 47.05105064541787],
          [-0.868385727030458, 47.05107876776056],
          [-0.868476954406457, 47.05108432698809],
          [-0.868547113313896, 47.051067964578515],
          [-0.868615248516713, 47.05102697055431],
          [-0.868620869321385, 47.05102359049087],
          [-0.868878260277343, 47.05101010935394],
          [-0.869266170965298, 47.051042507047605],
          [-0.869266915585322, 47.05103423893048],
          [-0.869268127001803, 47.05102077168786],
          [-0.869269338417684, 47.05100730444529]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.432366465499549,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch760188",
      "bus1": "52_MVLV102875_LV",
      "bus2": "52_LVBus267957",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.869269338417684, 47.05100730444529],
          [-0.869276611786677, 47.05099475755029],
          [-0.869276611786677, 47.05099475755029],
          [-0.869314689088355, 47.050929121195196],
          [-0.869317113538017, 47.05092493889587],
          [-0.869317113538017, 47.05092493889587]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008349695957027583,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch539591",
      "bus1": "52_MVLV102875_LV",
      "bus2": "52_LVBus267949",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.869269338417684, 47.05100730444529],
          [-0.869249598787743, 47.05100698171294],
          [-0.869249598787743, 47.05100698171294],
          [-0.869187585372933, 47.05100598340119],
          [-0.868813737718888, 47.05103261732715],
          [-0.868599988120872, 47.05102687393302],
          [-0.86886756572912, 47.05023519316298],
          [-0.86886756572912, 47.05023519316298]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1398579574210051,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch754130",
      "bus1": "52_LVBus267949",
      "bus2": "52_LVBus267955",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.86886756572912, 47.05023519316298],
          [-0.86886756572912, 47.05023519316298],
          [-0.868604529655615, 47.05014565897548],
          [-0.868598640141402, 47.050143653347895],
          [-0.868598640141402, 47.050143653347895]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.022828106564248427,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch608931",
      "bus1": "52_LVBus267949",
      "bus2": "52_LVBus267950",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.86886756572912, 47.05023519316298],
          [-0.86886756572912, 47.05023519316298],
          [-0.868934666938027, 47.050035241221934],
          [-0.868509538748597, 47.049975068872754],
          [-0.868509538748597, 47.049975068872754]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05579500353543522,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch692113",
      "bus1": "52_LVBus267950",
      "bus2": "52_LVBus267951",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.868509538748597, 47.049975068872754],
          [-0.868509538748597, 47.049975068872754],
          [-0.868503540018041, 47.04997321934881],
          [-0.86848269999439, 47.04996681370442],
          [-0.868333604345947, 47.04967896516724],
          [-0.868375950364946, 47.04964997197811],
          [-0.868377574976901, 47.049647837824836],
          [-0.868382642595969, 47.049641150847215],
          [-0.868382642595969, 47.049641150847215]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0418422635841149,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch667287",
      "bus1": "52_LVBus267950",
      "bus2": "52_LVBus267952",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.868509538748597, 47.049975068872754],
          [-0.868509538748597, 47.049975068872754],
          [-0.868470085438925, 47.049976169151],
          [-0.868231219523074, 47.04994681577721],
          [-0.868137128442454, 47.049843142453554],
          [-0.868047916308747, 47.04974484324856],
          [-0.867990906049946, 47.0497210426374],
          [-0.867990906049946, 47.0497210426374]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05294054175113463,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch497086",
      "bus1": "52_LVBus267952",
      "bus2": "52_LVBus267953",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.867990906049946, 47.0497210426374],
          [-0.867990906049946, 47.0497210426374],
          [-0.867979478749624, 47.0497017333174],
          [-0.867923126227025, 47.04960066301773],
          [-0.867923126227025, 47.04960066301773]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01434003994944581,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch775553",
      "bus1": "52_LVBus267953",
      "bus2": "52_LVBus267954",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.867923126227025, 47.04960066301773],
          [-0.867923126227025, 47.04960066301773],
          [-0.867929445827414, 47.049552047167936],
          [-0.86792837292526, 47.04953406978378],
          [-0.867645626403126, 47.0495419533877],
          [-0.867639050901625, 47.04954213671909],
          [-0.867639050901625, 47.04954213671909]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02942885591967931,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch436629",
      "bus1": "52_MVLV102875_LV",
      "bus2": "52_LVBus267940",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.869269338417684, 47.05100730444529],
          [-0.869254882836526, 47.051016495238834],
          [-0.869254882836526, 47.051016495238834],
          [-0.869233802677585, 47.05102990445333],
          [-0.868811724119497, 47.05106508663129],
          [-0.868602080776513, 47.05106192980745],
          [-0.868333978731248, 47.051138734548836],
          [-0.868333978731248, 47.051138734548836]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0725184509824542,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch857117",
      "bus1": "52_LVBus267940",
      "bus2": "52_LVBus267941",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.868333978731248, 47.051138734548836],
          [-0.868333978731248, 47.051138734548836],
          [-0.868636453555005, 47.05143912449061],
          [-0.868900011416774, 47.05188195644447],
          [-0.868900185287068, 47.05188486877756],
          [-0.868900548053547, 47.05189094512702],
          [-0.868900548053547, 47.05189094512702]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09468708850075264,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch854151",
      "bus1": "52_LVBus267941",
      "bus2": "52_LVBus267943",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.868900548053547, 47.05189094512702],
          [-0.868900548053547, 47.05189094512702],
          [-0.869163976420601, 47.05230947031146],
          [-0.869020515188332, 47.0523557888927],
          [-0.869020515188332, 47.0523557888927]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06270634193637649,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch658420",
      "bus1": "52_LVBus267943",
      "bus2": "52_LVBus267947",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.869020515188332, 47.0523557888927],
          [-0.869020515188332, 47.0523557888927],
          [-0.869040833041886, 47.05236512621143],
          [-0.869201123108518, 47.05231383637449],
          [-0.869086545132786, 47.05213785961014],
          [-0.86916472291203, 47.052119427451196],
          [-0.869216451325621, 47.05210722522659],
          [-0.869216451325621, 47.05210722522659]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04716296784242533,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch578214",
      "bus1": "52_LVBus267943",
      "bus2": "52_LVBus267944",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.869020515188332, 47.0523557888927],
          [-0.869020515188332, 47.0523557888927],
          [-0.868946707039829, 47.05222279274746],
          [-0.868838810688418, 47.05218078377363],
          [-0.868317573827681, 47.05227635266077],
          [-0.868317573827681, 47.05227635266077]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06625324752776933,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch292531",
      "bus1": "52_LVBus267944",
      "bus2": "52_LVBus267945",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.868317573827681, 47.05227635266077],
          [-0.868317573827681, 47.05227635266077],
          [-0.86795254597823, 47.05234055286728],
          [-0.86757490197452, 47.052414107254116],
          [-0.867276167292067, 47.052485460708496],
          [-0.866880931563106, 47.05260290067982],
          [-0.86687489937952, 47.052604689467344],
          [-0.86687489937952, 47.052604689467344]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.11576551747004739,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch754129",
      "bus1": "52_LVBus267945",
      "bus2": "52_LVBus267946",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.86687489937952, 47.052604689467344],
          [-0.86687489937952, 47.052604689467344],
          [-0.866835336847864, 47.05260399144302],
          [-0.866217971072321, 47.05278866475114],
          [-0.866228410595157, 47.052809082194194],
          [-0.866228410595157, 47.052809082194194]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05661574332265114,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch462447",
      "bus1": "52_LVBus267941",
      "bus2": "52_LVBus267942",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.868900548053547, 47.05189094512702],
          [-0.868900548053547, 47.05189094512702],
          [-0.868942149334083, 47.051925799433064],
          [-0.869110973129849, 47.05188507604662],
          [-0.869440032336134, 47.05165980963962],
          [-0.869436803940232, 47.05160574272481],
          [-0.869436267216696, 47.051596754044006],
          [-0.869435738544176, 47.051587900193425],
          [-0.869435738544176, 47.051587900193425]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06199254275027812,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch894343",
      "bus1": "52_MVLV102875_LV",
      "bus2": "52_LVBus267935",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.869269338417684, 47.05100730444529],
          [-0.869250878435699, 47.051012087104326],
          [-0.869250878435699, 47.051012087104326],
          [-0.869222637574264, 47.051019411508356],
          [-0.868797499529202, 47.05104747605651],
          [-0.868608791121671, 47.051041934635556],
          [-0.868608791121671, 47.051041934635556]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04910091705718536,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch874569",
      "bus1": "52_LVBus267935",
      "bus2": "52_LVBus267936",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.868608791121671, 47.051041934635556],
          [-0.868608791121671, 47.051041934635556],
          [-0.868643710561143, 47.050986938875134],
          [-0.868793752061818, 47.05054337608227],
          [-0.868520138529587, 47.0504894039789],
          [-0.868518951973469, 47.050489166960126],
          [-0.868513820070999, 47.05048815761162],
          [-0.868513820070999, 47.05048815761162]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07941588559095834,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch812786",
      "bus1": "52_LVBus267935",
      "bus2": "52_LVBus267937",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.868608791121671, 47.051041934635556],
          [-0.868608791121671, 47.051041934635556],
          [-0.86832386065305, 47.05112371049972],
          [-0.867896698924449, 47.05067643555249],
          [-0.867859714408395, 47.05067476567512],
          [-0.867859714408395, 47.05067476567512]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08567774774040925,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch727851",
      "bus1": "52_LVBus267937",
      "bus2": "52_LVBus267938",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.867859714408395, 47.05067476567512],
          [-0.867859714408395, 47.05067476567512],
          [-0.867874154809374, 47.050651853925025],
          [-0.867872666098731, 47.05065008570064],
          [-0.867767849234602, 47.05052606577465],
          [-0.867695976691901, 47.05043313521421],
          [-0.867616537778025, 47.050330403511786],
          [-0.867443631744913, 47.05014458985272],
          [-0.86733643179582, 47.05002938755784],
          [-0.867316973286109, 47.05003443184422],
          [-0.867316973286109, 47.05003443184422]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08476727992658063,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch609705",
      "bus1": "52_MVLV102875_LV",
      "bus2": "52_LVBus267932",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.869269338417684, 47.05100730444529],
          [-0.869256387141443, 47.05099712243355],
          [-0.869256387141443, 47.05099712243355],
          [-0.869247222885256, 47.050989914034204],
          [-0.868811617662769, 47.05101917097944],
          [-0.868709575574956, 47.05094278479498],
          [-0.868735852813229, 47.05087542491519],
          [-0.868828027291835, 47.05060425720985],
          [-0.868942665000826, 47.05026696126648],
          [-0.868943954148314, 47.05026317978974],
          [-0.868976639604364, 47.0501670274749],
          [-0.86898796757572, 47.0501336951124],
          [-0.869226754496012, 47.05013963964941],
          [-0.86951666960193, 47.0501855742031],
          [-0.869753524185635, 47.050291512160754],
          [-0.869753524185635, 47.050291512160754]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.20050249956145902,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch406662",
      "bus1": "52_LVBus267932",
      "bus2": "52_LVBus267933",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.869753524185635, 47.050291512160754],
          [-0.869753524185635, 47.050291512160754],
          [-0.869741178259416, 47.05026124416293],
          [-0.869811496740565, 47.05024757758114],
          [-0.869778703227989, 47.050178876215895],
          [-0.869773177352505, 47.05016729861718],
          [-0.869766778676676, 47.050153899618756],
          [-0.869762698351666, 47.050145351937395],
          [-0.86975861749118, 47.050136795267115],
          [-0.869751270066818, 47.05012140591772],
          [-0.869751270066818, 47.05012140591772]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.023802592950597556,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch625711",
      "bus1": "52_MVLV086584_LV",
      "bus2": "52_LVBus267926",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.866436318495193, 47.048565274796616],
          [-0.866428213894601, 47.0485775835713],
          [-0.866428213894601, 47.0485775835713],
          [-0.866388004874908, 47.048638650493444],
          [-0.866171947486723, 47.048770722934584],
          [-0.865907008064655, 47.049134308183554],
          [-0.865904073509686, 47.04913833355286],
          [-0.865904073509686, 47.04913833355286]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07512655036875363,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch503237",
      "bus1": "52_MVLV086584_LV",
      "bus2": "52_LVBus267924",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.866436318495193, 47.048565274796616],
          [-0.866421020138582, 47.048573804456574],
          [-0.866421020138582, 47.048573804456574],
          [-0.866390423410805, 47.04859086377043],
          [-0.866385323954286, 47.04859370698863],
          [-0.866385323954286, 47.04859370698863]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.003500423936411051,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch463670",
      "bus1": "52_MVLV086584_LV",
      "bus2": "52_LVBus267922",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.866436318495193, 47.048565274796616],
          [-0.866432829478257, 47.04857855337526],
          [-0.866432829478257, 47.04857855337526],
          [-0.866414842644988, 47.048646906151866],
          [-0.866225086941741, 47.04877824564423],
          [-0.865944598488241, 47.04915521155731],
          [-0.865944598488241, 47.04915521155731]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07525795664746943,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch634885",
      "bus1": "52_MVLV064284_LV",
      "bus2": "52_LVBus267876",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.861938079860495, 47.04991775050723],
          [-0.861971107864483, 47.04991404917929],
          [-0.861971107864483, 47.04991404917929],
          [-0.86198568894898, 47.049899210563886],
          [-0.861976519069659, 47.049887022771934],
          [-0.861970485887388, 47.049874639637466],
          [-0.861917059882498, 47.04979420260643],
          [-0.861882956231207, 47.049745568803665],
          [-0.861852901014062, 47.049702314530535],
          [-0.861827174895135, 47.04966119067564],
          [-0.861813599925671, 47.049635421957525],
          [-0.861814420413994, 47.049602977087986],
          [-0.861828337039009, 47.0495856089578],
          [-0.861835299092963, 47.049554541788154],
          [-0.861810748640358, 47.04952386542507],
          [-0.861768991758851, 47.04950309470077],
          [-0.8616336010378, 47.04944735760065],
          [-0.861629268504063, 47.049441850907016],
          [-0.861630435269632, 47.04943777581247],
          [-0.861667235059996, 47.049397883091906],
          [-0.861747419067977, 47.04931099058273],
          [-0.861770965640397, 47.04929518219211],
          [-0.861791034161156, 47.04928666448369],
          [-0.861816138994201, 47.0492760078055],
          [-0.86183234061551, 47.049269137325815],
          [-0.861839060500763, 47.04927071501739],
          [-0.861839060500763, 47.04927071501739]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08960046732375726,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch830121",
      "bus1": "52_MVLV064284_LV",
      "bus2": "52_LVBus267868",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.861938079860495, 47.04991775050723],
          [-0.861918401115157, 47.049918883421356],
          [-0.861918401115157, 47.049918883421356],
          [-0.861907885797384, 47.049919491198324],
          [-0.861898680003307, 47.049919747402505],
          [-0.861880429048128, 47.04992295642426],
          [-0.861860351024766, 47.04993972172021],
          [-0.861810744887987, 47.049991522534064],
          [-0.861740823700812, 47.04996146054904],
          [-0.86148628341948, 47.049851992120495],
          [-0.86145262587703, 47.04986193232725],
          [-0.86145262587703, 47.04986193232725]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04413936701452516,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch887137",
      "bus1": "52_LVBus267868",
      "bus2": "52_LVBus267869",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.86145262587703, 47.04986193232725],
          [-0.86145262587703, 47.04986193232725],
          [-0.861441813979876, 47.049835222335346],
          [-0.861358670983313, 47.04981052505635],
          [-0.861358461869026, 47.0498107739729],
          [-0.861290790884281, 47.04988793621119],
          [-0.861231619280166, 47.04995541711498],
          [-0.861167583715935, 47.04994189273268],
          [-0.861167583715935, 47.04994189273268]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03384157745897583,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch532484",
      "bus1": "52_LVBus267869",
      "bus2": "52_LVBus267874",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.861167583715935, 47.04994189273268],
          [-0.861167583715935, 47.04994189273268],
          [-0.861181346925291, 47.0499739227973],
          [-0.861088601711982, 47.05007554311347],
          [-0.861119400743102, 47.0501503165392],
          [-0.861119400743102, 47.0501503165392]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.025662219137511273,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch386759",
      "bus1": "52_LVBus267869",
      "bus2": "52_LVBus267870",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.861167583715935, 47.04994189273268],
          [-0.861167583715935, 47.04994189273268],
          [-0.861229585004448, 47.049921259976536],
          [-0.86132958403137, 47.049807408851485],
          [-0.861343080518817, 47.049792051280704],
          [-0.860902685240004, 47.04960802604167],
          [-0.860849033506247, 47.04961402054707],
          [-0.860849033506247, 47.04961402054707]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06534706776245218,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch823364",
      "bus1": "52_LVBus267870",
      "bus2": "52_LVBus267871",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.860849033506247, 47.04961402054707],
          [-0.860849033506247, 47.04961402054707],
          [-0.860927174744351, 47.04953261467677],
          [-0.86108556306281, 47.04960004766784],
          [-0.86118126652453, 47.049640791228754],
          [-0.86119739932789, 47.04962413582804],
          [-0.86119739932789, 47.04962413582804]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03579106618140014,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch790219",
      "bus1": "52_LVBus267870",
      "bus2": "52_LVBus267872",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.860849033506247, 47.04961402054707],
          [-0.860849033506247, 47.04961402054707],
          [-0.860823167001535, 47.0495778253738],
          [-0.860677014217337, 47.049512563645216],
          [-0.860693866698832, 47.049495825271144],
          [-0.860732982420148, 47.04945698488964],
          [-0.860736116120704, 47.049437936094265],
          [-0.860736851185951, 47.04943346785827],
          [-0.860736851185951, 47.04943346785827]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.027875488165281164,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch935355",
      "bus1": "52_LVBus267872",
      "bus2": "52_LVBus267873",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.860736851185951, 47.04943346785827],
          [-0.860736851185951, 47.04943346785827],
          [-0.860731049374015, 47.049435583054084],
          [-0.860699462555842, 47.049447113097216],
          [-0.860644991566332, 47.0495063776799],
          [-0.860642553887759, 47.04950902052982],
          [-0.860558318419586, 47.04959869898494],
          [-0.860494482158201, 47.04967700555619],
          [-0.860561197775525, 47.04972227451332],
          [-0.860565865039344, 47.04972543999628],
          [-0.860565865039344, 47.04972543999628]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.040804802679274235,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch691993",
      "bus1": "52_MVLV064284_LV",
      "bus2": "52_LVBus267861",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.861938079860495, 47.04991775050723],
          [-0.861944387542664, 47.04993054017016],
          [-0.861944387542664, 47.04993054017016],
          [-0.861946498871476, 47.04993480314697],
          [-0.861956056593412, 47.049954165035665],
          [-0.8619413996771, 47.04997348055591],
          [-0.862199280281288, 47.05007884843462],
          [-0.862293992380032, 47.050098721302476],
          [-0.862416399300582, 47.05014123262541],
          [-0.86244910940094, 47.05013727890718],
          [-0.862464790912189, 47.050135383818315],
          [-0.862464790912189, 47.050135383818315]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04971559688481852,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch874338",
      "bus1": "52_LVBus267861",
      "bus2": "52_LVBus267862",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.862464790912189, 47.050135383818315],
          [-0.862464790912189, 47.050135383818315],
          [-0.862478509972385, 47.05016068927357],
          [-0.862484029638865, 47.0501708627844],
          [-0.862669666623387, 47.05023480711013],
          [-0.862747630912029, 47.05026166445185],
          [-0.862783048817384, 47.05024987413729],
          [-0.862787479342266, 47.050248400255626],
          [-0.862788964951316, 47.05024790871773],
          [-0.862788964951316, 47.05024790871773]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.030129346007710268,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch576101",
      "bus1": "52_LVBus267862",
      "bus2": "52_LVBus267863",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.862788964951316, 47.05024790871773],
          [-0.862788964951316, 47.05024790871773],
          [-0.862784103261854, 47.05027685565313],
          [-0.86290087555193, 47.050313220803005],
          [-0.862937347979986, 47.05032841195554],
          [-0.863015309544448, 47.050376661809786],
          [-0.863044801896355, 47.05040735341786],
          [-0.863056876265137, 47.05043312777178],
          [-0.863074297474311, 47.05044251973057],
          [-0.863085458065185, 47.050448538559515],
          [-0.863085458065185, 47.050448538559515]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03408367458738866,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch532482",
      "bus1": "52_LVBus267863",
      "bus2": "52_LVBus267864",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.863085458065185, 47.050448538559515],
          [-0.863085458065185, 47.050448538559515],
          [-0.863065273091713, 47.0504635063216],
          [-0.863101913725571, 47.050636256164964],
          [-0.863134655302354, 47.050655152581285],
          [-0.863134655302354, 47.050655152581285]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.024924833264111212,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch920860",
      "bus1": "52_LVBus267864",
      "bus2": "52_LVBus267865",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.863134655302354, 47.050655152581285],
          [-0.863134655302354, 47.050655152581285],
          [-0.863130065645455, 47.05065837760893],
          [-0.863110632003572, 47.05067202793658],
          [-0.863172999449525, 47.05094490208515],
          [-0.863200763130332, 47.050954537295056],
          [-0.863204489091912, 47.05095582912029],
          [-0.863206627836328, 47.05095657089686],
          [-0.863206627836328, 47.05095657089686]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03618704642236703,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch545453",
      "bus1": "52_LVBus267861",
      "bus2": "52_LVBus267866",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.862464790912189, 47.050135383818315],
          [-0.862464790912189, 47.050135383818315],
          [-0.862434055108476, 47.05017225384874],
          [-0.862326489269078, 47.050135631986734],
          [-0.862280570891047, 47.050181225907366],
          [-0.862270522006642, 47.05019121150995],
          [-0.862270522006642, 47.05019121150995]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.021349714290408075,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch634405",
      "bus1": "52_MVLV064284_LV",
      "bus2": "52_LVBus267859",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.861938079860495, 47.04991775050723],
          [-0.861936509946656, 47.04993120058952],
          [-0.861936509946656, 47.04993120058952],
          [-0.8619345864024, 47.04994755967917],
          [-0.861908950167828, 47.04998158655141],
          [-0.862185831436544, 47.05009632963825],
          [-0.862099243051819, 47.05024532756932],
          [-0.862006609019836, 47.05040473979305],
          [-0.861933559003187, 47.05072640130517],
          [-0.861905649917816, 47.0509036129194],
          [-0.86189723804432, 47.05095700438039],
          [-0.861958263407941, 47.05100842736327],
          [-0.861954032932707, 47.051028740213916],
          [-0.861938026059554, 47.05110567142198],
          [-0.86192753725083, 47.05115604144733],
          [-0.861936744892934, 47.051162889049465],
          [-0.861938247474828, 47.05116400869866],
          [-0.861942699937775, 47.051167324166535],
          [-0.861942699937775, 47.051167324166535]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.15518777618351168,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch538908",
      "bus1": "52_MVLV064284_LV",
      "bus2": "52_LVBus267852",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.861938079860495, 47.04991775050723],
          [-0.861921256976415, 47.04992480935455],
          [-0.861921256976415, 47.04992480935455],
          [-0.861894383353127, 47.04993607349668],
          [-0.861843729856677, 47.04999240528419],
          [-0.862054981248162, 47.050079695381235],
          [-0.862107085024411, 47.05010122245619],
          [-0.861990642891872, 47.05031517497138],
          [-0.861950356383374, 47.05038919849288],
          [-0.861909186584711, 47.05056051266711],
          [-0.861809497877976, 47.050611906542],
          [-0.861598571743688, 47.05058716403369],
          [-0.861586230276598, 47.050569500234936],
          [-0.861585611230756, 47.05056861709983],
          [-0.861585611230756, 47.05056861709983]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11462254027336281,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch899625",
      "bus1": "52_LVBus267852",
      "bus2": "52_LVBus267853",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.861585611230756, 47.05056861709983],
          [-0.861585611230756, 47.05056861709983],
          [-0.861552167416592, 47.05058215282035],
          [-0.861486036151164, 47.0505776905271],
          [-0.861421296868851, 47.05059659886359],
          [-0.861352704021228, 47.0506337476714],
          [-0.861303891747466, 47.050660189961974],
          [-0.861249039633728, 47.05068917724114],
          [-0.860902877154044, 47.05087212811046],
          [-0.860877964335575, 47.05087496408009],
          [-0.860871474441242, 47.050875702861156],
          [-0.860871474441242, 47.050875702861156]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0656712511739806,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch874289",
      "bus1": "52_LVBus267853",
      "bus2": "52_LVBus267854",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.860871474441242, 47.050875702861156],
          [-0.860871474441242, 47.050875702861156],
          [-0.860853299696121, 47.05090231897948],
          [-0.860719117574539, 47.05097177835575],
          [-0.860669361855132, 47.050974423047954],
          [-0.860648207063336, 47.05097555177693],
          [-0.860537834681898, 47.05102454061385],
          [-0.860391211729865, 47.05101781498344],
          [-0.860292179358534, 47.051005929853986],
          [-0.860257205043221, 47.051001734627015],
          [-0.860251034668703, 47.05098660012543],
          [-0.860251034668703, 47.05098660012543]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.054709904712674666,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch531419",
      "bus1": "52_LVBus267853",
      "bus2": "52_LVBus267855",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.860871474441242, 47.050875702861156],
          [-0.860871474441242, 47.050875702861156],
          [-0.860897800277303, 47.050897479471864],
          [-0.86072144971025, 47.050988820337764],
          [-0.860691010378156, 47.051008574735846],
          [-0.860830798232532, 47.051121732761665],
          [-0.860769758894592, 47.051158544990066],
          [-0.860769758894592, 47.051158544990066]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04579232696942289,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch717745",
      "bus1": "52_LVBus267855",
      "bus2": "52_LVBus267856",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.860769758894592, 47.051158544990066],
          [-0.860769758894592, 47.051158544990066],
          [-0.860802423396037, 47.05115403480775],
          [-0.860842015248271, 47.05113312539048],
          [-0.861043979205036, 47.0513187971549],
          [-0.861102804220543, 47.05137287483462],
          [-0.861134913623141, 47.05140239565399],
          [-0.861150006814723, 47.051416273448034],
          [-0.861186515013593, 47.05144754461616],
          [-0.861198105749717, 47.051457468230055],
          [-0.861229394932305, 47.051484274748546],
          [-0.861287434068308, 47.0515339984529],
          [-0.861317977558903, 47.051536560960734],
          [-0.861421551040159, 47.051545266656305],
          [-0.861488675840227, 47.05155090785822],
          [-0.86153077405974, 47.05155394110281],
          [-0.861632884242874, 47.05156130077198],
          [-0.861621576512948, 47.05161473676277],
          [-0.86175426997925, 47.0516308521288],
          [-0.861780168186594, 47.05164543756282],
          [-0.861780168186594, 47.05164543756282]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10751763653457819,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch415545",
      "bus1": "52_LVBus267856",
      "bus2": "52_LVBus267857",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.861780168186594, 47.05164543756282],
          [-0.861780168186594, 47.05164543756282],
          [-0.861743076106607, 47.05164196797507],
          [-0.861643582752463, 47.051630330891065],
          [-0.86163498997237, 47.051702364827875],
          [-0.861626893790026, 47.05177035132403],
          [-0.861640496834454, 47.05178220869842],
          [-0.861678055050229, 47.051814954107606],
          [-0.861697146952459, 47.05183160171745],
          [-0.861745182158473, 47.05187348233769],
          [-0.861782518831386, 47.051906044805],
          [-0.861816478720448, 47.05193565801172],
          [-0.861842754560896, 47.05195857027359],
          [-0.861855329327007, 47.051969528868455],
          [-0.861868905097942, 47.05198136897001],
          [-0.861882689394259, 47.05199339234287],
          [-0.86189355549502, 47.05200286787067],
          [-0.86190674215338, 47.052014367655985],
          [-0.861920081517609, 47.05202599824437],
          [-0.86190475490904, 47.052039831161466],
          [-0.861902579505403, 47.05204179146481],
          [-0.861902579505403, 47.05204179146481]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06444577151146544,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch719338",
      "bus1": "52_MVLV064284_LV",
      "bus2": "52_LVBus267848",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.861938079860495, 47.04991775050723],
          [-0.861926506370565, 47.04992867887332],
          [-0.861926506370565, 47.04992867887332],
          [-0.861905653891751, 47.049948364896814],
          [-0.861876286471119, 47.04998609705069],
          [-0.862147693026333, 47.05009739114313],
          [-0.862028764817227, 47.05031228624734],
          [-0.861988173724304, 47.05038274382402],
          [-0.861970909987272, 47.05042464094108],
          [-0.861940963866941, 47.05056322973364],
          [-0.862019781636844, 47.050625862204726],
          [-0.862086073651455, 47.05063302080576],
          [-0.862210552744846, 47.0506439620321],
          [-0.862286532691913, 47.05065895413178],
          [-0.862326117417585, 47.050682162109915],
          [-0.862364470451918, 47.050684696032256],
          [-0.862364470451918, 47.050684696032256]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1225965057320293,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch899624",
      "bus1": "52_LVBus267848",
      "bus2": "52_LVBus267849",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.862364470451918, 47.050684696032256],
          [-0.862364470451918, 47.050684696032256],
          [-0.862363801796921, 47.05068917143592],
          [-0.86236070941418, 47.050710010854736],
          [-0.862574257362122, 47.05090608994289],
          [-0.862772018277905, 47.05108768014191],
          [-0.86286186222649, 47.05117018225115],
          [-0.862906985980445, 47.05121161223882],
          [-0.862943566146345, 47.051228601129026],
          [-0.862943566146345, 47.051228601129026]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07570568864729472,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch602507",
      "bus1": "52_LVBus267849",
      "bus2": "52_LVBus267850",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.862943566146345, 47.051228601129026],
          [-0.862943566146345, 47.051228601129026],
          [-0.862938742677391, 47.05123166158703],
          [-0.862899142961731, 47.05125684868662],
          [-0.862297542313003, 47.051573415372985],
          [-0.862298827586208, 47.05159498828237],
          [-0.862298991994155, 47.05159774781706],
          [-0.862299095351593, 47.05159948263849],
          [-0.862299095351593, 47.05159948263849]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06520039089342497,
      "ground": "gnd"
    },
    {
      "id": "52_277061",
      "bus1": "52_MVLV020762",
      "bus2": "52_MVLV105283",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.858938397305282, 47.04807712478493],
          [-0.858918927847665, 47.04807490204215],
          [-0.858899458391638, 47.048072679296105],
          [-0.858881367843754, 47.04807060728137],
          [-0.858841617007958, 47.04808881942145],
          [-0.858249999115194, 47.04784236259451],
          [-0.857623393030912, 47.04758336995581],
          [-0.857408844917886, 47.047497496321164],
          [-0.857195238299776, 47.0474052936177],
          [-0.857056184223132, 47.04732632487021],
          [-0.856880930052707, 47.04722648316618],
          [-0.856741234558014, 47.04714690163342],
          [-0.856671601226703, 47.047105619255305],
          [-0.85646687105437, 47.047051884101975],
          [-0.856178010689431, 47.04697887733802],
          [-0.855863898070652, 47.04690206957764],
          [-0.855473706825753, 47.04680846665485],
          [-0.855275681777516, 47.04677885290419],
          [-0.855224555461031, 47.04678297399232],
          [-0.855164618535682, 47.04681615126141],
          [-0.85511863339187, 47.0468624463996],
          [-0.855068756463062, 47.04690974996203],
          [-0.855078608172143, 47.04690308380017],
          [-0.855071300754454, 47.04692108685185],
          [-0.855062669604828, 47.04694629352641]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.342659714194668,
      "ground": "gnd"
    },
    {
      "id": "52_254126",
      "bus1": "52_MVLV105283",
      "bus2": "52_MVLV032491",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.855062669604828, 47.04694629352641],
          [-0.855056685749985, 47.04691963801191],
          [-0.855063965754273, 47.04689984400771],
          [-0.855096626133738, 47.046785383614356],
          [-0.855101218855311, 47.04676470085613],
          [-0.855096273512257, 47.04674620976965],
          [-0.85508305710501, 47.04672795740005],
          [-0.855064528238162, 47.046710743927825],
          [-0.855044882252614, 47.046702880197266],
          [-0.85502183891658, 47.046697028582244],
          [-0.854946518122582, 47.04668811802131],
          [-0.854929067185125, 47.046689926194624],
          [-0.854916890587475, 47.04669559448672],
          [-0.854897228372844, 47.046702749174834],
          [-0.854867194886259, 47.046709822735664],
          [-0.854836032635371, 47.0467129750583],
          [-0.854800794458401, 47.04671181980001],
          [-0.854634066185435, 47.04669083461683],
          [-0.854309222584143, 47.04660272408521],
          [-0.854164075750828, 47.04655145415983],
          [-0.854010547120703, 47.04650564785545],
          [-0.853796662303145, 47.046433200697656],
          [-0.853646212968935, 47.04638777662319],
          [-0.853423403615224, 47.04630654595241],
          [-0.853104681330976, 47.04619678866466],
          [-0.853080642523969, 47.046192575944474],
          [-0.853043045377539, 47.04618230197766],
          [-0.852860982339706, 47.04611710014615],
          [-0.852829018119255, 47.0461034194813],
          [-0.852788578623185, 47.0460843197763],
          [-0.852608878755297, 47.046003007591864],
          [-0.852539070300884, 47.04596911963725],
          [-0.852491459919164, 47.045944159423875],
          [-0.852459835544838, 47.04592666071522],
          [-0.852425498299934, 47.04590650919634],
          [-0.852232346573828, 47.045844639333154],
          [-0.852168710822209, 47.04582530073518],
          [-0.852087170034996, 47.04580366781515],
          [-0.852008960670966, 47.045785786931376],
          [-0.851972148608112, 47.04577585999087],
          [-0.851923494137992, 47.0457590407493],
          [-0.851774670282389, 47.04570166648741],
          [-0.851544357744819, 47.045613095503874],
          [-0.851399486207869, 47.04555083923272],
          [-0.851334993970144, 47.045521277880006],
          [-0.851220317449813, 47.04546598084515],
          [-0.851115700498373, 47.04541106191832],
          [-0.851022372219997, 47.045355703721576],
          [-0.850874652303935, 47.04525742149348],
          [-0.85074652618413, 47.0451632504818],
          [-0.85066020003682, 47.0450998016629],
          [-0.850569725265842, 47.045040573475426],
          [-0.850479315687803, 47.04498865431639],
          [-0.850199757620324, 47.04479351170109],
          [-0.849629417625913, 47.044632406573214],
          [-0.849474234293995, 47.04459983957777],
          [-0.849414112962356, 47.04458219379312],
          [-0.849169435452345, 47.04452752783463],
          [-0.849065814583164, 47.04449821269109],
          [-0.848986161286359, 47.04446881828077],
          [-0.848904417338451, 47.04443304422032],
          [-0.848800634734227, 47.04437213080716],
          [-0.847693993054611, 47.043713983625864],
          [-0.847600134914134, 47.04366157266176],
          [-0.847524445512776, 47.04362680036976],
          [-0.847450742812896, 47.043596654835014],
          [-0.847352795999962, 47.043561913917884],
          [-0.847231840921643, 47.04352898086408],
          [-0.847095604801211, 47.04349822674864],
          [-0.84704777465743, 47.043500137119075],
          [-0.846516331575758, 47.04346043294857],
          [-0.84564794208144, 47.04341249187287],
          [-0.844771083565812, 47.04335740484197],
          [-0.844739395957524, 47.043413248786784],
          [-0.844736226460536, 47.04341999916072],
          [-0.84473248398618, 47.043427971873086],
          [-0.844729020547404, 47.04345443915533]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.9261215248621657,
      "ground": "gnd"
    },
    {
      "id": "52_191511",
      "bus1": "52_MVLV032491",
      "bus2": "52_MVLV000738",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.844729020547404, 47.04345443915533],
          [-0.844721100344827, 47.04343013275361],
          [-0.844727060785537, 47.043417578855916],
          [-0.844743362321198, 47.04338326519934],
          [-0.844806090905553, 47.04338805612285],
          [-0.844955553928467, 47.04339599184033],
          [-0.845271722429232, 47.04341277181003],
          [-0.845545747932415, 47.04342629719615],
          [-0.845579096682418, 47.04344050867738],
          [-0.845711187253592, 47.043446223432355],
          [-0.846124175025193, 47.04347206042792],
          [-0.846441911532748, 47.043491945019916],
          [-0.846733556239787, 47.043508499940586],
          [-0.84686167688292, 47.04351767268225],
          [-0.846961715618583, 47.04352483216674],
          [-0.847051491197895, 47.04353416665304],
          [-0.847142062785445, 47.04354915125997],
          [-0.847220086753677, 47.04356621213038],
          [-0.847298326081017, 47.043586904421325],
          [-0.847367337409649, 47.0436076812794],
          [-0.847423373443885, 47.04362709793831],
          [-0.847495811821733, 47.04360459867623],
          [-0.847501872796661, 47.04360174767232],
          [-0.847511351273953, 47.04359833378765],
          [-0.847523328182007, 47.04359551693689],
          [-0.847538788315013, 47.04359413417351],
          [-0.847557118101528, 47.04359250082441],
          [-0.847575001863626, 47.04359089783854],
          [-0.847596185692208, 47.04358652934785],
          [-0.847621514908111, 47.04357810242431],
          [-0.847670459392431, 47.04356366399099],
          [-0.84769859587523, 47.04355393477476],
          [-0.847737699395819, 47.04353879662457],
          [-0.847833261658182, 47.04350178186257],
          [-0.847904773043633, 47.043471429901025],
          [-0.8480464600056, 47.04340730548749],
          [-0.848093311127169, 47.04338866619346],
          [-0.848312410599523, 47.04328865962496],
          [-0.848336212069727, 47.043277573808595],
          [-0.848537899744549, 47.04318358656553],
          [-0.848660353620116, 47.0431218761955],
          [-0.848736308416798, 47.043092507956835],
          [-0.84888339368851, 47.04302238948928],
          [-0.848952989610134, 47.042998401438794],
          [-0.849086687544853, 47.042935748629255],
          [-0.849159090096905, 47.04290867544602],
          [-0.849246245990201, 47.0428736391904],
          [-0.849336025745961, 47.04284420236951],
          [-0.849446146524063, 47.042811518433496],
          [-0.849675210325039, 47.04274833657345],
          [-0.849761620544466, 47.0427193889948],
          [-0.849822653890754, 47.04269894213689],
          [-0.849876669122353, 47.04268452417544],
          [-0.849924673536018, 47.042673577183166],
          [-0.849938707064115, 47.04266924445992],
          [-0.849954669867786, 47.042666127739274],
          [-0.849969331637225, 47.042664613717434],
          [-0.849984765533426, 47.04266434778644],
          [-0.850001417571705, 47.0426652995702],
          [-0.850040031494494, 47.04267100845163],
          [-0.850083160393195, 47.04267911311397],
          [-0.850121277255957, 47.04268798700531],
          [-0.850143095281345, 47.04269431469839],
          [-0.850159163454447, 47.04270096390942],
          [-0.850171042613833, 47.04270693697555],
          [-0.850183186228299, 47.04271403715726],
          [-0.850198897602751, 47.04272554918678],
          [-0.850234327696599, 47.04275151431706],
          [-0.850288781690569, 47.042798866549326],
          [-0.850455523318369, 47.04292395666376],
          [-0.850459609911856, 47.04292667944986],
          [-0.850464998437608, 47.0429282586865],
          [-0.850471529529143, 47.04292933804768],
          [-0.850483663104196, 47.042928056146145],
          [-0.850510907663606, 47.042923951179496],
          [-0.850540008865322, 47.042921613434366],
          [-0.850605629870683, 47.042916326996895],
          [-0.850814138350683, 47.0428905196076],
          [-0.850962324955757, 47.042866079017664],
          [-0.851389897708675, 47.042790391223704],
          [-0.851679153523708, 47.042730352287634],
          [-0.851771756477035, 47.04271344020679],
          [-0.851888134066725, 47.04270075731265],
          [-0.852087022604916, 47.04267222530914],
          [-0.85214212332112, 47.042668112262405],
          [-0.852260376409345, 47.04266394835774],
          [-0.852323649455186, 47.04266171527438],
          [-0.852429678083739, 47.042661293795945],
          [-0.852525196691581, 47.04266243341163],
          [-0.852569882771292, 47.04265771784097],
          [-0.852994066977721, 47.0426569828769],
          [-0.853023995056214, 47.0426561521544],
          [-0.85304120080702, 47.04265866375854],
          [-0.853065920957834, 47.04266727829557],
          [-0.853084602069073, 47.04267511508171],
          [-0.853156986120351, 47.042729369278774],
          [-0.853193066655326, 47.04273499437448],
          [-0.853249549719685, 47.04275060531133],
          [-0.853288829310736, 47.04275975201492],
          [-0.853425946204675, 47.04278179493106],
          [-0.853454279017724, 47.042770294107235],
          [-0.853459719488327, 47.04276809025407],
          [-0.853483651475324, 47.042767425871844],
          [-0.853508428227295, 47.04276856576234]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.7214963811813135,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch605992",
      "bus1": "52_MVLV000738_LV",
      "bus2": "52_LVBus267648",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.853508428227295, 47.04276856576234],
          [-0.853536493024521, 47.04275321881944],
          [-0.853536493024521, 47.04275321881944],
          [-0.853577871570111, 47.042765548449076],
          [-0.853660487153884, 47.04264726151016],
          [-0.853736632569074, 47.04253823876214],
          [-0.853737398148314, 47.04250611968647],
          [-0.853740726685653, 47.04236771402582],
          [-0.853761824704215, 47.042366128862895],
          [-0.853764866807655, 47.04236590034436],
          [-0.853776261143871, 47.04236459359529],
          [-0.85379084789856, 47.042362928102094],
          [-0.8537875460246604, 47.04235734300835]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05424077274743309,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch516652",
      "bus1": "52_LVBus267648",
      "bus2": "52_LVBus1181075",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.8537875460246604, 47.04235734300835],
          [-0.853784244150761, 47.0423517579146],
          [-0.853778778630564, 47.04235176560283],
          [-0.853737991043802, 47.04235181759747],
          [-0.85373272252462, 47.04216292435384],
          [-0.853736638941835, 47.04216167216206],
          [-0.853738500399703, 47.0421610802649],
          [-0.854125653500712, 47.04203702943085],
          [-0.854123039347784, 47.04201830250384],
          [-0.854120600476478, 47.04201316614442],
          [-0.854115404409597, 47.04200219098023],
          [-0.8541228926236191, 47.042000204841464]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.061471100579611124,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch737831",
      "bus1": "52_LVBus1181075",
      "bus2": "52_LVBus1181076",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.8541228926236191, 47.042000204841464],
          [-0.854130380837641, 47.0419982187027],
          [-0.85413809467635, 47.04200789946461],
          [-0.85415369457324, 47.04202749930215],
          [-0.854234283114218, 47.042004148080714],
          [-0.854386480008674, 47.0420849427251],
          [-0.854448849622076, 47.042118054662616],
          [-0.85444905327074, 47.042118157050425],
          [-0.854558166604925, 47.042176090288905],
          [-0.854573575395769, 47.04218426981212],
          [-0.85457377904493, 47.0421843721997],
          [-0.854878149031706, 47.042345961113725],
          [-0.854950093705957, 47.04238415499917],
          [-0.854980965730721, 47.042400539443406],
          [-0.854992145238493, 47.042406477436465],
          [-0.8549856124906889, 47.04241080053848]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08328055128934839,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch626461",
      "bus1": "52_LVBus1181076",
      "bus2": "52_LVBus1182374",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.8549856124906889, 47.04241080053848],
          [-0.854979079742885, 47.042415123640495],
          [-0.854969155672646, 47.042410807439744],
          [-0.854947954673588, 47.04240157335486],
          [-0.854945096111111, 47.042432814217314],
          [-0.854928932414657, 47.04260984179464],
          [-0.854928606973394, 47.04261345227422],
          [-0.854928269451122, 47.042617081096495],
          [-0.854920495352178, 47.04263608753129],
          [-0.854911249669892, 47.04265870026307],
          [-0.8548992450356, 47.04268807929619],
          [-0.854877076274409, 47.042742347464056],
          [-0.854842602554428, 47.042826705271914],
          [-0.854841176620407, 47.04283019325369],
          [-0.854822261085414, 47.04287648389912],
          [-0.854821352087289, 47.04287869701972],
          [-0.854813452499604, 47.042898031058506],
          [-0.854796572706086, 47.042939349193375],
          [-0.85479619326085, 47.04294027809885],
          [-0.854791789492573, 47.04295106066617],
          [-0.85477466718033, 47.04299295275838],
          [-0.854768940314054, 47.04300695934475],
          [-0.854717125999739, 47.0429939025468],
          [-0.854712152126028, 47.042992654126635],
          [-0.854677600677118, 47.04298395281991],
          [-0.854687839207258, 47.042964968001705],
          [-0.854692751056095, 47.04295586400547],
          [-0.8546836286364334, 47.04295196218939]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08253800124461262,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch789621",
      "bus1": "52_LVBus1182374",
      "bus2": "52_LVBus1188640",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.8546836286364334, 47.04295196218939],
          [-0.854674506216772, 47.04294806037332],
          [-0.854667335191956, 47.04296059445602],
          [-0.854650810591907, 47.042989495740365],
          [-0.854651479818063, 47.042989675234125],
          [-0.854663739486579, 47.042992954212124],
          [-0.854725665493049, 47.043009493716454],
          [-0.854676383671473, 47.0431303671405],
          [-0.854676199987733, 47.04313082242174],
          [-0.854672374607352, 47.04313737523563],
          [-0.854583530366558, 47.04328957238877],
          [-0.854552108547692, 47.04328100921801],
          [-0.854547489689418, 47.0432797509313],
          [-0.854535708154164, 47.043276539693935],
          [-0.854524020269686, 47.04327335286551],
          [-0.854524020269686, 47.04327335286551]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04892622007240368,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch791867",
      "bus1": "52_MVLV000738_LV",
      "bus2": "52_LVBus267646",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.853508428227295, 47.04276856576234],
          [-0.853489542393013, 47.04274885898465],
          [-0.853489542393013, 47.04274885898465],
          [-0.853465620062232, 47.04273372179218],
          [-0.85343869201918, 47.042711222064234],
          [-0.853408826202448, 47.042689155025535],
          [-0.853382310274456, 47.04267580950363],
          [-0.853353519430878, 47.04266540827837],
          [-0.853326791166507, 47.042659352546316],
          [-0.853300353841294, 47.04265752942438],
          [-0.853270896674615, 47.04265852721859],
          [-0.853232280036531, 47.042659653215125],
          [-0.853194841160062, 47.042653111458186],
          [-0.853178909985685, 47.04263879679995],
          [-0.853172648373115, 47.04263316329701],
          [-0.853167554700418, 47.042634664233205]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.029088982668249795,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch842503",
      "bus1": "52_LVBus267646",
      "bus2": "52_LVBus1156149",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.853167554700418, 47.042634664233205],
          [-0.853162461027721, 47.0426361651694],
          [-0.853166594768518, 47.04264211884406],
          [-0.853172961549421, 47.04265129684377],
          [-0.853063520203321, 47.042648590451805],
          [-0.853088438522067, 47.042464072415164],
          [-0.853093896816709, 47.0424235848056],
          [-0.85309576969327, 47.04240965828069],
          [-0.853103181820585, 47.04235461164591],
          [-0.853113822404035, 47.04227564288025],
          [-0.853116162216316, 47.04221857617862],
          [-0.853122046368214, 47.0421797153969],
          [-0.853130086048702, 47.04212658710821],
          [-0.853128607043193, 47.04212009155406],
          [-0.853126882015192, 47.04211255841225],
          [-0.853116749957328, 47.04210895011113],
          [-0.853105366186803, 47.04210489036071],
          [-0.853105366186803, 47.04210489036071]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07187179051016365,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch818116",
      "bus1": "52_MVLV000738_LV",
      "bus2": "52_LVBus267644",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.853508428227295, 47.04276856576234],
          [-0.853479991945026, 47.042757704543924],
          [-0.853479991945026, 47.042757704543924],
          [-0.853452881449871, 47.0427394505769],
          [-0.853427066299979, 47.042718612626864],
          [-0.853401596992325, 47.042698053185696],
          [-0.853371377338281, 47.04268266762378],
          [-0.853345447719434, 47.04267387063967],
          [-0.853320441491833, 47.04266775809825],
          [-0.853293008345365, 47.04266580055394],
          [-0.853227438457753, 47.04266816995894],
          [-0.853190122739149, 47.042659932106034],
          [-0.853069756024218, 47.04265600738774],
          [-0.853017805696579, 47.042661492016954],
          [-0.852827050706989, 47.0426619697934],
          [-0.852728256398083, 47.0426622268655],
          [-0.852629619347482, 47.04266247048459],
          [-0.852502865890494, 47.04266677164051],
          [-0.852296564569473, 47.042668283230896],
          [-0.852255620744161, 47.04266859112886],
          [-0.852252144115528, 47.0426541828266],
          [-0.85225069615974, 47.04264820861114],
          [-0.852240845542755, 47.04264793575422]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09945523939190558,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch517367",
      "bus1": "52_LVBus267644",
      "bus2": "52_LVBus1153095",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.852240845542755, 47.04264793575422],
          [-0.852231283825731, 47.042648018024636],
          [-0.852232281640981, 47.04265350953443],
          [-0.852234169552498, 47.04266400934963],
          [-0.852217755377042, 47.04266262811855],
          [-0.852216386565674, 47.042657543061914],
          [-0.852179759141698, 47.04252093062908],
          [-0.852150391738221, 47.04243205182642],
          [-0.85214595869481, 47.04241861543851],
          [-0.852144240540528, 47.042413414024985],
          [-0.852160829021627, 47.04241085585902],
          [-0.852171491990759, 47.04240920942239],
          [-0.852171491990759, 47.04240920942239]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03344017039509262,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch425283",
      "bus1": "52_LVBus267644",
      "bus2": "52_LVBus1153094",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.852240845542755, 47.04264793575422],
          [-0.852240556642794, 47.04264758062687],
          [-0.852241507588124, 47.04265361365269],
          [-0.852241970347896, 47.04265652697714],
          [-0.852243979619973, 47.04266929232865],
          [-0.85223421813532, 47.04266970727289],
          [-0.852174530989091, 47.042672218948695],
          [-0.852119449971023, 47.042675998331475],
          [-0.852118413834744, 47.042676072101685],
          [-0.852070246013436, 47.04267938051145],
          [-0.852027525296943, 47.04268569800989],
          [-0.851840804135124, 47.042713298062694],
          [-0.851802010985744, 47.04271721958627],
          [-0.851777449368408, 47.0427197018058],
          [-0.851755336021193, 47.04272193601777],
          [-0.851604361717765, 47.04275110084758],
          [-0.851528806322036, 47.04276653141662],
          [-0.851495201029347, 47.04277486471483],
          [-0.851472849025669, 47.04278040080466],
          [-0.851465437271497, 47.04278223608377],
          [-0.851444804710129, 47.042785896736554],
          [-0.851405417093031, 47.04279289583508],
          [-0.85124122005444, 47.04282208488047],
          [-0.851218776227161, 47.04282607485061],
          [-0.851203031464169, 47.042828870573274],
          [-0.851194324985946, 47.04283041762299],
          [-0.851049782662082, 47.04285611696621],
          [-0.85097676806356, 47.042869090731884],
          [-0.850961504618517, 47.04284005441109],
          [-0.850957362122965, 47.04283217414049],
          [-0.8509521678811285, 47.04283364625333]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10585598386200736,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch558855",
      "bus1": "52_LVBus1153094",
      "bus2": "52_LVBus1156659",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.8509521678811285, 47.04283364625333],
          [-0.850946973639292, 47.04283511836616],
          [-0.850950476611027, 47.04284309740928],
          [-0.850955561616255, 47.04285465200762],
          [-0.850963295313686, 47.04287221955408],
          [-0.850940770447728, 47.04287684196737],
          [-0.850804173368805, 47.04289860212094],
          [-0.850756722027451, 47.04290799452603],
          [-0.850745779293582, 47.042911143181385],
          [-0.850732660520531, 47.0429149104153],
          [-0.850723030694158, 47.04291621293214],
          [-0.850689162196213, 47.04292078078857],
          [-0.850670322662498, 47.0429244725982],
          [-0.850656997787335, 47.04292898383333],
          [-0.850651113394664, 47.04293325267905],
          [-0.850649676692381, 47.04294433091751],
          [-0.850655199725858, 47.042972809111966],
          [-0.850672109064555, 47.04302158968594],
          [-0.850669036243107, 47.04302729314986],
          [-0.850663118418066, 47.04303122078716],
          [-0.850656794277988, 47.04303296282033],
          [-0.850634100199986, 47.0430347357291],
          [-0.850564624353054, 47.04304165070064],
          [-0.850476751815443, 47.04305039938967],
          [-0.850267656673799, 47.04307121642387],
          [-0.85023845749006, 47.04307412404004],
          [-0.850226899870199, 47.043063361161835],
          [-0.850220096694191, 47.04305703124278],
          [-0.85021520453987, 47.04305971042625]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07543325489199779,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch629275",
      "bus1": "52_LVBus1156659",
      "bus2": "52_LVBus1161141",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.85021520453987, 47.04305971042625],
          [-0.850210312385549, 47.043062389609716],
          [-0.85021629885055, 47.043068273993],
          [-0.850217823366365, 47.04306977132585],
          [-0.850229025067478, 47.043080751157724],
          [-0.85023030831781, 47.04308817053197],
          [-0.850230592736454, 47.04309562661011],
          [-0.850226207861134, 47.04312782796224],
          [-0.850205994289911, 47.04326062407973],
          [-0.850204184175399, 47.04327251398271],
          [-0.850204442279586, 47.04327486576207],
          [-0.850205395054701, 47.04328337473038],
          [-0.850206151231139, 47.043290124449676],
          [-0.850207485469431, 47.04330195416252],
          [-0.85021174283771, 47.043304447132286],
          [-0.850223846610203, 47.043311539414084],
          [-0.850232443448375, 47.04331657709677],
          [-0.850232443448375, 47.04331657709677]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02969527179583117,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch885008",
      "bus1": "52_MVLV000738_LV",
      "bus2": "52_LVBus267642",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.853508428227295, 47.04276856576234],
          [-0.853537735327217, 47.042773244339784],
          [-0.853537735327217, 47.042773244339784],
          [-0.853579795389948, 47.04278773391892],
          [-0.853419039524891, 47.0429777157924],
          [-0.853353409911215, 47.042952256809244],
          [-0.85335001828328, 47.042951036436556],
          [-0.853326316874447, 47.042942501719075],
          [-0.853328959006195, 47.04293842177472],
          [-0.853332890664242, 47.04293232524254],
          [-0.8533232648581409, 47.042929186094476]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03727709317468832,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch702809",
      "bus1": "52_LVBus267642",
      "bus2": "52_LVBus1155392",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.8533232648581409, 47.042929186094476],
          [-0.853313523174709, 47.04292646132696],
          [-0.853310100480619, 47.042931148172734],
          [-0.853294997552851, 47.042951843517066],
          [-0.853271809432145, 47.04291225915483],
          [-0.853231827805046, 47.04283253475826],
          [-0.8532130331518, 47.04279507032144],
          [-0.853203488916879, 47.042749029780516],
          [-0.853150652688054, 47.042738935832816],
          [-0.853077338818791, 47.04268543673249],
          [-0.853056328534922, 47.042676305055096],
          [-0.853036238525055, 47.042672910128594],
          [-0.853019712664515, 47.04267075780256],
          [-0.852989485680562, 47.04267143475586],
          [-0.852652577269967, 47.042671575193424],
          [-0.852645941647972, 47.042768980128535],
          [-0.852642062044683, 47.04279081346645],
          [-0.852642192686017, 47.04281275158992],
          [-0.852642237599213, 47.0428208265638],
          [-0.852641555107497, 47.04282774225575],
          [-0.852635779124711, 47.042886173796894],
          [-0.852636622630502, 47.04290104232409],
          [-0.852637412753745, 47.04291501197374],
          [-0.852637607264158, 47.04291850897177],
          [-0.852637860309319, 47.042978880022346],
          [-0.852637872611063, 47.04298152673628],
          [-0.852638137589675, 47.04304653430323],
          [-0.852674661211726, 47.04304919409103],
          [-0.852684278565612, 47.043049899556685],
          [-0.8526842135442355, 47.04305434913465]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11705990106622573,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch558848",
      "bus1": "52_LVBus1155392",
      "bus2": "52_LVBus1162803",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.8526842135442355, 47.04305434913465],
          [-0.852684148522859, 47.043058798712615],
          [-0.852673395896981, 47.04305849390263],
          [-0.852649251132602, 47.04305779547176],
          [-0.85263822129954, 47.043057480344984],
          [-0.852637298682308, 47.04306589729657],
          [-0.852625814552849, 47.04317015346066],
          [-0.85259571135411, 47.0433669790544],
          [-0.852548781547437, 47.04336652580211],
          [-0.852505164550267, 47.043363747702045],
          [-0.852482568544807, 47.04336406867382],
          [-0.852470711150328, 47.04336423567875],
          [-0.852459768641163, 47.04336339590145],
          [-0.852443030844665, 47.04336211371346],
          [-0.852220869394654, 47.04335543079847],
          [-0.852214021268941, 47.0433552246762],
          [-0.852075215011585, 47.04334666952162],
          [-0.852023711651491, 47.043341282950884],
          [-0.851968936027885, 47.04334134428907],
          [-0.851950773917001, 47.043341362053646],
          [-0.851946336779905, 47.04334094495876],
          [-0.851922800229998, 47.04333873490032],
          [-0.851921413651831, 47.04333867433493],
          [-0.851746363129657, 47.04333127752689],
          [-0.851574677524867, 47.043320878938516],
          [-0.851572906407442, 47.043320775016184],
          [-0.851562701023682, 47.04332014879628],
          [-0.851563525753567, 47.04333492780629],
          [-0.851564072257847, 47.043344798578794],
          [-0.851564455272076, 47.04335169370099],
          [-0.8515546109085665, 47.04335160218024]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.12030195210261375,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch629256",
      "bus1": "52_LVBus1162803",
      "bus2": "52_LVBus1185395",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.8515546109085665, 47.04335160218024],
          [-0.851544766545057, 47.043351510659484],
          [-0.851544316075586, 47.043345697838824],
          [-0.851543872543677, 47.043340001872274],
          [-0.851543617883057, 47.04333682166898],
          [-0.851543333337991, 47.043333138094155],
          [-0.851542320182731, 47.04332006598917],
          [-0.851475079805166, 47.04332293089433],
          [-0.851430554789827, 47.04332482342972],
          [-0.851352020234801, 47.043329577225265],
          [-0.851349172108845, 47.04332974627518],
          [-0.851280847648654, 47.043333874631955],
          [-0.851235227007241, 47.04333705798748],
          [-0.851211760538605, 47.04333869036974],
          [-0.851201109744448, 47.04333943601483],
          [-0.85118793937274, 47.04334011650086],
          [-0.85116549872344, 47.04334127924076],
          [-0.85093069263036, 47.04335344697071],
          [-0.850858236620082, 47.043357203485336],
          [-0.850855785686923, 47.043347421552994],
          [-0.850852388508576, 47.04333390237117],
          [-0.85084948791386, 47.04332231418824],
          [-0.85084703538327, 47.04331250528928],
          [-0.85084703538327, 47.04331250528928]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06069590960207481,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch527646",
      "bus1": "52_LVBus267642",
      "bus2": "52_LVBus1155391",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.8533232648581409, 47.042929186094476],
          [-0.853323380735472, 47.042928771713925],
          [-0.853319616816254, 47.0429348095677],
          [-0.853311727061167, 47.04294744454082],
          [-0.853424258827867, 47.0429924088231],
          [-0.853459447997387, 47.043000984753796],
          [-0.853463684737063, 47.04300201959746],
          [-0.853471663675811, 47.04300396795949],
          [-0.85350972132232, 47.04301160890143],
          [-0.853537435061047, 47.04301717805451],
          [-0.853578290434279, 47.04302180613294],
          [-0.853644127742606, 47.04302925203762],
          [-0.853810392326302, 47.04303420679809],
          [-0.853869807485195, 47.04303597854255],
          [-0.853874604009309, 47.04301539820297],
          [-0.853874757793315, 47.04301443955205],
          [-0.853875452824092, 47.04300995447129],
          [-0.853876837212333, 47.0430011105176],
          [-0.853885375770577, 47.043000063123145]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.050496486969070005,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch831604",
      "bus1": "52_LVBus1155391",
      "bus2": "52_LVBus1180281",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.853885375770577, 47.043000063123145],
          [-0.853893914328821, 47.0429990157287],
          [-0.853897570141471, 47.04300800785747],
          [-0.853905327191214, 47.04302706017919],
          [-0.853908921864951, 47.04303590994761],
          [-0.854012072719114, 47.04303226261256],
          [-0.854311561615697, 47.04302165975053],
          [-0.854312050678792, 47.04300639407517],
          [-0.854312174114369, 47.04300270817601],
          [-0.854312546278481, 47.042990795085046],
          [-0.854312964352059, 47.0429778813199],
          [-0.854312964352059, 47.0429778813199]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03976485218152202,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch715120",
      "bus1": "52_MVLV032491_LV",
      "bus2": "52_LVBus267738",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.844729020547404, 47.04345443915533],
          [-0.84471299986835, 47.0434292405721],
          [-0.84471299986835, 47.0434292405721],
          [-0.844756873235706, 47.043352315093834],
          [-0.845224897952598, 47.042426657631296],
          [-0.845236104191326, 47.04239238592596],
          [-0.845235279744912, 47.04237847125175],
          [-0.845231522707056, 47.04236641148049],
          [-0.845225315842144, 47.0423567964825],
          [-0.845212753286502, 47.04234261259707],
          [-0.845197253720627, 47.04232998661759],
          [-0.845176196523519, 47.04231870299209],
          [-0.84507330496136, 47.042273797083354],
          [-0.844608552047796, 47.04211188743562],
          [-0.844563782158613, 47.042096290212115],
          [-0.844563782158613, 47.042096290212115]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.18449684066467736,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch940506",
      "bus1": "52_MVLV032491_LV",
      "bus2": "52_LVBus267724",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.844729020547404, 47.04345443915533],
          [-0.844762695368086, 47.04344058677807],
          [-0.844762695368086, 47.04344058677807],
          [-0.844795671127392, 47.043370247462086],
          [-0.845524088710471, 47.043411753000356],
          [-0.845523167083065, 47.04347066176385],
          [-0.845523167083065, 47.04347066176385]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07030847032005272,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch144493",
      "bus1": "52_LVBus267724",
      "bus2": "52_LVBus267725",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.845523167083065, 47.04347066176385],
          [-0.845523167083065, 47.04347066176385],
          [-0.845603347807695, 47.043374543333634],
          [-0.845603347807695, 47.043374543333634]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.012300860568316927,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch204969",
      "bus1": "52_LVBus267725",
      "bus2": "52_LVBus267735",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.845603347807695, 47.043374543333634],
          [-0.845603347807695, 47.043374543333634],
          [-0.844470601321537, 47.04326545081498],
          [-0.843760838388513, 47.04324486883649],
          [-0.843105321346182, 47.04338477321679],
          [-0.843105321346182, 47.04338477321679]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1931065912079704,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch516003",
      "bus1": "52_LVBus267735",
      "bus2": "52_LVBus267736",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.843105321346182, 47.04338477321679],
          [-0.843105321346182, 47.04338477321679],
          [-0.843145163609656, 47.04342880550753],
          [-0.843081014106597, 47.043459184818595],
          [-0.843015154180774, 47.04348225552519],
          [-0.842883959623758, 47.043494114809576],
          [-0.842871194286451, 47.043492739328315],
          [-0.842858377326232, 47.04349049193051],
          [-0.842848536941575, 47.04348512798137],
          [-0.842313133440163, 47.043155726168294],
          [-0.84216144865098, 47.043062395925745],
          [-0.842007835424584, 47.04297430487698],
          [-0.841810212872561, 47.04286097853299],
          [-0.841822532116036, 47.04283902029439],
          [-0.84182395007304, 47.04283649609786],
          [-0.841837205733386, 47.042814782062194],
          [-0.841837205733386, 47.042814782062194]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1409323586333443,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch146125",
      "bus1": "52_LVBus267725",
      "bus2": "52_LVBus267726",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.845603347807695, 47.043374543333634],
          [-0.845603347807695, 47.043374543333634],
          [-0.846312003982473, 47.04269040912179],
          [-0.846315830425904, 47.04268674672746],
          [-0.846315830425904, 47.04268674672746]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09369287792182988,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch337516",
      "bus1": "52_LVBus267726",
      "bus2": "52_LVBus267728",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.846315830425904, 47.04268674672746],
          [-0.846315830425904, 47.04268674672746],
          [-0.847424612543463, 47.04283628961539],
          [-0.847431108561982, 47.04283700097289],
          [-0.847431108561982, 47.04283700097289]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08638657809798594,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch348313",
      "bus1": "52_LVBus267728",
      "bus2": "52_LVBus267729",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.847431108561982, 47.04283700097289],
          [-0.847431108561982, 47.04283700097289],
          [-0.847528511611169, 47.04349834190616],
          [-0.847542015211975, 47.043573696705685],
          [-0.847542015211975, 47.043573696705685]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0823340014566238,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch718623",
      "bus1": "52_LVBus267729",
      "bus2": "52_LVBus267730",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.847542015211975, 47.043573696705685],
          [-0.847542015211975, 47.043573696705685],
          [-0.847535447767704, 47.043579334843315],
          [-0.847535364075131, 47.04359347275682],
          [-0.847534825514356, 47.04360438199147],
          [-0.847532453158118, 47.04361102032842],
          [-0.847530519762532, 47.04361395504131],
          [-0.847512829634716, 47.0436332626634],
          [-0.847496852537386, 47.043650361961284],
          [-0.847497648596811, 47.043652680829865],
          [-0.847498675671578, 47.043654453083526],
          [-0.847500086577852, 47.04365603463038],
          [-0.847503764912245, 47.04365809356346],
          [-0.84752879006853, 47.04366919481194],
          [-0.847565561034735, 47.04368735350959],
          [-0.847603321795182, 47.04370665523248],
          [-0.847850739730585, 47.04385204938416],
          [-0.847865991590949, 47.043862701112424],
          [-0.847868303437421, 47.043866148437104],
          [-0.847868779649509, 47.04386973666607],
          [-0.847867272738057, 47.04387319977982],
          [-0.847862794687537, 47.04387764558559],
          [-0.847827906637669, 47.04390123834704],
          [-0.847825310614822, 47.04390299395314],
          [-0.847817131065115, 47.043909433079165],
          [-0.847817131065115, 47.043909433079165]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05306464107229277,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch337519",
      "bus1": "52_LVBus267728",
      "bus2": "52_LVBus267731",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.847431108561982, 47.04283700097289],
          [-0.847431108561982, 47.04283700097289],
          [-0.847870622995744, 47.04231428352082],
          [-0.847874043631625, 47.04231044324147],
          [-0.847874043631625, 47.04231044324147]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0675264689332483,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch241933",
      "bus1": "52_LVBus267728",
      "bus2": "52_LVBus267732",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.847431108561982, 47.04283700097289],
          [-0.847431108561982, 47.04283700097289],
          [-0.848114501162001, 47.042861595334585],
          [-0.848208545868487, 47.04286497626325],
          [-0.848208545868487, 47.04286497626325]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05916328029172501,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch281025",
      "bus1": "52_LVBus267732",
      "bus2": "52_LVBus267733",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.848208545868487, 47.04286497626325],
          [-0.848208545868487, 47.04286497626325],
          [-0.848214152177501, 47.04286734188143],
          [-0.848317091028709, 47.04291075818324],
          [-0.848373086356405, 47.04293438016651],
          [-0.848678932901411, 47.0430633872042],
          [-0.848734928546839, 47.043087009010726],
          [-0.848843474602989, 47.043132790432786],
          [-0.848843474602989, 47.043132790432786]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.056697869875106714,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch179557",
      "bus1": "52_LVBus267732",
      "bus2": "52_LVBus267734",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.848208545868487, 47.04286497626325],
          [-0.848208545868487, 47.04286497626325],
          [-0.848487848425119, 47.042866238522706],
          [-0.848487848425119, 47.042866238522706]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.021226103185525366,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch136136",
      "bus1": "52_LVBus267726",
      "bus2": "52_LVBus267727",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.846315830425904, 47.04268674672746],
          [-0.846315830425904, 47.04268674672746],
          [-0.844045415528338, 47.042273756818844],
          [-0.844039370640239, 47.04227265463717],
          [-0.844039051328261, 47.04227260045074],
          [-0.844039051328261, 47.04227260045074]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.17904636126985196,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch611093",
      "bus1": "52_MVLV105283_LV",
      "bus2": "52_LVBus267973",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.855062669604828, 47.04694629352641],
          [-0.855043241523163, 47.04692259542578],
          [-0.855043241523163, 47.04692259542578],
          [-0.855041483961417, 47.04690011724896],
          [-0.855032106754093, 47.046890167604424],
          [-0.855017540966779, 47.04688156854035],
          [-0.854398573062592, 47.04669500589192],
          [-0.854294949749809, 47.046663777573926],
          [-0.854233534446504, 47.04664526077052],
          [-0.85421902403499, 47.04665177709938],
          [-0.85421902403499, 47.04665177709938]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07171152942863003,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch778840",
      "bus1": "52_LVBus267973",
      "bus2": "52_LVBus267974",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.85421902403499, 47.04665177709938],
          [-0.85421902403499, 47.04665177709938],
          [-0.854213034493899, 47.04663698844081],
          [-0.854194880622621, 47.046631622152155],
          [-0.854102890067125, 47.046604410408094],
          [-0.854001393865509, 47.046574392282395],
          [-0.853892376222676, 47.04654215191834],
          [-0.853866051954021, 47.04658593790848],
          [-0.853880647717997, 47.04659482439388],
          [-0.853882807190837, 47.04659614198989],
          [-0.853897116120851, 47.0466048563649],
          [-0.853897116120851, 47.0466048563649]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03668018529832817,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch858390",
      "bus1": "52_LVBus267974",
      "bus2": "52_LVBus267977",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.853897116120851, 47.0466048563649],
          [-0.853897116120851, 47.0466048563649],
          [-0.853855497570735, 47.04659164208114],
          [-0.853886754045123, 47.04653686983885],
          [-0.853862306741441, 47.04652844593453],
          [-0.853561651471793, 47.04642485091915],
          [-0.85354004147039, 47.04641740160507],
          [-0.853521780135726, 47.0464111108277],
          [-0.853508131365217, 47.04640641168977],
          [-0.853502165851764, 47.046407765763156],
          [-0.85349905923478, 47.04640846424518],
          [-0.853498617463537, 47.04640856654435],
          [-0.853490545625894, 47.04641038424892],
          [-0.853490545625894, 47.04641038424892]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04365081344398094,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch519082",
      "bus1": "52_LVBus267974",
      "bus2": "52_LVBus267975",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.853897116120851, 47.0466048563649],
          [-0.853897116120851, 47.0466048563649],
          [-0.853850831042877, 47.04660266597647],
          [-0.853818996395299, 47.04665391584752],
          [-0.853817543520668, 47.04665628811158],
          [-0.853643727589088, 47.04693945934464],
          [-0.853660595907619, 47.04694957028456],
          [-0.853662180106015, 47.04695051670065],
          [-0.853666086932341, 47.04695286622368],
          [-0.85367984053099, 47.046961100845785],
          [-0.85367984053099, 47.046961100845785]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04779012201186572,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch522975",
      "bus1": "52_LVBus267975",
      "bus2": "52_LVBus267976",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.85367984053099, 47.046961100845785],
          [-0.85367984053099, 47.046961100845785],
          [-0.853634834755147, 47.0469580555212],
          [-0.853559853268702, 47.047072366700206],
          [-0.853458335871442, 47.04712049078052],
          [-0.853467580100278, 47.047139735935914],
          [-0.853469052016216, 47.04714278330675],
          [-0.853472508649518, 47.04714997125448],
          [-0.853472508649518, 47.04714997125448]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.030201399533600883,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch726024",
      "bus1": "52_MVLV105283_LV",
      "bus2": "52_LVBus267969",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.855062669604828, 47.04694629352641],
          [-0.855086934355992, 47.04692504641351],
          [-0.855086934355992, 47.04692504641351],
          [-0.855067376970414, 47.04695479723495],
          [-0.855102751343659, 47.04684167503067],
          [-0.85520363511185, 47.046637552759044],
          [-0.855383344792693, 47.0464317451341],
          [-0.855405819072437, 47.0463888039891],
          [-0.855403574900129, 47.04635105122149],
          [-0.855367000432268, 47.04633405992102],
          [-0.855311513766341, 47.04632730878314],
          [-0.855236052845834, 47.046311379512865],
          [-0.854966974577641, 47.04628322553885],
          [-0.854824627422465, 47.04625955574166],
          [-0.854586495785387, 47.04621996224296],
          [-0.854502902440924, 47.04619773072746],
          [-0.854356233195523, 47.04615873021774],
          [-0.854173334552222, 47.04611008421348],
          [-0.854132796331535, 47.046099307025536],
          [-0.853793479188791, 47.04599564265403],
          [-0.85375040199426, 47.04598247784371],
          [-0.853744391600272, 47.04598063690338],
          [-0.853738381740737, 47.04597880495142],
          [-0.853738381740737, 47.04597880495142]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.21026449864995583,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch935341",
      "bus1": "52_LVBus267969",
      "bus2": "52_LVBus267970",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.853738381740737, 47.04597880495142],
          [-0.853738381740737, 47.04597880495142],
          [-0.853682245221916, 47.04597884178287],
          [-0.854178604564708, 47.045577204419224],
          [-0.854287527542866, 47.045489069069696],
          [-0.854358009194953, 47.04543386474638],
          [-0.854399542442832, 47.045401324938815],
          [-0.854494182211352, 47.04535367898531],
          [-0.854510054691418, 47.04535014098915],
          [-0.854586479333733, 47.04533310878483],
          [-0.854667563784554, 47.04532577904934],
          [-0.855002592274178, 47.04529549634894],
          [-0.855093921482507, 47.04528723352019],
          [-0.855106970312232, 47.04528605177383],
          [-0.855118394946699, 47.04528502317994],
          [-0.855143412787892, 47.04526271969362],
          [-0.855143412787892, 47.04526271969362]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.14869538750794756,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch437950",
      "bus1": "52_LVBus267970",
      "bus2": "52_LVBus267971",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.855143412787892, 47.04526271969362],
          [-0.855143412787892, 47.04526271969362],
          [-0.855182723321672, 47.045281435772026],
          [-0.85531932179029, 47.04526737759634],
          [-0.855473724623581, 47.045251483163696],
          [-0.855486737518284, 47.04525014030713],
          [-0.8561410307165, 47.04518278616945],
          [-0.856175787536655, 47.045169215465855],
          [-0.856175787536655, 47.045169215465855]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08032690106786897,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch842338",
      "bus1": "52_MVLV020762_LV",
      "bus2": "52_LVBus267671",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.858938397305282, 47.04807712478493],
          [-0.858942906913691, 47.04809026170735],
          [-0.858942906913691, 47.04809026170735],
          [-0.858944418884114, 47.04809464043758],
          [-0.858946363489621, 47.0481003126614],
          [-0.85876675072927, 47.048291681523445],
          [-0.859001993249218, 47.04839318382623],
          [-0.858992489022469, 47.048410554960185],
          [-0.858983764923308, 47.048418900792115],
          [-0.858949242957402, 47.04845857622678],
          [-0.858952461551193, 47.0484683907003],
          [-0.858964725224795, 47.04847525258441],
          [-0.859290433432036, 47.04861385469348],
          [-0.859301328598431, 47.04861985423913],
          [-0.859307070433206, 47.04862779781421],
          [-0.859311711186698, 47.04863937345275],
          [-0.859340518763404, 47.04872500699683],
          [-0.859337162013443, 47.04873500431575],
          [-0.859337162013443, 47.04873500431575]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10166535950066877,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch759862",
      "bus1": "52_LVBus267671",
      "bus2": "52_LVBus267672",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.859337162013443, 47.04873500431575],
          [-0.859337162013443, 47.04873500431575],
          [-0.859329806502196, 47.04874421247509],
          [-0.859248200220561, 47.04883381684365],
          [-0.859237633725526, 47.048833561458544],
          [-0.859233715607278, 47.0488334633311],
          [-0.859231050568254, 47.04883339338308],
          [-0.859231050568254, 47.04883339338308]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01420418424799871,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch706794",
      "bus1": "52_LVBus267672",
      "bus2": "52_LVBus267673",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.859231050568254, 47.04883339338308],
          [-0.859231050568254, 47.04883339338308],
          [-0.859233275141594, 47.04884863765712],
          [-0.859041993056392, 47.04906706308043],
          [-0.85899892179444, 47.04911625895543],
          [-0.858988828990539, 47.04912374248029],
          [-0.858917087144968, 47.04913564126593],
          [-0.85890613842302, 47.04912874281122],
          [-0.85890613842302, 47.04912874281122]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04424982174651707,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch732136",
      "bus1": "52_LVBus267673",
      "bus2": "52_LVBus267674",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.85890613842302, 47.04912874281122],
          [-0.85890613842302, 47.04912874281122],
          [-0.858897681662945, 47.04914158300122],
          [-0.858853173320965, 47.04919053966124],
          [-0.858851024563162, 47.0491987026522],
          [-0.858855451295145, 47.04920668281443],
          [-0.858867844347408, 47.04923785085192],
          [-0.858870795505724, 47.049243170959535],
          [-0.858880268666461, 47.049247409363744],
          [-0.858937211311614, 47.049271261259186],
          [-0.859261238024131, 47.04940698414456],
          [-0.859260064448748, 47.04941338233007],
          [-0.85925939947027, 47.049417038279294],
          [-0.859259249819934, 47.04941784376189],
          [-0.859259249819934, 47.04941784376189]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.050096102874874086,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch875618",
      "bus1": "52_MVLV020762_LV",
      "bus2": "52_LVBus267667",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.858938397305282, 47.04807712478493],
          [-0.858927081489388, 47.04808818073721],
          [-0.858927081489388, 47.04808818073721],
          [-0.858918479533256, 47.04809658619507],
          [-0.858735456361387, 47.048297053442305],
          [-0.858836815139535, 47.048340153613196],
          [-0.85879524815395, 47.04838606630745],
          [-0.858753532381318, 47.04843213618223],
          [-0.858739689295836, 47.048447431050526],
          [-0.858684278492577, 47.04850862958081],
          [-0.858670422216915, 47.04852392480611],
          [-0.858611859445787, 47.04858860529042],
          [-0.858589342567913, 47.04858653023925],
          [-0.858589342567913, 47.04858653023925]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0706897385297141,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch497216",
      "bus1": "52_LVBus267667",
      "bus2": "52_LVBus267668",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.858589342567913, 47.04858653023925],
          [-0.858589342567913, 47.04858653023925],
          [-0.858598302831305, 47.048604288332754],
          [-0.858564031326585, 47.04864175979461],
          [-0.858508214365273, 47.04870278044177],
          [-0.858487288505432, 47.04872567315232],
          [-0.858480312679996, 47.04873329506629],
          [-0.858452410963071, 47.04876380968372],
          [-0.858431954302396, 47.048786176132694],
          [-0.858427625340278, 47.04879090632852],
          [-0.858393433046256, 47.048791856907215],
          [-0.858378325258098, 47.04878147258908],
          [-0.858378325258098, 47.04878147258908]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03078351003573286,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch536525",
      "bus1": "52_LVBus267668",
      "bus2": "52_LVBus267669",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.858378325258098, 47.04878147258908],
          [-0.858378325258098, 47.04878147258908],
          [-0.858369921911264, 47.04879521161488],
          [-0.858367496234332, 47.04879783607397],
          [-0.85836047986021, 47.048805441099766],
          [-0.8583253864135, 47.04884349355386],
          [-0.858304324633417, 47.04886631797622],
          [-0.858297295625369, 47.048873932352315],
          [-0.858293199931662, 47.04887837694592],
          [-0.858311472749441, 47.04889767689162],
          [-0.858299124093649, 47.04891152559041],
          [-0.858299124093649, 47.04891152559041]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.016944363851802605,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch853722",
      "bus1": "52_MVLV020762_LV",
      "bus2": "52_LVBus267662",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.858938397305282, 47.04807712478493],
          [-0.858920215625239, 47.04808237524451],
          [-0.858920215625239, 47.04808237524451],
          [-0.858896956963916, 47.04808908139651],
          [-0.858859698017869, 47.04812703219342],
          [-0.858503158945056, 47.04797938216902],
          [-0.858359917164641, 47.04814002727066],
          [-0.858181781728313, 47.048068448807946],
          [-0.858117062100935, 47.04813857631399],
          [-0.858053864653905, 47.048207058821845],
          [-0.85800471183974, 47.048260312941544],
          [-0.857954087037137, 47.04831517458107],
          [-0.857917777811175, 47.0483026784664],
          [-0.857917777811175, 47.0483026784664]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11081200789428655,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch774762",
      "bus1": "52_LVBus267662",
      "bus2": "52_LVBus267664",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.857917777811175, 47.0483026784664],
          [-0.857917777811175, 47.0483026784664],
          [-0.857951274599772, 47.04829004266821],
          [-0.858102141036051, 47.04812468437183],
          [-0.857984171329761, 47.04807668818145],
          [-0.857610933887451, 47.04792485378528],
          [-0.857474431183789, 47.04786932298849],
          [-0.8575140537125, 47.04782680516737],
          [-0.85747495438233, 47.04781168539055],
          [-0.85747495438233, 47.04781168539055]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0890972464050665,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch732176",
      "bus1": "52_LVBus267664",
      "bus2": "52_LVBus267665",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.85747495438233, 47.04781168539055],
          [-0.85747495438233, 47.04781168539055],
          [-0.857476344569123, 47.04783505611937],
          [-0.857389708686912, 47.047929597848274],
          [-0.85727094967626, 47.04805920992362],
          [-0.857269774141112, 47.04806048509034],
          [-0.857249780747905, 47.048056538933075],
          [-0.857249780747905, 47.048056538933075]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03375294376756016,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch655919",
      "bus1": "52_LVBus267662",
      "bus2": "52_LVBus267663",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.857917777811175, 47.0483026784664],
          [-0.857917777811175, 47.0483026784664],
          [-0.85792821331298, 47.048323096679525],
          [-0.857903361242422, 47.048350627232495],
          [-0.85785900746903, 47.04839975028211],
          [-0.85781266865958, 47.04840576521523],
          [-0.857799741133935, 47.048407448077164],
          [-0.857788420994872, 47.048408915190635],
          [-0.857773942144178, 47.0484252630208],
          [-0.857746688536589, 47.048456047562965],
          [-0.857727939147471, 47.0484772229715],
          [-0.857736962642579, 47.04849649197142],
          [-0.85774001053546, 47.0485029978914],
          [-0.857725085132757, 47.048517818509836],
          [-0.857725085132757, 47.048517818509836]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03176299026676312,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch641354",
      "bus1": "52_MVLV020762_LV",
      "bus2": "52_LVBus267654",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.858938397305282, 47.04807712478493],
          [-0.858918704016312, 47.048076231796536],
          [-0.858918704016312, 47.048076231796536],
          [-0.858901414854656, 47.04807545202856],
          [-0.85887038808745, 47.04808531835229],
          [-0.858852993446039, 47.04810290887191],
          [-0.857300453980641, 47.047468996165136],
          [-0.856746483993776, 47.047190873408],
          [-0.856613096763232, 47.047317929123544],
          [-0.856477934743218, 47.04734869546816],
          [-0.856352254314544, 47.047561070892385],
          [-0.856350340222902, 47.04759533774404],
          [-0.856350340222902, 47.04759533774404]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.25342040556779993,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch652406",
      "bus1": "52_LVBus267654",
      "bus2": "52_LVBus267655",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.856350340222902, 47.04759533774404],
          [-0.856350340222902, 47.04759533774404],
          [-0.856343783850099, 47.04759495267735],
          [-0.856337226942898, 47.0475945586215],
          [-0.856298785622085, 47.04759226831004],
          [-0.856060319199795, 47.047746552403545],
          [-0.856010465008602, 47.0477056204958],
          [-0.855973643234969, 47.04770664342284],
          [-0.855968382981475, 47.047706789554304],
          [-0.855967067918107, 47.04770682608718],
          [-0.855967067918107, 47.04770682608718]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03810475015348092,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch813296",
      "bus1": "52_LVBus267655",
      "bus2": "52_LVBus267656",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.855967067918107, 47.04770682608718],
          [-0.855967067918107, 47.04770682608718],
          [-0.855975729690649, 47.04771359926123],
          [-0.856047189611994, 47.04776942614613],
          [-0.855900420444549, 47.04802726975432],
          [-0.855899299179121, 47.04802923667531],
          [-0.855937801323672, 47.048069322528946],
          [-0.855940946429126, 47.048072593499214],
          [-0.855941423481997, 47.04807308444813],
          [-0.855941423481997, 47.04807308444813]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04607105376867667,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch732140",
      "bus1": "52_LVBus267655",
      "bus2": "52_LVBus267657",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.855967067918107, 47.04770682608718],
          [-0.855967067918107, 47.04770682608718],
          [-0.85597336462242, 47.047746266982834],
          [-0.856013265146357, 47.047774870392374],
          [-0.855867309930849, 47.04802292244102],
          [-0.855867042720638, 47.04801842806673],
          [-0.855431276069729, 47.04791168508325],
          [-0.855390720892467, 47.047919042001986],
          [-0.855384361064518, 47.04792019103486],
          [-0.855384361064518, 47.04792019103486]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07789103441148999,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch579027",
      "bus1": "52_LVBus267657",
      "bus2": "52_LVBus267658",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.855384361064518, 47.04792019103486],
          [-0.855384361064518, 47.04792019103486],
          [-0.855383345908928, 47.04791574444563],
          [-0.855379026579121, 47.047896929860926],
          [-0.854834016867838, 47.047747300545176],
          [-0.85478585263884, 47.04771262371565],
          [-0.854775471871682, 47.04769310409173],
          [-0.85477271437525, 47.047668870974995],
          [-0.854775163708571, 47.047643592905956],
          [-0.854795436246632, 47.047607915936666],
          [-0.85479245340097, 47.04760537872598],
          [-0.854776010337296, 47.04759134857419],
          [-0.854776010337296, 47.04759134857419]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06700618153140664,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch738334",
      "bus1": "52_LVBus267658",
      "bus2": "52_LVBus267659",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.854776010337296, 47.04759134857419],
          [-0.854776010337296, 47.04759134857419],
          [-0.854769722667414, 47.047618533951855],
          [-0.854755971999743, 47.04765312944633],
          [-0.854752421285772, 47.04768203953553],
          [-0.854758963696644, 47.04770346646942],
          [-0.854715519379862, 47.047733133244925],
          [-0.854710861043175, 47.04773631482059],
          [-0.854710861043175, 47.04773631482059]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01787078318618547,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch469531",
      "bus1": "52_LVBus267658",
      "bus2": "52_LVBus267660",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.854776010337296, 47.04759134857419],
          [-0.854776010337296, 47.04759134857419],
          [-0.854782516438193, 47.04759199623013],
          [-0.854818412844555, 47.04759557320434],
          [-0.854847857888358, 47.04758125011654],
          [-0.854902609622268, 47.04757162638382],
          [-0.854963322425636, 47.04757985326129],
          [-0.854974317449389, 47.04758133962601],
          [-0.855001839529369, 47.047577658124354],
          [-0.85500207463751, 47.04757762458409],
          [-0.855008295325374, 47.04757679456125],
          [-0.855008295325374, 47.04757679456125]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.018484087572402108,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch843015",
      "bus1": "52_MVLV045825_LV",
      "bus2": "52_LVBus267826",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.85688250396896, 47.05049681609954],
          [-0.856865213635784, 47.05050333795101],
          [-0.856865213635784, 47.05050333795101],
          [-0.856830967941144, 47.0505162552913],
          [-0.856830967941144, 47.0505162552913]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.002972091735098715,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch298889",
      "bus1": "52_LVBus267826",
      "bus2": "52_LVBus267827",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.856830967941144, 47.0505162552913],
          [-0.856830967941144, 47.0505162552913],
          [-0.856781058605403, 47.050504793946175],
          [-0.856531538013823, 47.05044747717637],
          [-0.856107341964776, 47.05035003056281],
          [-0.8557580049883, 47.050269788774536],
          [-0.855321325102761, 47.050169480826504],
          [-0.85500942504715, 47.050097830911724],
          [-0.854907791066891, 47.05007447988307],
          [-0.854822847823532, 47.05009524202999],
          [-0.854700042756489, 47.05012526673022],
          [-0.854700042756489, 47.05012526673022]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.17092923965580345,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch368727",
      "bus1": "52_LVBus267827",
      "bus2": "52_LVBus267829",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.854700042756489, 47.05012526673022],
          [-0.854700042756489, 47.05012526673022],
          [-0.854935367984763, 47.050316810865006],
          [-0.85493555214708, 47.05031857945693],
          [-0.854936480973193, 47.050327557248096],
          [-0.854974460899395, 47.050695478431265],
          [-0.854991136322221, 47.05085700783251],
          [-0.854992993477592, 47.05087495442275],
          [-0.854997468501309, 47.050918326462984],
          [-0.854997468501309, 47.050918326462984]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0948440141369652,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch286097",
      "bus1": "52_LVBus267829",
      "bus2": "52_LVBus267830",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.854997468501309, 47.050918326462984],
          [-0.854997468501309, 47.050918326462984],
          [-0.855010291845898, 47.05113405635563],
          [-0.855010826154149, 47.05114304510086],
          [-0.855013189401708, 47.051182802320795],
          [-0.855014648066319, 47.05120734159486],
          [-0.855028096696115, 47.0514335883012],
          [-0.855029527055643, 47.05145765117016],
          [-0.855029527055643, 47.05145765117016]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06000718185447511,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch295385",
      "bus1": "52_LVBus267830",
      "bus2": "52_LVBus267831",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.855029527055643, 47.05145765117016],
          [-0.855029527055643, 47.05145765117016],
          [-0.855062561860387, 47.05147243603567],
          [-0.855304833938591, 47.05158083663102],
          [-0.855313725146554, 47.05158481238137],
          [-0.855663305448011, 47.051669901897945],
          [-0.855998090165154, 47.05175139478356],
          [-0.856145646249558, 47.051787307771285],
          [-0.856342967349852, 47.05183533442871],
          [-0.856342967349852, 47.05183533442871]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.10882578555880396,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch214887",
      "bus1": "52_LVBus267827",
      "bus2": "52_LVBus267828",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.854700042756489, 47.05012526673022],
          [-0.854700042756489, 47.05012526673022],
          [-0.854614764852348, 47.04992673772647],
          [-0.854608313807645, 47.04991172780825],
          [-0.854831813935731, 47.049782226519234],
          [-0.855143052224144, 47.04960189384677],
          [-0.85515309983926, 47.04959607759741],
          [-0.855494451767364, 47.04939828694903],
          [-0.855767126660751, 47.049240290026106],
          [-0.855767126660751, 47.049240290026106]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.14017649013572803,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch404549",
      "bus1": "52_MVLV045825_LV",
      "bus2": "52_LVBus267821",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.85688250396896, 47.05049681609954],
          [-0.856902230933228, 47.050496267950486],
          [-0.856902230933228, 47.050496267950486],
          [-0.856921957897092, 47.05049571979801],
          [-0.857208691771425, 47.050562094635865],
          [-0.857221153368615, 47.0505649716205],
          [-0.857269238665655, 47.0505761053179],
          [-0.857269238665655, 47.0505761053179]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.029360232808543385,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch106011",
      "bus1": "52_LVBus267821",
      "bus2": "52_LVBus267822",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.857269238665655, 47.0505761053179],
          [-0.857269238665655, 47.0505761053179],
          [-0.857446087699515, 47.05067023009872],
          [-0.857532729398978, 47.050690862364604],
          [-0.857953860732225, 47.05079117116496],
          [-0.857955209027057, 47.050791691911016],
          [-0.858344878026601, 47.05094236662942],
          [-0.858344878026601, 47.05094236662942]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09202569322952392,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch120436",
      "bus1": "52_LVBus267822",
      "bus2": "52_LVBus267823",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.858344878026601, 47.05094236662942],
          [-0.858344878026601, 47.05094236662942],
          [-0.858015023137773, 47.050933528660316],
          [-0.858005555727294, 47.050938689776665],
          [-0.857500007312586, 47.0512143494768],
          [-0.857440855076795, 47.05124660562428],
          [-0.857440657699497, 47.051265653712335],
          [-0.85743893260531, 47.05143573453607],
          [-0.85743893260531, 47.05143573453607]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.10191911636353261,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch368975",
      "bus1": "52_LVBus267823",
      "bus2": "52_LVBus267824",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.85743893260531, 47.05143573453607],
          [-0.85743893260531, 47.05143573453607],
          [-0.857392259282011, 47.05142487677458],
          [-0.857002817178987, 47.05133428249314],
          [-0.856691307167391, 47.05126181573557],
          [-0.856367335229229, 47.051186453081165],
          [-0.856043376815848, 47.051111080159956],
          [-0.855756782168688, 47.05104441039993],
          [-0.855744319469885, 47.05104151527943],
          [-0.855675672808088, 47.051025540899495],
          [-0.855411575081712, 47.051014868977376],
          [-0.855037457087578, 47.05092621955442],
          [-0.855037457087578, 47.05092621955442]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.19171524540924229,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch648809",
      "bus1": "52_MVLV045825_LV",
      "bus2": "52_LVBus267815",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.85688250396896, 47.05049681609954],
          [-0.856901444523413, 47.05049301249427],
          [-0.856901444523413, 47.05049301249427],
          [-0.856934574582732, 47.050486365622874],
          [-0.857220570544206, 47.0505507441294],
          [-0.857255017983704, 47.050558493319606],
          [-0.857280251264207, 47.050539784895015],
          [-0.857291263847885, 47.05050346447067],
          [-0.857291263847885, 47.05050346447067]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03521097864910949,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch088087",
      "bus1": "52_LVBus267815",
      "bus2": "52_LVBus267816",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.857291263847885, 47.05050346447067],
          [-0.857291263847885, 47.05050346447067],
          [-0.857397327499759, 47.05029343416698],
          [-0.857396631322188, 47.050281730831756],
          [-0.857383692741041, 47.050064221374235],
          [-0.857383425393988, 47.05005972700571],
          [-0.857383425393988, 47.05005972700571]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05070427837020277,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch313087",
      "bus1": "52_LVBus267816",
      "bus2": "52_LVBus267817",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.857383425393988, 47.05005972700571],
          [-0.857383425393988, 47.05005972700571],
          [-0.857707127560143, 47.049787429190424],
          [-0.857759779562658, 47.04974314463375],
          [-0.857954102940217, 47.04953275831477],
          [-0.858007292858042, 47.04947516035707],
          [-0.857992802564908, 47.04946696470448],
          [-0.857739335735565, 47.0493235508631],
          [-0.857364208501603, 47.049111290831185],
          [-0.857070191390799, 47.048944926935256],
          [-0.85693040166396, 47.04886583434021],
          [-0.856869351590417, 47.048844436557886],
          [-0.856620981460259, 47.04875738534902],
          [-0.856620981460259, 47.04875738534902]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.21323276929798662,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch113111",
      "bus1": "52_LVBus267816",
      "bus2": "52_LVBus267818",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.857383425393988, 47.05005972700571],
          [-0.857383425393988, 47.05005972700571],
          [-0.857194496622373, 47.049983945062124],
          [-0.857160207625376, 47.04996490095109],
          [-0.856874194995016, 47.049806057122204],
          [-0.856863977731008, 47.049800380648975],
          [-0.856547315786719, 47.0496245155667],
          [-0.856516664742658, 47.04960749504569],
          [-0.856240872508841, 47.04945431714887],
          [-0.856220438784781, 47.04944297307725],
          [-0.855862926509909, 47.049244408592365],
          [-0.855822059389279, 47.0492217203105],
          [-0.855804976423618, 47.0492122278673],
          [-0.855804976423618, 47.0492122278673]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.15269066913110696,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch255589",
      "bus1": "52_LVBus267818",
      "bus2": "52_LVBus267819",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.855804976423618, 47.0492122278673],
          [-0.855804976423618, 47.0492122278673],
          [-0.856197766079842, 47.04898635547664],
          [-0.85640926623571, 47.04886473826107],
          [-0.856530128521628, 47.04879523980742],
          [-0.856594679687558, 47.04875811615094],
          [-0.856594679687558, 47.04875811615094]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07841866325182001,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch496969",
      "bus1": "52_MVLV045825_LV",
      "bus2": "52_LVBus267803",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.85688250396896, 47.05049681609954],
          [-0.856901203426668, 47.0505011404351],
          [-0.856901203426668, 47.0505011404351],
          [-0.857403425433214, 47.050617394164675],
          [-0.857472390395588, 47.05066949910375],
          [-0.857477427056935, 47.05067068265463],
          [-0.858086978923168, 47.05081448174735],
          [-0.858086978923168, 47.05081448174735]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09750342659389873,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch706074",
      "bus1": "52_LVBus267803",
      "bus2": "52_LVBus267804",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.858086978923168, 47.05081448174735],
          [-0.858086978923168, 47.05081448174735],
          [-0.858184755007746, 47.050746820858805],
          [-0.858276761679016, 47.05068315579499],
          [-0.858344122987747, 47.05070829401629],
          [-0.858725290334239, 47.050472607124966],
          [-0.858766520121016, 47.05050290139664],
          [-0.85880794263151, 47.050533334353915],
          [-0.85880794263151, 47.050533334353915]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07462899862509036,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch760418",
      "bus1": "52_LVBus267804",
      "bus2": "52_LVBus267812",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.85880794263151, 47.050533334353915],
          [-0.85880794263151, 47.050533334353915],
          [-0.858727964948421, 47.05051755077698],
          [-0.858206411006176, 47.05082916902747],
          [-0.858222771439736, 47.05088273583465],
          [-0.858398018532083, 47.050949892953646],
          [-0.858398018532083, 47.050949892953646]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08031206505409333,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch371263",
      "bus1": "52_LVBus267812",
      "bus2": "52_LVBus267813",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.858398018532083, 47.050949892953646],
          [-0.858398018532083, 47.050949892953646],
          [-0.858443700581927, 47.05096778266056],
          [-0.858820544625806, 47.05111540900943],
          [-0.859323015157942, 47.051312238976706],
          [-0.859574238919004, 47.05141065799563],
          [-0.859985361341406, 47.05157169717693],
          [-0.860339365069387, 47.05171036518936],
          [-0.860387463023809, 47.05172920436515],
          [-0.860387463023809, 47.05172920436515]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.17423164429531024,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch744733",
      "bus1": "52_LVBus267804",
      "bus2": "52_LVBus267805",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.85880794263151, 47.050533334353915],
          [-0.85880794263151, 47.050533334353915],
          [-0.858791581721472, 47.050479767624395],
          [-0.859412289548202, 47.05007156258485],
          [-0.859412289548202, 47.05007156258485]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07153493984833205,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch639620",
      "bus1": "52_LVBus267805",
      "bus2": "52_LVBus267806",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.859412289548202, 47.05007156258485],
          [-0.859412289548202, 47.05007156258485],
          [-0.859384236495971, 47.05007762782543],
          [-0.859298577016805, 47.050012410796874],
          [-0.859222513965952, 47.04996235003601],
          [-0.859218977050933, 47.04996002641822],
          [-0.85921228696928, 47.04995562961593],
          [-0.859230322591041, 47.04994149663235],
          [-0.859230322591041, 47.04994149663235]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.023165437233070914,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch837033",
      "bus1": "52_LVBus267806",
      "bus2": "52_LVBus267807",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.859230322591041, 47.04994149663235],
          [-0.859230322591041, 47.04994149663235],
          [-0.859206427551807, 47.049951245729126],
          [-0.859182763967386, 47.04993611142075],
          [-0.859157344186163, 47.04992975943996],
          [-0.859143015392088, 47.04992715967673],
          [-0.859133871235497, 47.049926459563075],
          [-0.85912545244448, 47.04992621646982],
          [-0.85911514269737, 47.049926737241826],
          [-0.859106488972501, 47.049928301401074],
          [-0.859100110620442, 47.04993002738008],
          [-0.859087041245377, 47.049942833774026],
          [-0.859087041245377, 47.049942833774026]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01282232670287001,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch451785",
      "bus1": "52_LVBus267807",
      "bus2": "52_LVBus267808",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.859087041245377, 47.049942833774026],
          [-0.859087041245377, 47.049942833774026],
          [-0.859090636177789, 47.04993418038701],
          [-0.8590916968253, 47.0499316388883],
          [-0.859094706108959, 47.04992443335917],
          [-0.859087582142214, 47.04991960743799],
          [-0.859081552759544, 47.04991834351896],
          [-0.859061795660846, 47.04991107775704],
          [-0.858815738801292, 47.04982054537018],
          [-0.858829840912194, 47.04979233213644],
          [-0.858831464796127, 47.04978907269893],
          [-0.858837269468296, 47.04977748573065],
          [-0.858837269468296, 47.04977748573065]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03136540932533479,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch485116",
      "bus1": "52_LVBus267808",
      "bus2": "52_LVBus267809",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.858837269468296, 47.04977748573065],
          [-0.858837269468296, 47.04977748573065],
          [-0.858809530982394, 47.049819160348086],
          [-0.858804353756873, 47.0498204837671],
          [-0.858798239550688, 47.04982067177246],
          [-0.858788881657863, 47.04981925728634],
          [-0.858777988423811, 47.049818605775876],
          [-0.858769249875692, 47.049818965785455],
          [-0.858761378767191, 47.04981929267289],
          [-0.858750122416957, 47.049821172264906],
          [-0.858739833757314, 47.04982492471128],
          [-0.858638637075862, 47.04988841354973],
          [-0.858637646589773, 47.049889035325485],
          [-0.858615283879321, 47.04990306342447],
          [-0.858618690617713, 47.04990784866294],
          [-0.85861951030527, 47.04990900534594],
          [-0.858624456338331, 47.04991597167862],
          [-0.858624456338331, 47.04991597167862]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02500676234918254,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch406801",
      "bus1": "52_LVBus267805",
      "bus2": "52_LVBus267810",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.859412289548202, 47.05007156258485],
          [-0.859412289548202, 47.05007156258485],
          [-0.859463452829102, 47.050037915863996],
          [-0.859584422766407, 47.05007513995804],
          [-0.859632434421768, 47.05008990317219],
          [-0.859758664741161, 47.05012874550064],
          [-0.85981287484225, 47.050154248624956],
          [-0.85981287484225, 47.050154248624956]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.034995185405544305,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch871507",
      "bus1": "52_LVBus267810",
      "bus2": "52_LVBus267811",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.85981287484225, 47.050154248624956],
          [-0.85981287484225, 47.050154248624956],
          [-0.859770745753863, 47.05011040228587],
          [-0.860015575061954, 47.049797470061115],
          [-0.860063251388133, 47.04981213437635],
          [-0.860069249810478, 47.049813984340105],
          [-0.860069249810478, 47.049813984340105]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04975524705231847,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch474928",
      "bus1": "52_MVLV045822_LV",
      "bus2": "52_LVBus267792",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.858380211300882, 47.05264306442593],
          [-0.858365689703486, 47.05263391528925],
          [-0.858365689703486, 47.05263391528925],
          [-0.858325464493862, 47.052608571912046],
          [-0.858176515689524, 47.05254068354786],
          [-0.85793144473967, 47.05262852783286],
          [-0.85793144473967, 47.05262852783286]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03878624589101484,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch255666",
      "bus1": "52_LVBus267792",
      "bus2": "52_LVBus267793",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.85793144473967, 47.05262852783286],
          [-0.85793144473967, 47.05262852783286],
          [-0.857955031513172, 47.05266339142248],
          [-0.857998667937914, 47.052727913787145],
          [-0.858091603666371, 47.052865336475385],
          [-0.858104776974193, 47.0528848142321],
          [-0.858104776974193, 47.0528848142321]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03138842265694678,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch238967",
      "bus1": "52_LVBus267793",
      "bus2": "52_LVBus267796",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.858104776974193, 47.0528848142321],
          [-0.858104776974193, 47.0528848142321],
          [-0.85813358348816, 47.05292525898738],
          [-0.858288367394327, 47.05314255294444],
          [-0.858294907802283, 47.053151734875655],
          [-0.858507263920057, 47.05344985610297],
          [-0.858507263920057, 47.05344985610297]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06986525521593007,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch844169",
      "bus1": "52_LVBus267796",
      "bus2": "52_LVBus267801",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.858507263920057, 47.05344985610297],
          [-0.858507263920057, 47.05344985610297],
          [-0.858549239767264, 47.053513902238336],
          [-0.858577218445375, 47.05355658479358],
          [-0.858594199991743, 47.0535824932428],
          [-0.858624783588483, 47.05365367177859],
          [-0.858624783588483, 47.05365367177859]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.024404596274437963,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch223327",
      "bus1": "52_LVBus267796",
      "bus2": "52_LVBus267797",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.858507263920057, 47.05344985610297],
          [-0.858507263920057, 47.05344985610297],
          [-0.858432631018006, 47.05352395957162],
          [-0.858490588308646, 47.05361238437515],
          [-0.858451786633064, 47.05362425832562],
          [-0.858403734728863, 47.0536389734342],
          [-0.858361207266145, 47.05365199533992],
          [-0.858324855968076, 47.05367073389761],
          [-0.858261803379747, 47.05370323385646],
          [-0.858195044116461, 47.053737646532355],
          [-0.858195044116461, 47.053737646532355]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.047357720452343446,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch936936",
      "bus1": "52_LVBus267797",
      "bus2": "52_LVBus267798",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.858195044116461, 47.053737646532355],
          [-0.858195044116461, 47.053737646532355],
          [-0.858195578982817, 47.05374663525781],
          [-0.858157028309104, 47.05377114317059],
          [-0.858106723420893, 47.05380312663696],
          [-0.858092203242424, 47.053815703088766],
          [-0.858026981952095, 47.05387220373861],
          [-0.85796176052473, 47.05392870435044],
          [-0.857881216521833, 47.053998469909295],
          [-0.857874640442292, 47.05399865268128],
          [-0.857868064362713, 47.053998835452745],
          [-0.857868064362713, 47.053998835452745]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03888286452352495,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch496961",
      "bus1": "52_LVBus267798",
      "bus2": "52_LVBus267799",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.857868064362713, 47.053998835452745],
          [-0.857868064362713, 47.053998835452745],
          [-0.857868599177018, 47.05400782417904],
          [-0.857772494573886, 47.05409349930402],
          [-0.857618390456752, 47.05423086418285],
          [-0.857605238239024, 47.05423122969609],
          [-0.857564177287515, 47.05420536004541],
          [-0.857564177287515, 47.05420536004541]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03748814427368496,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch255677",
      "bus1": "52_LVBus267799",
      "bus2": "52_LVBus267800",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.857564177287515, 47.05420536004541],
          [-0.857564177287515, 47.05420536004541],
          [-0.857523230510054, 47.054182737503616],
          [-0.857472053529058, 47.05415445687572],
          [-0.857318509756833, 47.05406961522037],
          [-0.857267332991107, 47.05404133450085],
          [-0.857246859455582, 47.05403001868431],
          [-0.857154736297746, 47.05397911525915],
          [-0.857062613314278, 47.053928211759825],
          [-0.85702168011089, 47.05390558867297],
          [-0.857005688251967, 47.05389675032451],
          [-0.857005688251967, 47.05389675032451]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05456828736166656,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch083945",
      "bus1": "52_LVBus267793",
      "bus2": "52_LVBus267794",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.858104776974193, 47.0528848142321],
          [-0.858104776974193, 47.0528848142321],
          [-0.857795856497135, 47.05298469700891],
          [-0.857678251466541, 47.05302271944367],
          [-0.857596797792804, 47.05303466205584],
          [-0.8574899821753, 47.05305032563821],
          [-0.857428236189697, 47.05305938850861],
          [-0.857341663206753, 47.053072085446445],
          [-0.857299519206523, 47.0530782625862],
          [-0.857250388549636, 47.05306066630346],
          [-0.857152087341817, 47.05302546578255],
          [-0.857034416345781, 47.052983321421976],
          [-0.856976267704065, 47.052962500221064],
          [-0.85688697184961, 47.05293052464342],
          [-0.856755006770551, 47.05288326697876],
          [-0.856643232175411, 47.052843236314736],
          [-0.856605408804748, 47.05282969235303],
          [-0.856603174271597, 47.052828890090744],
          [-0.856599580392219, 47.052827603387016],
          [-0.856599580392219, 47.052827603387016]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.12532293667585787,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch227269",
      "bus1": "52_LVBus267794",
      "bus2": "52_LVBus267795",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.856599580392219, 47.052827603387016],
          [-0.856599580392219, 47.052827603387016],
          [-0.856248577324181, 47.05265272722842],
          [-0.856205881682625, 47.05263145836296],
          [-0.856185319717001, 47.052443188360506],
          [-0.856150042803828, 47.052120219307405],
          [-0.856148041732171, 47.05210185355826],
          [-0.856350224065942, 47.05187052593201],
          [-0.856357722611243, 47.051861935272036],
          [-0.856357722611243, 47.051861935272036]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.12712700076121344,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch469296",
      "bus1": "52_MVLV045822_LV",
      "bus2": "52_LVBus267789",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.858380211300882, 47.05264306442593],
          [-0.858369370231055, 47.05263178716704],
          [-0.858369370231055, 47.05263178716704],
          [-0.858365760747778, 47.05262802496246],
          [-0.858338081430999, 47.0525992175883],
          [-0.858175445987378, 47.052522706091416],
          [-0.857917223298259, 47.05261091592424],
          [-0.857917223298259, 47.05261091592424]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04126763759971784,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch258780",
      "bus1": "52_LVBus267789",
      "bus2": "52_LVBus267790",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.857917223298259, 47.05261091592424],
          [-0.857917223298259, 47.05261091592424],
          [-0.857877463271478, 47.05257678096342],
          [-0.857788184262572, 47.05250013878991],
          [-0.857695877990173, 47.05242087961109],
          [-0.857660852196509, 47.05239080867893],
          [-0.857561493562381, 47.05230548790643],
          [-0.857507337911514, 47.05225899481435],
          [-0.857500744328163, 47.05225334372961],
          [-0.857430564551375, 47.05222846337746],
          [-0.85734248666835, 47.05219723763999],
          [-0.857245379299628, 47.052162814382434],
          [-0.857238220041504, 47.05216027623852],
          [-0.857112906295755, 47.05211585039145],
          [-0.856949293173636, 47.05205783978058],
          [-0.856935539916263, 47.05205296383681],
          [-0.856775053318714, 47.051995685440275],
          [-0.856680920876266, 47.051962097433574],
          [-0.856430273306892, 47.05187265076437],
          [-0.856397177551352, 47.05186083915247],
          [-0.856397177551352, 47.05186083915247]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.14533524767479666,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch936937",
      "bus1": "52_MVLV045822_LV",
      "bus2": "52_LVBus267786",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.858380211300882, 47.05264306442593],
          [-0.858373216194622, 47.05263044676246],
          [-0.858373216194622, 47.05263044676246],
          [-0.858350698363762, 47.052589863263165],
          [-0.858174376285932, 47.052504728634894],
          [-0.858136209984749, 47.05251841257203],
          [-0.857929305496416, 47.05259257291634],
          [-0.857929305496416, 47.05259257291634]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.042254720907570265,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch138315",
      "bus1": "52_LVBus267786",
      "bus2": "52_LVBus267787",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.857929305496416, 47.05259257291634],
          [-0.857929305496416, 47.05259257291634],
          [-0.857940497599492, 47.05258783206666],
          [-0.858108286311558, 47.05251671276062],
          [-0.858224844015869, 47.052467311396896],
          [-0.858417084341112, 47.05253791280931],
          [-0.858440275725966, 47.05254642476874],
          [-0.858817431158403, 47.05268493109603],
          [-0.858904135185407, 47.05274616692553],
          [-0.859271237813949, 47.05300544650827],
          [-0.859271237813949, 47.05300544650827]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1271206346066944,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch944354",
      "bus1": "52_MVLV021769_LV",
      "bus2": "52_LVBus267699",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.860881583788022, 47.05350087413481],
          [-0.860916001312843, 47.05348839202166],
          [-0.860916001312843, 47.05348839202166],
          [-0.861073952083177, 47.053374423787886],
          [-0.861073952083177, 47.053374423787886]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.017451574030290785,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch326474",
      "bus1": "52_LVBus267699",
      "bus2": "52_LVBus267704",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.861073952083177, 47.053374423787886],
          [-0.861073952083177, 47.053374423787886],
          [-0.860831191053803, 47.05309711374118],
          [-0.860831191053803, 47.05309711374118]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.035925663472071004,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch115261",
      "bus1": "52_LVBus267704",
      "bus2": "52_LVBus267705",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.860831191053803, 47.05309711374118],
          [-0.860831191053803, 47.05309711374118],
          [-0.860851869250225, 47.05308597724742],
          [-0.861234387768199, 47.052879947671954],
          [-0.861479688980118, 47.05274781906589],
          [-0.861571514225517, 47.052698364131714],
          [-0.861571514225517, 47.052698364131714]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07161868410687454,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch670465",
      "bus1": "52_LVBus267705",
      "bus2": "52_LVBus267706",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.861571514225517, 47.052698364131714],
          [-0.861571514225517, 47.052698364131714],
          [-0.861624121488245, 47.052696900252364],
          [-0.861867580312461, 47.05258208195502],
          [-0.861878590216697, 47.05254576110593],
          [-0.861878590216697, 47.05254576110593]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03059898660170136,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch266256",
      "bus1": "52_LVBus267705",
      "bus2": "52_LVBus267708",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.861571514225517, 47.052698364131714],
          [-0.861571514225517, 47.052698364131714],
          [-0.862174119281662, 47.0524204894208],
          [-0.862174119281662, 47.0524204894208]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05523345235473129,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch875544",
      "bus1": "52_LVBus267708",
      "bus2": "52_LVBus267709",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.862174119281662, 47.0524204894208],
          [-0.862174119281662, 47.0524204894208],
          [-0.862175190318223, 47.0524384668427],
          [-0.861928284176569, 47.05255819870447],
          [-0.861919116499253, 47.052562640516534],
          [-0.861891741993255, 47.05254539510311],
          [-0.861891741993255, 47.05254539510311]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.028685592642629147,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch382490",
      "bus1": "52_LVBus267708",
      "bus2": "52_LVBus267710",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.862174119281662, 47.0524204894208],
          [-0.862174119281662, 47.0524204894208],
          [-0.862179316205443, 47.05241772472928],
          [-0.862205288735604, 47.052403919611095],
          [-0.862263503820223, 47.052372983579716],
          [-0.862293148692091, 47.05232596092956],
          [-0.862321962626659, 47.052280248914435],
          [-0.862330267730625, 47.052267079560494],
          [-0.862352257071258, 47.0522321907567],
          [-0.862376858766722, 47.052193168604916],
          [-0.862388413282922, 47.05217483976638],
          [-0.862552041192528, 47.051915275798635],
          [-0.862552366293949, 47.051914762546694],
          [-0.862552366293949, 47.051914762546694]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06407176843448381,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch000141",
      "bus1": "52_LVBus267705",
      "bus2": "52_LVBus267707",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.861571514225517, 47.052698364131714],
          [-0.861571514225517, 47.052698364131714],
          [-0.861536640363297, 47.05266690352926],
          [-0.86145297266931, 47.052591449442055],
          [-0.861419965151024, 47.05256168357622],
          [-0.861285317292619, 47.05244024388193],
          [-0.860983212265734, 47.05216779064793],
          [-0.860689072481522, 47.051902507069094],
          [-0.860680552653737, 47.05189482090662],
          [-0.860484368588519, 47.05178432991896],
          [-0.860442796120964, 47.05176092450479],
          [-0.860421572993261, 47.051748963837184],
          [-0.860421572993261, 47.051748963837184]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.13758269433753892,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch003532",
      "bus1": "52_LVBus267699",
      "bus2": "52_LVBus267700",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.861073952083177, 47.053374423787886],
          [-0.861073952083177, 47.053374423787886],
          [-0.860769713779984, 47.05317085285629],
          [-0.860769713779984, 47.05317085285629]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.032350184939377025,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch231909",
      "bus1": "52_LVBus267700",
      "bus2": "52_LVBus267703",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.860769713779984, 47.05317085285629],
          [-0.860769713779984, 47.05317085285629],
          [-0.860533284790415, 47.05296134331283],
          [-0.860528529925632, 47.052957153848645],
          [-0.86029469715184, 47.052750947991186],
          [-0.860286632893143, 47.05274383436139],
          [-0.859956047070516, 47.052452299791014],
          [-0.859949331402535, 47.052446373122336],
          [-0.859693065942347, 47.05231757278157],
          [-0.85933252353249, 47.052136371466844],
          [-0.859270341574369, 47.05210511135585],
          [-0.858979253414676, 47.051997634948385],
          [-0.858608683179957, 47.05186080092377],
          [-0.858226531145033, 47.051719686865724],
          [-0.857867535215077, 47.05158712965243],
          [-0.857632026072289, 47.0515001639756],
          [-0.857531707664355, 47.0514631201467],
          [-0.857478921934463, 47.05144362677868],
          [-0.857478921934463, 47.05144362677868]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.32059539589631075,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch012135",
      "bus1": "52_LVBus267700",
      "bus2": "52_LVBus267701",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.860769713779984, 47.05317085285629],
          [-0.860769713779984, 47.05317085285629],
          [-0.860694549102979, 47.053235969088355],
          [-0.860576292265069, 47.05328957089101],
          [-0.860466590789939, 47.053339288125756],
          [-0.860433674565355, 47.053354195332076],
          [-0.860271238708353, 47.053427816201534],
          [-0.860204701671734, 47.0534384994185],
          [-0.860063732096845, 47.05346112074489],
          [-0.860025289707392, 47.05346729497068],
          [-0.859931962331149, 47.0534822705474],
          [-0.859725743728812, 47.05347105185475],
          [-0.859673260747798, 47.05346819866083],
          [-0.859581405279089, 47.05346319904652],
          [-0.859568281115368, 47.05346248357806],
          [-0.859332100441293, 47.053449630393224],
          [-0.859279617502064, 47.053446777019644],
          [-0.85916539975334, 47.053440562143656],
          [-0.85916539975334, 47.053440562143656]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.13272019703254656,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch292027",
      "bus1": "52_LVBus267701",
      "bus2": "52_LVBus267702",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.85916539975334, 47.053440562143656],
          [-0.85916539975334, 47.053440562143656],
          [-0.859141792309134, 47.05344852946696],
          [-0.859049171645434, 47.05347980819354],
          [-0.859022002641389, 47.05348526347331],
          [-0.858895712159432, 47.053510608467406],
          [-0.858807305073109, 47.053528354484705],
          [-0.858736732737305, 47.053542516373106],
          [-0.858736732737305, 47.053542516373106]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0345916211538124,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch615782",
      "bus1": "52_MVLV021769_LV",
      "bus2": "52_LVBus267693",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.860881583788022, 47.05350087413481],
          [-0.860894549069884, 47.05347591558826],
          [-0.860894549069884, 47.05347591558826],
          [-0.861026447440551, 47.05335252513066],
          [-0.861205314375911, 47.05321904018814],
          [-0.861341586465492, 47.053141013867894],
          [-0.861332517185717, 47.05311813593892],
          [-0.861332517185717, 47.05311813593892]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.053253401295305786,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch388273",
      "bus1": "52_LVBus267693",
      "bus2": "52_LVBus267694",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.861332517185717, 47.05311813593892],
          [-0.861332517185717, 47.05311813593892],
          [-0.861565690396984, 47.053289730298566],
          [-0.861654841054549, 47.05324003462619],
          [-0.86187169883136, 47.05311914989513],
          [-0.861894228283554, 47.05313334287313],
          [-0.861898211316736, 47.053135852080715],
          [-0.861899073622941, 47.05313639531126],
          [-0.861899073622941, 47.05313639531126]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05886677207220762,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch732131",
      "bus1": "52_LVBus267694",
      "bus2": "52_LVBus267697",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.861899073622941, 47.05313639531126],
          [-0.861899073622941, 47.05313639531126],
          [-0.861896396228852, 47.05309145175831],
          [-0.861858953034866, 47.053054462498594],
          [-0.861784053649512, 47.0529804843077],
          [-0.861709167622041, 47.052906505700996],
          [-0.861634268113269, 47.05283251842172],
          [-0.861630446887738, 47.05282874419754],
          [-0.861630446887738, 47.05282874419754]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04051534497036999,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch670565",
      "bus1": "52_LVBus267694",
      "bus2": "52_LVBus267695",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.861899073622941, 47.05313639531126],
          [-0.861899073622941, 47.05313639531126],
          [-0.861936387442929, 47.05309934245056],
          [-0.862133666096827, 47.05309385215552],
          [-0.862396704239373, 47.05308653123557],
          [-0.862679470162752, 47.05307866057544],
          [-0.862686046113477, 47.053078477528594],
          [-0.862686046113477, 47.053078477528594]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.062007353954188174,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch633638",
      "bus1": "52_LVBus267695",
      "bus2": "52_LVBus267696",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.862686046113477, 47.053078477528594],
          [-0.862686046113477, 47.053078477528594],
          [-0.862749127514608, 47.05303170350419],
          [-0.862735201447945, 47.05279799711382],
          [-0.862662866366573, 47.05280001064059],
          [-0.862657224229999, 47.05280016769374],
          [-0.862656290449811, 47.05280019368618],
          [-0.862656290449811, 47.05280019368618]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.039075747243362845,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch608369",
      "bus1": "52_MVLV021769_LV",
      "bus2": "52_LVBus267690",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.860881583788022, 47.05350087413481],
          [-0.860844709457772, 47.053492896362016],
          [-0.860844709457772, 47.053492896362016],
          [-0.860826955497597, 47.05348589026406],
          [-0.860823166095729, 47.05348287143164],
          [-0.860822239410123, 47.053482131904865],
          [-0.860814217796132, 47.05347573741025],
          [-0.860814217796132, 47.05347573741025]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0030444882965052567,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch219444",
      "bus1": "52_LVBus267690",
      "bus2": "52_LVBus267691",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.860814217796132, 47.05347573741025],
          [-0.860814217796132, 47.05347573741025],
          [-0.860781539430903, 47.05344751982946],
          [-0.860703113589315, 47.05337978853492],
          [-0.860646237253234, 47.053408903755006],
          [-0.860498569474121, 47.053484518093704],
          [-0.860473763389661, 47.05349005205002],
          [-0.860461256735105, 47.05349284891904],
          [-0.860448736391996, 47.053495637163785],
          [-0.859991527536121, 47.0535976607537],
          [-0.859985483481427, 47.05359792789086],
          [-0.859959204004845, 47.053599072938944],
          [-0.859801568183417, 47.053605968969904],
          [-0.85951257591606, 47.05361861544357],
          [-0.859426524434415, 47.05362237686851],
          [-0.859426524434415, 47.05362237686851]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.11656505134620526,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch863008",
      "bus1": "52_MVLV021769_LV",
      "bus2": "52_LVBus267676",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.860881583788022, 47.05350087413481],
          [-0.860878326973232, 47.053474944316164],
          [-0.860878326973232, 47.053474944316164],
          [-0.860969336056997, 47.053385653661294],
          [-0.861072644679426, 47.053366185846436],
          [-0.861313679384659, 47.05348463878314],
          [-0.861414700871942, 47.053518778763596],
          [-0.861453100709781, 47.053553913813055],
          [-0.861452474432848, 47.05357502669536],
          [-0.861452474432848, 47.05357502669536]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.058582560802803385,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch259819",
      "bus1": "52_LVBus267676",
      "bus2": "52_LVBus267682",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.861452474432848, 47.05357502669536],
          [-0.861452474432848, 47.05357502669536],
          [-0.861257567828749, 47.05384155439812],
          [-0.861248562985592, 47.05384652282962],
          [-0.860982240501766, 47.05399341624533],
          [-0.86086954982659, 47.054055560928035],
          [-0.860862164915664, 47.05405963792231],
          [-0.860382493162554, 47.05419002793433],
          [-0.860382493162554, 47.05419002793433]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.11095218666213655,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch023562",
      "bus1": "52_LVBus267682",
      "bus2": "52_LVBus267683",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.860382493162554, 47.05419002793433],
          [-0.860382493162554, 47.05419002793433],
          [-0.860375966922831, 47.05419060562103],
          [-0.859808156916754, 47.05424107976939],
          [-0.859792785034248, 47.05424244363657],
          [-0.859792785034248, 47.05424244363657]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04518278599702918,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch149884",
      "bus1": "52_LVBus267683",
      "bus2": "52_LVBus267685",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.859792785034248, 47.05424244363657],
          [-0.859792785034248, 47.05424244363657],
          [-0.859788550206682, 47.05424588373523],
          [-0.859784315378581, 47.05424932383363],
          [-0.859555214391164, 47.05444176323974],
          [-0.859555214391164, 47.05444176323974]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.02858027470186772,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch080722",
      "bus1": "52_LVBus267685",
      "bus2": "52_LVBus267686",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.859555214391164, 47.05444176323974],
          [-0.859555214391164, 47.05444176323974],
          [-0.859544645893857, 47.054436402866564],
          [-0.859180156952128, 47.05427987232372],
          [-0.859175701239868, 47.05427761026009],
          [-0.859148313955124, 47.054263911973564],
          [-0.858903963997061, 47.05414174721372],
          [-0.858840215798377, 47.05410988211147],
          [-0.85855338164954, 47.053966469820786],
          [-0.858515689646812, 47.05394762868872],
          [-0.85851088294068, 47.053945223296864],
          [-0.858510380263803, 47.05394496716304],
          [-0.858510380263803, 47.05394496716304]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09676191166658148,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch058978",
      "bus1": "52_LVBus267685",
      "bus2": "52_LVBus267687",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.859555214391164, 47.05444176323974],
          [-0.859555214391164, 47.05444176323974],
          [-0.859437379160409, 47.05445404351573],
          [-0.859356325328217, 47.054420282945145],
          [-0.859356325328217, 47.054420282945145]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.01626840685344004,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch046760",
      "bus1": "52_LVBus267683",
      "bus2": "52_LVBus267684",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.859792785034248, 47.05424244363657],
          [-0.859792785034248, 47.05424244363657],
          [-0.859526475693923, 47.05410860093623],
          [-0.859521179397179, 47.054105939091464],
          [-0.859521179397179, 47.054105939091464]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.025615498442873596,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch164646",
      "bus1": "52_LVBus267676",
      "bus2": "52_LVBus267677",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.861452474432848, 47.05357502669536],
          [-0.861452474432848, 47.05357502669536],
          [-0.861752609658251, 47.05360215832516],
          [-0.861757112942564, 47.05360256422338],
          [-0.861898572423574, 47.053544606011116],
          [-0.861900220174542, 47.053544623181494],
          [-0.862610938925622, 47.053551322208826],
          [-0.862623540105723, 47.05355143964327],
          [-0.862623540105723, 47.05355143964327]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09096772196930698,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch174049",
      "bus1": "52_LVBus267677",
      "bus2": "52_LVBus267678",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.862623540105723, 47.05355143964327],
          [-0.862623540105723, 47.05355143964327],
          [-0.86263011903059, 47.05355152662698],
          [-0.862689343578556, 47.05355232707474],
          [-0.863058627938858, 47.053557335369916],
          [-0.863373204810672, 47.05353057025382],
          [-0.863580958082997, 47.05347976778945],
          [-0.863781578633008, 47.05343329621176],
          [-0.863795625539911, 47.05343004192075],
          [-0.863801862942373, 47.05342859872763],
          [-0.863801862942373, 47.05342859872763]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09163772235437247,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch894398",
      "bus1": "52_LVBus267678",
      "bus2": "52_LVBus267679",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.863801862942373, 47.05342859872763],
          [-0.863801862942373, 47.05342859872763],
          [-0.864250766068027, 47.053296547867696],
          [-0.864333844877407, 47.053272103239514],
          [-0.864384681369968, 47.05322104144321],
          [-0.864384681369968, 47.05322104144321]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05087150568222683,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch854634",
      "bus1": "52_LVBus267679",
      "bus2": "52_LVBus267680",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.864384681369968, 47.05322104144321],
          [-0.864384681369968, 47.05322104144321],
          [-0.864380090967145, 47.0532512143828],
          [-0.864429148344883, 47.053269746110225],
          [-0.864927291401057, 47.05312243753512],
          [-0.864960509294047, 47.05317491274899],
          [-0.864963054754424, 47.05317893849411],
          [-0.86496868321637, 47.05318783035521],
          [-0.86496868321637, 47.05318783035521]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0567924355915833,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch006535",
      "bus1": "52_LVBus267677",
      "bus2": "52_LVBus267681",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.862623540105723, 47.05355143964327],
          [-0.862623540105723, 47.05355143964327],
          [-0.862725126149504, 47.053598131832764],
          [-0.862821253548957, 47.05364231081771],
          [-0.862826712369643, 47.05364482393228],
          [-0.862826712369643, 47.05364482393228]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.018603255783417674,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch023561",
      "bus1": "52_LVBus267676",
      "bus2": "52_LVBus267688",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.861452474432848, 47.05357502669536],
          [-0.861452474432848, 47.05357502669536],
          [-0.861148441106111, 47.05342072774393],
          [-0.861126447783377, 47.05340956292642],
          [-0.861109847657288, 47.053401138214035],
          [-0.861099279209524, 47.05339577798246],
          [-0.861099279209524, 47.05339577798246]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03342546850682472,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch469687",
      "bus1": "52_MVLV087109_LV",
      "bus2": "52_LVBus267928",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.875362362868927, 47.036876044845],
          [-0.875343398666727, 47.03687230723159],
          [-0.875343398666727, 47.03687230723159],
          [-0.87533037796861, 47.03686973601468],
          [-0.875341321813337, 47.03683251484628],
          [-0.875337441540541, 47.03682158476464],
          [-0.875336571117349, 47.036819142079366],
          [-0.875336571117349, 47.036819142079366]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006780671971644524,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch286230",
      "bus1": "52_LVBus267928",
      "bus2": "52_LVBus267929",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.875336571117349, 47.036819142079366],
          [-0.875336571117349, 47.036819142079366],
          [-0.874172655856782, 47.037407445439975],
          [-0.874035103417077, 47.037476971251905],
          [-0.873833401768856, 47.03757891994374],
          [-0.873828109467812, 47.03758159786019],
          [-0.873828109467812, 47.03758159786019]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.14257971859543914,
      "ground": "gnd"
    }
  ],
  "transformers": [
    {
      "id": "52_MVLV074054_Transformer",
      "bus_hv": "52_MVLV074054",
      "bus_lv": "52_MVLV074054_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_1000kVA",
      "tap": 1.0
    },
    {
      "id": "52_MVLV009404_Transformer",
      "bus_hv": "52_MVLV009404",
      "bus_lv": "52_MVLV009404_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_160kVA",
      "tap": 1.0
    },
    {
      "id": "52_MVLV032866_Transformer",
      "bus_hv": "52_MVLV032866",
      "bus_lv": "52_MVLV032866_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_400kVA",
      "tap": 1.0
    },
    {
      "id": "52_MVLV104253_Transformer",
      "bus_hv": "52_MVLV104253",
      "bus_lv": "52_MVLV104253_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_250kVA",
      "tap": 1.0
    },
    {
      "id": "52_MVLV022619_Transformer",
      "bus_hv": "52_MVLV022619",
      "bus_lv": "52_MVLV022619_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_400kVA",
      "tap": 1.0
    },
    {
      "id": "52_MVLV067820_Transformer",
      "bus_hv": "52_MVLV067820",
      "bus_lv": "52_MVLV067820_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_400kVA",
      "tap": 1.0
    },
    {
      "id": "52_MVLV045737_Transformer",
      "bus_hv": "52_MVLV045737",
      "bus_lv": "52_MVLV045737_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_250kVA",
      "tap": 1.0
    },
    {
      "id": "52_MVLV062085_Transformer",
      "bus_hv": "52_MVLV062085",
      "bus_lv": "52_MVLV062085_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_400kVA",
      "tap": 1.0
    },
    {
      "id": "52_MVLV045745_Transformer",
      "bus_hv": "52_MVLV045745",
      "bus_lv": "52_MVLV045745_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_630kVA",
      "tap": 1.0
    },
    {
      "id": "52_MVLV102875_Transformer",
      "bus_hv": "52_MVLV102875",
      "bus_lv": "52_MVLV102875_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_630kVA",
      "tap": 1.0
    },
    {
      "id": "52_MVLV086584_Transformer",
      "bus_hv": "52_MVLV086584",
      "bus_lv": "52_MVLV086584_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_630kVA",
      "tap": 1.0
    },
    {
      "id": "52_MVLV064284_Transformer",
      "bus_hv": "52_MVLV064284",
      "bus_lv": "52_MVLV064284_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_630kVA",
      "tap": 1.0
    },
    {
      "id": "52_MVLV000738_Transformer",
      "bus_hv": "52_MVLV000738",
      "bus_lv": "52_MVLV000738_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_100kVA",
      "tap": 1.0
    },
    {
      "id": "52_MVLV032491_Transformer",
      "bus_hv": "52_MVLV032491",
      "bus_lv": "52_MVLV032491_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_160kVA",
      "tap": 1.0
    },
    {
      "id": "52_MVLV105283_Transformer",
      "bus_hv": "52_MVLV105283",
      "bus_lv": "52_MVLV105283_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_250kVA",
      "tap": 1.0
    },
    {
      "id": "52_MVLV020762_Transformer",
      "bus_hv": "52_MVLV020762",
      "bus_lv": "52_MVLV020762_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_400kVA",
      "tap": 1.0
    },
    {
      "id": "52_MVLV045825_Transformer",
      "bus_hv": "52_MVLV045825",
      "bus_lv": "52_MVLV045825_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_630kVA",
      "tap": 1.0
    },
    {
      "id": "52_MVLV045822_Transformer",
      "bus_hv": "52_MVLV045822",
      "bus_lv": "52_MVLV045822_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_400kVA",
      "tap": 1.0
    },
    {
      "id": "52_MVLV021769_Transformer",
      "bus_hv": "52_MVLV021769",
      "bus_lv": "52_MVLV021769_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_630kVA",
      "tap": 1.0
    },
    {
      "id": "52_MVLV087109_Transformer",
      "bus_hv": "52_MVLV087109",
      "bus_lv": "52_MVLV087109_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_100kVA",
      "tap": 1.0
    }
  ],
  "switches": [],
  "loads": [
    {
      "id": "52_MVLV102220_consumption",
      "bus": "52_MVLV102220",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [461006.99236095865, 138302.0977082876],
        [461006.99236095865, 138302.0977082876],
        [461006.99236095865, 138302.0977082876]
      ]
    },
    {
      "id": "52_MVLV102220_production",
      "bus": "52_MVLV102220",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_MVLV000458_consumption",
      "bus": "52_MVLV000458",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [64960.50321156998, 19488.150963470995],
        [64960.50321156998, 19488.150963470995],
        [64960.50321156998, 19488.150963470995]
      ]
    },
    {
      "id": "52_MVLV000458_production",
      "bus": "52_MVLV000458",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_MVLV062038_consumption",
      "bus": "52_MVLV062038",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_MVLV062038_production",
      "bus": "52_MVLV062038",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267920_consumption",
      "bus": "52_LVBus267920",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267920_production",
      "bus": "52_LVBus267920",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus1178832_consumption",
      "bus": "52_LVBus1178832",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus1178832_production",
      "bus": "52_LVBus1178832",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus1183080_consumption",
      "bus": "52_LVBus1183080",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [6923.530217280421, 2077.059065184126],
        [6923.530217280421, 2077.059065184126],
        [6923.530217280421, 2077.059065184126]
      ]
    },
    {
      "id": "52_LVBus1183080_production",
      "bus": "52_LVBus1183080",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267916_consumption",
      "bus": "52_LVBus267916",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [110.86397613007699, 33.25919283902309],
        [110.86397613007699, 33.25919283902309],
        [110.86397613007699, 33.25919283902309]
      ]
    },
    {
      "id": "52_LVBus267916_production",
      "bus": "52_LVBus267916",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267917_consumption",
      "bus": "52_LVBus267917",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267917_production",
      "bus": "52_LVBus267917",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267918_consumption",
      "bus": "52_LVBus267918",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [14615.921329918145, 4384.776398975443],
        [14615.921329918145, 4384.776398975443],
        [14615.921329918145, 4384.776398975443]
      ]
    },
    {
      "id": "52_LVBus267918_production",
      "bus": "52_LVBus267918",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267912_consumption",
      "bus": "52_LVBus267912",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [30993.582260626066, 9298.074678187819],
        [30993.582260626066, 9298.074678187819],
        [30993.582260626066, 9298.074678187819]
      ]
    },
    {
      "id": "52_LVBus267912_production",
      "bus": "52_LVBus267912",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267913_consumption",
      "bus": "52_LVBus267913",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267913_production",
      "bus": "52_LVBus267913",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267914_consumption",
      "bus": "52_LVBus267914",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5190.512782376462, 1557.1538347129388],
        [5190.512782376462, 1557.1538347129388],
        [5190.512782376462, 1557.1538347129388]
      ]
    },
    {
      "id": "52_LVBus267914_production",
      "bus": "52_LVBus267914",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267909_consumption",
      "bus": "52_LVBus267909",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [6352.78984667757, 1905.8369540032709],
        [6352.78984667757, 1905.8369540032709],
        [6352.78984667757, 1905.8369540032709]
      ]
    },
    {
      "id": "52_LVBus267909_production",
      "bus": "52_LVBus267909",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267910_consumption",
      "bus": "52_LVBus267910",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [6003.77002740064, 1801.131008220192],
        [6003.77002740064, 1801.131008220192],
        [6003.77002740064, 1801.131008220192]
      ]
    },
    {
      "id": "52_LVBus267910_production",
      "bus": "52_LVBus267910",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267903_consumption",
      "bus": "52_LVBus267903",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [7079.80663524289, 2123.941990572867],
        [7079.80663524289, 2123.941990572867],
        [7079.80663524289, 2123.941990572867]
      ]
    },
    {
      "id": "52_LVBus267903_production",
      "bus": "52_LVBus267903",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267904_consumption",
      "bus": "52_LVBus267904",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3719.8316487904217, 1115.9494946371265],
        [3719.8316487904217, 1115.9494946371265],
        [3719.8316487904217, 1115.9494946371265]
      ]
    },
    {
      "id": "52_LVBus267904_production",
      "bus": "52_LVBus267904",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267906_consumption",
      "bus": "52_LVBus267906",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267906_production",
      "bus": "52_LVBus267906",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267907_consumption",
      "bus": "52_LVBus267907",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3676.8817361915144, 1103.0645208574542],
        [3676.8817361915144, 1103.0645208574542],
        [3676.8817361915144, 1103.0645208574542]
      ]
    },
    {
      "id": "52_LVBus267907_production",
      "bus": "52_LVBus267907",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267905_consumption",
      "bus": "52_LVBus267905",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5609.004499722243, 1682.7013499166728],
        [5609.004499722243, 1682.7013499166728],
        [5609.004499722243, 1682.7013499166728]
      ]
    },
    {
      "id": "52_LVBus267905_production",
      "bus": "52_LVBus267905",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267897_consumption",
      "bus": "52_LVBus267897",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [6711.833084379744, 2013.549925313923],
        [6711.833084379744, 2013.549925313923],
        [6711.833084379744, 2013.549925313923]
      ]
    },
    {
      "id": "52_LVBus267897_production",
      "bus": "52_LVBus267897",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267898_consumption",
      "bus": "52_LVBus267898",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [11402.270032242828, 3420.681009672848],
        [11402.270032242828, 3420.681009672848],
        [11402.270032242828, 3420.681009672848]
      ]
    },
    {
      "id": "52_LVBus267898_production",
      "bus": "52_LVBus267898",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267899_consumption",
      "bus": "52_LVBus267899",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [14706.143390333542, 4411.843017100063],
        [14706.143390333542, 4411.843017100063],
        [14706.143390333542, 4411.843017100063]
      ]
    },
    {
      "id": "52_LVBus267899_production",
      "bus": "52_LVBus267899",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267900_consumption",
      "bus": "52_LVBus267900",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [10184.138049222283, 3055.241414766685],
        [10184.138049222283, 3055.241414766685],
        [10184.138049222283, 3055.241414766685]
      ]
    },
    {
      "id": "52_LVBus267900_production",
      "bus": "52_LVBus267900",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267901_consumption",
      "bus": "52_LVBus267901",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1217.1181899101005, 365.1354569730301],
        [1129.6140707773409, 338.88422123320225],
        [1129.6140707773409, 338.88422123320225]
      ]
    },
    {
      "id": "52_LVBus267901_production",
      "bus": "52_LVBus267901",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267650_consumption",
      "bus": "52_LVBus267650",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [7420.574250080794, 2226.172275024238],
        [7420.574250080794, 2226.172275024238],
        [7420.574250080794, 2226.172275024238]
      ]
    },
    {
      "id": "52_LVBus267650_production",
      "bus": "52_LVBus267650",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267651_consumption",
      "bus": "52_LVBus267651",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267651_production",
      "bus": "52_LVBus267651",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267763_consumption",
      "bus": "52_LVBus267763",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3385.3792679315857, 1015.6137803794757],
        [1432.5639729703964, 429.7691918911189],
        [3510.1129077872033, 1053.033872336161]
      ]
    },
    {
      "id": "52_LVBus267763_production",
      "bus": "52_LVBus267763",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267756_consumption",
      "bus": "52_LVBus267756",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2903.012703382551, 870.9038110147653], [2162.687726478758, 648.8063179436274], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267756_production",
      "bus": "52_LVBus267756",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267757_consumption",
      "bus": "52_LVBus267757",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [2262.052191386312, 678.6156574158937], [249.70508527099997, 74.91152558129998]]
    },
    {
      "id": "52_LVBus267757_production",
      "bus": "52_LVBus267757",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267758_consumption",
      "bus": "52_LVBus267758",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2364.7337759803527, 709.4201327941058],
        [961.5579172485861, 288.4673751745758],
        [809.292177245561, 242.78765317366828]
      ]
    },
    {
      "id": "52_LVBus267758_production",
      "bus": "52_LVBus267758",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267759_consumption",
      "bus": "52_LVBus267759",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [6557.474052501758, 1967.2422157505273],
        [3133.160377682143, 939.9481133046429],
        [978.0159094547482, 293.40477283642446]
      ]
    },
    {
      "id": "52_LVBus267759_production",
      "bus": "52_LVBus267759",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267760_consumption",
      "bus": "52_LVBus267760",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [2798.9315119922094, 839.6794535976628], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267760_production",
      "bus": "52_LVBus267760",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267761_consumption",
      "bus": "52_LVBus267761",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2060.490117608835, 618.1470352826506],
        [1156.6324593134955, 346.9897377940486],
        [1450.0111526418652, 435.00334579255957]
      ]
    },
    {
      "id": "52_LVBus267761_production",
      "bus": "52_LVBus267761",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267754_consumption",
      "bus": "52_LVBus267754",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2485.177505137222, 745.5532515411666],
        [713.3341566963045, 214.00024700889134],
        [1707.4684217662673, 512.2405265298802]
      ]
    },
    {
      "id": "52_LVBus267754_production",
      "bus": "52_LVBus267754",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267748_consumption",
      "bus": "52_LVBus267748",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[712.0256714618296, 213.60770143854887], [0.0, 0.0], [793.1600989885688, 237.94802969657064]]
    },
    {
      "id": "52_LVBus267748_production",
      "bus": "52_LVBus267748",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267749_consumption",
      "bus": "52_LVBus267749",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5352.363502722644, 1605.709050816793],
        [1020.958219581442, 306.2874658744326],
        [2474.2107169808874, 742.2632150942662]
      ]
    },
    {
      "id": "52_LVBus267749_production",
      "bus": "52_LVBus267749",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267750_consumption",
      "bus": "52_LVBus267750",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1069.0192970136836, 320.70578910410507],
        [1159.0964010018256, 347.72892030054766],
        [1517.8877252389968, 455.366317571699]
      ]
    },
    {
      "id": "52_LVBus267750_production",
      "bus": "52_LVBus267750",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267751_consumption",
      "bus": "52_LVBus267751",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [2371.0808417859125, 711.3242525357738], [3375.0940651582055, 1012.5282195474616]]
    },
    {
      "id": "52_LVBus267751_production",
      "bus": "52_LVBus267751",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267752_consumption",
      "bus": "52_LVBus267752",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [7785.931673059298, 2335.7795019177893], [1987.0044476489513, 596.1013342946853]]
    },
    {
      "id": "52_LVBus267752_production",
      "bus": "52_LVBus267752",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267743_consumption",
      "bus": "52_LVBus267743",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2878.673322348784, 863.6019967046352], [0.0, 0.0], [3995.93776901518, 1198.781330704554]]
    },
    {
      "id": "52_LVBus267743_production",
      "bus": "52_LVBus267743",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267744_consumption",
      "bus": "52_LVBus267744",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1480.5192060464829, 444.1557618139448],
        [1164.0985392487053, 349.22956177461157],
        [433.23496657344924, 129.97048997203476]
      ]
    },
    {
      "id": "52_LVBus267744_production",
      "bus": "52_LVBus267744",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267746_consumption",
      "bus": "52_LVBus267746",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3994.656641157955, 1198.3969923473865],
        [990.1010404574924, 297.03031213724773],
        [523.0084711855577, 156.9025413556673]
      ]
    },
    {
      "id": "52_LVBus267746_production",
      "bus": "52_LVBus267746",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267745_consumption",
      "bus": "52_LVBus267745",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [946.3633291354274, 283.9089987406282],
        [3348.4427191212267, 1004.532815736368],
        [743.1331450337511, 222.93994351012535]
      ]
    },
    {
      "id": "52_LVBus267745_production",
      "bus": "52_LVBus267745",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267740_consumption",
      "bus": "52_LVBus267740",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1936.999279593971, 581.0997838781913],
        [819.036283180592, 245.7108849541776],
        [1831.4884794103764, 549.4465438231128]
      ]
    },
    {
      "id": "52_LVBus267740_production",
      "bus": "52_LVBus267740",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267741_consumption",
      "bus": "52_LVBus267741",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[7489.291337079303, 2246.787401123791], [938.9765365880428, 281.69296097641285], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267741_production",
      "bus": "52_LVBus267741",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267965_consumption",
      "bus": "52_LVBus267965",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[213.27103078833062, 63.981309236499186], [1123.686109174969, 337.1058327524907], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267965_production",
      "bus": "52_LVBus267965",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267966_consumption",
      "bus": "52_LVBus267966",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3063.9516051180844, 919.1854815354253],
        [4042.1831158985083, 1212.6549347695525],
        [959.4093606591798, 287.82280819775394]
      ]
    },
    {
      "id": "52_LVBus267966_production",
      "bus": "52_LVBus267966",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267967_consumption",
      "bus": "52_LVBus267967",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [1596.8029507566416, 479.0408852269925], [1750.3457466964437, 525.1037240089331]]
    },
    {
      "id": "52_LVBus267967_production",
      "bus": "52_LVBus267967",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267962_consumption",
      "bus": "52_LVBus267962",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [11327.258106581052, 3398.1774319743154],
        [9445.818179466778, 2833.7454538400334],
        [8402.305040641679, 2520.6915121925035]
      ]
    },
    {
      "id": "52_LVBus267962_production",
      "bus": "52_LVBus267962",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267963_consumption",
      "bus": "52_LVBus267963",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [15574.28387441697, 4672.285162325091], [3378.1140564221187, 1013.4342169266356]]
    },
    {
      "id": "52_LVBus267963_production",
      "bus": "52_LVBus267963",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267960_consumption",
      "bus": "52_LVBus267960",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3061.5961860953753, 918.4788558286126],
        [918.3310389282321, 275.4993116784696],
        [2251.9968408194904, 675.5990522458471]
      ]
    },
    {
      "id": "52_LVBus267960_production",
      "bus": "52_LVBus267960",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267718_consumption",
      "bus": "52_LVBus267718",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3392.4458896236647, 1017.7337668870994],
        [2655.131299521793, 796.5393898565379],
        [4821.350165870258, 1446.4050497610774]
      ]
    },
    {
      "id": "52_LVBus267718_production",
      "bus": "52_LVBus267718",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267719_consumption",
      "bus": "52_LVBus267719",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5095.884500736439, 1528.7653502209316],
        [1359.697409901595, 407.9092229704785],
        [9163.58210106107, 2749.074630318321]
      ]
    },
    {
      "id": "52_LVBus267719_production",
      "bus": "52_LVBus267719",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267721_consumption",
      "bus": "52_LVBus267721",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [7043.655677579686, 2113.096703273906],
        [3120.5872440940243, 936.1761732282073],
        [1477.8473551554, 443.35420654662]
      ]
    },
    {
      "id": "52_LVBus267721_production",
      "bus": "52_LVBus267721",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267720_consumption",
      "bus": "52_LVBus267720",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2955.525479315409, 886.6576437946227],
        [5429.117106509209, 1628.7351319527627],
        [5198.102486576148, 1559.4307459728445]
      ]
    },
    {
      "id": "52_LVBus267720_production",
      "bus": "52_LVBus267720",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267722_consumption",
      "bus": "52_LVBus267722",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2477.650159799829, 743.2950479399486],
        [2009.8688068705258, 602.9606420611577],
        [701.7004007422737, 210.5101202226821]
      ]
    },
    {
      "id": "52_LVBus267722_production",
      "bus": "52_LVBus267722",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267713_consumption",
      "bus": "52_LVBus267713",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [715.3336832037796, 214.6001049611339], [273.37517903271487, 82.01255370981445]]
    },
    {
      "id": "52_LVBus267713_production",
      "bus": "52_LVBus267713",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267716_consumption",
      "bus": "52_LVBus267716",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2184.236949011152, 655.2710847033455], [0.0, 0.0], [1321.3549086262421, 396.40647258787266]]
    },
    {
      "id": "52_LVBus267716_production",
      "bus": "52_LVBus267716",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267714_consumption",
      "bus": "52_LVBus267714",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2292.601337037771, 687.7804011113312],
        [1584.3937373937988, 475.3181212181396],
        [2214.707444656519, 664.4122333969557]
      ]
    },
    {
      "id": "52_LVBus267714_production",
      "bus": "52_LVBus267714",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267715_consumption",
      "bus": "52_LVBus267715",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1502.7765317829897, 450.8329595348969], [1031.4668871552701, 309.44006614658105], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267715_production",
      "bus": "52_LVBus267715",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267888_consumption",
      "bus": "52_LVBus267888",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267888_production",
      "bus": "52_LVBus267888",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267890_consumption",
      "bus": "52_LVBus267890",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[457.77300198487467, 137.3319005954624], [1123.5045820772627, 337.0513746231788], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267890_production",
      "bus": "52_LVBus267890",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267891_consumption",
      "bus": "52_LVBus267891",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1198.6048279313914, 359.5814483794174], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267891_production",
      "bus": "52_LVBus267891",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267892_consumption",
      "bus": "52_LVBus267892",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1111.7225017894948, 333.5167505368484], [6105.897919145745, 1831.7693757437235], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267892_production",
      "bus": "52_LVBus267892",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267893_consumption",
      "bus": "52_LVBus267893",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [102.12544973541486, 30.637634920624457],
        [449.81433729621796, 134.94430118886538],
        [1193.444591583605, 358.03337747508147]
      ]
    },
    {
      "id": "52_LVBus267893_production",
      "bus": "52_LVBus267893",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267895_consumption",
      "bus": "52_LVBus267895",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [562.422366541861, 168.72670996255832],
        [562.422366541861, 168.72670996255832],
        [562.422366541861, 168.72670996255832]
      ]
    },
    {
      "id": "52_LVBus267895_production",
      "bus": "52_LVBus267895",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267894_consumption",
      "bus": "52_LVBus267894",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [25519.76927381385, 7655.930782144154],
        [25519.76927381385, 7655.930782144154],
        [26608.618737442277, 7982.585621232683]
      ]
    },
    {
      "id": "52_LVBus267894_production",
      "bus": "52_LVBus267894",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267889_consumption",
      "bus": "52_LVBus267889",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267889_production",
      "bus": "52_LVBus267889",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267878_consumption",
      "bus": "52_LVBus267878",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267878_production",
      "bus": "52_LVBus267878",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267879_consumption",
      "bus": "52_LVBus267879",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [7108.440442612859, 2132.532132783858],
        [1980.784652302703, 594.235395690811],
        [13539.96486508492, 4061.9894595254755]
      ]
    },
    {
      "id": "52_LVBus267879_production",
      "bus": "52_LVBus267879",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267886_consumption",
      "bus": "52_LVBus267886",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[21413.48109061389, 6424.044327184166], [19005.830513096094, 5701.7491539288285], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267886_production",
      "bus": "52_LVBus267886",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267880_consumption",
      "bus": "52_LVBus267880",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [573.1014317266242, 171.93042951798728], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267880_production",
      "bus": "52_LVBus267880",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267883_consumption",
      "bus": "52_LVBus267883",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1064.052259194819, 319.2156777584457], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267883_production",
      "bus": "52_LVBus267883",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267884_consumption",
      "bus": "52_LVBus267884",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [10107.159216591986, 3032.1477649775957],
        [17100.982682514863, 5130.294804754459],
        [3362.082750142897, 1008.6248250428691]
      ]
    },
    {
      "id": "52_LVBus267884_production",
      "bus": "52_LVBus267884",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267882_consumption",
      "bus": "52_LVBus267882",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [479.4095559385999, 143.82286678157996],
        [2875.8647530934054, 862.7594259280216],
        [1615.8295435170537, 484.7488630551161]
      ]
    },
    {
      "id": "52_LVBus267882_production",
      "bus": "52_LVBus267882",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267881_consumption",
      "bus": "52_LVBus267881",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267881_production",
      "bus": "52_LVBus267881",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267885_consumption",
      "bus": "52_LVBus267885",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1163.650451928304, 349.0951355784912],
        [2013.7406033555278, 604.1221810066584],
        [2130.4017549838504, 639.1205264951551]
      ]
    },
    {
      "id": "52_LVBus267885_production",
      "bus": "52_LVBus267885",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267770_consumption",
      "bus": "52_LVBus267770",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1893.4164828016303, 568.0249448404891], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267770_production",
      "bus": "52_LVBus267770",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267771_consumption",
      "bus": "52_LVBus267771",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1214.0806851411319, 364.2242055423396], [0.0, 0.0], [1284.6270550142758, 385.3881165042827]]
    },
    {
      "id": "52_LVBus267771_production",
      "bus": "52_LVBus267771",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267772_consumption",
      "bus": "52_LVBus267772",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3892.823442706786, 1167.8470328120356],
        [770.9857191388218, 231.29571574164652],
        [992.6514935227733, 297.79544805683196]
      ]
    },
    {
      "id": "52_LVBus267772_production",
      "bus": "52_LVBus267772",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267773_consumption",
      "bus": "52_LVBus267773",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [654.012532978224, 196.2037598934672], [5711.962937843493, 1713.5888813530478]]
    },
    {
      "id": "52_LVBus267773_production",
      "bus": "52_LVBus267773",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267765_consumption",
      "bus": "52_LVBus267765",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1664.8314367846579, 499.4494310353973],
        [1885.4133248959458, 565.6239974687837],
        [2881.687707622578, 864.5063122867733]
      ]
    },
    {
      "id": "52_LVBus267765_production",
      "bus": "52_LVBus267765",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267766_consumption",
      "bus": "52_LVBus267766",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1642.1265478046143, 492.6379643413843], [2229.880980878809, 668.9642942636427], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267766_production",
      "bus": "52_LVBus267766",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267767_consumption",
      "bus": "52_LVBus267767",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[820.6225179191065, 246.18675537573193], [1275.1124555016893, 382.5337366505068], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267767_production",
      "bus": "52_LVBus267767",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267768_consumption",
      "bus": "52_LVBus267768",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[665.8807700986747, 199.7642310296024], [0.0, 0.0], [1790.1073246752178, 537.0321974025653]]
    },
    {
      "id": "52_LVBus267768_production",
      "bus": "52_LVBus267768",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267844_consumption",
      "bus": "52_LVBus267844",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3166.3385308676743, 949.9015592603023],
        [7062.119286756359, 2118.6357860269077],
        [1410.4523172520053, 423.1356951756016]
      ]
    },
    {
      "id": "52_LVBus267844_production",
      "bus": "52_LVBus267844",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267845_consumption",
      "bus": "52_LVBus267845",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [754.022337968626, 226.20670139058777],
        [1997.3552877796112, 599.2065863338834],
        [2920.1421568571113, 876.0426470571334]
      ]
    },
    {
      "id": "52_LVBus267845_production",
      "bus": "52_LVBus267845",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267846_consumption",
      "bus": "52_LVBus267846",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [672.0575865549519, 201.61727596648555],
        [1154.7457434590272, 346.42372303770816],
        [1822.8612791401313, 546.8583837420393]
      ]
    },
    {
      "id": "52_LVBus267846_production",
      "bus": "52_LVBus267846",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267837_consumption",
      "bus": "52_LVBus267837",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4940.017947148673, 1482.0053841446017],
        [1499.7378334407813, 449.9213500322344],
        [2757.386465157942, 827.2159395473826]
      ]
    },
    {
      "id": "52_LVBus267837_production",
      "bus": "52_LVBus267837",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267838_consumption",
      "bus": "52_LVBus267838",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [6066.271348346767, 1819.8814045040301], [8299.993105290294, 2489.9979315870883]]
    },
    {
      "id": "52_LVBus267838_production",
      "bus": "52_LVBus267838",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267839_consumption",
      "bus": "52_LVBus267839",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2259.665293007648, 677.8995879022943], [6917.013667645563, 2075.104100293669], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267839_production",
      "bus": "52_LVBus267839",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267840_consumption",
      "bus": "52_LVBus267840",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [3815.5306046560413, 1144.6591813968123], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267840_production",
      "bus": "52_LVBus267840",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267841_consumption",
      "bus": "52_LVBus267841",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [8045.348396542116, 2413.6045189626348], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267841_production",
      "bus": "52_LVBus267841",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267842_consumption",
      "bus": "52_LVBus267842",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2318.827079475585, 695.6481238426754],
        [250.24096693688904, 75.07229008106671],
        [2406.5143299503557, 721.9542989851067]
      ]
    },
    {
      "id": "52_LVBus267842_production",
      "bus": "52_LVBus267842",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267834_consumption",
      "bus": "52_LVBus267834",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [13492.287903486473, 4047.6863710459415],
        [7713.637402923557, 2314.091220877067],
        [10133.303320505695, 3039.9909961517083]
      ]
    },
    {
      "id": "52_LVBus267834_production",
      "bus": "52_LVBus267834",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267835_consumption",
      "bus": "52_LVBus267835",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3868.8288320850083, 1160.6486496255025],
        [2848.3929791692176, 854.5178937507652],
        [2123.6132282883987, 637.0839684865196]
      ]
    },
    {
      "id": "52_LVBus267835_production",
      "bus": "52_LVBus267835",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267783_consumption",
      "bus": "52_LVBus267783",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267783_production",
      "bus": "52_LVBus267783",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267784_consumption",
      "bus": "52_LVBus267784",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [11529.666797126996, 3458.9000391380987],
        [11529.666797126996, 3458.9000391380987],
        [20244.104118530446, 6073.231235559134]
      ]
    },
    {
      "id": "52_LVBus267784_production",
      "bus": "52_LVBus267784",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267781_consumption",
      "bus": "52_LVBus267781",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267781_production",
      "bus": "52_LVBus267781",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267775_consumption",
      "bus": "52_LVBus267775",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [1192.906592007862, 357.8719776023586], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267775_production",
      "bus": "52_LVBus267775",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267776_consumption",
      "bus": "52_LVBus267776",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1674.9058105148301, 502.47174315444903], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267776_production",
      "bus": "52_LVBus267776",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267777_consumption",
      "bus": "52_LVBus267777",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[615.6504362959512, 184.69513088878534], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267777_production",
      "bus": "52_LVBus267777",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267778_consumption",
      "bus": "52_LVBus267778",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [25760.92912461809, 7728.278737385427],
        [25760.92912461809, 7728.278737385427],
        [26418.398737648415, 7925.519621294524]
      ]
    },
    {
      "id": "52_LVBus267778_production",
      "bus": "52_LVBus267778",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267779_consumption",
      "bus": "52_LVBus267779",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4096.954405746649, 1229.0863217239946],
        [4096.954405746649, 1229.0863217239946],
        [4096.954405746649, 1229.0863217239946]
      ]
    },
    {
      "id": "52_LVBus267779_production",
      "bus": "52_LVBus267779",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_MVLV000332_consumption",
      "bus": "52_MVLV000332",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_MVLV000332_production",
      "bus": "52_MVLV000332",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267957_consumption",
      "bus": "52_LVBus267957",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1811.7962923778566, 543.538887713357],
        [1811.7962923778566, 543.538887713357],
        [1811.7962923778566, 543.538887713357]
      ]
    },
    {
      "id": "52_LVBus267957_production",
      "bus": "52_LVBus267957",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267949_consumption",
      "bus": "52_LVBus267949",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267949_production",
      "bus": "52_LVBus267949",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267955_consumption",
      "bus": "52_LVBus267955",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5943.048444112956, 1782.9145332338867],
        [5943.048444112956, 1782.9145332338867],
        [5943.048444112956, 1782.9145332338867]
      ]
    },
    {
      "id": "52_LVBus267955_production",
      "bus": "52_LVBus267955",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267950_consumption",
      "bus": "52_LVBus267950",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1047.2371781177937, 314.1711534353381],
        [1047.2371781177937, 314.1711534353381],
        [1047.2371781177937, 314.1711534353381]
      ]
    },
    {
      "id": "52_LVBus267950_production",
      "bus": "52_LVBus267950",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267951_consumption",
      "bus": "52_LVBus267951",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [15311.425992414583, 4593.427797724375],
        [15311.425992414583, 4593.427797724375],
        [15311.425992414583, 4593.427797724375]
      ]
    },
    {
      "id": "52_LVBus267951_production",
      "bus": "52_LVBus267951",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267952_consumption",
      "bus": "52_LVBus267952",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267952_production",
      "bus": "52_LVBus267952",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267953_consumption",
      "bus": "52_LVBus267953",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267953_production",
      "bus": "52_LVBus267953",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267954_consumption",
      "bus": "52_LVBus267954",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1947.46308680152, 584.2389260404559],
        [1947.46308680152, 584.2389260404559],
        [1947.46308680152, 584.2389260404559]
      ]
    },
    {
      "id": "52_LVBus267954_production",
      "bus": "52_LVBus267954",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267940_consumption",
      "bus": "52_LVBus267940",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267940_production",
      "bus": "52_LVBus267940",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267941_consumption",
      "bus": "52_LVBus267941",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267941_production",
      "bus": "52_LVBus267941",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267943_consumption",
      "bus": "52_LVBus267943",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267943_production",
      "bus": "52_LVBus267943",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267947_consumption",
      "bus": "52_LVBus267947",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2220.9615023616325, 666.2884507084897],
        [2220.9615023616325, 666.2884507084897],
        [2220.9615023616325, 666.2884507084897]
      ]
    },
    {
      "id": "52_LVBus267947_production",
      "bus": "52_LVBus267947",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267944_consumption",
      "bus": "52_LVBus267944",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267944_production",
      "bus": "52_LVBus267944",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267945_consumption",
      "bus": "52_LVBus267945",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5046.922958816773, 1514.0768876450318],
        [5836.055411130892, 1750.8166233392676],
        [5022.856873704459, 1506.8570621113377]
      ]
    },
    {
      "id": "52_LVBus267945_production",
      "bus": "52_LVBus267945",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267946_consumption",
      "bus": "52_LVBus267946",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267946_production",
      "bus": "52_LVBus267946",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267942_consumption",
      "bus": "52_LVBus267942",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [9329.306611092767, 2798.7919833278297],
        [9329.306611092767, 2798.7919833278297],
        [9329.306611092767, 2798.7919833278297]
      ]
    },
    {
      "id": "52_LVBus267942_production",
      "bus": "52_LVBus267942",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267935_consumption",
      "bus": "52_LVBus267935",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267935_production",
      "bus": "52_LVBus267935",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267936_consumption",
      "bus": "52_LVBus267936",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4088.9833427714993, 1226.6950028314498],
        [4088.9833427714993, 1226.6950028314498],
        [4088.9833427714993, 1226.6950028314498]
      ]
    },
    {
      "id": "52_LVBus267936_production",
      "bus": "52_LVBus267936",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267937_consumption",
      "bus": "52_LVBus267937",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267937_production",
      "bus": "52_LVBus267937",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267938_consumption",
      "bus": "52_LVBus267938",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2267.995054411332, 680.3985163233996],
        [2267.995054411332, 680.3985163233996],
        [2267.995054411332, 680.3985163233996]
      ]
    },
    {
      "id": "52_LVBus267938_production",
      "bus": "52_LVBus267938",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267932_consumption",
      "bus": "52_LVBus267932",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5325.437700913412, 1597.6313102740237],
        [5325.437700913412, 1597.6313102740237],
        [5325.437700913412, 1597.6313102740237]
      ]
    },
    {
      "id": "52_LVBus267932_production",
      "bus": "52_LVBus267932",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267933_consumption",
      "bus": "52_LVBus267933",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267933_production",
      "bus": "52_LVBus267933",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267926_consumption",
      "bus": "52_LVBus267926",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3539.8339420446437, 1061.950182613393],
        [3539.8339420446437, 1061.950182613393],
        [3539.8339420446437, 1061.950182613393]
      ]
    },
    {
      "id": "52_LVBus267926_production",
      "bus": "52_LVBus267926",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267924_consumption",
      "bus": "52_LVBus267924",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [33386.50715058749, 10015.952145176247],
        [33386.50715058749, 10015.952145176247],
        [33386.50715058749, 10015.952145176247]
      ]
    },
    {
      "id": "52_LVBus267924_production",
      "bus": "52_LVBus267924",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267922_consumption",
      "bus": "52_LVBus267922",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267922_production",
      "bus": "52_LVBus267922",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267876_consumption",
      "bus": "52_LVBus267876",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [17945.85040559537, 5383.755121678611],
        [17945.85040559537, 5383.755121678611],
        [17945.85040559537, 5383.755121678611]
      ]
    },
    {
      "id": "52_LVBus267876_production",
      "bus": "52_LVBus267876",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267868_consumption",
      "bus": "52_LVBus267868",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[504.4254560788628, 151.32763682365882], [979.6098049272773, 293.88294147818317], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267868_production",
      "bus": "52_LVBus267868",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267869_consumption",
      "bus": "52_LVBus267869",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1388.3699987382197, 416.5109996214659], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267869_production",
      "bus": "52_LVBus267869",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267874_consumption",
      "bus": "52_LVBus267874",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1281.8443849410007, 384.5533154823002], [266.6947480544255, 80.00842441632764], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267874_production",
      "bus": "52_LVBus267874",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267870_consumption",
      "bus": "52_LVBus267870",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2521.4026700821278, 756.4208010246383], [929.8404417305899, 278.9521325191769], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267870_production",
      "bus": "52_LVBus267870",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267871_consumption",
      "bus": "52_LVBus267871",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [3338.594889641403, 1001.5784668924208], [453.97122885999516, 136.19136865799854]]
    },
    {
      "id": "52_LVBus267871_production",
      "bus": "52_LVBus267871",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267872_consumption",
      "bus": "52_LVBus267872",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1685.3378465711846, 505.60135397135537],
        [1013.5166236770073, 304.0549871031022],
        [1994.4022548556973, 598.3206764567092]
      ]
    },
    {
      "id": "52_LVBus267872_production",
      "bus": "52_LVBus267872",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267873_consumption",
      "bus": "52_LVBus267873",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1834.4630925898218, 550.3389277769465],
        [1738.969976346926, 521.6909929040778],
        [713.8426800830425, 214.15280402491274]
      ]
    },
    {
      "id": "52_LVBus267873_production",
      "bus": "52_LVBus267873",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267861_consumption",
      "bus": "52_LVBus267861",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1648.0168764024895, 494.40506292074684], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267861_production",
      "bus": "52_LVBus267861",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267862_consumption",
      "bus": "52_LVBus267862",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1711.928077639776, 513.5784232919327],
        [875.7911787162275, 262.73735361486825],
        [188.77717077129907, 56.63315123138972]
      ]
    },
    {
      "id": "52_LVBus267862_production",
      "bus": "52_LVBus267862",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267863_consumption",
      "bus": "52_LVBus267863",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1450.4291293310337, 435.1287387993101], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267863_production",
      "bus": "52_LVBus267863",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267864_consumption",
      "bus": "52_LVBus267864",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2363.640299111463, 709.0920897334388], [0.0, 0.0], [1650.3450847140161, 495.1035254142048]]
    },
    {
      "id": "52_LVBus267864_production",
      "bus": "52_LVBus267864",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267865_consumption",
      "bus": "52_LVBus267865",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1804.2613993961056, 541.2784198188317],
        [1630.7108976085317, 489.2132692825595],
        [1928.582832935447, 578.574849880634]
      ]
    },
    {
      "id": "52_LVBus267865_production",
      "bus": "52_LVBus267865",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267866_consumption",
      "bus": "52_LVBus267866",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2655.8523368385004, 796.7557010515501], [0.0, 0.0], [820.7136553068948, 246.21409659206842]]
    },
    {
      "id": "52_LVBus267866_production",
      "bus": "52_LVBus267866",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267859_consumption",
      "bus": "52_LVBus267859",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1650.3286197481352, 495.09858592444056],
        [6621.729481618501, 1986.5188444855503],
        [3212.3026065123568, 963.690781953707]
      ]
    },
    {
      "id": "52_LVBus267859_production",
      "bus": "52_LVBus267859",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267852_consumption",
      "bus": "52_LVBus267852",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2220.204315904967, 666.0612947714901],
        [5811.141574821193, 1743.3424724463578],
        [2213.7967660529584, 664.1390298158875]
      ]
    },
    {
      "id": "52_LVBus267852_production",
      "bus": "52_LVBus267852",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267853_consumption",
      "bus": "52_LVBus267853",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[6777.866129828373, 2033.3598389485119], [0.0, 0.0], [5052.57571201263, 1515.772713603789]]
    },
    {
      "id": "52_LVBus267853_production",
      "bus": "52_LVBus267853",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267854_consumption",
      "bus": "52_LVBus267854",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1365.610156481722, 409.6830469445166],
        [2098.2475540047385, 629.4742662014215],
        [1534.8210962367698, 460.4463288710309]
      ]
    },
    {
      "id": "52_LVBus267854_production",
      "bus": "52_LVBus267854",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267855_consumption",
      "bus": "52_LVBus267855",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5521.285526503902, 1656.3856579511705],
        [3831.2663936729814, 1149.3799181018944],
        [3623.271118834331, 1086.9813356502993]
      ]
    },
    {
      "id": "52_LVBus267855_production",
      "bus": "52_LVBus267855",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267856_consumption",
      "bus": "52_LVBus267856",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5364.486578313968, 1609.3459734941903],
        [4871.76249419388, 1461.5287482581641],
        [3272.678636982666, 981.8035910947997]
      ]
    },
    {
      "id": "52_LVBus267856_production",
      "bus": "52_LVBus267856",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267857_consumption",
      "bus": "52_LVBus267857",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2440.37472806193, 732.112418418579],
        [4009.299198922049, 1202.7897596766147],
        [2947.3487531701817, 884.2046259510545]
      ]
    },
    {
      "id": "52_LVBus267857_production",
      "bus": "52_LVBus267857",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267848_consumption",
      "bus": "52_LVBus267848",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [6097.554160216619, 1829.2662480649856],
        [1885.8243115593057, 565.7472934677917],
        [2089.175617395315, 626.7526852185945]
      ]
    },
    {
      "id": "52_LVBus267848_production",
      "bus": "52_LVBus267848",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267849_consumption",
      "bus": "52_LVBus267849",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2645.0946627404282, 793.5283988221285],
        [5542.692340897982, 1662.8077022693944],
        [3444.632635850517, 1033.389790755155]
      ]
    },
    {
      "id": "52_LVBus267849_production",
      "bus": "52_LVBus267849",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267850_consumption",
      "bus": "52_LVBus267850",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3943.634631977082, 1183.0903895931244],
        [1789.751103645077, 536.925331093523],
        [1675.5763724765732, 502.6729117429719]
      ]
    },
    {
      "id": "52_LVBus267850_production",
      "bus": "52_LVBus267850",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267648_consumption",
      "bus": "52_LVBus267648",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267648_production",
      "bus": "52_LVBus267648",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus1181075_consumption",
      "bus": "52_LVBus1181075",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus1181075_production",
      "bus": "52_LVBus1181075",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus1181076_consumption",
      "bus": "52_LVBus1181076",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[3423.495907651218, 1027.0487722953653], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus1181076_production",
      "bus": "52_LVBus1181076",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus1182374_consumption",
      "bus": "52_LVBus1182374",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus1182374_production",
      "bus": "52_LVBus1182374",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus1188640_consumption",
      "bus": "52_LVBus1188640",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus1188640_production",
      "bus": "52_LVBus1188640",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267646_consumption",
      "bus": "52_LVBus267646",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267646_production",
      "bus": "52_LVBus267646",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus1156149_consumption",
      "bus": "52_LVBus1156149",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus1156149_production",
      "bus": "52_LVBus1156149",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267644_consumption",
      "bus": "52_LVBus267644",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267644_production",
      "bus": "52_LVBus267644",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus1153095_consumption",
      "bus": "52_LVBus1153095",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus1153095_production",
      "bus": "52_LVBus1153095",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus1153094_consumption",
      "bus": "52_LVBus1153094",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus1153094_production",
      "bus": "52_LVBus1153094",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus1156659_consumption",
      "bus": "52_LVBus1156659",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus1156659_production",
      "bus": "52_LVBus1156659",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus1161141_consumption",
      "bus": "52_LVBus1161141",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus1161141_production",
      "bus": "52_LVBus1161141",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267642_consumption",
      "bus": "52_LVBus267642",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267642_production",
      "bus": "52_LVBus267642",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus1155392_consumption",
      "bus": "52_LVBus1155392",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus1155392_production",
      "bus": "52_LVBus1155392",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus1162803_consumption",
      "bus": "52_LVBus1162803",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus1162803_production",
      "bus": "52_LVBus1162803",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus1185395_consumption",
      "bus": "52_LVBus1185395",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus1185395_production",
      "bus": "52_LVBus1185395",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus1155391_consumption",
      "bus": "52_LVBus1155391",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus1155391_production",
      "bus": "52_LVBus1155391",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus1180281_consumption",
      "bus": "52_LVBus1180281",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus1180281_production",
      "bus": "52_LVBus1180281",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267738_consumption",
      "bus": "52_LVBus267738",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267738_production",
      "bus": "52_LVBus267738",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267724_consumption",
      "bus": "52_LVBus267724",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267724_production",
      "bus": "52_LVBus267724",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267725_consumption",
      "bus": "52_LVBus267725",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267725_production",
      "bus": "52_LVBus267725",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267735_consumption",
      "bus": "52_LVBus267735",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267735_production",
      "bus": "52_LVBus267735",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267736_consumption",
      "bus": "52_LVBus267736",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267736_production",
      "bus": "52_LVBus267736",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267726_consumption",
      "bus": "52_LVBus267726",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267726_production",
      "bus": "52_LVBus267726",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267728_consumption",
      "bus": "52_LVBus267728",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [413.3146892644165, 123.99440677932493], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267728_production",
      "bus": "52_LVBus267728",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267729_consumption",
      "bus": "52_LVBus267729",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267729_production",
      "bus": "52_LVBus267729",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267730_consumption",
      "bus": "52_LVBus267730",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267730_production",
      "bus": "52_LVBus267730",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267731_consumption",
      "bus": "52_LVBus267731",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [2967.155567877097, 890.146670363129], [2183.550354560276, 655.0651063680828]]
    },
    {
      "id": "52_LVBus267731_production",
      "bus": "52_LVBus267731",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267732_consumption",
      "bus": "52_LVBus267732",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [2143.151692154225, 642.9455076462675], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267732_production",
      "bus": "52_LVBus267732",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267733_consumption",
      "bus": "52_LVBus267733",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1281.0158552966072, 384.3047565889822], [0.0, 0.0], [1349.6945902074692, 404.90837706224073]]
    },
    {
      "id": "52_LVBus267733_production",
      "bus": "52_LVBus267733",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267734_consumption",
      "bus": "52_LVBus267734",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267734_production",
      "bus": "52_LVBus267734",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267727_consumption",
      "bus": "52_LVBus267727",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [196.81746280336597, 59.04523884100979], [2408.323272076354, 722.4969816229062]]
    },
    {
      "id": "52_LVBus267727_production",
      "bus": "52_LVBus267727",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267973_consumption",
      "bus": "52_LVBus267973",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1166.8348726912313, 350.0504618073694], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267973_production",
      "bus": "52_LVBus267973",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267974_consumption",
      "bus": "52_LVBus267974",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267974_production",
      "bus": "52_LVBus267974",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267977_consumption",
      "bus": "52_LVBus267977",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267977_production",
      "bus": "52_LVBus267977",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267975_consumption",
      "bus": "52_LVBus267975",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [1301.039101100581, 390.3117303301743], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267975_production",
      "bus": "52_LVBus267975",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267976_consumption",
      "bus": "52_LVBus267976",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [1632.1385269638408, 489.6415580891522], [1107.9115177686522, 332.3734553305956]]
    },
    {
      "id": "52_LVBus267976_production",
      "bus": "52_LVBus267976",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267969_consumption",
      "bus": "52_LVBus267969",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2457.965927455039, 737.3897782365117],
        [2564.506039921487, 769.3518119764461],
        [1734.7384937564186, 520.4215481269256]
      ]
    },
    {
      "id": "52_LVBus267969_production",
      "bus": "52_LVBus267969",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267970_consumption",
      "bus": "52_LVBus267970",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [4130.098448797104, 1239.029534639131], [5370.5032550864025, 1611.1509765259207]]
    },
    {
      "id": "52_LVBus267970_production",
      "bus": "52_LVBus267970",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267971_consumption",
      "bus": "52_LVBus267971",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1981.9068276512946, 594.5720482953884], [668.1384446873055, 200.44153340619167], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267971_production",
      "bus": "52_LVBus267971",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267671_consumption",
      "bus": "52_LVBus267671",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267671_production",
      "bus": "52_LVBus267671",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267672_consumption",
      "bus": "52_LVBus267672",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267672_production",
      "bus": "52_LVBus267672",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267673_consumption",
      "bus": "52_LVBus267673",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3832.824359402938, 1149.8473078208815],
        [13505.776926866562, 4051.733078059968],
        [14729.23254207804, 4418.769762623412]
      ]
    },
    {
      "id": "52_LVBus267673_production",
      "bus": "52_LVBus267673",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267674_consumption",
      "bus": "52_LVBus267674",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2295.1511567102525, 688.5453470130757],
        [957.8985699673993, 287.3695709902198],
        [3719.680046228804, 1115.9040138686412]
      ]
    },
    {
      "id": "52_LVBus267674_production",
      "bus": "52_LVBus267674",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267667_consumption",
      "bus": "52_LVBus267667",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1806.0108596588336, 541.80325789765],
        [709.9985389926222, 212.99956169778667],
        [3994.32930868052, 1198.298792604156]
      ]
    },
    {
      "id": "52_LVBus267667_production",
      "bus": "52_LVBus267667",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267668_consumption",
      "bus": "52_LVBus267668",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1124.0772749788678, 337.2231824936603],
        [657.6582500421395, 197.29747501264183],
        [3039.2678358357307, 911.7803507507192]
      ]
    },
    {
      "id": "52_LVBus267668_production",
      "bus": "52_LVBus267668",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267669_consumption",
      "bus": "52_LVBus267669",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2855.704226116859, 856.7112678350577],
        [1811.0169464657604, 543.3050839397281],
        [2959.138372877388, 887.7415118632164]
      ]
    },
    {
      "id": "52_LVBus267669_production",
      "bus": "52_LVBus267669",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267662_consumption",
      "bus": "52_LVBus267662",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5740.645457950695, 1722.1936373852086],
        [723.932110743046, 217.1796332229138],
        [1585.3822525005899, 475.61467575017696]
      ]
    },
    {
      "id": "52_LVBus267662_production",
      "bus": "52_LVBus267662",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267664_consumption",
      "bus": "52_LVBus267664",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [324.6629658648134, 97.398889759444], [726.1863350100898, 217.85590050302693]]
    },
    {
      "id": "52_LVBus267664_production",
      "bus": "52_LVBus267664",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267665_consumption",
      "bus": "52_LVBus267665",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1090.8336095705693, 327.2500828711708],
        [3085.715258441961, 925.7145775325882],
        [2432.6579577213392, 729.7973873164018]
      ]
    },
    {
      "id": "52_LVBus267665_production",
      "bus": "52_LVBus267665",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267663_consumption",
      "bus": "52_LVBus267663",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [3674.748008089726, 1102.4244024269178], [8809.201116633256, 2642.760334989977]]
    },
    {
      "id": "52_LVBus267663_production",
      "bus": "52_LVBus267663",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267654_consumption",
      "bus": "52_LVBus267654",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2295.529347906974, 688.6588043720923], [0.0, 0.0], [1476.7443702402024, 443.0233110720607]]
    },
    {
      "id": "52_LVBus267654_production",
      "bus": "52_LVBus267654",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267655_consumption",
      "bus": "52_LVBus267655",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [891.0335684773632, 267.31007054320895],
        [368.1292767639699, 110.43878302919097],
        [968.3586399570305, 290.50759198710915]
      ]
    },
    {
      "id": "52_LVBus267655_production",
      "bus": "52_LVBus267655",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267656_consumption",
      "bus": "52_LVBus267656",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[562.7931328824136, 168.83793986472406], [0.0, 0.0], [749.6732135219952, 224.90196405659856]]
    },
    {
      "id": "52_LVBus267656_production",
      "bus": "52_LVBus267656",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267657_consumption",
      "bus": "52_LVBus267657",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[167.00159930107384, 50.10047979032215], [0.0, 0.0], [1673.0802709081856, 501.9240812724557]]
    },
    {
      "id": "52_LVBus267657_production",
      "bus": "52_LVBus267657",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267658_consumption",
      "bus": "52_LVBus267658",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[761.2586705992238, 228.37760117976714], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267658_production",
      "bus": "52_LVBus267658",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267659_consumption",
      "bus": "52_LVBus267659",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [5074.541648701196, 1522.362494610359], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267659_production",
      "bus": "52_LVBus267659",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267660_consumption",
      "bus": "52_LVBus267660",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [3627.098016665828, 1088.1294049997482]]
    },
    {
      "id": "52_LVBus267660_production",
      "bus": "52_LVBus267660",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267826_consumption",
      "bus": "52_LVBus267826",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3709.6832318686047, 1112.9049695605813],
        [7958.849025739226, 2387.654707721768],
        [2884.519458658976, 865.3558375976928]
      ]
    },
    {
      "id": "52_LVBus267826_production",
      "bus": "52_LVBus267826",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267827_consumption",
      "bus": "52_LVBus267827",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5225.193285750206, 1567.5579857250618],
        [1556.3684648444114, 466.9105394533234],
        [2773.571479755838, 832.0714439267514]
      ]
    },
    {
      "id": "52_LVBus267827_production",
      "bus": "52_LVBus267827",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267829_consumption",
      "bus": "52_LVBus267829",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [1015.0003129757227, 304.5000938927168], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267829_production",
      "bus": "52_LVBus267829",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267830_consumption",
      "bus": "52_LVBus267830",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[5673.50951610469, 1702.052854831407], [1065.5124501334165, 319.6537350400249], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267830_production",
      "bus": "52_LVBus267830",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267831_consumption",
      "bus": "52_LVBus267831",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4742.458254850197, 1422.7374764550589],
        [5444.952651157234, 1633.48579534717],
        [2680.558486790074, 804.1675460370221]
      ]
    },
    {
      "id": "52_LVBus267831_production",
      "bus": "52_LVBus267831",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267828_consumption",
      "bus": "52_LVBus267828",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [6425.073489846222, 1927.5220469538667],
        [1608.545274485537, 482.5635823456611],
        [4384.264836438881, 1315.279450931664]
      ]
    },
    {
      "id": "52_LVBus267828_production",
      "bus": "52_LVBus267828",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267821_consumption",
      "bus": "52_LVBus267821",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1266.0515374169197, 379.8154612250759], [0.0, 0.0], [3971.0707239258873, 1191.3212171777661]]
    },
    {
      "id": "52_LVBus267821_production",
      "bus": "52_LVBus267821",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267822_consumption",
      "bus": "52_LVBus267822",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [3004.2091770460097, 901.2627531138029], [2028.1964665628307, 608.4589399688492]]
    },
    {
      "id": "52_LVBus267822_production",
      "bus": "52_LVBus267822",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267823_consumption",
      "bus": "52_LVBus267823",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1551.6153975800162, 465.48461927400484],
        [4588.237771827365, 1376.4713315482093],
        [916.4039859687427, 274.9211957906228]
      ]
    },
    {
      "id": "52_LVBus267823_production",
      "bus": "52_LVBus267823",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267824_consumption",
      "bus": "52_LVBus267824",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [8040.255995479011, 2412.076798643703],
        [1256.4200332100665, 376.92600996301996],
        [1765.947647407442, 529.7842942222326]
      ]
    },
    {
      "id": "52_LVBus267824_production",
      "bus": "52_LVBus267824",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267815_consumption",
      "bus": "52_LVBus267815",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [2442.845689665917, 732.853706899775], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267815_production",
      "bus": "52_LVBus267815",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267816_consumption",
      "bus": "52_LVBus267816",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [17815.34023521921, 5344.602070565763],
        [5836.020368337518, 1750.8061105012555],
        [7784.978319267445, 2335.4934957802334]
      ]
    },
    {
      "id": "52_LVBus267816_production",
      "bus": "52_LVBus267816",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267817_consumption",
      "bus": "52_LVBus267817",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4566.55213305012, 1369.9656399150358],
        [12106.71998050441, 3632.0159941513225],
        [7609.697716376392, 2282.9093149129176]
      ]
    },
    {
      "id": "52_LVBus267817_production",
      "bus": "52_LVBus267817",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267818_consumption",
      "bus": "52_LVBus267818",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5513.531849063934, 1654.0595547191801],
        [1536.191084287422, 460.85732528622657],
        [2740.2214796315466, 822.0664438894639]
      ]
    },
    {
      "id": "52_LVBus267818_production",
      "bus": "52_LVBus267818",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267819_consumption",
      "bus": "52_LVBus267819",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [8370.705781009701, 2511.2117343029104],
        [3562.7403789556897, 1068.8221136867069],
        [5244.379829231739, 1573.3139487695216]
      ]
    },
    {
      "id": "52_LVBus267819_production",
      "bus": "52_LVBus267819",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267803_consumption",
      "bus": "52_LVBus267803",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [532.8842333073153, 159.86526999219458],
        [831.8072828725509, 249.54218486176526],
        [2064.081280414412, 619.2243841243236]
      ]
    },
    {
      "id": "52_LVBus267803_production",
      "bus": "52_LVBus267803",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267804_consumption",
      "bus": "52_LVBus267804",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267804_production",
      "bus": "52_LVBus267804",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267812_consumption",
      "bus": "52_LVBus267812",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4279.9378853447815, 1283.9813656034344],
        [8508.113570731459, 2552.4340712194376],
        [11231.2494500594, 3369.37483501782]
      ]
    },
    {
      "id": "52_LVBus267812_production",
      "bus": "52_LVBus267812",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267813_consumption",
      "bus": "52_LVBus267813",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [8315.311314684812, 2494.5933944054436],
        [2470.6227801652785, 741.1868340495836],
        [4694.211948653725, 1408.2635845961174]
      ]
    },
    {
      "id": "52_LVBus267813_production",
      "bus": "52_LVBus267813",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267805_consumption",
      "bus": "52_LVBus267805",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267805_production",
      "bus": "52_LVBus267805",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267806_consumption",
      "bus": "52_LVBus267806",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267806_production",
      "bus": "52_LVBus267806",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267807_consumption",
      "bus": "52_LVBus267807",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267807_production",
      "bus": "52_LVBus267807",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267808_consumption",
      "bus": "52_LVBus267808",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [1517.8800658958935, 455.36401976876806]]
    },
    {
      "id": "52_LVBus267808_production",
      "bus": "52_LVBus267808",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267809_consumption",
      "bus": "52_LVBus267809",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[490.5008879380296, 147.15026638140887], [2879.069107239526, 863.7207321718578], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267809_production",
      "bus": "52_LVBus267809",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267810_consumption",
      "bus": "52_LVBus267810",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [21930.87623453836, 6579.262870361507],
        [21930.87623453836, 6579.262870361507],
        [21930.87623453836, 6579.262870361507]
      ]
    },
    {
      "id": "52_LVBus267810_production",
      "bus": "52_LVBus267810",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267811_consumption",
      "bus": "52_LVBus267811",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1819.9595512721346, 545.9878653816404],
        [1927.512940347103, 578.2538821041309],
        [2543.0154251421877, 762.9046275426563]
      ]
    },
    {
      "id": "52_LVBus267811_production",
      "bus": "52_LVBus267811",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267792_consumption",
      "bus": "52_LVBus267792",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [703.655892591628, 211.0967677774884], [6162.598991877737, 1848.779697563321]]
    },
    {
      "id": "52_LVBus267792_production",
      "bus": "52_LVBus267792",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267793_consumption",
      "bus": "52_LVBus267793",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [15214.405449517473, 4564.321634855241],
        [7985.157043943669, 2395.5471131831005],
        [7652.971224292215, 2295.8913672876643]
      ]
    },
    {
      "id": "52_LVBus267793_production",
      "bus": "52_LVBus267793",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267796_consumption",
      "bus": "52_LVBus267796",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [1015.2313177711076, 304.56939533133226], [2700.157923757074, 810.0473771271222]]
    },
    {
      "id": "52_LVBus267796_production",
      "bus": "52_LVBus267796",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267801_consumption",
      "bus": "52_LVBus267801",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [6101.206525347472, 1830.3619576042415], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267801_production",
      "bus": "52_LVBus267801",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267797_consumption",
      "bus": "52_LVBus267797",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [840.8348874283985, 252.25046622851954],
        [3910.6840103093077, 1173.2052030927923],
        [2819.134642754938, 845.7403928264813]
      ]
    },
    {
      "id": "52_LVBus267797_production",
      "bus": "52_LVBus267797",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267798_consumption",
      "bus": "52_LVBus267798",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2506.101020235059, 751.8303060705176], [0.0, 0.0], [2716.951627957614, 815.0854883872843]]
    },
    {
      "id": "52_LVBus267798_production",
      "bus": "52_LVBus267798",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267799_consumption",
      "bus": "52_LVBus267799",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5107.641354543328, 1532.2924063629982],
        [3510.5928899346386, 1053.1778669803916],
        [3510.5928899346386, 1053.1778669803916]
      ]
    },
    {
      "id": "52_LVBus267799_production",
      "bus": "52_LVBus267799",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267800_consumption",
      "bus": "52_LVBus267800",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3778.2347569731987, 1133.4704270919597],
        [676.0985504470299, 202.82956513410895],
        [2811.302371814973, 843.3907115444919]
      ]
    },
    {
      "id": "52_LVBus267800_production",
      "bus": "52_LVBus267800",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267794_consumption",
      "bus": "52_LVBus267794",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4080.1652133102716, 1224.0495639930814],
        [9284.71089141371, 2785.4132674241127],
        [2482.0430043902084, 744.6129013170624]
      ]
    },
    {
      "id": "52_LVBus267794_production",
      "bus": "52_LVBus267794",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267795_consumption",
      "bus": "52_LVBus267795",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2063.6976777574555, 619.1093033272366],
        [5507.299937057565, 1652.1899811172696],
        [1815.1533872348375, 544.5460161704513]
      ]
    },
    {
      "id": "52_LVBus267795_production",
      "bus": "52_LVBus267795",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267789_consumption",
      "bus": "52_LVBus267789",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[5617.967980685024, 1685.390394205507], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267789_production",
      "bus": "52_LVBus267789",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267790_consumption",
      "bus": "52_LVBus267790",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [6309.094038717636, 1892.7282116152908],
        [7335.642195852828, 2200.6926587558482],
        [3518.1319497338204, 1055.439584920146]
      ]
    },
    {
      "id": "52_LVBus267790_production",
      "bus": "52_LVBus267790",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267786_consumption",
      "bus": "52_LVBus267786",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [8034.287040767574, 2410.286112230272],
        [1856.476913076077, 556.943073922823],
        [10326.357533609978, 3097.9072600829936]
      ]
    },
    {
      "id": "52_LVBus267786_production",
      "bus": "52_LVBus267786",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267787_consumption",
      "bus": "52_LVBus267787",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [12165.63491614143, 3649.6904748424286],
        [5876.905882413001, 1763.0717647239],
        [8039.546078826041, 2411.8638236478123]
      ]
    },
    {
      "id": "52_LVBus267787_production",
      "bus": "52_LVBus267787",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267699_consumption",
      "bus": "52_LVBus267699",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267699_production",
      "bus": "52_LVBus267699",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267704_consumption",
      "bus": "52_LVBus267704",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4816.020045298299, 1444.8060135894896],
        [4435.657821505026, 1330.6973464515077],
        [6381.469160107704, 1914.4407480323111]
      ]
    },
    {
      "id": "52_LVBus267704_production",
      "bus": "52_LVBus267704",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267705_consumption",
      "bus": "52_LVBus267705",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1691.8339645984806, 507.5501893795442],
        [13529.254113087838, 4058.7762339263513],
        [1936.5557820684246, 580.9667346205274]
      ]
    },
    {
      "id": "52_LVBus267705_production",
      "bus": "52_LVBus267705",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267706_consumption",
      "bus": "52_LVBus267706",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [882.7445481380097, 264.8233644414029], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267706_production",
      "bus": "52_LVBus267706",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267708_consumption",
      "bus": "52_LVBus267708",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[390.2474664932015, 117.07423994796045], [908.6230963585456, 272.5869289075637], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267708_production",
      "bus": "52_LVBus267708",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267709_consumption",
      "bus": "52_LVBus267709",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [1269.1154202282535, 380.734626068476], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267709_production",
      "bus": "52_LVBus267709",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267710_consumption",
      "bus": "52_LVBus267710",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1307.9204275145585, 392.37612825436753],
        [581.7544837269755, 174.52634511809265],
        [4124.647175083864, 1237.3941525251591]
      ]
    },
    {
      "id": "52_LVBus267710_production",
      "bus": "52_LVBus267710",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267707_consumption",
      "bus": "52_LVBus267707",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2910.8048129492563, 873.2414438847769],
        [5305.500257207447, 1591.650077162234],
        [5485.709271454393, 1645.712781436318]
      ]
    },
    {
      "id": "52_LVBus267707_production",
      "bus": "52_LVBus267707",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267700_consumption",
      "bus": "52_LVBus267700",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [713.4133446331494, 214.02400338994482],
        [1147.4567685132472, 344.23703055397414],
        [1778.8911887300349, 533.6673566190104]
      ]
    },
    {
      "id": "52_LVBus267700_production",
      "bus": "52_LVBus267700",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267703_consumption",
      "bus": "52_LVBus267703",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4974.39113226727, 1492.317339680181],
        [6111.143433472327, 1833.343030041698],
        [6836.065398928386, 2050.8196196785157]
      ]
    },
    {
      "id": "52_LVBus267703_production",
      "bus": "52_LVBus267703",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267701_consumption",
      "bus": "52_LVBus267701",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [7594.899589264428, 2278.4698767793284], [4189.817782778664, 1256.9453348335992]]
    },
    {
      "id": "52_LVBus267701_production",
      "bus": "52_LVBus267701",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267702_consumption",
      "bus": "52_LVBus267702",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [401.01417744472144, 120.30425323341643],
        [381.82707072138527, 114.54812121641558],
        [7620.130820248314, 2286.0392460744943]
      ]
    },
    {
      "id": "52_LVBus267702_production",
      "bus": "52_LVBus267702",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267693_consumption",
      "bus": "52_LVBus267693",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2560.8494320719506, 768.2548296215851],
        [1043.8827377728348, 313.1648213318504],
        [1116.737041163066, 335.02111234891976]
      ]
    },
    {
      "id": "52_LVBus267693_production",
      "bus": "52_LVBus267693",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267694_consumption",
      "bus": "52_LVBus267694",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[6182.706167404976, 1854.811850221493], [0.0, 0.0], [3580.437013741531, 1074.1311041224592]]
    },
    {
      "id": "52_LVBus267694_production",
      "bus": "52_LVBus267694",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267697_consumption",
      "bus": "52_LVBus267697",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [10796.75269310816, 3239.0258079324476],
        [14034.364788911096, 4210.3094366733285],
        [9889.906082927673, 2966.971824878302]
      ]
    },
    {
      "id": "52_LVBus267697_production",
      "bus": "52_LVBus267697",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267695_consumption",
      "bus": "52_LVBus267695",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[6625.506352112607, 1987.651905633782], [0.0, 0.0], [2993.6018311347298, 898.0805493404189]]
    },
    {
      "id": "52_LVBus267695_production",
      "bus": "52_LVBus267695",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267696_consumption",
      "bus": "52_LVBus267696",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[4517.659121991503, 1355.2977365974507], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267696_production",
      "bus": "52_LVBus267696",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267690_consumption",
      "bus": "52_LVBus267690",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [316.65425020055574, 94.99627506016672],
        [2910.0462888999546, 873.0138866699864],
        [10817.35818984197, 3245.207456952591]
      ]
    },
    {
      "id": "52_LVBus267690_production",
      "bus": "52_LVBus267690",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267691_consumption",
      "bus": "52_LVBus267691",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [7604.269235762234, 2281.28077072867],
        [6480.658689744696, 1944.1976069234088],
        [7123.284432356828, 2136.985329707048]
      ]
    },
    {
      "id": "52_LVBus267691_production",
      "bus": "52_LVBus267691",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267676_consumption",
      "bus": "52_LVBus267676",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [298.27471481898294, 89.48241444569489],
        [6626.110160346878, 1987.8330481040632],
        [3201.414308033238, 960.4242924099713]
      ]
    },
    {
      "id": "52_LVBus267676_production",
      "bus": "52_LVBus267676",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267682_consumption",
      "bus": "52_LVBus267682",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [6424.34915103857, 1927.304745311571],
        [2816.57000523303, 844.9710015699089],
        [12161.175037603733, 3648.35251128112]
      ]
    },
    {
      "id": "52_LVBus267682_production",
      "bus": "52_LVBus267682",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267683_consumption",
      "bus": "52_LVBus267683",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [510.07757396225975, 153.0232721886779], [2179.202125112084, 653.7606375336252]]
    },
    {
      "id": "52_LVBus267683_production",
      "bus": "52_LVBus267683",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267685_consumption",
      "bus": "52_LVBus267685",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[5777.627442423683, 1733.2882327271047], [597.5264085826818, 179.25792257480455], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267685_production",
      "bus": "52_LVBus267685",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267686_consumption",
      "bus": "52_LVBus267686",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[795.6314577506404, 238.6894373251921], [0.0, 0.0], [10222.99512121403, 3066.8985363642087]]
    },
    {
      "id": "52_LVBus267686_production",
      "bus": "52_LVBus267686",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267687_consumption",
      "bus": "52_LVBus267687",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [9436.322934147487, 2830.896880244246], [1630.2650541927687, 489.0795162578306]]
    },
    {
      "id": "52_LVBus267687_production",
      "bus": "52_LVBus267687",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267684_consumption",
      "bus": "52_LVBus267684",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4639.115296053732, 1391.7345888161196],
        [647.9985555688713, 194.3995666706614],
        [1353.9904300662308, 406.19712901986924]
      ]
    },
    {
      "id": "52_LVBus267684_production",
      "bus": "52_LVBus267684",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267677_consumption",
      "bus": "52_LVBus267677",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2191.2326147094595, 657.3697844128378],
        [2868.429447094689, 860.5288341284066],
        [890.2703472394371, 267.0811041718311]
      ]
    },
    {
      "id": "52_LVBus267677_production",
      "bus": "52_LVBus267677",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267678_consumption",
      "bus": "52_LVBus267678",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3038.250767629613, 911.475230288884],
        [4521.909474881841, 1356.5728424645522],
        [4471.3550203981795, 1341.4065061194538]
      ]
    },
    {
      "id": "52_LVBus267678_production",
      "bus": "52_LVBus267678",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267679_consumption",
      "bus": "52_LVBus267679",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267679_production",
      "bus": "52_LVBus267679",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267680_consumption",
      "bus": "52_LVBus267680",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267680_production",
      "bus": "52_LVBus267680",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267681_consumption",
      "bus": "52_LVBus267681",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [7317.303710031134, 2195.19111300934],
        [2684.5808391010687, 805.3742517303206],
        [3895.2772205938545, 1168.5831661781563]
      ]
    },
    {
      "id": "52_LVBus267681_production",
      "bus": "52_LVBus267681",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267688_consumption",
      "bus": "52_LVBus267688",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [2186.6718757810613, 656.0015627343183]]
    },
    {
      "id": "52_LVBus267688_production",
      "bus": "52_LVBus267688",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267928_consumption",
      "bus": "52_LVBus267928",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[6045.204068877366, 1813.5612206632097], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267928_production",
      "bus": "52_LVBus267928",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "52_LVBus267929_consumption",
      "bus": "52_LVBus267929",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [410.74811425280876, 123.22443427584263],
        [5573.349715945175, 1672.0049147835525],
        [1346.881482146046, 404.0644446438138]
      ]
    },
    {
      "id": "52_LVBus267929_production",
      "bus": "52_LVBus267929",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    }
  ],
  "sources": [
    {
      "id": "vs",
      "bus": "52_BENE5",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "voltage",
      "voltages": [[11777.945491468367, 0.0], [-5888.97274573418, -10200.0], [-5888.97274573418, 10200.0]]
    }
  ],
  "lines_params": [
    {
      "id": "O_AM_54",
      "z_line": [
        [[0.6988268, 0.0, 0.0], [0.0, 0.6988268, 0.0], [0.0, 0.0, 0.6988268]],
        [[0.3603801484, 0.0, 0.0], [0.0, 0.3603801484, 0.0], [0.0, 0.0, 0.3603801484]]
      ],
      "y_shunt": [
        [[0.0, 0.0, 0.0], [0.0, 0.0, 0.0], [0.0, 0.0, 0.0]],
        [[3.1816e-6, 0.0, 0.0], [0.0, 3.1816e-6, 0.0], [0.0, 0.0, 3.1816e-6]]
      ],
      "ampacities": [193.0, 193.0, 193.0],
      "line_type": "OVERHEAD",
      "materials": ["AAAC", "AAAC", "AAAC"],
      "sections": [54.0, 54.0, 54.0]
    },
    {
      "id": "T_AL_70",
      "z_line": [
        [
          [0.4037714285714286, 0.0, 0.0, 0.0],
          [0.0, 0.4037714285714286, 0.0, 0.0],
          [0.0, 0.0, 0.4037714285714286, 0.0],
          [0.0, 0.0, 0.0, 0.7066]
        ],
        [
          [0.3522273637895779, 0.2548374536831139, 0.25483745368311206, 0.289351376654132],
          [0.2548374536831139, 0.3522273637895779, 0.25483745368311206, 0.289351376654132],
          [0.25483745368311206, 0.25483745368311206, 0.3522273637895779, 0.2893513766541358],
          [0.289351376654132, 0.289351376654132, 0.2893513766541358, 0.3698082122812564]
        ]
      ],
      "y_shunt": [
        [
          [8.781378896642583e-8, -0.0, -0.0, -0.0],
          [-0.0, 8.78137889664258e-8, -0.0, -0.0],
          [-0.0, -0.0, 8.781650430080775e-8, -0.0],
          [-0.0, -0.0, -0.0, 1.543729345444604e-7]
        ],
        [
          [3.249101321068935e-5, -2.0282388553771083e-6, -2.027732015397362e-6, -6.481595098308424e-6],
          [-2.0282388553771032e-6, 3.2491013210689335e-5, -2.0277320153973612e-6, -6.481595098308425e-6],
          [-2.0277320153973633e-6, -2.02773201539736e-6, 3.2491356407188983e-5, -6.4817663011923205e-6],
          [-6.481595098308427e-6, -6.48159509830842e-6, -6.48176630119232e-6, 5.8038190133924266e-5]
        ]
      ],
      "ampacities": [187.0, 187.0, 187.0, 187.0],
      "line_type": "TWISTED",
      "materials": ["AAC", "AAC", "AAC", "AAC"],
      "insulators": ["XLPE", "XLPE", "XLPE", "XLPE"],
      "sections": [70.0, 70.0, 70.0, 70.0]
    },
    {
      "id": "U_AL_150",
      "z_line": [
        [[0.206, 0.0, 0.0], [0.0, 0.206, 0.0], [0.0, 0.0, 0.206]],
        [[0.0960502777, 0.0, 0.0], [0.0, 0.0960502777, 0.0], [0.0, 0.0, 0.0960502777]]
      ],
      "y_shunt": [
        [[0.0, 0.0, 0.0], [0.0, 0.0, 0.0], [0.0, 0.0, 0.0]],
        [[3.41234e-5, 0.0, 0.0], [0.0, 3.41234e-5, 0.0], [0.0, 0.0, 3.41234e-5]]
      ],
      "ampacities": [325.0, 325.0, 325.0],
      "line_type": "UNDERGROUND",
      "materials": ["AAC", "AAC", "AAC"],
      "sections": [150.0, 150.0, 150.0]
    },
    {
      "id": "U_AL_150_lv",
      "z_line": [
        [
          [0.1884266666666667, 0.0, 0.0, 0.0],
          [0.0, 0.1884266666666667, 0.0, 0.0],
          [0.0, 0.0, 0.1884266666666667, 0.0],
          [0.0, 0.0, 0.0, 0.4037714285714286]
        ],
        [
          [0.32828402789137306, 0.23241381875588726, 0.2106379578409967, 0.2324138187558867],
          [0.23241381875588726, 0.32828402789137306, 0.2324138187558867, 0.2106379578409967],
          [0.2106379578409967, 0.2324138187558867, 0.32828402789137306, 0.23241381875588726],
          [0.2324138187558867, 0.2106379578409967, 0.23241381875588726, 0.3522273637895779]
        ]
      ],
      "y_shunt": [
        [
          [2.2218695224038782e-5, -0.0, -0.0, -0.0],
          [-0.0, 2.293336632682387e-5, -0.0, -0.0],
          [-0.0, -0.0, 2.2218695224038755e-5, -0.0],
          [-0.0, -0.0, -0.0, 1.6981083006353736e-5]
        ],
        [
          [0.00031402428602920205, -4.196259266854416e-5, -2.0115814893727624e-5, -2.9758926226542447e-5],
          [-4.196259266854417e-5, 0.00032559035273286213, -4.196259266854337e-5, -1.2331504127535857e-5],
          [-2.011581489372763e-5, -4.196259266854337e-5, 0.00031402428602920156, -2.975892622654305e-5],
          [-2.9758926226542447e-5, -1.2331504127535853e-5, -2.975892622654305e-5, 0.00024166018664415872]
        ]
      ],
      "ampacities": [325.0, 325.0, 325.0, 325.0],
      "line_type": "UNDERGROUND",
      "materials": ["AAC", "AAC", "AAC", "AAC"],
      "insulators": ["PVC", "PVC", "PVC", "PVC"],
      "sections": [150.0, 150.0, 150.0, 150.0]
    }
  ],
  "transformers_params": [
    {
      "id": "FT_Standard_Standard_1000kVA",
      "vg": "Dyn11",
      "sn": 1000000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.0020800000000000003, 0.00937195817318878],
      "ym": [1.225e-6, -1.996244912329146e-5],
      "i0": 0.024,
      "p0": 1470,
      "psc": 13000,
      "vsc": 0.06
    },
    {
      "id": "FT_Standard_Standard_100kVA",
      "vg": "Dyn11",
      "sn": 100000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.0344, 0.053968879921673374],
      "ym": [1.75e-7, -2.075970321988679e-6],
      "i0": 0.025,
      "p0": 210,
      "psc": 2150,
      "vsc": 0.04
    },
    {
      "id": "FT_Standard_Standard_160kVA",
      "vg": "Dyn11",
      "sn": 160000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.014687500000000001, 0.037205877811845804],
      "ym": [3.8333333333333335e-7, -3.0426140077242796e-6],
      "i0": 0.023,
      "p0": 460,
      "psc": 2350,
      "vsc": 0.04
    },
    {
      "id": "FT_Standard_Standard_250kVA",
      "vg": "Dyn11",
      "sn": 250000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.008320000000000001, 0.024210278808803505],
      "ym": [5.416666666666667e-7, -4.341338759210368e-6],
      "i0": 0.021,
      "p0": 650,
      "psc": 3250,
      "vsc": 0.04
    },
    {
      "id": "FT_Standard_Standard_400kVA",
      "vg": "Dyn11",
      "sn": 400000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.0046, 0.015324490203592419],
      "ym": [7.750000000000001e-7, -6.28573671983731e-6],
      "i0": 0.019,
      "p0": 930,
      "psc": 4600,
      "vsc": 0.04
    },
    {
      "id": "FT_Standard_Standard_630kVA",
      "vg": "Dyn11",
      "sn": 630000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.0026203073822121444, 0.009814977720841663],
      "ym": [1.0833333333333335e-6, -9.387698806890263e-6],
      "i0": 0.018,
      "p0": 1300,
      "psc": 6500,
      "vsc": 0.04
    }
  ],
  "ground_connections": [
    {
      "id": "1",
      "ground": "gnd",
      "element": {
        "id": "vs",
        "type": "source"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "2",
      "ground": "gnd",
      "element": {
        "id": "52_MVLV000738_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "3",
      "ground": "gnd",
      "element": {
        "id": "52_MVLV009404_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "4",
      "ground": "gnd",
      "element": {
        "id": "52_MVLV020762_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "5",
      "ground": "gnd",
      "element": {
        "id": "52_MVLV021769_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "6",
      "ground": "gnd",
      "element": {
        "id": "52_MVLV022619_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "7",
      "ground": "gnd",
      "element": {
        "id": "52_MVLV032491_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "8",
      "ground": "gnd",
      "element": {
        "id": "52_MVLV032866_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "9",
      "ground": "gnd",
      "element": {
        "id": "52_MVLV045737_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "10",
      "ground": "gnd",
      "element": {
        "id": "52_MVLV045745_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "11",
      "ground": "gnd",
      "element": {
        "id": "52_MVLV045822_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "12",
      "ground": "gnd",
      "element": {
        "id": "52_MVLV045825_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "13",
      "ground": "gnd",
      "element": {
        "id": "52_MVLV062085_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "14",
      "ground": "gnd",
      "element": {
        "id": "52_MVLV064284_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "15",
      "ground": "gnd",
      "element": {
        "id": "52_MVLV067820_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "16",
      "ground": "gnd",
      "element": {
        "id": "52_MVLV074054_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "17",
      "ground": "gnd",
      "element": {
        "id": "52_MVLV086584_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "18",
      "ground": "gnd",
      "element": {
        "id": "52_MVLV087109_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "19",
      "ground": "gnd",
      "element": {
        "id": "52_MVLV102875_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "20",
      "ground": "gnd",
      "element": {
        "id": "52_MVLV104253_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "21",
      "ground": "gnd",
      "element": {
        "id": "52_MVLV105283_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    }
  ]
}
