{
  "version": 4,
  "is_multiphase": true,
  "crs": {
    "data": "EPSG:4326",
    "normalize": false
  },
  "grounds": [
    {
      "id": "gnd"
    }
  ],
  "potential_refs": [
    {
      "id": "pref",
      "ground": "gnd"
    }
  ],
  "buses": [
    {
      "id": "MVVoltage_source",
      "phases": "abcn"
    },
    {
      "id": "52_HEINL",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.272782867355662, 47.26770032285984]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV021153",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.260149727677205, 47.26441800613501]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV014160",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.257782479695614, 47.26797636696507]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV001575",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.258521177252367, 47.26142767290207]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV081577",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.256559243987086, 47.26189010008452]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV003023",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.255389599530223, 47.262461811512615]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV049395",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.255732845246526, 47.26060222458283]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV003020",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.253037341048299, 47.261024100038846]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV017154",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.248437208605864, 47.261892285111294]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV033012",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.245673246811406, 47.26146416150968]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV039354",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.2406950359936, 47.26143391844141]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV090024",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.240224442918673, 47.262436419084956]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV041324",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.235919180104822, 47.25955379542751]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV041324_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.235919180104822, 47.25955379542751]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058790",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.236730493792157, 47.25990910699666]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058791",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.237571535461163, 47.259992904877606]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058792",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.237941575391868, 47.25963040765085]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058783",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.235889028545888, 47.2592199443149]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058784",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.235615937897482, 47.25920174405424]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058786",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.234788380730238, 47.2590650804356]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058787",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.234792099803384, 47.259034115531534]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058788",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.234322948885172, 47.25902459155087]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058785",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.235626051938248, 47.25911199033309]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058773",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.235869502031564, 47.25922562926433]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058774",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.235412644290236, 47.25922507489538]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058780",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.235320973297906, 47.25947848324532]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058781",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.235287674679219, 47.26048082294224]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058775",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.234332901749643, 47.25914426835824]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058778",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.234068520774938, 47.25902572465185]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058779",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.232716191850088, 47.259031160842056]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058776",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.234306414247381, 47.2593563547749]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058777",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.2344770739949, 47.260366065911576]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058771",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.235879606316488, 47.25955536399755]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058762",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.235870038372628, 47.260372137768414]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058763",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.235562829313528, 47.260649236440955]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058769",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.236055723453498, 47.26080992009577]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058764",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.234392793981271, 47.26165617112394]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058765",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.235287353802522, 47.26049254992235]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058766",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.234327256177992, 47.260517979789206]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058768",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.2341723939044282, 47.26051613646397]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1145270",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.233877656574872, 47.26053703655985]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1145271",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.233611678548592, 47.26057013729768]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1145272",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.23252366862724, 47.2606507473113]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058767",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.234465389775199, 47.26038576729684]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058755",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.236400909349242, 47.26040425985304]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058756",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.237276457137067, 47.26124721932749]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058758",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.237887660276555, 47.2618159079848]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058757",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.234422032302164, 47.26167303456624]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058759",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.237402473060651, 47.26106470668601]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058760",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.238380227565888, 47.26109081509203]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058747",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.236700882690411, 47.25916056703639]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058748",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.236638359897198, 47.259141419300356]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058750",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.235867770133834, 47.258813328440006]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058751",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.235127937025529, 47.258721002535985]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058752",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.234608466505429, 47.25854334682792]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058749",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.237055133109471, 47.2587527424816]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058753",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.236687725337407, 47.2593007589035]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV090024_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.240224442918673, 47.262436419084956]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058899",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.240263729473803, 47.26221499213168]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058900",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.240808651269052, 47.26181943377515]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058901",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.241397522071655, 47.2612391238927]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058902",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.241411746416534, 47.26122577280306]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058908",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.241438579079974, 47.261245433313206]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058909",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.241685534413513, 47.26128519355492]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058903",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.241714882176864, 47.26096323686186]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058904",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.241790748250429, 47.26109178678518]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058905",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.24216590403229, 47.26111384264641]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058907",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.24234026860942, 47.26100149311617]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058906",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.241942889969815, 47.26152368388526]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058910",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.24145312659945, 47.26125347955166]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058887",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.238919570191054, 47.26281077209438]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058888",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.238558265904774, 47.2624444138651]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058897",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.239164916648249, 47.261505738196306]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058889",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.238154741335284, 47.2626352741255]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058891",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.238136938853509, 47.26258191415785]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058890",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.236327319810311, 47.262549130945736]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058892",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.238246347836022, 47.2621404977628]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058896",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.237892155669414, 47.26182203742183]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058893",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.237224015893872, 47.26213507789735]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058895",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.236908827816664, 47.2618547166975]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058894",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.236510778652636, 47.261920957611096]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058884",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.240220980390498, 47.26191662182018]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058885",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.240258249523155, 47.26188811025755]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058877",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.239178184490737, 47.26273924030201]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058878",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.238940652118098, 47.26284057333494]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058881",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.238090508664579, 47.26289012872354]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058882",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.236737713310724, 47.26310686205921]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058879",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.239627080354452, 47.26370002870293]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058880",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.2388632904416994, 47.26366945943264]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1192309",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.2389183932454775, 47.2638436896584]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1192310",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.238951407596898, 47.2639852269645]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1191642",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.238311199834008, 47.26364119253207]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1191643",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.237784911726106, 47.26361775407864]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1191648",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.2378514373526617, 47.26380901006135]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1191649",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.237880206297874, 47.263920997690796]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1191644",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.23739413805369, 47.263593955237994]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1191645",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.237064000508049, 47.26349894345467]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1191646",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.2383795947079506, 47.26381479823681]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1191647",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.23841589467316, 47.26396427468592]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058875",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.240226749205164, 47.262463360583865]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058858",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.240260943645156, 47.26239892702575]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058859",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.240266193939401, 47.26239980005342]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058860",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.240726456418511, 47.26248678787367]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058861",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.239684713612016, 47.262608367673536]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058869",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.239701477629449, 47.26272597198656]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058870",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.239679201217254, 47.26271129364394]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058871",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.239628980532796, 47.26293382980164]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058872",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.239584804461636, 47.262943827163696]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058873",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.239960155027251, 47.26308462079042]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058862",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.240082040238205, 47.26264391473735]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058863",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.241090058115375, 47.26280666910016]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058864",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.242153950193976, 47.26297260394525]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058865",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.242387722003289, 47.263012886220295]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058866",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.242404125881567, 47.262972586695426]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058867",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.24261429440825, 47.263030926267646]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058868",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.24359336138847, 47.26311821480144]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058844",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.240994815050517, 47.2617786703284]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058845",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.241715497167359, 47.262103321512456]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058846",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.241710096574537, 47.26196296409968]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058847",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.241105196510731, 47.26279795851522]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058848",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.24244877630286, 47.26231931833277]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058849",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.242562974167932, 47.26204535627823]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058850",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.242769282311234, 47.26176503448611]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058851",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.242977749338849, 47.26129359292018]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058852",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.242238412985969, 47.26272235004614]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058854",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.242064958364144, 47.26255171733771]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058853",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.24215566568972, 47.262961722649]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058855",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.242818364158132, 47.262430802450226]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058856",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.240962739473646, 47.261812643994766]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058842",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.239064031980761, 47.26302941621262]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV039354_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.2406950359936, 47.26143391844141]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1133475",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.24109725394665, 47.26119120599639]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1133476",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.241395706862626, 47.260923432132536]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1133478",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.240946736188325, 47.2607348958525]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1133477",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.24141165094359, 47.25998114873089]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058744",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.240227524139795, 47.262423086723146]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058742",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.240695692282125, 47.26139210837633]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV033012_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.245673246811406, 47.26146416150968]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058728",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.246840412540484, 47.261057687235024]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058729",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.246861500105565, 47.2608559031102]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058730",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.246603160144748, 47.26066792393625]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058731",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.247148668698559, 47.261023939268846]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058739",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.248377525410708, 47.260760426805724]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058732",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.24709465312382, 47.26085598394788]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058733",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.247010990071828, 47.260318879567045]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058734",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.247031022375678, 47.26008580584138]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058736",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.24707010064002, 47.25955350232463]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058735",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.246704804798361, 47.25987799631687]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058737",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.247296059358236, 47.26012033008779]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058738",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.247082070321405, 47.25952329025841]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058740",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.246561254241457, 47.26116622342955]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058722",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.245934651191563, 47.261167596638884]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058726",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.246475970340158, 47.261044682476246]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058723",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.24549855430243, 47.260506919327646]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058724",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.245131234851315, 47.25987858001213]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058725",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.245806746206096, 47.2603473562545]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058719",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.245329781417067, 47.26159417197436]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058720",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.244244600329284, 47.26054770763737]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058717",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.245645324211683, 47.261447248524476]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058715",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.245663795234548, 47.26142600573805]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058702",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.244102782933739, 47.26243701270559]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058703",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.243998274552951, 47.26240173902264]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058704",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.243851027458199, 47.2624075943708]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058705",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.243873535518927, 47.26233117934423]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058706",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.24375861944424, 47.26227901752163]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058707",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.243714739004785, 47.26232659875755]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058708",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.243507965284314, 47.26226522491065]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058709",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.243326455757058, 47.26221043502235]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058710",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.243130076970342, 47.26214600763094]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058711",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.243597304869419, 47.26210474209577]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058712",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.243479184819936, 47.26207558620309]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058713",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.243134172274012, 47.261987674661775]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058670",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.246497388127324, 47.26160075001237]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058700",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.24615251004353, 47.26167581570662]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058671",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.246685759517105, 47.26189738904191]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058672",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.247028798022774, 47.261770130822626]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058673",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.247695933201365, 47.26159239004693]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058674",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.247850195792527, 47.26169647405895]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058675",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.248241881372092, 47.26246101291588]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058676",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.248873287619209, 47.26325611300518]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058679",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.249836393838847, 47.262951903387965]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058680",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.249885505421776, 47.262965819409274]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058677",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.248828966087229, 47.26327983456002]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058678",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.249070984044601, 47.26349009368552]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058681",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.248273260783396, 47.26143988605636]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058686",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.248198239709391, 47.26123324346279]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058682",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.248936592401837, 47.26127684180024]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058685",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.249215199837249, 47.26123245331111]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058683",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.248788441620628, 47.261001567501715]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058684",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.248696138588529, 47.260788051790236]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058688",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.247307737930062, 47.2625027562593]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058694",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.247670148578774, 47.263137241149806]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058695",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.247866534473077, 47.26339768713048]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058696",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.248353202599825, 47.263283712956664]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058697",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.247166850808542, 47.26362989530328]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058699",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.247046072750263, 47.263424205083815]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058698",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.246764958664387, 47.263727781728356]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058689",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.246739756223083, 47.26264678260569]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058692",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.24651292314471, 47.2625972944721]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058693",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.246346780651145, 47.26263272994843]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058691",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.246304020209976, 47.262751572078166]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058690",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.247026305962676, 47.26340022809424]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058687",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.245132570954736, 47.26236557214886]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058648",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.245340930351186, 47.26175670271572]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058649",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.244720510315282, 47.26214018846466]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058650",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.244437293925775, 47.26233325049088]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058651",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.243964515350545, 47.262691675417905]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058652",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.242802314669644, 47.26241341749835]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058653",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.243682641953824, 47.26295517522218]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058654",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.243562261636063, 47.26309511973676]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058655",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.244869736663512, 47.26247935773493]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058667",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.245106956802267, 47.26237560043623]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058656",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.24533189761869, 47.262929576841124]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058661",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.245833952346749, 47.26283651155031]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058664",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.245877259324019, 47.26271445802532]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058665",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.246007639295935, 47.26269125705889]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058662",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.246252022183692, 47.262762648707564]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058663",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.246399179770541, 47.26376456104552]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058657",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.244830052462485, 47.26371544421365]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058658",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.246214515873485, 47.26388571498164]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058659",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.246421447349945, 47.263775093448935]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058660",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.246749229310229, 47.26374379747281]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058666",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.244171657968542, 47.263137849567485]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058668",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.24289334428252, 47.26072432026133]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV017154_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.248437208605864, 47.261892285111294]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058641",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.250022949716425, 47.26199102630406]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058642",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.250132403228852, 47.26204794987584]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058643",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.250295659187559, 47.26243884684749]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058644",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.250268670305615, 47.26254084381105]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058645",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.250236307013267, 47.26254933939775]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058635",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.248488307335554, 47.26195578261467]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058636",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.248466324158247, 47.262052903366445]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058637",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.248616626898036, 47.262416382794285]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058638",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.248769439186395, 47.26250041969354]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058639",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.249393404735588, 47.26236748499509]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058631",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.249896528971544, 47.26176717144406]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058632",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.24987730930397, 47.261728286878366]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058633",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.249661023851294, 47.26176842413494]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058628",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.248514938211614, 47.261952525490656]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058629",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.249419018078262, 47.262357455758085]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058622",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.25004454517819, 47.26190515735492]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058623",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.25061530455407, 47.261890880131155]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058624",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.250813642288768, 47.26188840014162]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058625",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.250682475781643, 47.26142413922043]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058626",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.251054040775524, 47.262268118732386]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058618",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.24852505848468, 47.26165734468158]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058619",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.248522469248338, 47.26162715242782]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058620",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.24893627382705, 47.26152870449508]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058615",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.249662146602549, 47.2618094429034]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058616",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.249640148271825, 47.26177195735089]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058612",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.248981752923778, 47.261568500812224]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058613",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.248963283036917, 47.26151952096659]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV003020_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.253037341048299, 47.261024100038846]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058564",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.251750928874338, 47.26215209543109]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058565",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.251770798782122, 47.26227565796072]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058566",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.251706776741896, 47.26254763531294]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058555",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.253327857742394, 47.26054645215779]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058557",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.253180243712589, 47.2599062302457]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058558",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.253121134798421, 47.25949226966655]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058561",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.252786417982071, 47.25918569270901]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058562",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.252466046224399, 47.2593083730529]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058560",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.253328080227786, 47.25934346286989]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058559",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.250346030707547, 47.25999192545043]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058556",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.253574868557146, 47.2603555010922]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058553",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.253039653745323, 47.26105104128269]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058548",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.253538294240723, 47.26158628501151]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058550",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.252697520003011, 47.26230818146994]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058551",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.252191486184774, 47.26234993724569]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058549",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.253826804524643, 47.26157029974307]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058536",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.253348218523515, 47.260490674418755]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058541",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.253588830826124, 47.26036395662803]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058545",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.253323563917173, 47.25934003812924]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058546",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.253310476915151, 47.258768354505364]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058542",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.254801351717989, 47.26028709411092]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058543",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.254811616982029, 47.26026883456455]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058544",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.254868702799611, 47.259878229200936]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058537",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.254294396493085, 47.260503486548025]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058538",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.255310663879426, 47.260538047319756]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058539",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.255692510582089, 47.260785881529216]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058540",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.255903886310863, 47.260664017156515]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058522",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.252894171686858, 47.26089823404178]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058525",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.252380168260533, 47.26092408829042]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058526",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.25216824576426, 47.2610766953829]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058527",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.251143938460443, 47.26103273046042]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058528",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.25094584430557, 47.26102258595419]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058529",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.25069768198624, 47.26107390509632]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058530",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.249287682784093, 47.26122457988528]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058531",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.251218690925235, 47.26114509940966]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058532",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.251023052296775, 47.26044979961712]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058534",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.25125026290988, 47.26019476147792]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058533",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.250808422998241, 47.26022855232058]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058523",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.252171020721508, 47.260089754584115]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058524",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.252050121712744, 47.26029180713372]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV049395_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.255732845246526, 47.26060222458283]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058798",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.2555306684280665, 47.26045215489087]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1140288",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.2558792238180874, 47.26029575994809]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1140289",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.255612328018347, 47.260040656243106]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058796",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.25563275378595, 47.26083331279934]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1173183",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.255512097193675, 47.2612252536286]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1137303",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.255362512142626, 47.2609168827197]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1137305",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.255194415352807, 47.261071085326144]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1137304",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.254972069472356, 47.26093269385529]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058794",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.256641221426928, 47.26004662377212]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1138116",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.256765091558914, 47.259937135706714]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1136989",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.256779887880982, 47.260179774467915]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV003023_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.255389599530223, 47.262461811512615]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058608",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.25569311423093, 47.26219173331504]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058609",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.256666726252293, 47.262932559528764]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058610",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.256785130671381, 47.263017289451696]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058604",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.254889265447955, 47.262278011873875]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058605",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.254897070666121, 47.2618197214116]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058606",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.254859363249049, 47.26179680209733]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058602",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.255840355681104, 47.26225254514941]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058599",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.255608535935104, 47.26254500998]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058600",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.25589559988172, 47.26263540825482]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058595",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.255705443459456, 47.26218440310507]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058596",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.25653097205177, 47.26268408566379]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058597",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.25657542124741, 47.262709502468795]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058593",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.255017051049043, 47.26224884834029]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058582",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.2548635725646, 47.26229080292533]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058583",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.254209492557666, 47.262302424322115]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058585",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.254079171933624, 47.26240042438904]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058586",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.25427751415241, 47.26296834018995]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058587",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.253556893169339, 47.26319345576989]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058588",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.251725245328597, 47.262546900782816]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058589",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.251704251174994, 47.263178510704215]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058590",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.252859193249173, 47.26309382370732]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058591",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.2536709334378, 47.262964542389525]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058584",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.254169220800507, 47.262157146138144]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058568",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.255102699676649, 47.26264965005799]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058569",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.255953896025349, 47.26320619340321]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058570",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.256397131341677, 47.263373275685865]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058571",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.255822962460937, 47.26340784744964]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058572",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.254822280058442, 47.263500842598475]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058574",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.254169385586042, 47.26414184021643]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058575",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.253356142395707, 47.264029011439725]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058576",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.251919341748953, 47.264117352916145]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058577",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.254182596278312, 47.26414445940341]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058578",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.256532388517592, 47.26445844996935]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058579",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.257253259099227, 47.26260319728503]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058573",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.255101448624641, 47.26356091947892]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058580",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.256089409971232, 47.26361260590362]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV081577_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.256559243987086, 47.26189010008452]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058838",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.257259858125039, 47.26183562963279]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058839",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.257367143026799, 47.26164153839937]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058840",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.257103014924247, 47.261974888076075]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058834",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.257526749048871, 47.26245163418149]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058835",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.257544305843456, 47.262442599749754]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058836",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.257537520900644, 47.26246500122815]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058828",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.255960377851374, 47.26180632245507]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058830",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.255653091707013, 47.26160480259698]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058831",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.255609963380666, 47.26162541566321]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058832",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.255283028629774, 47.261866437066736]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058829",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.255988179709719, 47.261864625869535]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058826",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.256356629960667, 47.26211014405512]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058824",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.25605435456881, 47.2619015051434]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058822",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.256030123068055, 47.26136623713972]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058820",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.25603559110758, 47.26137873412184]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058817",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.255735773299016, 47.26164261991975]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058818",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.255680384549553, 47.261675831985336]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058815",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.256033791916034, 47.261370578611306]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058813",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.256553073578623, 47.261840000713676]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058810",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.256507594538574, 47.26162139079126]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058811",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.256560024557674, 47.26156514657708]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058808",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.257210383057956, 47.2608016554502]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058805",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.255741577192883, 47.26165378792304]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058806",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.255691791506689, 47.261682730965994]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058803",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.256149590135549, 47.26237699623087]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058800",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.256854726988636, 47.261942160885056]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058801",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.257332530896198, 47.26152817823509]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV001575_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.258521177252367, 47.26142767290207]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058518",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.258348724848861, 47.26139064871051]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058519",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.257915896528315, 47.26170529942336]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058520",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.258851347596316, 47.26102043777273]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058515",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.258083438779015, 47.26123619426859]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058516",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.257346321913333, 47.26152030302344]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058508",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.258100455795283, 47.26130513639632]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058509",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.258009988741814, 47.26146061284472]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058510",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.258137812498075, 47.26151803200419]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058511",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.257188231589347, 47.2624049921612]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058512",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.257105123504941, 47.262408301455]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058513",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.25711126387063, 47.262387331407226]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058505",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.258089374319473, 47.26122732521741]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058506",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.258055191237795, 47.26087453175426]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058502",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.258376738808046, 47.261659929502436]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058503",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.259004870242545, 47.262022387249935]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058497",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.258690164131222, 47.26128700043708]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058498",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.258903612579058, 47.26115234216057]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058499",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.259509578589367, 47.26127237971053]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus058500",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-2.259663176779946, 47.26136538256624]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    }
  ],
  "lines": [
    {
      "id": "52_212028",
      "phases": "abc",
      "bus1": "52_HEINL",
      "bus2": "52_MVLV021153",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.272782867355662, 47.26770032285984],
          [-2.272801684725442, 47.26768863723362],
          [-2.272809147335462, 47.267667712471315],
          [-2.272667371255475, 47.267348586124456],
          [-2.272105629624017, 47.267174582628655],
          [-2.271932968445706, 47.26713732473901],
          [-2.271565767574074, 47.26703935186033],
          [-2.27122130872791, 47.26692875504995],
          [-2.270754637547822, 47.26676716844742],
          [-2.270384113614907, 47.266630576608364],
          [-2.270239318452029, 47.26657868679902],
          [-2.269741466741891, 47.266377791052726],
          [-2.269374054787902, 47.266231159617625],
          [-2.269346586409716, 47.26621964057918],
          [-2.269159047527841, 47.26611719110631],
          [-2.26879197707619, 47.26586691582445],
          [-2.268543999671563, 47.26572362437123],
          [-2.268223069930638, 47.26560937659744],
          [-2.268020783015349, 47.265535448681476],
          [-2.267976856940248, 47.26554801522434],
          [-2.267830790203164, 47.265619626315434],
          [-2.267675961233421, 47.265666355627296],
          [-2.26756670026018, 47.265658100361435],
          [-2.2674399203559, 47.265584762610565],
          [-2.267330550047592, 47.26542151947351],
          [-2.267321160690766, 47.265420091926856],
          [-2.267191957002316, 47.265410829914316],
          [-2.265934918626936, 47.26532491576526],
          [-2.265132330904229, 47.26519743354697],
          [-2.264841274580585, 47.26512253537226],
          [-2.264625410115905, 47.26505995665064],
          [-2.263832428424615, 47.264782497571325],
          [-2.263468366347099, 47.26467446263994],
          [-2.262886336369466, 47.264540874321355],
          [-2.262133595132154, 47.264392461307665],
          [-2.261531295172115, 47.2643155433796],
          [-2.261244728214796, 47.26429272210974],
          [-2.260695019226993, 47.26427317738834],
          [-2.260181920204758, 47.26429452364637],
          [-2.260138765602862, 47.26429944204491],
          [-2.260123256695784, 47.264309819021065],
          [-2.260116430280632, 47.264401779161936],
          [-2.260115996295432, 47.26440766269287],
          [-2.260133542099426, 47.264412045877194],
          [-2.260149727677205, 47.26441800613501]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 1.0979329215041131,
      "ground": "gnd"
    },
    {
      "id": "52_204382",
      "phases": "abc",
      "bus1": "52_MVLV021153",
      "bus2": "52_MVLV014160",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.260149727677205, 47.26441800613501],
          [-2.260136362342525, 47.264445770265866],
          [-2.260118097041204, 47.26445072423619],
          [-2.260112236779295, 47.26445230939727],
          [-2.260019021475081, 47.26497488360481],
          [-2.259959326386471, 47.26568996021199],
          [-2.259883749040438, 47.26667129889977],
          [-2.259821775469338, 47.26736007214087],
          [-2.259810541043369, 47.267398465490345],
          [-2.259787080534338, 47.26743569687333],
          [-2.259747426267634, 47.26748181854387],
          [-2.259701941021893, 47.26751662925958],
          [-2.258378444680621, 47.2684734211346],
          [-2.257778894990168, 47.26806835980171],
          [-2.257775773675789, 47.268060229931194],
          [-2.257775264760915, 47.26802873839741],
          [-2.257774668014285, 47.26799098764985],
          [-2.257782479695614, 47.26797636696507]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.5647253986256876,
      "ground": "gnd"
    },
    {
      "id": "52_181809",
      "phases": "abc",
      "bus1": "52_MVLV021153",
      "bus2": "52_MVLV001575",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.260149727677205, 47.26441800613501],
          [-2.260133487387112, 47.2644201850989],
          [-2.26010776239959, 47.26441612780152],
          [-2.260105010175989, 47.26441013693102],
          [-2.260105482410975, 47.26440192700712],
          [-2.260110649386902, 47.26431083497531],
          [-2.260103224059714, 47.26430314697343],
          [-2.26001150259711, 47.26431392923371],
          [-2.259831303188211, 47.26434273540139],
          [-2.259452813902499, 47.26442089201036],
          [-2.259356846599995, 47.26436704394999],
          [-2.259194891036751, 47.26437710009462],
          [-2.258460728770518, 47.26445453489518],
          [-2.258455374683254, 47.26445384703248],
          [-2.258407651015481, 47.2644530444776],
          [-2.258012159888612, 47.2642101768905],
          [-2.257790526302953, 47.264064913398784],
          [-2.257710903004897, 47.264077996469474],
          [-2.257579024461144, 47.26366783620448],
          [-2.257569341628012, 47.26363217736909],
          [-2.25756048174137, 47.26349826470189],
          [-2.257533802827954, 47.26321536910859],
          [-2.257469120199798, 47.263198814297866],
          [-2.257457973435815, 47.26301394476131],
          [-2.25739502854574, 47.26277621518096],
          [-2.257450469365368, 47.26242118651764],
          [-2.257509840638009, 47.262249007872875],
          [-2.257598463720265, 47.262064184117875],
          [-2.257821799857781, 47.261672065302385],
          [-2.257904825187551, 47.261691989394066],
          [-2.258115235581545, 47.26131970444008],
          [-2.258112601756701, 47.26130692344464],
          [-2.258116700280086, 47.26130209244888],
          [-2.258124142317435, 47.261300741743625],
          [-2.258134873688407, 47.26130424317602],
          [-2.258392688465756, 47.261403486616096],
          [-2.258477805555136, 47.26145545161028],
          [-2.258491098096622, 47.26145964397477],
          [-2.258501460023879, 47.26146177237833],
          [-2.258509405740463, 47.26145858134051],
          [-2.258520194601025, 47.261441805432334],
          [-2.258521177252367, 47.26142767290207]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.5853082212112463,
      "ground": "gnd"
    },
    {
      "id": "52_253558",
      "phases": "abc",
      "bus1": "52_MVLV001575",
      "bus2": "52_MVLV081577",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.258521177252367, 47.26142767290207],
          [-2.258513241142545, 47.2614369821078],
          [-2.258494564254828, 47.26145130579458],
          [-2.258487519005096, 47.26145203697363],
          [-2.258479302316942, 47.26144884090907],
          [-2.258396163317234, 47.26139986991876],
          [-2.258131635219037, 47.261300136934686],
          [-2.258117501649766, 47.26129586088349],
          [-2.258104872054095, 47.261291218551975],
          [-2.258098749031831, 47.2612845058395],
          [-2.25809973071729, 47.26127267118942],
          [-2.258107303839786, 47.261254824921174],
          [-2.258128871057748, 47.2612291583285],
          [-2.258130293409822, 47.261222451474154],
          [-2.258113118785037, 47.26121343955204],
          [-2.257911998528536, 47.26115271289002],
          [-2.258044340117533, 47.260949575983],
          [-2.258169950115268, 47.26075314092575],
          [-2.258142941167528, 47.26067790150844],
          [-2.257795847851624, 47.260691842532246],
          [-2.257448561919377, 47.26072680409337],
          [-2.256938849531544, 47.26084448430638],
          [-2.256499577505683, 47.26101606454228],
          [-2.255974533320961, 47.261313275185266],
          [-2.256738510901944, 47.261800447837544],
          [-2.256690273814733, 47.26184479272338],
          [-2.256614914870029, 47.26188975787659],
          [-2.256577315804064, 47.26189553514867],
          [-2.256559243987086, 47.26189010008452]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.40007301002205936,
      "ground": "gnd"
    },
    {
      "id": "52_189108",
      "phases": "abc",
      "bus1": "52_MVLV081577",
      "bus2": "52_MVLV003023",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.256559243987086, 47.26189010008452],
          [-2.256578360626726, 47.26189321373999],
          [-2.256615918371344, 47.261881562872226],
          [-2.256683886573373, 47.26184224458123],
          [-2.256727468658533, 47.26179949077407],
          [-2.25597160784422, 47.26132575488043],
          [-2.255808764596141, 47.26140581315316],
          [-2.255549815260935, 47.2615810242998],
          [-2.255297976028791, 47.26180821614565],
          [-2.255086737527032, 47.262096661787915],
          [-2.25493317921998, 47.262283644198696],
          [-2.254924608891045, 47.262375898445114],
          [-2.254986804897857, 47.26244736806498],
          [-2.255044512388678, 47.262482755663925],
          [-2.255155484949204, 47.262534631113354],
          [-2.255307714667095, 47.26241941159736],
          [-2.255330060310959, 47.2624328407981],
          [-2.255355527044342, 47.2624445417896],
          [-2.255389599530223, 47.262461811512615]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.2849337122922138,
      "ground": "gnd"
    },
    {
      "id": "52_201110",
      "phases": "abc",
      "bus1": "52_MVLV003023",
      "bus2": "52_MVLV049395",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.255389599530223, 47.262461811512615],
          [-2.255349942751159, 47.262449801266406],
          [-2.255320997137155, 47.26243997788601],
          [-2.255310826107103, 47.262436219599806],
          [-2.25516449493086, 47.2625476810075],
          [-2.25503779399656, 47.262493151530045],
          [-2.254970600978957, 47.2624548974606],
          [-2.254903797788278, 47.26237509571457],
          [-2.254912880104669, 47.26227878412442],
          [-2.255283457039841, 47.26179621456068],
          [-2.255317050870993, 47.261766150029544],
          [-2.25534694548608, 47.26173940463685],
          [-2.255533784608524, 47.261572227792314],
          [-2.255798875993745, 47.26139178002782],
          [-2.256138988522025, 47.26118850246249],
          [-2.25608939729554, 47.261159451512285],
          [-2.255860283682364, 47.26095771269767],
          [-2.25565017720038, 47.260798019594205],
          [-2.255610670822532, 47.26076894547356],
          [-2.255571241375096, 47.26073521854997],
          [-2.255566781460369, 47.26072875490246],
          [-2.255569417708428, 47.260723540667605],
          [-2.255655215674236, 47.260682693185096],
          [-2.255717782267953, 47.26064984414641],
          [-2.255725707687789, 47.2606439507782],
          [-2.255728076088964, 47.26063746762474],
          [-2.255729465912045, 47.26063423137917],
          [-2.255736348989841, 47.26061820596842],
          [-2.255732845246526, 47.26060222458283]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.29881817556420837,
      "ground": "gnd"
    },
    {
      "id": "52_240552",
      "phases": "abc",
      "bus1": "52_MVLV049395",
      "bus2": "52_MVLV003020",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.255732845246526, 47.26060222458283],
          [-2.255723731737663, 47.260611391222305],
          [-2.255715828805029, 47.260630953538474],
          [-2.255713097451481, 47.260637063662664],
          [-2.255708189905426, 47.26064403537129],
          [-2.255645623312617, 47.260676884404894],
          [-2.25555982534882, 47.26071773188039],
          [-2.255548851718758, 47.26071510492813],
          [-2.255541057225236, 47.260710810526575],
          [-2.25553079829782, 47.260697549056545],
          [-2.255349689973797, 47.260545504997296],
          [-2.255231000063989, 47.26048895389498],
          [-2.255105166869295, 47.26044169810211],
          [-2.25490777632138, 47.260424323562646],
          [-2.25428335703611, 47.26045908666708],
          [-2.254149287365271, 47.26057796175636],
          [-2.254184512653133, 47.260726144122785],
          [-2.254154593657924, 47.26080933567506],
          [-2.254076808258469, 47.2608746075981],
          [-2.253943558280942, 47.26091054772442],
          [-2.253691516562497, 47.26093499453704],
          [-2.253096891192296, 47.26096225769286],
          [-2.253095506087666, 47.26096370050633],
          [-2.253059071042036, 47.26100153682906],
          [-2.253048206047464, 47.261012818434445],
          [-2.253037341048299, 47.261024100038846]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.26128121448700187,
      "ground": "gnd"
    },
    {
      "id": "52_207113",
      "phases": "abc",
      "bus1": "52_MVLV003020",
      "bus2": "52_MVLV017154",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.253037341048299, 47.261024100038846],
          [-2.25303358281432, 47.26101085007545],
          [-2.253030584280277, 47.261000282224195],
          [-2.253029824582195, 47.26099760011186],
          [-2.253022162505442, 47.26097063740112],
          [-2.250272608656911, 47.261182719837024],
          [-2.249870982440306, 47.26122372065183],
          [-2.249810771694275, 47.26125460740359],
          [-2.249439114497197, 47.261333442125405],
          [-2.249312934911232, 47.26166219838974],
          [-2.249326631260142, 47.261729903695205],
          [-2.249233471544087, 47.26174240170634],
          [-2.248578395981681, 47.26188138420677],
          [-2.248519660476568, 47.26187978982004],
          [-2.248474882752977, 47.26187857781328],
          [-2.248437208605864, 47.261892285111294]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.39222172066764555,
      "ground": "gnd"
    },
    {
      "id": "52_208869",
      "phases": "abc",
      "bus1": "52_MVLV017154",
      "bus2": "52_MVLV033012",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.248437208605864, 47.261892285111294],
          [-2.248402097406551, 47.26190963913337],
          [-2.248380613449037, 47.261916575439784],
          [-2.248289669197267, 47.26194596143856],
          [-2.248195851500828, 47.26196576566667],
          [-2.248168850709728, 47.26195915229471],
          [-2.248151317904513, 47.261949495375895],
          [-2.248110700489187, 47.261865901067274],
          [-2.248028241800893, 47.26168891197376],
          [-2.24796070985178, 47.26156049393554],
          [-2.247878641229511, 47.261574829888914],
          [-2.247437606160957, 47.26169380179546],
          [-2.247168353321886, 47.26176644224405],
          [-2.246815115198327, 47.261865045509985],
          [-2.24669033860159, 47.2618243438415],
          [-2.2465185537128, 47.26159318692448],
          [-2.246390625167326, 47.261465671663025],
          [-2.246316228891904, 47.261462040062824],
          [-2.245983200248229, 47.26151489091762],
          [-2.245758664335654, 47.26155051860318],
          [-2.245724696126944, 47.261508164318705],
          [-2.245703548006403, 47.26148180001435],
          [-2.245673246811406, 47.26146416150968]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.2735781897737514,
      "ground": "gnd"
    },
    {
      "id": "52_176462",
      "phases": "abc",
      "bus1": "52_MVLV033012",
      "bus2": "52_MVLV039354",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.245673246811406, 47.26146416150968],
          [-2.245676439053307, 47.26148194865259],
          [-2.245695932229415, 47.261512478717705],
          [-2.24570675584477, 47.2615294220771],
          [-2.245720573191182, 47.26156399826396],
          [-2.245661022406967, 47.26158037579424],
          [-2.245558843605047, 47.26161536916768],
          [-2.245408244749747, 47.26167568724278],
          [-2.245198059517954, 47.261825652498786],
          [-2.244957225353853, 47.26198683674505],
          [-2.244698625500669, 47.26216531522484],
          [-2.244477639922392, 47.26231255403048],
          [-2.244238330177207, 47.262488490175684],
          [-2.244020445025156, 47.262669783689674],
          [-2.24386713859956, 47.26268696317034],
          [-2.24373062381731, 47.26265725825595],
          [-2.243444819855362, 47.262553948804616],
          [-2.242943496192708, 47.262403352828336],
          [-2.242457896263973, 47.26226120476622],
          [-2.242062177858622, 47.26214396233909],
          [-2.241635186017223, 47.26202258012476],
          [-2.241280186905027, 47.26187147782268],
          [-2.241048680754937, 47.26177966879449],
          [-2.240862227497432, 47.261705733733365],
          [-2.240994866374815, 47.26158462530652],
          [-2.240976744154463, 47.26157440502342],
          [-2.240762477639904, 47.26146115006945],
          [-2.240705627900957, 47.26143379554998],
          [-2.2406950359936, 47.26143391844141]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.4979851018680493,
      "ground": "gnd"
    },
    {
      "id": "52_225680",
      "phases": "abc",
      "bus1": "52_MVLV039354",
      "bus2": "52_MVLV090024",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.2406950359936, 47.26143391844141],
          [-2.240697625759006, 47.261442213943184],
          [-2.240750547334836, 47.26146697596967],
          [-2.240972076407105, 47.26158961158188],
          [-2.240448255028517, 47.262020242568106],
          [-2.240070084260096, 47.26227090123422],
          [-2.239979134387382, 47.262329656559025],
          [-2.240167997487719, 47.262380086893366],
          [-2.240202097328033, 47.26241412929212],
          [-2.240213270121018, 47.26242527418905],
          [-2.240224442918673, 47.262436419084956]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.15950098703014096,
      "ground": "gnd"
    },
    {
      "id": "52_230652",
      "phases": "abc",
      "bus1": "52_MVLV090024",
      "bus2": "52_MVLV041324",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.240224442918673, 47.262436419084956],
          [-2.240211496282912, 47.26242620060563],
          [-2.2401985496521, 47.26241598212482],
          [-2.240171712637193, 47.26236874784784],
          [-2.239903905583421, 47.26232496349451],
          [-2.23988365203515, 47.26232108122041],
          [-2.239105512530127, 47.262694364403124],
          [-2.23908564876556, 47.26278706433844],
          [-2.238804464160538, 47.26247111744076],
          [-2.23823882574235, 47.26195559324765],
          [-2.23705243634084, 47.260805975365145],
          [-2.23642698692504, 47.260225232243215],
          [-2.236381692235506, 47.26011348940056],
          [-2.236448628489285, 47.25961162764542],
          [-2.236083026736317, 47.25959277937488],
          [-2.235925584657734, 47.25956430068014],
          [-2.235906872391322, 47.25955985204949],
          [-2.235919180104822, 47.25955379542751]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.5713831892134197,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch906459",
      "phases": "abcn",
      "bus1": "52_MVLV041324_LV",
      "bus2": "52_LVBus058790",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.235919180104822, 47.25955379542751],
          [-2.235938963973981, 47.259554678288346],
          [-2.235938963973981, 47.259554678288346],
          [-2.236175614712971, 47.25956525725597],
          [-2.236168260535185, 47.25963403221679],
          [-2.23646627982963, 47.25965195492243],
          [-2.236827818553797, 47.25979351245865],
          [-2.236823349231527, 47.25979882590327],
          [-2.236730493792157, 47.25990910699666],
          [-2.236730493792157, 47.25990910699666]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0946395304509443,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch648893",
      "phases": "abcn",
      "bus1": "52_LVBus058790",
      "bus2": "52_LVBus058791",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.236730493792157, 47.25990910699666],
          [-2.236730493792157, 47.25990910699666],
          [-2.236855520310027, 47.25979241423344],
          [-2.237286718384951, 47.25995914281875],
          [-2.237367317385501, 47.2598618724692],
          [-2.237375499528962, 47.25985199640771],
          [-2.237610995011926, 47.25994358202982],
          [-2.237574692227903, 47.25998895905031],
          [-2.237571714892755, 47.25999268149926],
          [-2.237571535461163, 47.259992904877606],
          [-2.237571535461163, 47.259992904877606]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09403819685164315,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch842044",
      "phases": "abcn",
      "bus1": "52_LVBus058791",
      "bus2": "52_LVBus058792",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.237571535461163, 47.259992904877606],
          [-2.237571535461163, 47.259992904877606],
          [-2.237619447618294, 47.2599495545656],
          [-2.237739987615889, 47.259997038677604],
          [-2.238019685308665, 47.25966155200077],
          [-2.237941575391868, 47.25963040765085],
          [-2.237941575391868, 47.25963040765085]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06630999449565449,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch739942",
      "phases": "abcn",
      "bus1": "52_MVLV041324_LV",
      "bus2": "52_LVBus058783",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.235919180104822, 47.25955379542751],
          [-2.235938950102144, 47.2595528135656],
          [-2.235938950102144, 47.2595528135656],
          [-2.236033466879573, 47.25954660717395],
          [-2.236170816508207, 47.25953948681769],
          [-2.236201660252013, 47.259276432128],
          [-2.236145935307494, 47.259233541059075],
          [-2.235889028545888, 47.2592199443149],
          [-2.235889028545888, 47.2592199443149]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07282025229752384,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch447910",
      "phases": "abcn",
      "bus1": "52_LVBus058783",
      "bus2": "52_LVBus058784",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.235889028545888, 47.2592199443149],
          [-2.235889028545888, 47.2592199443149],
          [-2.235615937897482, 47.25920174405424],
          [-2.235615937897482, 47.25920174405424]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.020768321824777634,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch764566",
      "phases": "abcn",
      "bus1": "52_LVBus058784",
      "bus2": "52_LVBus058786",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.235615937897482, 47.25920174405424],
          [-2.235615937897482, 47.25920174405424],
          [-2.235432422534926, 47.25918951767211],
          [-2.235403413983144, 47.25920412074613],
          [-2.235258465222466, 47.25919619569143],
          [-2.235234150281888, 47.259176064627866],
          [-2.235198800953108, 47.25917409544993],
          [-2.235170726325352, 47.259172531806165],
          [-2.234778109969666, 47.25915069519448],
          [-2.234787430041558, 47.25907300271],
          [-2.234788380730238, 47.2590650804356],
          [-2.234788380730238, 47.2590650804356]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.074772031291964,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch505891",
      "phases": "abcn",
      "bus1": "52_LVBus058786",
      "bus2": "52_LVBus058787",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.234788380730238, 47.2590650804356],
          [-2.234788380730238, 47.2590650804356],
          [-2.234792099803384, 47.259034115531534],
          [-2.234792099803384, 47.259034115531534]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0034540399254428464,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch428863",
      "phases": "abcn",
      "bus1": "52_LVBus058786",
      "bus2": "52_LVBus058788",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.234788380730238, 47.2590650804356],
          [-2.234788380730238, 47.2590650804356],
          [-2.234343578630276, 47.259036146192884],
          [-2.234331498273578, 47.25902938003772],
          [-2.234322948885172, 47.25902459155087],
          [-2.234322948885172, 47.25902459155087]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03584127501275234,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch727271",
      "phases": "abcn",
      "bus1": "52_LVBus058784",
      "bus2": "52_LVBus058785",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.235615937897482, 47.25920174405424],
          [-2.235615937897482, 47.25920174405424],
          [-2.235626051938248, 47.25911199033309],
          [-2.235626051938248, 47.25911199033309]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.010007770468379019,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch553052",
      "phases": "abcn",
      "bus1": "52_MVLV041324_LV",
      "bus2": "52_LVBus058773",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.235919180104822, 47.25955379542751],
          [-2.235938324597404, 47.259550297262656],
          [-2.235938324597404, 47.259550297262656],
          [-2.235994767812628, 47.25953998617561],
          [-2.236140863340105, 47.25953592533962],
          [-2.236169615767509, 47.259283856848256],
          [-2.236116165423754, 47.25924233538141],
          [-2.235970560955667, 47.2592324728107],
          [-2.235869502031564, 47.25922562926433],
          [-2.235869502031564, 47.25922562926433]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06849766968532352,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch601501",
      "phases": "abcn",
      "bus1": "52_LVBus058773",
      "bus2": "52_LVBus058774",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.235869502031564, 47.25922562926433],
          [-2.235869502031564, 47.25922562926433],
          [-2.235853952654882, 47.25922457855601],
          [-2.235587883901069, 47.259206613531155],
          [-2.235432990019166, 47.25919615429278],
          [-2.235404590235405, 47.25921199477655],
          [-2.235412644290236, 47.25922507489538],
          [-2.235412644290236, 47.25922507489538]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03755616669364564,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch815726",
      "phases": "abcn",
      "bus1": "52_LVBus058774",
      "bus2": "52_LVBus058780",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.235412644290236, 47.25922507489538],
          [-2.235412644290236, 47.25922507489538],
          [-2.23539258023735, 47.25921921097276],
          [-2.235361792775502, 47.2592404084843],
          [-2.235312412448748, 47.25946984759423],
          [-2.235320973297906, 47.25947848324532],
          [-2.235320973297906, 47.25947848324532]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.031905507223293016,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch320563",
      "phases": "abcn",
      "bus1": "52_LVBus058780",
      "bus2": "52_LVBus058781",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.235320973297906, 47.25947848324532],
          [-2.235320973297906, 47.25947848324532],
          [-2.235317828361231, 47.259734420443564],
          [-2.235317844325105, 47.259741727711095],
          [-2.23531891729005, 47.26016510182992],
          [-2.235318087275866, 47.26017350591821],
          [-2.235292322781478, 47.260433790691266],
          [-2.235287674679219, 47.26048082294224],
          [-2.235287674679219, 47.26048082294224]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1115166543148361,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch542707",
      "phases": "abcn",
      "bus1": "52_LVBus058774",
      "bus2": "52_LVBus058775",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.235412644290236, 47.25922507489538],
          [-2.235412644290236, 47.25922507489538],
          [-2.235392342917628, 47.25921039863258],
          [-2.235255206036659, 47.259201731442346],
          [-2.235225932173489, 47.25918072459923],
          [-2.235124716213846, 47.25917529234369],
          [-2.234802333138505, 47.259157989348026],
          [-2.23476312063617, 47.25915588477385],
          [-2.234623897978394, 47.259147587846876],
          [-2.234489109690039, 47.25913681724597],
          [-2.234337822653733, 47.259124726823856],
          [-2.234324978283591, 47.25912868696118],
          [-2.234332901749643, 47.25914426835824],
          [-2.234332901749643, 47.25914426835824]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08630142632888252,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch739943",
      "phases": "abcn",
      "bus1": "52_LVBus058775",
      "bus2": "52_LVBus058778",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.234332901749643, 47.25914426835824],
          [-2.234332901749643, 47.25914426835824],
          [-2.234314982941133, 47.25912602828974],
          [-2.234311113034312, 47.25904236158749],
          [-2.234271293743347, 47.25900559767096],
          [-2.234128445179326, 47.25899699328415],
          [-2.234068520774938, 47.25902572465185],
          [-2.234068520774938, 47.25902572465185]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03322575357208177,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch331278",
      "phases": "abcn",
      "bus1": "52_LVBus058778",
      "bus2": "52_LVBus058779",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.234068520774938, 47.25902572465185],
          [-2.234068520774938, 47.25902572465185],
          [-2.233704865374643, 47.25900000665713],
          [-2.232736956133134, 47.259030509589486],
          [-2.232733893480699, 47.259030603866776],
          [-2.232716191850088, 47.259031160842056],
          [-2.232716191850088, 47.259031160842056]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.10258284081640236,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch719309",
      "phases": "abcn",
      "bus1": "52_LVBus058775",
      "bus2": "52_LVBus058776",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.234332901749643, 47.25914426835824],
          [-2.234332901749643, 47.25914426835824],
          [-2.234309274073629, 47.25913495908934],
          [-2.234263247340231, 47.25915842714876],
          [-2.23429107279877, 47.259349375410686],
          [-2.234306414247381, 47.2593563547749],
          [-2.234306414247381, 47.2593563547749]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02914818633021934,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch263425",
      "phases": "abcn",
      "bus1": "52_LVBus058776",
      "bus2": "52_LVBus058777",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.234306414247381, 47.2593563547749],
          [-2.234306414247381, 47.2593563547749],
          [-2.234345114811692, 47.259585330933106],
          [-2.23442064076135, 47.260032174889005],
          [-2.234470485282749, 47.26032708421837],
          [-2.2344770739949, 47.260366065911576],
          [-2.2344770739949, 47.260366065911576]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1129962327874325,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch598889",
      "phases": "abcn",
      "bus1": "52_MVLV041324_LV",
      "bus2": "52_LVBus058771",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.235919180104822, 47.25955379542751],
          [-2.235899393210954, 47.25955457971426],
          [-2.235899393210954, 47.25955457971426],
          [-2.235879606316488, 47.25955536399755],
          [-2.235879606316488, 47.25955536399755]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0015001447006377944,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch765504",
      "phases": "abcn",
      "bus1": "52_MVLV041324_LV",
      "bus2": "52_LVBus058762",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.235919180104822, 47.25955379542751],
          [-2.235938434294205, 47.259556997082804],
          [-2.235938434294205, 47.259556997082804],
          [-2.236138037808002, 47.259590175308105],
          [-2.236070850618772, 47.26019747516515],
          [-2.236068817656038, 47.260199240799864],
          [-2.235870038372628, 47.260372137768414],
          [-2.235870038372628, 47.260372137768414]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10791853503440331,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch324932",
      "phases": "abcn",
      "bus1": "52_LVBus058762",
      "bus2": "52_LVBus058763",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.235870038372628, 47.260372137768414],
          [-2.235870038372628, 47.260372137768414],
          [-2.235866056945214, 47.26037572875705],
          [-2.235591424123426, 47.26062344010852],
          [-2.235562829313528, 47.260649236440955],
          [-2.235562829313528, 47.260649236440955]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.038596306114653596,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch349088",
      "phases": "abcn",
      "bus1": "52_LVBus058763",
      "bus2": "52_LVBus058769",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.235562829313528, 47.260649236440955],
          [-2.235562829313528, 47.260649236440955],
          [-2.236039548036007, 47.26080465004018],
          [-2.236055723453498, 47.26080992009577],
          [-2.236055723453498, 47.26080992009577]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04136153035100302,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch307458",
      "phases": "abcn",
      "bus1": "52_LVBus058763",
      "bus2": "52_LVBus058764",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.235562829313528, 47.260649236440955],
          [-2.235562829313528, 47.260649236440955],
          [-2.235558736168843, 47.26065275975699],
          [-2.235177523936761, 47.26098083666472],
          [-2.234906999152998, 47.26121365938264],
          [-2.234695872863163, 47.26139534235667],
          [-2.234521684854289, 47.26154524839161],
          [-2.234450409178551, 47.26160658973493],
          [-2.234392793981271, 47.26165617112394],
          [-2.234392793981271, 47.26165617112394]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.14273704045502797,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch279213",
      "phases": "abcn",
      "bus1": "52_LVBus058763",
      "bus2": "52_LVBus058765",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.235562829313528, 47.260649236440955],
          [-2.235562829313528, 47.260649236440955],
          [-2.235666383333001, 47.26051357202892],
          [-2.235287353802522, 47.26049254992235],
          [-2.235287353802522, 47.26049254992235]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04577952006423179,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch173497",
      "phases": "abcn",
      "bus1": "52_LVBus058765",
      "bus2": "52_LVBus058766",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.235287353802522, 47.26049254992235],
          [-2.235287353802522, 47.26049254992235],
          [-2.235280774945956, 47.26049300888751],
          [-2.235274207744969, 47.26049344936838],
          [-2.234918991255734, 47.26051733015209],
          [-2.234837032484456, 47.26052305595006],
          [-2.234808391885307, 47.2605227761556],
          [-2.234338601857978, 47.26051816101506],
          [-2.234327256177992, 47.260517979789206],
          [-2.234327256177992, 47.260517979789206]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0728380225508769,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch536366",
      "phases": "abcn",
      "bus1": "52_LVBus058766",
      "bus2": "52_LVBus058768",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.234327256177992, 47.260517979789206],
          [-2.234327256177992, 47.260517979789206],
          [-2.234326304756276, 47.2605308491018],
          [-2.234323156237854, 47.26053226242102],
          [-2.234312956329768, 47.26053325227596],
          [-2.234181751557021, 47.26054137036145],
          [-2.234179502451849, 47.26053844079998],
          [-2.234178036195384, 47.26053305627171],
          [-2.234177169435405, 47.260524620306704],
          [-2.234176269663927, 47.26051579817817],
          [-2.2341723939044282, 47.26051613646397]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.015368687935275302,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch558836",
      "phases": "abcn",
      "bus1": "52_LVBus058768",
      "bus2": "52_LVBus1145270",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.2341723939044282, 47.26051613646397],
          [-2.23416851814493, 47.26051647474977],
          [-2.234170002246455, 47.260526093724486],
          [-2.234171358346355, 47.26053483469615],
          [-2.234167192365777, 47.26054323577751],
          [-2.234161966846344, 47.26054357798125],
          [-2.233957377882148, 47.26055677496641],
          [-2.233934815195855, 47.2605582275547],
          [-2.233910883659818, 47.26055977041426],
          [-2.233888196952916, 47.26056023670098],
          [-2.233886892261935, 47.260558909713396],
          [-2.233882731671079, 47.2605546771994],
          [-2.233882235581493, 47.2605524351019],
          [-2.233881759592492, 47.26055027330685],
          [-2.233881514724634, 47.260545705439],
          [-2.233881045857248, 47.26053665898622],
          [-2.233877656574872, 47.26053703655985]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02699521737075801,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch789098",
      "phases": "abcn",
      "bus1": "52_LVBus1145270",
      "bus2": "52_LVBus1145271",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.233877656574872, 47.26053703655985],
          [-2.233874267292496, 47.260537414133495],
          [-2.233874915969744, 47.2605450026975],
          [-2.233875018069258, 47.260546197110564],
          [-2.233875608404122, 47.26055310315284],
          [-2.233874198974573, 47.2605559704124],
          [-2.233871337788465, 47.26055795804781],
          [-2.23386550117489, 47.26056044202468],
          [-2.233845032726195, 47.26056192876786],
          [-2.23380926474478, 47.260564517243516],
          [-2.23378976939583, 47.26056592938105],
          [-2.233763486405401, 47.26056783569736],
          [-2.233737203413092, 47.260569742007796],
          [-2.233710933610431, 47.26057164778951],
          [-2.233697792112634, 47.26057260093946],
          [-2.233661747862278, 47.26057520932485],
          [-2.233645081009826, 47.260576419273015],
          [-2.233624743696601, 47.26057789177057],
          [-2.2336151803151, 47.260578586017544],
          [-2.233612229816483, 47.260578135213905],
          [-2.233611364516977, 47.260575754556015],
          [-2.233611441673713, 47.26057371502221],
          [-2.233611678548592, 47.26057013729768],
          [-2.233611678548592, 47.26057013729768]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.023092927618032937,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch375216",
      "phases": "abcn",
      "bus1": "52_LVBus1145271",
      "bus2": "52_LVBus1145272",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.233611678548592, 47.26057013729768],
          [-2.233611678548592, 47.26057013729768],
          [-2.233079024920233, 47.2606096019847],
          [-2.233067673615178, 47.260610439095444],
          [-2.233065884936853, 47.26061057302386],
          [-2.233039605736196, 47.2606125240783],
          [-2.232540425566989, 47.26064950692592],
          [-2.23252366862724, 47.2606507473113],
          [-2.23252366862724, 47.2606507473113]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08283268746242269,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch362875",
      "phases": "abcn",
      "bus1": "52_LVBus058766",
      "bus2": "52_LVBus058767",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.234327256177992, 47.260517979789206],
          [-2.234327256177992, 47.260517979789206],
          [-2.234465389775199, 47.26038576729684],
          [-2.234465389775199, 47.26038576729684]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.01803766507805723,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch871146",
      "phases": "abcn",
      "bus1": "52_MVLV041324_LV",
      "bus2": "52_LVBus058755",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.235919180104822, 47.25955379542751],
          [-2.235938751831509, 47.25955591219014],
          [-2.235938751831509, 47.25955591219014],
          [-2.236156979872034, 47.25957951239085],
          [-2.236152599300209, 47.25962238906572],
          [-2.23612049433065, 47.25993647780837],
          [-2.2361014887042, 47.26012237072],
          [-2.236319950714719, 47.26032804628347],
          [-2.236347114188638, 47.26035361499405],
          [-2.236400909349242, 47.26040425985304],
          [-2.236400909349242, 47.26040425985304]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11589727477392488,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch381186",
      "phases": "abcn",
      "bus1": "52_LVBus058755",
      "bus2": "52_LVBus058756",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.236400909349242, 47.26040425985304],
          [-2.236400909349242, 47.26040425985304],
          [-2.23640480683461, 47.26040788996665],
          [-2.236416214725986, 47.26041854829075],
          [-2.236447962874899, 47.26044819743507],
          [-2.236502239265166, 47.26049889526412],
          [-2.236552574069352, 47.26054591064386],
          [-2.236596679321386, 47.26058709955519],
          [-2.2366421949349, 47.26062961122182],
          [-2.236684430261973, 47.26066905401382],
          [-2.236953540710191, 47.260920397776225],
          [-2.237036747010361, 47.26099810777886],
          [-2.23710216625207, 47.261066097208726],
          [-2.237248970979257, 47.2612186629449],
          [-2.237268655668697, 47.26123911237697],
          [-2.237272839760508, 47.26124346099135],
          [-2.237276457137067, 47.26124721932749],
          [-2.237276457137067, 47.26124721932749]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.11480746083559455,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch338971",
      "phases": "abcn",
      "bus1": "52_LVBus058756",
      "bus2": "52_LVBus058758",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.237276457137067, 47.26124721932749],
          [-2.237276457137067, 47.26124721932749],
          [-2.237382394482525, 47.26134213995974],
          [-2.237442846317081, 47.26139630508042],
          [-2.237584663537628, 47.2615233508452],
          [-2.237696180372116, 47.26163102581464],
          [-2.237787064683338, 47.26171877551409],
          [-2.237845600293561, 47.26177528719837],
          [-2.237862193847779, 47.261791317575074],
          [-2.237887660276555, 47.2618159079848],
          [-2.237887660276555, 47.2618159079848]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07835255552220638,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch320382",
      "phases": "abcn",
      "bus1": "52_LVBus058756",
      "bus2": "52_LVBus058757",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.237276457137067, 47.26124721932749],
          [-2.237276457137067, 47.26124721932749],
          [-2.23710369169387, 47.26128601281494],
          [-2.236822964971194, 47.26134904534854],
          [-2.236775111419298, 47.2613619988833],
          [-2.236343640608508, 47.26147880927182],
          [-2.23628396230485, 47.261494961640494],
          [-2.236280908965037, 47.261495785526364],
          [-2.236136940486036, 47.261533291859315],
          [-2.235819961367191, 47.26161587985813],
          [-2.235672484863541, 47.26163682729474],
          [-2.235397553053925, 47.261675873636015],
          [-2.235308424581517, 47.261676873742275],
          [-2.23492149657611, 47.261681222646764],
          [-2.234846018161169, 47.26167947380326],
          [-2.234428637136756, 47.26167318737216],
          [-2.23444983280075, 47.26167029305017],
          [-2.234422032302164, 47.26167303456624],
          [-2.234422032302164, 47.26167303456624]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.2274121464536958,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch027776",
      "phases": "abcn",
      "bus1": "52_LVBus058756",
      "bus2": "52_LVBus058759",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.237276457137067, 47.26124721932749],
          [-2.237276457137067, 47.26124721932749],
          [-2.237340618933178, 47.261154286294264],
          [-2.237399657532056, 47.261068774139524],
          [-2.237400117458411, 47.261068116124214],
          [-2.237402473060651, 47.26106470668601],
          [-2.237402473060651, 47.26106470668601]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.02242071651732386,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch003875",
      "phases": "abcn",
      "bus1": "52_LVBus058759",
      "bus2": "52_LVBus058760",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.237402473060651, 47.26106470668601],
          [-2.237402473060651, 47.26106470668601],
          [-2.237639243543423, 47.26079424354225],
          [-2.237648456010247, 47.26078372287857],
          [-2.237890409706412, 47.26075240345015],
          [-2.237949556518398, 47.26074475061287],
          [-2.238217019744619, 47.260851152139935],
          [-2.238272940735765, 47.26087339937309],
          [-2.238370139467228, 47.261070372735716],
          [-2.238380227565888, 47.26109081509203],
          [-2.238380227565888, 47.26109081509203]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.11340945734826316,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch457466",
      "phases": "abcn",
      "bus1": "52_MVLV041324_LV",
      "bus2": "52_LVBus058747",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.235919180104822, 47.25955379542751],
          [-2.235938993336934, 47.25955393822428],
          [-2.235938993336934, 47.25955393822428],
          [-2.236168174240355, 47.2595556401103],
          [-2.236199614602437, 47.25927325124118],
          [-2.236142164862839, 47.25922056151621],
          [-2.236151312417869, 47.259141803380054],
          [-2.23618934982153, 47.25912227364291],
          [-2.236622673900782, 47.25915471058809],
          [-2.236700882690411, 47.25916056703639],
          [-2.236700882690411, 47.25916056703639]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10746645146450583,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch871135",
      "phases": "abcn",
      "bus1": "52_LVBus058747",
      "bus2": "52_LVBus058748",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.236700882690411, 47.25916056703639],
          [-2.236700882690411, 47.25916056703639],
          [-2.236638359897198, 47.259141419300356],
          [-2.236638359897198, 47.259141419300356]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.005188958329543521,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch831895",
      "phases": "abcn",
      "bus1": "52_LVBus058748",
      "bus2": "52_LVBus058750",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.236638359897198, 47.259141419300356],
          [-2.236638359897198, 47.259141419300356],
          [-2.23619083599976, 47.25910869825913],
          [-2.236205906988757, 47.25897941501939],
          [-2.23622672101546, 47.2588009023921],
          [-2.23588835181822, 47.258790886291585],
          [-2.235874489856931, 47.258806006493494],
          [-2.235867770133834, 47.258813328440006],
          [-2.235867770133834, 47.258813328440006]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09696993284711516,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch411582",
      "phases": "abcn",
      "bus1": "52_LVBus058750",
      "bus2": "52_LVBus058751",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.235867770133834, 47.258813328440006],
          [-2.235867770133834, 47.258813328440006],
          [-2.235872409575796, 47.2587437599967],
          [-2.235562216430552, 47.258722714063936],
          [-2.235562704457058, 47.25869746398084],
          [-2.23553928267195, 47.2586956709686],
          [-2.235151031135368, 47.25866602144578],
          [-2.235129751125688, 47.25871667746169],
          [-2.235127937025529, 47.258721002535985],
          [-2.235127937025529, 47.258721002535985]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07185580895938898,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch739617",
      "phases": "abcn",
      "bus1": "52_LVBus058751",
      "bus2": "52_LVBus058752",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.235127937025529, 47.258721002535985],
          [-2.235127937025529, 47.258721002535985],
          [-2.235124265109695, 47.25866257671169],
          [-2.234648311606732, 47.25849851524233],
          [-2.234633773980259, 47.25851486953079],
          [-2.234608466505429, 47.25854334682792],
          [-2.234608466505429, 47.25854334682792]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05270553931996287,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch566735",
      "phases": "abcn",
      "bus1": "52_LVBus058748",
      "bus2": "52_LVBus058749",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.236638359897198, 47.259141419300356],
          [-2.236638359897198, 47.259141419300356],
          [-2.236697308296614, 47.258809280313635],
          [-2.237046768340496, 47.25882516202557],
          [-2.237054616364496, 47.2587572234082],
          [-2.237055133109471, 47.2587527424816],
          [-2.237055133109471, 47.2587527424816]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07177935970258122,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch516387",
      "phases": "abcn",
      "bus1": "52_LVBus058747",
      "bus2": "52_LVBus058753",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.236700882690411, 47.25916056703639],
          [-2.236700882690411, 47.25916056703639],
          [-2.236635234143888, 47.2591667739718],
          [-2.236610217877231, 47.25929211727492],
          [-2.236662976480294, 47.25929800047671],
          [-2.236673159516695, 47.259299137664314],
          [-2.236674402428052, 47.25929927762162],
          [-2.236687725337407, 47.2593007589035],
          [-2.236687725337407, 47.2593007589035]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02502413657213556,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch432215",
      "phases": "abcn",
      "bus1": "52_MVLV090024_LV",
      "bus2": "52_LVBus058899",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.240224442918673, 47.262436419084956],
          [-2.240230719938736, 47.262423617741874],
          [-2.240230719938736, 47.262423617741874],
          [-2.240258252960908, 47.26236749527708],
          [-2.240170263809565, 47.262360172789215],
          [-2.240110924852297, 47.26233188945758],
          [-2.240094657990116, 47.26229649079157],
          [-2.240175150601562, 47.26224175462623],
          [-2.240179815949324, 47.262238577892006],
          [-2.240184494488417, 47.262235400634204],
          [-2.240229750390816, 47.26220462586643],
          [-2.240263729473803, 47.26221499213168],
          [-2.240263729473803, 47.26221499213168]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04016245124392494,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch972525",
      "phases": "abcn",
      "bus1": "52_LVBus058899",
      "bus2": "52_LVBus058900",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.240263729473803, 47.26221499213168],
          [-2.240263729473803, 47.26221499213168],
          [-2.240247450254252, 47.26219491267193],
          [-2.240469337497196, 47.26205004353598],
          [-2.240687124394628, 47.26188821570385],
          [-2.240786037568293, 47.261798650556244],
          [-2.240808651269052, 47.26181943377515],
          [-2.240808651269052, 47.26181943377515]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06555140750016364,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch495176",
      "phases": "abcn",
      "bus1": "52_LVBus058900",
      "bus2": "52_LVBus058901",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.240808651269052, 47.26181943377515],
          [-2.240808651269052, 47.26181943377515],
          [-2.240803971626814, 47.261816258347785],
          [-2.240796280609618, 47.26178842214435],
          [-2.241241454411602, 47.26138571755491],
          [-2.241330214491953, 47.261302348826554],
          [-2.241397522071655, 47.2612391238927],
          [-2.241397522071655, 47.2612391238927]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07980946800616012,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch717132",
      "phases": "abcn",
      "bus1": "52_LVBus058901",
      "bus2": "52_LVBus058902",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.241397522071655, 47.2612391238927],
          [-2.241397522071655, 47.2612391238927],
          [-2.241401406236092, 47.26123548249621],
          [-2.241411746416534, 47.26122577280306],
          [-2.241411746416534, 47.26122577280306]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0018336282783997487,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch717037",
      "phases": "abcn",
      "bus1": "52_LVBus058902",
      "bus2": "52_LVBus058908",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.241411746416534, 47.26122577280306],
          [-2.241411746416534, 47.26122577280306],
          [-2.241430483798471, 47.26122323604992],
          [-2.241448975643009, 47.26123406335335],
          [-2.241438579079974, 47.261245433313206],
          [-2.241438579079974, 47.261245433313206]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004780861691875023,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch935534",
      "phases": "abcn",
      "bus1": "52_LVBus058908",
      "bus2": "52_LVBus058909",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.241438579079974, 47.261245433313206],
          [-2.241438579079974, 47.261245433313206],
          [-2.241460466577959, 47.261238257031955],
          [-2.241480288547919, 47.261247923192315],
          [-2.241556676300274, 47.261285180031585],
          [-2.241655234891855, 47.26133325326059],
          [-2.241692976122168, 47.26129481033772],
          [-2.241685534413513, 47.26128519355492],
          [-2.241685534413513, 47.26128519355492]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.026321510618403245,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch687943",
      "phases": "abcn",
      "bus1": "52_LVBus058902",
      "bus2": "52_LVBus058903",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.241411746416534, 47.26122577280306],
          [-2.241411746416534, 47.26122577280306],
          [-2.241486237023569, 47.26116126253982],
          [-2.241493408564113, 47.26115504869993],
          [-2.241640392122887, 47.26102774727571],
          [-2.241714882176864, 47.26096323686186],
          [-2.241714882176864, 47.26096323686186]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03712532596602717,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch538352",
      "phases": "abcn",
      "bus1": "52_LVBus058903",
      "bus2": "52_LVBus058904",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.241714882176864, 47.26096323686186],
          [-2.241714882176864, 47.26096323686186],
          [-2.241818539709939, 47.26101753243394],
          [-2.241839604450224, 47.26102857295075],
          [-2.241790748250429, 47.26109178678518],
          [-2.241790748250429, 47.26109178678518]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.019852114340553527,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch576644",
      "phases": "abcn",
      "bus1": "52_LVBus058904",
      "bus2": "52_LVBus058905",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.241790748250429, 47.26109178678518],
          [-2.241790748250429, 47.26109178678518],
          [-2.241854730388789, 47.261035181454474],
          [-2.241904450211818, 47.26105934013696],
          [-2.241933856193316, 47.26106267858445],
          [-2.242124701740001, 47.261104754847786],
          [-2.24216590403229, 47.26111384264641],
          [-2.24216590403229, 47.26111384264641]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0332808294450965,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch581411",
      "phases": "abcn",
      "bus1": "52_LVBus058905",
      "bus2": "52_LVBus058907",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.24216590403229, 47.26111384264641],
          [-2.24216590403229, 47.26111384264641],
          [-2.242149443235556, 47.261103394403364],
          [-2.24213650975692, 47.26109518506785],
          [-2.242221887385816, 47.260963840014064],
          [-2.242293623595242, 47.26098665611716],
          [-2.242332866287882, 47.260999137686575],
          [-2.24234026860942, 47.26100149311617],
          [-2.24234026860942, 47.26100149311617]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.028899290662742626,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch466763",
      "phases": "abcn",
      "bus1": "52_LVBus058905",
      "bus2": "52_LVBus058906",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.24216590403229, 47.26111384264641],
          [-2.24216590403229, 47.26111384264641],
          [-2.242152977398353, 47.26111390515198],
          [-2.242114303029076, 47.261114088471416],
          [-2.241929230805041, 47.26142600595677],
          [-2.241987416152047, 47.26144081762667],
          [-2.241957479511841, 47.26149651336322],
          [-2.241948244003555, 47.261513712470176],
          [-2.241945162127614, 47.26151945765409],
          [-2.241942889969815, 47.26152368388526],
          [-2.241942889969815, 47.26152368388526]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05581652520890655,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch676858",
      "phases": "abcn",
      "bus1": "52_LVBus058901",
      "bus2": "52_LVBus058910",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.241397522071655, 47.2612391238927],
          [-2.241397522071655, 47.2612391238927],
          [-2.241449836903697, 47.26126298154836],
          [-2.241447914472581, 47.2612555246335],
          [-2.24145312659945, 47.26125347955166],
          [-2.24145312659945, 47.26125347955166]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.00606274390483354,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch726224",
      "phases": "abcn",
      "bus1": "52_MVLV090024_LV",
      "bus2": "52_LVBus058887",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.240224442918673, 47.262436419084956],
          [-2.240223619574552, 47.2624229352516],
          [-2.240223619574552, 47.2624229352516],
          [-2.240221149544653, 47.26238248375108],
          [-2.239923522856761, 47.26233842266215],
          [-2.238919570191054, 47.26281077209438],
          [-2.238919570191054, 47.26281077209438]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1199159110191225,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch010394",
      "phases": "abcn",
      "bus1": "52_LVBus058887",
      "bus2": "52_LVBus058888",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.238919570191054, 47.26281077209438],
          [-2.238919570191054, 47.26281077209438],
          [-2.238561972723084, 47.262448132575116],
          [-2.238587029612293, 47.262444417557276],
          [-2.238558265904774, 47.2624444138651],
          [-2.238558265904774, 47.2624444138651]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.052675934539293534,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch379057",
      "phases": "abcn",
      "bus1": "52_LVBus058888",
      "bus2": "52_LVBus058897",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.238558265904774, 47.2624444138651],
          [-2.238558265904774, 47.2624444138651],
          [-2.238746282735811, 47.26235225412067],
          [-2.238751302187236, 47.26234981131634],
          [-2.239181569458793, 47.26214080325069],
          [-2.239405464409302, 47.26203204477794],
          [-2.23961183335841, 47.2619317935734],
          [-2.239626969087274, 47.26192444394575],
          [-2.239403797190227, 47.261728152045784],
          [-2.239375039834336, 47.261702854457795],
          [-2.239177567413623, 47.26151760851602],
          [-2.239164916648249, 47.261505738196306],
          [-2.239164916648249, 47.261505738196306]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1576463764595615,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch198621",
      "phases": "abcn",
      "bus1": "52_LVBus058888",
      "bus2": "52_LVBus058889",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.238558265904774, 47.2624444138651],
          [-2.238558265904774, 47.2624444138651],
          [-2.238571339411904, 47.26256919317838],
          [-2.238428560005542, 47.26259184109038],
          [-2.238154741335284, 47.2626352741255],
          [-2.238154741335284, 47.2626352741255]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04628150926102861,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch576655",
      "phases": "abcn",
      "bus1": "52_LVBus058889",
      "bus2": "52_LVBus058891",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.238154741335284, 47.2626352741255],
          [-2.238154741335284, 47.2626352741255],
          [-2.238159448719051, 47.26263212284515],
          [-2.238174772751702, 47.262621864420694],
          [-2.238163322832062, 47.262580867928754],
          [-2.238136938853509, 47.26258191415785],
          [-2.238136938853509, 47.26258191415785]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008765912232208236,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch295677",
      "phases": "abcn",
      "bus1": "52_LVBus058889",
      "bus2": "52_LVBus058890",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.238154741335284, 47.2626352741255],
          [-2.238154741335284, 47.2626352741255],
          [-2.23814815224971, 47.26263561650745],
          [-2.23790046425182, 47.26264859187883],
          [-2.237809182322014, 47.26265337374624],
          [-2.23773041972573, 47.26265750596019],
          [-2.237614214817576, 47.262657049284165],
          [-2.2374930048907, 47.262656574667915],
          [-2.237296108214275, 47.26265580264422],
          [-2.237233441126315, 47.26265327705267],
          [-2.237178344966278, 47.26265105501024],
          [-2.236931542458707, 47.262641114316544],
          [-2.236856456368485, 47.262638089644234],
          [-2.236758982606366, 47.26262170606179],
          [-2.236628551910639, 47.26259978049983],
          [-2.236564330094811, 47.26258898102826],
          [-2.236469904866195, 47.26257310713207],
          [-2.236377453483104, 47.26255756041409],
          [-2.236327319810311, 47.262549130945736],
          [-2.236327319810311, 47.262549130945736]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.13966076057407456,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch020206",
      "phases": "abcn",
      "bus1": "52_LVBus058888",
      "bus2": "52_LVBus058892",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.238558265904774, 47.2624444138651],
          [-2.238558265904774, 47.2624444138651],
          [-2.238250131457475, 47.2621441864029],
          [-2.238247965179801, 47.2621420736263],
          [-2.238246347836022, 47.2621404977628],
          [-2.238246347836022, 47.2621404977628]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.041218022353129415,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch347797",
      "phases": "abcn",
      "bus1": "52_LVBus058892",
      "bus2": "52_LVBus058896",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.238246347836022, 47.2621404977628],
          [-2.238246347836022, 47.2621404977628],
          [-2.238027120380761, 47.26194338014298],
          [-2.237935260969428, 47.26186079652499],
          [-2.237892155669414, 47.26182203742183],
          [-2.237892155669414, 47.26182203742183]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04440845275374664,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch250448",
      "phases": "abcn",
      "bus1": "52_LVBus058892",
      "bus2": "52_LVBus058893",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.238246347836022, 47.2621404977628],
          [-2.238246347836022, 47.2621404977628],
          [-2.237767812495359, 47.26211986986561],
          [-2.237230620288622, 47.26213491517864],
          [-2.237255837710021, 47.26213214924667],
          [-2.237224015893872, 47.26213507789735],
          [-2.237224015893872, 47.26213507789735]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08134390342292362,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch189182",
      "phases": "abcn",
      "bus1": "52_LVBus058893",
      "bus2": "52_LVBus058895",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.237224015893872, 47.26213507789735],
          [-2.237224015893872, 47.26213507789735],
          [-2.236912839559805, 47.26185828820212],
          [-2.236910804999929, 47.26185647655421],
          [-2.236908827816664, 47.2618547166975],
          [-2.236908827816664, 47.2618547166975]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03925010309835966,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch129130",
      "phases": "abcn",
      "bus1": "52_LVBus058893",
      "bus2": "52_LVBus058894",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.237224015893872, 47.26213507789735],
          [-2.237224015893872, 47.26213507789735],
          [-2.236740183094523, 47.2620871723031],
          [-2.236730077774531, 47.262086176196995],
          [-2.2365152072698, 47.26192429634026],
          [-2.236510778652636, 47.261920957611096],
          [-2.236510778652636, 47.261920957611096]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06253224524829971,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch892870",
      "phases": "abcn",
      "bus1": "52_MVLV090024_LV",
      "bus2": "52_LVBus058884",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.240224442918673, 47.262436419084956],
          [-2.240225712355823, 47.26242295134752],
          [-2.240225712355823, 47.26242295134752],
          [-2.240229999507465, 47.26237762715508],
          [-2.240165832669544, 47.26237026067749],
          [-2.240087640659216, 47.26233821976498],
          [-2.239864384941169, 47.26215784539607],
          [-2.24004076881513, 47.262053529483815],
          [-2.240172552462751, 47.2619687883949],
          [-2.240186968018882, 47.26195952088624],
          [-2.240220592386474, 47.26193791218311],
          [-2.240228960051834, 47.26193252504664],
          [-2.240220980390498, 47.26191662182018],
          [-2.240220980390498, 47.26191662182018]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08224785688228935,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch911598",
      "phases": "abcn",
      "bus1": "52_LVBus058884",
      "bus2": "52_LVBus058885",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.240220980390498, 47.26191662182018],
          [-2.240220980390498, 47.26191662182018],
          [-2.240246659825105, 47.26192281185149],
          [-2.2402779480595, 47.261901746360216],
          [-2.240262878678295, 47.261891314741966],
          [-2.240258249523155, 47.26188811025755],
          [-2.240258249523155, 47.26188811025755]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.007518509941193921,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch778326",
      "phases": "abcn",
      "bus1": "52_MVLV090024_LV",
      "bus2": "52_LVBus058877",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.240224442918673, 47.262436419084956],
          [-2.240219498833881, 47.262423351037754],
          [-2.240219498833881, 47.262423351037754],
          [-2.240205626743874, 47.262386703971345],
          [-2.23992614885518, 47.26235363718389],
          [-2.239786369311319, 47.26241889795729],
          [-2.239630857596596, 47.26249150479609],
          [-2.239548871802485, 47.26253298152259],
          [-2.239541399202726, 47.262536765186006],
          [-2.239417709174722, 47.26259933275865],
          [-2.239176647311283, 47.262721279289764],
          [-2.239178184490737, 47.26273924030201],
          [-2.239178184490737, 47.26273924030201]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09760426374126947,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch816530",
      "phases": "abcn",
      "bus1": "52_LVBus058877",
      "bus2": "52_LVBus058878",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.239178184490737, 47.26273924030201],
          [-2.239178184490737, 47.26273924030201],
          [-2.239172591679878, 47.26273683993004],
          [-2.239158947078194, 47.262730992319185],
          [-2.238945969770406, 47.26283790243334],
          [-2.238940652118098, 47.26284057333494],
          [-2.238940652118098, 47.26284057333494]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02224782559211015,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch234853",
      "phases": "abcn",
      "bus1": "52_LVBus058878",
      "bus2": "52_LVBus058881",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.238940652118098, 47.26284057333494],
          [-2.238940652118098, 47.26284057333494],
          [-2.238934255116141, 47.262839448362655],
          [-2.238729759669671, 47.2627962950816],
          [-2.238090508664579, 47.26289012872354],
          [-2.238090508664579, 47.26289012872354]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06619512496314897,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch046149",
      "phases": "abcn",
      "bus1": "52_LVBus058881",
      "bus2": "52_LVBus058882",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.238090508664579, 47.26289012872354],
          [-2.238090508664579, 47.26289012872354],
          [-2.237601714727119, 47.26296844174046],
          [-2.237215828501614, 47.263030264734404],
          [-2.236778480484749, 47.263100335007266],
          [-2.236737713310724, 47.26310686205921],
          [-2.236737713310724, 47.26310686205921]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.10517945543352954,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch131645",
      "phases": "abcn",
      "bus1": "52_LVBus058878",
      "bus2": "52_LVBus058879",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.238940652118098, 47.26284057333494],
          [-2.238940652118098, 47.26284057333494],
          [-2.239180930201835, 47.26313045166031],
          [-2.239440695307283, 47.2634438322233],
          [-2.239442524837288, 47.263446030425385],
          [-2.239627080354452, 47.26370002870293],
          [-2.239627080354452, 47.26370002870293]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.10879319756466761,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch973292",
      "phases": "abcn",
      "bus1": "52_LVBus058879",
      "bus2": "52_LVBus058880",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.239627080354452, 47.26370002870293],
          [-2.239627080354452, 47.26370002870293],
          [-2.239591227322659, 47.263703811722394],
          [-2.239421195583571, 47.26368383843495],
          [-2.238989841921278, 47.2636618933065],
          [-2.238876456843365, 47.26366641718878],
          [-2.2388632904416994, 47.26366945943264]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05713630720777904,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch553956",
      "phases": "abcn",
      "bus1": "52_LVBus058880",
      "bus2": "52_LVBus1192309",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.2388632904416994, 47.26366945943264],
          [-2.23886034996652, 47.26367913069899],
          [-2.238867282479545, 47.263684965208384],
          [-2.238912074582426, 47.26368818986953],
          [-2.238932767073311, 47.26370044414907],
          [-2.238940211806513, 47.26370808756999],
          [-2.238969141308673, 47.263828498426314],
          [-2.238957345148782, 47.26383450801976],
          [-2.238918401797917, 47.26384038679297],
          [-2.2389183932454775, 47.2638436896584]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.025036961172344954,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch779441",
      "phases": "abcn",
      "bus1": "52_LVBus1192309",
      "bus2": "52_LVBus1192310",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.2389183932454775, 47.2638436896584],
          [-2.238918384693038, 47.263846992523824],
          [-2.238958299313626, 47.26384426511922],
          [-2.238971904085819, 47.263849798956855],
          [-2.239002658683673, 47.263975138518624],
          [-2.238994477863226, 47.26398395132115],
          [-2.238980327378239, 47.263986116487864],
          [-2.238951407596898, 47.2639852269645],
          [-2.238951407596898, 47.2639852269645]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.022810706167028398,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch510192",
      "phases": "abcn",
      "bus1": "52_LVBus058880",
      "bus2": "52_LVBus1191642",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.2388632904416994, 47.26366945943264],
          [-2.238853064515213, 47.26366283041016],
          [-2.23853808918589, 47.26364859509459],
          [-2.238494901848223, 47.26363798072194],
          [-2.238460286926745, 47.263634730778016],
          [-2.238421585100015, 47.2636367791529],
          [-2.23833128648497, 47.263631105679494],
          [-2.238313026865813, 47.26363645239303],
          [-2.238311199834008, 47.26364119253207]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0413147147842955,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch827451",
      "phases": "abcn",
      "bus1": "52_LVBus1191642",
      "bus2": "52_LVBus1191643",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.238311199834008, 47.26364119253207],
          [-2.238308187104438, 47.26363635596032],
          [-2.23828895372232, 47.263630477556184],
          [-2.237798549184426, 47.26360649929803],
          [-2.237788067934726, 47.26361287113787],
          [-2.237784911726106, 47.26361775407864]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03986906082382488,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch577166",
      "phases": "abcn",
      "bus1": "52_LVBus1191643",
      "bus2": "52_LVBus1191648",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.237784911726106, 47.26361775407864],
          [-2.237785079894459, 47.26362807399279],
          [-2.23779392769067, 47.26363633767306],
          [-2.237843675606635, 47.263651846452596],
          [-2.237850259757321, 47.26365747856792],
          [-2.237899345163503, 47.26379566203491],
          [-2.237890412016877, 47.2638001703033],
          [-2.23785089975762, 47.26380698137954],
          [-2.2378514373526617, 47.26380901006135]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02580982874291156,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch469954",
      "phases": "abcn",
      "bus1": "52_LVBus1191648",
      "bus2": "52_LVBus1191649",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.2378514373526617, 47.26380901006135],
          [-2.237851974947703, 47.26381103874317],
          [-2.237896777382014, 47.26381036163617],
          [-2.237900697482265, 47.26381610839205],
          [-2.237917352890005, 47.26387261364148],
          [-2.237926825418537, 47.263904731636785],
          [-2.237925717301995, 47.26391390369667],
          [-2.237915815450964, 47.26391962180346],
          [-2.237880206297874, 47.263920997690796],
          [-2.237880206297874, 47.263920997690796]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01885030512379914,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch553513",
      "phases": "abcn",
      "bus1": "52_LVBus1191643",
      "bus2": "52_LVBus1191644",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.237784911726106, 47.26361775407864],
          [-2.237781587349134, 47.26361231710524],
          [-2.237768687340505, 47.263605890136084],
          [-2.237402172700429, 47.263587531754204],
          [-2.237396509388303, 47.26359405495856],
          [-2.23739413805369, 47.263593955237994]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.029865467795848852,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch397494",
      "phases": "abcn",
      "bus1": "52_LVBus1191644",
      "bus2": "52_LVBus1191645",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.23739413805369, 47.263593955237994],
          [-2.237391766719077, 47.26359385551742],
          [-2.237383730240443, 47.263586100301545],
          [-2.237334242343372, 47.263585232869566],
          [-2.23732760008955, 47.26358046808445],
          [-2.237330026634471, 47.263516150653075],
          [-2.237317828419654, 47.26351127273379],
          [-2.237288759199312, 47.2635103346633],
          [-2.237120755694009, 47.26350492046669],
          [-2.237074192337793, 47.26350342335918],
          [-2.237064000508049, 47.26349894345467],
          [-2.237064000508049, 47.26349894345467]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03313302640842273,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch572659",
      "phases": "abcn",
      "bus1": "52_LVBus1191642",
      "bus2": "52_LVBus1191646",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.238311199834008, 47.26364119253207],
          [-2.238312385531773, 47.26365076924285],
          [-2.238323236082681, 47.26365552028309],
          [-2.238378963341523, 47.263667115248396],
          [-2.238419727496163, 47.263737739782],
          [-2.238433075495254, 47.263795033936674],
          [-2.238425933854679, 47.2638008318634],
          [-2.238378892573347, 47.26381278058703],
          [-2.2383795947079506, 47.26381479823681]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.024913017318379943,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch625918",
      "phases": "abcn",
      "bus1": "52_LVBus1191646",
      "bus2": "52_LVBus1191647",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.2383795947079506, 47.26381479823681],
          [-2.238380296842554, 47.263816815886585],
          [-2.238432370918969, 47.263811705162006],
          [-2.238439906404885, 47.26382025512321],
          [-2.238473783884727, 47.26395023774916],
          [-2.238466619815564, 47.26396242535348],
          [-2.23841589467316, 47.26396427468592],
          [-2.23841589467316, 47.26396427468592]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02507071430206186,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch664073",
      "phases": "abcn",
      "bus1": "52_MVLV090024_LV",
      "bus2": "52_LVBus058875",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.240224442918673, 47.262436419084956],
          [-2.240225596061632, 47.26244988983441],
          [-2.240225596061632, 47.26244988983441],
          [-2.240226749205164, 47.262463360583865],
          [-2.240226749205164, 47.262463360583865]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.001500164232860096,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch740366",
      "phases": "abcn",
      "bus1": "52_MVLV090024_LV",
      "bus2": "52_LVBus058858",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.240224442918673, 47.262436419084956],
          [-2.240235393142016, 47.26242517146842],
          [-2.240235393142016, 47.26242517146842],
          [-2.240260943645156, 47.26239892702575],
          [-2.240260943645156, 47.26239892702575]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0035003712900932298,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch911579",
      "phases": "abcn",
      "bus1": "52_LVBus058858",
      "bus2": "52_LVBus058859",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.240260943645156, 47.26239892702575],
          [-2.240260943645156, 47.26239892702575],
          [-2.240266193939401, 47.26239980005342],
          [-2.240266193939401, 47.26239980005342]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0004090394980197342,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch101130",
      "phases": "abcn",
      "bus1": "52_LVBus058859",
      "bus2": "52_LVBus058860",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.240266193939401, 47.26239980005342],
          [-2.240266193939401, 47.26239980005342],
          [-2.240355416423715, 47.262410704973476],
          [-2.240465962096279, 47.262424224071296],
          [-2.24047097826143, 47.262424836048844],
          [-2.240721914750281, 47.26248568850851],
          [-2.240723117280289, 47.26248597420356],
          [-2.240726456418511, 47.26248678787367],
          [-2.240726456418511, 47.26248678787367]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03627200604898448,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch417228",
      "phases": "abcn",
      "bus1": "52_LVBus058858",
      "bus2": "52_LVBus058861",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.240260943645156, 47.26239892702575],
          [-2.240260943645156, 47.26239892702575],
          [-2.240182754718508, 47.26238996321754],
          [-2.240065478358135, 47.26237652163449],
          [-2.239948202056872, 47.262363079932065],
          [-2.239928083015276, 47.26236076925368],
          [-2.239702657105068, 47.2624643270252],
          [-2.239596504692532, 47.26251512461862],
          [-2.239595974952569, 47.26252053420585],
          [-2.239684713612016, 47.262608367673536],
          [-2.239684713612016, 47.262608367673536]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06840325247600297,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch923909",
      "phases": "abcn",
      "bus1": "52_LVBus058861",
      "bus2": "52_LVBus058869",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.239684713612016, 47.262608367673536],
          [-2.239684713612016, 47.262608367673536],
          [-2.239694472987329, 47.26261892890331],
          [-2.239707594910407, 47.26269985876645],
          [-2.23970696450486, 47.262705020039675],
          [-2.239706049819229, 47.26271242731588],
          [-2.239702617955627, 47.262722592685144],
          [-2.239701477629449, 47.26272597198656],
          [-2.239701477629449, 47.26272597198656]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013386542521983628,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch582510",
      "phases": "abcn",
      "bus1": "52_LVBus058869",
      "bus2": "52_LVBus058870",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.239701477629449, 47.26272597198656],
          [-2.239701477629449, 47.26272597198656],
          [-2.239687547793964, 47.26271679267177],
          [-2.239679201217254, 47.26271129364394],
          [-2.239679201217254, 47.26271129364394]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.002346357913558615,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch516626",
      "phases": "abcn",
      "bus1": "52_LVBus058869",
      "bus2": "52_LVBus058871",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.239701477629449, 47.26272597198656],
          [-2.239701477629449, 47.26272597198656],
          [-2.239624645871171, 47.26287669182781],
          [-2.239622039078849, 47.26288180534241],
          [-2.239613000013389, 47.2629138375302],
          [-2.23961286864904, 47.26292173637059],
          [-2.239616849573235, 47.26292726439793],
          [-2.239618152573489, 47.2629299610653],
          [-2.239627017201106, 47.26293300658099],
          [-2.239628980532796, 47.26293382980164],
          [-2.239628980532796, 47.26293382980164]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02476904540076737,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch944258",
      "phases": "abcn",
      "bus1": "52_LVBus058871",
      "bus2": "52_LVBus058872",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.239628980532796, 47.26293382980164],
          [-2.239628980532796, 47.26293382980164],
          [-2.23961565850217, 47.26293577296572],
          [-2.239605818551448, 47.26293834394133],
          [-2.23959096704779, 47.2629422130465],
          [-2.239584804461636, 47.262943827163696],
          [-2.239584804461636, 47.262943827163696]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.003532020512047846,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch925965",
      "phases": "abcn",
      "bus1": "52_LVBus058871",
      "bus2": "52_LVBus058873",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.239628980532796, 47.26293382980164],
          [-2.239628980532796, 47.26293382980164],
          [-2.239719846905758, 47.26297197334234],
          [-2.239833404541546, 47.26302360725233],
          [-2.239919053991438, 47.263064048143235],
          [-2.239926745676866, 47.26306576148448],
          [-2.239951944617671, 47.26307375483638],
          [-2.23995479185601, 47.26307547112038],
          [-2.239960155027251, 47.26308462079042],
          [-2.239960155027251, 47.26308462079042]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03040269246716667,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch577043",
      "phases": "abcn",
      "bus1": "52_LVBus058861",
      "bus2": "52_LVBus058862",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.239684713612016, 47.262608367673536],
          [-2.239684713612016, 47.262608367673536],
          [-2.239695041650046, 47.26261335557359],
          [-2.239707635197392, 47.26261589272513],
          [-2.239791822907233, 47.262610192300684],
          [-2.239990556627763, 47.26264309248755],
          [-2.24006675799355, 47.26265187396681],
          [-2.240082040238205, 47.26264391473735],
          [-2.240082040238205, 47.26264391473735]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03113979933585455,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch078859",
      "phases": "abcn",
      "bus1": "52_LVBus058862",
      "bus2": "52_LVBus058863",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.240082040238205, 47.26264391473735],
          [-2.240082040238205, 47.26264391473735],
          [-2.240088469129464, 47.26264494827114],
          [-2.240192210427991, 47.26266170219849],
          [-2.240309816672438, 47.262680690374985],
          [-2.240586048407802, 47.26272529302119],
          [-2.240673495067306, 47.262739413012355],
          [-2.240772243194642, 47.2627553553076],
          [-2.240867690018761, 47.262770770704726],
          [-2.240881340799804, 47.26277297743143],
          [-2.241002369934596, 47.262792513944774],
          [-2.24108362918521, 47.262805635622264],
          [-2.241084944301233, 47.262805844758525],
          [-2.241090058115375, 47.26280666910016],
          [-2.241090058115375, 47.26280666910016]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0784056540415367,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch019550",
      "phases": "abcn",
      "bus1": "52_LVBus058863",
      "bus2": "52_LVBus058864",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.241090058115375, 47.26280666910016],
          [-2.241090058115375, 47.26280666910016],
          [-2.24110340391443, 47.262807941747425],
          [-2.241257725186901, 47.262832131275964],
          [-2.241362470818973, 47.26284854696273],
          [-2.241605371031738, 47.26288662129343],
          [-2.241622102180365, 47.2628892463545],
          [-2.242147510338439, 47.26297159799173],
          [-2.242153950193976, 47.26297260394525],
          [-2.242153950193976, 47.26297260394525]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08260779444716977,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch734524",
      "phases": "abcn",
      "bus1": "52_LVBus058864",
      "bus2": "52_LVBus058865",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.242153950193976, 47.26297260394525],
          [-2.242153950193976, 47.26297260394525],
          [-2.242381313254172, 47.26301177992379],
          [-2.242415559592684, 47.263010727041824],
          [-2.242387722003289, 47.263012886220295],
          [-2.242387722003289, 47.263012886220295]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.022464853001595928,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch664066",
      "phases": "abcn",
      "bus1": "52_LVBus058865",
      "bus2": "52_LVBus058866",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.242387722003289, 47.263012886220295],
          [-2.242387722003289, 47.263012886220295],
          [-2.242404125881567, 47.262972586695426],
          [-2.242404125881567, 47.262972586695426]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004649161603487573,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch467118",
      "phases": "abcn",
      "bus1": "52_LVBus058865",
      "bus2": "52_LVBus058867",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.242387722003289, 47.263012886220295],
          [-2.242387722003289, 47.263012886220295],
          [-2.242594340871298, 47.26304523478738],
          [-2.242609742364352, 47.26303418871518],
          [-2.242612136788348, 47.26303247169259],
          [-2.24261429440825, 47.263030926267646],
          [-2.24261429440825, 47.263030926267646]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01823894838665226,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch942156",
      "phases": "abcn",
      "bus1": "52_LVBus058867",
      "bus2": "52_LVBus058868",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.24261429440825, 47.263030926267646],
          [-2.24261429440825, 47.263030926267646],
          [-2.242611875135862, 47.26304904431775],
          [-2.242984258118752, 47.26310980227404],
          [-2.243460306800526, 47.26318747532584],
          [-2.243552246517498, 47.263101825054946],
          [-2.24358766038129, 47.2631159450843],
          [-2.243588304257969, 47.26311619886341],
          [-2.24359336138847, 47.26311821480144],
          [-2.24359336138847, 47.26311821480144]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08345159091694028,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch736774",
      "phases": "abcn",
      "bus1": "52_MVLV090024_LV",
      "bus2": "52_LVBus058844",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.240224442918673, 47.262436419084956],
          [-2.240229359878382, 47.262423347302466],
          [-2.240229359878382, 47.262423347302466],
          [-2.240229984326761, 47.26242167351658],
          [-2.240249249249338, 47.26237055577539],
          [-2.240170571310205, 47.26236376498935],
          [-2.240104482646109, 47.26233394722677],
          [-2.240083873849411, 47.26229421531015],
          [-2.240332464173222, 47.26212944513106],
          [-2.240378560089641, 47.26209889829026],
          [-2.24037979996726, 47.26209807415375],
          [-2.240458399631237, 47.26204597198949],
          [-2.240667627013457, 47.26188497038291],
          [-2.240673240655046, 47.26188065665898],
          [-2.240846251179526, 47.26172150613001],
          [-2.240994815050517, 47.2617786703284],
          [-2.240994815050517, 47.2617786703284]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.12177515825138675,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch835446",
      "phases": "abcn",
      "bus1": "52_LVBus058844",
      "bus2": "52_LVBus058845",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.240994815050517, 47.2617786703284],
          [-2.240994815050517, 47.2617786703284],
          [-2.24151283470181, 47.26197800114043],
          [-2.241673756573167, 47.26209506588299],
          [-2.241715497167359, 47.262103321512456],
          [-2.241715497167359, 47.262103321512456]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0661495666392617,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch664075",
      "phases": "abcn",
      "bus1": "52_LVBus058845",
      "bus2": "52_LVBus058846",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.241715497167359, 47.262103321512456],
          [-2.241715497167359, 47.262103321512456],
          [-2.241656412149636, 47.26204709474901],
          [-2.241700187891793, 47.261978486812595],
          [-2.241710096574537, 47.26196296409968],
          [-2.241710096574537, 47.26196296409968]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01788352190557754,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch314897",
      "phases": "abcn",
      "bus1": "52_LVBus058845",
      "bus2": "52_LVBus058847",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.241715497167359, 47.262103321512456],
          [-2.241715497167359, 47.262103321512456],
          [-2.241425243245459, 47.262164688843065],
          [-2.24142166777481, 47.26216544347584],
          [-2.241286535001876, 47.262435522129444],
          [-2.241105196510731, 47.26279795851522],
          [-2.241105196510731, 47.26279795851522]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09757327998592506,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch157628",
      "phases": "abcn",
      "bus1": "52_LVBus058845",
      "bus2": "52_LVBus058848",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.241715497167359, 47.262103321512456],
          [-2.241715497167359, 47.262103321512456],
          [-2.242019826315098, 47.26218638196848],
          [-2.242096311432177, 47.26220821680154],
          [-2.242181603470015, 47.26223257655901],
          [-2.24244877630286, 47.26231931833277],
          [-2.24244877630286, 47.26231931833277]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06049442501402308,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch911596",
      "phases": "abcn",
      "bus1": "52_LVBus058848",
      "bus2": "52_LVBus058849",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.24244877630286, 47.26231931833277],
          [-2.24244877630286, 47.26231931833277],
          [-2.242499348249745, 47.26224522294023],
          [-2.242481352774083, 47.26223602510059],
          [-2.242451981086914, 47.2621867292403],
          [-2.242559859531383, 47.26204932760952],
          [-2.242562974167932, 47.26204535627823],
          [-2.242562974167932, 47.26204535627823]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.034521945518227654,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch612318",
      "phases": "abcn",
      "bus1": "52_LVBus058849",
      "bus2": "52_LVBus058850",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.242562974167932, 47.26204535627823],
          [-2.242562974167932, 47.26204535627823],
          [-2.242718950623988, 47.261833425540765],
          [-2.242742331880321, 47.26180165273031],
          [-2.242766317430679, 47.2617690539461],
          [-2.242769282311234, 47.26176503448611],
          [-2.242769282311234, 47.26176503448611]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.034857723807230935,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch911597",
      "phases": "abcn",
      "bus1": "52_LVBus058850",
      "bus2": "52_LVBus058851",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.242769282311234, 47.26176503448611],
          [-2.242769282311234, 47.26176503448611],
          [-2.243024968640981, 47.26141959382604],
          [-2.243033842935035, 47.26140760831586],
          [-2.242979848969569, 47.26129786189368],
          [-2.242977749338849, 47.26129359292018],
          [-2.242977749338849, 47.26129359292018]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.057864618218869304,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch365896",
      "phases": "abcn",
      "bus1": "52_LVBus058848",
      "bus2": "52_LVBus058852",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.24244877630286, 47.26231931833277],
          [-2.24244877630286, 47.26231931833277],
          [-2.242376286178298, 47.262338415373435],
          [-2.242322568754038, 47.26248799463438],
          [-2.242247263975825, 47.26269772309376],
          [-2.242238412985969, 47.26272235004614],
          [-2.242238412985969, 47.26272235004614]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04982397732427274,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch279859",
      "phases": "abcn",
      "bus1": "52_LVBus058852",
      "bus2": "52_LVBus058854",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.242238412985969, 47.26272235004614],
          [-2.242238412985969, 47.26272235004614],
          [-2.242071202557453, 47.2625578583238],
          [-2.242064958364144, 47.26255171733771],
          [-2.242064958364144, 47.26255171733771]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.023069488971996018,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch223932",
      "phases": "abcn",
      "bus1": "52_LVBus058852",
      "bus2": "52_LVBus058853",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.242238412985969, 47.26272235004614],
          [-2.242238412985969, 47.26272235004614],
          [-2.24215566568972, 47.262961722649],
          [-2.24215566568972, 47.262961722649]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.027339403916997452,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch060804",
      "phases": "abcn",
      "bus1": "52_LVBus058848",
      "bus2": "52_LVBus058855",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.24244877630286, 47.26231931833277],
          [-2.24244877630286, 47.26231931833277],
          [-2.242818364158132, 47.262430802450226],
          [-2.242818364158132, 47.262430802450226]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.030594496284508603,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch816424",
      "phases": "abcn",
      "bus1": "52_LVBus058844",
      "bus2": "52_LVBus058856",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.240994815050517, 47.2617786703284],
          [-2.240994815050517, 47.2617786703284],
          [-2.240962739473646, 47.261812643994766],
          [-2.240962739473646, 47.261812643994766]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004489919212944206,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch568034",
      "phases": "abcn",
      "bus1": "52_MVLV090024_LV",
      "bus2": "52_LVBus058842",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.240224442918673, 47.262436419084956],
          [-2.240221592629929, 47.26242306973068],
          [-2.240221592629929, 47.26242306973068],
          [-2.24021338814457, 47.26238459386143],
          [-2.239922741762276, 47.26234476134525],
          [-2.23914204064104, 47.262719047485014],
          [-2.2391240467562, 47.26280266227439],
          [-2.239257071092331, 47.26296499057687],
          [-2.23907636600889, 47.263034333618485],
          [-2.239068075057039, 47.26303103102266],
          [-2.239064031980761, 47.26302941621262],
          [-2.239064031980761, 47.26302941621262]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.14586994723618282,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch755115",
      "phases": "abcn",
      "bus1": "52_MVLV039354_LV",
      "bus2": "52_LVBus1133475",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.2406950359936, 47.26143391844141],
          [-2.240780365365824, 47.26147930036058],
          [-2.240780365365824, 47.26147930036058],
          [-2.24109725394665, 47.26119120599639],
          [-2.24109725394665, 47.26119120599639]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04001344556974461,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch382022",
      "phases": "abcn",
      "bus1": "52_LVBus1133475",
      "bus2": "52_LVBus1133476",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.24109725394665, 47.26119120599639],
          [-2.24109725394665, 47.26119120599639],
          [-2.241103412375912, 47.26118568117597],
          [-2.241105244139344, 47.261184040575166],
          [-2.241395706862626, 47.260923432132536],
          [-2.241395706862626, 47.260923432132536]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.037369590818151464,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch716757",
      "phases": "abcn",
      "bus1": "52_LVBus1133476",
      "bus2": "52_LVBus1133478",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.241395706862626, 47.260923432132536],
          [-2.241395706862626, 47.260923432132536],
          [-2.241427366575656, 47.260922175764335],
          [-2.24146820735599, 47.2608890165099],
          [-2.241127589485862, 47.26076015915551],
          [-2.241064205405342, 47.26074645447624],
          [-2.240987706739731, 47.26073417125103],
          [-2.240972799569903, 47.260745575975136],
          [-2.240954445056486, 47.26073805019434],
          [-2.24095240109841, 47.26073721217521],
          [-2.240946736188325, 47.2607348958525],
          [-2.240946736188325, 47.2607348958525]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05168558739842639,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch088656",
      "phases": "abcn",
      "bus1": "52_LVBus1133476",
      "bus2": "52_LVBus1133477",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.241395706862626, 47.260923432132536],
          [-2.241395706862626, 47.260923432132536],
          [-2.241730356373957, 47.26063337837878],
          [-2.241734558604871, 47.260629742366994],
          [-2.241957998495419, 47.26047622979208],
          [-2.241992075748026, 47.26045281834478],
          [-2.241694291501608, 47.260202614432],
          [-2.24167972963469, 47.260190378678644],
          [-2.241415991211894, 47.25998453584081],
          [-2.24141165094359, 47.25998114873089],
          [-2.24141165094359, 47.25998114873089]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.13762846713670393,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch726219",
      "phases": "abcn",
      "bus1": "52_MVLV039354_LV",
      "bus2": "52_LVBus058744",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.2406950359936, 47.26143391844141],
          [-2.240780365365824, 47.26147930036058],
          [-2.240780365365824, 47.26147930036058],
          [-2.240444634763017, 47.261792407874395],
          [-2.240299593076386, 47.261907195336825],
          [-2.240052244759902, 47.26206388742131],
          [-2.239885645669308, 47.26215880419819],
          [-2.240096721248472, 47.262336057329286],
          [-2.240169559619234, 47.26236740952394],
          [-2.240238926344997, 47.26237366860833],
          [-2.240227524139795, 47.262423086723146],
          [-2.240227524139795, 47.262423086723146]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.14469156160609192,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch795395",
      "phases": "abcn",
      "bus1": "52_MVLV039354_LV",
      "bus2": "52_LVBus058742",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.2406950359936, 47.26143391844141],
          [-2.240697474638794, 47.26140287789571],
          [-2.240697474638794, 47.26140287789571],
          [-2.240696511655466, 47.26139704092935],
          [-2.240695692282125, 47.26139210837633],
          [-2.240695692282125, 47.26139210837633]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0012048866716821063,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch851747",
      "phases": "abcn",
      "bus1": "52_MVLV033012_LV",
      "bus2": "52_LVBus058728",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.245673246811406, 47.26146416150968],
          [-2.245707123685397, 47.261473944540086],
          [-2.245707123685397, 47.261473944540086],
          [-2.24573593970596, 47.26148382946015],
          [-2.245752094576811, 47.26148019611269],
          [-2.245827463725868, 47.261456260714496],
          [-2.245864415325311, 47.26144215045105],
          [-2.245886500305777, 47.261430333794074],
          [-2.245906940779941, 47.26141106725065],
          [-2.246027318987451, 47.26128665495273],
          [-2.246049695593538, 47.261278241859614],
          [-2.246840412540484, 47.261057687235024],
          [-2.246840412540484, 47.261057687235024]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10116997118414768,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch792374",
      "phases": "abcn",
      "bus1": "52_LVBus058728",
      "bus2": "52_LVBus058729",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.246840412540484, 47.261057687235024],
          [-2.246840412540484, 47.261057687235024],
          [-2.246784671183029, 47.260870669925204],
          [-2.246794672136844, 47.260868749718085],
          [-2.246861500105565, 47.2608559031102],
          [-2.246861500105565, 47.2608559031102]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.027257625367032856,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch783772",
      "phases": "abcn",
      "bus1": "52_LVBus058729",
      "bus2": "52_LVBus058730",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.246861500105565, 47.2608559031102],
          [-2.246861500105565, 47.2608559031102],
          [-2.246770709860087, 47.26086221356635],
          [-2.246711015459172, 47.260783485817065],
          [-2.246583794280617, 47.26073122095059],
          [-2.246545009408583, 47.2607152893986],
          [-2.246603160144748, 47.26066792393625],
          [-2.246603160144748, 47.26066792393625]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0382945873987517,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch614881",
      "phases": "abcn",
      "bus1": "52_LVBus058728",
      "bus2": "52_LVBus058731",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.246840412540484, 47.261057687235024],
          [-2.246840412540484, 47.261057687235024],
          [-2.247107246389454, 47.26100395859436],
          [-2.247148668698559, 47.261023939268846],
          [-2.247148668698559, 47.261023939268846]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.024902396759029586,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch366466",
      "phases": "abcn",
      "bus1": "52_LVBus058731",
      "bus2": "52_LVBus058739",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.247148668698559, 47.261023939268846],
          [-2.247148668698559, 47.261023939268846],
          [-2.247262639702109, 47.261001767139724],
          [-2.247402779053378, 47.26097450011266],
          [-2.247682289808449, 47.2609201222025],
          [-2.247694996838072, 47.260917652840966],
          [-2.248154491432889, 47.2608156797891],
          [-2.248159779597188, 47.260814370277316],
          [-2.248377525410708, 47.260760426805724],
          [-2.248377525410708, 47.260760426805724]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09754547449570927,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch158531",
      "phases": "abcn",
      "bus1": "52_LVBus058731",
      "bus2": "52_LVBus058732",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.247148668698559, 47.261023939268846],
          [-2.247148668698559, 47.261023939268846],
          [-2.24709465312382, 47.26085598394788],
          [-2.24709465312382, 47.26085598394788]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.019114880801697855,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch020825",
      "phases": "abcn",
      "bus1": "52_LVBus058732",
      "bus2": "52_LVBus058733",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.24709465312382, 47.26085598394788],
          [-2.24709465312382, 47.26085598394788],
          [-2.24698393344491, 47.26061438154693],
          [-2.246986975220815, 47.26057065623535],
          [-2.24701016654947, 47.26033073478223],
          [-2.247010990071828, 47.260318879567045],
          [-2.247010990071828, 47.260318879567045]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.061054502255931946,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch305014",
      "phases": "abcn",
      "bus1": "52_LVBus058733",
      "bus2": "52_LVBus058734",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.247010990071828, 47.260318879567045],
          [-2.247010990071828, 47.260318879567045],
          [-2.247023809183009, 47.26016980508139],
          [-2.247031022375678, 47.26008580584138],
          [-2.247031022375678, 47.26008580584138]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.025956503584967337,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch299922",
      "phases": "abcn",
      "bus1": "52_LVBus058734",
      "bus2": "52_LVBus058736",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.247031022375678, 47.26008580584138],
          [-2.247031022375678, 47.26008580584138],
          [-2.247045018159903, 47.259906146140175],
          [-2.247056225878982, 47.25976220887089],
          [-2.247066968998188, 47.25960065542708],
          [-2.24706921246326, 47.25956691902478],
          [-2.24707010064002, 47.25955350232463],
          [-2.24707010064002, 47.25955350232463]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.059253615135819185,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch028588",
      "phases": "abcn",
      "bus1": "52_LVBus058734",
      "bus2": "52_LVBus058735",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.247031022375678, 47.26008580584138],
          [-2.247031022375678, 47.26008580584138],
          [-2.246709634448673, 47.25988106643256],
          [-2.246704804798361, 47.25987799631687],
          [-2.246704804798361, 47.25987799631687]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.033813806752416346,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch168473",
      "phases": "abcn",
      "bus1": "52_LVBus058733",
      "bus2": "52_LVBus058737",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.247010990071828, 47.260318879567045],
          [-2.247010990071828, 47.260318879567045],
          [-2.247175537061403, 47.26020424502704],
          [-2.247291409350685, 47.26012352454746],
          [-2.247296059358236, 47.26012033008779],
          [-2.247296059358236, 47.26012033008779]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.030866992004575457,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch318092",
      "phases": "abcn",
      "bus1": "52_LVBus058737",
      "bus2": "52_LVBus058738",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.247296059358236, 47.26012033008779],
          [-2.247296059358236, 47.26012033008779],
          [-2.247585962049559, 47.2598810740499],
          [-2.247922348010838, 47.259604313137565],
          [-2.247831147069943, 47.2593969436612],
          [-2.24776175017739, 47.259362206499254],
          [-2.247416901802306, 47.25946475917238],
          [-2.247082070321405, 47.25952329025841],
          [-2.247082070321405, 47.25952329025841]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.15964995497397247,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch017873",
      "phases": "abcn",
      "bus1": "52_LVBus058731",
      "bus2": "52_LVBus058740",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.247148668698559, 47.261023939268846],
          [-2.247148668698559, 47.261023939268846],
          [-2.247142444557819, 47.26102544812075],
          [-2.246567479184876, 47.2611647235895],
          [-2.246563549886648, 47.261165672664795],
          [-2.246561254241457, 47.26116622342955],
          [-2.246561254241457, 47.26116622342955]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04718862775951111,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch384633",
      "phases": "abcn",
      "bus1": "52_MVLV033012_LV",
      "bus2": "52_LVBus058722",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.245673246811406, 47.26146416150968],
          [-2.245698467249504, 47.26147595541876],
          [-2.245698467249504, 47.26147595541876],
          [-2.245734045955534, 47.26149107746595],
          [-2.24581895460495, 47.2614918048296],
          [-2.245836533037888, 47.26149196263711],
          [-2.245847401156, 47.26148965664253],
          [-2.245894332435936, 47.261463183303164],
          [-2.245920243811722, 47.26144334801179],
          [-2.245934058991195, 47.26142878707676],
          [-2.24594402816467, 47.26141027889067],
          [-2.245945358549736, 47.26139074418084],
          [-2.245937697072803, 47.261365754530914],
          [-2.245937881435429, 47.26135616847435],
          [-2.245972051696797, 47.261268683637404],
          [-2.245975034945088, 47.26126241059493],
          [-2.245972387113964, 47.26125499155746],
          [-2.245936849860483, 47.261185990941634],
          [-2.24593175972825, 47.261173550648266],
          [-2.245934651191563, 47.261167596638884],
          [-2.245934651191563, 47.261167596638884]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.051462089951298196,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch321119",
      "phases": "abcn",
      "bus1": "52_LVBus058722",
      "bus2": "52_LVBus058726",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.245934651191563, 47.261167596638884],
          [-2.245934651191563, 47.261167596638884],
          [-2.246459254468034, 47.26104856349549],
          [-2.246475970340158, 47.261044682476246],
          [-2.246475970340158, 47.261044682476246]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04318846003144159,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch211979",
      "phases": "abcn",
      "bus1": "52_LVBus058722",
      "bus2": "52_LVBus058723",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.245934651191563, 47.261167596638884],
          [-2.245934651191563, 47.261167596638884],
          [-2.245681864135368, 47.26080237307977],
          [-2.245501917307363, 47.26051233655034],
          [-2.245501302683813, 47.260511342715596],
          [-2.24549855430243, 47.260506919327646],
          [-2.24549855430243, 47.260506919327646]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08054288711601577,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch202985",
      "phases": "abcn",
      "bus1": "52_LVBus058723",
      "bus2": "52_LVBus058724",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.24549855430243, 47.260506919327646],
          [-2.24549855430243, 47.260506919327646],
          [-2.245367547541487, 47.26026248999523],
          [-2.245133800249192, 47.25988272232171],
          [-2.245132633029947, 47.25988084031776],
          [-2.245131234851315, 47.25987858001213],
          [-2.245131234851315, 47.25987858001213]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07520459901396122,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch157519",
      "phases": "abcn",
      "bus1": "52_LVBus058723",
      "bus2": "52_LVBus058725",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.24549855430243, 47.260506919327646],
          [-2.24549855430243, 47.260506919327646],
          [-2.24579305831521, 47.26035444198041],
          [-2.245806746206096, 47.2603473562545],
          [-2.245806746206096, 47.2603473562545]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.02930496365194791,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch485921",
      "phases": "abcn",
      "bus1": "52_MVLV033012_LV",
      "bus2": "52_LVBus058719",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.245673246811406, 47.26146416150968],
          [-2.245665325173631, 47.261480614922995],
          [-2.245665325173631, 47.261480614922995],
          [-2.245697255235449, 47.261524672165166],
          [-2.245699314016352, 47.261531087346576],
          [-2.245690829188389, 47.26153401954458],
          [-2.245668899895681, 47.26153946818541],
          [-2.245618782094498, 47.26155192967887],
          [-2.245573022756882, 47.261568912784156],
          [-2.24547813001825, 47.26160413031733],
          [-2.245414117768925, 47.261636409171146],
          [-2.245399919923002, 47.26163986561876],
          [-2.245379769833587, 47.26163981889374],
          [-2.24535523266293, 47.26162302368757],
          [-2.24534299007786, 47.26160913733075],
          [-2.245329781417067, 47.26159417197436],
          [-2.245329781417067, 47.26159417197436]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03991163601391846,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch015314",
      "phases": "abcn",
      "bus1": "52_LVBus058719",
      "bus2": "52_LVBus058720",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.245329781417067, 47.26159417197436],
          [-2.245329781417067, 47.26159417197436],
          [-2.244985396187629, 47.26131447727586],
          [-2.244818390999746, 47.26114161891672],
          [-2.244762283199208, 47.2610835543007],
          [-2.2445497156216, 47.26086353003861],
          [-2.244248231341311, 47.260551465231444],
          [-2.244244759284396, 47.260547863524124],
          [-2.244244600329284, 47.26054770763737],
          [-2.244244600329284, 47.26054770763737]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.14260599192457393,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch586371",
      "phases": "abcn",
      "bus1": "52_MVLV033012_LV",
      "bus2": "52_LVBus058717",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.245673246811406, 47.26146416150968],
          [-2.24565843387005, 47.26145518917185],
          [-2.24565843387005, 47.26145518917185],
          [-2.245645324211683, 47.261447248524476],
          [-2.245645324211683, 47.261447248524476]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0013280814456356725,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch809265",
      "phases": "abcn",
      "bus1": "52_MVLV033012_LV",
      "bus2": "52_LVBus058715",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.245673246811406, 47.26146416150968],
          [-2.245671530801617, 47.261451397954716],
          [-2.245671530801617, 47.261451397954716],
          [-2.245665381507052, 47.26143123220922],
          [-2.245663795234548, 47.26142600573805],
          [-2.245663795234548, 47.26142600573805]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.002883073696031545,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch944947",
      "phases": "abcn",
      "bus1": "52_MVLV033012_LV",
      "bus2": "52_LVBus058702",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.245673246811406, 47.26146416150968],
          [-2.245668552542596, 47.26147595418069],
          [-2.245668552542596, 47.26147595418069],
          [-2.245677661283137, 47.261496209630266],
          [-2.245675968836522, 47.26150518876888],
          [-2.245671360280497, 47.26150871491545],
          [-2.245537406177558, 47.261550259866155],
          [-2.245259093657699, 47.26167443829956],
          [-2.245250542931777, 47.261689267643504],
          [-2.244834246638776, 47.26197049962576],
          [-2.244804729502548, 47.261979466360536],
          [-2.24441425897819, 47.26224685735286],
          [-2.244174168994081, 47.26244473916321],
          [-2.244162948821018, 47.262447419409085],
          [-2.244142454783068, 47.26243764519743],
          [-2.244102782933739, 47.26243701270559],
          [-2.244102782933739, 47.26243701270559]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.16506462627378615,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch653427",
      "phases": "abcn",
      "bus1": "52_LVBus058702",
      "bus2": "52_LVBus058703",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.244102782933739, 47.26243701270559],
          [-2.244102782933739, 47.26243701270559],
          [-2.244125229035206, 47.26243759026007],
          [-2.244142158167318, 47.26244855130194],
          [-2.244143116620349, 47.26245263128317],
          [-2.244113204217604, 47.26247104806071],
          [-2.244098917945243, 47.262470849371546],
          [-2.244081717870719, 47.26246537778319],
          [-2.243985513799341, 47.26241115758747],
          [-2.243985703118033, 47.26241012281408],
          [-2.243986166741207, 47.26240750022053],
          [-2.243993390156215, 47.26240127515235],
          [-2.243998274552951, 47.26240173902264],
          [-2.243998274552951, 47.26240173902264]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.020615596334618645,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch754695",
      "phases": "abcn",
      "bus1": "52_LVBus058703",
      "bus2": "52_LVBus058704",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.243998274552951, 47.26240173902264],
          [-2.243998274552951, 47.26240173902264],
          [-2.243994071565081, 47.26239795006295],
          [-2.243988727536546, 47.262397837849925],
          [-2.243980694335175, 47.26240573507631],
          [-2.243977735953952, 47.26240519473338],
          [-2.243913585959595, 47.262368832180606],
          [-2.243907710092262, 47.26236807426457],
          [-2.243856790231243, 47.26240703215993],
          [-2.243851027458199, 47.2624075943708],
          [-2.243851027458199, 47.2624075943708]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.015240721250468195,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch895180",
      "phases": "abcn",
      "bus1": "52_LVBus058704",
      "bus2": "52_LVBus058705",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.243851027458199, 47.2624075943708],
          [-2.243851027458199, 47.2624075943708],
          [-2.243855545632845, 47.26240378354119],
          [-2.243859572836147, 47.26240073110847],
          [-2.243904207449563, 47.26236689772478],
          [-2.243903952240149, 47.26236360982367],
          [-2.243864108138087, 47.262339798732285],
          [-2.243863338448245, 47.26233653125794],
          [-2.243869139228982, 47.262330696089315],
          [-2.243873535518927, 47.26233117934423],
          [-2.243873535518927, 47.26233117934423]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011923199279806717,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch490237",
      "phases": "abcn",
      "bus1": "52_LVBus058705",
      "bus2": "52_LVBus058706",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.243873535518927, 47.26233117934423],
          [-2.243873535518927, 47.26233117934423],
          [-2.243868913802435, 47.2623280648102],
          [-2.243865536683584, 47.2623281988947],
          [-2.243863325478987, 47.262329890649795],
          [-2.243858479935017, 47.262333588323656],
          [-2.243856790718565, 47.26233349319343],
          [-2.24375861944424, 47.26227901752163],
          [-2.24375861944424, 47.26227901752163]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011264710253511967,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch481373",
      "phases": "abcn",
      "bus1": "52_LVBus058706",
      "bus2": "52_LVBus058707",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.24375861944424, 47.26227901752163],
          [-2.24375861944424, 47.26227901752163],
          [-2.243760981023438, 47.26228387081064],
          [-2.24376262908307, 47.26228611219932],
          [-2.243722554069952, 47.262327279691974],
          [-2.243714739004785, 47.26232659875755],
          [-2.243714739004785, 47.26232659875755]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006933936898499187,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch799268",
      "phases": "abcn",
      "bus1": "52_LVBus058707",
      "bus2": "52_LVBus058708",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.243714739004785, 47.26232659875755],
          [-2.243714739004785, 47.26232659875755],
          [-2.243721784388947, 47.26232401221668],
          [-2.24372347047806, 47.262320980648724],
          [-2.24372312298627, 47.26232078719152],
          [-2.243685372364752, 47.26230039821291],
          [-2.243536230680058, 47.26225585766679],
          [-2.243529101440509, 47.26225746532447],
          [-2.243513310067854, 47.26226534612638],
          [-2.243507965284314, 47.26226522491065],
          [-2.243507965284314, 47.26226522491065]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01942818031002433,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch607556",
      "phases": "abcn",
      "bus1": "52_LVBus058708",
      "bus2": "52_LVBus058709",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.243507965284314, 47.26226522491065],
          [-2.243507965284314, 47.26226522491065],
          [-2.243512540400573, 47.2622620786496],
          [-2.24351582570343, 47.26225809150399],
          [-2.243519566906781, 47.262253554608485],
          [-2.243518825703891, 47.26225061940933],
          [-2.243346262734093, 47.26219843899206],
          [-2.243340471514726, 47.2621986688998],
          [-2.243330724445512, 47.262209274346695],
          [-2.243326455757058, 47.26221043502235],
          [-2.243326455757058, 47.26221043502235]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01837829018721999,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch411209",
      "phases": "abcn",
      "bus1": "52_LVBus058709",
      "bus2": "52_LVBus058710",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.243326455757058, 47.26221043502235],
          [-2.243326455757058, 47.26221043502235],
          [-2.243329160857551, 47.26220616454134],
          [-2.243332099991527, 47.26220230828717],
          [-2.243335990619485, 47.26219719777182],
          [-2.243335333279214, 47.26219524144362],
          [-2.243332722235861, 47.2621930382794],
          [-2.243163762134146, 47.262143354799115],
          [-2.243139660167532, 47.26213874278367],
          [-2.243136672349005, 47.26213816754465],
          [-2.243133980265374, 47.26214058123432],
          [-2.243130076970342, 47.26214600763094],
          [-2.243130076970342, 47.26214600763094]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01924568016038944,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch405468",
      "phases": "abcn",
      "bus1": "52_LVBus058706",
      "bus2": "52_LVBus058711",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.24375861944424, 47.26227901752163],
          [-2.24375861944424, 47.26227901752163],
          [-2.243607147905304, 47.26219198348627],
          [-2.243538526464062, 47.262152554298574],
          [-2.243536245121657, 47.26214940991415],
          [-2.243536767484543, 47.26214608213142],
          [-2.24355488765553, 47.26211702308063],
          [-2.243556614270068, 47.26211585518742],
          [-2.243570040871444, 47.262116835984905],
          [-2.243572826880417, 47.26211644603482],
          [-2.24359286087871, 47.26210478336408],
          [-2.243597304869419, 47.26210474209577],
          [-2.243597304869419, 47.26210474209577]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.029822266498419677,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch933414",
      "phases": "abcn",
      "bus1": "52_LVBus058711",
      "bus2": "52_LVBus058712",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.243597304869419, 47.26210474209577],
          [-2.243597304869419, 47.26210474209577],
          [-2.243591038260916, 47.2621025128596],
          [-2.24357091205796, 47.262112944680815],
          [-2.243566526534857, 47.26211366846439],
          [-2.243556052229306, 47.26211408430803],
          [-2.243555106743086, 47.26211247282832],
          [-2.243549808484157, 47.262107177442324],
          [-2.243546841824367, 47.262104222464416],
          [-2.243477918083059, 47.26208444025987],
          [-2.243476819141044, 47.262082582563316],
          [-2.243479184819936, 47.26207558620309],
          [-2.243479184819936, 47.26207558620309]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011570229266388675,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch653450",
      "phases": "abcn",
      "bus1": "52_LVBus058712",
      "bus2": "52_LVBus058713",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.243479184819936, 47.26207558620309],
          [-2.243479184819936, 47.26207558620309],
          [-2.243472122593241, 47.262079984613834],
          [-2.243468701498814, 47.26208084131473],
          [-2.243466834957704, 47.26208130289128],
          [-2.243380743886719, 47.26205828238822],
          [-2.243299340184042, 47.26204609621558],
          [-2.243128573070142, 47.262004053692294],
          [-2.243127240569116, 47.26200116899759],
          [-2.243129259472291, 47.261997232136245],
          [-2.243134172274012, 47.261987674661775],
          [-2.243134172274012, 47.261987674661775]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03012799515199953,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch471433",
      "phases": "abcn",
      "bus1": "52_MVLV033012_LV",
      "bus2": "52_LVBus058670",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.245673246811406, 47.26146416150968],
          [-2.245686648126237, 47.261472261779225],
          [-2.245686648126237, 47.261472261779225],
          [-2.245749040867499, 47.26156055167449],
          [-2.246135221075562, 47.26150283275074],
          [-2.246323076497009, 47.26147475294515],
          [-2.246380165331894, 47.261477990778154],
          [-2.246497388127324, 47.26160075001237],
          [-2.246497388127324, 47.26160075001237]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07598644946907834,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch272428",
      "phases": "abcn",
      "bus1": "52_LVBus058670",
      "bus2": "52_LVBus058700",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.246497388127324, 47.26160075001237],
          [-2.246497388127324, 47.26160075001237],
          [-2.246406151277502, 47.26160464489206],
          [-2.246158686245859, 47.26167420969528],
          [-2.24615251004353, 47.26167581570662],
          [-2.24615251004353, 47.26167581570662]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.027682224826892858,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch007940",
      "phases": "abcn",
      "bus1": "52_LVBus058670",
      "bus2": "52_LVBus058671",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.246497388127324, 47.26160075001237],
          [-2.246497388127324, 47.26160075001237],
          [-2.246500083321362, 47.26160486010692],
          [-2.246685759517105, 47.26189738904191],
          [-2.246685759517105, 47.26189738904191]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03592878320409817,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch319539",
      "phases": "abcn",
      "bus1": "52_LVBus058671",
      "bus2": "52_LVBus058672",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.246685759517105, 47.26189738904191],
          [-2.246685759517105, 47.26189738904191],
          [-2.247023015632965, 47.26177231596306],
          [-2.247028798022774, 47.261770130822626],
          [-2.247028798022774, 47.261770130822626]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.029567123374967304,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch234202",
      "phases": "abcn",
      "bus1": "52_LVBus058672",
      "bus2": "52_LVBus058673",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.247028798022774, 47.261770130822626],
          [-2.247028798022774, 47.261770130822626],
          [-2.24703488197115, 47.26176837524146],
          [-2.247407940796535, 47.26167000193344],
          [-2.247689849294821, 47.26159414566297],
          [-2.247695933201365, 47.26159239004693],
          [-2.247695933201365, 47.26159239004693]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05422113754813268,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch676557",
      "phases": "abcn",
      "bus1": "52_LVBus058673",
      "bus2": "52_LVBus058674",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.247695933201365, 47.26159239004693],
          [-2.247695933201365, 47.26159239004693],
          [-2.247740357759043, 47.26166605620038],
          [-2.247852898639135, 47.26164093067569],
          [-2.24788159739439, 47.26168818856041],
          [-2.247850195792527, 47.26169647405895],
          [-2.247850195792527, 47.26169647405895]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02605115451708391,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch783732",
      "phases": "abcn",
      "bus1": "52_LVBus058674",
      "bus2": "52_LVBus058675",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.247850195792527, 47.26169647405895],
          [-2.247850195792527, 47.26169647405895],
          [-2.247935869062087, 47.261690212963785],
          [-2.248035991762283, 47.26190695074111],
          [-2.24811131251588, 47.26207000406218],
          [-2.248214392028206, 47.26229311216307],
          [-2.248265932877859, 47.26240467515296],
          [-2.248282478074726, 47.26244047632067],
          [-2.248241881372092, 47.26246101291588],
          [-2.248241881372092, 47.26246101291588]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09778826841112728,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch957608",
      "phases": "abcn",
      "bus1": "52_LVBus058675",
      "bus2": "52_LVBus058676",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.248241881372092, 47.26246101291588],
          [-2.248241881372092, 47.26246101291588],
          [-2.248285987464748, 47.262462413922094],
          [-2.248292318488142, 47.262462612866166],
          [-2.248395617513842, 47.262690578078185],
          [-2.248399518959571, 47.262699181763786],
          [-2.24847352803929, 47.26286250328737],
          [-2.248563114864325, 47.263060213578626],
          [-2.248617220638321, 47.263179595213046],
          [-2.248840270909235, 47.2632491261258],
          [-2.248873287619209, 47.26325611300518],
          [-2.248873287619209, 47.26325611300518]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10842233177170928,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch877116",
      "phases": "abcn",
      "bus1": "52_LVBus058676",
      "bus2": "52_LVBus058679",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.248873287619209, 47.26325611300518],
          [-2.248873287619209, 47.26325611300518],
          [-2.248880800725617, 47.263240306364715],
          [-2.24907698987383, 47.26318108224324],
          [-2.24925819850584, 47.26312638206823],
          [-2.249270275088037, 47.26312273013131],
          [-2.249828716415045, 47.26295421807144],
          [-2.249836393838847, 47.262951903387965],
          [-2.249836393838847, 47.262951903387965]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08095707798492754,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch639140",
      "phases": "abcn",
      "bus1": "52_LVBus058679",
      "bus2": "52_LVBus058680",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.249836393838847, 47.262951903387965],
          [-2.249836393838847, 47.262951903387965],
          [-2.249861859011014, 47.262944619314474],
          [-2.249868614932689, 47.26294421556361],
          [-2.249873636568535, 47.26294751221648],
          [-2.249885505421776, 47.262965819409274],
          [-2.249885505421776, 47.262965819409274]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.005356456816918269,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch728290",
      "phases": "abcn",
      "bus1": "52_LVBus058676",
      "bus2": "52_LVBus058677",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.248873287619209, 47.26325611300518],
          [-2.248873287619209, 47.26325611300518],
          [-2.248837146755137, 47.26325282768678],
          [-2.2488278398414, 47.26326577702927],
          [-2.248828966087229, 47.26327983456002],
          [-2.248828966087229, 47.26327983456002]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.005927388033668624,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch524394",
      "phases": "abcn",
      "bus1": "52_LVBus058677",
      "bus2": "52_LVBus058678",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.248828966087229, 47.26327983456002],
          [-2.248828966087229, 47.26327983456002],
          [-2.24882185586165, 47.26327240370502],
          [-2.249044183160421, 47.263503260811625],
          [-2.249070984044601, 47.26349009368552],
          [-2.249070984044601, 47.26349009368552]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03417686540991051,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch013226",
      "phases": "abcn",
      "bus1": "52_LVBus058673",
      "bus2": "52_LVBus058681",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.247695933201365, 47.26159239004693],
          [-2.247695933201365, 47.26159239004693],
          [-2.247702109347576, 47.261590783953096],
          [-2.248273260783396, 47.26143988605636],
          [-2.248273260783396, 47.26143988605636]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04686870923186021,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch279798",
      "phases": "abcn",
      "bus1": "52_LVBus058681",
      "bus2": "52_LVBus058686",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.248273260783396, 47.26143988605636],
          [-2.248273260783396, 47.26143988605636],
          [-2.248266388719015, 47.261419947379835],
          [-2.24820035040619, 47.261239025774216],
          [-2.248199934467527, 47.261237879878855],
          [-2.248198239709391, 47.26123324346279],
          [-2.248198239709391, 47.26123324346279]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.023665107365146015,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch037549",
      "phases": "abcn",
      "bus1": "52_LVBus058681",
      "bus2": "52_LVBus058682",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.248273260783396, 47.26143988605636],
          [-2.248273260783396, 47.26143988605636],
          [-2.248936592401837, 47.26127684180024],
          [-2.248936592401837, 47.26127684180024]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05337598304170002,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch176718",
      "phases": "abcn",
      "bus1": "52_LVBus058682",
      "bus2": "52_LVBus058685",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.248936592401837, 47.26127684180024],
          [-2.248936592401837, 47.26127684180024],
          [-2.249215199837249, 47.26123245331111],
          [-2.249215199837249, 47.26123245331111]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.021656032913827984,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch116196",
      "phases": "abcn",
      "bus1": "52_LVBus058682",
      "bus2": "52_LVBus058683",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.248936592401837, 47.26127684180024],
          [-2.248936592401837, 47.26127684180024],
          [-2.248792510088079, 47.2610085695805],
          [-2.248788441620628, 47.261001567501715],
          [-2.248788441620628, 47.261001567501715]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.032593572337766774,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch192597",
      "phases": "abcn",
      "bus1": "52_LVBus058683",
      "bus2": "52_LVBus058684",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.248788441620628, 47.261001567501715],
          [-2.248788441620628, 47.261001567501715],
          [-2.248698911579966, 47.2607944565668],
          [-2.248697706772858, 47.26079167498219],
          [-2.248696138588529, 47.260788051790236],
          [-2.248696138588529, 47.260788051790236]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.02474443490417673,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch178613",
      "phases": "abcn",
      "bus1": "52_LVBus058671",
      "bus2": "52_LVBus058688",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.246685759517105, 47.26189738904191],
          [-2.246685759517105, 47.26189738904191],
          [-2.246691413147826, 47.26189972356648],
          [-2.247030117889729, 47.262027623011285],
          [-2.24703269725896, 47.2620286829536],
          [-2.247158448267978, 47.26226338936996],
          [-2.247162985103311, 47.262271841689575],
          [-2.247174520916642, 47.26229337929866],
          [-2.247201245730791, 47.26233892256529],
          [-2.247307737930062, 47.2625027562593],
          [-2.247307737930062, 47.2625027562593]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08673694595232194,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch058559",
      "phases": "abcn",
      "bus1": "52_LVBus058688",
      "bus2": "52_LVBus058694",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.247307737930062, 47.2625027562593],
          [-2.247307737930062, 47.2625027562593],
          [-2.247440429504427, 47.26275570434381],
          [-2.247550681690293, 47.262938825272],
          [-2.247645900276035, 47.263096970148034],
          [-2.247670148578774, 47.263137241149806],
          [-2.247670148578774, 47.263137241149806]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07570343255061454,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch157434",
      "phases": "abcn",
      "bus1": "52_LVBus058694",
      "bus2": "52_LVBus058695",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.247670148578774, 47.263137241149806],
          [-2.247670148578774, 47.263137241149806],
          [-2.247672469072076, 47.26314145622101],
          [-2.247866534473077, 47.26339768713048],
          [-2.247866534473077, 47.26339768713048]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.032550504637724006,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch122285",
      "phases": "abcn",
      "bus1": "52_LVBus058695",
      "bus2": "52_LVBus058696",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.247866534473077, 47.26339768713048],
          [-2.247866534473077, 47.26339768713048],
          [-2.248081213834235, 47.2633930668392],
          [-2.24816051667235, 47.26336064746499],
          [-2.248340838746282, 47.26328864676811],
          [-2.248346585620659, 47.26328635484577],
          [-2.248351397969206, 47.26328443347189],
          [-2.248353202599825, 47.263283712956664],
          [-2.248353202599825, 47.263283712956664]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04016226985792781,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch082210",
      "phases": "abcn",
      "bus1": "52_LVBus058695",
      "bus2": "52_LVBus058697",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.247866534473077, 47.26339768713048],
          [-2.247866534473077, 47.26339768713048],
          [-2.247836906518497, 47.26340953355262],
          [-2.247562883151261, 47.26351277640888],
          [-2.247551290214776, 47.263516976636915],
          [-2.247173028746515, 47.263628307199276],
          [-2.247166850808542, 47.26362989530328],
          [-2.247166850808542, 47.26362989530328]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.058985535456160296,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch330002",
      "phases": "abcn",
      "bus1": "52_LVBus058697",
      "bus2": "52_LVBus058699",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.247166850808542, 47.26362989530328],
          [-2.247166850808542, 47.26362989530328],
          [-2.247048275810811, 47.26342874922891],
          [-2.247046072750263, 47.263424205083815],
          [-2.247046072750263, 47.263424205083815]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.02462800409795539,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch125959",
      "phases": "abcn",
      "bus1": "52_LVBus058697",
      "bus2": "52_LVBus058698",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.247166850808542, 47.26362989530328],
          [-2.247166850808542, 47.26362989530328],
          [-2.246764958664387, 47.263727781728356],
          [-2.246764958664387, 47.263727781728356]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.032303877347941476,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch016114",
      "phases": "abcn",
      "bus1": "52_LVBus058688",
      "bus2": "52_LVBus058689",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.247307737930062, 47.2625027562593],
          [-2.247307737930062, 47.2625027562593],
          [-2.246739756223083, 47.26264678260569],
          [-2.246739756223083, 47.26264678260569]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.045871744925973595,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch855652",
      "phases": "abcn",
      "bus1": "52_LVBus058689",
      "bus2": "52_LVBus058692",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.246739756223083, 47.26264678260569],
          [-2.246739756223083, 47.26264678260569],
          [-2.246618458425591, 47.262593101864354],
          [-2.246527654706409, 47.26261473131232],
          [-2.246516222243861, 47.26260119134406],
          [-2.24651292314471, 47.2625972944721],
          [-2.24651292314471, 47.2625972944721]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.020466637814211423,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch467147",
      "phases": "abcn",
      "bus1": "52_LVBus058692",
      "bus2": "52_LVBus058693",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.24651292314471, 47.2625972944721],
          [-2.24651292314471, 47.2625972944721],
          [-2.24653069770108, 47.26261641263164],
          [-2.246348320242479, 47.26265069086158],
          [-2.246347207117831, 47.262637705121364],
          [-2.246346780651145, 47.26263272994843],
          [-2.246346780651145, 47.26263272994843]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01883484349839797,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch316999",
      "phases": "abcn",
      "bus1": "52_LVBus058689",
      "bus2": "52_LVBus058691",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.246739756223083, 47.26264678260569],
          [-2.246739756223083, 47.26264678260569],
          [-2.246304020209976, 47.262751572078166],
          [-2.246304020209976, 47.262751572078166]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.034974892808694764,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch052427",
      "phases": "abcn",
      "bus1": "52_LVBus058689",
      "bus2": "52_LVBus058690",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.246739756223083, 47.26264678260569],
          [-2.246739756223083, 47.26264678260569],
          [-2.246740219103686, 47.262853684705505],
          [-2.246740225134018, 47.26285622557888],
          [-2.24683123348286, 47.26303199268148],
          [-2.246832471868247, 47.263034394484194],
          [-2.246919074328658, 47.26320168597469],
          [-2.246920311952023, 47.26320407879579],
          [-2.247023959998359, 47.26339586984731],
          [-2.247024023545642, 47.263395993477005],
          [-2.247026305962676, 47.26340022809424],
          [-2.247026305962676, 47.26340022809424]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08752507070096584,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch136774",
      "phases": "abcn",
      "bus1": "52_LVBus058671",
      "bus2": "52_LVBus058687",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.246685759517105, 47.26189738904191],
          [-2.246685759517105, 47.26189738904191],
          [-2.246384870006702, 47.26199613690101],
          [-2.245925704428466, 47.26205854886233],
          [-2.245528594050462, 47.262207171813564],
          [-2.245479678102828, 47.262225478698376],
          [-2.245468303831957, 47.26223006652386],
          [-2.245434207391266, 47.26224382894577],
          [-2.245138251138579, 47.26236327402461],
          [-2.245132570954736, 47.26236557214886],
          [-2.245132570954736, 47.26236557214886]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.12977971218863069,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch517076",
      "phases": "abcn",
      "bus1": "52_MVLV033012_LV",
      "bus2": "52_LVBus058648",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.245673246811406, 47.26146416150968],
          [-2.245678619608291, 47.261474031450454],
          [-2.245678619608291, 47.261474031450454],
          [-2.245733673711092, 47.26156287416498],
          [-2.245729069577087, 47.26156784190383],
          [-2.245619212111196, 47.26159818426436],
          [-2.245513595989875, 47.26163724293493],
          [-2.24540703907359, 47.26168864794041],
          [-2.245342080664064, 47.2617562244991],
          [-2.245340930351186, 47.26175670271572],
          [-2.245340930351186, 47.26175670271572]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04840743274729916,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch021954",
      "phases": "abcn",
      "bus1": "52_LVBus058648",
      "bus2": "52_LVBus058649",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.245340930351186, 47.26175670271572],
          [-2.245340930351186, 47.26175670271572],
          [-2.245087889257361, 47.2619149118514],
          [-2.245068415540506, 47.26192708419685],
          [-2.244720510315282, 47.26214018846466],
          [-2.244720510315282, 47.26214018846466]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0634241127661018,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch162293",
      "phases": "abcn",
      "bus1": "52_LVBus058649",
      "bus2": "52_LVBus058650",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.244720510315282, 47.26214018846466],
          [-2.244720510315282, 47.26214018846466],
          [-2.244437293925775, 47.26233325049088],
          [-2.244437293925775, 47.26233325049088]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.030333856575445677,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch368808",
      "phases": "abcn",
      "bus1": "52_LVBus058650",
      "bus2": "52_LVBus058651",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.244437293925775, 47.26233325049088],
          [-2.244437293925775, 47.26233325049088],
          [-2.244255415144285, 47.262485820346626],
          [-2.24424675811284, 47.26249261598471],
          [-2.243968843900678, 47.26268827760965],
          [-2.243995859124834, 47.26268980916745],
          [-2.243964515350545, 47.262691675417905],
          [-2.243964515350545, 47.262691675417905]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.057536258527235776,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch289677",
      "phases": "abcn",
      "bus1": "52_LVBus058651",
      "bus2": "52_LVBus058652",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.243964515350545, 47.262691675417905],
          [-2.243964515350545, 47.262691675417905],
          [-2.24367382701673, 47.26269421464702],
          [-2.243673522832243, 47.26269421771269],
          [-2.243124402281591, 47.26251723449369],
          [-2.242808290521805, 47.262415342933224],
          [-2.242802314669644, 47.26241341749835],
          [-2.242802314669644, 47.26241341749835]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09497717280391413,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch084244",
      "phases": "abcn",
      "bus1": "52_LVBus058651",
      "bus2": "52_LVBus058653",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.243964515350545, 47.262691675417905],
          [-2.243964515350545, 47.262691675417905],
          [-2.243960630485652, 47.262695307918314],
          [-2.243686526087237, 47.26295153375091],
          [-2.243684467543888, 47.2629534627376],
          [-2.243682641953824, 47.26295517522218],
          [-2.243682641953824, 47.26295517522218]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.036239160256072475,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch471432",
      "phases": "abcn",
      "bus1": "52_LVBus058653",
      "bus2": "52_LVBus058654",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.243682641953824, 47.26295517522218],
          [-2.243682641953824, 47.26295517522218],
          [-2.243535108180366, 47.263087186724945],
          [-2.243562261636063, 47.26309511973676],
          [-2.243562261636063, 47.26309511973676]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.020677313153046238,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch008965",
      "phases": "abcn",
      "bus1": "52_LVBus058650",
      "bus2": "52_LVBus058655",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.244437293925775, 47.26233325049088],
          [-2.244437293925775, 47.26233325049088],
          [-2.24454536184099, 47.26231799277734],
          [-2.244559164490098, 47.262316255221776],
          [-2.244864424720646, 47.262476685156024],
          [-2.244887936982238, 47.262481671671175],
          [-2.244869736663512, 47.26247935773493],
          [-2.244869736663512, 47.26247935773493]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04186716037015298,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch116189",
      "phases": "abcn",
      "bus1": "52_LVBus058655",
      "bus2": "52_LVBus058667",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.244869736663512, 47.26247935773493],
          [-2.244869736663512, 47.26247935773493],
          [-2.245106956802267, 47.26237560043623],
          [-2.245106956802267, 47.26237560043623]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.02133989547856478,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch113787",
      "phases": "abcn",
      "bus1": "52_LVBus058655",
      "bus2": "52_LVBus058656",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.244869736663512, 47.26247935773493],
          [-2.244869736663512, 47.26247935773493],
          [-2.245323895813559, 47.26292177570387],
          [-2.24533189761869, 47.262929576841124],
          [-2.24533189761869, 47.262929576841124]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0610637322132866,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch300223",
      "phases": "abcn",
      "bus1": "52_LVBus058656",
      "bus2": "52_LVBus058661",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.24533189761869, 47.262929576841124],
          [-2.24533189761869, 47.262929576841124],
          [-2.245833952346749, 47.26283651155031],
          [-2.245833952346749, 47.26283651155031]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0393801069919804,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch467146",
      "phases": "abcn",
      "bus1": "52_LVBus058661",
      "bus2": "52_LVBus058664",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.245833952346749, 47.26283651155031],
          [-2.245833952346749, 47.26283651155031],
          [-2.245814378416892, 47.262752999833374],
          [-2.245888998094824, 47.26274145737947],
          [-2.245882416297485, 47.26272582335215],
          [-2.24588062287193, 47.26272157830383],
          [-2.245879559217614, 47.26271905240868],
          [-2.245878633213642, 47.262717205884506],
          [-2.245877259324019, 47.26271445802532],
          [-2.245877259324019, 47.26271445802532]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.018324220915593638,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch942913",
      "phases": "abcn",
      "bus1": "52_LVBus058664",
      "bus2": "52_LVBus058665",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.245877259324019, 47.26271445802532],
          [-2.245877259324019, 47.26271445802532],
          [-2.245879537985745, 47.262718341380356],
          [-2.24587970849786, 47.262718631971566],
          [-2.245892760430678, 47.262740875405704],
          [-2.246023140460402, 47.26271767442181],
          [-2.24601509612386, 47.26270397279116],
          [-2.246007639295935, 47.26269125705889],
          [-2.246007639295935, 47.26269125705889]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.016524263566093617,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch122622",
      "phases": "abcn",
      "bus1": "52_LVBus058661",
      "bus2": "52_LVBus058662",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.245833952346749, 47.26283651155031],
          [-2.245833952346749, 47.26283651155031],
          [-2.246252022183692, 47.262762648707564],
          [-2.246252022183692, 47.262762648707564]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03268872605530833,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch082211",
      "phases": "abcn",
      "bus1": "52_LVBus058661",
      "bus2": "52_LVBus058663",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.245833952346749, 47.26283651155031],
          [-2.245833952346749, 47.26283651155031],
          [-2.246008409211536, 47.2631570518703],
          [-2.246118606680435, 47.26335950482715],
          [-2.246146149389876, 47.263410116064655],
          [-2.246201234965551, 47.263511338517084],
          [-2.246399179770541, 47.26376456104552],
          [-2.246399179770541, 47.26376456104552]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.11189830407476618,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch134711",
      "phases": "abcn",
      "bus1": "52_LVBus058656",
      "bus2": "52_LVBus058657",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.24533189761869, 47.262929576841124],
          [-2.24533189761869, 47.262929576841124],
          [-2.245290379424418, 47.26317986709377],
          [-2.245288256614567, 47.263192629919374],
          [-2.245094811678535, 47.263413360234516],
          [-2.244830052462485, 47.26371544421365],
          [-2.244830052462485, 47.26371544421365]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09711398813330753,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch111601",
      "phases": "abcn",
      "bus1": "52_LVBus058657",
      "bus2": "52_LVBus058658",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.244830052462485, 47.26371544421365],
          [-2.244830052462485, 47.26371544421365],
          [-2.245057977826131, 47.26377857111594],
          [-2.245271978957949, 47.26383784419621],
          [-2.24530511746012, 47.263842547463945],
          [-2.245767788446817, 47.26390826238178],
          [-2.245836928795208, 47.26390690386114],
          [-2.246101107473177, 47.26390170892235],
          [-2.246206858989924, 47.263885956059184],
          [-2.246232688353782, 47.26388754323539],
          [-2.246214515873485, 47.26388571498164],
          [-2.246214515873485, 47.26388571498164]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.11122102065696961,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch379053",
      "phases": "abcn",
      "bus1": "52_LVBus058658",
      "bus2": "52_LVBus058659",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.246214515873485, 47.26388571498164],
          [-2.246214515873485, 47.26388571498164],
          [-2.246416056142297, 47.263779065215466],
          [-2.246417049827545, 47.263778458046254],
          [-2.246421447349945, 47.263775093448935],
          [-2.246421447349945, 47.263775093448935]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.019920942177434803,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch305752",
      "phases": "abcn",
      "bus1": "52_LVBus058659",
      "bus2": "52_LVBus058660",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.246421447349945, 47.263775093448935],
          [-2.246421447349945, 47.263775093448935],
          [-2.246742907980438, 47.263745102896635],
          [-2.246748552554777, 47.26374393249128],
          [-2.246749229310229, 47.26374379747281],
          [-2.246749229310229, 47.26374379747281]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.025055782703846268,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch090732",
      "phases": "abcn",
      "bus1": "52_LVBus058655",
      "bus2": "52_LVBus058666",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.244869736663512, 47.26247935773493],
          [-2.244869736663512, 47.26247935773493],
          [-2.24457222400508, 47.26276063800199],
          [-2.244568599278987, 47.262764061951536],
          [-2.244560873043809, 47.2627713703234],
          [-2.244551370940246, 47.262780353175785],
          [-2.244204729697648, 47.26310670993901],
          [-2.244171657968542, 47.263137849567485],
          [-2.244171657968542, 47.263137849567485]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09028136947161271,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch031487",
      "phases": "abcn",
      "bus1": "52_LVBus058649",
      "bus2": "52_LVBus058668",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.244720510315282, 47.26214018846466],
          [-2.244720510315282, 47.26214018846466],
          [-2.244664185026049, 47.26201533367178],
          [-2.24465770007433, 47.262005922362555],
          [-2.244437969143589, 47.26181634220698],
          [-2.24428245827727, 47.26168216156339],
          [-2.24406964720008, 47.26149854164448],
          [-2.243848647917984, 47.26130785744633],
          [-2.243627664176879, 47.26111718126759],
          [-2.243398479273342, 47.260919441268555],
          [-2.243299858235204, 47.2608343366681],
          [-2.243202240429154, 47.26080791699547],
          [-2.242899482323062, 47.26072597792765],
          [-2.24289334428252, 47.26072432026133],
          [-2.24289334428252, 47.26072432026133]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.21469730151908845,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch848499",
      "phases": "abcn",
      "bus1": "52_MVLV017154_LV",
      "bus2": "52_LVBus058641",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.248437208605864, 47.261892285111294],
          [-2.248471409050126, 47.26191046181103],
          [-2.248471409050126, 47.26191046181103],
          [-2.248503376849928, 47.26191819331582],
          [-2.248565775833637, 47.26193642068863],
          [-2.249209016983905, 47.261791555919544],
          [-2.249278989379137, 47.26193002278424],
          [-2.249664524462651, 47.26187466053873],
          [-2.249963850254282, 47.26191915182097],
          [-2.250022949716425, 47.26199102630406],
          [-2.250022949716425, 47.26199102630406]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.13742980635910124,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch816466",
      "phases": "abcn",
      "bus1": "52_LVBus058641",
      "bus2": "52_LVBus058642",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.250022949716425, 47.26199102630406],
          [-2.250022949716425, 47.26199102630406],
          [-2.250042930515559, 47.26205421045729],
          [-2.250101719444297, 47.26205009795137],
          [-2.250132403228852, 47.26204794987584],
          [-2.250132403228852, 47.26204794987584]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013992756577860194,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch805845",
      "phases": "abcn",
      "bus1": "52_LVBus058642",
      "bus2": "52_LVBus058643",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.250132403228852, 47.26204794987584],
          [-2.250132403228852, 47.26204794987584],
          [-2.250055486979003, 47.262077140002724],
          [-2.250224577365, 47.26244347522261],
          [-2.250246270514022, 47.26244206304834],
          [-2.250295659187559, 47.26243884684749],
          [-2.250295659187559, 47.26243884684749]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05475987252097322,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch426350",
      "phases": "abcn",
      "bus1": "52_LVBus058643",
      "bus2": "52_LVBus058644",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.250295659187559, 47.26243884684749],
          [-2.250295659187559, 47.26243884684749],
          [-2.250237056953375, 47.262465506702235],
          [-2.250268670305615, 47.26254084381105],
          [-2.250268670305615, 47.26254084381105]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01404509644402308,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch581360",
      "phases": "abcn",
      "bus1": "52_LVBus058641",
      "bus2": "52_LVBus058645",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.250022949716425, 47.26199102630406],
          [-2.250022949716425, 47.26199102630406],
          [-2.249992460090029, 47.26199420290457],
          [-2.250235041614407, 47.26254647012453],
          [-2.250236307013267, 47.26254933939775],
          [-2.250236307013267, 47.26254933939775]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06675243973147982,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch456753",
      "phases": "abcn",
      "bus1": "52_MVLV017154_LV",
      "bus2": "52_LVBus058635",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.248437208605864, 47.261892285111294],
          [-2.248448907450683, 47.26192034914562],
          [-2.248448907450683, 47.26192034914562],
          [-2.248488307335554, 47.26195578261467],
          [-2.248488307335554, 47.26195578261467]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004940680952356081,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch466718",
      "phases": "abcn",
      "bus1": "52_LVBus058635",
      "bus2": "52_LVBus058636",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.248488307335554, 47.26195578261467],
          [-2.248488307335554, 47.26195578261467],
          [-2.248526862122081, 47.262033376330855],
          [-2.248468501195426, 47.26205220409082],
          [-2.248466324158247, 47.262052903366445],
          [-2.248466324158247, 47.262052903366445]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014176715675806003,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch920324",
      "phases": "abcn",
      "bus1": "52_LVBus058636",
      "bus2": "52_LVBus058637",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.248466324158247, 47.262052903366445],
          [-2.248466324158247, 47.262052903366445],
          [-2.248536933608565, 47.26205820699123],
          [-2.248693467405765, 47.262386295582864],
          [-2.248622351133753, 47.26241413680858],
          [-2.248621570306632, 47.26241444718517],
          [-2.248616626898036, 47.262416382794285],
          [-2.248616626898036, 47.262416382794285]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05043649830980905,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch586216",
      "phases": "abcn",
      "bus1": "52_LVBus058637",
      "bus2": "52_LVBus058638",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.248616626898036, 47.262416382794285],
          [-2.248616626898036, 47.262416382794285],
          [-2.248708969811828, 47.26241271258568],
          [-2.248766628126257, 47.26249635029418],
          [-2.248769439186395, 47.26250041969354],
          [-2.248769439186395, 47.26250041969354]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01777215121181458,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch417265",
      "phases": "abcn",
      "bus1": "52_LVBus058638",
      "bus2": "52_LVBus058639",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.248769439186395, 47.26250041969354],
          [-2.248769439186395, 47.26250041969354],
          [-2.248776469430742, 47.26242805184361],
          [-2.249348437177557, 47.26230619512924],
          [-2.249393404735588, 47.26236748499509],
          [-2.249393404735588, 47.26236748499509]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.061038308875399766,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch617455",
      "phases": "abcn",
      "bus1": "52_MVLV017154_LV",
      "bus2": "52_LVBus058631",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.248437208605864, 47.261892285111294],
          [-2.248478361776516, 47.261899543427646],
          [-2.248478361776516, 47.261899543427646],
          [-2.248566475281728, 47.261909539950736],
          [-2.24922455271235, 47.26176187770211],
          [-2.249293580488244, 47.2619044551068],
          [-2.249678508940868, 47.26184973868401],
          [-2.24985085650343, 47.26187588544267],
          [-2.249896528971544, 47.26176717144406],
          [-2.249896528971544, 47.26176717144406]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1315880217953907,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch805843",
      "phases": "abcn",
      "bus1": "52_LVBus058631",
      "bus2": "52_LVBus058632",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.249896528971544, 47.26176717144406],
          [-2.249896528971544, 47.26176717144406],
          [-2.24987730930397, 47.261728286878366],
          [-2.24987730930397, 47.261728286878366]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004561193315605631,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch597183",
      "phases": "abcn",
      "bus1": "52_LVBus058632",
      "bus2": "52_LVBus058633",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.24987730930397, 47.261728286878366],
          [-2.24987730930397, 47.261728286878366],
          [-2.249872938035776, 47.261769911549905],
          [-2.249685905222339, 47.26181158918158],
          [-2.249661023851294, 47.26176842413494],
          [-2.249661023851294, 47.26176842413494]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02468904222779852,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch718652",
      "phases": "abcn",
      "bus1": "52_MVLV017154_LV",
      "bus2": "52_LVBus058628",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.248437208605864, 47.261892285111294],
          [-2.248463736686307, 47.26191468655002],
          [-2.248463736686307, 47.26191468655002],
          [-2.248514938211614, 47.261952525490656],
          [-2.248514938211614, 47.261952525490656]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.005719570183015748,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch726166",
      "phases": "abcn",
      "bus1": "52_LVBus058628",
      "bus2": "52_LVBus058629",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.248514938211614, 47.261952525490656],
          [-2.248514938211614, 47.261952525490656],
          [-2.248760966986782, 47.26240163484999],
          [-2.249384931401503, 47.26226870019512],
          [-2.249419018078262, 47.262357455758085],
          [-2.249419018078262, 47.262357455758085]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11297039387261754,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch892369",
      "phases": "abcn",
      "bus1": "52_MVLV017154_LV",
      "bus2": "52_LVBus058622",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.248437208605864, 47.261892285111294],
          [-2.248474994710948, 47.26190457926152],
          [-2.248474994710948, 47.26190457926152],
          [-2.248569602094114, 47.26192084169112],
          [-2.249217402482694, 47.26177126309751],
          [-2.249289114229738, 47.26191519360596],
          [-2.249673909402622, 47.26186031128977],
          [-2.249973087543226, 47.2619087913049],
          [-2.25004454517819, 47.26190515735492],
          [-2.25004454517819, 47.26190515735492]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.13450706385162015,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch576584",
      "phases": "abcn",
      "bus1": "52_LVBus058622",
      "bus2": "52_LVBus058623",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.25004454517819, 47.26190515735492],
          [-2.25004454517819, 47.26190515735492],
          [-2.250160337901151, 47.261899580437216],
          [-2.250211215593582, 47.261963716818784],
          [-2.250236328633355, 47.262009575872725],
          [-2.250623663251594, 47.26192659203154],
          [-2.25061530455407, 47.261890880131155],
          [-2.25061530455407, 47.261890880131155]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05708307851164142,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch466719",
      "phases": "abcn",
      "bus1": "52_LVBus058623",
      "bus2": "52_LVBus058624",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.25061530455407, 47.261890880131155],
          [-2.25061530455407, 47.261890880131155],
          [-2.250643065554344, 47.26192131500639],
          [-2.250813642288768, 47.26188840014162],
          [-2.250813642288768, 47.26188840014162]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0174013403860798,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch848588",
      "phases": "abcn",
      "bus1": "52_LVBus058624",
      "bus2": "52_LVBus058625",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.250813642288768, 47.26188840014162],
          [-2.250813642288768, 47.26188840014162],
          [-2.250808527014748, 47.261861642433345],
          [-2.250806821410841, 47.26185271721016],
          [-2.250764151940917, 47.26162970493343],
          [-2.250733432747299, 47.261469141737905],
          [-2.250724842939448, 47.26142425675147],
          [-2.250682475781643, 47.26142413922043],
          [-2.250682475781643, 47.26142413922043]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05524394811951529,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch508291",
      "phases": "abcn",
      "bus1": "52_LVBus058624",
      "bus2": "52_LVBus058626",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.250813642288768, 47.26188840014162],
          [-2.250813642288768, 47.26188840014162],
          [-2.250936827531679, 47.26195108468891],
          [-2.25094940750642, 47.26202580883699],
          [-2.250969224702901, 47.26214353436099],
          [-2.251051268358109, 47.262264038834495],
          [-2.251051617233496, 47.262264556614035],
          [-2.251054040775524, 47.262268118732386],
          [-2.251054040775524, 47.262268118732386]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.048441674714785235,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch386445",
      "phases": "abcn",
      "bus1": "52_MVLV017154_LV",
      "bus2": "52_LVBus058618",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.248437208605864, 47.261892285111294],
          [-2.248430221027526, 47.26186482680506],
          [-2.248430221027526, 47.26186482680506],
          [-2.248407423543809, 47.26182372333554],
          [-2.24852505848468, 47.26165734468158],
          [-2.24852505848468, 47.26165734468158]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02541298625119891,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch935468",
      "phases": "abcn",
      "bus1": "52_LVBus058618",
      "bus2": "52_LVBus058619",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.24852505848468, 47.26165734468158],
          [-2.24852505848468, 47.26165734468158],
          [-2.248522854321974, 47.261631642650045],
          [-2.248522469248338, 47.26162715242782],
          [-2.248522469248338, 47.26162715242782]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.003362367675307317,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch726165",
      "phases": "abcn",
      "bus1": "52_LVBus058619",
      "bus2": "52_LVBus058620",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.248522469248338, 47.26162715242782],
          [-2.248522469248338, 47.26162715242782],
          [-2.248564354664263, 47.26165252085535],
          [-2.248948819898603, 47.261566953351256],
          [-2.24893627382705, 47.26152870449508],
          [-2.24893627382705, 47.26152870449508]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.039213596436690014,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch913299",
      "phases": "abcn",
      "bus1": "52_MVLV017154_LV",
      "bus2": "52_LVBus058615",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.248437208605864, 47.261892285111294],
          [-2.248476415010056, 47.26188857324972],
          [-2.248476415010056, 47.26188857324972],
          [-2.248566353002749, 47.26189823593902],
          [-2.249236179623114, 47.261754684262485],
          [-2.249300270945761, 47.2618932587391],
          [-2.249640695271491, 47.26184638498602],
          [-2.249662146602549, 47.2618094429034],
          [-2.249662146602549, 47.2618094429034]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10689312594679583,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch771022",
      "phases": "abcn",
      "bus1": "52_LVBus058615",
      "bus2": "52_LVBus058616",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.249662146602549, 47.2618094429034],
          [-2.249662146602549, 47.2618094429034],
          [-2.249640148271825, 47.26177195735089],
          [-2.249640148271825, 47.26177195735089]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0044877533833142845,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch833238",
      "phases": "abcn",
      "bus1": "52_MVLV017154_LV",
      "bus2": "52_LVBus058612",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.248437208605864, 47.261892285111294],
          [-2.248449701756535, 47.261866945112935],
          [-2.248449701756535, 47.261866945112935],
          [-2.248436941353307, 47.2618234152477],
          [-2.248552557453027, 47.26168057257205],
          [-2.248982886263559, 47.26159575926542],
          [-2.248981752923778, 47.261568500812224],
          [-2.248981752923778, 47.261568500812224]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0600048655019832,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch872354",
      "phases": "abcn",
      "bus1": "52_LVBus058612",
      "bus2": "52_LVBus058613",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.248981752923778, 47.261568500812224],
          [-2.248981752923778, 47.261568500812224],
          [-2.24897181575799, 47.26154215098584],
          [-2.248963283036917, 47.26151952096659],
          [-2.248963283036917, 47.26151952096659]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.005621941454133783,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch597700",
      "phases": "abcn",
      "bus1": "52_MVLV003020_LV",
      "bus2": "52_LVBus058564",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.253037341048299, 47.261024100038846],
          [-2.253017905760516, 47.26102143102525],
          [-2.253017905760516, 47.26102143102525],
          [-2.25301189183057, 47.26102060697705],
          [-2.25300856836114, 47.260997310379445],
          [-2.252832149244366, 47.26101069076557],
          [-2.252733714897943, 47.26101815707182],
          [-2.252672228452576, 47.261072867373855],
          [-2.252701286941296, 47.261223115586276],
          [-2.252728890310482, 47.2613658163246],
          [-2.252754762296507, 47.26149960188471],
          [-2.252772188038218, 47.261589731346774],
          [-2.252752074893445, 47.26161756472379],
          [-2.252700533107139, 47.261649351689755],
          [-2.252586490455374, 47.26169797958481],
          [-2.252429708056665, 47.261764824802626],
          [-2.252261726919585, 47.26183644957339],
          [-2.252026552723922, 47.261936725636474],
          [-2.251824974468454, 47.2620226800138],
          [-2.251779859438421, 47.26204191080082],
          [-2.251728779078812, 47.262079085582606],
          [-2.251720229492867, 47.26210285440884],
          [-2.25171872918959, 47.26214706833612],
          [-2.251750928874338, 47.26215209543109],
          [-2.251750928874338, 47.26215209543109]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.19634299808396333,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch888397",
      "phases": "abcn",
      "bus1": "52_LVBus058564",
      "bus2": "52_LVBus058565",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.251750928874338, 47.26215209543109],
          [-2.251750928874338, 47.26215209543109],
          [-2.251723996893504, 47.262162177651696],
          [-2.251739532849749, 47.262266088194856],
          [-2.251764776791333, 47.26227381591269],
          [-2.251770798782122, 47.26227565796072],
          [-2.251770798782122, 47.26227565796072]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01653268801429329,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch817000",
      "phases": "abcn",
      "bus1": "52_LVBus058565",
      "bus2": "52_LVBus058566",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.251770798782122, 47.26227565796072],
          [-2.251770798782122, 47.26227565796072],
          [-2.251742393424618, 47.26228399656836],
          [-2.251758332775071, 47.26236175895392],
          [-2.251851967681699, 47.262403991306236],
          [-2.251868591924336, 47.26250515522994],
          [-2.251702991329969, 47.26251895043637],
          [-2.251706776741896, 47.26254763531294],
          [-2.251706776741896, 47.26254763531294]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.046716735247290433,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch512491",
      "phases": "abcn",
      "bus1": "52_MVLV003020_LV",
      "bus2": "52_LVBus058555",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.253037341048299, 47.261024100038846],
          [-2.253036184700664, 47.261010629416724],
          [-2.253036184700664, 47.261010629416724],
          [-2.253025777598222, 47.260889393815035],
          [-2.253144009164134, 47.26088064399888],
          [-2.253288835102365, 47.26086991682888],
          [-2.253392164725048, 47.26077839808555],
          [-2.253327979121467, 47.26054724931531],
          [-2.253327857742394, 47.26054645215779],
          [-2.253327857742394, 47.26054645215779]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07260374904781028,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch732476",
      "phases": "abcn",
      "bus1": "52_LVBus058555",
      "bus2": "52_LVBus058557",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.253327857742394, 47.26054645215779],
          [-2.253327857742394, 47.26054645215779],
          [-2.253335432363552, 47.26041296690402],
          [-2.253306315521086, 47.26023414692194],
          [-2.253261158534344, 47.25995697831125],
          [-2.253253739658504, 47.25991141605537],
          [-2.253180243712589, 47.2599062302457],
          [-2.253180243712589, 47.2599062302457]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07654598379969126,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch439423",
      "phases": "abcn",
      "bus1": "52_LVBus058557",
      "bus2": "52_LVBus058558",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.253180243712589, 47.2599062302457],
          [-2.253180243712589, 47.2599062302457],
          [-2.253252352004791, 47.25989525130592],
          [-2.253190482156445, 47.259529159366174],
          [-2.2531326189918, 47.25949838183672],
          [-2.253121134798421, 47.25949226966655],
          [-2.253121134798421, 47.25949226966655]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05322254570451158,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch705763",
      "phases": "abcn",
      "bus1": "52_LVBus058558",
      "bus2": "52_LVBus058561",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.253121134798421, 47.25949226966655],
          [-2.253121134798421, 47.25949226966655],
          [-2.253071428572578, 47.259437477420775],
          [-2.252866264600871, 47.25945284874121],
          [-2.252855147089066, 47.259354169073994],
          [-2.25279426330544, 47.25920492564351],
          [-2.252786417982071, 47.25918569270901],
          [-2.252786417982071, 47.25918569270901]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05322414297959375,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch716116",
      "phases": "abcn",
      "bus1": "52_LVBus058561",
      "bus2": "52_LVBus058562",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.252786417982071, 47.25918569270901],
          [-2.252786417982071, 47.25918569270901],
          [-2.252782177284811, 47.25927507118965],
          [-2.252492410753689, 47.25933796194132],
          [-2.252471567269753, 47.25931456030347],
          [-2.252466046224399, 47.2593083730529],
          [-2.252466046224399, 47.2593083730529]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.036808600112897515,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch705750",
      "phases": "abcn",
      "bus1": "52_LVBus058558",
      "bus2": "52_LVBus058560",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.253121134798421, 47.25949226966655],
          [-2.253121134798421, 47.25949226966655],
          [-2.253349426035328, 47.259468768831766],
          [-2.253328080227786, 47.25934346286989],
          [-2.253328080227786, 47.25934346286989]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03149947109533439,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch498141",
      "phases": "abcn",
      "bus1": "52_LVBus058558",
      "bus2": "52_LVBus058559",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.253121134798421, 47.25949226966655],
          [-2.253121134798421, 47.25949226966655],
          [-2.25304410415748, 47.25945838893985],
          [-2.252479342107183, 47.259505385147996],
          [-2.251954702760145, 47.259549043497714],
          [-2.251495642723414, 47.25958724372125],
          [-2.251405263383342, 47.25959476709173],
          [-2.251024927755767, 47.2596819815099],
          [-2.250932527450127, 47.25971177013692],
          [-2.250830441521708, 47.25974468321307],
          [-2.25059665506868, 47.25985380443262],
          [-2.250330287670594, 47.25997813370902],
          [-2.250341980172567, 47.259988373946115],
          [-2.250342924754917, 47.25998920145055],
          [-2.250346030707547, 47.25999192545043],
          [-2.250346030707547, 47.25999192545043]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.22640552276386708,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch534069",
      "phases": "abcn",
      "bus1": "52_LVBus058555",
      "bus2": "52_LVBus058556",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.253327857742394, 47.26054645215779],
          [-2.253327857742394, 47.26054645215779],
          [-2.253361661063342, 47.26051558688504],
          [-2.253344426385788, 47.26039191959562],
          [-2.253563795862356, 47.260372377897504],
          [-2.253574868557146, 47.2603555010922],
          [-2.253574868557146, 47.2603555010922]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03689043512935294,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch685961",
      "phases": "abcn",
      "bus1": "52_MVLV003020_LV",
      "bus2": "52_LVBus058553",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.253037341048299, 47.261024100038846],
          [-2.253038497396517, 47.26103757066074],
          [-2.253038497396517, 47.26103757066074],
          [-2.253039653745323, 47.26105104128269],
          [-2.253039653745323, 47.26105104128269]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0015001639789336938,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch546516",
      "phases": "abcn",
      "bus1": "52_MVLV003020_LV",
      "bus2": "52_LVBus058548",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.253037341048299, 47.261024100038846],
          [-2.253055747085285, 47.26101909650917],
          [-2.253055747085285, 47.26101909650917],
          [-2.25306062313066, 47.26101776712077],
          [-2.253058541694998, 47.260993520001364],
          [-2.253260676476361, 47.26097733193828],
          [-2.253304373730595, 47.26097382719947],
          [-2.253437102194819, 47.261039733868685],
          [-2.253444108218697, 47.2610775539892],
          [-2.253487062007048, 47.26130961055385],
          [-2.253511858014697, 47.261443483884676],
          [-2.253538294240723, 47.26158628501151],
          [-2.253538294240723, 47.26158628501151]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09550991808493418,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch888398",
      "phases": "abcn",
      "bus1": "52_LVBus058548",
      "bus2": "52_LVBus058550",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.253538294240723, 47.26158628501151],
          [-2.253538294240723, 47.26158628501151],
          [-2.253553287562246, 47.26167566414461],
          [-2.253583273585062, 47.26185441341678],
          [-2.253635899457493, 47.262168121998016],
          [-2.253532644660819, 47.262260538964036],
          [-2.253506482495644, 47.262262625183205],
          [-2.25324399084571, 47.26228353066947],
          [-2.253047115570089, 47.26229921190018],
          [-2.252719006928617, 47.262325339852225],
          [-2.252718849398097, 47.262325355130066],
          [-2.252697520003011, 47.26230818146994],
          [-2.252697520003011, 47.26230818146994]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1425262630874541,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch947856",
      "phases": "abcn",
      "bus1": "52_LVBus058550",
      "bus2": "52_LVBus058551",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.252697520003011, 47.26230818146994],
          [-2.252697520003011, 47.26230818146994],
          [-2.252688739554361, 47.262329256241415],
          [-2.25245821475318, 47.26234769879371],
          [-2.252195743173387, 47.262368691177066],
          [-2.252192490045327, 47.26235438483145],
          [-2.252191702117241, 47.262350910863915],
          [-2.252191486184774, 47.26234993724569],
          [-2.252191486184774, 47.26234993724569]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.042113254536485976,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch390828",
      "phases": "abcn",
      "bus1": "52_LVBus058548",
      "bus2": "52_LVBus058549",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.253538294240723, 47.26158628501151],
          [-2.253538294240723, 47.26158628501151],
          [-2.253814882331675, 47.26157096337031],
          [-2.253826804524643, 47.26157029974307],
          [-2.253826804524643, 47.26157029974307]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.021907817162555337,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch790934",
      "phases": "abcn",
      "bus1": "52_MVLV003020_LV",
      "bus2": "52_LVBus058536",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.253037341048299, 47.261024100038846],
          [-2.253049708499417, 47.26101382196799],
          [-2.253049708499417, 47.26101382196799],
          [-2.253041290331819, 47.26090049105873],
          [-2.25329635593899, 47.26088043090284],
          [-2.253411797623673, 47.26077581471816],
          [-2.253376608532221, 47.26056635536125],
          [-2.253375546245587, 47.26052314440478],
          [-2.253348218523515, 47.260490674418755],
          [-2.253348218523515, 47.260490674418755]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07899953736795508,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch745555",
      "phases": "abcn",
      "bus1": "52_LVBus058536",
      "bus2": "52_LVBus058541",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.253348218523515, 47.260490674418755],
          [-2.253348218523515, 47.260490674418755],
          [-2.25333701427781, 47.2604064159802],
          [-2.253475430041764, 47.26039211385579],
          [-2.25356399020259, 47.26038296720631],
          [-2.253588830826124, 47.26036395662803],
          [-2.253588830826124, 47.26036395662803]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.029610045779744812,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch855367",
      "phases": "abcn",
      "bus1": "52_LVBus058541",
      "bus2": "52_LVBus058545",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.253588830826124, 47.26036395662803],
          [-2.253588830826124, 47.26036395662803],
          [-2.253574474603675, 47.260366330075236],
          [-2.253494581353082, 47.26031454132269],
          [-2.253471801880957, 47.26018472381661],
          [-2.253447396620025, 47.26004568055946],
          [-2.253416928897696, 47.25987209570461],
          [-2.253416044813614, 47.259867039615145],
          [-2.253385590486481, 47.25969345421707],
          [-2.253369352034597, 47.25960097069818],
          [-2.253361185675044, 47.25955441091932],
          [-2.253355066718046, 47.259519520139406],
          [-2.253323563917173, 47.25934003812924],
          [-2.253323563917173, 47.25934003812924]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11857939022479451,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch784358",
      "phases": "abcn",
      "bus1": "52_LVBus058545",
      "bus2": "52_LVBus058546",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.253323563917173, 47.25934003812924],
          [-2.253323563917173, 47.25934003812924],
          [-2.253330547095316, 47.25920660338453],
          [-2.253257867504033, 47.258772249959506],
          [-2.253303913930074, 47.258768840913554],
          [-2.253310476915151, 47.258768354505364],
          [-2.253310476915151, 47.258768354505364]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06745146593584064,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch845690",
      "phases": "abcn",
      "bus1": "52_LVBus058541",
      "bus2": "52_LVBus058542",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.253588830826124, 47.26036395662803],
          [-2.253588830826124, 47.26036395662803],
          [-2.253619875566768, 47.26038344686936],
          [-2.253710533984449, 47.26037684785479],
          [-2.254130979641618, 47.26034624014275],
          [-2.254393759195683, 47.26032710498967],
          [-2.254719979018405, 47.26029269364885],
          [-2.254801351717989, 47.26028709411092],
          [-2.254801351717989, 47.26028709411092]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09327720072688664,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch739725",
      "phases": "abcn",
      "bus1": "52_LVBus058542",
      "bus2": "52_LVBus058543",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.254801351717989, 47.26028709411092],
          [-2.254801351717989, 47.26028709411092],
          [-2.254817218810206, 47.2602828941997],
          [-2.254821011720464, 47.26027974254439],
          [-2.254819517285386, 47.26026943024976],
          [-2.254811616982029, 47.26026883456455],
          [-2.254811616982029, 47.26026883456455]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.003495105822403276,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch627850",
      "phases": "abcn",
      "bus1": "52_LVBus058543",
      "bus2": "52_LVBus058544",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.254811616982029, 47.26026883456455],
          [-2.254811616982029, 47.26026883456455],
          [-2.254835672183898, 47.2602653450363],
          [-2.254844558355543, 47.260278345808295],
          [-2.254987792758864, 47.26028024124612],
          [-2.255069244365148, 47.26029128187797],
          [-2.255079652507571, 47.26029040803988],
          [-2.255107562693703, 47.260257055419274],
          [-2.255104635774624, 47.26024979182847],
          [-2.255085240390764, 47.260209824638245],
          [-2.255053183759057, 47.26002550796266],
          [-2.255031591014539, 47.25990138344858],
          [-2.255029162351568, 47.25989545168938],
          [-2.255021940651293, 47.259894126144545],
          [-2.254905612973023, 47.259902207471384],
          [-2.254894256837589, 47.25989990206564],
          [-2.254882934344031, 47.259894135057564],
          [-2.254872902305687, 47.259883820148126],
          [-2.254868702799611, 47.259878229200936],
          [-2.254868702799611, 47.259878229200936]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0798348082818387,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch403063",
      "phases": "abcn",
      "bus1": "52_LVBus058536",
      "bus2": "52_LVBus058537",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.253348218523515, 47.260490674418755],
          [-2.253348218523515, 47.260490674418755],
          [-2.253394065059347, 47.26054381792672],
          [-2.254312814780842, 47.26048383027914],
          [-2.254294396493085, 47.260503486548025],
          [-2.254294396493085, 47.260503486548025]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0792990738225254,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch759502",
      "phases": "abcn",
      "bus1": "52_LVBus058537",
      "bus2": "52_LVBus058538",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.254294396493085, 47.260503486548025],
          [-2.254294396493085, 47.260503486548025],
          [-2.254298557429691, 47.260499995866645],
          [-2.254323462479004, 47.260479117262726],
          [-2.254357321458185, 47.260476346052045],
          [-2.25455411380292, 47.26046024208591],
          [-2.254750905257665, 47.26044412880413],
          [-2.254816362703919, 47.260438775209714],
          [-2.25489170732561, 47.26043757866329],
          [-2.255019423455583, 47.2604451109018],
          [-2.255076923748239, 47.26045869080092],
          [-2.255136964191738, 47.26047287243229],
          [-2.255161356221421, 47.26047977725248],
          [-2.255234640963851, 47.26050052340307],
          [-2.255258014122719, 47.26051205540884],
          [-2.255270772008006, 47.260518350972426],
          [-2.255310663879426, 47.260538047319756],
          [-2.255310663879426, 47.260538047319756]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08100035346042941,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch852434",
      "phases": "abcn",
      "bus1": "52_LVBus058538",
      "bus2": "52_LVBus058539",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.255310663879426, 47.260538047319756],
          [-2.255310663879426, 47.260538047319756],
          [-2.255337351464777, 47.26054594206312],
          [-2.25538680394791, 47.26056383407332],
          [-2.255498834048498, 47.26065534286865],
          [-2.255655606250219, 47.260783403737136],
          [-2.255670772948032, 47.26078938710531],
          [-2.255692510582089, 47.260785881529216],
          [-2.255692510582089, 47.260785881529216]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04123545785964805,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch609513",
      "phases": "abcn",
      "bus1": "52_LVBus058539",
      "bus2": "52_LVBus058540",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.255692510582089, 47.260785881529216],
          [-2.255692510582089, 47.260785881529216],
          [-2.255880490894768, 47.2606775009844],
          [-2.255883719775307, 47.2606756423126],
          [-2.255903886310863, 47.260664017156515],
          [-2.255903886310863, 47.260664017156515]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.020964144706678983,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch926159",
      "phases": "abcn",
      "bus1": "52_MVLV003020_LV",
      "bus2": "52_LVBus058522",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.253037341048299, 47.261024100038846],
          [-2.253023325588333, 47.26101487159766],
          [-2.253023325588333, 47.26101487159766],
          [-2.253013905315849, 47.260889866146606],
          [-2.252894171686858, 47.26089823404178],
          [-2.252894171686858, 47.26089823404178]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.023025539162083813,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch740228",
      "phases": "abcn",
      "bus1": "52_LVBus058522",
      "bus2": "52_LVBus058525",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.252894171686858, 47.26089823404178],
          [-2.252894171686858, 47.26089823404178],
          [-2.252882993185088, 47.26090678873439],
          [-2.252413451112151, 47.26094020077444],
          [-2.252394901278092, 47.26094152438873],
          [-2.252380168260533, 47.26092408829042],
          [-2.252380168260533, 47.26092408829042]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.040651739732763134,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch957811",
      "phases": "abcn",
      "bus1": "52_LVBus058525",
      "bus2": "52_LVBus058526",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.252380168260533, 47.26092408829042],
          [-2.252380168260533, 47.26092408829042],
          [-2.252398334625774, 47.26104321302273],
          [-2.252165616336868, 47.26106148113948],
          [-2.252167092669776, 47.261070046017956],
          [-2.25216824576426, 47.2610766953829],
          [-2.25216824576426, 47.2610766953829]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.032748042174020664,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch784361",
      "phases": "abcn",
      "bus1": "52_LVBus058525",
      "bus2": "52_LVBus058527",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.252380168260533, 47.26092408829042],
          [-2.252380168260533, 47.26092408829042],
          [-2.252371156678756, 47.26094246892097],
          [-2.251873922486322, 47.26097880053261],
          [-2.251764914678328, 47.260986758650944],
          [-2.251467607361564, 47.26100847735454],
          [-2.251396444181299, 47.26101367746306],
          [-2.251346384545315, 47.26103188826632],
          [-2.251170702811465, 47.26104399323985],
          [-2.251160847050623, 47.26104467353981],
          [-2.251143938460443, 47.26103273046042],
          [-2.251143938460443, 47.26103273046042]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09660284648830686,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch639742",
      "phases": "abcn",
      "bus1": "52_LVBus058527",
      "bus2": "52_LVBus058528",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.251143938460443, 47.26103273046042],
          [-2.251143938460443, 47.26103273046042],
          [-2.250965304876142, 47.26104884529131],
          [-2.250948823090769, 47.26102660358052],
          [-2.25094584430557, 47.26102258595419],
          [-2.25094584430557, 47.26102258595419]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01690793649870927,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch799562",
      "phases": "abcn",
      "bus1": "52_LVBus058528",
      "bus2": "52_LVBus058529",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.25094584430557, 47.26102258595419],
          [-2.25094584430557, 47.26102258595419],
          [-2.25096834792136, 47.26105052649445],
          [-2.25069768198624, 47.26107390509632],
          [-2.25069768198624, 47.26107390509632]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02419211234394211,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch271375",
      "phases": "abcn",
      "bus1": "52_LVBus058529",
      "bus2": "52_LVBus058530",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.25069768198624, 47.26107390509632],
          [-2.25069768198624, 47.26107390509632],
          [-2.250684564647031, 47.261074985380844],
          [-2.250671448077791, 47.26107607464432],
          [-2.250330376068042, 47.26110422539215],
          [-2.250002435027635, 47.26113130338321],
          [-2.249989317660238, 47.26113238358881],
          [-2.249644894187237, 47.261160818718686],
          [-2.249597035823686, 47.26116936246449],
          [-2.249584259879321, 47.26117164554355],
          [-2.24930305306011, 47.261221833268145],
          [-2.249287682784093, 47.26122457988528],
          [-2.249287682784093, 47.26122457988528]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1082129239003495,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch090191",
      "phases": "abcn",
      "bus1": "52_LVBus058529",
      "bus2": "52_LVBus058531",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.25069768198624, 47.26107390509632],
          [-2.25069768198624, 47.26107390509632],
          [-2.250704164523282, 47.26107479172981],
          [-2.251218690925235, 47.26114509940966],
          [-2.251218690925235, 47.26114509940966]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04021893083020159,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch609560",
      "phases": "abcn",
      "bus1": "52_LVBus058527",
      "bus2": "52_LVBus058532",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.251143938460443, 47.26103273046042],
          [-2.251143938460443, 47.26103273046042],
          [-2.25134895488222, 47.26101556611223],
          [-2.25131361049884, 47.26081962923184],
          [-2.2511998573673, 47.26055832642372],
          [-2.251108220696719, 47.26050262373987],
          [-2.251079340842193, 47.26044957963666],
          [-2.251023052296775, 47.26044979961712],
          [-2.251023052296775, 47.26044979961712]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08772768827281957,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch759504",
      "phases": "abcn",
      "bus1": "52_LVBus058532",
      "bus2": "52_LVBus058534",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.251023052296775, 47.26044979961712],
          [-2.251023052296775, 47.26044979961712],
          [-2.251080497189909, 47.26043760298988],
          [-2.251203574903575, 47.26054534681223],
          [-2.251281207755104, 47.26050680083711],
          [-2.25154810262907, 47.2603742663672],
          [-2.251588245292899, 47.26035433226509],
          [-2.251436348623999, 47.26021554743383],
          [-2.251369936350799, 47.26015485886257],
          [-2.251263290935078, 47.260207759971905],
          [-2.251253983647939, 47.26019847925725],
          [-2.251251363310846, 47.26019586212214],
          [-2.25125026290988, 47.26019476147792],
          [-2.25125026290988, 47.26019476147792]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09515634772001061,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch390826",
      "phases": "abcn",
      "bus1": "52_LVBus058532",
      "bus2": "52_LVBus058533",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.251023052296775, 47.26044979961712],
          [-2.251023052296775, 47.26044979961712],
          [-2.251060170801304, 47.260432103573955],
          [-2.250827593510571, 47.260220581132906],
          [-2.250814058513046, 47.26022620160738],
          [-2.250810569787694, 47.260227655955504],
          [-2.250808422998241, 47.26022855232058],
          [-2.250808422998241, 47.26022855232058]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0345045372157857,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch492177",
      "phases": "abcn",
      "bus1": "52_LVBus058522",
      "bus2": "52_LVBus058523",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.252894171686858, 47.26089823404178],
          [-2.252894171686858, 47.26089823404178],
          [-2.252762970539211, 47.260908860231055],
          [-2.25265196616562, 47.26084929748523],
          [-2.252571872243444, 47.260520209038425],
          [-2.252514577251711, 47.26016249549573],
          [-2.252526478036587, 47.26006581974532],
          [-2.252440513678157, 47.26007235727101],
          [-2.252203753925234, 47.26008790285506],
          [-2.252213220456237, 47.2600863908998],
          [-2.252171020721508, 47.260089754584115],
          [-2.252171020721508, 47.260089754584115]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.13707443102952516,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch540102",
      "phases": "abcn",
      "bus1": "52_LVBus058523",
      "bus2": "52_LVBus058524",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.252171020721508, 47.260089754584115],
          [-2.252171020721508, 47.260089754584115],
          [-2.252157394740903, 47.260091999686544],
          [-2.252033936611607, 47.26010321823014],
          [-2.252062111646097, 47.2602836077208],
          [-2.252063312999172, 47.26029128243095],
          [-2.252050121712744, 47.26029180713372],
          [-2.252050121712744, 47.26029180713372]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03251420255751235,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch452162",
      "phases": "abcn",
      "bus1": "52_MVLV049395_LV",
      "bus2": "52_LVBus058798",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.255732845246526, 47.26060222458283],
          [-2.255707480041705, 47.260592312866],
          [-2.255707480041705, 47.260592312866],
          [-2.25568042416805, 47.26060186033887],
          [-2.255509619962187, 47.260457903806085],
          [-2.255508306132411, 47.26045370286473],
          [-2.255515875757395, 47.26044859862795],
          [-2.255528465196294, 47.26045354920369],
          [-2.2555306684280665, 47.26045215489087]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02526408263465632,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch563635",
      "phases": "abcn",
      "bus1": "52_LVBus058798",
      "bus2": "52_LVBus1140288",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.2555306684280665, 47.26045215489087],
          [-2.255532871659839, 47.26045076057805],
          [-2.255527288715184, 47.26044632407589],
          [-2.25552359519201, 47.26044338930522],
          [-2.255530561081131, 47.26043988604284],
          [-2.255541243924884, 47.26043450468911],
          [-2.255553903576639, 47.26042516986984],
          [-2.255599706318, 47.260397178359895],
          [-2.255629750400586, 47.26037526586015],
          [-2.255657738998378, 47.26035484991882],
          [-2.25574618012112, 47.26030302071823],
          [-2.255763836496101, 47.260292684972484],
          [-2.255830276094373, 47.26025823989264],
          [-2.255840448484467, 47.2602555461161],
          [-2.255848814669697, 47.26025401458634],
          [-2.255852854958212, 47.260255592887816],
          [-2.255873034292918, 47.26027185658995],
          [-2.255880827734854, 47.26027814246437],
          [-2.255882185340985, 47.26028023306135],
          [-2.255885636325325, 47.2602855834415],
          [-2.255885145077066, 47.26028726104136],
          [-2.255884153246017, 47.260290661667945],
          [-2.255878104226028, 47.26029482230826],
          [-2.2558792238180874, 47.26029575994809]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.039409907433469435,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch681693",
      "phases": "abcn",
      "bus1": "52_LVBus1140288",
      "bus2": "52_LVBus1140289",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.2558792238180874, 47.26029575994809],
          [-2.255880343410147, 47.26029669758792],
          [-2.255889593361983, 47.26029066136482],
          [-2.255889649368432, 47.2602903888021],
          [-2.255890973848796, 47.26028438874558],
          [-2.255888852779169, 47.26028065247642],
          [-2.255886261921215, 47.26027606984321],
          [-2.255883523091187, 47.26027407928788],
          [-2.255853462701922, 47.26025218952956],
          [-2.255833837167938, 47.26023790424333],
          [-2.255802094926929, 47.260222938876765],
          [-2.255780894285049, 47.260205571410395],
          [-2.255698044497256, 47.26013232922083],
          [-2.255637418807651, 47.26007819792929],
          [-2.25562595029107, 47.26006795828412],
          [-2.255621420124103, 47.26006391241157],
          [-2.255615154985986, 47.260058313605214],
          [-2.255610094324042, 47.2600537932393],
          [-2.255606625152551, 47.260050696352025],
          [-2.255605268570788, 47.26004815515632],
          [-2.255603956961933, 47.26004567524797],
          [-2.255606864518592, 47.260043928495655],
          [-2.255612328018347, 47.260040656243106],
          [-2.255612328018347, 47.260040656243106]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03703591257548362,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch505565",
      "phases": "abcn",
      "bus1": "52_MVLV049395_LV",
      "bus2": "52_LVBus058796",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.255732845246526, 47.26060222458283],
          [-2.255743567118727, 47.260617639283325],
          [-2.255743567118727, 47.260617639283325],
          [-2.255731865205378, 47.260641669149734],
          [-2.255724994073621, 47.260649512002935],
          [-2.255681412648285, 47.260677631395666],
          [-2.255565580870883, 47.26073064996968],
          [-2.255560433556482, 47.26073606328362],
          [-2.255568641368658, 47.260748406167124],
          [-2.255633127990631, 47.26080725882306],
          [-2.25563891968265, 47.26081628267361],
          [-2.255639845708188, 47.260823211392804],
          [-2.255635652957476, 47.260828334400394],
          [-2.255631609121081, 47.260830567927464],
          [-2.25563275378595, 47.26083331279934]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03223887478049241,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch611025",
      "phases": "abcn",
      "bus1": "52_LVBus058796",
      "bus2": "52_LVBus1173183",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.25563275378595, 47.26083331279934],
          [-2.255639729520158, 47.26083942699003],
          [-2.255654942761441, 47.26083639740604],
          [-2.255805424976011, 47.260983217289706],
          [-2.255824012407103, 47.26105861215411],
          [-2.255645389305383, 47.26116114130679],
          [-2.255522610413146, 47.26123161148803],
          [-2.255512097193675, 47.2612252536286],
          [-2.255512097193675, 47.2612252536286]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06050448265026096,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch550978",
      "phases": "abcn",
      "bus1": "52_LVBus058796",
      "bus2": "52_LVBus1137303",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.25563275378595, 47.26083331279934],
          [-2.255626922716611, 47.26082994348054],
          [-2.255617686384316, 47.2608349068136],
          [-2.255614028999345, 47.26084009861994],
          [-2.255597611210467, 47.26086778546568],
          [-2.255596259641337, 47.26087054259776],
          [-2.255583815469562, 47.26089671959827],
          [-2.255561954870269, 47.26090233864425],
          [-2.255559338800108, 47.260903010480106],
          [-2.255520151827833, 47.260906012144076],
          [-2.255466871743702, 47.26090813300478],
          [-2.255451556521896, 47.26090874263605],
          [-2.255440091330538, 47.26090979374591],
          [-2.255435350058062, 47.26091022577387],
          [-2.255362512142626, 47.2609168827197],
          [-2.255362512142626, 47.2609168827197]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02519723705856186,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch959084",
      "phases": "abcn",
      "bus1": "52_LVBus1137303",
      "bus2": "52_LVBus1137305",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.255362512142626, 47.2609168827197],
          [-2.255362512142626, 47.2609168827197],
          [-2.255341148181992, 47.26092088698947],
          [-2.255337258583127, 47.260924916585935],
          [-2.255336758594969, 47.260931424479324],
          [-2.255337717375078, 47.26093796441828],
          [-2.255339598758817, 47.26094599952021],
          [-2.255338113668721, 47.26095182573719],
          [-2.255332745893358, 47.26096330327295],
          [-2.255318448104541, 47.26097252304293],
          [-2.255285971360474, 47.26099216235052],
          [-2.255270129998938, 47.26100174993157],
          [-2.255259020393655, 47.26100832869463],
          [-2.255224014998102, 47.26102904183126],
          [-2.255197095935549, 47.261044963589704],
          [-2.255178679256671, 47.26105585213876],
          [-2.255176792290699, 47.2610585404641],
          [-2.255174663832963, 47.26106304062124],
          [-2.255176422595421, 47.261068106943156],
          [-2.255179323113334, 47.261071055267124],
          [-2.255181583929756, 47.26107164111216],
          [-2.255185956600489, 47.26107277367565],
          [-2.255191210042146, 47.2610722942394],
          [-2.255194415352807, 47.261071085326144],
          [-2.255194415352807, 47.261071085326144]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.025167564813421032,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch556935",
      "phases": "abcn",
      "bus1": "52_LVBus1137303",
      "bus2": "52_LVBus1137304",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.255362512142626, 47.2609168827197],
          [-2.255362512142626, 47.2609168827197],
          [-2.255338703486192, 47.26091877658002],
          [-2.255325004314531, 47.26091986253415],
          [-2.255226179981356, 47.260927715963625],
          [-2.255196225579161, 47.26093002562729],
          [-2.255178000895465, 47.26093143587153],
          [-2.254982917741455, 47.26094649961292],
          [-2.254971433494054, 47.260946866590594],
          [-2.254964063336321, 47.260944276381295],
          [-2.254961466033194, 47.26094023465253],
          [-2.254962540985107, 47.260938263493344],
          [-2.254963982534325, 47.26093562894408],
          [-2.254969861475332, 47.260933493613216],
          [-2.254972069472356, 47.26093269385529],
          [-2.254972069472356, 47.26093269385529]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.032145970353819144,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch914555",
      "phases": "abcn",
      "bus1": "52_MVLV049395_LV",
      "bus2": "52_LVBus058794",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.255732845246526, 47.26060222458283],
          [-2.255712235164534, 47.260601134677124],
          [-2.255712235164534, 47.260601134677124],
          [-2.255689066765599, 47.26061371732935],
          [-2.255792540416324, 47.260702070166616],
          [-2.255918251004607, 47.26069071290326],
          [-2.255994322773174, 47.26065174819667],
          [-2.256084595770777, 47.26061739044214],
          [-2.256080691391713, 47.260566389835475],
          [-2.256284424745553, 47.26047992720501],
          [-2.256313165821172, 47.260426978075934],
          [-2.256308557295183, 47.26039952449068],
          [-2.2563043742943, 47.260374559051535],
          [-2.256273200553274, 47.26032723030935],
          [-2.25626031242585, 47.26029892590373],
          [-2.256235931303708, 47.26022542879627],
          [-2.256226362077208, 47.26018598969058],
          [-2.256218656341816, 47.260096284524494],
          [-2.256223570013518, 47.26008152694753],
          [-2.25623645587113, 47.260070975550384],
          [-2.256251532776724, 47.26006389630672],
          [-2.256460665430648, 47.260048631346486],
          [-2.256469189401869, 47.26004801262068],
          [-2.256476029530303, 47.26004751500313],
          [-2.256483668149013, 47.26004691350433],
          [-2.256583731407574, 47.26003901860904],
          [-2.256652280308741, 47.260033603935454],
          [-2.256661573847943, 47.26004271358648],
          [-2.256640995558023, 47.260046767932096],
          [-2.256641221426928, 47.26004662377212]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.14526427793523722,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch848186",
      "phases": "abcn",
      "bus1": "52_LVBus058794",
      "bus2": "52_LVBus1138116",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.256641221426928, 47.26004662377212],
          [-2.256640759089383, 47.260043244992104],
          [-2.256654526190131, 47.26004079548952],
          [-2.256658864490267, 47.26003444113116],
          [-2.256667300733707, 47.26003233905031],
          [-2.256720944617366, 47.26002229135894],
          [-2.256741187842055, 47.26000848229528],
          [-2.256752952717756, 47.259990892736774],
          [-2.256753665949839, 47.25997485159271],
          [-2.256751337720259, 47.25995052418507],
          [-2.256748995860554, 47.25994283183179],
          [-2.25674842568966, 47.259940971212245],
          [-2.256750434871907, 47.25993724171151],
          [-2.256765091558914, 47.259937135706714],
          [-2.256765091558914, 47.259937135706714]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.018194849179916303,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch739969",
      "phases": "abcn",
      "bus1": "52_LVBus058794",
      "bus2": "52_LVBus1136989",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.256641221426928, 47.26004662377212],
          [-2.256641909633378, 47.26004985839214],
          [-2.256651372718426, 47.2600487697272],
          [-2.256658857050216, 47.26004791303781],
          [-2.256660398041863, 47.260049518736096],
          [-2.256660614907597, 47.260051889034415],
          [-2.256662207107615, 47.260069190048405],
          [-2.256670804078057, 47.26012180604198],
          [-2.256675282061664, 47.260129557520656],
          [-2.256676540337523, 47.26013172415339],
          [-2.256687279576515, 47.26013747817337],
          [-2.256708540572943, 47.26014630054797],
          [-2.256737324966584, 47.26015533699151],
          [-2.256751145391564, 47.260159670721606],
          [-2.25675573316426, 47.26016038014849],
          [-2.2567652299281, 47.2601618402784],
          [-2.256774043139614, 47.26016320146926],
          [-2.256779012024702, 47.26016680630917],
          [-2.256779869563131, 47.2601697007752],
          [-2.25678096725235, 47.26017338766772],
          [-2.2567806442821, 47.26017532890543],
          [-2.256779887880982, 47.260179774467915],
          [-2.256779887880982, 47.260179774467915]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.021033401958131387,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch887367",
      "phases": "abcn",
      "bus1": "52_MVLV003023_LV",
      "bus2": "52_LVBus058608",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.255389599530223, 47.262461811512615],
          [-2.255368699586206, 47.26243624089933],
          [-2.255368699586206, 47.26243624089933],
          [-2.255369747898777, 47.26243180175805],
          [-2.255372892835454, 47.26241848433404],
          [-2.255370760989423, 47.26240999963758],
          [-2.255673878884273, 47.2621809197476],
          [-2.25569311423093, 47.26219173331504],
          [-2.25569311423093, 47.26219173331504]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03912144746069171,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch689301",
      "phases": "abcn",
      "bus1": "52_LVBus058608",
      "bus2": "52_LVBus058609",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.25569311423093, 47.26219173331504],
          [-2.25569311423093, 47.26219173331504],
          [-2.256470486814937, 47.26266137083108],
          [-2.25647803870469, 47.26267362263177],
          [-2.256480447418634, 47.26268902582858],
          [-2.256479799959531, 47.26270675842107],
          [-2.256475478427378, 47.26271947392846],
          [-2.256471915373721, 47.26272992448493],
          [-2.256527255700988, 47.26277502948968],
          [-2.256628899364146, 47.262857885726596],
          [-2.256691200778064, 47.26290866984877],
          [-2.256696033077267, 47.262914379723746],
          [-2.256666726252293, 47.262932559528764],
          [-2.256666726252293, 47.262932559528764]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11610015974357026,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch598127",
      "phases": "abcn",
      "bus1": "52_LVBus058609",
      "bus2": "52_LVBus058610",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.256666726252293, 47.262932559528764],
          [-2.256666726252293, 47.262932559528764],
          [-2.256785130671381, 47.263017289451696],
          [-2.256785130671381, 47.263017289451696]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013001390720829158,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch756225",
      "phases": "abcn",
      "bus1": "52_MVLV003023_LV",
      "bus2": "52_LVBus058604",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.255389599530223, 47.262461811512615],
          [-2.255346929192156, 47.26246264488309],
          [-2.255346929192156, 47.26246264488309],
          [-2.255310419998382, 47.26245615028438],
          [-2.25516891421534, 47.26256230132789],
          [-2.255031770206518, 47.26250038388958],
          [-2.254962981047549, 47.262459111549475],
          [-2.254887079065056, 47.2623774011322],
          [-2.254889265447955, 47.262278011873875],
          [-2.254889265447955, 47.262278011873875]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.059985605903529436,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch591906",
      "phases": "abcn",
      "bus1": "52_LVBus058604",
      "bus2": "52_LVBus058605",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.254889265447955, 47.262278011873875],
          [-2.254889265447955, 47.262278011873875],
          [-2.254622753929794, 47.262207248471405],
          [-2.254756957462249, 47.26199093974827],
          [-2.254897070666121, 47.2618197214116],
          [-2.254897070666121, 47.2618197214116]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06954544462436127,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch557066",
      "phases": "abcn",
      "bus1": "52_LVBus058605",
      "bus2": "52_LVBus058606",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.254897070666121, 47.2618197214116],
          [-2.254897070666121, 47.2618197214116],
          [-2.254894598773233, 47.26180881724703],
          [-2.254876435991424, 47.26180262861561],
          [-2.254873640702928, 47.26180167655853],
          [-2.254859363249049, 47.26179680209733],
          [-2.254859363249049, 47.26179680209733]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004209236065480856,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch422606",
      "phases": "abcn",
      "bus1": "52_MVLV003023_LV",
      "bus2": "52_LVBus058602",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.255389599530223, 47.262461811512615],
          [-2.255376337652584, 47.262434395978545],
          [-2.255376337652584, 47.262434395978545],
          [-2.255350059050096, 47.26241262586904],
          [-2.255349763448728, 47.26240656415676],
          [-2.255360358027795, 47.26239860917859],
          [-2.25565181726185, 47.262179581211846],
          [-2.255804059006995, 47.262281347734415],
          [-2.255807078049246, 47.26228336318403],
          [-2.255840355681104, 47.26225254514941],
          [-2.255840355681104, 47.26225254514941]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05857749440148595,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch546517",
      "phases": "abcn",
      "bus1": "52_MVLV003023_LV",
      "bus2": "52_LVBus058599",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.255389599530223, 47.262461811512615],
          [-2.255431816422656, 47.26246001396587],
          [-2.255431816422656, 47.26246001396587],
          [-2.255491801287862, 47.262449633457344],
          [-2.255571821364875, 47.26249867656703],
          [-2.255602924933019, 47.262517749484786],
          [-2.255606376146306, 47.26251986488111],
          [-2.255608535935104, 47.26254500998],
          [-2.255608535935104, 47.26254500998]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.019153177485690114,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch740229",
      "phases": "abcn",
      "bus1": "52_LVBus058599",
      "bus2": "52_LVBus058600",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.255608535935104, 47.26254500998],
          [-2.255608535935104, 47.26254500998],
          [-2.255635544510768, 47.26253582489474],
          [-2.255681854386471, 47.262566421427415],
          [-2.255710884225763, 47.26254994698749],
          [-2.255847770958323, 47.26263428449529],
          [-2.255871615366195, 47.262648978568066],
          [-2.25589559988172, 47.26263540825482],
          [-2.25589559988172, 47.26263540825482]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.028796942505150643,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch620388",
      "phases": "abcn",
      "bus1": "52_MVLV003023_LV",
      "bus2": "52_LVBus058595",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.255389599530223, 47.262461811512615],
          [-2.255363449900416, 47.26243969385041],
          [-2.255363449900416, 47.26243969385041],
          [-2.255326127337495, 47.26242157127487],
          [-2.255319418056072, 47.26241157468893],
          [-2.255661929679628, 47.26215538036303],
          [-2.255705443459456, 47.26218440310507],
          [-2.255705443459456, 47.26218440310507]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04781468665386713,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch430624",
      "phases": "abcn",
      "bus1": "52_LVBus058595",
      "bus2": "52_LVBus058596",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.255705443459456, 47.26218440310507],
          [-2.255705443459456, 47.26218440310507],
          [-2.256523410816264, 47.26268435967032],
          [-2.25653097205177, 47.26268408566379],
          [-2.25653097205177, 47.26268408566379]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08377069426611203,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch693675",
      "phases": "abcn",
      "bus1": "52_LVBus058596",
      "bus2": "52_LVBus058597",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.25653097205177, 47.26268408566379],
          [-2.25653097205177, 47.26268408566379],
          [-2.256561332764131, 47.26270143976136],
          [-2.25657542124741, 47.262709502468795],
          [-2.25657542124741, 47.262709502468795]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004393340764682005,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch699295",
      "phases": "abcn",
      "bus1": "52_MVLV003023_LV",
      "bus2": "52_LVBus058593",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.255389599530223, 47.262461811512615],
          [-2.25534920731794, 47.2624554174184],
          [-2.25534920731794, 47.2624554174184],
          [-2.255317327049592, 47.26243500566541],
          [-2.255309939650252, 47.262435299707555],
          [-2.255203346902546, 47.26251687559874],
          [-2.25518595973104, 47.26251679269092],
          [-2.255090113589379, 47.26247304697106],
          [-2.255031589247737, 47.262438629059154],
          [-2.254979647535193, 47.26237620397389],
          [-2.255019877701145, 47.2622772919933],
          [-2.255017051049043, 47.26224884834029],
          [-2.255017051049043, 47.26224884834029]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.054468971323509925,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch742639",
      "phases": "abcn",
      "bus1": "52_MVLV003023_LV",
      "bus2": "52_LVBus058582",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.255389599530223, 47.262461811512615],
          [-2.255348799905191, 47.262465931560776],
          [-2.255348799905191, 47.262465931560776],
          [-2.255321530231872, 47.26246236726063],
          [-2.255172110839492, 47.26257640261336],
          [-2.255015336236716, 47.262504155810305],
          [-2.25495165397847, 47.26246393274789],
          [-2.254871149571169, 47.262378107206395],
          [-2.2548635725646, 47.26229080292533],
          [-2.2548635725646, 47.26229080292533]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06103710930350116,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch523437",
      "phases": "abcn",
      "bus1": "52_LVBus058582",
      "bus2": "52_LVBus058583",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.2548635725646, 47.26229080292533],
          [-2.2548635725646, 47.26229080292533],
          [-2.254609476909855, 47.262222194607],
          [-2.25458058479374, 47.2622711032118],
          [-2.254449730460054, 47.26231956397292],
          [-2.254209492557666, 47.262302424322115],
          [-2.254209492557666, 47.262302424322115]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.056104449773007846,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch816980",
      "phases": "abcn",
      "bus1": "52_LVBus058583",
      "bus2": "52_LVBus058585",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.254209492557666, 47.262302424322115],
          [-2.254209492557666, 47.262302424322115],
          [-2.25423386565791, 47.26232127881824],
          [-2.254119028473055, 47.26230962862299],
          [-2.254079171933624, 47.26240042438904],
          [-2.254079171933624, 47.26240042438904]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02211480376771863,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch957801",
      "phases": "abcn",
      "bus1": "52_LVBus058585",
      "bus2": "52_LVBus058586",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.254079171933624, 47.26240042438904],
          [-2.254079171933624, 47.26240042438904],
          [-2.254345158588521, 47.262430389705685],
          [-2.254455433045195, 47.26255846431776],
          [-2.254413881077855, 47.26265417564322],
          [-2.254353963676884, 47.262792212974475],
          [-2.254279381154151, 47.26296403068396],
          [-2.254279071928829, 47.26296474585403],
          [-2.25427751415241, 47.26296834018995],
          [-2.25427751415241, 47.26296834018995]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08442508025933325,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch462064",
      "phases": "abcn",
      "bus1": "52_LVBus058586",
      "bus2": "52_LVBus058587",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.25427751415241, 47.26296834018995],
          [-2.25427751415241, 47.26296834018995],
          [-2.254198134906528, 47.263139952209976],
          [-2.25411876757077, 47.263311554661634],
          [-2.254117863264911, 47.263313510006945],
          [-2.253868654858262, 47.263386503863416],
          [-2.253758886190234, 47.263325991707916],
          [-2.253754265773075, 47.26332212957375],
          [-2.253628999672832, 47.263217556986255],
          [-2.253580647212194, 47.26317719181695],
          [-2.253561557032281, 47.26319026951659],
          [-2.25356005649257, 47.263191293405],
          [-2.253556893169339, 47.26319345576989],
          [-2.253556893169339, 47.26319345576989]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09534928947229537,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch790922",
      "phases": "abcn",
      "bus1": "52_LVBus058585",
      "bus2": "52_LVBus058588",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.254079171933624, 47.26240042438904],
          [-2.254079171933624, 47.26240042438904],
          [-2.254009736550197, 47.26238753511803],
          [-2.253921782999829, 47.262386826746855],
          [-2.253723583916165, 47.26238524249405],
          [-2.253595137307054, 47.262384207679595],
          [-2.253328764989844, 47.26240416838918],
          [-2.253066061422715, 47.26242384735407],
          [-2.252803370853579, 47.26244352519658],
          [-2.252671848177702, 47.26245337995875],
          [-2.252540798378971, 47.262463963677895],
          [-2.252278343987765, 47.26248516279857],
          [-2.252276161852427, 47.26248533970758],
          [-2.252016000821277, 47.262506888543946],
          [-2.251753053699149, 47.26252867375],
          [-2.251725245328597, 47.262546900782816],
          [-2.251725245328597, 47.262546900782816]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1800867549401071,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch716121",
      "phases": "abcn",
      "bus1": "52_LVBus058588",
      "bus2": "52_LVBus058589",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.251725245328597, 47.262546900782816],
          [-2.251725245328597, 47.262546900782816],
          [-2.251713401100182, 47.26252934970696],
          [-2.251379484160472, 47.262556146320456],
          [-2.251292834703242, 47.26264159296968],
          [-2.251353693905959, 47.26273378892097],
          [-2.251261794736192, 47.262773487855895],
          [-2.251300051441964, 47.26282904257252],
          [-2.251350527089029, 47.26290234975307],
          [-2.251434649078494, 47.26302452850885],
          [-2.25145988629901, 47.26306117308969],
          [-2.25153062436302, 47.26311422849432],
          [-2.251579045359881, 47.26313829071208],
          [-2.251601140392383, 47.26314927055218],
          [-2.251704251174994, 47.263178510704215],
          [-2.251704251174994, 47.263178510704215]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11696183455980551,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch705753",
      "phases": "abcn",
      "bus1": "52_LVBus058589",
      "bus2": "52_LVBus058590",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.251704251174994, 47.263178510704215],
          [-2.251704251174994, 47.263178510704215],
          [-2.251710752661507, 47.263179306426636],
          [-2.251825993996174, 47.263193493124284],
          [-2.251943094544479, 47.26318523127218],
          [-2.251965572476442, 47.26318247195501],
          [-2.25228025317107, 47.26314387750216],
          [-2.252290706381588, 47.26314259664824],
          [-2.252459776721346, 47.26312185928898],
          [-2.252486708269305, 47.26311855325852],
          [-2.252722506044104, 47.26310290170908],
          [-2.2528526119104, 47.26309425673251],
          [-2.25285403355975, 47.263094164132994],
          [-2.252859193249173, 47.26309382370732],
          [-2.252859193249173, 47.26309382370732]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08840115616581865,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch656611",
      "phases": "abcn",
      "bus1": "52_LVBus058590",
      "bus2": "52_LVBus058591",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.252859193249173, 47.26309382370732],
          [-2.252859193249173, 47.26309382370732],
          [-2.25284644743872, 47.26299160446945],
          [-2.252959993070416, 47.26298943029372],
          [-2.253238941997592, 47.26298409980173],
          [-2.253245472433419, 47.26297752322231],
          [-2.253318136326155, 47.26290435485872],
          [-2.25344736132555, 47.262929860190404],
          [-2.253662232877588, 47.26297914410498],
          [-2.253701893424909, 47.26298009818043],
          [-2.2536709334378, 47.262964542389525],
          [-2.2536709334378, 47.262964542389525]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08508193820311936,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch466947",
      "phases": "abcn",
      "bus1": "52_LVBus058583",
      "bus2": "52_LVBus058584",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.254209492557666, 47.262302424322115],
          [-2.254209492557666, 47.262302424322115],
          [-2.254113278103214, 47.262291835271284],
          [-2.254162792843906, 47.26217262165695],
          [-2.25416742131896, 47.262161470979436],
          [-2.254169220800507, 47.262157146138144],
          [-2.254169220800507, 47.262157146138144]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02293759621879381,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch609511",
      "phases": "abcn",
      "bus1": "52_MVLV003023_LV",
      "bus2": "52_LVBus058568",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.255389599530223, 47.262461811512615],
          [-2.25535098078829, 47.26247113426693],
          [-2.25535098078829, 47.26247113426693],
          [-2.255338218306743, 47.262466794288486],
          [-2.255330076717515, 47.26247294852967],
          [-2.255328809056389, 47.26247390910737],
          [-2.255110151419806, 47.262639161922934],
          [-2.255102699676649, 47.26264965005799],
          [-2.255102699676649, 47.26264965005799]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.028165610641825305,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch745540",
      "phases": "abcn",
      "bus1": "52_LVBus058568",
      "bus2": "52_LVBus058569",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.255102699676649, 47.26264965005799],
          [-2.255102699676649, 47.26264965005799],
          [-2.255254308453423, 47.262750054785926],
          [-2.255540600826337, 47.2629367231647],
          [-2.255953896025349, 47.26320619340321],
          [-2.255953896025349, 47.26320619340321]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08932228443096676,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch816979",
      "phases": "abcn",
      "bus1": "52_LVBus058569",
      "bus2": "52_LVBus058570",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.255953896025349, 47.26320619340321],
          [-2.255953896025349, 47.26320619340321],
          [-2.256049379824176, 47.263131204652204],
          [-2.256087366418237, 47.26315581560735],
          [-2.256403245514845, 47.26336047079596],
          [-2.25641102534752, 47.263365513658094],
          [-2.256397131341677, 47.263373275685865],
          [-2.256397131341677, 47.263373275685865]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05017799831453179,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch718013",
      "phases": "abcn",
      "bus1": "52_LVBus058569",
      "bus2": "52_LVBus058571",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.255953896025349, 47.26320619340321],
          [-2.255953896025349, 47.26320619340321],
          [-2.255968807832885, 47.26333355736653],
          [-2.255963355433511, 47.263337270722346],
          [-2.255867951513523, 47.263402253882475],
          [-2.255843753318021, 47.263418734252134],
          [-2.255822962460937, 47.26340784744964],
          [-2.255822962460937, 47.26340784744964]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.029578168647117747,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch512478",
      "phases": "abcn",
      "bus1": "52_LVBus058568",
      "bus2": "52_LVBus058572",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.255102699676649, 47.26264965005799],
          [-2.255102699676649, 47.26264965005799],
          [-2.254966873849101, 47.26256424222193],
          [-2.254830750517267, 47.26259759424717],
          [-2.254781875888357, 47.26271022262423],
          [-2.254718252607601, 47.26285688709933],
          [-2.254647123050499, 47.26302080911648],
          [-2.254546059919086, 47.263253739752635],
          [-2.254497395406146, 47.26336590001285],
          [-2.254478256174527, 47.26341000499382],
          [-2.254544715243404, 47.26349026222288],
          [-2.254758556340894, 47.263529510823986],
          [-2.254816761479241, 47.2635033240109],
          [-2.254822280058442, 47.263500842598475],
          [-2.254822280058442, 47.263500842598475]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.15190616248360403,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch918216",
      "phases": "abcn",
      "bus1": "52_LVBus058572",
      "bus2": "52_LVBus058574",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.254822280058442, 47.263500842598475],
          [-2.254822280058442, 47.263500842598475],
          [-2.254781522703563, 47.26353490457793],
          [-2.254746240980863, 47.26363272735017],
          [-2.254632939004907, 47.263610626677995],
          [-2.254516029154675, 47.2635878224328],
          [-2.254367636233673, 47.26363247536625],
          [-2.254289383017838, 47.26379978934519],
          [-2.254285380487586, 47.26380836497207],
          [-2.254212181217535, 47.2639648627006],
          [-2.254237671833176, 47.263995026711655],
          [-2.254169385586042, 47.26414184021643],
          [-2.254169385586042, 47.26414184021643]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10625601944806114,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch471420",
      "phases": "abcn",
      "bus1": "52_LVBus058574",
      "bus2": "52_LVBus058575",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.254169385586042, 47.26414184021643],
          [-2.254169385586042, 47.26414184021643],
          [-2.254162105936492, 47.26414046283778],
          [-2.254157181193305, 47.26413953241752],
          [-2.254136558767074, 47.26413584748022],
          [-2.254131086974851, 47.264134866738274],
          [-2.253804639574644, 47.264076560499184],
          [-2.253408568558498, 47.264034639133904],
          [-2.253375399072413, 47.264031128855486],
          [-2.253384100662313, 47.26401931155819],
          [-2.253356142395707, 47.264029011439725],
          [-2.253356142395707, 47.264029011439725]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06526225272964636,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch132786",
      "phases": "abcn",
      "bus1": "52_LVBus058575",
      "bus2": "52_LVBus058576",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.253356142395707, 47.264029011439725],
          [-2.253356142395707, 47.264029011439725],
          [-2.253193263451669, 47.264026300170535],
          [-2.252970492292665, 47.2640225831369],
          [-2.252929198226572, 47.26402311751494],
          [-2.252550393833469, 47.264031977603615],
          [-2.252547857075501, 47.26403203345549],
          [-2.252544765473961, 47.264032102366706],
          [-2.252216492978333, 47.264078500876245],
          [-2.252159458444986, 47.26408595979256],
          [-2.251925834227062, 47.264116499963414],
          [-2.251919341748953, 47.264117352916145],
          [-2.251919341748953, 47.264117352916145]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.10970517340815542,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch404618",
      "phases": "abcn",
      "bus1": "52_LVBus058574",
      "bus2": "52_LVBus058577",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.254169385586042, 47.26414184021643],
          [-2.254169385586042, 47.26414184021643],
          [-2.254176301334703, 47.26414314196403],
          [-2.254182596278312, 47.26414445940341],
          [-2.254182596278312, 47.26414445940341]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0010414373013439989,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch346612",
      "phases": "abcn",
      "bus1": "52_LVBus058577",
      "bus2": "52_LVBus058578",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.254182596278312, 47.26414445940341],
          [-2.254182596278312, 47.26414445940341],
          [-2.254559994985859, 47.26421571341283],
          [-2.254789895991187, 47.264268064854555],
          [-2.254852637182497, 47.264282355560894],
          [-2.254980003860393, 47.26428278333276],
          [-2.255205328496346, 47.264283538389726],
          [-2.255230875586579, 47.26429308258577],
          [-2.25547081901555, 47.26436493850748],
          [-2.255487327161107, 47.26436433549638],
          [-2.255781176840334, 47.26442112323264],
          [-2.255825943359401, 47.264422945692885],
          [-2.256525802020356, 47.26445805438283],
          [-2.256532388517592, 47.26445844996935],
          [-2.256532388517592, 47.26445844996935]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1831012597721191,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch005576",
      "phases": "abcn",
      "bus1": "52_LVBus058578",
      "bus2": "52_LVBus058579",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.256532388517592, 47.26445844996935],
          [-2.256532388517592, 47.26445844996935],
          [-2.256789720741037, 47.2642796971332],
          [-2.256800971500755, 47.26426165952105],
          [-2.256992181876511, 47.26395534637737],
          [-2.257002476523867, 47.263929263849484],
          [-2.257150912441182, 47.263553438712606],
          [-2.257180742504605, 47.263007079088695],
          [-2.257186606894122, 47.26297442361651],
          [-2.257252464670925, 47.2626076623838],
          [-2.257252831146396, 47.26260561128057],
          [-2.257253259099227, 47.26260319728503],
          [-2.257253259099227, 47.26260319728503]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.21929420640530203,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch784346",
      "phases": "abcn",
      "bus1": "52_LVBus058572",
      "bus2": "52_LVBus058573",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.254822280058442, 47.263500842598475],
          [-2.254822280058442, 47.263500842598475],
          [-2.254830093855631, 47.26354558706787],
          [-2.25495121331781, 47.263568701045315],
          [-2.255005271766919, 47.263574533373486],
          [-2.255091503968879, 47.26358384300732],
          [-2.25509493020825, 47.26357595710367],
          [-2.255099581668422, 47.2635652289973],
          [-2.255101448624641, 47.26356091947892],
          [-2.255101448624641, 47.26356091947892]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02793672739632532,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch466957",
      "phases": "abcn",
      "bus1": "52_LVBus058572",
      "bus2": "52_LVBus058580",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.254822280058442, 47.263500842598475],
          [-2.254822280058442, 47.263500842598475],
          [-2.254768042423558, 47.26363996968669],
          [-2.254881825646383, 47.2636635108741],
          [-2.254899048399333, 47.263667069654886],
          [-2.254906851669144, 47.263668687467565],
          [-2.25500741151954, 47.26367867047578],
          [-2.25507710415007, 47.26368559264575],
          [-2.25508175053176, 47.26368605651708],
          [-2.255197370189538, 47.26369136696375],
          [-2.255274923115266, 47.2636888569414],
          [-2.255438939777734, 47.26368355414842],
          [-2.255537912398235, 47.263673360961675],
          [-2.25578140193453, 47.26364829585627],
          [-2.255799115051804, 47.263646004806965],
          [-2.256023603915255, 47.263617027783326],
          [-2.256049803481886, 47.26360042265074],
          [-2.256060009448701, 47.263593951895444],
          [-2.256089409971232, 47.26361260590362],
          [-2.256089409971232, 47.26361260590362]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11910810681461036,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch585455",
      "phases": "abcn",
      "bus1": "52_MVLV081577_LV",
      "bus2": "52_LVBus058838",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.256559243987086, 47.26189010008452],
          [-2.256579373665459, 47.26189083051903],
          [-2.256579373665459, 47.26189083051903],
          [-2.256678594677484, 47.2618371927952],
          [-2.256749396650938, 47.26176784476038],
          [-2.256845963252339, 47.261823671356844],
          [-2.256875793738754, 47.261828079490876],
          [-2.257259858125039, 47.26183562963279],
          [-2.257259858125039, 47.26183562963279]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05995633864732608,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch864779",
      "phases": "abcn",
      "bus1": "52_LVBus058838",
      "bus2": "52_LVBus058839",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.257259858125039, 47.26183562963279],
          [-2.257259858125039, 47.26183562963279],
          [-2.257280224776595, 47.26183249375338],
          [-2.257285166801708, 47.261826232481496],
          [-2.257367143026799, 47.26164153839937],
          [-2.257367143026799, 47.26164153839937]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02382097337215117,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch447191",
      "phases": "abcn",
      "bus1": "52_LVBus058838",
      "bus2": "52_LVBus058840",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.257259858125039, 47.26183562963279],
          [-2.257259858125039, 47.26183562963279],
          [-2.257271878541342, 47.26183888157191],
          [-2.257226765453545, 47.26196749133197],
          [-2.257216162216178, 47.261971644153185],
          [-2.257108408973871, 47.26195986803928],
          [-2.257103014924247, 47.261974888076075],
          [-2.257103014924247, 47.261974888076075]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.026583700461388502,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch474478",
      "phases": "abcn",
      "bus1": "52_MVLV081577_LV",
      "bus2": "52_LVBus058834",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.256559243987086, 47.26189010008452],
          [-2.256575466139271, 47.261898194979366],
          [-2.256575466139271, 47.261898194979366],
          [-2.25660457760491, 47.26190517294318],
          [-2.256625617209291, 47.26190647989639],
          [-2.256641743606007, 47.261910532608695],
          [-2.256845948259527, 47.26195214329974],
          [-2.257129237798862, 47.2619798272778],
          [-2.257403616753598, 47.262013335150186],
          [-2.257583166070394, 47.26205822422047],
          [-2.257596291286217, 47.26206524383138],
          [-2.257645512884383, 47.26214234714232],
          [-2.257532611059034, 47.262436361200315],
          [-2.257526749048871, 47.26245163418149],
          [-2.257526749048871, 47.26245163418149]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.12475257356689741,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch889987",
      "phases": "abcn",
      "bus1": "52_LVBus058834",
      "bus2": "52_LVBus058835",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.257526749048871, 47.26245163418149],
          [-2.257526749048871, 47.26245163418149],
          [-2.257544305843456, 47.262442599749754],
          [-2.257544305843456, 47.262442599749754]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0016656563138889263,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch839817",
      "phases": "abcn",
      "bus1": "52_LVBus058834",
      "bus2": "52_LVBus058836",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.257526749048871, 47.26245163418149],
          [-2.257526749048871, 47.26245163418149],
          [-2.257537520900644, 47.26246500122815],
          [-2.257537520900644, 47.26246500122815]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0016950215125746586,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch875797",
      "phases": "abcn",
      "bus1": "52_MVLV081577_LV",
      "bus2": "52_LVBus058828",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.256559243987086, 47.26189010008452],
          [-2.256550372254683, 47.26187789182733],
          [-2.256550372254683, 47.26187789182733],
          [-2.256573401165928, 47.26183748828206],
          [-2.256336919731993, 47.26168378445187],
          [-2.256316430864903, 47.26167840953771],
          [-2.256307779354934, 47.261683710082465],
          [-2.256087258248818, 47.261849850216976],
          [-2.256019515997221, 47.261845112881446],
          [-2.255960377851374, 47.26180632245507],
          [-2.255960377851374, 47.26180632245507]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06836990892548753,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch638071",
      "phases": "abcn",
      "bus1": "52_LVBus058828",
      "bus2": "52_LVBus058830",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.255960377851374, 47.26180632245507],
          [-2.255960377851374, 47.26180632245507],
          [-2.25568622332927, 47.261626534123074],
          [-2.255653091707013, 47.26160480259698],
          [-2.255653091707013, 47.26160480259698]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03229265364360837,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch836887",
      "phases": "abcn",
      "bus1": "52_LVBus058830",
      "bus2": "52_LVBus058831",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.255653091707013, 47.26160480259698],
          [-2.255653091707013, 47.26160480259698],
          [-2.255642540067667, 47.26160508745668],
          [-2.25563041647277, 47.2616126527801],
          [-2.255609963380666, 47.26162541566321],
          [-2.255609963380666, 47.26162541566321]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004143837991032061,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch573190",
      "phases": "abcn",
      "bus1": "52_LVBus058831",
      "bus2": "52_LVBus058832",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.255609963380666, 47.26162541566321],
          [-2.255609963380666, 47.26162541566321],
          [-2.255617606317979, 47.261610837843904],
          [-2.255577005139054, 47.261589520778024],
          [-2.255571939575086, 47.261589722418364],
          [-2.255437850103351, 47.26170343639167],
          [-2.255399564454136, 47.26173589543693],
          [-2.255313720513103, 47.26181676275522],
          [-2.255278495594837, 47.26185573209203],
          [-2.25527599322615, 47.26185849897919],
          [-2.255283028629774, 47.261866437066736],
          [-2.255283028629774, 47.261866437066736]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.044396408097215304,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch571027",
      "phases": "abcn",
      "bus1": "52_LVBus058828",
      "bus2": "52_LVBus058829",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.255960377851374, 47.26180632245507],
          [-2.255960377851374, 47.26180632245507],
          [-2.255946110801068, 47.26181590151612],
          [-2.255999546475508, 47.261849944835184],
          [-2.255999843768127, 47.26185587131572],
          [-2.255988179709719, 47.261864625869535],
          [-2.255988179709719, 47.261864625869535]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.00902884819292434,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch663041",
      "phases": "abcn",
      "bus1": "52_MVLV081577_LV",
      "bus2": "52_LVBus058826",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.256559243987086, 47.26189010008452],
          [-2.256579044319192, 47.261888383600194],
          [-2.256579044319192, 47.261888383600194],
          [-2.256610646652211, 47.26187181549409],
          [-2.256618466089963, 47.26187639719388],
          [-2.256683574585337, 47.26191457112493],
          [-2.256696859672807, 47.26191652022588],
          [-2.25670432016663, 47.26192046741233],
          [-2.256418779176514, 47.26210447078062],
          [-2.256384676878129, 47.262126454906614],
          [-2.256370455424213, 47.26211776669813],
          [-2.25636780087881, 47.262116142250925],
          [-2.256361819783538, 47.262112929121265],
          [-2.256356629960667, 47.26211014405512],
          [-2.256356629960667, 47.26211014405512]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04815177449861118,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch384213",
      "phases": "abcn",
      "bus1": "52_MVLV081577_LV",
      "bus2": "52_LVBus058824",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.256559243987086, 47.26189010008452],
          [-2.256547349218541, 47.26187921967552],
          [-2.256547349218541, 47.26187921967552],
          [-2.25656272112251, 47.26183843614726],
          [-2.256472249146191, 47.26177959125451],
          [-2.256331263251151, 47.26168789343688],
          [-2.256315696937259, 47.26168589093998],
          [-2.256261800400892, 47.261727379157904],
          [-2.256200529286042, 47.26177454957889],
          [-2.256096758375774, 47.26185442811921],
          [-2.25602876944938, 47.261889349454854],
          [-2.256015864121991, 47.26190368624204],
          [-2.256036244185183, 47.26191257086111],
          [-2.256038265127644, 47.261913445584405],
          [-2.25605435456881, 47.2619015051434],
          [-2.25605435456881, 47.2619015051434]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06725042670922847,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch764388",
      "phases": "abcn",
      "bus1": "52_MVLV081577_LV",
      "bus2": "52_LVBus058822",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.256559243987086, 47.26189010008452],
          [-2.256567668497671, 47.26187784297561],
          [-2.256567668497671, 47.26187784297561],
          [-2.256690665272339, 47.26178278974082],
          [-2.256696419660145, 47.26177365765344],
          [-2.256698245791921, 47.26176363668378],
          [-2.256695616913831, 47.26175090953952],
          [-2.25606478199361, 47.26134765515975],
          [-2.256030123068055, 47.26136623713972],
          [-2.256030123068055, 47.26136623713972]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08657187546408095,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch806459",
      "phases": "abcn",
      "bus1": "52_MVLV081577_LV",
      "bus2": "52_LVBus058820",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.256559243987086, 47.26189010008452],
          [-2.256560772348013, 47.261876612687715],
          [-2.256560772348013, 47.261876612687715],
          [-2.256680806482058, 47.26178004640969],
          [-2.256687609090148, 47.261769556965845],
          [-2.25668633067529, 47.261754676464335],
          [-2.256065588022239, 47.26136643825442],
          [-2.25604383805807, 47.26137242243616],
          [-2.25603559110758, 47.26137873412184],
          [-2.25603559110758, 47.26137873412184]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08350821450001523,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch515718",
      "phases": "abcn",
      "bus1": "52_MVLV081577_LV",
      "bus2": "52_LVBus058817",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.256559243987086, 47.26189010008452],
          [-2.256557227732019, 47.26187664568132],
          [-2.256557227732019, 47.26187664568132],
          [-2.256587436533783, 47.26183954268933],
          [-2.256589959249252, 47.26183316150787],
          [-2.256333296622302, 47.26166549197889],
          [-2.256312807762626, 47.26166011706415],
          [-2.256304156255246, 47.26166541760857],
          [-2.256083635213467, 47.26183155773702],
          [-2.256015892985429, 47.26182682039934],
          [-2.255735773299016, 47.26164261991975],
          [-2.255735773299016, 47.26164261991975]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09444028033936158,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch468429",
      "phases": "abcn",
      "bus1": "52_LVBus058817",
      "bus2": "52_LVBus058818",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.255735773299016, 47.26164261991975],
          [-2.255735773299016, 47.26164261991975],
          [-2.255722651071772, 47.26164256557105],
          [-2.25570529206426, 47.26165621454717],
          [-2.255701225941792, 47.26165942215966],
          [-2.255680384549553, 47.261675831985336],
          [-2.255680384549553, 47.261675831985336]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.005883076377177057,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch525416",
      "phases": "abcn",
      "bus1": "52_MVLV081577_LV",
      "bus2": "52_LVBus058815",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.256559243987086, 47.26189010008452],
          [-2.256564477349964, 47.26187705990793],
          [-2.256564477349964, 47.26187705990793],
          [-2.256685904781217, 47.2617811500283],
          [-2.256691974603602, 47.26177122141572],
          [-2.256691147290062, 47.261752655433185],
          [-2.256064455425721, 47.261356643219166],
          [-2.256033791916034, 47.261370578611306],
          [-2.256033791916034, 47.261370578611306]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08484279155528783,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch700475",
      "phases": "abcn",
      "bus1": "52_MVLV081577_LV",
      "bus2": "52_LVBus058813",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-2.256559243987086, 47.26189010008452],
          [-2.256544516808826, 47.26188107158912],
          [-2.256544516808826, 47.26188107158912],
          [-2.256551706984636, 47.26184181228919],
          [-2.256553073578623, 47.261840000713676],
          [-2.256553073578623, 47.261840000713676]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004624891242069421,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch527846",
      "phases": "abcn",
