{
  "version": 4,
  "is_multiphase": true,
  "crs": {
    "data": "EPSG:4326",
    "normalize": false
  },
  "grounds": [
    {
      "id": "gnd"
    }
  ],
  "potential_refs": [
    {
      "id": "pref",
      "ground": "gnd"
    }
  ],
  "buses": [
    {
      "id": "MVVoltage_source",
      "phases": "abcn"
    },
    {
      "id": "52_LONG7",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.4878416325995036, 46.43300288943558]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV005639",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.495662196721818, 46.44215170641537]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42012",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.495734317724137, 46.44217308976288]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42013",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.51340491825105, 46.463399954916184]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42014",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.525608684438142, 46.47157810285455]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42016",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.524336172630914, 46.473977081891576]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV021358",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.524608998690686, 46.47605368606974]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV021358_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.524608998690686, 46.47605368606974]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840455",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.524462434768374, 46.47728845635966]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840453",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.524518501822284, 46.47583429299983]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42017",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.520469114646882, 46.471414931470505]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV004178",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.515842397038351, 46.46981014197862]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV004178_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.515842397038351, 46.46981014197862]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840269",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.515850102411278, 46.46975653639038]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840270",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.515029388667118, 46.46964541894653]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840271",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.512740490669151, 46.469838849716496]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV035821",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.520208403118412, 46.47089153253061]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV035821_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.520208403118412, 46.47089153253061]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840567",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.520167988397973, 46.470869726897945]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840568",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.520573993998548, 46.471536950375345]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42015",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.526884276627145, 46.4747460940081]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV039824",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.527990569224441, 46.47462615795696]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV052916",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.538270125347505, 46.469157887593276]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV082028",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.539552368879779, 46.46803435547403]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42018",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.526881511244487, 46.47479147968588]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42019",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.526330187846333, 46.4890757953263]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42021",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.536917393346758, 46.49797533085332]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV011458",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.536571175588737, 46.500958814851096]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42022",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.535561429465421, 46.502399046581765]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV100527",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.532471011126944, 46.50232513857229]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV100527_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.532471011126944, 46.50232513857229]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840954",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.532666933578849, 46.50243827724077]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840957",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.53422999514889, 46.50193017887043]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840958",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.533428016882047, 46.501340199916335]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840955",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.533915867809257, 46.50293894986673]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840956",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.534416260347689, 46.502456206420284]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840952",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.532491564446125, 46.502393800175945]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840944",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.532294597633127, 46.50228429992318]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840945",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.5323270470197, 46.50312669697993]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840946",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.532389447152346, 46.50427182181432]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840948",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.531675634431381, 46.50404928962082]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840949",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.530883167518145, 46.5038213211739]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840950",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.529332205686553, 46.50320117050802]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840947",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.532583671386356, 46.50439762970627]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840934",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.531801379624993, 46.5020632714524]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840935",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.531846452181762, 46.50201850008296]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840936",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.531335001664388, 46.501633245268316]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840937",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.53103684515407, 46.50142179255713]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840938",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.53101980538025, 46.50147551880404]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840939",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.532762100309604, 46.50115771613794]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840940",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.530453295971032, 46.50099484777461]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840941",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.529653213879347, 46.500249537425795]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840942",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.529116185304295, 46.49999889269991]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV011408",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.536745888315453, 46.50280574286248]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42023",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.535428747828009, 46.50491500316393]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV000945",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.53537505032911, 46.50489671686262]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV000945_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.53537505032911, 46.50489671686262]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840248",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.534538114939054, 46.50496707118629]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840254",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.534190904179294, 46.50490952956568]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840255",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.533527213782726, 46.50484113930907]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840256",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.532623399778247, 46.504424202451446]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840249",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.534552659274382, 46.504805334186706]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840250",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.534472998139142, 46.50405498344829]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840251",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.53419019816417, 46.503053921155605]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840252",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.533904062611248, 46.503979766828635]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840253",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.533366121537717, 46.504009786046694]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840241",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.535522266124372, 46.504974099629365]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840242",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.536287959481099, 46.505666857544306]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840243",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.536894698337593, 46.505631779228814]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840244",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.53651655294607, 46.50519606404908]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840245",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.537998945514494, 46.50458076617977]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840246",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.537764724937265, 46.50510039783402]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840236",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.534970239045753, 46.50502622478566]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840237",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.534489165534912, 46.50517682061183]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840238",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.534324618149155, 46.50548508825775]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840239",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.534023778274315, 46.50551064200355]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840232",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.535544921447378, 46.50496251866895]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840233",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.535826809927758, 46.50370351923039]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840234",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.536554464907556, 46.50322473674196]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840230",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.535355472876996, 46.50486717988069]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42024",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.534455732199801, 46.50555657984326]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV013839",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.534252054996144, 46.50664327485396]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV034842",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.538831132461518, 46.510032843796516]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42044",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.542304134886423, 46.50971451805508]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42046",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.542932396755686, 46.50999000837566]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV068566",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.542972412892689, 46.5099438916928]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV068566_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.542972412892689, 46.5099438916928]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840774",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.543393655349976, 46.510306054085476]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840775",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.543842618206251, 46.51059970945299]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840776",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.544151699273413, 46.51039729302423]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840771",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.542370817111694, 46.509850912295235]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840772",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.541788551926217, 46.50960863915053]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42047",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.545344550539815, 46.51073226924923]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42048",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.546914922918415, 46.51277933706304]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42071",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.558123861611797, 46.516538769096265]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42072",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.569673434268344, 46.52178155707312]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42074",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.574346240115485, 46.52380903343763]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV080673",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.573598780450636, 46.523815010465874]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV080673_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.573598780450636, 46.523815010465874]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840862",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.5758620051657395, 46.52555926729671]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1137704",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.575851737254169, 46.52556301876537]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1135823",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.575855249073749, 46.52556538423246]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1138738",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.57584852240799, 46.525560066562875]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840860",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.5739438447589302, 46.52312435528197]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1137402",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.57393288790579, 46.523122924320155]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1137401",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.5754141783991742, 46.52107413401135]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1192170",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.575405349867365, 46.52109170025999]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1137403",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.575422357208456, 46.52106209108421]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42075",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.606273904719737, 46.53931837418923]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42073",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.567822437505912, 46.521894957949236]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV061977",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.567742912712454, 46.52189698495095]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV061977_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.567742912712454, 46.52189698495095]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840717",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.567281955613317, 46.521781900151275]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840718",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.565091453185097, 46.522533564442206]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840719",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.563504695161803, 46.522281704755535]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840720",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.563739076467941, 46.52283667346469]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42076",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.55568234387064, 46.51928151976425]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV071649",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.555037662727608, 46.51899009902779]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV071649_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.555037662727608, 46.51899009902779]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840792",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.555091777761367, 46.51894410816042]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840793",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.553916519387342, 46.51827808361657]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42077",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.552781748389472, 46.523275770459264]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV100714",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.548479114359048, 46.52248600648901]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV100714_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.548479114359048, 46.52248600648901]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840960",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.548414101430898, 46.52247111173572]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840961",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.546623952800833, 46.521728725301095]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840962",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.546386611729896, 46.52111167355145]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840963",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.548069601454368, 46.52389172658597]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840964",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.547851739789532, 46.52414778668555]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840965",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.546972729682174, 46.523755324796966]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV078878",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.551559859422836, 46.52424540285814]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42094",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.549281792691364, 46.52581496811906]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42095",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.552315099692895, 46.52787460493684]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV102777",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.553352546572186, 46.527548609292026]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV102777_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.553352546572186, 46.527548609292026]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840977",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.553477836987317, 46.527713684817265]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840978",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.553110308783889, 46.527068441409554]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840979",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.552717849648949, 46.52633645551855]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840980",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.552278728949782, 46.52551057882516]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840981",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.554115448367537, 46.52841272895817]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840982",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.554688451540077, 46.52898644437181]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840983",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.554146591618833, 46.529718313133664]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840984",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.55336764215242, 46.52992595694348]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840985",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.553428263682592, 46.529342732060044]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840969",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.553427079518885, 46.52755056472548]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840970",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.553536659785786, 46.52751348799184]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840974",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.552735557702254, 46.526134728176466]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840975",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.552175530443161, 46.52504138424951]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840971",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.553680092648007, 46.527766212495045]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840973",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.554812687225777, 46.5288895113374]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840972",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.553322553457233, 46.5298583891322]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV073940",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.552477959764879, 46.53083229441126]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV073940_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.552477959764879, 46.53083229441126]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840796",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.552470081217336, 46.53088201769538]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840797",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.552761946279373, 46.53126749192876]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840798",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.552811098836013, 46.53133911877352]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840799",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.554239024911109, 46.53142507210404]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV056248",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.542521745686, 46.53076264263473]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV056248_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.542521745686, 46.53076264263473]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840695",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.542675218958356, 46.53084936284821]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840687",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.542489278184371, 46.53078497237986]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840693",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.540556259192705, 46.530237423199495]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840688",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.544720565934083, 46.53156012520175]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840689",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.545184365921144, 46.53176679844997]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840692",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.54466470214227, 46.53251147019519]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840690",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.546392803830709, 46.53048876665256]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840691",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.546850395277633, 46.53006238421083]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV078878_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.551559859422836, 46.52424540285814]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840836",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.551481245428622, 46.524253440611034]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840837",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.551789571797017, 46.524518600972115]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840838",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.552011187991595, 46.52474731464753]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840839",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.552089907862192, 46.52470290759049]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840842",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.552044081997322, 46.52477305209572]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840843",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.551954404412815, 46.525051645600826]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840840",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.552093861833277, 46.52476456738415]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840841",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.55279572294116, 46.524190543128064]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840844",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.550720338393573, 46.524730971476124]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42049",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.543215109517307, 46.51499298375556]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV066161",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.542886636037707, 46.514706024639956]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV066161_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.542886636037707, 46.514706024639956]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840725",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.542732258285435, 46.51472054150222]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840726",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.542376146284829, 46.514415066558804]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840727",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.544184344260451, 46.51391919837396]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840732",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.54411731764238, 46.51298285448882]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840728",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.548292565205522, 46.513182614948555]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840729",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.550210631669439, 46.51387465435043]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840730",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.551088448323767, 46.51428874685634]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840731",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.550276759906853, 46.51350486761344]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42050",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.53715975657672, 46.51878244271747]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV065978",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.53970140904619, 46.52094964141477]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV065978_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.53970140904619, 46.52094964141477]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840722",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.539794543064479, 46.52095637632248]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840723",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.540073047125115, 46.52089103572122]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42051",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.531274642869463, 46.52187335079002]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV071498",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.52903022104399, 46.51166456891525]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV071498_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.52903022104399, 46.51166456891525]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840789",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.529221987728248, 46.51190203836261]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840790",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.526991101870318, 46.51296691177542]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840787",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.529587154471603, 46.51167494022065]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42052",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.527202988022557, 46.52394031044909]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV033127",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.533092869141087, 46.532133663402995]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV033127_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.533092869141087, 46.532133663402995]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840528",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.534375871044807, 46.5338736999738]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840525",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.533133655975805, 46.53212011548247]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840526",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.53354853981693, 46.5324829839353]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42053",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.526042062433928, 46.524350860066164]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV009818",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.524641889369722, 46.52184286640223]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV009818_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.524641889369722, 46.52184286640223]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840347",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.524332847018951, 46.52173625418043]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840348",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.52302273269995, 46.52153570092261]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840349",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.523738855548383, 46.52098173866954]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840350",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.52349600445803, 46.52037371705627]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840344",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.527118205078641, 46.52154259311813]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840345",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.528247557007396, 46.521019603586346]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42054",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.51958400654618, 46.52520231007451]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42055",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.517723999829894, 46.525436493454094]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42056",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.51762335506326, 46.52664064464419]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42057",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.517678477363317, 46.52719061362207]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV067907",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.517818698615963, 46.527169901026745]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV067907_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.517818698615963, 46.527169901026745]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840764",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.517660216848146, 46.527180855285096]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840765",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.517333351909135, 46.52718392093649]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840759",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.517674832772952, 46.52719643904417]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840760",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.520716520360082, 46.52661057202788]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840762",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.521023015060503, 46.52627769899144]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840761",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.520633769073941, 46.52713493107808]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840757",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.5173596001596545, 46.527182216521226]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1178541",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.517359223793161, 46.52716838877293]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42058",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.512181223827975, 46.52898450641615]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42059",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.511458065706053, 46.52816580506216]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV041382",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.511388767269911, 46.52815022354948]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV041382_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.511388767269911, 46.52815022354948]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840621",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.511543588975363, 46.52800770829646]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840623",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.508297775478932, 46.53235988841888]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840622",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.512298371522047, 46.527042816786995]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840614",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.511562392055806, 46.52800085691107]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840615",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.512000305878159, 46.52896171180791]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840616",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.512516138144152, 46.52973784607094]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840618",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.512828547250484, 46.52959756394826]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840617",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.512708402130884, 46.53049700237453]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840619",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.51172510635529, 46.52916648982526]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV018811",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.505819490226279, 46.53530203746775]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42088",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.503044315759676, 46.53417559896814]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV040093",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.503009956215968, 46.5342293185279]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV040093_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.503009956215968, 46.5342293185279]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840607",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.503081195138935, 46.53428511335067]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840609",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.50413626439685, 46.53430784631939]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840608",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.503044106939599, 46.53561772402255]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840603",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.50302881334877, 46.534187814140985]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840604",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.501197554993309, 46.532016712136816]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840605",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.501033624929029, 46.53182136968286]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42089",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.500720676057845, 46.53442123597226]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV026727",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.497790903525247, 46.530749010243134]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV026727_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.497790903525247, 46.530749010243134]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840491",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.497771907626316, 46.53070594505259]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840493",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.498320187016397, 46.53050461112767]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840492",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.496109928783582, 46.53134473669382]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42078",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.503884711118086, 46.538961062075586]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42079",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.501679105340663, 46.5454935745845]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42080",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.504038620433089, 46.53891547677371]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42081",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.507548389273233, 46.53849371424427]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV033687",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.508765834822207, 46.539191835277954]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV033687_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.508765834822207, 46.539191835277954]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840531",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.508735292150878, 46.539239707718124]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840532",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.50993806223284, 46.53972510863734]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42082",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.514361634495292, 46.537438789551416]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV000599",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.514687174315354, 46.537134649173666]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV000599_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.514687174315354, 46.537134649173666]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840228",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.5148402354424775, 46.53707906082601]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1159732",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.515548165750183, 46.536468175658555]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840226",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.515465927298105, 46.53648502097973]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42083",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.500657502445221, 46.539310523894535]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV066443",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.514139419822673, 46.52345817056695]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV066443_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.514139419822673, 46.52345817056695]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840738",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.514091633591461, 46.523465192845656]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840739",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.514003341496147, 46.52335650293656]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840749",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.515507166737545, 46.5242439132642]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840750",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.515229610738904, 46.52460398529599]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840751",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.515266525344308, 46.52464597280092]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840752",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.515556808237319, 46.5250946404419]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840753",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.51691104024665, 46.524428136732695]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840754",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.517363673578573, 46.52448279365685]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840744",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.513878856522425, 46.52387234123567]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840745",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.513373249596993, 46.525440595243126]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840746",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.512321528758243, 46.52697543879823]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840740",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.514235355181939, 46.52205097714719]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840741",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.514534544114217, 46.5205156030499]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840742",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.514814839854371, 46.51907709742737]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840743",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.514991640952664, 46.51816966402706]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840747",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.513093720927752, 46.523195405949295]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840748",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.511491842706677, 46.52351713638514]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42060",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.517830736213369, 46.523138586799476]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV066382",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.520130974600588, 46.52215983994029]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV066382_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.520130974600588, 46.52215983994029]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840734",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.520315835267772, 46.52215357216177]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840736",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.520402089320485, 46.52270552992814]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840735",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.520102695317106, 46.521523945216636]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42061",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.51625450398601, 46.5196348013308]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42064",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.515313075652897, 46.51191366648863]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42065",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.512288876955669, 46.51110716567359]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV056202",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.511572112234672, 46.50856624528181]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV056202_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.511572112234672, 46.50856624528181]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840678",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.511567021923511, 46.50818405481712]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840679",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.512059008746638, 46.508346850088195]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840681",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.511845040978628, 46.50862539676443]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840680",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.512582052228973, 46.50843011624109]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840682",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.509230702255741, 46.506767084649645]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840683",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.50912914899424, 46.50583190845044]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840684",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.508750515094546, 46.5049997830338]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840685",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.509042116995359, 46.50712476548546]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42066",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.505794288239234, 46.50890674963058]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV046678",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.505623650875002, 46.50903539861423]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV046678_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.505623650875002, 46.50903539861423]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840635",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.5051864996245654, 46.50997107922417]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1185634",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.50516692586927, 46.509964214462585]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42067",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.503868254918777, 46.50707225414069]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV029887",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.489873045396825, 46.50718620158021]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42084",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.489896955424589, 46.507154176567134]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42085",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.494345798490157, 46.51018976494246]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42086",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.490522426458016, 46.513026182885135]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV104842",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.487401255206612, 46.51511283802298]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42090",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.486839172202652, 46.515172266775835]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV088336",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.492182122014164, 46.524795780153326]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV088336_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.492182122014164, 46.524795780153326]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840879",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.492258983679171, 46.52486777696311]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840883",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.491401633487916, 46.52653151756928]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840885",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.493652014400511, 46.52807085618783]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840886",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.495892401142725, 46.528913296344385]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840884",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.491048761904656, 46.527245086134336]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840880",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.492317710580908, 46.52348222270124]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840881",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.49362719650273, 46.522493238637686]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840882",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.493644822529248, 46.52209630740607]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42091",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.486878482910292, 46.515102856655325]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV104647",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.484090425103588, 46.51406372818717]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV005608",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.481491862491315, 46.511442093719495]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42096",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.478491682576543, 46.510802554390516]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42097",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.478086370552304, 46.50982305170112]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42113",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.47973959543095, 46.50807802635438]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV038671",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.480645800876847, 46.50910001127226]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV038671_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.480645800876847, 46.50910001127226]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840597",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.480938361976944, 46.509577296896694]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840600",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.4804210357918, 46.50923728218511]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840601",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.479064155219517, 46.50970651917803]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840598",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.480090994126421, 46.5097955701364]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840599",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.479064469819429, 46.50998850970903]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840592",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.480580147883782, 46.50875564672329]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840593",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.479837678003683, 46.50802078863586]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840595",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.477856298397415, 46.50672710938524]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840594",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.479755202605165, 46.50807660190381]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42098",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.476994258082463, 46.50907506802226]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV050005",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.47712844947405, 46.50924734260868]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV050005_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.47712844947405, 46.50924734260868]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840654",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.47705106272307, 46.50922291462537]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840655",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.476994572398399, 46.50856815513349]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840656",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.476816833470892, 46.50956631891243]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840657",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.476255903994659, 46.50981676333993]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1159349",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.4743457730425389, 46.51077410325677]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1159351",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.4746564422258985, 46.512601076187366]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1160003",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.473807034163756, 46.512474139743915]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1159350",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.473443957547385, 46.51059115392788]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42099",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.472231560374058, 46.50552790953898]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42100",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.463758449904769, 46.50124454135446]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42101",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.460391401159666, 46.50064001353222]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV074392",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.463673695207157, 46.49194999239307]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV074392_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.463673695207157, 46.49194999239307]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840804",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.463062024660746, 46.49113093387051]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840805",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.462527481329858, 46.48949501604747]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840802",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.465978294421957, 46.49422030569033]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42102",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.45801528815075, 46.50025597832157]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV007084",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.457254247334381, 46.49970705293696]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV007084_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.457254247334381, 46.49970705293696]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840315",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.457592109589783, 46.49890582467311]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840316",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.457815568277139, 46.497495002762996]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840317",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.455968399427062, 46.49805113412225]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840309",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.457391651884396, 46.49974397529363]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840310",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.454414449465226, 46.49914511329935]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840311",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.457868580107566, 46.49980351834148]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840312",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.458407811548145, 46.49986312406558]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840313",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.458786877429107, 46.4999117243089]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42103",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.452547722090061, 46.49934045897762]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV068620",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.452576494650305, 46.498901017411065]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV068620_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.452576494650305, 46.498901017411065]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840778",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.452555264933416, 46.49892330666104]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840781",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.454251768796859, 46.49912963012898]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840782",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.45496761967683, 46.49871773195365]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840783",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.455937437942118, 46.49807468540629]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840779",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.451475811558109, 46.49907189874389]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840780",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.449711665197199, 46.49960551369755]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42104",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.448601255054278, 46.49862717089567]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42105",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.447216841074814, 46.49831422615346]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42106",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.444718705034701, 46.49710443391673]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV080193",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.446327233440601, 46.50060144355042]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV080193_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.446327233440601, 46.50060144355042]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840852",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.446352485091581, 46.50063938053315]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840853",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.449659569469089, 46.49963934172123]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840854",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.445394707806955, 46.50109148723849]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840855",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.44545228020957, 46.5011856907839]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840856",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.445527869720299, 46.501334735793215]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42107",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.45851612259347, 46.5029026466742]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV050133",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.457287602523396, 46.502588057009156]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV050133_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.457287602523396, 46.502588057009156]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840661",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.457315226091382, 46.502554987757144]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840662",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.456758431213939, 46.502035814405296]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840663",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.45610901386503, 46.49994972355423]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42108",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.455249621863971, 46.505772891455614]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42109",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.454728872544076, 46.51822134775651]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42110",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.453997283048353, 46.52344493856188]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV106202",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.449644315531372, 46.52149391262801]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV106202_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.449644315531372, 46.52149391262801]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus841048",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.450784282759335, 46.52204974014512]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1137611",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.4519645370530025, 46.522674919346684]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1187523",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.451945540502457, 46.5226649772057]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1190037",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.450806115895772, 46.522035806151926]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1135377",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.450769873096665, 46.52205664890832]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus841046",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.4495728416631581, 46.52127633665188]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1140554",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.447140884045799, 46.51990644514489]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1180769",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.447024092970305, 46.518627180229124]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1200151",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.4467575591638635, 46.517032229192736]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1200154",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.446190759103886, 46.51553789148775]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1189574",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.447150130261543, 46.51988828266431]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1145527",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.4488316245536765, 46.51931483102159]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1189095",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.448848785051569, 46.519325600353184]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1188211",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.449595648746197, 46.52126420348836]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1142144",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.45081534633678, 46.52153580684387]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1191652",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.450817260586379, 46.521519408130466]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42111",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.460396766252356, 46.52287924779069]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV036180",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.462532071681006, 46.52730885667908]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV036180_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.462532071681006, 46.52730885667908]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840571",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.462566008287018, 46.527271693515495]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840572",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.463210206388806, 46.52732043973705]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840574",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.463160289940615, 46.526869029467605]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840573",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.463128177743448, 46.52832841622266]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840575",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.461244529403783, 46.526906871332926]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840576",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.461083897034746, 46.5251979995908]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840577",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.461441806637044, 46.52521084987639]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42112",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.461292027704011, 46.522449621565656]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV018165",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.461221925768009, 46.52241776029324]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV018165_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.461221925768009, 46.52241776029324]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840443",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.4611084257010338, 46.522234990426114]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1143521",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.461105202337203, 46.52222558160944]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840436",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.461335077095798, 46.52245762429953]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840437",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.461721988694808, 46.52280268320635]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840438",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.463307573340042, 46.522859626659645]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840439",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.466292615828358, 46.52284996107874]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840440",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.468337761852682, 46.52251946102215]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840441",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.469192031335354, 46.5221224785375]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV088049",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.453897189145761, 46.524868748535]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV088049_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.453897189145761, 46.524868748535]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840867",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.453904470765092, 46.524898230526205]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840868",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.454032582868384, 46.5249200838414]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840869",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.454343371183344, 46.52542675655687]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840870",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.453688210708466, 46.52495948000332]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV088078",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.453488644551166, 46.517439501743155]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV088078_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.453488644551166, 46.517439501743155]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840877",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.4531425008677858, 46.517259634429536]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1194968",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.453507966805935, 46.51495370094015]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1194967",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.4524104347385414, 46.51734075531343]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1194970",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.452058542225446, 46.51754246363054]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1194969",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.452033637768829, 46.517199920194415]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840874",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.453467871451096, 46.51736633271808]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840875",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.454167908924169, 46.517730327989256]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV075604",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.450719717685311, 46.507326477274994]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV075604_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.450719717685311, 46.507326477274994]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840811",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.4498852007659093, 46.507783120845744]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1186846",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.449903924357968, 46.50776588327824]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840807",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.45068901992865, 46.507304791710055]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840808",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.45031309685554, 46.50736997548526]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840809",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.4496977976189245, 46.50790593845382]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1187443",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.449672497512869, 46.507927173535435]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV036686",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.464047142070462, 46.50095638076634]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV036686_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.464047142070462, 46.50095638076634]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840581",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.464070546335563, 46.5009925294399]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840585",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.464239358570457, 46.50081601466287]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840586",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.466609138982123, 46.501504066481075]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840587",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.465375440965336, 46.50003645700922]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840588",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.462559700245889, 46.50046653187001]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840582",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.463758932565126, 46.50123281544224]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840583",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.464697986664238, 46.50137977941769]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840584",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.463492653682701, 46.50282592974896]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV092964",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.472750388244757, 46.50500686545375]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV092964_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.472750388244757, 46.50500686545375]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840903",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.473012686736972, 46.50497786653618]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840904",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.472057217041306, 46.50453922243702]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840905",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.469946691790683, 46.50322587070142]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840906",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.469051938717185, 46.50260509189613]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840907",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.47704258772057, 46.506346524231006]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV005608_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.481491862491315, 46.511442093719495]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840306",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.4803457899477497, 46.51151987710157]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1176322",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.478927484763633, 46.51129426241502]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1179597",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.47897966968413, 46.510492054164864]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1179598",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.47884434990181, 46.51031592503959]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1179599",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.479941457658124, 46.51048432855595]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840304",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.479933338746306, 46.51135890202252]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1151532",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.4799234713362275, 46.51102161442932]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1195737",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.479648177128661, 46.51092836278958]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840297",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.481564199825842, 46.51147996558396]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840298",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.481687876629703, 46.511534138230445]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840302",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.480497894536523, 46.51208412585079]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840299",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.482543148324328, 46.51102103016167]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840300",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.48315259428505, 46.51141221360208]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840301",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.481414231337669, 46.509774444090716]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV005219",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.479820616894006, 46.51625989891144]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42092",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.478305505550651, 46.51592479917837]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42093",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.476879029819329, 46.51887094661645]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV048481",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.476269264298623, 46.52010830997888]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV048481_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.476269264298623, 46.52010830997888]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840637",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.476278554548759, 46.52014763196023]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840638",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.476289108972603, 46.52020492673246]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840639",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.479480321925717, 46.52010801262087]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840640",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.479487307830018, 46.51961037865496]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840641",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.4734411547577, 46.5203066491596]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840642",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.47347127927803, 46.520493898353344]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840643",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.47329276310681, 46.5205160905698]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV061163",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.47810479483541, 46.5274430859051]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV061163_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.47810479483541, 46.5274430859051]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840699",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.478103395540243, 46.52738537618451]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840700",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.479135938926254, 46.527828803478364]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840701",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.479733710737998, 46.526995368920495]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840702",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.478051943224659, 46.52935680766487]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV005219_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.479820616894006, 46.51625989891144]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840295",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.479904333779017, 46.516281410720254]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840283",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.479918422266565, 46.51655566997691]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840288",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.478411933023327, 46.51584055786266]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840289",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.478414014941288, 46.51577743486499]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840290",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.478084735150907, 46.51560382201974]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840291",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.477851530971332, 46.51542338358347]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840292",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.4772736007034, 46.51514641216911]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840293",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.478998202614138, 46.515290346546095]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840284",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.479992674751401, 46.516591010679605]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840285",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.481008353732577, 46.516913630251196]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840286",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.481787179542464, 46.51617048408374]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840287",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.479819613249492, 46.518747832528724]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840274",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.47970173722032, 46.51606139632462]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840275",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.480063124138423, 46.51512671259181]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840279",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.480801024717783, 46.5142101981288]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840281",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.481476892296826, 46.51413617071526]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840280",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.480502056386077, 46.51394820124654]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840276",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.480821770374317, 46.51506072114352]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840278",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.481406075394499, 46.514760973877074]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840277",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.480515079582986, 46.51607896449561]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV104647_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.484090425103588, 46.51406372818717]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus841032",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.484074973606372, 46.51401110216822]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus841022",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.484320010707749, 46.51397044393611]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus841023",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.484761722701059, 46.51375833836651]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus841024",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.484732259685868, 46.51358097702107]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus841025",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.484274905802797, 46.51357111945494]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus841026",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.485209577567868, 46.51342982605285]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus841029",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.485593749554744, 46.51386369644251]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus841027",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.485883073951093, 46.51339638599278]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus841028",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.486424912567592, 46.513364664703126]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus841030",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.484412514259698, 46.51402408469648]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus841012",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.483836297160438, 46.514327179656235]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus841013",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.483982141424073, 46.51436011321091]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus841014",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.483423100799635, 46.51462930073498]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus841020",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.48439234334931, 46.51507708779901]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus841015",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.482837116320607, 46.51512728286202]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus841016",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.482138797439478, 46.51575333790683]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus841018",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.481864160235327, 46.516077823869736]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus841017",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.481265450354105, 46.51615466773755]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus841019",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.482966751838298, 46.51519496395344]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840997",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.485076073198439, 46.51327577720916]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840998",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.484883811699595, 46.513084068684144]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840999",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.484498659426237, 46.51269166429545]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus841000",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.484201243285673, 46.512396296387166]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus841003",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.483760011502725, 46.511967040763444]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus841004",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.483544350461015, 46.51199860462424]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus841005",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.483280869348161, 46.51255511713582]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus841006",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.483024731416012, 46.51288258857256]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus841001",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.483841599046354, 46.512310193424376]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus841002",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.484128289806896, 46.51256448735469]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus841007",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.484653800291989, 46.51309720060371]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus841008",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.485651690428582, 46.51283487859915]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus841009",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.486062510885375, 46.51253643139872]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus841010",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.485818830394269, 46.51289231549048]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840988",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.483598042134771, 46.51392713604316]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840993",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.482763234272044, 46.51407857410198]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840994",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.48282619799631, 46.514194459798006]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840995",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.482029028209985, 46.51452838386193]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840989",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.482422738651337, 46.51348649588408]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840991",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.481845668337632, 46.51388869303634]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840992",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.481526988775816, 46.51345801724077]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840990",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.482388465417793, 46.51268506754907]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV093588",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.48846416989705, 46.518365389261646]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV093588_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.48846416989705, 46.518365389261646]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840912",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.4885817631043814, 46.51827670919464]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1174232",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.488217981208086, 46.51801204588914]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1174233",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.488039998744975, 46.517317270910546]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840909",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.488642138431601, 46.518365187902944]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840910",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.490261805345454, 46.52079415205048]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV104842_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.487401255206612, 46.51511283802298]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus841039",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.488043053401153, 46.51539067497659]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus841044",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.4880090262584165, 46.51537987941894]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1155568",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.488185423188063, 46.51631304560053]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1188600",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.488043665219532, 46.51730006913401]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus841040",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.49092345936261, 46.51626715947695]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus841043",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.491279510747488, 46.515950719414974]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus841041",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.492747021596894, 46.51683181978902]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus841042",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.492659953212466, 46.5172617146155]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus841034",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.487026035765738, 46.5149912373665]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus841036",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.48640210434292, 46.515746331382566]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus841037",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.486244826632807, 46.516143449455086]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus841035",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.485939798017491, 46.51413058415584]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42087",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.488790251652787, 46.51164099150826]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV061169",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.487585103888412, 46.51111087261541]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV061169_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.487585103888412, 46.51111087261541]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840713",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.487462781815782, 46.510682536858035]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840714",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.487659280853431, 46.51004794370086]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840715",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.488539360680559, 46.50877597716586]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840709",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.487877132173628, 46.51096088570686]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840710",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.488151002088955, 46.51070036313709]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840711",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.487919590424989, 46.51111889355173]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840705",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.487214861832139, 46.511338053472464]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840707",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.486441550339131, 46.512268415662284]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840706",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.490032225296968, 46.511641442847086]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV019750",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.495301784714989, 46.50846087188092]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV019750_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.495301784714989, 46.50846087188092]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840445",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.495308386365055, 46.508406603275596]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840446",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.495317460676217, 46.50820272357189]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840447",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.495648983642905, 46.50765109158058]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840448",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.495326715304629, 46.50755836132281]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840449",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.495735802142343, 46.50655373049225]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840450",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.496028843048575, 46.50702666866109]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV029887_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.489873045396825, 46.50718620158021]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840511",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.490081522677077, 46.50567324906087]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840512",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.488683027043782, 46.505190050436234]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840513",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.48883878085049, 46.50581548312976]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840514",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.488792816457928, 46.506620710862954]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840507",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.489835922949973, 46.50722585021523]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840508",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.488926610511219, 46.50821030568284]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840509",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.488544256455809, 46.50876881356274]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840501",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.48989953059758, 46.506704301008]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840502",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.490314804333365, 46.505488425879165]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840503",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.490797877441557, 46.50472880248438]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840504",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.492122817849781, 46.504872231780624]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840505",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.492376941517086, 46.50499323383824]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV025532",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.502991072093164, 46.50583391716398]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV025532_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.502991072093164, 46.50583391716398]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840484",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.502924530824487, 46.50566504374883]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840480",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.502999833986708, 46.50580603060649]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840481",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.502655907655797, 46.50525288408002]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840482",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.502864105927311, 46.504582695686395]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42068",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.515775351350219, 46.509618050252165]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42069",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.519465252768995, 46.50398455156876]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42070",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.522828682035282, 46.500702327894885]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV014350",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.527012737406266, 46.49629889733353]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV014350_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.527012737406266, 46.49629889733353]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840415",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.527037778567793, 46.49624760228779]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840416",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.527129437322414, 46.49619764655262]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV026082",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.521851708961681, 46.49984129257378]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV026082_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.521851708961681, 46.49984129257378]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840487",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.521767083073713, 46.499825247768165]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840488",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.521272289538006, 46.49956279360942]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV053797",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.520929099908931, 46.504127003849206]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV053797_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.520929099908931, 46.504127003849206]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840671",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.520996366437437, 46.50413733292161]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840672",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.521179983445926, 46.50424280112297]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840673",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.521464547460263, 46.50417189345128]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV034739",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.51771198683101, 46.504070348841864]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV034739_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.51771198683101, 46.504070348841864]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840535",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.51765565928856, 46.50410378544635]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840536",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.517523794293767, 46.50408393371471]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840537",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.517543617961095, 46.50111428114079]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV079427",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.517180196010287, 46.50962007752144]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV079427_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.517180196010287, 46.50962007752144]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840848",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.517174167854798, 46.50955362391119]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840849",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.517549576883454, 46.50945712916905]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840850",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.52006736938554, 46.50837190299522]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42062",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.510552470350843, 46.520687887100436]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV049451",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.507342477768385, 46.52129749096716]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV049451_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.507342477768385, 46.52129749096716]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840652",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.507707483975979, 46.521607903863305]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840646",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.507344130657425, 46.52128399553929]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840647",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.507129382901677, 46.52133911942916]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840648",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.507210565550126, 46.52116763389826]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840649",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.50588462171736, 46.52051218741306]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42063",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.504481254866332, 46.52560858434569]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV068161",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.499258099824726, 46.52120193142086]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV068161_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.499258099824726, 46.52120193142086]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840767",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.499183001823327, 46.52115492113856]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840768",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.498706465716776, 46.52113315525982]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV026728",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.50337622951772, 46.52598782314968]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV026728_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.50337622951772, 46.52598782314968]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1131798",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.499735887417305, 46.52485550800425]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840497",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.503366420219231, 46.52599949499044]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1131036",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.504909826933327, 46.526800429282225]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1131037",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.50451802936963, 46.52729377097909]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42045",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.542310545246799, 46.50970491310985]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV001117",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.545419037192103, 46.508075019446494]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV001117_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.545419037192103, 46.508075019446494]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840258",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.545479949242703, 46.50806933692166]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840259",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.545517172244006, 46.507587039738475]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840260",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.545669424377496, 46.50616038153793]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840261",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.544836845628455, 46.505701470566834]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840262",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.546674834018433, 46.504988342806485]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV034842_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.538831132461518, 46.510032843796516]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840565",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.538903517910736, 46.51007811920922]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840560",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.538664874770278, 46.51002499732814]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840561",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.537687295523972, 46.50910706620982]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840563",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.536887895249394, 46.5085460787814]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840562",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.538488678496117, 46.5092392028306]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840551",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.539469457546271, 46.50959942642779]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840552",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.539459516604591, 46.50944212610927]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840553",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.538679144287286, 46.51000559439913]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840554",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.540541500413995, 46.50879090104692]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840555",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.540175821361819, 46.50911414197347]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840556",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.540654228042702, 46.50919962224795]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840557",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.540994547679168, 46.509288007352374]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840558",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.539592243640796, 46.50876200592634]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840540",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.538648661416165, 46.51003545854667]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840541",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.537846955485534, 46.51050146090437]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840542",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.537854478047473, 46.51046066889255]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840543",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.536104238543155, 46.50910027260276]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840546",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.536531537681182, 46.508872232668494]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840544",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.535697248201541, 46.50899162353663]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840545",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.535901541850951, 46.50909366308595]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840547",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.537766933615262, 46.51072451227033]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840549",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.53879181839276, 46.51127763132768]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840548",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.536369475072432, 46.511315658795105]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV013839_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.534252054996144, 46.50664327485396]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840405",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.534295690569118, 46.506541801592356]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840406",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.534220609829845, 46.506531746175845]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840407",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.534285444050713, 46.50650792026913]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840408",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.534273659111958, 46.50606873476904]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840412",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.534543011072221, 46.506168561741966]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840413",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.534805389470984, 46.50628033582359]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840409",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.534267235320887, 46.5057960133521]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840411",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.534449747296501, 46.50573935619502]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840410",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.534060282312977, 46.50551030027905]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840394",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.534700583752925, 46.50683699040306]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840395",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.535129708670268, 46.50698182132362]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840403",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.535184764874092, 46.50704029996028]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840396",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.535473082754983, 46.50744214564366]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840399",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.535988236472176, 46.50745793327613]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840400",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.536132757946657, 46.50785566629379]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840401",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.536649007083504, 46.507886727264825]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840402",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.536277300188999, 46.50717604962105]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840397",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.535640135924964, 46.50899573010528]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840398",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.535011133833103, 46.509194601767256]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840392",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.534179558607764, 46.506651147282106]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV083246",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.529804580395915, 46.50352561744166]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV083246_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.529804580395915, 46.50352561744166]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840864",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.529966543624379, 46.50421813248171]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840865",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.53024390469281, 46.5049251625536]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV011408_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.536745888315453, 46.50280574286248]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840382",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.536433217862169, 46.502931550513935]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840376",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.53697020379818, 46.50285453645849]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840377",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.538373139431371, 46.5020381330489]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840378",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.536985414762608, 46.501465588157686]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840379",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.538587081509474, 46.50265843505515]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840380",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.538686385562431, 46.503679209759134]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840374",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.536707519046261, 46.50274707497734]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV078675",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.536016362718319, 46.50085956397122]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV078675_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.536016362718319, 46.50085956397122]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840832",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.535667220417055, 46.50061022445078]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840833",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.535192814735233, 46.500835363502965]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840834",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.535466274807581, 46.50090171825068]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840828",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.536158347730981, 46.50071060112]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840829",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.535996970945279, 46.50020444656367]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840830",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.536396076998336, 46.5002584124901]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840826",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.535989897992593, 46.50090910816928]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840814",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.536501020103165, 46.50112500491733]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840815",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.536911431182571, 46.50013186126395]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840816",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.537745825757465, 46.49996110775671]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840817",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.538216466848233, 46.49977482020309]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840818",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.5384692403286375, 46.50018118831799]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1182044",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.5384895856577714, 46.50045868302389]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1182045",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.537889814495239, 46.50055066288958]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840819",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.53899019951358, 46.499759259684005]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840820",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.536654555962783, 46.50153954507252]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840821",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.535814345586172, 46.502232047179994]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840822",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.535612539852044, 46.50240196320134]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840824",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.534906570164797, 46.50280073169787]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840823",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.535044963246778, 46.50196188534622]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV009760",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.537595213995725, 46.49796946008162]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV009760_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.537595213995725, 46.49796946008162]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840342",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.537555239592874, 46.497998386433196]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840328",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.537544665745942, 46.498040264285834]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840334",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.536787452057763, 46.49976585868009]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840339",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.536842649261227, 46.50020987112249]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840340",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.536817183117939, 46.500437738795554]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840335",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.535357226721361, 46.49999895424758]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840336",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.534852315443349, 46.50000102250511]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840337",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.534362374044748, 46.50016108239652]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840338",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.534264424560148, 46.499684366962136]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840329",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.538208314750716, 46.49764968435338]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840333",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.538739908153873, 46.49731582936341]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840330",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.539275169422745, 46.49839038272173]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840331",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.540935613160612, 46.498521827727515]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840332",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.540580702454602, 46.49710339600795]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42020",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.522483777609753, 46.48636838084874]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV012823",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.513178324278743, 46.46344446523913]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV093751",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.515529690899351, 46.46345759209711]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV012823_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.513178324278743, 46.46344446523913]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840384",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.513141236175791, 46.46348908544202]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840385",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.513120507441939, 46.46303137976378]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840387",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.514069406494502, 46.46323720461023]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840386",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.514972699826844, 46.46234977391005]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840388",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.513328370546198, 46.46386656840657]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV025529",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.499006560136684, 46.44116378185044]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42025",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.498949065714041, 46.4411587241803]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42026",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.508568448434862, 46.43889359584883]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV055901",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.508779355781318, 46.43932359539049]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV055901_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.508779355781318, 46.43932359539049]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840676",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.508887491130936, 46.43936849532917]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42027",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.510411343972826, 46.43846548065057]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42028",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.513001542266079, 46.4351879335418]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV009715",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.51290743541246, 46.43521512929515]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV009715_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.51290743541246, 46.43521512929515]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840326",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.512624563371403, 46.43542768165507]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840321",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.513009087943022, 46.435168301910636]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840322",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.513219676637922, 46.43506951769692]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840324",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.513642657386983, 46.433207670174724]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840323",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.513368055703905, 46.435287882158995]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840319",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.512836117571043, 46.43520155773992]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42029",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.511943880603385, 46.44023920420614]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42030",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.517166661949143, 46.446138840623725]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42031",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.51526154080534, 46.45036946845856]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42032",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.517614543246855, 46.45017920630655]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV011342",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.518686636110925, 46.44946706668261]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV011342_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.518686636110925, 46.44946706668261]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840372",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.518704119090276, 46.44940404887345]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840362",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.518808607844022, 46.45015306442734]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840370",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.518007753699442, 46.45006409405209]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840363",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.518978508960702, 46.450122022057684]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840369",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.5193638272821435, 46.44968858722915]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1133812",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.5194681676952955, 46.44943954063572]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1133813",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.519595189393548, 46.44930356988392]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840364",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.520460990858206, 46.449702122046816]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840365",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.520261478498178, 46.44900357980153]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840366",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.521952243932998, 46.44951882021189]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840367",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.521887449469588, 46.44950730204028]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840368",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.5218328953075, 46.44989885383465]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840359",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.518960581533393, 46.449028895917614]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840360",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.517974523639214, 46.4489067932401]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840352",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.517810090751284, 46.44948805568753]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840357",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.517670500120026, 46.44911384047771]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840353",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.517654467918348, 46.44998917322357]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840355",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.518313950733845, 46.451351060613206]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840356",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.51636943063446, 46.451205478713106]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840354",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.516626964248251, 46.45100844378309]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42033",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.514979262347232, 46.45110704385746]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42038",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.514634271126836, 46.45166916379242]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV053306",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.510705802313525, 46.45124860819152]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV093930",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.510622508046895, 46.451216028324666]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV053306_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.510705802313525, 46.45124860819152]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840669",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.5104716687387876, 46.45115637031622]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1179886",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.510485740554385, 46.45114666978212]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840666",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.510966220562595, 46.45146093936249]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840667",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.511125296486257, 46.45249237826132]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42034",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.519423560701968, 46.45252617603719]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42036",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.527428080807507, 46.45208560841108]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV032943",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.529478992005918, 46.4576040918428]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV032943_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.529478992005918, 46.4576040918428]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840517",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.529821136860267, 46.458394667025466]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840518",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.529962810870195, 46.45831786344496]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840523",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.530930716699706, 46.45896752233093]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840519",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.528563789523001, 46.45675555390584]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840520",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.527688118343455, 46.45725285145564]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840521",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.529491443487388, 46.456278279309494]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840522",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.529406853956352, 46.45670092666649]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42037",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.527580570033003, 46.451527921546635]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV017125",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.527144706300904, 46.45027237041793]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV017125_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.527144706300904, 46.45027237041793]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840434",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.527150480430386, 46.45022533290849]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840432",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.52668294760596, 46.45075000011838]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840419",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.527846834755488, 46.45036920256167]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840426",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.528099786214283, 46.449309004559886]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840427",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.527900778753488, 46.44896723163136]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840428",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.529155067545324, 46.44969748813669]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840430",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.529801574753658, 46.45007189734555]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840429",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.529154142243417, 46.45003195664563]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840420",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.527770137679314, 46.45077571734062]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840421",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.526952232502446, 46.45070282872734]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840422",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.528637132860149, 46.45102546677511]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840424",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.528678782329834, 46.45048303422289]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840423",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.528514638574034, 46.45146009574865]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840425",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.527579787268461, 46.45152516472824]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42035",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.519041067739538, 46.451878962995615]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV091759",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.518959268396364, 46.45176221388763]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV091759_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.518959268396364, 46.45176221388763]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840898",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.518961731741539, 46.45146667245542]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840900",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.519077818563169, 46.45097270485845]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840901",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.519253401837303, 46.450160541635285]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840899",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.519497649788546, 46.45099358554426]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840890",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.519191506262409, 46.451781742703886]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840891",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.520197561858259, 46.45112260800943]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840896",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.520282666459568, 46.450640491052525]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840892",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.521285176584, 46.450245468679405]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840893",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.521815211833203, 46.449909507249096]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840894",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.521304165066068, 46.45025903825085]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840895",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.521293312322634, 46.451125928298495]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840888",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.518896095247738, 46.45175354845716]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42039",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.523133136295088, 46.44663065270982]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42040",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.524792287138607, 46.44564464962186]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV099509",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.529089063248592, 46.447502432375494]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV099509_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.529089063248592, 46.447502432375494]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840928",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.5291535099902, 46.44750962543917]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840929",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.529283471546519, 46.44698810285623]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840930",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.528778104470259, 46.44682567386816]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840915",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.529134698738522, 46.44751996713994]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840916",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.528748540508182, 46.448059089248055]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840918",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.528683601039148, 46.44862031230275]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840921",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.528187848786456, 46.44852739145589]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840922",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.527679822749825, 46.44845461335899]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840925",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.52751446180871, 46.44864539605064]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840924",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.527889182867006, 46.448932495255676]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840923",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.527261249466719, 46.44842813574809]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840926",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.528308189455529, 46.448353560991045]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840919",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.530433666461487, 46.450280624672736]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840920",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.531165637026924, 46.45094715412459]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840917",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.527491356175728, 46.44766737339649]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42041",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.526069807814661, 46.44412917851006]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus42042",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.526361889549224, 46.443238623491965]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV042490",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.526627647328644, 46.44298715505633]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV042490_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.526627647328644, 46.44298715505633]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840633",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.5265076223553715, 46.443377169099215]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1139844",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.526512056476609, 46.44337044552162]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1137254",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.526507036092312, 46.44336838230668]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840628",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.526379603332563, 46.44322441010684]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840629",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.526467681818644, 46.442983497686996]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840631",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.526698438019277, 46.44250903958949]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840630",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.524734059658304, 46.44334240876984]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840625",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.526392108593043, 46.443263898847135]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840626",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.526424236905592, 46.44337074793085]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV002208",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.524296511389285, 46.44429708512656]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV002208_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.524296511389285, 46.44429708512656]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840267",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.524216987497028, 46.444148146251486]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1187299",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.524221658857297, 46.44412942520358]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1182000",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.523969036830068, 46.44438415222604]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1183090",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.523991361145606, 46.44438610485066]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840265",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.524457301234594, 46.44417250601644]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1181656",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.524468962526943, 46.444185308445626]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1187951",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.524456649342797, 46.44415033497144]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1181655",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.5255379093108548, 46.44428714585405]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1181657",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.525532089493979, 46.444302173746294]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1181658",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.525551591479309, 46.44427114501052]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus42043",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.523973781753848, 46.44657607067182]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV023709",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.511556171005641, 46.44034780569715]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV023709_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.511556171005641, 46.44034780569715]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840457",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.511611886854172, 46.44038014773208]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840458",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.511305432326621, 46.44061008706004]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840462",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.513394541674722, 46.439653939077836]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840463",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.515081715783368, 46.44083896278642]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840464",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.513944212541774, 46.439498431245646]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840459",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.51071319552164, 46.44094992712915]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840460",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.508967606505876, 46.44256256479061]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840461",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.50798027174534, 46.443308982873816]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV025529_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.499006560136684, 46.44116378185044]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840467",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.498806672924103, 46.441105062757245]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840468",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.498214612110001, 46.441305197843654]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840470",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.497054639158734, 46.44126418268591]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840471",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.488946963182252, 46.44368534008274]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840472",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.489150339778364, 46.44341218742943]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840469",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.497933126322832, 46.441046278312804]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840473",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.499548174977551, 46.44076023946421]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840474",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.499315190128903, 46.44028439086966]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840475",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.49922234862284, 46.44050100987114]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840476",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.500194387575777, 46.43975130697161]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840477",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.501303126122934, 46.439043525254576]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus840478",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.501895488102183, 46.43864968458648]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    }
  ],
  "lines": [
    {
      "id": "52_262040",
      "phases": "abc",
      "bus1": "52_LONG7",
      "bus2": "52_MVLV005639",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.4878416325995036, 46.43300288943558],
          [-1.487860563141504, 46.43300588193367],
          [-1.487879642386932, 46.43300874346899],
          [-1.487974779275995, 46.43301474572675],
          [-1.488571381234302, 46.433063112649876],
          [-1.489990826885401, 46.43407100119166],
          [-1.494697675718899, 46.43978986963451],
          [-1.495884152037964, 46.44211271823256],
          [-1.495773766605715, 46.442151950868165],
          [-1.495738799316943, 46.44216348044598],
          [-1.495716053259846, 46.442172778148155],
          [-1.495707548512725, 46.44217338934732],
          [-1.495700378893976, 46.44217390145705],
          [-1.495693919853794, 46.44216676004206],
          [-1.495662196721818, 46.44215170641537]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 1.233328921998657,
      "ground": "gnd"
    },
    {
      "id": "52_259840",
      "phases": "abc",
      "bus1": "52_MVLV005639",
      "bus2": "52_MVBus42012",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.495662196721818, 46.44215170641537],
          [-1.495683519826502, 46.44217005643038],
          [-1.495691397453653, 46.44217920375166],
          [-1.495717145855138, 46.44218216337903],
          [-1.495723290130069, 46.44218226235506],
          [-1.495731821537738, 46.44218239789725],
          [-1.495779633565889, 46.44217266889653],
          [-1.495783787101721, 46.44216598014404],
          [-1.49577597213408, 46.44216270375852],
          [-1.495757202977904, 46.44216410263165],
          [-1.495734317724137, 46.44217308976288]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.01313177499692293,
      "ground": "gnd"
    },
    {
      "id": "52_136910",
      "phases": "abc",
      "bus1": "52_MVBus42012",
      "bus2": "52_MVBus42013",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.495734317724137, 46.44217308976288],
          [-1.495734317724137, 46.44217308976288],
          [-1.49617360188699, 46.44278585601233],
          [-1.497428167082379, 46.44468349961472],
          [-1.498527473696798, 46.44623552172003],
          [-1.508960554309069, 46.46085423993136],
          [-1.51340491825105, 46.463399954916184],
          [-1.51340491825105, 46.463399954916184]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_148",
      "length": 2.755423909311012,
      "ground": "gnd"
    },
    {
      "id": "52_31560",
      "phases": "abc",
      "bus1": "52_MVBus42013",
      "bus2": "52_MVBus42014",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.51340491825105, 46.463399954916184],
          [-1.513642410326534, 46.4635231788441],
          [-1.522633046170152, 46.46733764961131],
          [-1.524660559968116, 46.46911885816853],
          [-1.525608684438142, 46.47157810285455]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_148",
      "length": 1.3679862630733859,
      "ground": "gnd"
    },
    {
      "id": "52_238355",
      "phases": "abc",
      "bus1": "52_MVBus42014",
      "bus2": "52_MVBus42016",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.525608684438142, 46.47157810285455],
          [-1.525552422191248, 46.471566863396305],
          [-1.525539843513521, 46.47156653421241],
          [-1.525533285022445, 46.47157073858296],
          [-1.525526537011795, 46.471579056989235],
          [-1.525274795211044, 46.47211535678736],
          [-1.525183868839199, 46.47237194639686],
          [-1.525132249139781, 46.47244461950996],
          [-1.525038600088528, 46.47250966780938],
          [-1.524932778790066, 46.472557023777235],
          [-1.524809236362071, 46.47257027439545],
          [-1.524748223260517, 46.4725723474358],
          [-1.524719372310866, 46.47256577908937],
          [-1.524543787788137, 46.47255363885689],
          [-1.524430167212084, 46.47255296808645],
          [-1.524075112566273, 46.47250467735768],
          [-1.524012609128815, 46.47250559357778],
          [-1.523964449334134, 46.47250965268675],
          [-1.523926595784024, 46.472520396827825],
          [-1.523888308970057, 46.472539893311854],
          [-1.523855522053934, 46.47256284213829],
          [-1.523829665104112, 46.472589185726456],
          [-1.523819445859793, 46.4726084584032],
          [-1.523801705997019, 46.47265029904574],
          [-1.523807312468445, 46.47270929934379],
          [-1.52382710613352, 46.47279013022971],
          [-1.52405723379948, 46.47341884540937],
          [-1.524252503053046, 46.47397208744727],
          [-1.524336172630914, 46.473977081891576]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.38192581763099254,
      "ground": "gnd"
    },
    {
      "id": "52_132525",
      "phases": "abc",
      "bus1": "52_MVBus42016",
      "bus2": "52_MVLV021358",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.524336172630914, 46.473977081891576],
          [-1.524336172630914, 46.473977081891576],
          [-1.524959635987703, 46.474995345983096],
          [-1.524609967712306, 46.47604440205995],
          [-1.524608998690686, 46.47605368606974]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.24256706670929487,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch156851",
      "phases": "abcn",
      "bus1": "52_MVLV021358_LV",
      "bus2": "52_LVBus840455",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.524608998690686, 46.47605368606974],
          [-1.524587463967215, 46.47605870542199],
          [-1.524587463967215, 46.47605870542199],
          [-1.524577958304434, 46.47607207176292],
          [-1.524534028869769, 46.476511878391456],
          [-1.524533129131688, 46.476520853778055],
          [-1.524532278655156, 46.476529422136736],
          [-1.524504150251176, 46.4768351141392],
          [-1.524465845328322, 46.47725137218132],
          [-1.524463556978624, 46.47727619455097],
          [-1.524462845307214, 46.47728396549947],
          [-1.524462838695723, 46.477284055802855],
          [-1.524462434768374, 46.47728845635966],
          [-1.524462434768374, 46.47728845635966]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.13716072983501562,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch649301",
      "phases": "abcn",
      "bus1": "52_MVLV021358_LV",
      "bus2": "52_LVBus840453",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.524608998690686, 46.47605368606974],
          [-1.524600012085473, 46.476040821858874],
          [-1.524600012085473, 46.476040821858874],
          [-1.524596145689852, 46.47600170589596],
          [-1.524604014048191, 46.47584150373804],
          [-1.524599202909417, 46.47583820816409],
          [-1.524536884393053, 46.475835181817395],
          [-1.524518501822284, 46.47583429299983],
          [-1.524518501822284, 46.47583429299983]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.028909836616015233,
      "ground": "gnd"
    },
    {
      "id": "52_109786",
      "phases": "abc",
      "bus1": "52_MVBus42016",
      "bus2": "52_MVBus42017",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.524336172630914, 46.473977081891576],
          [-1.524336172630914, 46.473977081891576],
          [-1.523201440963784, 46.47322221233007],
          [-1.521668894653117, 46.47220925179109],
          [-1.520469114646882, 46.471414931470505],
          [-1.520469114646882, 46.471414931470505]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.4114881408000858,
      "ground": "gnd"
    },
    {
      "id": "52_7605",
      "phases": "abc",
      "bus1": "52_MVBus42017",
      "bus2": "52_MVLV004178",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.520469114646882, 46.471414931470505],
          [-1.518840233582466, 46.47060667526458],
          [-1.517172646548165, 46.47012809968592],
          [-1.516922020979559, 46.47006645446702],
          [-1.515853955466785, 46.46980051712082],
          [-1.515842397038351, 46.46981014197862]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.40033950345879854,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch244513",
      "phases": "abcn",
      "bus1": "52_MVLV004178_LV",
      "bus2": "52_LVBus840269",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.515842397038351, 46.46981014197862],
          [-1.515847653798197, 46.469797145630906],
          [-1.515847653798197, 46.469797145630906],
          [-1.515850102411278, 46.46975653639038],
          [-1.515850102411278, 46.46975653639038]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.004518059083364515,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch050577",
      "phases": "abcn",
      "bus1": "52_LVBus840269",
      "bus2": "52_LVBus840270",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.515850102411278, 46.46975653639038],
          [-1.515850102411278, 46.46975653639038],
          [-1.515840652326792, 46.46975546053462],
          [-1.515499700806892, 46.46972840170748],
          [-1.515178226119551, 46.469819404885435],
          [-1.515029388667118, 46.46964541894653],
          [-1.515029388667118, 46.46964541894653]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0762436095974088,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch089378",
      "phases": "abcn",
      "bus1": "52_LVBus840270",
      "bus2": "52_LVBus840271",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.515029388667118, 46.46964541894653],
          [-1.515029388667118, 46.46964541894653],
          [-1.513778284335399, 46.46959434144527],
          [-1.512746751201426, 46.469837601757156],
          [-1.512745272742172, 46.46983789504749],
          [-1.512740490669151, 46.469838849716496],
          [-1.512740490669151, 46.469838849716496]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1804742159795005,
      "ground": "gnd"
    },
    {
      "id": "52_126175",
      "phases": "abc",
      "bus1": "52_MVBus42017",
      "bus2": "52_MVLV035821",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.520469114646882, 46.471414931470505],
          [-1.520469114646882, 46.471414931470505],
          [-1.520215182908776, 46.47090529163834],
          [-1.520208403118412, 46.47089153253061]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.059914835276010776,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch229587",
      "phases": "abcn",
      "bus1": "52_MVLV035821_LV",
      "bus2": "52_LVBus840567",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.520208403118412, 46.47089153253061],
          [-1.520216272873393, 46.470879176907104],
          [-1.520216272873393, 46.470879176907104],
          [-1.520167988397973, 46.470869726897945],
          [-1.520167988397973, 46.470869726897945]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0038543304326183318,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch176822",
      "phases": "abcn",
      "bus1": "52_LVBus840567",
      "bus2": "52_LVBus840568",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.520167988397973, 46.470869726897945],
          [-1.520167988397973, 46.470869726897945],
          [-1.520546285104034, 46.470951001943],
          [-1.520549438135765, 46.4709531739146],
          [-1.52057354139193, 46.471526183332685],
          [-1.520573993998548, 46.471536950375345],
          [-1.520573993998548, 46.471536950375345]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0956890294861113,
      "ground": "gnd"
    },
    {
      "id": "52_129071",
      "phases": "abc",
      "bus1": "52_MVBus42014",
      "bus2": "52_MVBus42015",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.525608684438142, 46.47157810285455],
          [-1.525608684438142, 46.47157810285455],
          [-1.526884276627145, 46.4747460940081],
          [-1.526884276627145, 46.4747460940081]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_148",
      "length": 0.3655283021502239,
      "ground": "gnd"
    },
    {
      "id": "52_197395",
      "phases": "abc",
      "bus1": "52_MVBus42015",
      "bus2": "52_MVLV039824",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.526884276627145, 46.4747460940081],
          [-1.526884276627145, 46.4747460940081],
          [-1.526917882036259, 46.47480310655478],
          [-1.526941616256524, 46.47481433426292],
          [-1.527928369270951, 46.474686644151824],
          [-1.527957624701788, 46.47467617305743],
          [-1.527977168658572, 46.47466188855056],
          [-1.527975019211736, 46.47464361255528],
          [-1.527990569224441, 46.47462615795696]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.0929042424822749,
      "ground": "gnd"
    },
    {
      "id": "52_245531",
      "phases": "abc",
      "bus1": "52_MVLV039824",
      "bus2": "52_MVLV052916",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.527990569224441, 46.47462615795696],
          [-1.528014071357829, 46.47464089741],
          [-1.528017086197137, 46.474657045138095],
          [-1.528032571360747, 46.474671075337426],
          [-1.528072971477576, 46.47467483605289],
          [-1.528154391745918, 46.47467001355346],
          [-1.529962313656461, 46.47444358523342],
          [-1.532291902408404, 46.4741554115513],
          [-1.534234697941242, 46.473915044486226],
          [-1.534313392795878, 46.47390274368361],
          [-1.534808820578648, 46.47382527187387],
          [-1.534962635180523, 46.47379333261877],
          [-1.535074971398687, 46.47378436219229],
          [-1.535424156663731, 46.47374063192603],
          [-1.535636829029587, 46.47370052500452],
          [-1.535998845520997, 46.47364915840819],
          [-1.536045209610298, 46.473632174953025],
          [-1.536071187979606, 46.47360048255758],
          [-1.536080416669318, 46.47356319047637],
          [-1.53606606829218, 46.47352876462334],
          [-1.536017875877043, 46.4734574875142],
          [-1.535961212883414, 46.47339266045627],
          [-1.535955521496068, 46.47337539699793],
          [-1.535961911434168, 46.473360802584914],
          [-1.536020449278399, 46.47332696481424],
          [-1.536035569208609, 46.47333055721523],
          [-1.536112895197877, 46.47340247199094],
          [-1.536230005890274, 46.473534726379214],
          [-1.536262756106765, 46.47356648032398],
          [-1.536301872548725, 46.473593900682935],
          [-1.536339425214061, 46.473609826135714],
          [-1.536388515211968, 46.47361020703837],
          [-1.537664889292069, 46.47345681477295],
          [-1.53780891311959, 46.47341287345508],
          [-1.537881814692254, 46.473403452001286],
          [-1.537889459264575, 46.473401137569574],
          [-1.537895291858552, 46.473394263831445],
          [-1.537899603491953, 46.47338179395888],
          [-1.537890983450231, 46.47334434450925],
          [-1.537888166663375, 46.47330490463202],
          [-1.53789415290018, 46.47325874197084],
          [-1.537980959565262, 46.47294436853761],
          [-1.538173960370399, 46.47223206011324],
          [-1.538280317136497, 46.47179132271906],
          [-1.538417885023612, 46.471342197451726],
          [-1.538508872467669, 46.47113152454877],
          [-1.538513878170651, 46.471053209820724],
          [-1.538459955988724, 46.47010024093447],
          [-1.53840195226172, 46.46919560377705],
          [-1.538337952626532, 46.469179355808556],
          [-1.538325205754765, 46.46918068224617],
          [-1.538298094665996, 46.4691835073692],
          [-1.538292359412493, 46.46918352277192],
          [-1.538287340308631, 46.4691826129592],
          [-1.53828451288492, 46.469181358175355],
          [-1.538282883322772, 46.46917862127321],
          [-1.538270125347505, 46.469157887593276]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 1.3139675747012904,
      "ground": "gnd"
    },
    {
      "id": "52_222498",
      "phases": "abc",
      "bus1": "52_MVLV052916",
      "bus2": "52_MVLV082028",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.538270125347505, 46.469157887593276],
          [-1.538291767962964, 46.46913690873837],
          [-1.53829119470484, 46.469138009240375],
          [-1.538295035198465, 46.469140670753525],
          [-1.538297493404383, 46.46914040677386],
          [-1.538303605981792, 46.469140198345364],
          [-1.538322578789628, 46.4691384254081],
          [-1.538346214315696, 46.46913622323638],
          [-1.538399706448312, 46.46912546331632],
          [-1.538403282771008, 46.46910891084916],
          [-1.538433102213064, 46.46908103229097],
          [-1.538480442686767, 46.469063545969895],
          [-1.538541051655409, 46.46905842549395],
          [-1.539161599312452, 46.4690428117365],
          [-1.540006081871389, 46.46891182932957],
          [-1.540006333978541, 46.46882047992981],
          [-1.539966971870705, 46.46860166795885],
          [-1.539962006340149, 46.468484733760796],
          [-1.539915233717845, 46.46831674531277],
          [-1.539866060031154, 46.46819798623392],
          [-1.539821801007032, 46.46817337291279],
          [-1.539562837205653, 46.46807960573274],
          [-1.539554971362931, 46.468058921507186],
          [-1.539553864261492, 46.468048717212625],
          [-1.539552368879779, 46.46803435547403]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.24823649715707424,
      "ground": "gnd"
    },
    {
      "id": "52_215767",
      "phases": "abc",
      "bus1": "52_MVLV039824",
      "bus2": "52_MVBus42018",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.527990569224441, 46.47462615795696],
          [-1.527996305026927, 46.47464169971178],
          [-1.527997949801784, 46.47465655185127],
          [-1.527998720351121, 46.474663524785],
          [-1.527973022330748, 46.47468421598996],
          [-1.527932799601502, 46.47470069895746],
          [-1.526937361697592, 46.47482690978351],
          [-1.526903705802303, 46.474811479378474],
          [-1.526881511244487, 46.47479147968588],
          [-1.526881511244487, 46.47479147968588]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.09268333352166899,
      "ground": "gnd"
    },
    {
      "id": "52_93354",
      "phases": "abc",
      "bus1": "52_MVBus42018",
      "bus2": "52_MVBus42019",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.526881511244487, 46.47479147968588],
          [-1.526881511244487, 46.47479147968588],
          [-1.526921902597869, 46.47636480282797],
          [-1.5269384004001, 46.47757772173183],
          [-1.526958517595752, 46.47921656356613],
          [-1.526880651092946, 46.480523074912306],
          [-1.526330187846333, 46.4890757953263],
          [-1.526330187846333, 46.4890757953263]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_148",
      "length": 1.5889570858103699,
      "ground": "gnd"
    },
    {
      "id": "52_93355",
      "phases": "abc",
      "bus1": "52_MVBus42019",
      "bus2": "52_MVBus42021",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.526330187846333, 46.4890757953263],
          [-1.526330187846333, 46.4890757953263],
          [-1.536917393346758, 46.49797533085332],
          [-1.536917393346758, 46.49797533085332]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_148",
      "length": 1.280358133666509,
      "ground": "gnd"
    },
    {
      "id": "52_221919",
      "phases": "abc",
      "bus1": "52_MVBus42021",
      "bus2": "52_MVLV011458",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.536917393346758, 46.49797533085332],
          [-1.536927538633064, 46.49797145411595],
          [-1.536944675087815, 46.49797852705097],
          [-1.536970719851841, 46.49800348350373],
          [-1.537015943360832, 46.49802539044814],
          [-1.537087268883694, 46.49804402099898],
          [-1.537208599305539, 46.498044670499134],
          [-1.537450838189415, 46.49804024543553],
          [-1.537498917308605, 46.49804387688854],
          [-1.537553659367083, 46.498053496766644],
          [-1.537578646379582, 46.49806638246931],
          [-1.537630085312159, 46.49809586025246],
          [-1.53763910576499, 46.49810691189319],
          [-1.537635816452741, 46.498118382978305],
          [-1.537355642592642, 46.49830207065518],
          [-1.537228465583057, 46.498401995867845],
          [-1.537161137959419, 46.498476218052545],
          [-1.537113833079724, 46.49854313720342],
          [-1.537069390953829, 46.49863077612669],
          [-1.537042104232328, 46.498709318075406],
          [-1.537018004298174, 46.49881329793531],
          [-1.536952308762391, 46.499313377277],
          [-1.536865288710923, 46.50009053734388],
          [-1.536856068059418, 46.500117956355574],
          [-1.536848497039439, 46.500164452040174],
          [-1.536848818818569, 46.50023963037639],
          [-1.536794921386914, 46.50075283829808],
          [-1.53675661716343, 46.50110212892202],
          [-1.53675108819643, 46.50110398373262],
          [-1.53674042883849, 46.50110395949619],
          [-1.536696326483604, 46.501098877002384],
          [-1.53665569193363, 46.50109522573148],
          [-1.536618505156074, 46.50108487219919],
          [-1.536576373316696, 46.50106811130211],
          [-1.5366004677195, 46.501020818606925],
          [-1.53660129147022, 46.501008791970364],
          [-1.536595620593589, 46.501000076285266],
          [-1.536582813370086, 46.500993540393246],
          [-1.536576871940114, 46.50098870733768],
          [-1.536581737633991, 46.500978479727706],
          [-1.536571175588737, 46.500958814851096]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.4366669829666203,
      "ground": "gnd"
    },
    {
      "id": "52_271173",
      "phases": "abc",
      "bus1": "52_MVLV011458",
      "bus2": "52_MVBus42022",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.536571175588737, 46.500958814851096],
          [-1.536571146512638, 46.500979227834726],
          [-1.536566717613154, 46.50098790020791],
          [-1.536569424420305, 46.50099438380268],
          [-1.536578750840559, 46.50099948889712],
          [-1.536588705039905, 46.501005347289556],
          [-1.536590458958884, 46.50101419639889],
          [-1.536563274927969, 46.501073205568574],
          [-1.536611653301879, 46.50109286143279],
          [-1.536651423451257, 46.50110486550115],
          [-1.536676349197331, 46.50110701608209],
          [-1.536738590562935, 46.5011142010897],
          [-1.536752276904364, 46.50111733804894],
          [-1.536754027535495, 46.50112358397356],
          [-1.536744905395989, 46.501184527167844],
          [-1.536733449717296, 46.50124914401906],
          [-1.536716626796495, 46.501311853855746],
          [-1.536689560727309, 46.501389316306316],
          [-1.536669236131518, 46.50146984601545],
          [-1.536617044902346, 46.501579079541386],
          [-1.536561152126567, 46.50167283736691],
          [-1.536501501174204, 46.501750508876846],
          [-1.536430524479583, 46.50182796258599],
          [-1.536268966440381, 46.50196372912279],
          [-1.536156975102381, 46.50203898540787],
          [-1.536064649722505, 46.50209735750821],
          [-1.535657164693271, 46.50233214539813],
          [-1.535632348188337, 46.50234979930305],
          [-1.535632503015174, 46.50236420672509],
          [-1.535608112164346, 46.50238562946097],
          [-1.535594557127255, 46.50239346855571],
          [-1.535589093724838, 46.50239660920558],
          [-1.535586422289411, 46.50239646597079],
          [-1.535573351356087, 46.50239318179512],
          [-1.535570043184331, 46.5023934385761],
          [-1.535567872242805, 46.50239445833677],
          [-1.535561429465421, 46.502399046581765]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.20447665563653963,
      "ground": "gnd"
    },
    {
      "id": "52_276020",
      "phases": "abc",
      "bus1": "52_MVBus42022",
      "bus2": "52_MVLV100527",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.535561429465421, 46.502399046581765],
          [-1.535561429465421, 46.502399046581765],
          [-1.535541038022565, 46.50238860716734],
          [-1.53551480036657, 46.502403715154],
          [-1.535477495855269, 46.50242588387407],
          [-1.534876592937402, 46.5027828356812],
          [-1.534713731265248, 46.5029135907023],
          [-1.534671904612033, 46.50296726068139],
          [-1.534514338893926, 46.503007755807786],
          [-1.534381086529028, 46.50300508577272],
          [-1.534300383563284, 46.503025848917225],
          [-1.534146969223588, 46.50301485702724],
          [-1.533944131432412, 46.50291456721454],
          [-1.532463067641874, 46.5022686589874],
          [-1.532467242232082, 46.50229827909679],
          [-1.532469126679055, 46.50231170883462],
          [-1.532471011126944, 46.50232513857229]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.29514291922863045,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch866043",
      "phases": "abcn",
      "bus1": "52_MVLV100527_LV",
      "bus2": "52_LVBus840954",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.532471011126944, 46.50232513857229],
          [-1.532477154412969, 46.50231232746634],
          [-1.532477154412969, 46.50231232746634],
          [-1.532490312854272, 46.502284846979876],
          [-1.53267884965865, 46.50236761001149],
          [-1.532667684568205, 46.50243381078339],
          [-1.532666933578849, 46.50243827724077],
          [-1.532666933578849, 46.50243827724077]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02827463857033039,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch749115",
      "phases": "abcn",
      "bus1": "52_LVBus840954",
      "bus2": "52_LVBus840957",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.532666933578849, 46.50243827724077],
          [-1.532666933578849, 46.50243827724077],
          [-1.532761532624475, 46.502319756874115],
          [-1.533165468623365, 46.502496077900254],
          [-1.53364372971858, 46.502227957206394],
          [-1.533997771862126, 46.5020294693167],
          [-1.534214076759566, 46.50190820094354],
          [-1.534227072652571, 46.501926152727066],
          [-1.534229315524107, 46.501929247165904],
          [-1.53422999514889, 46.50193017887043],
          [-1.53422999514889, 46.50193017887043]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1581349269816165,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch976069",
      "phases": "abcn",
      "bus1": "52_LVBus840957",
      "bus2": "52_LVBus840958",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.53422999514889, 46.50193017887043],
          [-1.53422999514889, 46.50193017887043],
          [-1.534176542916969, 46.50191838748897],
          [-1.533841794047708, 46.501556872229195],
          [-1.533729495875277, 46.5014355925975],
          [-1.533589114747711, 46.50128400221911],
          [-1.533563149415514, 46.50125595253703],
          [-1.533469610291034, 46.50130629269848],
          [-1.533424417898007, 46.50131097459768],
          [-1.533427391701058, 46.50133509568669],
          [-1.533427461979224, 46.501335714841446],
          [-1.533428016882047, 46.501340199916335],
          [-1.533428016882047, 46.501340199916335]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10758205259630589,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch661244",
      "phases": "abcn",
      "bus1": "52_LVBus840954",
      "bus2": "52_LVBus840955",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.532666933578849, 46.50243827724077],
          [-1.532666933578849, 46.50243827724077],
          [-1.532739398224377, 46.50239347420444],
          [-1.533552798393536, 46.50274309845979],
          [-1.533914282745324, 46.502898468162925],
          [-1.533915867809257, 46.50293894986673],
          [-1.533915867809257, 46.50293894986673]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11819469667698022,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch612727",
      "phases": "abcn",
      "bus1": "52_LVBus840955",
      "bus2": "52_LVBus840956",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.533915867809257, 46.50293894986673],
          [-1.533915867809257, 46.50293894986673],
          [-1.533950528452327, 46.502894532036215],
          [-1.533895376621951, 46.50287118713117],
          [-1.533912048275816, 46.50284980234526],
          [-1.533933620604446, 46.502822143372114],
          [-1.533887899083976, 46.502802981433305],
          [-1.533890327891307, 46.50278218053668],
          [-1.533940066440039, 46.502755823818994],
          [-1.534253590990567, 46.50258965661291],
          [-1.534281341092059, 46.50255808500494],
          [-1.53428820536731, 46.50252632359092],
          [-1.534303262639315, 46.50249968802596],
          [-1.53434082776823, 46.502477690995775],
          [-1.53437805376464, 46.5024692173871],
          [-1.534412081351532, 46.502470761369054],
          [-1.534414983829588, 46.5024606187214],
          [-1.53441564266288, 46.50245833530302],
          [-1.534416260347689, 46.502456206420284],
          [-1.534416260347689, 46.502456206420284]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08025079387364038,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch628658",
      "phases": "abcn",
      "bus1": "52_MVLV100527_LV",
      "bus2": "52_LVBus840952",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.532471011126944, 46.50232513857229],
          [-1.532474967476548, 46.502338353684834],
          [-1.532474967476548, 46.502338353684834],
          [-1.53249024566, 46.50238939513861],
          [-1.532491564446125, 46.502393800175945],
          [-1.532491564446125, 46.502393800175945]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0062937801215280425,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch499273",
      "phases": "abcn",
      "bus1": "52_MVLV100527_LV",
      "bus2": "52_LVBus840944",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.532471011126944, 46.50232513857229],
          [-1.532463252797774, 46.50231275544318],
          [-1.532463252797774, 46.50231275544318],
          [-1.532431258228925, 46.5022616342048],
          [-1.53232791275628, 46.50222101177483],
          [-1.532294597633127, 46.50228429992318],
          [-1.532294597633127, 46.50228429992318]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.022804151192321067,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch830398",
      "phases": "abcn",
      "bus1": "52_LVBus840944",
      "bus2": "52_LVBus840945",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.532294597633127, 46.50228429992318],
          [-1.532294597633127, 46.50228429992318],
          [-1.532267454701489, 46.50223297753844],
          [-1.532203368106202, 46.502230654062544],
          [-1.53242480089043, 46.50294175335598],
          [-1.532482593358325, 46.503127349755],
          [-1.532416694703539, 46.50312706975993],
          [-1.5323270470197, 46.50312669697993],
          [-1.5323270470197, 46.50312669697993]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.12489526536640091,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch140920",
      "phases": "abcn",
      "bus1": "52_LVBus840945",
      "bus2": "52_LVBus840946",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.5323270470197, 46.50312669697993],
          [-1.5323270470197, 46.50312669697993],
          [-1.532411860102078, 46.50332770540125],
          [-1.532421988104805, 46.503361230556706],
          [-1.532427302364164, 46.50337884937905],
          [-1.532429952988255, 46.50338765901151],
          [-1.532525392296949, 46.50384818416524],
          [-1.532526436935541, 46.503857156535865],
          [-1.532527491833829, 46.5038662726841],
          [-1.532390948321263, 46.50426744693977],
          [-1.532390407908085, 46.504269014688006],
          [-1.532389447152346, 46.50427182181432],
          [-1.532389447152346, 46.50427182181432]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.13012204603854116,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch365873",
      "phases": "abcn",
      "bus1": "52_LVBus840946",
      "bus2": "52_LVBus840948",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.532389447152346, 46.50427182181432],
          [-1.532389447152346, 46.50427182181432],
          [-1.531675634431381, 46.50404928962082],
          [-1.531675634431381, 46.50404928962082]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06011533217874127,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch006081",
      "phases": "abcn",
      "bus1": "52_LVBus840948",
      "bus2": "52_LVBus840949",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.531675634431381, 46.50404928962082],
          [-1.531675634431381, 46.50404928962082],
          [-1.531669614311777, 46.50404755771179],
          [-1.530889187587504, 46.503823053124584],
          [-1.530883167518145, 46.5038213211739],
          [-1.530883167518145, 46.5038213211739]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06589502321848115,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch414593",
      "phases": "abcn",
      "bus1": "52_LVBus840949",
      "bus2": "52_LVBus840950",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.530883167518145, 46.5038213211739],
          [-1.530883167518145, 46.5038213211739],
          [-1.530632354191634, 46.50374337544205],
          [-1.530308062686058, 46.50362288839952],
          [-1.529566368783491, 46.50321032424461],
          [-1.529348074438153, 46.50314928599043],
          [-1.529333561999495, 46.50319677358216],
          [-1.529333391579467, 46.5031973108419],
          [-1.529332205686553, 46.50320117050802],
          [-1.529332205686553, 46.50320117050802]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1464554036845061,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch192080",
      "phases": "abcn",
      "bus1": "52_LVBus840946",
      "bus2": "52_LVBus840947",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.532389447152346, 46.50427182181432],
          [-1.532389447152346, 46.50427182181432],
          [-1.532583671386356, 46.50439762970627],
          [-1.532583671386356, 46.50439762970627]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.020440804499614544,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch528859",
      "phases": "abcn",
      "bus1": "52_MVLV100527_LV",
      "bus2": "52_LVBus840934",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.532471011126944, 46.50232513857229],
          [-1.532469542469605, 46.50231168567901],
          [-1.532469542469605, 46.50231168567901],
          [-1.53246353545625, 46.50225693277894],
          [-1.532338406678958, 46.5022035396818],
          [-1.532171680118704, 46.50217047838414],
          [-1.531877389606149, 46.502049876051565],
          [-1.53180758927709, 46.50206217742269],
          [-1.531801379624993, 46.5020632714524],
          [-1.531801379624993, 46.5020632714524]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06299935647623774,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch820981",
      "phases": "abcn",
      "bus1": "52_LVBus840934",
      "bus2": "52_LVBus840935",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.531801379624993, 46.5020632714524],
          [-1.531801379624993, 46.5020632714524],
          [-1.531846452181762, 46.50201850008296],
          [-1.531846452181762, 46.50201850008296]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006061254950738617,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch286699",
      "phases": "abcn",
      "bus1": "52_LVBus840935",
      "bus2": "52_LVBus840936",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.531846452181762, 46.50201850008296],
          [-1.531846452181762, 46.50201850008296],
          [-1.531582316695316, 46.50181953822186],
          [-1.53133939969883, 46.50163656370801],
          [-1.531335801306985, 46.50163384862101],
          [-1.531335001664388, 46.501633245268316],
          [-1.531335001664388, 46.501633245268316]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05809713096130124,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch005140",
      "phases": "abcn",
      "bus1": "52_LVBus840936",
      "bus2": "52_LVBus840937",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.531335001664388, 46.501633245268316],
          [-1.531335001664388, 46.501633245268316],
          [-1.531041392903246, 46.50142501583576],
          [-1.53103684515407, 46.50142179255713],
          [-1.53103684515407, 46.50142179255713]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03280697582642812,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch393080",
      "phases": "abcn",
      "bus1": "52_LVBus840937",
      "bus2": "52_LVBus840938",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.53103684515407, 46.50142179255713],
          [-1.53103684515407, 46.50142179255713],
          [-1.53101980538025, 46.50147551880404],
          [-1.53101980538025, 46.50147551880404]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006113821995154862,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch708083",
      "phases": "abcn",
      "bus1": "52_LVBus840938",
      "bus2": "52_LVBus840939",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.53101980538025, 46.50147551880404],
          [-1.53101980538025, 46.50147551880404],
          [-1.531151593229649, 46.50138456020073],
          [-1.531181710206627, 46.50133128989511],
          [-1.531325306122202, 46.50123525430666],
          [-1.531334656020226, 46.50122899103374],
          [-1.531484401727232, 46.501128836595356],
          [-1.531496715404245, 46.50112059884016],
          [-1.531604128875533, 46.50112685348003],
          [-1.531740579933947, 46.50122855886609],
          [-1.532091851140192, 46.50149039453011],
          [-1.532142362113112, 46.50145749958158],
          [-1.532151836126975, 46.50145133110398],
          [-1.532561806096607, 46.50118434925344],
          [-1.532686668881271, 46.50117919962031],
          [-1.532744221313672, 46.501144812669025],
          [-1.532757602609754, 46.50115446419837],
          [-1.532762100309604, 46.50115771613794],
          [-1.532762100309604, 46.50115771613794]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.18469949839873687,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch265285",
      "phases": "abcn",
      "bus1": "52_LVBus840937",
      "bus2": "52_LVBus840940",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.53103684515407, 46.50142179255713],
          [-1.53103684515407, 46.50142179255713],
          [-1.530750670863196, 46.501212417790725],
          [-1.530745069413694, 46.501208320540954],
          [-1.530598645410289, 46.50110118815131],
          [-1.530515903540064, 46.50104065860476],
          [-1.530453295971032, 46.50099484777461],
          [-1.530453295971032, 46.50099484777461]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06526024389440044,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch219367",
      "phases": "abcn",
      "bus1": "52_LVBus840940",
      "bus2": "52_LVBus840941",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.530453295971032, 46.50099484777461],
          [-1.530453295971032, 46.50099484777461],
          [-1.530448810795533, 46.500991586315116],
          [-1.529924227525053, 46.500609754058324],
          [-1.529915326211911, 46.50060328280164],
          [-1.52991526967434, 46.50060322166883],
          [-1.529767966747645, 46.500381078293096],
          [-1.529656579868918, 46.50025338645016],
          [-1.529653213879347, 46.500249537425795],
          [-1.529653213879347, 46.500249537425795]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.10423703199712464,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch914942",
      "phases": "abcn",
      "bus1": "52_LVBus840941",
      "bus2": "52_LVBus840942",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.529653213879347, 46.500249537425795],
          [-1.529653213879347, 46.500249537425795],
          [-1.529637467943766, 46.50026141377356],
          [-1.529202102762677, 46.49994665348576],
          [-1.529125524801903, 46.49999321548508],
          [-1.529116185304295, 46.49999889269991],
          [-1.529116185304295, 46.49999889269991]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05896236296533811,
      "ground": "gnd"
    },
    {
      "id": "52_247918",
      "phases": "abc",
      "bus1": "52_MVBus42022",
      "bus2": "52_MVLV011408",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.535561429465421, 46.502399046581765],
          [-1.535561429465421, 46.502399046581765],
          [-1.535575377486592, 46.50240036418534],
          [-1.535685991456813, 46.5028251408214],
          [-1.535744838712967, 46.5029608681373],
          [-1.535809083413797, 46.50309143023438],
          [-1.535842992707866, 46.503141179290395],
          [-1.53585899819053, 46.503142624973265],
          [-1.53676908660363, 46.5028720888275],
          [-1.536766682442638, 46.502821996494625],
          [-1.536745888315453, 46.50280574286248]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.1691117060835736,
      "ground": "gnd"
    },
    {
      "id": "52_157484",
      "phases": "abc",
      "bus1": "52_MVLV011408",
      "bus2": "52_MVBus42023",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.536745888315453, 46.50280574286248],
          [-1.536777876659865, 46.5028103282305],
          [-1.536794423041707, 46.50283486972952],
          [-1.536792540229359, 46.50287809090741],
          [-1.535865227153235, 46.5031529431196],
          [-1.535812545225987, 46.503182283472995],
          [-1.535848298015252, 46.50329163830796],
          [-1.535912842259323, 46.50348830840564],
          [-1.535903283752501, 46.503625176199606],
          [-1.535920307512433, 46.50363795521472],
          [-1.535919290809749, 46.50366920233285],
          [-1.535916396566591, 46.50368438918825],
          [-1.535905018434754, 46.50369677524414],
          [-1.535862070398178, 46.503725054467466],
          [-1.535845409307827, 46.50374219645806],
          [-1.53580362560613, 46.503793721514896],
          [-1.535775815378696, 46.503840888280294],
          [-1.535748132317891, 46.503961078023586],
          [-1.535655058106792, 46.50444652322858],
          [-1.535610495686677, 46.504623740407965],
          [-1.535560817806371, 46.50480112273886],
          [-1.535530155485468, 46.504843801496015],
          [-1.535480202236343, 46.50488854235466],
          [-1.535444448042909, 46.50490924396452],
          [-1.535428747828009, 46.50491500316393]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.29295517632681684,
      "ground": "gnd"
    },
    {
      "id": "52_273031",
      "phases": "abc",
      "bus1": "52_MVBus42023",
      "bus2": "52_MVLV000945",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.535428747828009, 46.50491500316393],
          [-1.535428747828009, 46.50491500316393],
          [-1.535412770364086, 46.50493058143808],
          [-1.535392000339895, 46.50492691080606],
          [-1.53538811453056, 46.50492163835958],
          [-1.53537505032911, 46.50489671686262]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.004425189913885965,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch850368",
      "phases": "abcn",
      "bus1": "52_MVLV000945_LV",
      "bus2": "52_LVBus840248",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.53537505032911, 46.50489671686262],
          [-1.535392999285506, 46.5049202559628],
          [-1.535392999285506, 46.5049202559628],
          [-1.535408886906928, 46.50493922616526],
          [-1.535159118208651, 46.50504051223377],
          [-1.535043063733763, 46.50507779292441],
          [-1.534996680138438, 46.50506766182496],
          [-1.534963164206681, 46.50507330688349],
          [-1.534899715754982, 46.50507997100703],
          [-1.534539819798549, 46.5050823145973],
          [-1.534538175434625, 46.50497157308966],
          [-1.534538114939054, 46.50496707118629],
          [-1.534538114939054, 46.50496707118629]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08623796288841322,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch945964",
      "phases": "abcn",
      "bus1": "52_LVBus840248",
      "bus2": "52_LVBus840254",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.534538114939054, 46.50496707118629],
          [-1.534538114939054, 46.50496707118629],
          [-1.534515697712441, 46.50500026285465],
          [-1.534482777482868, 46.504995978774566],
          [-1.534424819118063, 46.504955101078885],
          [-1.534418210977196, 46.50495043472652],
          [-1.534295452249616, 46.50492834643905],
          [-1.534190904179294, 46.50490952956568],
          [-1.534190904179294, 46.50490952956568]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03175688846098333,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch116545",
      "phases": "abcn",
      "bus1": "52_LVBus840254",
      "bus2": "52_LVBus840255",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.534190904179294, 46.50490952956568],
          [-1.534190904179294, 46.50490952956568],
          [-1.534188591245082, 46.504909293019466],
          [-1.533533653542892, 46.50484180291638],
          [-1.533527213782726, 46.50484113930907],
          [-1.533527213782726, 46.50484113930907]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05150618657745533,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch137919",
      "phases": "abcn",
      "bus1": "52_LVBus840255",
      "bus2": "52_LVBus840256",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.533527213782726, 46.50484113930907],
          [-1.533527213782726, 46.50484113930907],
          [-1.533521852207665, 46.50483858337545],
          [-1.533274679028156, 46.504720920479976],
          [-1.533151378845783, 46.504678617635314],
          [-1.532942598549311, 46.504606993143746],
          [-1.532928316067633, 46.50460209242268],
          [-1.532656777250496, 46.504443676855104],
          [-1.532628381561648, 46.5044271046403],
          [-1.532623399778247, 46.504424202451446],
          [-1.532623399778247, 46.504424202451446]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08386950610308537,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch481778",
      "phases": "abcn",
      "bus1": "52_LVBus840248",
      "bus2": "52_LVBus840249",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.534538114939054, 46.50496707118629],
          [-1.534538114939054, 46.50496707118629],
          [-1.534561760380198, 46.50500590110739],
          [-1.534581345718225, 46.50500613516075],
          [-1.534552659274382, 46.504805334186706],
          [-1.534552659274382, 46.504805334186706]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.028615538811043926,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch137918",
      "phases": "abcn",
      "bus1": "52_LVBus840249",
      "bus2": "52_LVBus840250",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.534552659274382, 46.504805334186706],
          [-1.534552659274382, 46.504805334186706],
          [-1.534552195341544, 46.50480084601724],
          [-1.534544244708103, 46.504724567323855],
          [-1.53452369249271, 46.50452714665294],
          [-1.534519472968684, 46.504486682566395],
          [-1.534507401631127, 46.50437461153466],
          [-1.534472998139142, 46.50405498344829],
          [-1.534472998139142, 46.50405498344829]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08363374216272013,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch346592",
      "phases": "abcn",
      "bus1": "52_LVBus840250",
      "bus2": "52_LVBus840251",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.534472998139142, 46.50405498344829],
          [-1.534472998139142, 46.50405498344829],
          [-1.534472690386043, 46.50405048996188],
          [-1.534469907596585, 46.50401004902777],
          [-1.534437732421932, 46.50354273219192],
          [-1.534429971283969, 46.503489020906564],
          [-1.534402825659739, 46.50330101276507],
          [-1.534401614841809, 46.50329264058118],
          [-1.534346788652041, 46.50323073987425],
          [-1.534193603049455, 46.503057759730154],
          [-1.534190452937192, 46.503054200736614],
          [-1.53419019816417, 46.503053921155605],
          [-1.53419019816417, 46.503053921155605]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.11605013680730955,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch061953",
      "phases": "abcn",
      "bus1": "52_LVBus840250",
      "bus2": "52_LVBus840252",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.534472998139142, 46.50405498344829],
          [-1.534472998139142, 46.50405498344829],
          [-1.533904062611248, 46.503979766828635],
          [-1.533904062611248, 46.503979766828635]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.044462975105260656,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch231564",
      "phases": "abcn",
      "bus1": "52_LVBus840252",
      "bus2": "52_LVBus840253",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.533904062611248, 46.503979766828635],
          [-1.533904062611248, 46.503979766828635],
          [-1.53389756593405, 46.50398013208621],
          [-1.533372618222041, 46.504009420819436],
          [-1.533371579034755, 46.50400948320971],
          [-1.533366121537717, 46.504009786046694],
          [-1.533366121537717, 46.504009786046694]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04142535070925845,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch710898",
      "phases": "abcn",
      "bus1": "52_MVLV000945_LV",
      "bus2": "52_LVBus840241",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.53537505032911, 46.50489671686262],
          [-1.535399410032914, 46.50491612823439],
          [-1.535399410032914, 46.50491612823439],
          [-1.535426400771653, 46.504928721089506],
          [-1.535522266124372, 46.504974099629365],
          [-1.535522266124372, 46.504974099629365]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011421527010250164,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch023090",
      "phases": "abcn",
      "bus1": "52_LVBus840241",
      "bus2": "52_LVBus840242",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.535522266124372, 46.504974099629365],
          [-1.535522266124372, 46.504974099629365],
          [-1.535524741729797, 46.50497825806773],
          [-1.535755017409296, 46.505365225350424],
          [-1.536282915525804, 46.50566400266222],
          [-1.536287959481099, 46.505666857544306],
          [-1.536287959481099, 46.505666857544306]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09989697967837552,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch198066",
      "phases": "abcn",
      "bus1": "52_LVBus840242",
      "bus2": "52_LVBus840243",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.536287959481099, 46.505666857544306],
          [-1.536287959481099, 46.505666857544306],
          [-1.536289304684066, 46.505671261650136],
          [-1.536391673414305, 46.5060047260275],
          [-1.536472740655748, 46.505944629483956],
          [-1.536890263276927, 46.50563507407015],
          [-1.536894413774734, 46.505631996104455],
          [-1.536894698337593, 46.505631779228814],
          [-1.536894698337593, 46.505631779228814]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09504365689606392,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch159394",
      "phases": "abcn",
      "bus1": "52_LVBus840243",
      "bus2": "52_LVBus840244",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.536894698337593, 46.505631779228814],
          [-1.536894698337593, 46.505631779228814],
          [-1.536501659495642, 46.505476294776045],
          [-1.536473627610359, 46.50546520591265],
          [-1.536435553646206, 46.505450144263826],
          [-1.536484259067467, 46.50529735023926],
          [-1.53651515748136, 46.5052004534039],
          [-1.53651655294607, 46.50519606404908],
          [-1.53651655294607, 46.50519606404908]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06953571508420058,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch107548",
      "phases": "abcn",
      "bus1": "52_LVBus840244",
      "bus2": "52_LVBus840245",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.53651655294607, 46.50519606404908],
          [-1.53651655294607, 46.50519606404908],
          [-1.537398796360388, 46.50482988023084],
          [-1.537993357885596, 46.504583082443496],
          [-1.537998945514494, 46.50458076617977],
          [-1.537998945514494, 46.50458076617977]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.13275747841381638,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch152665",
      "phases": "abcn",
      "bus1": "52_LVBus840243",
      "bus2": "52_LVBus840246",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.536894698337593, 46.505631779228814],
          [-1.536894698337593, 46.505631779228814],
          [-1.537327551556552, 46.50536741513072],
          [-1.537330176675616, 46.50536581236712],
          [-1.53775985040587, 46.5051033833998],
          [-1.537763325144337, 46.50510125624112],
          [-1.537764724937265, 46.50510039783402],
          [-1.537764724937265, 46.50510039783402]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08915475594018404,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch680194",
      "phases": "abcn",
      "bus1": "52_MVLV000945_LV",
      "bus2": "52_LVBus840236",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.53537505032911, 46.50489671686262],
          [-1.535376103422491, 46.50492114654441],
          [-1.535376103422491, 46.50492114654441],
          [-1.535368158185225, 46.50493520822036],
          [-1.535150347246826, 46.50502729897269],
          [-1.535030067735546, 46.50506021953985],
          [-1.534970239045753, 46.50502622478566],
          [-1.534970239045753, 46.50502622478566]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.037159319443344566,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch384027",
      "phases": "abcn",
      "bus1": "52_LVBus840236",
      "bus2": "52_LVBus840237",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.534970239045753, 46.50502622478566],
          [-1.534970239045753, 46.50502622478566],
          [-1.534985013430643, 46.50508697568392],
          [-1.534957236236965, 46.505089677938955],
          [-1.534953919374971, 46.50508999804748],
          [-1.534899505090023, 46.505095291656374],
          [-1.534853558748869, 46.50509548671315],
          [-1.534536942047469, 46.505096825244024],
          [-1.534488817237803, 46.50513539601216],
          [-1.534489165534912, 46.50517682061183],
          [-1.534489165534912, 46.50517682061183]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05156909442205643,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch961100",
      "phases": "abcn",
      "bus1": "52_LVBus840237",
      "bus2": "52_LVBus840238",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.534489165534912, 46.50517682061183],
          [-1.534489165534912, 46.50517682061183],
          [-1.534492975748977, 46.50517317781377],
          [-1.534523359745494, 46.50514412883009],
          [-1.534540278146549, 46.50514355288824],
          [-1.534498655026516, 46.505240300705694],
          [-1.534472685901749, 46.50530067308057],
          [-1.534395939841158, 46.50547905725422],
          [-1.534324618149155, 46.50548508825775],
          [-1.534324618149155, 46.50548508825775]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05020384420980986,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch474058",
      "phases": "abcn",
      "bus1": "52_LVBus840238",
      "bus2": "52_LVBus840239",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.534324618149155, 46.50548508825775],
          [-1.534324618149155, 46.50548508825775],
          [-1.534330282086999, 46.50548730957913],
          [-1.534383677096641, 46.505508300046856],
          [-1.534379177088543, 46.50551836194748],
          [-1.534292650546999, 46.50556724775455],
          [-1.534135929980338, 46.50547934139706],
          [-1.534120056424181, 46.505470432399],
          [-1.534021212368825, 46.50547469765152],
          [-1.534022333027632, 46.505490396347284],
          [-1.534023457535947, 46.50550614895955],
          [-1.534023778274315, 46.50551064200355],
          [-1.534023778274315, 46.50551064200355]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04363788355914257,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch868291",
      "phases": "abcn",
      "bus1": "52_MVLV000945_LV",
      "bus2": "52_LVBus840232",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.53537505032911, 46.50489671686262],
          [-1.535402631741422, 46.50491009131631],
          [-1.535402631741422, 46.50491009131631],
          [-1.535447498004597, 46.50491359002967],
          [-1.535544921447378, 46.50496251866895],
          [-1.535544921447378, 46.50496251866895]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.012712243874436325,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch197992",
      "phases": "abcn",
      "bus1": "52_LVBus840232",
      "bus2": "52_LVBus840233",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.535544921447378, 46.50496251866895],
          [-1.535544921447378, 46.50496251866895],
          [-1.535699584924644, 46.50444289910619],
          [-1.535699638622311, 46.50444255497613],
          [-1.535751913820724, 46.50413879287874],
          [-1.535826046167293, 46.50370798615147],
          [-1.535826809927758, 46.50370351923039],
          [-1.535826809927758, 46.50370351923039]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.14173725496698533,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch768226",
      "phases": "abcn",
      "bus1": "52_LVBus840233",
      "bus2": "52_LVBus840234",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.535826809927758, 46.50370351923039],
          [-1.535826809927758, 46.50370351923039],
          [-1.535852195765483, 46.50369364678687],
          [-1.535871920127051, 46.50342183624542],
          [-1.536259620121691, 46.50330390608827],
          [-1.536378809051467, 46.50326765223203],
          [-1.53654832378506, 46.50322624306007],
          [-1.536550836595671, 46.503225626002035],
          [-1.536554464907556, 46.50322473674196],
          [-1.536554464907556, 46.50322473674196]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0893065625783745,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch610685",
      "phases": "abcn",
      "bus1": "52_MVLV000945_LV",
      "bus2": "52_LVBus840230",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.53537505032911, 46.50489671686262],
          [-1.535375009080515, 46.50489632191824],
          [-1.535375009080515, 46.50489632191824],
          [-1.535355852311266, 46.50486774346855],
          [-1.535355472876996, 46.50486717988069],
          [-1.535355472876996, 46.50486717988069]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.003569687568873016,
      "ground": "gnd"
    },
    {
      "id": "52_269544",
      "phases": "abc",
      "bus1": "52_MVBus42023",
      "bus2": "52_MVBus42024",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.535428747828009, 46.50491500316393],
          [-1.535395958133185, 46.504929172152444],
          [-1.535188362948166, 46.50501159192596],
          [-1.53505857049356, 46.505057447523434],
          [-1.534923333686259, 46.50508186929594],
          [-1.534763259790253, 46.505087319030544],
          [-1.534744022913653, 46.50512850960773],
          [-1.534632357851595, 46.505135914272486],
          [-1.534455732199801, 46.50555657984326]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.11767921625771106,
      "ground": "gnd"
    },
    {
      "id": "52_241164",
      "phases": "abc",
      "bus1": "52_MVBus42024",
      "bus2": "52_MVLV013839",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.534455732199801, 46.50555657984326],
          [-1.534455732199801, 46.50555657984326],
          [-1.534419392872239, 46.50564310390861],
          [-1.534409512752314, 46.50601636830394],
          [-1.534341168333357, 46.50635649191129],
          [-1.534345384133662, 46.506433816547975],
          [-1.534382310268448, 46.506530745949],
          [-1.534295287267508, 46.506554426412805],
          [-1.534303792293771, 46.506637009799455],
          [-1.534290547546719, 46.506638613655625],
          [-1.53427130127226, 46.50664094425641],
          [-1.534252054996144, 46.50664327485396]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.1283418609853013,
      "ground": "gnd"
    },
    {
      "id": "52_184630",
      "phases": "abc",
      "bus1": "52_MVLV013839",
      "bus2": "52_MVLV034842",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.534252054996144, 46.50664327485396],
          [-1.534313073479654, 46.50659852730307],
          [-1.534331453807922, 46.506599234817465],
          [-1.534336242137108, 46.50659942313339],
          [-1.534375248837469, 46.506645089688014],
          [-1.534443906638281, 46.506668605297676],
          [-1.535089326037437, 46.50688967589869],
          [-1.535258515939149, 46.506967779324874],
          [-1.535380365610683, 46.50705799763897],
          [-1.535469763190362, 46.50714593383041],
          [-1.535509896114699, 46.50725375243955],
          [-1.535526139253239, 46.507365194954694],
          [-1.535385032785279, 46.50820212489673],
          [-1.535349203657127, 46.508353344811034],
          [-1.535335886306201, 46.508439436600376],
          [-1.535343464851064, 46.50851139512688],
          [-1.535386364631422, 46.50866945588937],
          [-1.535542129528914, 46.50890933016078],
          [-1.536064371270046, 46.50918671914013],
          [-1.536203082027451, 46.509343579789096],
          [-1.53643523942457, 46.509495204077886],
          [-1.536781673365816, 46.50973207834429],
          [-1.537051794857192, 46.50995173353313],
          [-1.53739327917872, 46.51026204528228],
          [-1.53757158509649, 46.510416582838424],
          [-1.537599852019231, 46.510429095778925],
          [-1.537634406381375, 46.51044104321388],
          [-1.537661819948729, 46.51045585521123],
          [-1.537790161935813, 46.510506944865995],
          [-1.537934236509499, 46.51057735189651],
          [-1.537969033040344, 46.51058118383817],
          [-1.538000565714952, 46.510513603912926],
          [-1.538071183508778, 46.51045911406369],
          [-1.53824721387792, 46.51034080552546],
          [-1.538354524754359, 46.510278174203016],
          [-1.538473837133325, 46.51021825959097],
          [-1.538806788491433, 46.51000676662875],
          [-1.53881559926866, 46.51000846614892],
          [-1.538826129653899, 46.510010494411056],
          [-1.538847290312139, 46.51002671726437],
          [-1.538831132461518, 46.510032843796516]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.6721672733399902,
      "ground": "gnd"
    },
    {
      "id": "52_287819",
      "phases": "abc",
      "bus1": "52_MVLV034842",
      "bus2": "52_MVBus42044",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.538831132461518, 46.510032843796516],
          [-1.538816889830227, 46.5100236005603],
          [-1.538802647203788, 46.510014357322405],
          [-1.538794192669725, 46.510008880339974],
          [-1.539214435384257, 46.509736931720056],
          [-1.540013711335458, 46.50912777526353],
          [-1.540150161813963, 46.50906547293949],
          [-1.540205506177218, 46.508987378974446],
          [-1.540203643035161, 46.50904032819381],
          [-1.540285711504793, 46.50906739184133],
          [-1.540575484869394, 46.50915265500182],
          [-1.540750925758261, 46.50921049494751],
          [-1.540995622411195, 46.509299933277994],
          [-1.541551871891549, 46.50950053479604],
          [-1.54204633302444, 46.50968870222389],
          [-1.542205498407949, 46.5097464105186],
          [-1.542304134886423, 46.50971451805508]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.34705281398895604,
      "ground": "gnd"
    },
    {
      "id": "52_243379",
      "phases": "abc",
      "bus1": "52_MVBus42044",
      "bus2": "52_MVBus42046",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.542304134886423, 46.50971451805508],
          [-1.542304134886423, 46.50971451805508],
          [-1.542932396755686, 46.50999000837566],
          [-1.542932396755686, 46.50999000837566]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.057121141842171826,
      "ground": "gnd"
    },
    {
      "id": "52_184764",
      "phases": "abc",
      "bus1": "52_MVBus42046",
      "bus2": "52_MVLV068566",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.542932396755686, 46.50999000837566],
          [-1.542932396755686, 46.50999000837566],
          [-1.542960767635539, 46.509954729191385],
          [-1.542972412892689, 46.5099438916928]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.004485615198979525,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch642835",
      "phases": "abcn",
      "bus1": "52_MVLV068566_LV",
      "bus2": "52_LVBus840774",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.542972412892689, 46.5099438916928],
          [-1.542966098809088, 46.50995666419949],
          [-1.542966098809088, 46.50995666419949],
          [-1.542934799560093, 46.51001994096518],
          [-1.542984205131446, 46.51004286534783],
          [-1.542984447765368, 46.51004297417429],
          [-1.543104836309642, 46.51009881526942],
          [-1.543423106812824, 46.51026181101473],
          [-1.543396235608729, 46.51030218270608],
          [-1.543393655349976, 46.510306054085476],
          [-1.543393655349976, 46.510306054085476]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05898044605951695,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch883245",
      "phases": "abcn",
      "bus1": "52_LVBus840774",
      "bus2": "52_LVBus840775",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.543393655349976, 46.510306054085476],
          [-1.543393655349976, 46.510306054085476],
          [-1.543461028805969, 46.5102812355489],
          [-1.543650881158507, 46.510399968911315],
          [-1.543861592843428, 46.51055492294295],
          [-1.543842618206251, 46.51059970945299],
          [-1.543842618206251, 46.51059970945299]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05433441229933593,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch499282",
      "phases": "abcn",
      "bus1": "52_LVBus840775",
      "bus2": "52_LVBus840776",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.543842618206251, 46.51059970945299],
          [-1.543842618206251, 46.51059970945299],
          [-1.54413934225829, 46.5103887067133],
          [-1.544147112875607, 46.51039409856142],
          [-1.54415139685565, 46.510397078144344],
          [-1.544151699273413, 46.51039729302423],
          [-1.544151699273413, 46.51039729302423]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.034037399678575386,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch666886",
      "phases": "abcn",
      "bus1": "52_MVLV068566_LV",
      "bus2": "52_LVBus840771",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.542972412892689, 46.5099438916928],
          [-1.542959966942781, 46.50995429709929],
          [-1.542959966942781, 46.50995429709929],
          [-1.542955818720428, 46.509957771558426],
          [-1.542896090813691, 46.510007749482675],
          [-1.542422315045203, 46.50982303266893],
          [-1.542375941519904, 46.50984813420756],
          [-1.542370817111694, 46.509850912295235],
          [-1.542370817111694, 46.509850912295235]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05448442516382368,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch901004",
      "phases": "abcn",
      "bus1": "52_LVBus840771",
      "bus2": "52_LVBus840772",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.542370817111694, 46.509850912295235],
          [-1.542370817111694, 46.509850912295235],
          [-1.542384779493009, 46.50980899941159],
          [-1.541801390136392, 46.50958748300626],
          [-1.541791073293696, 46.50960449057156],
          [-1.541790675774948, 46.5096051346858],
          [-1.541788551926217, 46.50960863915053],
          [-1.541788551926217, 46.50960863915053]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05842948531972926,
      "ground": "gnd"
    },
    {
      "id": "52_173005",
      "phases": "abc",
      "bus1": "52_MVBus42046",
      "bus2": "52_MVBus42047",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.542932396755686, 46.50999000837566],
          [-1.542932396755686, 46.50999000837566],
          [-1.542911518770138, 46.51003026557736],
          [-1.543294489308495, 46.51022681617499],
          [-1.54374887511911, 46.510508756655426],
          [-1.544076853561787, 46.51071872937498],
          [-1.544160780328632, 46.51074288945747],
          [-1.544277260797589, 46.51074792265035],
          [-1.545304434163256, 46.51071646935657],
          [-1.545344550539815, 46.51073226924923],
          [-1.545344550539815, 46.51073226924923]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.22098239136504239,
      "ground": "gnd"
    },
    {
      "id": "52_20210",
      "phases": "abc",
      "bus1": "52_MVBus42047",
      "bus2": "52_MVBus42048",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.545344550539815, 46.51073226924923],
          [-1.545444907925402, 46.51096912257761],
          [-1.545918617524382, 46.5115364980312],
          [-1.54653129458809, 46.51230098710837],
          [-1.546914922918415, 46.51277933706304]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_148",
      "length": 0.2581337794084543,
      "ground": "gnd"
    },
    {
      "id": "52_8629",
      "phases": "abc",
      "bus1": "52_MVBus42048",
      "bus2": "52_MVBus42071",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.546914922918415, 46.51277933706304],
          [-1.547969712965223, 46.51210756636996],
          [-1.551078648691702, 46.510312943767346],
          [-1.553018455934105, 46.51200104588126],
          [-1.558123861611797, 46.516538769096265]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 1.2993855329224164,
      "ground": "gnd"
    },
    {
      "id": "52_115832",
      "phases": "abc",
      "bus1": "52_MVBus42071",
      "bus2": "52_MVBus42072",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.558123861611797, 46.516538769096265],
          [-1.558123861611797, 46.516538769096265],
          [-1.569673434268344, 46.52178155707312],
          [-1.569673434268344, 46.52178155707312]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 1.0607141050450164,
      "ground": "gnd"
    },
    {
      "id": "52_83782",
      "phases": "abc",
      "bus1": "52_MVBus42072",
      "bus2": "52_MVBus42074",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.569673434268344, 46.52178155707312],
          [-1.569673434268344, 46.52178155707312],
          [-1.571470929089129, 46.52249309954241],
          [-1.574346240115485, 46.52380903343763],
          [-1.574346240115485, 46.52380903343763]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.423706930204311,
      "ground": "gnd"
    },
    {
      "id": "52_8591",
      "phases": "abc",
      "bus1": "52_MVBus42074",
      "bus2": "52_MVLV080673",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.574346240115485, 46.52380903343763],
          [-1.573773783371313, 46.52382578590141],
          [-1.573632671405157, 46.523825844322495],
          [-1.573598780450636, 46.523815010465874]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.054790920597354596,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch514935",
      "phases": "abcn",
      "bus1": "52_MVLV080673_LV",
      "bus2": "52_LVBus840862",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.573598780450636, 46.523815010465874],
          [-1.573628160594882, 46.52382808025924],
          [-1.573628160594882, 46.52382808025924],
          [-1.573634570425984, 46.52384022809657],
          [-1.573650536824909, 46.52384826401205],
          [-1.573653605119856, 46.52386185090895],
          [-1.57364785771884, 46.52391225082296],
          [-1.573554860776897, 46.5242465866199],
          [-1.573510406640566, 46.524358158050546],
          [-1.573481939726284, 46.52442957115838],
          [-1.573436576965373, 46.52450503314024],
          [-1.573382490874442, 46.52458783929825],
          [-1.57331479286446, 46.524663231165384],
          [-1.57331265528288, 46.524669601322735],
          [-1.573315320240668, 46.52467578839476],
          [-1.573359802386531, 46.52470100463282],
          [-1.573364508343796, 46.52470599553464],
          [-1.573365890525243, 46.52471592904024],
          [-1.573361590902295, 46.52475383892654],
          [-1.573351822455485, 46.52476496642854],
          [-1.573365254306692, 46.5247906914031],
          [-1.573382556731807, 46.52481145497782],
          [-1.573416799505863, 46.52482969052064],
          [-1.573452456136855, 46.52484563443066],
          [-1.573636229555907, 46.52491407608689],
          [-1.5736599830801, 46.52491607913007],
          [-1.573682357932609, 46.52492701158189],
          [-1.573722814123554, 46.524949060093824],
          [-1.57410556088401, 46.52510086871762],
          [-1.574246110410801, 46.52516549859767],
          [-1.574408287090271, 46.525244797694214],
          [-1.574747931270819, 46.525482699651185],
          [-1.574955083068689, 46.5256245625823],
          [-1.575065797034608, 46.525691136253165],
          [-1.575144463218885, 46.525721256890996],
          [-1.575249103023583, 46.52574145815008],
          [-1.575362489101225, 46.52573836074861],
          [-1.575413456007618, 46.525732608442226],
          [-1.575715868902425, 46.525632892574706],
          [-1.575851238948295, 46.52558233135795],
          [-1.575860862078169, 46.525575523530826],
          [-1.575865928278982, 46.52556778244369],
          [-1.575867397612313, 46.52556192165272],
          [-1.5758620051657395, 46.52555926729671]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.3485404991501856,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch823062",
      "phases": "abcn",
      "bus1": "52_LVBus840862",
      "bus2": "52_LVBus1137704",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.5758620051657395, 46.52555926729671],
          [-1.575860108692446, 46.52555857808983],
          [-1.575855797002528, 46.52556086131317],
          [-1.575851737254169, 46.52556301876537],
          [-1.575851737254169, 46.52556301876537]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0008100854210793605,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch722002",
      "phases": "abcn",
      "bus1": "52_LVBus840862",
      "bus2": "52_LVBus1135823",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.5758620051657395, 46.52555926729671],
          [-1.575863620512103, 46.525560943556634],
          [-1.575858492443377, 46.5255636692327],
          [-1.575855249073749, 46.52556538423246],
          [-1.575855249073749, 46.52556538423246]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0008100857304995122,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch638302",
      "phases": "abcn",
      "bus1": "52_LVBus840862",
      "bus2": "52_LVBus1138738",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.5758620051657395, 46.52555926729671],
          [-1.575856893846096, 46.52555562588765],
          [-1.575852607545049, 46.5255578992295],
          [-1.57584852240799, 46.525560066562875],
          [-1.57584852240799, 46.525560066562875]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0008100851236498838,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch481350",
      "phases": "abcn",
      "bus1": "52_MVLV080673_LV",
      "bus2": "52_LVBus840860",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.573598780450636, 46.523815010465874],
          [-1.573629084150222, 46.52381953582287],
          [-1.573629084150222, 46.52381953582287],
          [-1.573645697256726, 46.52381971242919],
          [-1.573662250897809, 46.5238118287942],
          [-1.573671960686587, 46.52379573078084],
          [-1.573841069419227, 46.523135647431864],
          [-1.573847657736754, 46.52312928640332],
          [-1.573854633991771, 46.523127398091596],
          [-1.573899735232543, 46.52313082013127],
          [-1.573923498572722, 46.52312772414839],
          [-1.573944365369693, 46.523126988780305],
          [-1.5739438447589302, 46.52312435528197]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0876551262122163,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch487312",
      "phases": "abcn",
      "bus1": "52_LVBus840860",
      "bus2": "52_LVBus1137402",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.5739438447589302, 46.52312435528197],
          [-1.573944101173737, 46.52312224156503],
          [-1.573937474884227, 46.52312264952464],
          [-1.57393288790579, 46.523122924320155],
          [-1.57393288790579, 46.523122924320155]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0008637361019274472,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch431656",
      "phases": "abcn",
      "bus1": "52_LVBus840860",
      "bus2": "52_LVBus1137401",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.5739438447589302, 46.52312435528197],
          [-1.573943067733361, 46.523123835500584],
          [-1.573923058682428, 46.52312506385336],
          [-1.573899379286986, 46.5231282380237],
          [-1.573855403600894, 46.52312431787561],
          [-1.573847519382485, 46.52312158019255],
          [-1.573847219781332, 46.523113266971535],
          [-1.573915117967046, 46.522789071994524],
          [-1.573927254799582, 46.522675836814244],
          [-1.573917273595199, 46.52255793009506],
          [-1.573881912939177, 46.52235884972682],
          [-1.573855885442288, 46.52223215319827],
          [-1.573815789881328, 46.52198660946262],
          [-1.573734326501592, 46.52120508022221],
          [-1.57373099492965, 46.52107080231186],
          [-1.573740368943567, 46.521010440805185],
          [-1.57375709986912, 46.52096088838063],
          [-1.573795698138611, 46.520922673125696],
          [-1.573852325137046, 46.52088817097384],
          [-1.573908559954559, 46.52086813133248],
          [-1.574076584509611, 46.520838023713466],
          [-1.57430508493608, 46.52081880827416],
          [-1.574451120107867, 46.52081402134619],
          [-1.574554329680406, 46.52081652604259],
          [-1.574661390333011, 46.52082664522954],
          [-1.574943903096827, 46.52087523124329],
          [-1.575105967269313, 46.52090756434753],
          [-1.575217743025853, 46.52093527593262],
          [-1.575270955457757, 46.520939544440274],
          [-1.575358643851388, 46.520969462521485],
          [-1.575380141203555, 46.52098091121725],
          [-1.575442427064589, 46.52099698355662],
          [-1.575456325140715, 46.521002225743786],
          [-1.575457113265469, 46.52100754047122],
          [-1.575430991035884, 46.521044840810035],
          [-1.57542055440607, 46.52105664009858],
          [-1.57541481968766, 46.52106849387345],
          [-1.5754141783991742, 46.52107413401135]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.3957716469270784,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch842982",
      "phases": "abcn",
      "bus1": "52_LVBus1137401",
      "bus2": "52_LVBus1192170",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.5754141783991742, 46.52107413401135],
          [-1.575408955603401, 46.521084703033374],
          [-1.575407055380213, 46.52108838966203],
          [-1.575405349867365, 46.52109170025999],
          [-1.575405349867365, 46.52109170025999]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0008255655012224623,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch410806",
      "phases": "abcn",
      "bus1": "52_LVBus1137401",
      "bus2": "52_LVBus1137403",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.5754141783991742, 46.52107413401135],
          [-1.575418759906462, 46.52106920512722],
          [-1.575420850298909, 46.52106507956686],
          [-1.575422357208456, 46.52106209108421],
          [-1.575422357208456, 46.52106209108421]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0008375980924633841,
      "ground": "gnd"
    },
    {
      "id": "52_41233",
      "phases": "abc",
      "bus1": "52_MVBus42074",
      "bus2": "52_MVBus42075",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.574346240115485, 46.52380903343763],
          [-1.580650435093513, 46.52696780256955],
          [-1.602713342924598, 46.53753171663329],
          [-1.604652151284852, 46.53852249167199],
          [-1.606273904719737, 46.53931837418923]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 2.995503118507334,
      "ground": "gnd"
    },
    {
      "id": "52_47955",
      "phases": "abc",
      "bus1": "52_MVBus42072",
      "bus2": "52_MVBus42073",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.569673434268344, 46.52178155707312],
          [-1.569673434268344, 46.52178155707312],
          [-1.567822437505912, 46.521894957949236],
          [-1.567822437505912, 46.521894957949236]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.14258872647202112,
      "ground": "gnd"
    },
    {
      "id": "52_206617",
      "phases": "abc",
      "bus1": "52_MVBus42073",
      "bus2": "52_MVLV061977",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.567822437505912, 46.521894957949236],
          [-1.567822437505912, 46.521894957949236],
          [-1.567776133279768, 46.52192934582588],
          [-1.567753594938964, 46.52191665231864],
          [-1.567742912712454, 46.52189698495095]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.00745083446215183,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch618412",
      "phases": "abcn",
      "bus1": "52_MVLV061977_LV",
      "bus2": "52_LVBus840717",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.567742912712454, 46.52189698495095],
          [-1.567731723155253, 46.521910313666396],
          [-1.567731723155253, 46.521910313666396],
          [-1.567700741189068, 46.5219387437033],
          [-1.567526330833905, 46.52187973648939],
          [-1.567405378298574, 46.52185195404221],
          [-1.567344005810259, 46.52184835826333],
          [-1.567308015281443, 46.521784600013675],
          [-1.567281955613317, 46.521781900151275],
          [-1.567281955613317, 46.521781900151275]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04299440054759507,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch785958",
      "phases": "abcn",
      "bus1": "52_LVBus840717",
      "bus2": "52_LVBus840718",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.567281955613317, 46.521781900151275],
          [-1.567281955613317, 46.521781900151275],
          [-1.567284410551663, 46.521785545251994],
          [-1.56731994412089, 46.521838248233536],
          [-1.567324359836295, 46.5218633193708],
          [-1.567290182283943, 46.52187800450229],
          [-1.567170870573174, 46.52188840488689],
          [-1.567064253153033, 46.52189386545278],
          [-1.565999197164662, 46.52221776923162],
          [-1.565285325514019, 46.52245304808009],
          [-1.565063161295598, 46.52248499037005],
          [-1.565091453185097, 46.522533564442206],
          [-1.565091453185097, 46.522533564442206]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.20347210749872044,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch279936",
      "phases": "abcn",
      "bus1": "52_LVBus840718",
      "bus2": "52_LVBus840719",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.565091453185097, 46.522533564442206],
          [-1.565091453185097, 46.522533564442206],
          [-1.565078753855151, 46.522531549831044],
          [-1.56507604763291, 46.52253112018558],
          [-1.563504695161803, 46.522281704755535],
          [-1.563504695161803, 46.522281704755535]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1249311022096797,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch225118",
      "phases": "abcn",
      "bus1": "52_LVBus840719",
      "bus2": "52_LVBus840720",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.563504695161803, 46.522281704755535],
          [-1.563504695161803, 46.522281704755535],
          [-1.563737252109075, 46.522832358091335],
          [-1.563738162995249, 46.52283449780616],
          [-1.563739076467941, 46.52283667346469],
          [-1.563739076467941, 46.52283667346469]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06425911915473638,
      "ground": "gnd"
    },
    {
      "id": "52_100174",
      "phases": "abc",
      "bus1": "52_MVBus42071",
      "bus2": "52_MVBus42076",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.558123861611797, 46.516538769096265],
          [-1.555767013049463, 46.51918854202714],
          [-1.55568234387064, 46.51928151976425]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.35785384021843086,
      "ground": "gnd"
    },
    {
      "id": "52_8583",
      "phases": "abc",
      "bus1": "52_MVBus42076",
      "bus2": "52_MVLV071649",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.55568234387064, 46.51928151976425],
          [-1.55568234387064, 46.51928151976425],
          [-1.555054022369934, 46.5189974933914],
          [-1.555037662727608, 46.51899009902779]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.05763240684437173,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch272875",
      "phases": "abcn",
      "bus1": "52_MVLV071649_LV",
      "bus2": "52_LVBus840792",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.555037662727608, 46.51899009902779],
          [-1.555049986116755, 46.51897962442982],
          [-1.555049986116755, 46.51897962442982],
          [-1.555091777761367, 46.51894410816042],
          [-1.555091777761367, 46.51894410816042]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.00508638913009438,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch254101",
      "phases": "abcn",
      "bus1": "52_LVBus840792",
      "bus2": "52_LVBus840793",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.555091777761367, 46.51894410816042],
          [-1.555091777761367, 46.51894410816042],
          [-1.555081698416586, 46.5189383996211],
          [-1.55392155242812, 46.518280938160636],
          [-1.553916519387342, 46.51827808361657],
          [-1.553916519387342, 46.51827808361657]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.11668212266448043,
      "ground": "gnd"
    },
    {
      "id": "52_100181",
      "phases": "abc",
      "bus1": "52_MVBus42076",
      "bus2": "52_MVBus42077",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.55568234387064, 46.51928151976425],
          [-1.554576358176961, 46.520471487602855],
          [-1.554356785247436, 46.52120849585325],
          [-1.553970624374942, 46.5225046002595],
          [-1.552781748389472, 46.523275770459264]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.5130774879203317,
      "ground": "gnd"
    },
    {
      "id": "52_60908",
      "phases": "abc",
      "bus1": "52_MVBus42077",
      "bus2": "52_MVLV100714",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.552781748389472, 46.523275770459264],
          [-1.552781748389472, 46.523275770459264],
          [-1.548497720905637, 46.522490154243876],
          [-1.548479114359048, 46.52248600648901]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.34011789064372394,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch366470",
      "phases": "abcn",
      "bus1": "52_MVLV100714_LV",
      "bus2": "52_LVBus840960",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.548479114359048, 46.52248600648901],
          [-1.54846055280334, 46.52248175810664],
          [-1.54846055280334, 46.52248175810664],
          [-1.548414101430898, 46.52247111173572],
          [-1.548414101430898, 46.52247111173572]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0037555998457767473,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch286339",
      "phases": "abcn",
      "bus1": "52_LVBus840960",
      "bus2": "52_LVBus840961",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.548414101430898, 46.52247111173572],
          [-1.548414101430898, 46.52247111173572],
          [-1.548137535668144, 46.522217523743805],
          [-1.546623952800833, 46.521728725301095],
          [-1.546623952800833, 46.521728725301095]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.16350581457822,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch164211",
      "phases": "abcn",
      "bus1": "52_LVBus840961",
      "bus2": "52_LVBus840962",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.546623952800833, 46.521728725301095],
          [-1.546623952800833, 46.521728725301095],
          [-1.546388280365644, 46.521116021493015],
          [-1.546386611729896, 46.52111167355145],
          [-1.546386611729896, 46.52111167355145]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07096890485472064,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch092523",
      "phases": "abcn",
      "bus1": "52_LVBus840960",
      "bus2": "52_LVBus840963",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.548414101430898, 46.52247111173572],
          [-1.548414101430898, 46.52247111173572],
          [-1.548069601454368, 46.52389172658597],
          [-1.548069601454368, 46.52389172658597]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.16011476381562603,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch630299",
      "phases": "abcn",
      "bus1": "52_LVBus840963",
      "bus2": "52_LVBus840964",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.548069601454368, 46.52389172658597],
          [-1.548069601454368, 46.52389172658597],
          [-1.547980803377189, 46.52416409780113],
          [-1.54785815326724, 46.52414859459237],
          [-1.547852977706587, 46.52414794258959],
          [-1.547851739789532, 46.52414778668555],
          [-1.547851739789532, 46.52414778668555]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04110184642785204,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch184062",
      "phases": "abcn",
      "bus1": "52_LVBus840963",
      "bus2": "52_LVBus840965",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.548069601454368, 46.52389172658597],
          [-1.548069601454368, 46.52389172658597],
          [-1.547453864745561, 46.52381515947881],
          [-1.546979142456504, 46.52375612376737],
          [-1.546972729682174, 46.523755324796966],
          [-1.546972729682174, 46.523755324796966]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08551688418272292,
      "ground": "gnd"
    },
    {
      "id": "52_47899",
      "phases": "abc",
      "bus1": "52_MVBus42077",
      "bus2": "52_MVLV078878",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.552781748389472, 46.523275770459264],
          [-1.552781748389472, 46.523275770459264],
          [-1.551573577681858, 46.524235790838915],
          [-1.551559859422836, 46.52424540285814]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.14135854567421163,
      "ground": "gnd"
    },
    {
      "id": "52_115838",
      "phases": "abc",
      "bus1": "52_MVLV078878",
      "bus2": "52_MVBus42094",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.551559859422836, 46.52424540285814],
          [-1.551544483524982, 46.524253738348015],
          [-1.550774822272851, 46.524731118410756],
          [-1.549281792691364, 46.52581496811906],
          [-1.549281792691364, 46.52581496811906]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.2456443986422809,
      "ground": "gnd"
    },
    {
      "id": "52_29997",
      "phases": "abc",
      "bus1": "52_MVBus42094",
      "bus2": "52_MVBus42095",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.549281792691364, 46.52581496811906],
          [-1.550526281058584, 46.526465643647505],
          [-1.551210090516147, 46.5271552057117],
          [-1.552315099692895, 46.52787460493684]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.3292209320103559,
      "ground": "gnd"
    },
    {
      "id": "52_116746",
      "phases": "abc",
      "bus1": "52_MVBus42095",
      "bus2": "52_MVLV102777",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.552315099692895, 46.52787460493684],
          [-1.552315099692895, 46.52787460493684],
          [-1.553334695679548, 46.52755411102986],
          [-1.553352546572186, 46.527548609292026]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.08595771348485313,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch757937",
      "phases": "abcn",
      "bus1": "52_MVLV102777_LV",
      "bus2": "52_LVBus840977",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.553352546572186, 46.527548609292026],
          [-1.553355790257274, 46.52753306764682],
          [-1.553355790257274, 46.52753306764682],
          [-1.553400751829981, 46.527512334154444],
          [-1.553503871479755, 46.52769000429208],
          [-1.553477836987317, 46.527713684817265],
          [-1.553477836987317, 46.527713684817265]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.028728991755633152,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch974101",
      "phases": "abcn",
      "bus1": "52_LVBus840977",
      "bus2": "52_LVBus840978",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.553477836987317, 46.527713684817265],
          [-1.553477836987317, 46.527713684817265],
          [-1.553487210955805, 46.527710454688254],
          [-1.553521918128895, 46.52769850330151],
          [-1.553473829979685, 46.527621489662465],
          [-1.553404944160256, 46.527503281873265],
          [-1.553256427522414, 46.527248433871726],
          [-1.553235729397791, 46.527228810508085],
          [-1.553145614462339, 46.527064288618845],
          [-1.553120727384101, 46.52706722040914],
          [-1.553110308783889, 46.527068441409554],
          [-1.553110308783889, 46.527068441409554]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08279807363243558,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch797623",
      "phases": "abcn",
      "bus1": "52_LVBus840978",
      "bus2": "52_LVBus840979",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.553110308783889, 46.527068441409554],
          [-1.553110308783889, 46.527068441409554],
          [-1.553139473141536, 46.52705018486684],
          [-1.553107319930025, 46.52697423869197],
          [-1.55306948074353, 46.52690126139171],
          [-1.553009619198261, 46.52679020349955],
          [-1.552889237590736, 46.526566903083946],
          [-1.552759187022195, 46.5263334298011],
          [-1.552730066441642, 46.5263355604156],
          [-1.552717849648949, 46.52633645551855],
          [-1.552717849648949, 46.52633645551855]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09108422972333148,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch541985",
      "phases": "abcn",
      "bus1": "52_LVBus840979",
      "bus2": "52_LVBus840980",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.552717849648949, 46.52633645551855],
          [-1.552717849648949, 46.52633645551855],
          [-1.552728230435573, 46.52633034449058],
          [-1.552748991356967, 46.526318113446045],
          [-1.55266838409016, 46.526160733852706],
          [-1.552604320086677, 46.52604637841193],
          [-1.55253432772893, 46.52592142501138],
          [-1.552449148703061, 46.52575669792203],
          [-1.552315091332505, 46.52550752514376],
          [-1.552306273843022, 46.525499953573835],
          [-1.552292142536365, 46.52550035558983],
          [-1.552276584081953, 46.52550687779156],
          [-1.552278728949782, 46.52551057882516],
          [-1.552278728949782, 46.52551057882516]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10321187448698156,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch513428",
      "phases": "abcn",
      "bus1": "52_LVBus840977",
      "bus2": "52_LVBus840981",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.553477836987317, 46.527713684817265],
          [-1.553477836987317, 46.527713684817265],
          [-1.553520626719858, 46.52771596896629],
          [-1.553636647519937, 46.5278686239815],
          [-1.553765040518532, 46.5280172616093],
          [-1.553907486974465, 46.52816621121986],
          [-1.554034716970423, 46.52828590055534],
          [-1.554135556991443, 46.52837940518939],
          [-1.554119962495498, 46.528405251055695],
          [-1.554115448367537, 46.52841272895817],
          [-1.554115448367537, 46.52841272895817]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09500258105925455,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch499773",
      "phases": "abcn",
      "bus1": "52_LVBus840981",
      "bus2": "52_LVBus840982",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.554115448367537, 46.52841272895817],
          [-1.554115448367537, 46.52841272895817],
          [-1.554124318761657, 46.528409209729226],
          [-1.554132414957759, 46.52840599622582],
          [-1.554154876457389, 46.52839708479182],
          [-1.554397959225257, 46.528607026423536],
          [-1.554644299516543, 46.52881977477653],
          [-1.554665708862812, 46.528867829937205],
          [-1.554645666338501, 46.52891697863791],
          [-1.554682748490134, 46.52897718101746],
          [-1.554688451540077, 46.52898644437181],
          [-1.554688451540077, 46.52898644437181]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08329210284620853,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch950776",
      "phases": "abcn",
      "bus1": "52_LVBus840982",
      "bus2": "52_LVBus840983",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.554688451540077, 46.52898644437181],
          [-1.554688451540077, 46.52898644437181],
          [-1.554688578792327, 46.52897585559242],
          [-1.554688763425307, 46.52896006722122],
          [-1.554713559526955, 46.52895203968698],
          [-1.554762004349894, 46.52895272472285],
          [-1.554807749520852, 46.528966707843665],
          [-1.554836400553023, 46.528989283798886],
          [-1.555108355630496, 46.52922444083348],
          [-1.555156455721093, 46.529281392620724],
          [-1.555131334843019, 46.529315797847545],
          [-1.555109531799188, 46.52932897476123],
          [-1.555019552290156, 46.52936422940089],
          [-1.554563084103924, 46.52952317857968],
          [-1.554130449201083, 46.52966271820807],
          [-1.554146591618833, 46.529718313133664],
          [-1.554146591618833, 46.529718313133664]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.15331059243709522,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch788064",
      "phases": "abcn",
      "bus1": "52_LVBus840983",
      "bus2": "52_LVBus840984",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.554146591618833, 46.529718313133664],
          [-1.554146591618833, 46.529718313133664],
          [-1.554104920466854, 46.529670545455204],
          [-1.553700974754089, 46.5297803126092],
          [-1.553659609620492, 46.52979480673145],
          [-1.553642338509952, 46.52981039566005],
          [-1.553489763567003, 46.529878605861065],
          [-1.553372731570869, 46.529921035701385],
          [-1.553371395520083, 46.529923333387586],
          [-1.55336994281412, 46.529925824230695],
          [-1.55336764215242, 46.52992595694348],
          [-1.55336764215242, 46.52992595694348]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0700851125722531,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch661498",
      "phases": "abcn",
      "bus1": "52_LVBus840982",
      "bus2": "52_LVBus840985",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.554688451540077, 46.52898644437181],
          [-1.554688451540077, 46.52898644437181],
          [-1.554663990181656, 46.528966958957135],
          [-1.55418608447206, 46.52912196479843],
          [-1.553856807063938, 46.529222026623714],
          [-1.553825630694022, 46.529233722217384],
          [-1.553728779468314, 46.529263076343945],
          [-1.553551156019184, 46.52931068614438],
          [-1.553443451624144, 46.52932903400967],
          [-1.553431234299311, 46.52933265861252],
          [-1.553429353729262, 46.52933446146207],
          [-1.553430255692457, 46.529336844769155],
          [-1.553432268865247, 46.529342162725555],
          [-1.553428263682592, 46.529342732060044],
          [-1.553428263682592, 46.529342732060044]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10741551798925741,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch354817",
      "phases": "abcn",
      "bus1": "52_MVLV102777_LV",
      "bus2": "52_LVBus840969",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.553352546572186, 46.527548609292026],
          [-1.553372082015321, 46.52754912135318],
          [-1.553372082015321, 46.52754912135318],
          [-1.553427079518885, 46.52755056472548],
          [-1.553427079518885, 46.52755056472548]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.004222667514135543,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch191671",
      "phases": "abcn",
      "bus1": "52_LVBus840969",
      "bus2": "52_LVBus840970",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.553427079518885, 46.52755056472548],
          [-1.553427079518885, 46.52755056472548],
          [-1.553536659785786, 46.52751348799184],
          [-1.553536659785786, 46.52751348799184]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.009363307715300827,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch062518",
      "phases": "abcn",
      "bus1": "52_LVBus840970",
      "bus2": "52_LVBus840974",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.553536659785786, 46.52751348799184],
          [-1.553536659785786, 46.52751348799184],
          [-1.553093607989865, 46.52675935290509],
          [-1.552737946396361, 46.52613891630769],
          [-1.552736095384079, 46.526135673651105],
          [-1.552735557702254, 46.526134728176466],
          [-1.552735557702254, 46.526134728176466]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1651319771962276,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch358372",
      "phases": "abcn",
      "bus1": "52_LVBus840974",
      "bus2": "52_LVBus840975",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.552735557702254, 46.526134728176466],
          [-1.552735557702254, 46.526134728176466],
          [-1.552466179500883, 46.52560881666884],
          [-1.552453143175388, 46.52558337331329],
          [-1.552305413143345, 46.52529496965285],
          [-1.552175530443161, 46.52504138424951],
          [-1.552175530443161, 46.52504138424951]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.12890996754452605,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch051614",
      "phases": "abcn",
      "bus1": "52_LVBus840970",
      "bus2": "52_LVBus840971",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.553536659785786, 46.52751348799184],
          [-1.553536659785786, 46.52751348799184],
          [-1.553539035583225, 46.52751767655099],
          [-1.553680092648007, 46.527766212495045],
          [-1.553680092648007, 46.527766212495045]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.030171757878517756,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch185952",
      "phases": "abcn",
      "bus1": "52_LVBus840971",
      "bus2": "52_LVBus840973",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.553680092648007, 46.527766212495045],
          [-1.553680092648007, 46.527766212495045],
          [-1.553991975926025, 46.528147395648766],
          [-1.554063387942455, 46.52821549522076],
          [-1.554170386928702, 46.52831752696856],
          [-1.554223880385681, 46.528368547520095],
          [-1.554415099177366, 46.52855089673863],
          [-1.554808585755876, 46.52888601238902],
          [-1.554808891545091, 46.52888627217006],
          [-1.554812687225777, 46.5288895113374],
          [-1.554812687225777, 46.5288895113374]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.15248076794656062,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch006917",
      "phases": "abcn",
      "bus1": "52_LVBus840971",
      "bus2": "52_LVBus840972",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.553680092648007, 46.527766212495045],
          [-1.553680092648007, 46.527766212495045],
          [-1.553656712478831, 46.527945424808685],
          [-1.55346962778887, 46.529379142341426],
          [-1.553468753595703, 46.529385874196585],
          [-1.553323921510582, 46.52985399148509],
          [-1.553323793649844, 46.52985439220951],
          [-1.553322553457233, 46.5298583891322],
          [-1.553322553457233, 46.5298583891322]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.23448272419354454,
      "ground": "gnd"
    },
    {
      "id": "52_105522",
      "phases": "abc",
      "bus1": "52_MVBus42095",
      "bus2": "52_MVLV073940",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.552315099692895, 46.52787460493684],
          [-1.552315099692895, 46.52787460493684],
          [-1.551994549345381, 46.5300399172614],
          [-1.552470473422363, 46.530819822006734],
          [-1.552477959764879, 46.53083229441126]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.33602351642185574,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch013043",
      "phases": "abcn",
      "bus1": "52_MVLV073940_LV",
      "bus2": "52_LVBus840796",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.552477959764879, 46.53083229441126],
          [-1.552473947755024, 46.530845502177065],
          [-1.552473947755024, 46.530845502177065],
          [-1.552470081217336, 46.53088201769538],
          [-1.552470081217336, 46.53088201769538]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.004069951165412885,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch293246",
      "phases": "abcn",
      "bus1": "52_LVBus840796",
      "bus2": "52_LVBus840797",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.552470081217336, 46.53088201769538],
          [-1.552470081217336, 46.53088201769538],
          [-1.552653855525252, 46.531083541229954],
          [-1.552666105941392, 46.53109601290801],
          [-1.552761946279373, 46.53126749192876],
          [-1.552761946279373, 46.53126749192876]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04857491459527704,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch418001",
      "phases": "abcn",
      "bus1": "52_LVBus840797",
      "bus2": "52_LVBus840798",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.552761946279373, 46.53126749192876],
          [-1.552761946279373, 46.53126749192876],
          [-1.552800961312854, 46.531247331413205],
          [-1.552856510985819, 46.53131170428957],
          [-1.552823922270328, 46.53133138389767],
          [-1.552811098836013, 46.53133911877352],
          [-1.552811098836013, 46.53133911877352]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.016696597766187277,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch361334",
      "phases": "abcn",
      "bus1": "52_LVBus840797",
      "bus2": "52_LVBus840799",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.552761946279373, 46.53126749192876],
          [-1.552761946279373, 46.53126749192876],
          [-1.553150724023634, 46.53155596889987],
          [-1.553760773613562, 46.531563034972294],
          [-1.554233015040577, 46.53142680899791],
          [-1.554233526175785, 46.53142665639752],
          [-1.554239024911109, 46.53142507210404],
          [-1.554239024911109, 46.53142507210404]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.13036963227140685,
      "ground": "gnd"
    },
    {
      "id": "52_100176",
      "phases": "abc",
      "bus1": "52_MVBus42094",
      "bus2": "52_MVLV056248",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.549281792691364, 46.52581496811906],
          [-1.547712905565905, 46.52693963409754],
          [-1.542548194665137, 46.53073664467068],
          [-1.542521745686, 46.53076264263473]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.7524845391145442,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch812814",
      "phases": "abcn",
      "bus1": "52_MVLV056248_LV",
      "bus2": "52_LVBus840695",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.542521745686, 46.53076264263473],
          [-1.542507348011856, 46.53078323027774],
          [-1.542507348011856, 46.53078323027774],
          [-1.542508242048166, 46.53080319744527],
          [-1.542644610119587, 46.530864107622676],
          [-1.542675218958356, 46.53084936284821],
          [-1.542675218958356, 46.53084936284821]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.017546282709248535,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch318842",
      "phases": "abcn",
      "bus1": "52_MVLV056248_LV",
      "bus2": "52_LVBus840687",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.542521745686, 46.53076264263473],
          [-1.542522447199921, 46.53075694370671],
          [-1.542522447199921, 46.53075694370671],
          [-1.542489278184371, 46.53078497237986],
          [-1.542489278184371, 46.53078497237986]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.004022833562505586,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch213846",
      "phases": "abcn",
      "bus1": "52_LVBus840687",
      "bus2": "52_LVBus840693",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.542489278184371, 46.53078497237986],
          [-1.542489278184371, 46.53078497237986],
          [-1.541853434478117, 46.530502623029705],
          [-1.541294326770205, 46.530254344132125],
          [-1.541276047147208, 46.53024622049087],
          [-1.540562777452811, 46.53023749832404],
          [-1.540556259192705, 46.530237423199495],
          [-1.540556259192705, 46.530237423199495]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.16591176406512484,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch116397",
      "phases": "abcn",
      "bus1": "52_LVBus840687",
      "bus2": "52_LVBus840688",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.542489278184371, 46.53078497237986],
          [-1.542489278184371, 46.53078497237986],
          [-1.543171904291862, 46.531094989895976],
          [-1.544081270788853, 46.5314179881131],
          [-1.544720565934083, 46.53156012520175],
          [-1.544720565934083, 46.53156012520175]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1926824538401678,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch747797",
      "phases": "abcn",
      "bus1": "52_LVBus840688",
      "bus2": "52_LVBus840689",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.544720565934083, 46.53156012520175],
          [-1.544720565934083, 46.53156012520175],
          [-1.545195836342454, 46.53167182345245],
          [-1.545184365921144, 46.53176679844997],
          [-1.545184365921144, 46.53176679844997]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.049112197814041435,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch768243",
      "phases": "abcn",
      "bus1": "52_LVBus840689",
      "bus2": "52_LVBus840692",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.545184365921144, 46.53176679844997],
          [-1.545184365921144, 46.53176679844997],
          [-1.545187637801934, 46.531762912479195],
          [-1.545242101138884, 46.53169816962194],
          [-1.545288766907826, 46.531711890940386],
          [-1.545389638618998, 46.53175348899255],
          [-1.544637294431773, 46.5325115043802],
          [-1.544656166894611, 46.53251986853122],
          [-1.54466095901071, 46.532515156032886],
          [-1.54466470214227, 46.53251147019519],
          [-1.54466470214227, 46.53251147019519]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1267235673978035,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch542440",
      "phases": "abcn",
      "bus1": "52_LVBus840689",
      "bus2": "52_LVBus840690",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.545184365921144, 46.53176679844997],
          [-1.545184365921144, 46.53176679844997],
          [-1.545186276889355, 46.53176249950588],
          [-1.545222585227803, 46.53168081956259],
          [-1.545295484960607, 46.53169634817831],
          [-1.5454029956094, 46.531739521290525],
          [-1.546549360287547, 46.530578907731496],
          [-1.546397813500486, 46.53049164937321],
          [-1.546392803830709, 46.53048876665256],
          [-1.546392803830709, 46.53048876665256]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1971752590858694,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch797931",
      "phases": "abcn",
      "bus1": "52_LVBus840690",
      "bus2": "52_LVBus840691",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.546392803830709, 46.53048876665256],
          [-1.546392803830709, 46.53048876665256],
          [-1.546458162085456, 46.530490139117155],
          [-1.546873752749881, 46.530078702062596],
          [-1.546854983499558, 46.530065578560155],
          [-1.54685325282929, 46.53006437651953],
          [-1.546850395277633, 46.53006238421083],
          [-1.546850395277633, 46.53006238421083]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06331924871861805,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch226528",
      "phases": "abcn",
      "bus1": "52_MVLV078878_LV",
      "bus2": "52_LVBus840836",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.551559859422836, 46.52424540285814],
          [-1.551548700173221, 46.52425648579443],
          [-1.551548700173221, 46.52425648579443],
          [-1.551530096429602, 46.524274948514936],
          [-1.551481245428622, 46.524253440611034],
          [-1.551481245428622, 46.524253440611034]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.006945794492380734,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch217168",
      "phases": "abcn",
      "bus1": "52_LVBus840836",
      "bus2": "52_LVBus840837",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.551481245428622, 46.524253440611034],
          [-1.551481245428622, 46.524253440611034],
          [-1.551789571797017, 46.524518600972115],
          [-1.551789571797017, 46.524518600972115]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.037795283166778784,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch671728",
      "phases": "abcn",
      "bus1": "52_LVBus840837",
      "bus2": "52_LVBus840838",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.551789571797017, 46.524518600972115],
          [-1.551789571797017, 46.524518600972115],
          [-1.55179369748948, 46.52452208116833],
          [-1.552011187991595, 46.52474731464753],
          [-1.552011187991595, 46.52474731464753]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.030588780988434938,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch632335",
      "phases": "abcn",
      "bus1": "52_LVBus840838",
      "bus2": "52_LVBus840839",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.552011187991595, 46.52474731464753],
          [-1.552011187991595, 46.52474731464753],
          [-1.552039316735092, 46.52476065782347],
          [-1.55208653017414, 46.52470676137916],
          [-1.552089907862192, 46.52470290759049],
          [-1.552089907862192, 46.52470290759049]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.010120748112860718,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch820980",
      "phases": "abcn",
      "bus1": "52_LVBus840839",
      "bus2": "52_LVBus840842",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.552089907862192, 46.52470290759049],
          [-1.552089907862192, 46.52470290759049],
          [-1.552044081997322, 46.52477305209572],
          [-1.552044081997322, 46.52477305209572]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008553484815226683,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch566151",
      "phases": "abcn",
      "bus1": "52_LVBus840842",
      "bus2": "52_LVBus840843",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.552044081997322, 46.52477305209572],
          [-1.552044081997322, 46.52477305209572],
          [-1.551884908593005, 46.52489064287365],
          [-1.551866227826763, 46.52495132881923],
          [-1.551910711289493, 46.52500181150975],
          [-1.551939040575886, 46.52503395658401],
          [-1.551951187656784, 46.5250477379864],
          [-1.551954404412815, 46.525051645600826],
          [-1.551954404412815, 46.525051645600826]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03782917889531544,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch732228",
      "phases": "abcn",
      "bus1": "52_LVBus840839",
      "bus2": "52_LVBus840840",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.552089907862192, 46.52470290759049],
          [-1.552089907862192, 46.52470290759049],
          [-1.552059990048846, 46.52476431100552],
          [-1.552083574756464, 46.524771981321265],
          [-1.552093861833277, 46.52476456738415],
          [-1.552093861833277, 46.52476456738415]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01034292380197557,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch396497",
      "phases": "abcn",
      "bus1": "52_LVBus840840",
      "bus2": "52_LVBus840841",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.552093861833277, 46.52476456738415],
          [-1.552093861833277, 46.52476456738415],
          [-1.552203172016566, 46.52465267143664],
          [-1.552206588500395, 46.52464917663836],
          [-1.552245590468234, 46.52460925300937],
          [-1.552252682881204, 46.524601696043646],
          [-1.55268275603524, 46.524143960624265],
          [-1.552686790564257, 46.52414562428709],
          [-1.552790128599993, 46.524188239182976],
          [-1.55279572294116, 46.524190543128064],
          [-1.55279572294116, 46.524190543128064]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09256714733443619,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch112983",
      "phases": "abcn",
      "bus1": "52_LVBus840836",
      "bus2": "52_LVBus840844",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.551481245428622, 46.524253440611034],
          [-1.551481245428622, 46.524253440611034],
          [-1.550716699627732, 46.52471571915922],
          [-1.550716021106669, 46.52471608464992],
          [-1.550720338393573, 46.524730971476124],
          [-1.550720338393573, 46.524730971476124]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07974047812228931,
      "ground": "gnd"
    },
    {
      "id": "52_47948",
      "phases": "abc",
      "bus1": "52_MVBus42048",
      "bus2": "52_MVBus42049",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.546914922918415, 46.51277933706304],
          [-1.546914922918415, 46.51277933706304],
