{
  "version": 5,
  "is_multiphase": true,
  "crs": {
    "data": "EPSG:4326",
    "normalize": false
  },
  "grounds": [
    {
      "id": "gnd"
    }
  ],
  "potential_refs": [
    {
      "id": "pref",
      "ground": "gnd"
    }
  ],
  "buses": [
    {
      "id": "MVVoltage_source",
      "phases": "abcn"
    },
    {
      "id": "52_SAVEN",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.9066828122272088, 47.329778709698545]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69228",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.900533232463178, 47.332450402319765]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69229",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.877840843851695, 47.35033206819323]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV065995",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.877964819850214, 47.35036448086271]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69331",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.878091400727063, 47.35039697856729]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69332",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.881251862887142, 47.34916544799907]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV021453",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.88582970601207, 47.35021619689538]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV021453_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.88582970601207, 47.35021619689538]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994793",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.886077841964888, 47.34975040674417]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994790",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.887331828376391, 47.350069416593804]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994791",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.890409737538759, 47.35030459626863]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69333",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.882431639576039, 47.34712297193065]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV027809",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.882551217353608, 47.34708486972322]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV027809_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.882551217353608, 47.34708486972322]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994858",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.882759931957868, 47.34671260031455]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994867",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.883142023370236, 47.346053146008416]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994868",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.883047577721212, 47.345993995953236]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994869",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.882491555335128, 47.34575854319481]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994870",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.882919985243482, 47.34534112712215]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994873",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.881903757048399, 47.34505988609712]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994871",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.883172962939645, 47.345284964479724]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994872",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.883689447179132, 47.34508521423738]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994859",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.882665686038833, 47.34662613836203]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994860",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.882583403887267, 47.346592433757436]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994861",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.881531057386133, 47.34596576774895]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994862",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.881836661126393, 47.34505630002571]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994863",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.881958357268224, 47.34477151757609]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994864",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.881395311777083, 47.34448939204916]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994865",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.881361676601069, 47.34508354866143]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994866",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.880655367379889, 47.34665533870863]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994851",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.882667857101706, 47.347581906885466]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994852",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.882633847743019, 47.34795184185428]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994854",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.883148062875003, 47.34825286154277]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994855",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.884328888918981, 47.34825081382817]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994856",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.885045458458448, 47.34760756557752]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994853",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.882691489042177, 47.35122985077577]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69230",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.877950647487943, 47.35113162196793]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69231",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.882856615412477, 47.387222673754515]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV013706",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.887423016694606, 47.38659654772728]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV013706_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.887423016694606, 47.38659654772728]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994664",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.887729476062459, 47.386376352911135]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994665",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.887930398300466, 47.38676116906883]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994666",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.886489359879523, 47.38485602433121]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69232",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.881764968017946, 47.38717241761838]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69233",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.878638578810682, 47.38527579046277]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69234",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.876454788802371, 47.38342131604777]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV056320",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.874284753539615, 47.38231037932929]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV056320_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.874284753539615, 47.38231037932929]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995221",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.873729058382392, 47.38215945901944]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995222",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.873854517847382, 47.38193419047419]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995228",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.873528190878802, 47.38177345785423]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995229",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.873235975356433, 47.381788817355734]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995223",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.873073487419705, 47.380692474910234]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995224",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.872013770392648, 47.378908571814556]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995227",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.872778980089022, 47.37830329211858]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995225",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.87191215490973, 47.37881408136834]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995226",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.871656979494963, 47.379089308243756]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69235",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.872194415679933, 47.37893447985914]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV057414",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.874716613503401, 47.37679786399235]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV057414_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.874716613503401, 47.37679786399235]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995233",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.874892995751404, 47.376693403117805]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV053285",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.86858066013954, 47.379573854146784]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV053285_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.86858066013954, 47.379573854146784]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995155",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.868363823773989, 47.37966641661175]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV100494",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.88274918501919, 47.38100191129939]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV100494_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.88274918501919, 47.38100191129939]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995471",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.88261568104481, 47.38065546177079]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69236",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.881105330692236, 47.3873139357657]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV066937",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.880938572352097, 47.388463707737756]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV066937_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.880938572352097, 47.388463707737756]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995302",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.880713280083697, 47.38863407139486]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995303",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.880591294409893, 47.38910929712873]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995304",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.88062731296898, 47.38957640972839]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995300",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.880916649368064, 47.38868971220489]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV060191",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.879982718190813, 47.388733920500556]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV087690",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.879463602744719, 47.38998187882391]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69237",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.87161612991302, 47.39450122997195]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69238",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.860296548647925, 47.40090711415471]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69257",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.862738499630372, 47.40260117825617]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV034663",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.869775403698924, 47.39812161682502]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV034663_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.869775403698924, 47.39812161682502]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995018",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.869526118670815, 47.397917415409374]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995021",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.87191017098823, 47.39753695976203]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995023",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.87268268312426, 47.3974818428111]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995022",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.872642302149713, 47.39568139973965]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995019",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.869142324668711, 47.39749605488975]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995020",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.868538520126184, 47.39751697246933]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV054145",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.862930082209992, 47.403180645902474]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV054145_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.862930082209992, 47.403180645902474]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995198",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.863032101147125, 47.403465199112354]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995199",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.86203349752413, 47.40460042669036]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995206",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.861554723714805, 47.40256397449289]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995200",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.864960804585069, 47.404370670380395]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995201",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.864978349371428, 47.40438132922514]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995202",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.865340843686631, 47.4045827251689]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995204",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.866310393713678, 47.40505907947398]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995205",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.867447736222948, 47.40497861251613]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995203",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.865544055925713, 47.4042272009043]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69239",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.851367024182105, 47.40525910990689]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69248",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.851286344054435, 47.402947886997595]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV053571",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.849088478592179, 47.403141835807716]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV053571_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.849088478592179, 47.403141835807716]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995157",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.848620480103372, 47.40309571314556]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995158",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.847935162632325, 47.40078744865803]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995161",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.843319024026436, 47.39978331619067]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995162",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.843375722890895, 47.39932186263335]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995163",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.842899369764635, 47.400861414533495]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995159",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.847418840337589, 47.398941479366165]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995160",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.845118300206095, 47.396673596522895]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995164",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.848609481854859, 47.40396988132295]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995165",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.848559114619087, 47.40433180489676]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995167",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.848598114416429, 47.40421504729468]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995168",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.847941950094857, 47.40428186051121]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995166",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.848482225922983, 47.40488428689375]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995169",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.849354253914786, 47.40433027542985]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69249",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.854896785106223, 47.397110556387815]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV100348",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.853516629008522, 47.39718938797339]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV100348_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.853516629008522, 47.39718938797339]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995463",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.853382373743, 47.396648069146764]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995464",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.854064293571759, 47.395911326220535]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995465",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.853876072795194, 47.39511392839733]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV033093",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.860823856597031, 47.39533542339721]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV033093_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.860823856597031, 47.39533542339721]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994901",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.86108781680324, 47.395284406743954]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994902",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.862514929799212, 47.39453898262946]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69250",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.840941039490863, 47.40839699494627]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69251",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.836740133135879, 47.41312357889983]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69252",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.835403411686959, 47.414150045810345]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV049790",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.834187064668453, 47.415874279277816]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV100991",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.834827801518466, 47.41355168271186]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV100991_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.834827801518466, 47.41355168271186]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995503",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.834353094238379, 47.41296361474286]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995504",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.83408781346983, 47.41271668886465]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995506",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.832564711019077, 47.41229886125092]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995505",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.83439876585307, 47.412254016201835]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69253",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.837043071592611, 47.407386478475104]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69254",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.836003762172339, 47.407127609976904]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69255",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.830101915151027, 47.408436575376136]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69256",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.83017701353834, 47.40768261878197]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV071614",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.830326483464029, 47.40451087728085]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV071614_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.830326483464029, 47.40451087728085]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995343",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.830540925713704, 47.404501234162396]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995344",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.830564115384382, 47.40450951474432]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995345",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.830576356690452, 47.40449111217131]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995348",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.831155969602524, 47.40472649552553]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995346",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.832095154773874, 47.404689953102114]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995347",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.829252473743126, 47.403781677415466]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995349",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.83077984303824, 47.404887440834536]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV039715",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.829308236897382, 47.40770188059163]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV039715_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.829308236897382, 47.40770188059163]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995101",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.830146703429514, 47.408449374794166]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995102",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.830179042553474, 47.40848964601213]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995103",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.829205330990378, 47.40808513021335]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995104",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.827350791128377, 47.41001110273903]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995105",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.826867879194814, 47.409519541893005]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995106",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.827100353255445, 47.410270532489605]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995107",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.83062145543054, 47.40944745600015]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995090",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.829477372585516, 47.407537279533095]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995091",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.829440626774643, 47.407537224577645]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995094",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.826245537241008, 47.40686367653439]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995096",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.825558577077929, 47.40642629376607]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995098",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.825675322489051, 47.406244865124194]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995099",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.825766787794516, 47.40622402709588]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995097",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.825118106461697, 47.405899870921566]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995095",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.825063820175423, 47.40663235569144]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995092",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.830650040368429, 47.407266534458195]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995093",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.830634428048267, 47.40791565989]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV010509",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.834391635619824, 47.40692451673348]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV010509_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.834391635619824, 47.40692451673348]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994649",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.834445640105393, 47.40807287124682]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994650",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.834493824575996, 47.40806122539382]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994651",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.836895099539238, 47.40900512363214]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994645",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.834339996383381, 47.4067732451497]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994646",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.834062839220088, 47.40679224512488]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994647",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.830730131818966, 47.40727265726728]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV053894",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.839725866006508, 47.40658794799542]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV053894_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.839725866006508, 47.40658794799542]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995181",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.840000068896233, 47.40636185977333]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995182",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.840216265863034, 47.40675040102774]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995186",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.842061183697599, 47.40608024791358]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995183",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.840549011490423, 47.407441001712314]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995185",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.839181168645137, 47.40742642606174]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995184",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.840686416924978, 47.40787177854999]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995177",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.838322516309211, 47.40374707310954]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995178",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.838019929945352, 47.403271567654265]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995179",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.837587728390051, 47.402665620493764]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69240",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.852740463852485, 47.40866230970276]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69247",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.847225697859273, 47.40952472304343]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV016356",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.84679006160154, 47.41193948890848]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV016356_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.84679006160154, 47.41193948890848]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994786",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.847474344239166, 47.41266738228523]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994788",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.847699148375186, 47.41238456533884]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994787",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.847617830690595, 47.41269639628373]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994779",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.846369747131893, 47.41284730547051]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994783",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.846388517841057, 47.412847725805506]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994784",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.846985873151466, 47.41310601214705]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994780",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.845690201041798, 47.413489992988254]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994781",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.846429427470857, 47.41543887159259]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994782",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.845561405949833, 47.41315107853359]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV052587",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.844605149535164, 47.4092491909175]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV052587_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.844605149535164, 47.4092491909175]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995153",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.844143403680289, 47.40930728708689]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995146",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.843843927698948, 47.41003336242785]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995147",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.842969222930144, 47.40960477937589]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995151",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.843412883472423, 47.4094340942598]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995148",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.84082827471179, 47.4082956745904]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995149",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.8409108609987, 47.409361278992414]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995150",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.840696543217466, 47.40789873381107]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69241",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.854160207993367, 47.41016386132495]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV078643",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.853218416971265, 47.410955359844884]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV078643_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.853218416971265, 47.410955359844884]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995409",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.853716646144165, 47.41054096612936]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995410",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.854576930766319, 47.40957369778918]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995405",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.85291919342691, 47.41120040206461]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995406",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.852078932224962, 47.411921410355326]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995407",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.851147690699853, 47.41247985067735]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69242",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.855395515800333, 47.41155659830671]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69243",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.853767468461859, 47.41501981073631]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV087538",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.853627069039151, 47.41310179997216]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV087538_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.853627069039151, 47.41310179997216]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995436",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.852609516034679, 47.4126322933512]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995434",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.85330869770911, 47.41285409026974]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69244",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.853429386481586, 47.41570648706972]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69246",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.852246884594739, 47.41800416492526]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV030175",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.855401953080271, 47.417018702820144]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69325",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.852240448074695, 47.41801126196451]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69326",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.851306758852043, 47.41842516525677]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69328",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.854307432333611, 47.41931890825942]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69329",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.8545735565496, 47.419231720274965]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV013791",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.854706599362118, 47.41917016043037]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69330",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.856861520413337, 47.41924303202629]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV033234",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.856931643100714, 47.419223375671976]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV033234_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.856931643100714, 47.419223375671976]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994922",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.857003084912549, 47.41922166933075]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994914",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.856747234696636, 47.419301743777005]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994915",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.856101904774842, 47.419760355394736]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994916",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.855061121277773, 47.419994362223854]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994917",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.853613051138238, 47.42014589498304]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994918",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.853608497875763, 47.420121738487325]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994919",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.852772485645002, 47.420587910322304]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994920",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.855423489516728, 47.420286982333224]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994904",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.85667567943304, 47.41827582832791]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994911",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.85638767443329, 47.41826392531121]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994912",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.856624088183265, 47.417756777672565]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994908",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.855463316640741, 47.418234496751346]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994909",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.853820184312703, 47.4183380531514]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994910",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.851746249104563, 47.418397232616336]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994905",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.857912948201278, 47.41828467158533]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994907",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.859176545166727, 47.4183199311482]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994906",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.858267124425437, 47.41856909459022]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV078720",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.860720673502101, 47.41849680354062]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV078720_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.860720673502101, 47.41849680354062]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995412",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.860710772294451, 47.41837105118729]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995413",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.865974342830527, 47.41842473867223]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995414",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.859203013273245, 47.4183189713931]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69327",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.851019726255121, 47.41889953254106]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV030175_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.855401953080271, 47.417018702820144]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994898",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.855626357572043, 47.41682273011551]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994899",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.855543650830319, 47.41666527721432]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994890",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.855305251749928, 47.41690285099282]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994891",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.8550122535795, 47.41704069347803]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994892",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.85449233052628, 47.4171558215714]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994893",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.853942690374104, 47.41720898600507]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994894",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.853436186080577, 47.41730847190433]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994895",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.853067675639174, 47.41752411561475]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994896",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.853005039301383, 47.41733589302997]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994877",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.854856195038989, 47.417360741576914]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994878",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.854379311518208, 47.41747050861479]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994879",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.854110573644485, 47.417497834398915]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994880",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.853785435918675, 47.41760474228693]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994881",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.853342191033601, 47.417704197685524]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994882",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.853075419869039, 47.417763490964845]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994883",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.852826985802644, 47.417819020970555]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994884",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.853239990040693, 47.41823903247849]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994885",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.852776565714955, 47.41825725310338]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994886",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.852548153847499, 47.41826782862762]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994887",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.853623268468958, 47.418223712312795]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994888",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.855075470725017, 47.4173133525938]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69245",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.851881088998601, 47.41564724331005]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV100749",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.852524229955185, 47.41541666986162]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV100749_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.852524229955185, 47.41541666986162]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995499",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.852820477545073, 47.414964555337114]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995500",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.852893873876788, 47.414547533002306]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995501",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.852424008166145, 47.41481676730983]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995494",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.852136582487995, 47.41470556608912]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995495",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.851768578495472, 47.414493023369324]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995497",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.851052053361474, 47.41437634534692]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995496",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.851292741978704, 47.41485525062259]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995489",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.851581156937895, 47.416183694280555]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995490",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.850274897439465, 47.41674302329625]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995491",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.848955914613678, 47.41728718604321]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995492",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.848958150718155, 47.417290987560946]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995487",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.852604336137043, 47.41542277751073]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995484",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.851856250460453, 47.415710819558754]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995485",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.851834518877526, 47.41568556432152]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995476",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.852696446168845, 47.41581757487572]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995477",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.853296900214863, 47.415595875086346]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995478",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.853312765141368, 47.41548720543066]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995479",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.853647655554751, 47.41535797482381]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995480",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.852847455522798, 47.41722733321929]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995481",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.852276950174998, 47.41598383437051]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995482",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.852140084991037, 47.41719270660632]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995473",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.853261243395424, 47.41550708697605]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995474",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.853687279113337, 47.4143884211134]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV033263",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.848344917593331, 47.41562712420953]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV033263_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.848344917593331, 47.41562712420953]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994993",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.848390407220155, 47.415602058358125]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994972",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.847057057948377, 47.41589385012221]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994973",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.846371216365304, 47.41584271884039]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994974",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.846386922185199, 47.4158099838842]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994975",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.846758166229409, 47.41580557009266]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994981",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.846754901757889, 47.41584633171774]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994976",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.847214450814068, 47.415870143314436]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994977",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.848727659942632, 47.41460396265321]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994978",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.849612909529976, 47.41387832812072]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994979",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.850011678764702, 47.413548622536894]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994980",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.847501359104774, 47.41580572134084]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994983",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.845618337426416, 47.4157028558569]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994984",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.845385770824076, 47.41578332481074]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994985",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.845592025169683, 47.41587495668729]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994986",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.845631880801512, 47.41604466587901]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994987",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.846420551750966, 47.41642768200079]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994988",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.845981610921307, 47.416695860335196]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994990",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.845762668330155, 47.41644254580245]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994991",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.845841965182869, 47.41616057027977]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994989",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.845982079070955, 47.417209292654405]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994982",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.846434743708921, 47.41545216420837]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994967",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.847934331747369, 47.415361936315065]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994970",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.847900897398741, 47.41536339769633]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994968",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.848345155388817, 47.41482018781534]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994969",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.849540999244504, 47.4138105960925]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994961",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.848414416535031, 47.41582050530234]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994962",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.848563508690638, 47.41617320371235]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994963",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.848840471537245, 47.416831355558045]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994964",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.848954329208428, 47.4172842347539]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994965",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.847837528475314, 47.41704016702092]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994952",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.849502654210265, 47.41556740887597]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994953",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.850013979136088, 47.41550476986246]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994955",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.850010099495178, 47.4154553667334]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994956",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.850348810312346, 47.41481706058087]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994957",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.850736383760621, 47.41429408759763]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994959",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.851047854524021, 47.41435667989082]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994958",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.850926892851954, 47.41410072890565]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994954",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.850677222263561, 47.415421083211086]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994932",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.848013892589015, 47.415801373762015]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994950",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.847998381131973, 47.415823553697706]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994933",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.847272821192788, 47.41589403848463]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994934",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.847209776839936, 47.41589294014494]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994935",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.846550827209573, 47.41654546151044]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994936",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.846577719167473, 47.41650560224845]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994937",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.846531754513589, 47.41684818543855]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994945",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.846412650284667, 47.41685249125632]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994946",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.846418993510773, 47.416933332899376]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994947",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.846432069841894, 47.41676171036911]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994948",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.84642149781006, 47.41662697428864]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994938",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.846570760754394, 47.417074674759455]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994939",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.84730595721455, 47.41692198286127]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994940",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.846446479245674, 47.41708116751493]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994941",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.846402902180433, 47.41708344548905]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994942",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.846436976998018, 47.417331659953035]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994943",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.846640918770427, 47.41739371983398]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994944",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.846435361568961, 47.417311072284775]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994949",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.847143703838875, 47.41603791515718]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994924",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.84884376058901, 47.41571735560539]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994925",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.849275882797666, 47.415655693248645]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994926",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.849251531624155, 47.415683597908355]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994927",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.84955139657659, 47.41626319966689]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994928",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.850069592747333, 47.41557719893988]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994929",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.851306258068402, 47.41554410142449]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994930",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.851813674346096, 47.41569203889839]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV034865",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.86087673214337, 47.41171303636718]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV034865_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.86087673214337, 47.41171303636718]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995025",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.86089873751465, 47.41173027200409]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995034",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.862208755596857, 47.411343009391864]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995035",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.864225959277172, 47.413293991047965]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995026",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.860694208525562, 47.411808206672234]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995027",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.861665818820606, 47.412191150250926]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995028",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.859493851641181, 47.41231151450081]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995029",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.858166666512181, 47.41329828885694]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995030",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.85698460498649, 47.41389620925173]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995033",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.856838260789148, 47.41330188065821]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995031",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.855687784920647, 47.414514128608204]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995032",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.85548712913326, 47.41381877890303]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69258",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.882821732180523, 47.39281804171066]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69317",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.904560571108484, 47.39400473357923]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69318",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.906925966013857, 47.38886087685301]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV007964",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.907021726835219, 47.38863548727765]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV007964_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.907021726835219, 47.38863548727765]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994638",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.90690194555475, 47.38895860705723]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994639",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.905348622013236, 47.391003083866416]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994640",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.904613916588462, 47.39122278872019]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994641",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.905154872527236, 47.39200074663855]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994642",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.90593733075478, 47.392233649770894]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994632",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.907356892422913, 47.38899693631247]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994633",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.908639804574446, 47.38977127940295]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994634",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.907632228280248, 47.39036078716027]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994635",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.909346684621205, 47.38990149023868]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994636",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.911065753859404, 47.389333896751374]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994627",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.904428107496617, 47.3874777999877]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994628",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.904051817750388, 47.38737868794211]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994629",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.902209070250308, 47.387420074595234]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994630",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.899567391603369, 47.387026114120225]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994623",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.907069305747564, 47.38860561734733]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994624",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.908328621932245, 47.386443614635766]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994625",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.911078161375544, 47.3869912608931]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69319",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.90921681416634, 47.39363571988949]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69320",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.913869250158817, 47.39348704651476]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV025245",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.913890173624052, 47.39352186972565]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV053895",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.909325986783123, 47.39297410213539]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV053895_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.909325986783123, 47.39297410213539]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995188",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.909324556595312, 47.39295613792008]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995189",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.909304893479907, 47.39287578452451]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69259",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.883454757689273, 47.38951783238311]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69260",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.884107912243375, 47.397889567550294]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV013859",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.883824971047453, 47.397952139384984]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV013859_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.883824971047453, 47.397952139384984]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994673",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.883431661489229, 47.39801153076555]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994674",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.881946042698869, 47.39818282978967]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994675",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.880145673762769, 47.397897159904794]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994676",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.884647848964996, 47.39829144693826]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69261",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.883908003392121, 47.406042042341014]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69262",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.886116336638618, 47.40550905517622]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69263",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.892247157766352, 47.404196197853004]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV026146",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.893809914936208, 47.407253194764095]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV026146_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.893809914936208, 47.407253194764095]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994837",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.893988641873642, 47.40749888855196]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994845",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.895308181930351, 47.40740558490895]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994847",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.895036972974153, 47.40800103916343]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994848",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.895008434681257, 47.40800928960744]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994849",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.895873507512717, 47.40795782559911]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994846",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.895924019604469, 47.40713983348072]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994838",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.89233025706273, 47.40840555421633]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994839",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.893051516748488, 47.409104940567204]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994842",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.892564290090537, 47.4093124110939]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994843",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.892391746952952, 47.40944899483204]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994844",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.891522015178207, 47.409603007067446]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994840",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.894103309126348, 47.40874168227813]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994841",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.894451117245716, 47.40866552675863]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69264",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.897852397447336, 47.40418663067296]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV000835",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.906752891638351, 47.407652985931236]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV000835_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.906752891638351, 47.407652985931236]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994603",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.90687658550345, 47.408540268575685]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994604",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.907447300041733, 47.40904181468956]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994601",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.906854826680929, 47.40709974208707]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69265",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.903547066476091, 47.3998888168903]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV073163",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.906489041482121, 47.40093842666558]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV073163_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.906489041482121, 47.40093842666558]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995384",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.906560500552398, 47.40089254768313]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995385",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.909568151543934, 47.40082156159058]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995378",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.904456456629888, 47.40085207563885]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995381",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.90444216143026, 47.40119733782277]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995382",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.904061832940744, 47.40142888484849]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995379",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.903631330518041, 47.39988699831813]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995380",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.903285130205943, 47.39979545305257]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV051687",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.901931004608118, 47.399478034977164]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV051687_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.901931004608118, 47.399478034977164]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995118",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.902086684014134, 47.399434450683366]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995119",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.901994158918066, 47.399368549244436]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995120",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.899554580560211, 47.39838875016916]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995123",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.899285065781573, 47.39883732372191]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995121",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.897459047927919, 47.39756194880594]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995122",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.897207633490537, 47.3979044578551]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995109",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.902002408957175, 47.39950088503753]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995110",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.902117970773398, 47.39944582577069]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995111",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.903254068359298, 47.39973034452726]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995113",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.903537494667877, 47.39986738567602]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995112",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.903242372016268, 47.39978414739982]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995114",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.901548855659118, 47.39973789104555]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995115",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.900560131705467, 47.400491818505984]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995116",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.900720051790521, 47.40087724368191]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV065998",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.890619158144781, 47.40299185118361]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV065998_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.890619158144781, 47.40299185118361]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995270",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.890546714299256, 47.40258012150395]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995268",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.890628001897057, 47.40327078205279]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV025624",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.88648456470545, 47.40567495674804]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV025624_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.88648456470545, 47.40567495674804]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994821",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.886553333969896, 47.405712271333414]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994822",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.886970749485192, 47.40588415883716]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994824",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.88764440821577, 47.40576045378215]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994823",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.8869556781320622, 47.40593701048948]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1193954",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.8877446168229675, 47.407453586289975]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1193955",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.8879934670525627, 47.40792858436939]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1193956",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.888636262050724, 47.409234534460744]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1166195",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.886918592237375, 47.405956398823626]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1166196",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.88013044863336, 47.40693287677552]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV099586",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.880780078942223, 47.402500905123034]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV099586_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.880780078942223, 47.402500905123034]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995453",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.880431359597471, 47.40199848813109]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995454",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.880682100391901, 47.40144539936891]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995455",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.881056388692112, 47.40134377925994]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995456",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.881136582393531, 47.40116902488265]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995457",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.882150655753972, 47.400449451994696]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995458",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.881426271928129, 47.40130624932611]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995459",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.882973439114968, 47.40144234375127]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995460",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.880582596351492, 47.40148421288461]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995461",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.879986585232802, 47.401362810182654]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69266",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.884165326499058, 47.41499214227983]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69267",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.87799897959926, 47.415388075120205]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV056282",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.878532424885015, 47.41441378588204]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV056282_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.878532424885015, 47.41441378588204]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995215",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.879216345322577, 47.41439479527976]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995216",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.879854990152574, 47.41569879345245]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995217",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.879026868319133, 47.41387342869471]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995218",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.880170572390948, 47.41321240864775]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995219",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.878156908029327, 47.41240594303717]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995208",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.876683860962921, 47.41440298901619]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995209",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.876483621110661, 47.41440189405649]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995213",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.876943454248358, 47.413779680240644]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995210",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.875885031465536, 47.414331842816395]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995211",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.875496473526285, 47.414723760113745]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995212",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.875232503505621, 47.415216850294115]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV024062",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.873735228826947, 47.410132163665864]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV024062_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.873735228826947, 47.410132163665864]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994795",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.873685514039904, 47.410120496820475]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994802",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.87648315880958, 47.41027984960904]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994803",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.876526900273968, 47.410329602803216]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994805",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.877220279483953, 47.41074124271193]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994804",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.876078729837595, 47.40924243219279]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994801",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.87419838523216, 47.40999820242532]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994796",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.873204667496748, 47.40968271799036]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994797",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.873730928361606, 47.40873336648271]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994798",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.872118133731377, 47.409223752540385]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994799",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.873051212466724, 47.410208400579236]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994800",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.871098556893519, 47.4103514985228]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69268",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.87225805462488, 47.418467010414055]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV014416",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.870533286719525, 47.41865944953382]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV014416_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.870533286719525, 47.41865944953382]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994686",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.870495711244695, 47.418687839796284]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994687",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.870445486238215, 47.41929590574578]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994688",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.869642877662154, 47.41938453678722]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994690",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.86958356080548, 47.419356065724045]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994691",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.868977772235614, 47.419497629931676]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994689",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.869683961991874, 47.419888392977775]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994684",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.870621070334914, 47.418669571651556]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994678",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.870490040229143, 47.4186159818014]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994679",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.869224749362883, 47.41862684762549]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994681",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.869159688213402, 47.41867695489699]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994680",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.869234838840703, 47.41867062017356]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994682",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.871417508706732, 47.418612884032044]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69269",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.884497524163693, 47.41667354939473]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69270",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.884899013529602, 47.41837494757737]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69271",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.886436973829815, 47.425525314071]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69272",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.884749793944422, 47.42597692010866]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69273",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.875688042909605, 47.42846723286228]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69274",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.869843454191621, 47.429764369931284]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69275",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.867811625964257, 47.42985531449092]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV034650",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.86929367577237, 47.436423222961174]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV034650_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.86929367577237, 47.436423222961174]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995010",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.869893319459607, 47.43674818518655]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995011",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.871157931831059, 47.43666173924112]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995015",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.869144416654694, 47.436793243339956]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995016",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.868747533478708, 47.43693008124913]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995012",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.870406610177238, 47.438053475580084]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995013",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.870573095127978, 47.437866391683684]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995014",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.870566234108576, 47.438561632097816]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69276",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.86014656822777, 47.43032448064232]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV034046",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.85668275463996, 47.429863615239206]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV034046_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.85668275463996, 47.429863615239206]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995006",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.855888680944707, 47.4293879404441]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995007",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.853522981269749, 47.42901421072692]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995008",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.853053706431794, 47.429968019398956]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995003",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.857412543759653, 47.431456937166466]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995004",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.857497365107037, 47.432120484254604]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69277",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.856372013351163, 47.43514358963828]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV080101",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.859354506111951, 47.435796984167645]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV080101_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.859354506111951, 47.435796984167645]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995425",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.85936595924196, 47.43596419698307]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995432",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.859835811862379, 47.43604774593824]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995426",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.859325346157375, 47.43622975376599]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995430",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.859316844051976, 47.43636120794517]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995431",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.8588155023741806, 47.43646427971223]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1150082",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.8582556811668545, 47.43635647249153]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1150083",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.857914139692686, 47.436455879321784]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1151794",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.858474694483731, 47.43676031739236]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995427",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.859764157290355, 47.436291674370956]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995428",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.860813943154104, 47.43664095106841]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995429",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.86132699175792, 47.436113038351714]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995416",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.859282044671152, 47.43557153989456]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995417",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.858833612616423, 47.43542021170872]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995418",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.858158526698354, 47.43532241482188]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995419",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.858726737835265, 47.435399944289394]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995420",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.859685578568592, 47.435331362260996]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995421",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.859244326259521, 47.435253847357856]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995422",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.859641174856757, 47.43514764344831]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995423",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.859490344074642, 47.43478173363575]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69278",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.854219979653647, 47.43563538447753]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69280",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.851135912033478, 47.43480944975353]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV024638",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.848022934234124, 47.43400019093353]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV024638_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.848022934234124, 47.43400019093353]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994819",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.849608636582978, 47.433645547356626]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994817",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.849579586200764, 47.43364296786832]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994815",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.8493920315878918, 47.43354606621759]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1141856",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.849830730030844, 47.43359915916689]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1141857",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.851077597206676, 47.434126467214845]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994813",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.8496437271968245, 47.43364922352209]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1141598",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.851072176541023, 47.43415048911052]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1165551",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.851127148589344, 47.43416473237683]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1165552",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.851171001132133, 47.43418774622687]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1165553",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.851223044202323, 47.43396663005831]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1165554",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.851190810383478, 47.43532104625508]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1165555",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.850323486490566, 47.43554995583471]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1165556",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.850273666490967, 47.436397288244926]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1165557",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.849787812147784, 47.43641439281254]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994811",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.847858903025191, 47.43405686225705]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV071462",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.845834381461093, 47.43608421863405]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV071462_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.845834381461093, 47.43608421863405]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995335",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.845685387575874, 47.4362157115787]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995336",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.844376877964629, 47.43629000629811]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995337",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.847453349810849, 47.43632751611887]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995338",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.847453274051198, 47.436352929935154]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69279",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.851525266395105, 47.43626208403331]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV015625",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.85210747216524, 47.43839002001761]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV015625_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.85210747216524, 47.43839002001761]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994709",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.8537807422866666, 47.43801047288501]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1183116",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.8561304432374404, 47.437898094486606]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus1183117",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.856636229760903, 47.43792532610491]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994706",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.851782051380781, 47.43770731725106]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994707",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.85159919596779, 47.436996845725965]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994698",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.852056838065614, 47.438365909645356]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994699",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.852027108459123, 47.43858832622416]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994700",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.851786221409131, 47.439160717304226]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994701",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.852792769468666, 47.43953760953817]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994702",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.853347058064643, 47.440066450290246]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994703",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.854702413002915, 47.44117522735665]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994696",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.852112596255604, 47.43834221010886]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV034866",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.86454363844507, 47.424234078550015]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV034866_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.86454363844507, 47.424234078550015]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995048",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.864700694366449, 47.424174031736015]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995049",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.865786644502725, 47.42311697937929]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995051",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.865895943726506, 47.421978004357534]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995053",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.86543914747051, 47.4215712174741]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995052",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.867971014910454, 47.42136214667584]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995050",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.86798441884637, 47.422541707265694]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995054",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.86464873957251, 47.42385284706704]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995039",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.864700849142694, 47.42418626794825]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995040",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.864688671255614, 47.42459187050066]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995041",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.864408869604041, 47.42524500771512]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995042",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.86506093585319, 47.42567322874385]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995043",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.863283492451826, 47.425469698266674]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995044",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.8617876400154, 47.4253528241052]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995045",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.861132715797999, 47.42539893964453]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995046",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.861195406229584, 47.424846784623696]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV066045",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.873531441879497, 47.43242275015301]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV066045_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.873531441879497, 47.43242275015301]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995272",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.873981984018668, 47.432781994147895]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995274",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.874016355166587, 47.432796958149105]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995275",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.874787672199533, 47.433049044430874]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995279",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.877182744339414, 47.43397437366232]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995276",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.875299934490594, 47.43381950528627]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995277",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.873665356710708, 47.43393302349881]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995278",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.875479103770863, 47.434221948530165]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995273",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.871533157914684, 47.43270440637462]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV053726",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.875011811807142, 47.42797298161659]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV053726_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.875011811807142, 47.42797298161659]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995173",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.874367737629549, 47.42822161885263]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995175",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.874305350890708, 47.42844008114689]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995174",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.873738261643083, 47.42747883988288]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995171",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.874925932455674, 47.42688613631818]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV073312",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.882976663017452, 47.42428681142544]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV073312_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.882976663017452, 47.42428681142544]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995388",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.882325181547335, 47.423770079768154]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995390",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.881721237009788, 47.42335070079705]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995391",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.881607467104382, 47.42409350995553]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995389",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.88530622247471, 47.423868546282094]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69281",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.888443121228897, 47.42425851389065]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV065989",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.889425933179521, 47.4217544014363]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV065989_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.889425933179521, 47.4217544014363]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995265",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.891233155976972, 47.42228292399914]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995266",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.891692702228547, 47.42255439372853]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69282",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.892476490121487, 47.42694604416511]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV071695",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.893305144029116, 47.425143859098135]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV071695_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.893305144029116, 47.425143859098135]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995365",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.893514559927721, 47.42460472407243]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995366",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.894286173841429, 47.42445941018771]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV068826",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.899083562206849, 47.42536489624882]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV068826_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.899083562206849, 47.42536489624882]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995313",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.898987213828204, 47.42719775684824]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995314",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.898064192706543, 47.42885131917422]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995306",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.899370850871505, 47.42535488516632]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995311",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.903516706441079, 47.428697740238555]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995307",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.89885122191899, 47.42444555810066]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995308",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.897530052352212, 47.42352102318997]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995309",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.897006827373041, 47.423116782528794]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995310",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.896309974373285, 47.42336747889225]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69283",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.8883625304948, 47.43263628551863]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69284",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.891257465726065, 47.437947212220706]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69286",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.892963200250397, 47.44130478265003]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV056868",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.892672699358853, 47.44092811197356]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV056868_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.892672699358853, 47.44092811197356]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995231",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.892676655721312, 47.44084446249386]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69287",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.894399605263023, 47.44568738570853]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69288",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.88863550254997, 47.447164432314175]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69289",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.894275149194404, 47.45221377391632]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV078552",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.899542009473943, 47.44867018441225]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV078552_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.899542009473943, 47.44867018441225]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995402",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.902401649765326, 47.44815925649789]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995403",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.90293735601634, 47.4489503728115]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995399",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.897350997276417, 47.447669360971716]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995400",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.89541313096582, 47.44784831156963]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV015657",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.895414575265404, 47.45295695935322]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV015657_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.895414575265404, 47.45295695935322]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994711",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.895518870902487, 47.453015158707224]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994719",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.894983035155054, 47.45313375066855]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994720",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.895045679636382, 47.45308642090708]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994721",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.891642084326604, 47.45303961073685]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994722",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.893173993282632, 47.45498794766211]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994712",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.896156196928809, 47.4531070207366]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994713",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.89727750498925, 47.453741799893116]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994714",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.896446977292158, 47.45314893433714]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994715",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.899498667804415, 47.45296862983759]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994716",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.90006220599151, 47.4538758438284]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994718",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.900634232395908, 47.455557441351715]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994717",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.90108773767576, 47.45291048386103]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV100488",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.888807504851321, 47.458827142953496]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV100488_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.888807504851321, 47.458827142953496]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995467",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.888579383003549, 47.459132730712355]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995468",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.885119287560554, 47.45971833524504]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995469",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.890872152455704, 47.460742556374754]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69290",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.884218845274485, 47.44833803839632]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69291",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.868508179637141, 47.45242891238458]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV054142",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.868133741446829, 47.452160563545576]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV054142_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.868133741446829, 47.452160563545576]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995192",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.868279459965196, 47.452081569032266]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995194",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.866969270746319, 47.45037985522759]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995195",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.869063141821699, 47.45049298150668]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995196",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.875279098688287, 47.45117682553613]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995193",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.868864209306063, 47.4530962400307]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69292",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.837225878632731, 47.461011994672376]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69293",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.839220220589044, 47.466129470466164]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69310",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.842767127969925, 47.46664458078593]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV068934",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.84288819594922, 47.46682689638843]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV068934_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.84288819594922, 47.46682689638843]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995316",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.843006941697845, 47.467681242711315]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV101521",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.850889640608777, 47.46527587788629]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV101521_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.850889640608777, 47.46527587788629]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995514",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.851315264518733, 47.46562079784253]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995515",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.850960177360132, 47.46532827473585]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995517",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.85163122042463, 47.465753496321035]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995520",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.852553309467178, 47.46548594527507]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995518",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.851310307512642, 47.466233504062544]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995519",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.850830685251128, 47.466621064547795]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995516",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.850452164764979, 47.465624981499964]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69294",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.8403641368242911, 47.46977608044661]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV015787",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.838214878906995, 47.47112544995907]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69295",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.841247598076603, 47.47032701343691]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69296",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.859589411717175, 47.48716603165138]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69297",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.886296501691538, 47.49859230557137]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69301",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.885285607852709, 47.49982357813953]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69302",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.883962128137123, 47.501186925864296]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV029960",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.881199510332753, 47.50582832320509]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV029960_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.881199510332753, 47.50582832320509]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994875",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.881003775989836, 47.50621016917558]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV063260",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.871957515488015, 47.498732005991684]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV063260_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.871957515488015, 47.498732005991684]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995257",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.871750850901544, 47.49885841355595]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995258",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.866348607182047, 47.49922381269265]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995255",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.874530293326351, 47.49916189475817]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV063261",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.887542527264111, 47.501949152593276]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV063261_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.887542527264111, 47.501949152593276]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995260",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.887708554805339, 47.50206470652806]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995262",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.887362003024535, 47.50490038675263]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995261",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.890922061390271, 47.500699942205046]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995263",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.884568189741702, 47.50043161697522]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69300",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.88881933766391, 47.49501519086959]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV016338",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.888901288574982, 47.49503391149355]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV016338_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.888901288574982, 47.49503391149355]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994776",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.888877170937393, 47.49469961689803]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994777",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.891115267973677, 47.49322536149797]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994771",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.88948211171167, 47.49520799379053]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994772",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.890126735322653, 47.49543863066285]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994773",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.89194144786003, 47.49425634504093]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994774",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.890029420978236, 47.49623847679404]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69298",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.891952353863653, 47.504123338886025]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69299",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.891799939944641, 47.50415240114668]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV103663",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.863761136784161, 47.48292676772229]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV103663_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.863761136784161, 47.48292676772229]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995525",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.863800886922649, 47.4829253265187]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995523",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.863726133589739, 47.4828199436156]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69334",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.840369728425006, 47.46978420803718]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69303",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.838263327935897, 47.470658908704934]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69304",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.839897482002787, 47.47483160397659]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69305",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.838707087040309, 47.47559603024652]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69306",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.834761827168692, 47.4779731463151]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV025625",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.834110124434445, 47.478250292772344]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV025625_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.834110124434445, 47.478250292772344]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994827",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.834081375757983, 47.478426075327775]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994828",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.833376780655306, 47.47879497233514]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994830",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.832775496319236, 47.47899404643051]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994831",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.831756925616292, 47.478303419634514]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994832",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.830217452390123, 47.47702685247384]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994833",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.830524901682879, 47.47652219521358]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994834",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.830731974802581, 47.475262294248786]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994835",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.827929172251034, 47.47623581958366]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994829",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.833721111828816, 47.47924141524933]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV101477",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.844103000560163, 47.48153671875164]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV101477_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.844103000560163, 47.48153671875164]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995508",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.844255651434621, 47.48145014100474]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995512",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.839761662313478, 47.47813292943871]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995509",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.846773889550204, 47.48328957641824]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995510",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.847374768957376, 47.48376390268123]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995511",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.848227765958061, 47.4852403022399]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69307",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.830873963512956, 47.47914432984835]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69308",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.828535484480972, 47.48320980075307]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV051701",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.82809547933433, 47.48477491715827]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV051701_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.82809547933433, 47.48477491715827]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995139",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.828307691563961, 47.48510957541358]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995144",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.837896482168119, 47.48519841738984]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995140",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.82616172622498, 47.48510778423216]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995141",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.825094955950159, 47.48509880053733]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995143",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.822520762105014, 47.485146200611304]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995142",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.825100054422481, 47.484042547686656]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV013858",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.826420691457759, 47.482296125670544]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV013858_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.826420691457759, 47.482296125670544]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994668",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.826072286426024, 47.48234989923019]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994671",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.828602485222474, 47.48086278751828]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994669",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.825520896360414, 47.48293650013386]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994670",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.825057109276863, 47.48395620384663]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV011407",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.830968328116322, 47.47898122163603]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV011407_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.830968328116322, 47.47898122163603]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994662",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.830378667606, 47.47819480470722]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994653",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.831301206061035, 47.47960529826124]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994654",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.83183660411581, 47.47985859505916]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994655",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.832739353066246, 47.47901674029394]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994656",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.831491935556195, 47.48015419493404]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994658",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.830634775937211, 47.481235251866835]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994657",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.830401357825373, 47.48043742506515]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994659",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.83353980995588, 47.48036973876501]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994660",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.833825618645082, 47.47988275021626]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV001007",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.838774152809917, 47.4763835828999]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV001007_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.838774152809917, 47.4763835828999]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994620",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.837142583432095, 47.47658650286922]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994621",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.836187971812197, 47.476611886397755]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994615",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.839721714497361, 47.47626835560987]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994617",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.839956980770456, 47.47486368777833]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994618",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.839746187761563, 47.478105032197114]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994616",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.843765701699227, 47.47657477990195]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69309",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.845177177512121, 47.47611025576048]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV007016",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.849426420588295, 47.4756710361445]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69321",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.851294844340415, 47.47478780725119]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV035026",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.851026469989255, 47.47417958027838]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV035026_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.851026469989255, 47.47417958027838]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995077",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.851053284636226, 47.47414888539133]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995078",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.85162659071233, 47.47380297871134]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995080",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.851844608215972, 47.47371651210428]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995081",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.851685467649113, 47.47287554014971]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995082",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.850794834312425, 47.473101965434424]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995083",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.85255698356958, 47.47213241286486]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995084",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.853687076888582, 47.47197443477718]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995079",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.851096403364007, 47.47410589102248]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995056",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.851054909220522, 47.474169544414316]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995066",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.853369335071478, 47.47442363902098]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995067",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.853876982704362, 47.47444220683934]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995068",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.853894399025613, 47.47442716439586]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995075",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.855000869087981, 47.47430606081268]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995069",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.853781364982845, 47.47501675628361]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995071",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.853828399198228, 47.475568706067676]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995072",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.853941108261676, 47.475649454521225]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995070",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.853687050237717, 47.475506585645334]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995073",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.853776309835961, 47.475017011217616]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995074",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.853812880937592, 47.47557292458637]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995057",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.851368077174935, 47.474883442787196]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995059",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.851485475000063, 47.47516020306519]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995064",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.851452597043035, 47.475156545626724]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995058",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.850708973280076, 47.47529510674772]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995061",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.850691385289692, 47.475288212080514]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995062",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.84967719966309, 47.473688879577125]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995060",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.852970378557284, 47.47445235576462]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995065",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.851079056992971, 47.47412183126631]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995063",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.852970509524896, 47.474458917663085]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69322",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.851262926222997, 47.4747367164472]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69323",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.858180253817722, 47.472217067424545]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69324",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.85869859790059, 47.473399327265746]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV033264",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.857366078490939, 47.47616612282535]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV033264_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.857366078490939, 47.47616612282535]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994997",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.857203560364466, 47.47612696804132]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995000",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.856486023700957, 47.47612592048804]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995001",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.856005167555488, 47.47575599259678]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994998",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.854795137216822, 47.478012117540445]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994999",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.854134654382971, 47.4783198287491]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994995",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.857789958974505, 47.47547519356735]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV015677",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.859124631471738, 47.47369736633924]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV015677_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.859124631471738, 47.47369736633924]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994750",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.859121093004177, 47.47365245566196]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994732",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.858807391957248, 47.47371786490339]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994747",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.858525846540092, 47.47385417080711]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994748",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.858289508055372, 47.473889753397074]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994733",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.857954774217412, 47.473856836560024]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994734",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.857552350969393, 47.47393964232847]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994740",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.857526842321827, 47.47387368334859]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994741",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.857563467622344, 47.47314593529965]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994744",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.857627127190316, 47.473144530980626]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994745",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.858307620633252, 47.473164927139656]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994742",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.857572316014851, 47.472954650332824]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994743",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.857110459250739, 47.47207684828568]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994735",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.857229407715461, 47.47414567763116]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994738",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.857214037656798, 47.474119210845885]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994739",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.857888725223145, 47.47509464258556]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994736",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.856834799156089, 47.474195995122805]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994737",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.855062401162945, 47.4742961775844]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994746",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.858081982590365, 47.47412246285489]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994729",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.859264186588124, 47.47378238891478]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994730",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.867562473069328, 47.470649533886146]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994724",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.858893955327239, 47.47380480724417]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994725",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.859300017619104, 47.47458651165746]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994727",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.861028241442915, 47.47403843114712]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994726",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.858601324062468, 47.4749370529509]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV071669",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.856975038596682, 47.47069455548605]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV066346",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.856143245230186, 47.46935672227174]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV071669_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.856975038596682, 47.47069455548605]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995351",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.856908803249938, 47.470696953585666]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995357",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.857015052852752, 47.470043349346966]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995358",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.856475084414687, 47.46987192495541]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995359",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.858570946816783, 47.46931790695344]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995361",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.859966061376911, 47.469203284970945]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995360",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.858326699803324, 47.46861936343678]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995352",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.857132649407375, 47.47134641591699]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995356",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.857094382516985, 47.4720413993096]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995353",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.856502086540797, 47.47134029399924]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995354",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.854464272817652, 47.47086420577667]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995355",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.85344741600921, 47.47060373981456]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV000982",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.865200823740069, 47.46937855539579]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV000982_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.865200823740069, 47.46937855539579]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994608",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.867650947262282, 47.47059227545695]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994609",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.870761738293611, 47.468926939127506]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994613",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.870845345903393, 47.46800959529989]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994610",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.871702836984459, 47.47045560305072]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994611",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.872572519328967, 47.468378395893936]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994612",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.873400473626265, 47.46811998036262]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994606",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.860936280315455, 47.46829731619269]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV068960",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.845167792616486, 47.476068573739724]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV068960_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.845167792616486, 47.476068573739724]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995327",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.845220081269548, 47.47605767841671]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995328",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.844315957880177, 47.47638756754297]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995329",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.843785457860057, 47.47656885150478]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995330",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.843913804954416, 47.477972856542294]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995331",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.843923452320668, 47.477991658680516]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995332",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.843702717918099, 47.478241903460514]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995318",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.845260532178284, 47.47606522578235]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995319",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.845991958580242, 47.47603919653061]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995324",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.846029437970958, 47.47550146266791]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995320",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.846971450303891, 47.4760716984212]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995321",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.848341143562701, 47.475803281570194]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995323",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.850646756866396, 47.47528853722132]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995322",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.848488070719218, 47.47661688110393]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995325",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.845190160519182, 47.4758110023713]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV015787_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.838214878906995, 47.47112544995907]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994769",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.838159169646902, 47.47112655713367]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994766",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.838171365633487, 47.471027934132096]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994767",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.836912114379288, 47.47099584885549]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994761",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.837024755627044, 47.46870384680112]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994763",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.833521036214076, 47.4694245530534]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994764",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.831909123221613, 47.46953662280398]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994762",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.838401482024181, 47.47060798992504]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994752",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.838232514546115, 47.47102843241377]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994753",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.838609178254248, 47.47095270263178]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994759",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.838425564651548, 47.470644053245714]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994754",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.838838170061378, 47.471331777200405]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994755",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.839193268967208, 47.47247195585406]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994757",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.83784975046793, 47.47261946730964]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994756",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.839287680792245, 47.47282885836089]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus994758",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.839299011262283, 47.47127913291895]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69311",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.836408111341893, 47.459742062746635]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69312",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.836383965926097, 47.459665953190886]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69313",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.843448869252529, 47.45181695200467]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV059525",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.843643227365404, 47.45173933240413]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV059525_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.843643227365404, 47.45173933240413]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995237",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.843461546087539, 47.451684692939565]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995239",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.843690256938462, 47.450235312137636]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995238",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.845609116497041, 47.452448106043484]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995235",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.84345151055382, 47.451799669861146]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69314",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.83627431902216, 47.459623505739195]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV071915",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.878100202708508, 47.44453437797645]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV071915_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.878100202708508, 47.44453437797645]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995371",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.877746589734802, 47.443421253455426]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995372",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.877551282635416, 47.44330225154878]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995373",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.878659347073646, 47.44286281056752]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995375",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.878714771934393, 47.4425476295154]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995374",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.879261753370973, 47.44260040532967]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995376",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.873534069360451, 47.44304306093028]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995368",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.878107826065494, 47.444966483589454]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995369",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.878457263622387, 47.44653015798826]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69315",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.915605841580964, 47.44050813538037]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVBus69285",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.8863884824528, 47.43849608104546]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV051693",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.886194071271778, 47.438539205702455]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV051693_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.886194071271778, 47.438539205702455]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995127",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.886051514182257, 47.438541874951845]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995128",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.886255362920885, 47.43889445425096]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995130",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.887232043830255, 47.43961619903295]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995132",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.887343615662592, 47.439472845270735]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995131",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.888511162154404, 47.440600517679066]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995129",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.885650097842966, 47.43943052353322]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995133",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.886008182096089, 47.43853254693079]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995134",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.885307639949275, 47.43851306880548]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995135",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.884159230575063, 47.437642812976435]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995136",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.88305761468811, 47.43716115027253]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995137",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.881615058081262, 47.43648905109148]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV066121",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.883015965695793, 47.44047735404162]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV066121_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.883015965695793, 47.44047735404162]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995286",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.883010634733668, 47.44046385616566]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995287",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.883015165366702, 47.44039296899934]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995289",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.882751631856787, 47.440073520866875]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995290",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.882757362749973, 47.439257184687534]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995291",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.88269027495778, 47.43874527158557]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995288",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.882828750777527, 47.440924031069734]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995281",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.883008907783566, 47.44045898271793]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995282",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.883186172665567, 47.44031658979597]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995283",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.883238748635819, 47.439929084527336]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995284",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.883502580615082, 47.44036594043524]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVBus69316",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.892407654647115, 47.4332389281679]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV077776",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.899459134421505, 47.43159380801486]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV077776_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.899459134421505, 47.43159380801486]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995393",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.899601113548863, 47.4318768724171]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995394",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.901417775451073, 47.432017557075696]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995395",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.900126312793255, 47.43397456492794]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995397",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.900286376910059, 47.43531992869712]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995396",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.902892239110085, 47.43386428512497]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV063103",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.894016802759926, 47.433436726689784]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV063103_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.894016802759926, 47.433436726689784]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995247",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.894037969151285, 47.43345651854273]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995250",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.89352391638188, 47.4338882480471]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995251",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.893336528370181, 47.43406976371176]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995248",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.894284306888825, 47.433259568711804]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995249",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.894558050390693, 47.43301721538051]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV071463",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.877832368734388, 47.42083501761883]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV071463_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.877832368734388, 47.42083501761883]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995340",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.877480974600607, 47.421091032598724]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995341",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.875462761999201, 47.42192118845326]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV066353",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.893586724626356, 47.41668301624158]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "52_MVLV066353_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.893586724626356, 47.41668301624158]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995295",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.893795776360535, 47.41692580028266]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995297",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.894085169205155, 47.41687648416007]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995298",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.897185148327258, 47.41670544239795]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995296",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.894970233514252, 47.417660259973985]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV087690_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.879463602744719, 47.38998187882391]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995451",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.879677746357744, 47.389785476451685]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995448",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.879940334488902, 47.39011462861871]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995449",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.879957983764512, 47.39008149259572]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995445",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.879640983273317, 47.38977583576983]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995446",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.879275238598069, 47.389509285050664]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995443",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.879528280277503, 47.390028498431406]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995440",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.879307463704177, 47.38976560024294]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995441",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.878984202021937, 47.38939693259001]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995438",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.879733100201938, 47.39018717823175]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_MVLV060191_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.879982718190813, 47.388733920500556]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995245",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.88001231933986, 47.38869660124701]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995243",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.878518588486841, 47.389237073653796]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "52_LVBus995241",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.879209581505911, 47.389181582603115]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    }
  ],
  "lines": [
    {
      "id": "52_245464",
      "bus1": "52_SAVEN",
      "bus2": "52_MVBus69228",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.9066828122272088, 47.329778709698545],
          [-1.906651123289887, 47.329828223844004],
          [-1.906651123289887, 47.329828223844004],
          [-1.906639951465579, 47.329839372382956],
          [-1.906624559954025, 47.329854279331904],
          [-1.906029665194157, 47.32989835323912],
          [-1.905979707779385, 47.32995333833545],
          [-1.905837622842109, 47.33004954262785],
          [-1.904719616253675, 47.33060408144019],
          [-1.904268496187044, 47.330880088604204],
          [-1.903655098343755, 47.33131519507596],
          [-1.903413154017582, 47.331522262629925],
          [-1.902982916607102, 47.33206144704626],
          [-1.902537179015286, 47.33285613888571],
          [-1.902376394499128, 47.33303410099499],
          [-1.902207253157467, 47.33310380800138],
          [-1.901463731858049, 47.33277120560763],
          [-1.901120952680802, 47.33255946829536],
          [-1.900623053934239, 47.332363328927265],
          [-1.900533232463178, 47.332450402319765],
          [-1.900533232463178, 47.332450402319765]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.676500870370582,
      "ground": "gnd"
    },
    {
      "id": "52_1668",
      "bus1": "52_MVBus69228",
      "bus2": "52_MVBus69229",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.900533232463178, 47.332450402319765],
          [-1.900533232463178, 47.332450402319765],
          [-1.889597763563728, 47.3368155443665],
          [-1.877158638111117, 47.34589648486958],
          [-1.877840843851695, 47.35033206819323],
          [-1.877840843851695, 47.35033206819323]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_148",
      "length": 2.8337433145913797,
      "ground": "gnd"
    },
    {
      "id": "52_269141",
      "bus1": "52_MVBus69229",
      "bus2": "52_MVLV065995",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.877840843851695, 47.35033206819323],
          [-1.877840843851695, 47.35033206819323],
          [-1.87784943291413, 47.35039585801526],
          [-1.87793569010873, 47.35042027765449],
          [-1.877936188452759, 47.3504121520103],
          [-1.87793695808043, 47.350399404222834],
          [-1.877964819850214, 47.35036448086271]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.016504497675424046,
      "ground": "gnd"
    },
    {
      "id": "52_255563",
      "bus1": "52_MVLV065995",
      "bus2": "52_MVBus69331",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.877964819850214, 47.35036448086271],
          [-1.877991818919897, 47.350398538486566],
          [-1.877991677791212, 47.3504110201292],
          [-1.877991620247249, 47.35041667043189],
          [-1.878052334094229, 47.35042932886421],
          [-1.878091400727063, 47.35039697856729],
          [-1.878091400727063, 47.35039697856729]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.01146713495922083,
      "ground": "gnd"
    },
    {
      "id": "52_23150",
      "bus1": "52_MVBus69331",
      "bus2": "52_MVBus69332",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.878091400727063, 47.35039697856729],
          [-1.881070530896361, 47.3511833808991],
          [-1.881251862887142, 47.34916544799907]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.4662440592358521,
      "ground": "gnd"
    },
    {
      "id": "52_125904",
      "bus1": "52_MVBus69332",
      "bus2": "52_MVLV021453",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.881251862887142, 47.34916544799907],
          [-1.881251862887142, 47.34916544799907],
          [-1.88581089974012, 47.35021187540442],
          [-1.88582970601207, 47.35021619689538]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.363588644043176,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch383618",
      "bus1": "52_MVLV021453_LV",
      "bus2": "52_LVBus994793",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.88582970601207, 47.35021619689538],
          [-1.885836469834849, 47.350203509226304],
          [-1.885836469834849, 47.350203509226304],
          [-1.886014447051465, 47.349869417411945],
          [-1.886077841964888, 47.34975040674417],
          [-1.886077841964888, 47.34975040674417]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05357459751130429,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch256628",
      "bus1": "52_MVLV021453_LV",
      "bus2": "52_LVBus994790",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.88582970601207, 47.35021619689538],
          [-1.885849163472142, 47.35021886407879],
          [-1.885849163472142, 47.35021886407879],
          [-1.88646889505764, 47.35030364286673],
          [-1.887182627615136, 47.35041178255746],
          [-1.887331828376391, 47.350069416593804],
          [-1.887331828376391, 47.350069416593804]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.142714067111292,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch037577",
      "bus1": "52_LVBus994790",
      "bus2": "52_LVBus994791",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.887331828376391, 47.350069416593804],
          [-1.887331828376391, 47.350069416593804],
          [-1.889253150405871, 47.350245101659915],
          [-1.890409737538759, 47.35030459626863],
          [-1.890409737538759, 47.35030459626863]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.23411756303796732,
      "ground": "gnd"
    },
    {
      "id": "52_125901",
      "bus1": "52_MVBus69332",
      "bus2": "52_MVBus69333",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.881251862887142, 47.34916544799907],
          [-1.881251862887142, 47.34916544799907],
          [-1.881649912718165, 47.34821218789566],
          [-1.882080496187506, 47.347622287128814],
          [-1.882431639576039, 47.34712297193065],
          [-1.882431639576039, 47.34712297193065]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.24490446883286024,
      "ground": "gnd"
    },
    {
      "id": "52_266704",
      "bus1": "52_MVBus69333",
      "bus2": "52_MVLV027809",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.882431639576039, 47.34712297193065],
          [-1.882431639576039, 47.34712297193065],
          [-1.882451115668332, 47.34710761327846],
          [-1.882511904800324, 47.34712293300529],
          [-1.882539279014885, 47.34710319617675],
          [-1.882551217353608, 47.34708486972322]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.010168693678844274,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch766646",
      "bus1": "52_MVLV027809_LV",
      "bus2": "52_LVBus994858",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.882551217353608, 47.34708486972322],
          [-1.882581653738492, 47.34707821829212],
          [-1.882581653738492, 47.34707821829212],
          [-1.882686426803181, 47.34706829407671],
          [-1.882715256958473, 47.346883029854276],
          [-1.882759931957868, 47.34671260031455],
          [-1.882759931957868, 47.34671260031455]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.047951812020357615,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch536224",
      "bus1": "52_LVBus994858",
      "bus2": "52_LVBus994867",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.882759931957868, 47.34671260031455],
          [-1.882759931957868, 47.34671260031455],
          [-1.882767077087312, 47.34663682249562],
          [-1.88276837463576, 47.34662305541345],
          [-1.883116631694744, 47.3460546948353],
          [-1.883135428185326, 47.34605354900158],
          [-1.883142023370236, 47.346053146008416],
          [-1.883142023370236, 47.346053146008416]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08035178183365888,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch862594",
      "bus1": "52_LVBus994867",
      "bus2": "52_LVBus994868",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.883142023370236, 47.346053146008416],
          [-1.883142023370236, 47.346053146008416],
          [-1.883120302744484, 47.34604362464607],
          [-1.883103663545333, 47.346021089835006],
          [-1.88306401961548, 47.34600112469895],
          [-1.883047577721212, 47.345993995953236],
          [-1.883047577721212, 47.345993995953236]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009958259712684955,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch409554",
      "bus1": "52_LVBus994868",
      "bus2": "52_LVBus994869",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.883047577721212, 47.345993995953236],
          [-1.883047577721212, 47.345993995953236],
          [-1.883024350185048, 47.34599860964451],
          [-1.883009700325229, 47.345992856788854],
          [-1.882967168899323, 47.345974591540845],
          [-1.882907216355709, 47.3459371440737],
          [-1.882900658360439, 47.34592342962122],
          [-1.882846892761213, 47.34592853682629],
          [-1.882774711782689, 47.34590171525009],
          [-1.882491555335128, 47.34575854319481],
          [-1.882491555335128, 47.34575854319481]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05165091412455313,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch907453",
      "bus1": "52_LVBus994869",
      "bus2": "52_LVBus994870",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.882491555335128, 47.34575854319481],
          [-1.882491555335128, 47.34575854319481],
          [-1.882490886172605, 47.34568970786221],
          [-1.882544390992649, 47.34567258419967],
          [-1.88268762179116, 47.345577108725095],
          [-1.882728017007952, 47.34556131044365],
          [-1.882891258689107, 47.34540309955451],
          [-1.882919985243482, 47.34534112712215],
          [-1.882919985243482, 47.34534112712215]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05951070485149089,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch786274",
      "bus1": "52_LVBus994870",
      "bus2": "52_LVBus994873",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.882919985243482, 47.34534112712215],
          [-1.882919985243482, 47.34534112712215],
          [-1.882922410013547, 47.34531764390389],
          [-1.882914797717756, 47.345303166208694],
          [-1.882855954226712, 47.34529315368987],
          [-1.882720599533925, 47.3452387492565],
          [-1.882128408169795, 47.34515076707032],
          [-1.88188651386156, 47.34511657451038],
          [-1.881903757048399, 47.34505988609712],
          [-1.881903757048399, 47.34505988609712]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09170387894229587,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch414108",
      "bus1": "52_LVBus994870",
      "bus2": "52_LVBus994871",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.882919985243482, 47.34534112712215],
          [-1.882919985243482, 47.34534112712215],
          [-1.883000463295297, 47.34533710730842],
          [-1.883051207031947, 47.34533402012991],
          [-1.883172962939645, 47.345284964479724],
          [-1.883172962939645, 47.345284964479724]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0206429099762804,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch563969",
      "bus1": "52_LVBus994871",
      "bus2": "52_LVBus994872",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.883172962939645, 47.345284964479724],
          [-1.883172962939645, 47.345284964479724],
          [-1.883278267703187, 47.345228663214336],
          [-1.883499378028784, 47.34513539613909],
          [-1.883520412674031, 47.3451265203999],
          [-1.883669737975782, 47.3450706198868],
          [-1.883684970474886, 47.345081900518416],
          [-1.883686068052004, 47.34508270721622],
          [-1.883689447179132, 47.34508521423738],
          [-1.883689447179132, 47.34508521423738]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04674386474835157,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch437540",
      "bus1": "52_LVBus994858",
      "bus2": "52_LVBus994859",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.882759931957868, 47.34671260031455],
          [-1.882759931957868, 47.34671260031455],
          [-1.882651330188707, 47.34664858884316],
          [-1.882665686038833, 47.34662613836203],
          [-1.882665686038833, 47.34662613836203]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013583793319814505,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch500282",
      "bus1": "52_LVBus994859",
      "bus2": "52_LVBus994860",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.882665686038833, 47.34662613836203],
          [-1.882665686038833, 47.34662613836203],
          [-1.88264181041781, 47.3466384867672],
          [-1.882573711471489, 47.34660966027466],
          [-1.882583403887267, 47.346592433757436],
          [-1.882583403887267, 47.346592433757436]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.010379681742714416,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch054568",
      "bus1": "52_LVBus994860",
      "bus2": "52_LVBus994861",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.882583403887267, 47.346592433757436],
          [-1.882583403887267, 47.346592433757436],
          [-1.882492039920801, 47.34653354006824],
          [-1.882283253637041, 47.34639896647487],
          [-1.882133513904105, 47.34630244102558],
          [-1.882068422624522, 47.34626604554666],
          [-1.881536273312169, 47.34596854108832],
          [-1.881531472318511, 47.34596598681887],
          [-1.881531057386133, 47.34596576774895],
          [-1.881531057386133, 47.34596576774895]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1057882778820619,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch360921",
      "bus1": "52_LVBus994861",
      "bus2": "52_LVBus994862",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.881531057386133, 47.34596576774895],
          [-1.881531057386133, 47.34596576774895],
          [-1.881532728344931, 47.345961418784405],
          [-1.88155684537173, 47.34589845296196],
          [-1.881636655210484, 47.34539972966943],
          [-1.881836661126393, 47.34505630002571],
          [-1.881836661126393, 47.34505630002571]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.10457131636792301,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch193950",
      "bus1": "52_LVBus994862",
      "bus2": "52_LVBus994863",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.881836661126393, 47.34505630002571],
          [-1.881836661126393, 47.34505630002571],
          [-1.881958357268224, 47.34477151757609],
          [-1.881958357268224, 47.34477151757609]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03296986074376744,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch104050",
      "bus1": "52_LVBus994863",
      "bus2": "52_LVBus994864",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.881958357268224, 47.34477151757609],
          [-1.881958357268224, 47.34477151757609],
          [-1.881607901817323, 47.34459591127874],
          [-1.881400638684658, 47.344492062247646],
          [-1.881395311777083, 47.34448939204916],
          [-1.881395311777083, 47.34448939204916]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0528588916045274,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch040476",
      "bus1": "52_LVBus994862",
      "bus2": "52_LVBus994865",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.881836661126393, 47.34505630002571],
          [-1.881836661126393, 47.34505630002571],
          [-1.881823467433843, 47.34505706095086],
          [-1.881658370536987, 47.34506652925586],
          [-1.881407829202568, 47.34508090003999],
          [-1.881361676601069, 47.34508354866143],
          [-1.881361676601069, 47.34508354866143]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03601979941182826,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch223498",
      "bus1": "52_LVBus994861",
      "bus2": "52_LVBus994866",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.881531057386133, 47.34596576774895],
          [-1.881531057386133, 47.34596576774895],
          [-1.880888215585989, 47.346176542549486],
          [-1.880657725936259, 47.34665113582479],
          [-1.880655367379889, 47.34665533870863],
          [-1.880655367379889, 47.34665533870863]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.10999668350613169,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch527190",
      "bus1": "52_MVLV027809_LV",
      "bus2": "52_LVBus994851",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.882551217353608, 47.34708486972322],
          [-1.882580177703512, 47.34708872185809],
          [-1.882580177703512, 47.34708872185809],
          [-1.882697260369392, 47.34709166250433],
          [-1.882684095606554, 47.34719558594778],
          [-1.882643101113757, 47.34757557710004],
          [-1.882667857101706, 47.347581906885466],
          [-1.882667857101706, 47.347581906885466]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06480826044156221,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch238689",
      "bus1": "52_LVBus994851",
      "bus2": "52_LVBus994852",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.882667857101706, 47.347581906885466],
          [-1.882667857101706, 47.347581906885466],
          [-1.882664992442232, 47.34759580324663],
          [-1.882647840991049, 47.34785990532429],
          [-1.882634022816617, 47.347947349310694],
          [-1.882633847743019, 47.34795184185428],
          [-1.882633847743019, 47.34795184185428]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04122824976504267,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch872343",
      "bus1": "52_LVBus994852",
      "bus2": "52_LVBus994854",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.882633847743019, 47.34795184185428],
          [-1.882633847743019, 47.34795184185428],
          [-1.883146997731525, 47.34823938793093],
          [-1.883148062875003, 47.34825286154277],
          [-1.883148062875003, 47.34825286154277]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.051753633246179445,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch625053",
      "bus1": "52_LVBus994854",
      "bus2": "52_LVBus994855",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.883148062875003, 47.34825286154277],
          [-1.883148062875003, 47.34825286154277],
          [-1.883157996968339, 47.348244391279096],
          [-1.883408249891454, 47.34839199771497],
          [-1.883518684717355, 47.34841408890899],
          [-1.883553846088102, 47.34842779470004],
          [-1.884003072522214, 47.34856892598664],
          [-1.884194780954247, 47.34858307550502],
          [-1.884195105281231, 47.34858231596634],
          [-1.884215277613618, 47.34853569966758],
          [-1.88428667787842, 47.3483707253063],
          [-1.88435449544827, 47.34832320643192],
          [-1.884328888918981, 47.34825081382817],
          [-1.884328888918981, 47.34825081382817]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.13021425617421356,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch972469",
      "bus1": "52_LVBus994855",
      "bus2": "52_LVBus994856",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.884328888918981, 47.34825081382817],
          [-1.884328888918981, 47.34825081382817],
          [-1.884394814018766, 47.34827993498607],
          [-1.884666978160607, 47.34808442126745],
          [-1.884756339450309, 47.34802440428254],
          [-1.884905559171513, 47.34790004287372],
          [-1.884925587901096, 47.34787877214336],
          [-1.884996043187046, 47.3478039512606],
          [-1.885112263820146, 47.347664580050264],
          [-1.885143230895375, 47.3475868777012],
          [-1.885052223441718, 47.34757578919795],
          [-1.885046405556594, 47.34760311688444],
          [-1.885045816036341, 47.347605885968896],
          [-1.885045458458448, 47.34760756557752],
          [-1.885045458458448, 47.34760756557752]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11319807518995638,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch031779",
      "bus1": "52_LVBus994852",
      "bus2": "52_LVBus994853",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.882633847743019, 47.34795184185428],
          [-1.882633847743019, 47.34795184185428],
          [-1.882626296210417, 47.348154787110865],
          [-1.882635559164239, 47.34843999509844],
          [-1.882620399944366, 47.34859247414478],
          [-1.882623869483114, 47.34877236099577],
          [-1.882591535410303, 47.3494120161089],
          [-1.8825344796821, 47.34957895170133],
          [-1.882585943060873, 47.3501537139456],
          [-1.882613597767084, 47.350462482658926],
          [-1.882631330192719, 47.35063717333291],
          [-1.882638751690488, 47.350710266189886],
          [-1.882691489042177, 47.35122985077577],
          [-1.882691489042177, 47.35122985077577]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.3654172149810621,
      "ground": "gnd"
    },
    {
      "id": "52_181353",
      "bus1": "52_MVLV065995",
      "bus2": "52_MVBus69230",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.877964819850214, 47.35036448086271],
          [-1.877966132902027, 47.350400583283154],
          [-1.877967015154794, 47.350413099669],
          [-1.877968494474643, 47.35043401704007],
          [-1.878121444462635, 47.350472111072094],
          [-1.877950647487943, 47.35113162196793],
          [-1.877950647487943, 47.35113162196793]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.09047932740301544,
      "ground": "gnd"
    },
    {
      "id": "52_125949",
      "bus1": "52_MVBus69230",
      "bus2": "52_MVBus69231",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.877950647487943, 47.35113162196793],
          [-1.879323899804748, 47.358067536944176],
          [-1.881634893292615, 47.36171084805597],
          [-1.887992114613944, 47.36715391104639],
          [-1.887017278149438, 47.37105814583306],
          [-1.882856615412477, 47.387222673754515]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_148",
      "length": 4.256343852887834,
      "ground": "gnd"
    },
    {
      "id": "52_42700",
      "bus1": "52_MVBus69231",
      "bus2": "52_MVLV013706",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.882856615412477, 47.387222673754515],
          [-1.884047677027651, 47.38718821735357],
          [-1.884048239353581, 47.38718811575608],
          [-1.887403785121651, 47.38659991664061],
          [-1.887423016694606, 47.38659654772728]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.35172110423053937,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch074390",
      "bus1": "52_MVLV013706_LV",
      "bus2": "52_LVBus994664",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.887423016694606, 47.38659654772728],
          [-1.887438930835783, 47.38658847156884],
          [-1.887438930835783, 47.38658847156884],
          [-1.887652547110657, 47.386480064458354],
          [-1.887729476062459, 47.386376352911135],
          [-1.887729476062459, 47.386376352911135]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03304586754171824,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch324319",
      "bus1": "52_LVBus994664",
      "bus2": "52_LVBus994665",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.887729476062459, 47.386376352911135],
          [-1.887729476062459, 47.386376352911135],
          [-1.887760514168308, 47.38643580855163],
          [-1.887801918185742, 47.38651510902658],
          [-1.887923534940573, 47.3867480335431],
          [-1.887930398300466, 47.38676116906883],
          [-1.887930398300466, 47.38676116906883]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.045393366455205135,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch172841",
      "bus1": "52_LVBus994664",
      "bus2": "52_LVBus994666",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.887729476062459, 47.386376352911135],
          [-1.887729476062459, 47.386376352911135],
          [-1.887725058927051, 47.38637300105278],
          [-1.886735679087041, 47.38562173740278],
          [-1.88649807052786, 47.384883118301104],
          [-1.886489359879523, 47.38485602433121],
          [-1.886489359879523, 47.38485602433121]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.19969724741692546,
      "ground": "gnd"
    },
    {
      "id": "52_138990",
      "bus1": "52_MVBus69231",
      "bus2": "52_MVBus69232",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.882856615412477, 47.387222673754515],
          [-1.882856615412477, 47.387222673754515],
          [-1.881764968017946, 47.38717241761838],
          [-1.881764968017946, 47.38717241761838]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_148",
      "length": 0.08261378273060743,
      "ground": "gnd"
    },
    {
      "id": "52_98877",
      "bus1": "52_MVBus69232",
      "bus2": "52_MVBus69233",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.881764968017946, 47.38717241761838],
          [-1.881764968017946, 47.38717241761838],
          [-1.880401085451205, 47.38678256074034],
          [-1.878638578810682, 47.38527579046277],
          [-1.878638578810682, 47.38527579046277]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.3256773459134142,
      "ground": "gnd"
    },
    {
      "id": "52_42934",
      "bus1": "52_MVBus69233",
      "bus2": "52_MVBus69234",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.878638578810682, 47.38527579046277],
          [-1.878638578810682, 47.38527579046277],
          [-1.876454788802371, 47.38342131604777],
          [-1.876454788802371, 47.38342131604777]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.26400689947692063,
      "ground": "gnd"
    },
    {
      "id": "52_58094",
      "bus1": "52_MVBus69234",
      "bus2": "52_MVLV056320",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.876454788802371, 47.38342131604777],
          [-1.876454788802371, 47.38342131604777],
          [-1.875260815581112, 47.38240995340347],
          [-1.874304395187802, 47.3823123845218],
          [-1.874284753539615, 47.38231037932929]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.21715452257520884,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch364698",
      "bus1": "52_MVLV056320_LV",
      "bus2": "52_LVBus995221",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.874284753539615, 47.38231037932929],
          [-1.874266306913145, 47.38230536692524],
          [-1.874266306913145, 47.38230536692524],
          [-1.873952732272214, 47.38222020901661],
          [-1.873729058382392, 47.38215945901944],
          [-1.873729058382392, 47.38215945901944]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04369167160382561,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch379333",
      "bus1": "52_LVBus995221",
      "bus2": "52_LVBus995222",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.873729058382392, 47.38215945901944],
          [-1.873729058382392, 47.38215945901944],
          [-1.873854517847382, 47.38193419047419],
          [-1.873854517847382, 47.38193419047419]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.026776890849968774,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch462463",
      "bus1": "52_LVBus995222",
      "bus2": "52_LVBus995228",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.873854517847382, 47.38193419047419],
          [-1.873854517847382, 47.38193419047419],
          [-1.873790304590119, 47.38193258305962],
          [-1.873691260401182, 47.38195749377156],
          [-1.873576471146546, 47.38177299713291],
          [-1.873528190878802, 47.38177345785423],
          [-1.873528190878802, 47.38177345785423]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03874198773369253,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch782371",
      "bus1": "52_LVBus995228",
      "bus2": "52_LVBus995229",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.873528190878802, 47.38177345785423],
          [-1.873528190878802, 47.38177345785423],
          [-1.873502609959415, 47.38177887532545],
          [-1.873433618340806, 47.38178948562784],
          [-1.873383193022276, 47.38179990635403],
          [-1.873257193732639, 47.38180425054784],
          [-1.873235975356433, 47.381788817355734],
          [-1.873235975356433, 47.381788817355734]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.023219503712884716,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch329317",
      "bus1": "52_LVBus995222",
      "bus2": "52_LVBus995223",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.873854517847382, 47.38193419047419],
          [-1.873854517847382, 47.38193419047419],
          [-1.873073487419705, 47.380692474910234],
          [-1.873073487419705, 47.380692474910234]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1501223363740553,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch234430",
      "bus1": "52_LVBus995223",
      "bus2": "52_LVBus995224",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.873073487419705, 47.380692474910234],
          [-1.873073487419705, 47.380692474910234],
          [-1.872386286611201, 47.37927798561977],
          [-1.872139131233388, 47.37903288870555],
          [-1.872136253247167, 47.379030029774434],
          [-1.872013770392648, 47.378908571814556],
          [-1.872013770392648, 47.378908571814556]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.21538262461420218,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch301958",
      "bus1": "52_LVBus995224",
      "bus2": "52_LVBus995227",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.872013770392648, 47.378908571814556],
          [-1.872013770392648, 47.378908571814556],
          [-1.872471555682621, 47.37865949702938],
          [-1.872775625810488, 47.37830717064572],
          [-1.87277769174381, 47.37830478033092],
          [-1.872778980089022, 47.37830329211858],
          [-1.872778980089022, 47.37830329211858]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0901993554594176,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch218332",
      "bus1": "52_LVBus995224",
      "bus2": "52_LVBus995225",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.872013770392648, 47.378908571814556],
          [-1.872013770392648, 47.378908571814556],
          [-1.87191215490973, 47.37881408136834],
          [-1.87191215490973, 47.37881408136834]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.013009460972083026,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch335930",
      "bus1": "52_LVBus995225",
      "bus2": "52_LVBus995226",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.87191215490973, 47.37881408136834],
          [-1.87191215490973, 47.37881408136834],
          [-1.871660278881381, 47.379085404728045],
          [-1.871674946813414, 47.379094987053755],
          [-1.871656979494963, 47.379089308243756],
          [-1.871656979494963, 47.379089308243756]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03869474964979698,
      "ground": "gnd"
    },
    {
      "id": "52_276108",
      "bus1": "52_MVBus69234",
      "bus2": "52_MVBus69235",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.876454788802371, 47.38342131604777],
          [-1.876454788802371, 47.38342131604777],
          [-1.876518148187588, 47.383383875643744],
          [-1.876305839774375, 47.38319793486849],
          [-1.875624736638328, 47.38369297469348],
          [-1.875239382944211, 47.38398626482653],
          [-1.875164190002244, 47.384025036292755],
          [-1.875103636808838, 47.384030845058824],
          [-1.875080986802482, 47.3840127528479],
          [-1.874727186441603, 47.38341218165947],
          [-1.8739319645322, 47.38210883146848],
          [-1.873887798492642, 47.38203657265229],
          [-1.873317029079229, 47.38112320704801],
          [-1.87310130984467, 47.38077613882609],
          [-1.873054972977721, 47.38069314896188],
          [-1.873025735056084, 47.38064196600027],
          [-1.872334686545002, 47.37921230263404],
          [-1.872194415679933, 47.37893447985914],
          [-1.872194415679933, 47.37893447985914]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.7715061753930065,
      "ground": "gnd"
    },
    {
      "id": "52_293336",
      "bus1": "52_MVBus69235",
      "bus2": "52_MVLV057414",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.872194415679933, 47.37893447985914],
          [-1.872194415679933, 47.37893447985914],
          [-1.872179391989466, 47.37892190181611],
          [-1.87216265469655, 47.37889399117527],
          [-1.872154458931742, 47.378880714182486],
          [-1.87214805914585, 47.378861120141636],
          [-1.872143306834192, 47.378846438645084],
          [-1.872147817230269, 47.37882712308522],
          [-1.872152903515516, 47.37880502105254],
          [-1.872163067591275, 47.3787909676589],
          [-1.872175340831271, 47.378773558513615],
          [-1.872212513896629, 47.378744973676234],
          [-1.872303104504916, 47.37868560017323],
          [-1.872406673500425, 47.37862044832879],
          [-1.872490766107228, 47.378566968340635],
          [-1.872597976205448, 47.37850124235654],
          [-1.872685281135979, 47.37843973608665],
          [-1.872777359408115, 47.378375362518604],
          [-1.872856204027012, 47.37831857811639],
          [-1.872912115823205, 47.37827823074555],
          [-1.872996450137027, 47.378218751104484],
          [-1.873079094735151, 47.378161053477235],
          [-1.87316782475086, 47.37809711674982],
          [-1.873233154983013, 47.378049075604125],
          [-1.873271655262727, 47.37802018081927],
          [-1.873327218577935, 47.37797945855727],
          [-1.873402212033997, 47.37792396700545],
          [-1.873557283116022, 47.37780918632267],
          [-1.873728370567526, 47.37768276912687],
          [-1.873884494344189, 47.37757159792865],
          [-1.874727994456859, 47.376940022193885],
          [-1.874805064678943, 47.3768816434058],
          [-1.874813911273027, 47.37686502534268],
          [-1.874807370887849, 47.37685407539163],
          [-1.874741144921179, 47.37681580660351],
          [-1.874716613503401, 47.37679786399235]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.3184437957330294,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch727275",
      "bus1": "52_MVLV057414_LV",
      "bus2": "52_LVBus995233",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.874716613503401, 47.37679786399235],
          [-1.874749079329548, 47.376808968640574],
          [-1.874749079329548, 47.376808968640574],
          [-1.874778704115691, 47.37682205046831],
          [-1.874788749595632, 47.3768186037644],
          [-1.874813277321268, 47.37680525201592],
          [-1.874918278853493, 47.376721371462196],
          [-1.874917210695889, 47.37671052846605],
          [-1.87491154841087, 47.37670465418378],
          [-1.874892995751404, 47.376693403117805],
          [-1.874892995751404, 47.376693403117805]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.022000418970692322,
      "ground": "gnd"
    },
    {
      "id": "52_254117",
      "bus1": "52_MVBus69235",
      "bus2": "52_MVLV053285",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.872194415679933, 47.37893447985914],
          [-1.872194415679933, 47.37893447985914],
          [-1.872179200990739, 47.378904351834656],
          [-1.871915925647203, 47.37892122246376],
          [-1.871217737129821, 47.37927208919329],
          [-1.870986484225305, 47.37910562911425],
          [-1.870849651964807, 47.379093609932774],
          [-1.870715315979637, 47.37911307337979],
          [-1.869476232666416, 47.37945203602736],
          [-1.868693012770842, 47.37967725324003],
          [-1.868589361710431, 47.379585986946836],
          [-1.86858066013954, 47.379573854146784]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.31325154365863456,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch452267",
      "bus1": "52_MVLV053285_LV",
      "bus2": "52_LVBus995155",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.86858066013954, 47.379573854146784],
          [-1.868587195016717, 47.379586597227735],
          [-1.868587195016717, 47.379586597227735],
          [-1.868589373073784, 47.37959084192716],
          [-1.868597897582405, 47.379607458217386],
          [-1.868602643765638, 47.379617194570685],
          [-1.868472878154313, 47.37965344245375],
          [-1.86837449690116, 47.37968404476367],
          [-1.868363823773989, 47.37966641661175],
          [-1.868363823773989, 47.37966641661175]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.024482419759406352,
      "ground": "gnd"
    },
    {
      "id": "52_11988",
      "bus1": "52_MVBus69233",
      "bus2": "52_MVLV100494",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.878638578810682, 47.38527579046277],
          [-1.878638578810682, 47.38527579046277],
          [-1.882738327691739, 47.381013207450344],
          [-1.88274918501919, 47.38100191129939]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.5660600529895445,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch285823",
      "bus1": "52_MVLV100494_LV",
      "bus2": "52_LVBus995471",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.88274918501919, 47.38100191129939],
          [-1.882746798995331, 47.38098851304161],
          [-1.882746798995331, 47.38098851304161],
          [-1.882725303520752, 47.38086765924758],
          [-1.8827166754462, 47.3808509665446],
          [-1.88261568104481, 47.38065546177079],
          [-1.88261568104481, 47.38065546177079]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03853593456168439,
      "ground": "gnd"
    },
    {
      "id": "52_12067",
      "bus1": "52_MVBus69232",
      "bus2": "52_MVBus69236",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.881764968017946, 47.38717241761838],
          [-1.881764968017946, 47.38717241761838],
          [-1.881105330692236, 47.3873139357657],
          [-1.881105330692236, 47.3873139357657]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_148",
      "length": 0.05223182199244552,
      "ground": "gnd"
    },
    {
      "id": "52_98883",
      "bus1": "52_MVBus69236",
      "bus2": "52_MVLV066937",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.881105330692236, 47.3873139357657],
          [-1.881105330692236, 47.3873139357657],
          [-1.880941870809599, 47.38845039944161],
          [-1.880938572352097, 47.388463707737756]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.12695156054730802,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch115351",
      "bus1": "52_MVLV066937_LV",
      "bus2": "52_LVBus995302",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.880938572352097, 47.388463707737756],
          [-1.880925292664388, 47.3884737497413],
          [-1.880925292664388, 47.3884737497413],
          [-1.880713280083697, 47.38863407139486],
          [-1.880713280083697, 47.38863407139486]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.023957208441710735,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch134728",
      "bus1": "52_LVBus995302",
      "bus2": "52_LVBus995303",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.880713280083697, 47.38863407139486],
          [-1.880713280083697, 47.38863407139486],
          [-1.880698099387025, 47.388705294296564],
          [-1.880591294409893, 47.38910929712873],
          [-1.880591294409893, 47.38910929712873]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05363551526347008,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch339710",
      "bus1": "52_LVBus995303",
      "bus2": "52_LVBus995304",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.880591294409893, 47.38910929712873],
          [-1.880591294409893, 47.38910929712873],
          [-1.880625836326777, 47.38955723108422],
          [-1.88062731296898, 47.38957640972839],
          [-1.88062731296898, 47.38957640972839]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05200400031902912,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch627221",
      "bus1": "52_MVLV066937_LV",
      "bus2": "52_LVBus995300",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.880938572352097, 47.388463707737756],
          [-1.880935728564385, 47.38847706250938],
          [-1.880935728564385, 47.38847706250938],
          [-1.880890196342587, 47.3886906769262],
          [-1.880916649368064, 47.38868971220489],
          [-1.880916649368064, 47.38868971220489]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.025996993540283675,
      "ground": "gnd"
    },
    {
      "id": "52_268556",
      "bus1": "52_MVBus69236",
      "bus2": "52_MVLV060191",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.881105330692236, 47.3873139357657],
          [-1.881105330692236, 47.3873139357657],
          [-1.8810339161357, 47.38737315692216],
          [-1.880877076747655, 47.38800656834859],
          [-1.880667404506695, 47.38871334095866],
          [-1.880654237674765, 47.388743097751],
          [-1.880617240747657, 47.38875498650171],
          [-1.880574531498058, 47.388760057155274],
          [-1.880544377603771, 47.38874944609968],
          [-1.880511488699832, 47.3887260530523],
          [-1.880470741177786, 47.388712315087396],
          [-1.8804001514891, 47.38871371808598],
          [-1.880297665475806, 47.38874790287138],
          [-1.880194873513718, 47.38878912510692],
          [-1.880167822212747, 47.388790408746175],
          [-1.880149760366679, 47.388781239392],
          [-1.880071728619788, 47.3887177032408],
          [-1.880061847193158, 47.388709658893724],
          [-1.880049349481911, 47.38870425925872],
          [-1.880033920605883, 47.38870540735494],
          [-1.880002081912463, 47.388717107827226],
          [-1.879982718190813, 47.388733920500556]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.2215934377499218,
      "ground": "gnd"
    },
    {
      "id": "52_210858",
      "bus1": "52_MVLV060191",
      "bus2": "52_MVLV087690",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.879982718190813, 47.388733920500556],
          [-1.88001401172631, 47.38873159942281],
          [-1.880038651903911, 47.38872162975324],
          [-1.88004645901398, 47.388722227895244],
          [-1.880050713587174, 47.38872688314043],
          [-1.880054488368661, 47.388731006379814],
          [-1.880052809619198, 47.38874248997757],
          [-1.880041534713586, 47.388752557862325],
          [-1.880026523609371, 47.38876452757905],
          [-1.880006512971259, 47.388773157380804],
          [-1.879923869873899, 47.38880750112235],
          [-1.879529876875092, 47.38896063683252],
          [-1.879002339332675, 47.38916958049812],
          [-1.878979789650226, 47.38918972504132],
          [-1.879119876144776, 47.38935852149758],
          [-1.879132944763752, 47.38938205191381],
          [-1.879430823099465, 47.38972543974818],
          [-1.879454716509192, 47.38975501635943],
          [-1.879476319492085, 47.38976652497318],
          [-1.879512168873779, 47.3897728299551],
          [-1.879651112131618, 47.38978533046012],
          [-1.879669905172926, 47.38979401382283],
          [-1.87973364646309, 47.3898695657124],
          [-1.879737010325623, 47.38987939711786],
          [-1.879729059061479, 47.389887884456684],
          [-1.879540690683165, 47.389964493247895],
          [-1.879493343732067, 47.389979037990905],
          [-1.879463602744719, 47.38998187882391]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.22263478851041288,
      "ground": "gnd"
    },
    {
      "id": "52_218900",
      "bus1": "52_MVLV087690",
      "bus2": "52_MVBus69237",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.879463602744719, 47.38998187882391],
          [-1.879476833844526, 47.389963830512244],
          [-1.879527615522595, 47.38994776428902],
          [-1.879693486503536, 47.38988508263881],
          [-1.879695679305952, 47.38986919332694],
          [-1.879642918306223, 47.389812563663675],
          [-1.879475817105914, 47.389792892229885],
          [-1.879453815888048, 47.389787253453996],
          [-1.879435022884283, 47.38977857005616],
          [-1.879415751240269, 47.38975292367616],
          [-1.879103592381037, 47.38939249041597],
          [-1.879091337360371, 47.389368344806776],
          [-1.87895719380494, 47.389209285730054],
          [-1.878917254576437, 47.389201913568066],
          [-1.87868840081981, 47.389299301319845],
          [-1.878639043786863, 47.389307541203806],
          [-1.878572618241203, 47.38933982446173],
          [-1.87849573736371, 47.38937073215817],
          [-1.878436646298785, 47.38937581354642],
          [-1.878362709014203, 47.389378508342816],
          [-1.878255875597804, 47.389412264135665],
          [-1.878233862301241, 47.38942829024754],
          [-1.878212604079566, 47.38946478244183],
          [-1.878167042477674, 47.389499232710996],
          [-1.877696778930211, 47.38985481661394],
          [-1.877511360903612, 47.38999985767495],
          [-1.876726390933849, 47.390613890208826],
          [-1.875404042504006, 47.391622327451245],
          [-1.874455548300584, 47.39235572836685],
          [-1.874108696437053, 47.39262390903969],
          [-1.873059382955486, 47.39342212368912],
          [-1.87168374092965, 47.39447812332489],
          [-1.87161612991302, 47.39450122997195]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.9328304832230394,
      "ground": "gnd"
    },
    {
      "id": "52_95327",
      "bus1": "52_MVBus69237",
      "bus2": "52_MVBus69238",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.87161612991302, 47.39450122997195],
          [-1.87161612991302, 47.39450122997195],
          [-1.865729793353057, 47.39725616192992],
          [-1.860296548647925, 47.40090711415471],
          [-1.860296548647925, 47.40090711415471]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_148",
      "length": 1.1167481554007184,
      "ground": "gnd"
    },
    {
      "id": "52_42942",
      "bus1": "52_MVBus69238",
      "bus2": "52_MVBus69257",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.860296548647925, 47.40090711415471],
          [-1.861498876804329, 47.40175347763152],
          [-1.862738499630372, 47.40260117825617]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.2635411215759158,
      "ground": "gnd"
    },
    {
      "id": "52_79582",
      "bus1": "52_MVBus69257",
      "bus2": "52_MVLV034663",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.862738499630372, 47.40260117825617],
          [-1.862738499630372, 47.40260117825617],
          [-1.869760901278995, 47.39813084604758],
          [-1.869775403698924, 47.39812161682502]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.7266450427516524,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch093237",
      "bus1": "52_MVLV034663_LV",
      "bus2": "52_LVBus995018",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.869775403698924, 47.39812161682502],
          [-1.869764151770748, 47.398110495648574],
          [-1.869764151770748, 47.398110495648574],
          [-1.869526118670815, 47.397917415409374],
          [-1.869526118670815, 47.397917415409374]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.02799445745506791,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch447651",
      "bus1": "52_LVBus995018",
      "bus2": "52_LVBus995021",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.869526118670815, 47.397917415409374],
          [-1.869526118670815, 47.397917415409374],
          [-1.869548797048068, 47.39788720630601],
          [-1.869559559688656, 47.397887247316106],
          [-1.869736889495322, 47.397945846139415],
          [-1.869841055250345, 47.397946111634916],
          [-1.869853174676017, 47.39794081552097],
          [-1.869927362169229, 47.39785671130348],
          [-1.869998338311772, 47.39781868315459],
          [-1.870095868853614, 47.39778529223517],
          [-1.870167885087718, 47.39776869245544],
          [-1.870273052782869, 47.39775139133976],
          [-1.870402606636387, 47.39773058179653],
          [-1.870557890481145, 47.3977098451285],
          [-1.870957797973495, 47.39765275315383],
          [-1.871513483339461, 47.39757834491274],
          [-1.871593452739889, 47.39756687775191],
          [-1.871748642870786, 47.39755000734147],
          [-1.871890825088844, 47.39753877166311],
          [-1.87191017098823, 47.39753695976203],
          [-1.87191017098823, 47.39753695976203]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.19421851491978995,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch846465",
      "bus1": "52_LVBus995021",
      "bus2": "52_LVBus995023",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.87191017098823, 47.39753695976203],
          [-1.87191017098823, 47.39753695976203],
          [-1.872495297663256, 47.39748227522376],
          [-1.872516684764151, 47.3974802718344],
          [-1.872617282748525, 47.39747131420517],
          [-1.872653035652977, 47.39747130126301],
          [-1.872677659669679, 47.39748005284624],
          [-1.87268268312426, 47.3974818428111],
          [-1.87268268312426, 47.3974818428111]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05910206339985661,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch811462",
      "bus1": "52_LVBus995021",
      "bus2": "52_LVBus995022",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.87191017098823, 47.39753695976203],
          [-1.87191017098823, 47.39753695976203],
          [-1.871903634173868, 47.397529946073355],
          [-1.871900406027316, 47.397500976329106],
          [-1.871895351425064, 47.3974873598104],
          [-1.87187688159406, 47.397482789113475],
          [-1.871842942958129, 47.397472169286345],
          [-1.871806226570043, 47.39745039037432],
          [-1.871779416180144, 47.39742754839763],
          [-1.871754432007206, 47.3973996044349],
          [-1.871444130524671, 47.39695029120292],
          [-1.871143749198676, 47.3965286135821],
          [-1.871139716720747, 47.396501717926],
          [-1.871154963640815, 47.39647250844603],
          [-1.871186306177339, 47.39645376636572],
          [-1.87187871669391, 47.39606818682265],
          [-1.872397608388923, 47.39578044886481],
          [-1.872506619547025, 47.39571911809603],
          [-1.872586959590417, 47.39567641448617],
          [-1.872615430342199, 47.39566399209562],
          [-1.872624976498875, 47.39566476169305],
          [-1.872642302149713, 47.39568139973965],
          [-1.872642302149713, 47.39568139973965]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.27954900954822015,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch173137",
      "bus1": "52_LVBus995018",
      "bus2": "52_LVBus995019",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.869526118670815, 47.397917415409374],
          [-1.869526118670815, 47.397917415409374],
          [-1.869142324668711, 47.39749605488975],
          [-1.869142324668711, 47.39749605488975]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05508158112606137,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch131909",
      "bus1": "52_LVBus995019",
      "bus2": "52_LVBus995020",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.869142324668711, 47.39749605488975],
          [-1.869142324668711, 47.39749605488975],
          [-1.869049710297493, 47.397499260281904],
          [-1.868538520126184, 47.39751697246933],
          [-1.868538520126184, 47.39751697246933]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0456405408064035,
      "ground": "gnd"
    },
    {
      "id": "52_24208",
      "bus1": "52_MVBus69257",
      "bus2": "52_MVLV054145",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.862738499630372, 47.40260117825617],
          [-1.862738499630372, 47.40260117825617],
          [-1.862925728400137, 47.40316748108772],
          [-1.862930082209992, 47.403180645902474]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.06452744043219055,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch165852",
      "bus1": "52_MVLV054145_LV",
      "bus2": "52_LVBus995198",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.862930082209992, 47.403180645902474],
          [-1.862934776472051, 47.40319375331755],
          [-1.862934776472051, 47.40319375331755],
          [-1.863032101147125, 47.403465199112354],
          [-1.863032101147125, 47.403465199112354]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03106024420490833,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch262852",
      "bus1": "52_LVBus995198",
      "bus2": "52_LVBus995199",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.863032101147125, 47.403465199112354],
          [-1.863032101147125, 47.403465199112354],
          [-1.862973235419667, 47.40362211209073],
          [-1.862525231033751, 47.4048163274116],
          [-1.862454602320699, 47.40478531824343],
          [-1.86203349752413, 47.40460042669036],
          [-1.86203349752413, 47.40460042669036]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.19921367392756784,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch198284",
      "bus1": "52_LVBus995198",
      "bus2": "52_LVBus995206",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.863032101147125, 47.403465199112354],
          [-1.863032101147125, 47.403465199112354],
          [-1.861570764828781, 47.40257375155255],
          [-1.861554723714805, 47.40256397449289],
          [-1.861554723714805, 47.40256397449289]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.14991727715715972,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch175890",
      "bus1": "52_LVBus995198",
      "bus2": "52_LVBus995200",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.863032101147125, 47.403465199112354],
          [-1.863032101147125, 47.403465199112354],
          [-1.863908832571518, 47.40377222190421],
          [-1.864510273120758, 47.40408164255908],
          [-1.864960804585069, 47.404370670380395],
          [-1.864960804585069, 47.404370670380395]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1782075918451742,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch517227",
      "bus1": "52_LVBus995200",
      "bus2": "52_LVBus995201",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.864960804585069, 47.404370670380395],
          [-1.864960804585069, 47.404370670380395],
          [-1.86497645344264, 47.40436838147345],
          [-1.864982497815243, 47.404373188423484],
          [-1.864978349371428, 47.40438132922514],
          [-1.864978349371428, 47.40438132922514]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0028686829207319334,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch752627",
      "bus1": "52_LVBus995201",
      "bus2": "52_LVBus995202",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.864978349371428, 47.40438132922514],
          [-1.864978349371428, 47.40438132922514],
          [-1.864993632193453, 47.40437759430858],
          [-1.865035643935531, 47.404396840943406],
          [-1.865071473837086, 47.40441324035555],
          [-1.865212489510334, 47.4045019641441],
          [-1.865340843686631, 47.4045827251689],
          [-1.865340843686631, 47.4045827251689]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03603418303367938,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch709619",
      "bus1": "52_LVBus995202",
      "bus2": "52_LVBus995204",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.865340843686631, 47.4045827251689],
          [-1.865340843686631, 47.4045827251689],
          [-1.865367675802728, 47.40459960446272],
          [-1.865477838899314, 47.40466891030189],
          [-1.865636493241575, 47.40477400908254],
          [-1.865675159911285, 47.404799628593786],
          [-1.865815101490179, 47.40487570740574],
          [-1.865953407206865, 47.404950890636755],
          [-1.866063586837155, 47.4050107909675],
          [-1.866116583367993, 47.40503152084672],
          [-1.866145538385227, 47.405039639097744],
          [-1.866284202774682, 47.405047311671844],
          [-1.866297374488605, 47.40504860771004],
          [-1.866310393713678, 47.40505907947398],
          [-1.866310393713678, 47.40505907947398]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09247668465119022,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch779764",
      "bus1": "52_LVBus995204",
      "bus2": "52_LVBus995205",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.866310393713678, 47.40505907947398],
          [-1.866310393713678, 47.40505907947398],
          [-1.866317789459372, 47.405047866003784],
          [-1.866358535368385, 47.40504548482921],
          [-1.866411432275839, 47.405042391924646],
          [-1.866548929893639, 47.40504064812895],
          [-1.866603564503564, 47.40504310401046],
          [-1.866628923526795, 47.40503893070761],
          [-1.866650513344376, 47.405041983682054],
          [-1.866760097141249, 47.40503977654628],
          [-1.866834031816923, 47.40503828814556],
          [-1.866913146061937, 47.405036692561296],
          [-1.867061069251031, 47.40501790443779],
          [-1.867122971077006, 47.40501004301691],
          [-1.86718128569365, 47.405002627199934],
          [-1.867284161501702, 47.40498955640298],
          [-1.867391481433133, 47.40497159478354],
          [-1.86742619831228, 47.40496578406984],
          [-1.86744094457307, 47.40496921171328],
          [-1.867447736222948, 47.40497861251613],
          [-1.867447736222948, 47.40497861251613]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0883117578699533,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch589253",
      "bus1": "52_LVBus995202",
      "bus2": "52_LVBus995203",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.865340843686631, 47.4045827251689],
          [-1.865340843686631, 47.4045827251689],
          [-1.86534906081124, 47.404582606855215],
          [-1.865370463037853, 47.40459439566251],
          [-1.865408851770327, 47.40456227481725],
          [-1.865410660076243, 47.404549021364055],
          [-1.865405151609033, 47.404520539859305],
          [-1.86540951361508, 47.40446257682979],
          [-1.865456242622711, 47.404378527936906],
          [-1.865502982316811, 47.40424679907399],
          [-1.865504708685475, 47.4042419350783],
          [-1.865508638802692, 47.40423085655567],
          [-1.865519232283352, 47.404227219843314],
          [-1.865544055925713, 47.4042272009043],
          [-1.865544055925713, 47.4042272009043]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04807084775124912,
      "ground": "gnd"
    },
    {
      "id": "52_139025",
      "bus1": "52_MVBus69238",
      "bus2": "52_MVBus69239",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.860296548647925, 47.40090711415471],
          [-1.860296548647925, 47.40090711415471],
          [-1.857902298652501, 47.40251631040188],
          [-1.851367024182105, 47.40525910990689],
          [-1.851367024182105, 47.40525910990689]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_148",
      "length": 0.8342378114325237,
      "ground": "gnd"
    },
    {
      "id": "52_79606",
      "bus1": "52_MVBus69239",
      "bus2": "52_MVBus69248",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.851367024182105, 47.40525910990689],
          [-1.85136376288335, 47.40513311664423],
          [-1.851286344054435, 47.402947886997595]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.257031235460044,
      "ground": "gnd"
    },
    {
      "id": "52_79473",
      "bus1": "52_MVBus69248",
      "bus2": "52_MVLV053571",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.851286344054435, 47.402947886997595],
          [-1.851286344054435, 47.402947886997595],
          [-1.849108190866056, 47.40314009563862],
          [-1.849088478592179, 47.403141835807716]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.16579466951247104,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch014702",
      "bus1": "52_MVLV053571_LV",
      "bus2": "52_LVBus995157",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.849088478592179, 47.403141835807716],
          [-1.849068809409004, 47.40313989917273],
          [-1.849068809409004, 47.40313989917273],
          [-1.848918019795555, 47.4031250332426],
          [-1.848620480103372, 47.40309571314556],
          [-1.848620480103372, 47.40309571314556]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.034195530449031154,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch233715",
      "bus1": "52_LVBus995157",
      "bus2": "52_LVBus995158",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.848620480103372, 47.40309571314556],
          [-1.848620480103372, 47.40309571314556],
          [-1.848586220973979, 47.40287204231355],
          [-1.848457207109939, 47.40202967495378],
          [-1.848126960892274, 47.40124383386072],
          [-1.847935162632325, 47.40078744865803],
          [-1.847935162632325, 47.40078744865803]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.26278069245480085,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch111016",
      "bus1": "52_LVBus995158",
      "bus2": "52_LVBus995161",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.847935162632325, 47.40078744865803],
          [-1.847935162632325, 47.40078744865803],
          [-1.84703005682328, 47.40091927485799],
          [-1.846254661117499, 47.40050592736484],
          [-1.843381037259717, 47.39979858668872],
          [-1.843319024026436, 47.39978331619067],
          [-1.843319024026436, 47.39978331619067]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.3800068602892455,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch065911",
      "bus1": "52_LVBus995161",
      "bus2": "52_LVBus995162",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.843319024026436, 47.39978331619067],
          [-1.843319024026436, 47.39978331619067],
          [-1.843375722890895, 47.39932186263335],
          [-1.843375722890895, 47.39932186263335]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.051481997264451705,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch055770",
      "bus1": "52_LVBus995161",
      "bus2": "52_LVBus995163",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.843319024026436, 47.39978331619067],
          [-1.843319024026436, 47.39978331619067],
          [-1.842901058831167, 47.40085706573713],
          [-1.842899369764635, 47.400861414533495],
          [-1.842899369764635, 47.400861414533495]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.12397693853863472,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch031918",
      "bus1": "52_LVBus995158",
      "bus2": "52_LVBus995159",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.847935162632325, 47.40078744865803],
          [-1.847935162632325, 47.40078744865803],
          [-1.847536435655862, 47.39959480678166],
          [-1.847419641808389, 47.398945945347975],
          [-1.847418840337589, 47.398941479366165],
          [-1.847418840337589, 47.398941479366165]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.2091459313145235,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch132540",
      "bus1": "52_LVBus995159",
      "bus2": "52_LVBus995160",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.847418840337589, 47.398941479366165],
          [-1.847418840337589, 47.398941479366165],
          [-1.845872654259505, 47.39698862379519],
          [-1.845268758647568, 47.39673642809012],
          [-1.845118300206095, 47.396673596522895],
          [-1.845118300206095, 47.396673596522895]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.31335696450711237,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch211779",
      "bus1": "52_LVBus995157",
      "bus2": "52_LVBus995164",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.848620480103372, 47.40309571314556],
          [-1.848620480103372, 47.40309571314556],
          [-1.848615947129687, 47.403455510213306],
          [-1.848610299967588, 47.40390524678189],
          [-1.848609481854859, 47.40396988132295],
          [-1.848609481854859, 47.40396988132295]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09719243502482762,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch176542",
      "bus1": "52_LVBus995164",
      "bus2": "52_LVBus995165",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.848609481854859, 47.40396988132295],
          [-1.848609481854859, 47.40396988132295],
          [-1.848565857038292, 47.404283314451135],
          [-1.848559114619087, 47.40433180489676],
          [-1.848559114619087, 47.40433180489676]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.040417397761280505,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch900457",
      "bus1": "52_LVBus995165",
      "bus2": "52_LVBus995167",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.848559114619087, 47.40433180489676],
          [-1.848559114619087, 47.40433180489676],
          [-1.848594046026389, 47.404316371647795],
          [-1.848611250545819, 47.40422925498638],
          [-1.848598114416429, 47.40421504729468],
          [-1.848598114416429, 47.40421504729468]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014782976442514514,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch768564",
      "bus1": "52_LVBus995167",
      "bus2": "52_LVBus995168",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.848598114416429, 47.40421504729468],
          [-1.848598114416429, 47.40421504729468],
          [-1.8485926704885, 47.404209587263104],
          [-1.847946074559871, 47.40427287453345],
          [-1.847941950094857, 47.40428186051121],
          [-1.847941950094857, 47.40428186051121]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0510894173140081,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch261163",
      "bus1": "52_LVBus995165",
      "bus2": "52_LVBus995166",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.848559114619087, 47.40433180489676],
          [-1.848559114619087, 47.40433180489676],
          [-1.848547170586365, 47.40441765027627],
          [-1.848526725220957, 47.40456457075465],
          [-1.848515502442028, 47.4046452374868],
          [-1.848506381407894, 47.404710757900844],
          [-1.848484857567985, 47.40486541014201],
          [-1.848482225922983, 47.40488428689375],
          [-1.848482225922983, 47.40488428689375]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06169780660882663,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch151367",
      "bus1": "52_LVBus995164",
      "bus2": "52_LVBus995169",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.848609481854859, 47.40396988132295],
          [-1.848609481854859, 47.40396988132295],
          [-1.848737722471395, 47.40408234486519],
          [-1.849348554632936, 47.40432798645887],
          [-1.849354253914786, 47.40433027542985],
          [-1.849354253914786, 47.40433027542985]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0698996294574787,
      "ground": "gnd"
    },
    {
      "id": "52_24231",
      "bus1": "52_MVBus69248",
      "bus2": "52_MVBus69249",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.851286344054435, 47.402947886997595],
          [-1.851286344054435, 47.402947886997595],
          [-1.854896785106223, 47.397110556387815],
          [-1.854896785106223, 47.397110556387815]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.7038900620087989,
      "ground": "gnd"
    },
    {
      "id": "52_79348",
      "bus1": "52_MVBus69249",
      "bus2": "52_MVLV100348",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.854896785106223, 47.397110556387815],
          [-1.854896785106223, 47.397110556387815],
          [-1.853536426614315, 47.397188256413514],
          [-1.853516629008522, 47.39718938797339]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.10305695985327168,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch267276",
      "bus1": "52_MVLV100348_LV",
      "bus2": "52_LVBus995463",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.853516629008522, 47.39718938797339],
          [-1.853497218470851, 47.39718649694633],
          [-1.853497218470851, 47.39718649694633],
          [-1.853127346232517, 47.39713142550003],
          [-1.853367190409104, 47.396676859260765],
          [-1.853370480705928, 47.39667061462616],
          [-1.853373067085161, 47.39666571065967],
          [-1.853382373743, 47.396648069146764],
          [-1.853382373743, 47.396648069146764]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08566870950332707,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch375823",
      "bus1": "52_LVBus995463",
      "bus2": "52_LVBus995464",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.853382373743, 47.396648069146764],
          [-1.853382373743, 47.396648069146764],
          [-1.853810322560193, 47.3963936553943],
          [-1.854100724535536, 47.39618265172544],
          [-1.854114466609808, 47.39617266838873],
          [-1.854064293571759, 47.395911326220535],
          [-1.854064293571759, 47.395911326220535]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.10586825004217221,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch173198",
      "bus1": "52_LVBus995464",
      "bus2": "52_LVBus995465",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.854064293571759, 47.395911326220535],
          [-1.854064293571759, 47.395911326220535],
          [-1.854041683397257, 47.39581554351204],
          [-1.854039695654957, 47.39580712998437],
          [-1.854035418693759, 47.39578899868235],
          [-1.854031244580982, 47.395771332070325],
          [-1.853953047235203, 47.395440004060056],
          [-1.853883090574119, 47.395143643796345],
          [-1.853879436947447, 47.39512821032396],
          [-1.853876072795194, 47.39511392839733],
          [-1.853876072795194, 47.39511392839733]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08978504762413189,
      "ground": "gnd"
    },
    {
      "id": "52_23825",
      "bus1": "52_MVBus69249",
      "bus2": "52_MVLV033093",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.854896785106223, 47.397110556387815],
          [-1.854896785106223, 47.397110556387815],
          [-1.858005201203867, 47.39601509487736],
          [-1.860805135407423, 47.395339940231274],
          [-1.860823856597031, 47.39533542339721]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.4886892605325581,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch016634",
      "bus1": "52_MVLV033093_LV",
      "bus2": "52_LVBus994901",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.860823856597031, 47.39533542339721],
          [-1.860842974239941, 47.39533172992137],
          [-1.860842974239941, 47.39533172992137],
          [-1.86108781680324, 47.395284406743954],
          [-1.86108781680324, 47.395284406743954]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.019218169574309343,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch277037",
      "bus1": "52_LVBus994901",
      "bus2": "52_LVBus994902",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.86108781680324, 47.395284406743954],
          [-1.86108781680324, 47.395284406743954],
          [-1.861087647101645, 47.39528107091433],
          [-1.861087595582614, 47.39527991074487],
          [-1.861080483346835, 47.39513157197826],
          [-1.861068522200768, 47.394882356805915],
          [-1.861067108921693, 47.394852771590806],
          [-1.861261800846666, 47.39470563914918],
          [-1.861417701362436, 47.39458782129697],
          [-1.862110306962155, 47.39445458339516],
          [-1.862427639104673, 47.39452077562008],
          [-1.862508604162099, 47.3945376628996],
          [-1.862514929799212, 47.39453898262946],
          [-1.862514929799212, 47.39453898262946]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1739160929088549,
      "ground": "gnd"
    },
    {
      "id": "52_57693",
      "bus1": "52_MVBus69239",
      "bus2": "52_MVBus69250",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.851367024182105, 47.40525910990689],
          [-1.851367024182105, 47.40525910990689],
          [-1.840941039490863, 47.40839699494627],
          [-1.840941039490863, 47.40839699494627]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.8607845684857014,
      "ground": "gnd"
    },
    {
      "id": "52_94237",
      "bus1": "52_MVBus69250",
      "bus2": "52_MVBus69251",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.840941039490863, 47.40839699494627],
          [-1.840941039490863, 47.40839699494627],
          [-1.836740133135879, 47.41312357889983],
          [-1.836740133135879, 47.41312357889983]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.6137305298318758,
      "ground": "gnd"
    },
    {
      "id": "52_259094",
      "bus1": "52_MVBus69251",
      "bus2": "52_MVBus69252",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.836740133135879, 47.41312357889983],
          [-1.836740133135879, 47.41312357889983],
          [-1.836944059735313, 47.41322174994563],
          [-1.836951048822731, 47.4132449182207],
          [-1.836932416386326, 47.41327135274282],
          [-1.836757178902996, 47.41334676380479],
          [-1.836528436608909, 47.41345966733788],
          [-1.83632011279395, 47.41358150838401],
          [-1.836123805171416, 47.413696321928775],
          [-1.835843069638811, 47.41388709814136],
          [-1.835403411686959, 47.414150045810345],
          [-1.835403411686959, 47.414150045810345]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.17626507866064023,
      "ground": "gnd"
    },
    {
      "id": "52_213278",
      "bus1": "52_MVBus69252",
      "bus2": "52_MVLV049790",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.835403411686959, 47.414150045810345],
          [-1.835341204178908, 47.41418724822647],
          [-1.834353862848295, 47.41477775337786],
          [-1.834006940497945, 47.41498523295028],
          [-1.833774053806522, 47.415117754800136],
          [-1.833710370230068, 47.41514171391523],
          [-1.833644795163343, 47.4151599851728],
          [-1.833584304668044, 47.415173190902856],
          [-1.833478289534943, 47.41519633352506],
          [-1.833394684620296, 47.41521925390291],
          [-1.833322665463165, 47.415235901603054],
          [-1.833280935199452, 47.415253799724326],
          [-1.833237811703358, 47.4152869712392],
          [-1.833213383787161, 47.41531654144946],
          [-1.834098943834929, 47.41575127418322],
          [-1.834137462226479, 47.41580258148559],
          [-1.834231260641371, 47.41578866128645],
          [-1.834244003244891, 47.415819396024276],
          [-1.834250398267724, 47.41583481208059],
          [-1.83420694747038, 47.41585277254546],
          [-1.834187064668453, 47.415874279277816]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.3176849399311325,
      "ground": "gnd"
    },
    {
      "id": "52_187467",
      "bus1": "52_MVBus69252",
      "bus2": "52_MVLV100991",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.835403411686959, 47.414150045810345],
          [-1.835403411686959, 47.414150045810345],
          [-1.835411247366924, 47.414116884703674],
          [-1.835419676202031, 47.41410385271826],
          [-1.835421393107022, 47.4140755963098],
          [-1.835417536992558, 47.414056674789485],
          [-1.835409272425563, 47.41402856210292],
          [-1.83540282456606, 47.414012472414385],
          [-1.83539591690508, 47.41400305608958],
          [-1.834897640423085, 47.41355740694478],
          [-1.834888632865117, 47.4135498138207],
          [-1.834878573951726, 47.413543708861035],
          [-1.834863700787383, 47.4135384890891],
          [-1.834855062171974, 47.41353951215837],
          [-1.834846771068053, 47.41354345024161],
          [-1.83483809023898, 47.413547834750595],
          [-1.834827801518466, 47.41355168271186]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.08460293479605105,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch867803",
      "bus1": "52_MVLV100991_LV",
      "bus2": "52_LVBus995503",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.834827801518466, 47.41355168271186],
          [-1.834836322247551, 47.413546439224476],
          [-1.834836322247551, 47.413546439224476],
          [-1.834855484407542, 47.413536767564075],
          [-1.834859801790437, 47.41353054964108],
          [-1.834858696780819, 47.41352507669078],
          [-1.834852300165734, 47.413519136949105],
          [-1.834674113880409, 47.41336829339388],
          [-1.83451161770018, 47.413218343223484],
          [-1.834432221712712, 47.413145071331215],
          [-1.834384093192753, 47.413100497124084],
          [-1.83432776072933, 47.41305079593362],
          [-1.834301338718997, 47.41302669765998],
          [-1.834292164335712, 47.41301832682741],
          [-1.83429029168068, 47.413016610785135],
          [-1.834285376240131, 47.41301213093539],
          [-1.834283904189358, 47.413008580871214],
          [-1.834285042672405, 47.41300617077254],
          [-1.834289394994578, 47.413002095473104],
          [-1.834314730241242, 47.41298668857578],
          [-1.834333083679323, 47.4129770281341],
          [-1.834347175635874, 47.41296785460229],
          [-1.834353094238379, 47.41296361474286],
          [-1.834353094238379, 47.41296361474286]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08247104997989732,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch606546",
      "bus1": "52_LVBus995503",
      "bus2": "52_LVBus995504",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.834353094238379, 47.41296361474286],
          [-1.834353094238379, 47.41296361474286],
          [-1.834339817294528, 47.41296793970856],
          [-1.834323720371121, 47.41297743773578],
          [-1.83428909187152, 47.41299584596229],
          [-1.834283885486322, 47.41299867293856],
          [-1.834276403954678, 47.41299989746745],
          [-1.83426813262021, 47.412996115093385],
          [-1.834256088077474, 47.41298481208651],
          [-1.834089850698534, 47.41282890696224],
          [-1.834015300300785, 47.41276124316741],
          [-1.83401439271717, 47.41275608737634],
          [-1.834018169939875, 47.41275331192806],
          [-1.83406286754324, 47.41273198259614],
          [-1.834072554701285, 47.41272655298997],
          [-1.83408781346983, 47.41271668886465],
          [-1.83408781346983, 47.41271668886465]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04787806812608714,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch793701",
      "bus1": "52_LVBus995504",
      "bus2": "52_LVBus995506",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.83408781346983, 47.41271668886465],
          [-1.83408781346983, 47.41271668886465],
          [-1.834078476100281, 47.4127203133064],
          [-1.834027752409377, 47.412746543933835],
          [-1.834016314987182, 47.41275199158788],
          [-1.834009938020888, 47.412753086206635],
          [-1.834002827493174, 47.412749892519756],
          [-1.833817082720658, 47.41258429518793],
          [-1.833627805033617, 47.412410330550784],
          [-1.833360504545839, 47.412167871787645],
          [-1.83311831557718, 47.41195208041131],
          [-1.833057396419371, 47.411912758836756],
          [-1.83303072452819, 47.41190072177287],
          [-1.833006987990431, 47.41189448804784],
          [-1.832979384309605, 47.41189089785714],
          [-1.832951004998791, 47.41189079461496],
          [-1.832931968718597, 47.411894606355304],
          [-1.832915188606201, 47.411901984952486],
          [-1.832893017791155, 47.41191356629391],
          [-1.832880856565045, 47.41192180532423],
          [-1.832867752131476, 47.41193291580691],
          [-1.83285406291045, 47.41194859631054],
          [-1.832804002008589, 47.41203709159627],
          [-1.832744169450371, 47.41215929493356],
          [-1.832693950422814, 47.41225357886854],
          [-1.832668537164081, 47.412291237530575],
          [-1.83266122978481, 47.412299779037326],
          [-1.832653232711128, 47.412305949317286],
          [-1.832639915710007, 47.41230653728948],
          [-1.832613817410598, 47.41230472134586],
          [-1.832595151482311, 47.41230325911372],
          [-1.832586378861857, 47.41230256635563],
          [-1.832564711019077, 47.41229886125092],
          [-1.832564711019077, 47.41229886125092]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1931789894409586,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch420301",
      "bus1": "52_LVBus995504",
      "bus2": "52_LVBus995505",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.83408781346983, 47.41271668886465],
          [-1.83408781346983, 47.41271668886465],
          [-1.834089494523307, 47.41271833074604],
          [-1.834091881141005, 47.41272101912489],
          [-1.834098428041385, 47.412723962888855],
          [-1.834109132162894, 47.41272373016655],
          [-1.834116578874413, 47.412721552072945],
          [-1.834168397282103, 47.412690147481456],
          [-1.83417420285344, 47.41268463259355],
          [-1.834178534642083, 47.41267707200917],
          [-1.834180144206708, 47.412669996892],
          [-1.834190441259516, 47.41261689389497],
          [-1.834197808730891, 47.41258876710748],
          [-1.834214202753917, 47.41254371350392],
          [-1.834220510627944, 47.412530370720646],
          [-1.834253137798574, 47.412471625540284],
          [-1.834274236364002, 47.41243446433437],
          [-1.834281150820001, 47.41242209054062],
          [-1.834291961016868, 47.41239912722925],
          [-1.834295475471891, 47.41238909192673],
          [-1.834297551546639, 47.412380855994996],
          [-1.83430098776193, 47.412369481346516],
          [-1.834315127684989, 47.412333273593866],
          [-1.83432497217717, 47.41231984834809],
          [-1.834346490961335, 47.41229925538408],
          [-1.834366979255762, 47.412283131415435],
          [-1.834376254778127, 47.41227583398255],
          [-1.834383923164207, 47.41226902686193],
          [-1.83439876585307, 47.412254016201835],
          [-1.83439876585307, 47.412254016201835]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06009299638264824,
      "ground": "gnd"
    },
    {
      "id": "52_24226",
      "bus1": "52_MVBus69250",
      "bus2": "52_MVBus69253",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.840941039490863, 47.40839699494627],
          [-1.840766549597266, 47.40835465301479],
          [-1.837043071592611, 47.407386478475104]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.31492520476940306,
      "ground": "gnd"
    },
    {
      "id": "52_98781",
      "bus1": "52_MVBus69253",
      "bus2": "52_MVBus69254",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.837043071592611, 47.407386478475104],
          [-1.837043071592611, 47.407386478475104],
          [-1.836003762172339, 47.407127609976904],
          [-1.836003762172339, 47.407127609976904]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.08355623177752226,
      "ground": "gnd"
    },
    {
      "id": "52_98881",
      "bus1": "52_MVBus69254",
      "bus2": "52_MVBus69255",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.836003762172339, 47.407127609976904],
          [-1.836003762172339, 47.407127609976904],
          [-1.831147011412496, 47.40882049684416],
          [-1.830101915151027, 47.408436575376136],
          [-1.830101915151027, 47.408436575376136]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.5017460339099671,
      "ground": "gnd"
    },
    {
      "id": "52_287715",
      "bus1": "52_MVBus69255",
      "bus2": "52_MVBus69256",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.830101915151027, 47.408436575376136],
          [-1.830101915151027, 47.408436575376136],
          [-1.830060204929792, 47.40844618461974],
          [-1.830017701595229, 47.40841168412375],
          [-1.829991887416711, 47.40833604739744],
          [-1.830010580637686, 47.408269617121],
          [-1.829895913311047, 47.40821159288351],
          [-1.830028084554987, 47.407967224916995],
          [-1.83017701353834, 47.40768261878197],
          [-1.83017701353834, 47.40768261878197]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.09779159636590068,
      "ground": "gnd"
    },
    {
      "id": "52_275643",
      "bus1": "52_MVBus69256",
      "bus2": "52_MVLV071614",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.83017701353834, 47.40768261878197],
          [-1.830158987561424, 47.40758778515452],
          [-1.8304506944286, 47.407551155800874],
          [-1.831696580843381, 47.40721580680806],
          [-1.831511453615872, 47.40666413564994],
          [-1.831251027567136, 47.405944361583636],
          [-1.8308205881874, 47.40509233340321],
          [-1.830464154138565, 47.40449662219465],
          [-1.830413796327529, 47.40449672465461],
          [-1.83034088123205, 47.40449986454936],
          [-1.830326483464029, 47.40451087728085]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.4604310475608156,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch852665",
      "bus1": "52_MVLV071614_LV",
      "bus2": "52_LVBus995343",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.830326483464029, 47.40451087728085],
          [-1.83034755642893, 47.40451516261069],
          [-1.83034755642893, 47.40451516261069],
          [-1.830382443018476, 47.40448839580631],
          [-1.830409673368179, 47.404487090665256],
          [-1.830470655334194, 47.40448847013024],
          [-1.830480447334054, 47.40450341270214],
          [-1.830540925713704, 47.404501234162396],
          [-1.830540925713704, 47.404501234162396]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0170292248792184,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch713963",
      "bus1": "52_LVBus995343",
      "bus2": "52_LVBus995344",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.830540925713704, 47.404501234162396],
          [-1.830540925713704, 47.404501234162396],
          [-1.830564115384382, 47.40450951474432],
          [-1.830564115384382, 47.40450951474432]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0019777015977712645,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch925551",
      "bus1": "52_LVBus995344",
      "bus2": "52_LVBus995345",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.830564115384382, 47.40450951474432],
          [-1.830564115384382, 47.40450951474432],
          [-1.830562778159883, 47.404501401820234],
          [-1.830576356690452, 47.40449111217131],
          [-1.830576356690452, 47.40449111217131]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0024435672570438144,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch297710",
      "bus1": "52_LVBus995345",
      "bus2": "52_LVBus995348",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.830576356690452, 47.40449111217131],
          [-1.830576356690452, 47.40449111217131],
          [-1.831135762539424, 47.40471852196205],
          [-1.831155969602524, 47.40472649552553],
          [-1.831155969602524, 47.40472649552553]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.050978932266933945,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch213080",
      "bus1": "52_LVBus995345",
      "bus2": "52_LVBus995346",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.830576356690452, 47.40449111217131],
          [-1.830576356690452, 47.40449111217131],
          [-1.830571477978034, 47.40448793700123],
          [-1.83087692126092, 47.40451693759835],
          [-1.831156290759411, 47.40453776084619],
          [-1.831269664464898, 47.404546215139874],
          [-1.831515398460231, 47.404583319466305],
          [-1.83158074604425, 47.40459318857851],
          [-1.832006438981332, 47.40467326067015],
          [-1.832057516369872, 47.404682869066185],
          [-1.832088771663691, 47.40468875087355],
          [-1.832090818577083, 47.4046891365121],
          [-1.832095154773874, 47.404689953102114],
          [-1.832095154773874, 47.404689953102114]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1179563893128588,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch044596",
      "bus1": "52_LVBus995345",
      "bus2": "52_LVBus995347",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.830576356690452, 47.40449111217131],
          [-1.830576356690452, 47.40449111217131],
          [-1.830559102865768, 47.404484932782104],
          [-1.830276503689304, 47.40442175253248],
          [-1.830224540949044, 47.4044006362318],
          [-1.829972921356313, 47.4042983714076],
          [-1.829955716314483, 47.40428975806242],
          [-1.829851712266779, 47.404237682442485],
          [-1.8296964390395, 47.40415994330401],
          [-1.829402597795691, 47.403887445720734],
          [-1.829252473743126, 47.403781677415466],
          [-1.829252473743126, 47.403781677415466]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.13044388414286662,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch398429",
      "bus1": "52_LVBus995343",
      "bus2": "52_LVBus995349",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.830540925713704, 47.404501234162396],
          [-1.830540925713704, 47.404501234162396],
          [-1.830538222261693, 47.40451112305723],
          [-1.830764527375378, 47.40489282075967],
          [-1.830777945119287, 47.40488811272954],
          [-1.83077984303824, 47.404887440834536],
          [-1.83077984303824, 47.404887440834536]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.048165264723476285,
      "ground": "gnd"
    },
    {
      "id": "52_177555",
      "bus1": "52_MVBus69256",
      "bus2": "52_MVLV039715",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.83017701353834, 47.40768261878197],
          [-1.829929370566499, 47.40768883546746],
          [-1.829374170384263, 47.40766469116434],
          [-1.829327227878192, 47.40765827451468],
          [-1.829317808412804, 47.40765761383654],
          [-1.829301877148032, 47.40765648503314],
          [-1.829288645469686, 47.40765696149446],
          [-1.829291712885672, 47.407662255726876],
          [-1.829303314428406, 47.407688807354376],
          [-1.829308236897382, 47.40770188059163]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.07094317076477932,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch695443",
      "bus1": "52_MVLV039715_LV",
      "bus2": "52_LVBus995101",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.829308236897382, 47.40770188059163],
          [-1.829305889592018, 47.4076884804217],
          [-1.829305889592018, 47.4076884804217],
          [-1.829299581713299, 47.40766107159594],
          [-1.8293720153182, 47.407671074236546],
          [-1.829919697700439, 47.407700893991915],
          [-1.830148816377114, 47.407695344511005],
          [-1.829874812604554, 47.40821325358304],
          [-1.829988226921967, 47.40827222374894],
          [-1.829974615831474, 47.40833576864587],
          [-1.829984010550926, 47.408366336108365],
          [-1.82998450809135, 47.408367948604],
          [-1.829999527957171, 47.40841684255065],
          [-1.830060075041286, 47.40846150258154],
          [-1.830146703429514, 47.408449374794166],
          [-1.830146703429514, 47.408449374794166]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.16917102657031605,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch891823",
      "bus1": "52_LVBus995101",
      "bus2": "52_LVBus995102",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.830146703429514, 47.408449374794166],
          [-1.830146703429514, 47.408449374794166],
          [-1.830121032878313, 47.40849443763158],
          [-1.830143397206807, 47.408508945446364],
          [-1.830179042553474, 47.40848964601213],
          [-1.830179042553474, 47.40848964601213]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01114748319193819,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch214093",
      "bus1": "52_LVBus995102",
      "bus2": "52_LVBus995103",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.830179042553474, 47.40848964601213],
          [-1.830179042553474, 47.40848964601213],
          [-1.829614036577528, 47.40827218778465],
          [-1.829205330990378, 47.40808513021335],
          [-1.829205330990378, 47.40808513021335]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08622304746542807,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch237688",
      "bus1": "52_LVBus995103",
      "bus2": "52_LVBus995104",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.829205330990378, 47.40808513021335],
          [-1.829205330990378, 47.40808513021335],
          [-1.827762581524289, 47.40958346309241],
          [-1.827350791128377, 47.41001110273903],
          [-1.827350791128377, 47.41001110273903]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.25581591368572315,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch323306",
      "bus1": "52_LVBus995104",
      "bus2": "52_LVBus995105",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.827350791128377, 47.41001110273903],
          [-1.827350791128377, 47.41001110273903],
          [-1.826867879194814, 47.409519541893005],
          [-1.826867879194814, 47.409519541893005]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06568945298583895,
      "ground": "gnd"
    },
    {
      "id": "52_LVBranch312531",
      "bus1": "52_LVBus995104",
      "bus2": "52_LVBus995106",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.827350791128377, 47.41001110273903],
          [-1.827350791128377, 47.41001110273903],
