{
  "version": 5,
  "is_multiphase": true,
  "crs": {
    "data": "EPSG:4326",
    "normalize": false
  },
  "grounds": [
    {
      "id": "gnd"
    }
  ],
  "potential_refs": [
    {
      "id": "pref",
      "ground": "gnd"
    }
  ],
  "buses": [
    {
      "id": "53_GUING",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.1885818554508587, 48.56555077260154]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24162",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188655639497448, 48.56453868679223]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24163",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.19172339202809, 48.55632021594419]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24164",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.191746052728091, 48.55303716888286]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24165",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.189827769731179, 48.55300992431391]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV68601",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.190849411726124, 48.55282375636506]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV68601_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.190849411726124, 48.55282375636506]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608808",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.19088625164174, 48.55297253911456]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608809",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.189767278058262, 48.553010905341814]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608810",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18967697725222, 48.55261225659087]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608811",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.190263261100252, 48.54931958561319]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608812",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.190885444444801, 48.548928555794866]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608813",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.190385784759036, 48.55275801452341]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608814",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.190472740999162, 48.55376455488585]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608815",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.190139859734107, 48.55384932210369]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608816",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.190115860224051, 48.553828852129044]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608817",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.189670561614975, 48.55404626468164]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608818",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188251522152747, 48.554486627340836]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608819",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188037841664838, 48.55361620394217]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608820",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.187557948714238, 48.55352215734623]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608821",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.187191934861869, 48.553758420020415]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608822",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.187289437564031, 48.55412747185577]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608805",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.19217487370893, 48.553117051091924]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608806",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.194982335952801, 48.55303261564303]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24166",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.187612271225228, 48.55318277742415]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV65437",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.185109122913186, 48.55061354540226]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV65437_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.185109122913186, 48.55061354540226]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608736",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.185432019912374, 48.550456866694205]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608737",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.187557103935312, 48.549532737621256]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608739",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188740393862561, 48.54991684591488]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608738",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188607206070509, 48.54895855100425]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608740",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186630201449558, 48.55097552164214]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608741",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.187633488660836, 48.550223298597174]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608725",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184439846515213, 48.551064263241244]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608732",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184676919952284, 48.55163608535455]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608734",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184130607692864, 48.551866486833624]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608733",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.185556615819523, 48.5513010688819]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608726",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.183127049833495, 48.55159710193456]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608727",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.182884677356464, 48.550891178222]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608728",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18265400784749, 48.55094103427335]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608729",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.181789645667037, 48.55016827767545]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608730",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.183123570573101, 48.5520571233872]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608731",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.182637703500687, 48.55378772996201]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV20970",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.185160490267319, 48.55257136932168]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV20970_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.185160490267319, 48.55257136932168]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607940",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.185030999414384, 48.553267753164256]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607941",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184589418019956, 48.55337013593006]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607932",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.185439458186687, 48.55326103465396]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607933",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184807975728835, 48.55395080669727]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607934",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184284238571241, 48.553996349928674]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607937",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184247070041814, 48.55438021868903]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607938",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.1844538491079315, 48.554683068166334]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus986736",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184436376740118, 48.55468949860525]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus981738",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18517799064789, 48.55502360777458]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus996915",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.185444599197023, 48.55488635596841]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus992979",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.185148700112975, 48.555017016524125]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus996916",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.185187252141928, 48.55500459070315]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607935",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.183946459879015, 48.55399349079633]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607936",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.183718671435693, 48.554054388172474]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607927",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184968040664079, 48.55288762397763]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607928",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184502403070933, 48.55287851993128]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607929",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.183969280800411, 48.552892400957006]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607930",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.183235586551322, 48.552893604183446]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24167",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.192245365453157, 48.545774051420416]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24168",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.192348165253092, 48.54346082331474]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24169",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.196312487548676, 48.5423157783513]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24170",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.202377569192747, 48.54232056773995]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24171",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.201946189677847, 48.54143416926285]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV82639",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.204365514218317, 48.53894348853036]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24172",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.201616403236235, 48.54076316035952]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV29104",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.201603651409938, 48.540730648174]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV29104_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.201603651409938, 48.540730648174]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608126",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.20154668194235, 48.54063209621697]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608127",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.200881512326332, 48.54084751037541]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608129",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.201855079108491, 48.54325475821346]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608128",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.200628102897824, 48.54055128587932]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608130",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.20425384317921, 48.54002798048861]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608131",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.203826247420362, 48.53787831864604]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV48667",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.199766642151954, 48.53905578495699]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV48667_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.199766642151954, 48.53905578495699]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608547",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.199731876084077, 48.53901633752281]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608548",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.199125222874008, 48.53862353393681]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608550",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.199079639699299, 48.53836804538885]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608551",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.198069352701365, 48.537689110679175]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608552",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.199311644170915, 48.53817197148043]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608549",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.199232394425238, 48.53904167715327]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV55982",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.203902638527493, 48.54546620558028]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV55982_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.203902638527493, 48.54546620558028]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608626",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.203833052458843, 48.545641199345646]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608627",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.205069189136639, 48.5453050841561]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608628",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.207295938785794, 48.545791237943924]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608629",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.206251531732058, 48.546536645758046]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608630",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.202825767001893, 48.545892711899015]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608632",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.202697040459291, 48.54693594475049]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608634",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.202859234368745, 48.547541160727256]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608635",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.204137727003729, 48.547803239184866]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608636",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.202802334119159, 48.548130043097636]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608633",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.201675727948603, 48.547400657961234]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608631",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.20147110241638, 48.54592288752006]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24173",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.195628724595877, 48.54294598244476]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV68865",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.19612082470913, 48.54297539222392]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV68865_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.19612082470913, 48.54297539222392]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608873",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.196410876053974, 48.542959243130525]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608874",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.196482485906335, 48.54301233154358]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608867",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.196479670205128, 48.54296191573487]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608869",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.194889252042021, 48.54318823298077]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608870",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.19366496542441, 48.54324832892588]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608871",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.194751998215554, 48.543619314880736]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608868",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.198055022332946, 48.54194146859926]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24174",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.19278396883684, 48.53413624300432]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24183",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.192159608036467, 48.530717863300616]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV13255",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.190268167064258, 48.52915696724714]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV21046",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18670992324929, 48.518387462282895]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24186",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.190182536576458, 48.51703004727702]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24187",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.190760128683047, 48.516461946202924]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24188",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.195381498903664, 48.514434371033765]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24221",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.196701332881336, 48.51859870817169]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24222",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.200396190902202, 48.521695416815824]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV67876",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.200493167606228, 48.519915216220674]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV67876_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.200493167606228, 48.519915216220674]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608759",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.200145209667304, 48.51958382448201]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608760",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.20064474271746, 48.51917259959115]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV57095",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.200604086852958, 48.52317848968817]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV57095_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.200604086852958, 48.52317848968817]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608644",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.200625461199594, 48.52338468357156]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608646",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.201485123853, 48.523886573392794]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608648",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.20172135607213, 48.523623971315835]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608649",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.201467119329208, 48.52320990983991]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608647",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.201214159011527, 48.525766760383746]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608645",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.199967415039689, 48.522972966105]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV16247",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.194962427450257, 48.51827175256832]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV16247_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.194962427450257, 48.51827175256832]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607911",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.194830675708906, 48.51828065354592]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607912",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.195747842447562, 48.518328970661706]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607913",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.194168525731648, 48.51828833867796]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607914",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.193567050613487, 48.51847578969712]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607916",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.191214457070422, 48.51882945831133]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607915",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.194152173262549, 48.51940350353995]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24189",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.195197032831178, 48.5138685108418]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV64923",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.196617424309434, 48.51384884333283]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV64923_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.196617424309434, 48.51384884333283]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608719",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.196637287691438, 48.513821543379926]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608720",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.195929524520664, 48.514192644681295]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608721",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.198374392980573, 48.51356987840025]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24190",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.192891378360492, 48.50471851272191]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24220",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.194839094270276, 48.50519995340999]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV21056",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.197689052700246, 48.50643874440946]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV21056_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.197689052700246, 48.50643874440946]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607994",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.19775738025601, 48.50645229557336]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608000",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.194849682042278, 48.5051788196961]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608001",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.194264283648488, 48.50608640810697]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607995",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.197719505151071, 48.50646473205368]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607997",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.199103006869535, 48.50936807124804]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607999",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.199498201458966, 48.5095476134246]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607998",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.199515004158885, 48.5102685611898]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607996",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.201909317218533, 48.503707354553946]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24216",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.187674053448121, 48.50507536704454]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV36694",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188308639379691, 48.50585207567886]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV36694_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188308639379691, 48.50585207567886]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608246",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188301925037545, 48.505902496849]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608250",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.189198448241811, 48.50546945001293]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608251",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.193046933087639, 48.50331710090583]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608247",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.187754208255549, 48.507487160876785]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608248",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188189739890887, 48.50766995233512]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608249",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188673085510505, 48.50751205776833]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24217",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.185615593347872, 48.50250227519381]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV67984",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184624546980941, 48.50432954415301]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV67984_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184624546980941, 48.50432954415301]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608762",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18474645044091, 48.504162636762786]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608764",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186855754162591, 48.5012275215722]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608765",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184719345100497, 48.50468499800481]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608766",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184460009321267, 48.50567324368433]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608767",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.183574583139323, 48.505887751177994]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608768",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.183953955499576, 48.50637417478545]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608763",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.185402061237882, 48.504216466522436]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24218",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.176395392488402, 48.501791906976074]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV36367",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.178544434045442, 48.504595309020914]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV36367_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.178544434045442, 48.504595309020914]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608206",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.178777444171707, 48.50471501829827]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608207",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.180918544737803, 48.503851556880896]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608209",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.181125349399442, 48.50387007375213]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608210",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.181151686977949, 48.50331154030689]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608208",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.180579532768485, 48.50350992743814]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608211",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.178212959181556, 48.50477737711915]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608212",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.177425821520824, 48.50410603891616]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24219",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.173529897218333, 48.50204205455915]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV68853",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.171855076968139, 48.50499264697183]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV68853_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.171855076968139, 48.50499264697183]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608848",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.172141555694339, 48.50507740438489]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608849",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.170663960025697, 48.50545876185366]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608850",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.170154193633429, 48.50552700052028]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608851",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.172136077355789, 48.50550695210726]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608855",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.170785620021246, 48.50754765345174]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608852",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.172687180369853, 48.505841150434186]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608853",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.173041085734583, 48.50622064935346]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608854",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.173082436480015, 48.50511861540906]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV55939",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.16048918583879, 48.502215278822206]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24223",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.158068310731967, 48.50226137062111]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24224",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.156931421322118, 48.5022778624525]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV55940",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.155851132958874, 48.50802380819641]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV55940_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.155851132958874, 48.50802380819641]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608609",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.155399682055959, 48.5088818451523]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608612",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.157593908767391, 48.508883009480364]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608614",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.15905636232578, 48.507991515514064]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608613",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.15895806385421, 48.50919547058869]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608610",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.155977381247461, 48.509238301930836]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608611",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.151917146606729, 48.509388388839334]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24225",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.152905335096483, 48.50220473943372]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV28482",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.14850317136724, 48.50547792602208]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV28482_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.14850317136724, 48.50547792602208]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608096",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.148469070935314, 48.505556506277635]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608097",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.147770034521806, 48.50684275807756]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608094",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.148058791541179, 48.503880662652506]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV74120",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.152545806744982, 48.501982425055864]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV74120_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.152545806744982, 48.501982425055864]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608888",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.152443954441126, 48.502048530240266]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608889",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.151664777850542, 48.50122208733136]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608890",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.153302567254744, 48.503635484101075]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV15275",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.159662570825442, 48.494736224750966]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV15275_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.159662570825442, 48.494736224750966]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607866",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.16143240550609, 48.49459951927773]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607867",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.162328573845794, 48.49444313112882]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607868",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.163240309879954, 48.49439096363924]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607869",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.163398390092904, 48.495905911964485]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607856",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.157981583701188, 48.494684529263786]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607864",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.157857767566567, 48.494967848817]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607857",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.157541558402126, 48.49472775371]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607858",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.157343827571111, 48.49451931843443]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607859",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.156269518006689, 48.49463726598178]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607863",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.155448917588196, 48.49471582506069]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607861",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.155336419400112, 48.49414252343676]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607862",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.152175213794699, 48.49352049334021]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607860",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.156923339318455, 48.495868786072855]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV55939_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.16048918583879, 48.502215278822206]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608605",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.159979603278932, 48.50006271964246]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608606",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.161073651452519, 48.500388271947365]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608607",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.15995500664626, 48.49946882891069]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV15619",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.175799089710355, 48.49746982011101]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV15619_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.175799089710355, 48.49746982011101]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607881",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.175926471486799, 48.497544503041304]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607887",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.175297179900667, 48.49688143704024]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607893",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.172506468793157, 48.49681535655942]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607888",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.175191598846343, 48.496032748480495]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607890",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.173269477655055, 48.49487571271512]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607891",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.172731074424937, 48.495037172775014]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607892",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.173311405431984, 48.493286749701916]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607889",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.175822597369489, 48.496130907084655]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607882",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.176075009111964, 48.49780471059865]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607883",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.175767024433879, 48.498333658122384]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607884",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.176405999924417, 48.49723857637013]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607886",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.179344103920675, 48.497185570152105]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607885",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.178533601056251, 48.49488075458246]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV21863",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.174362184455465, 48.50100650592316]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV21863_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.174362184455465, 48.50100650592316]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608025",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.174542332124706, 48.50063843858165]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608026",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.174879940115328, 48.50000886476359]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608027",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.175674890988187, 48.498482413092304]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608028",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.177030487915154, 48.499579519451956]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608029",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.178062263260259, 48.50069238558165]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24191",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.190406055855932, 48.49675904421606]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24192",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18946956511404, 48.48993450292391]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24201",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18943972378898, 48.48966804933371]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV38213",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.196777241616976, 48.49038582403627]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV38213_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.196777241616976, 48.49038582403627]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608299",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.197796472835397, 48.49018097386785]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus1014687",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.198591915393654, 48.48996678136729]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus1022432",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.198751462914161, 48.49025187322999]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus1022431",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.199066560911465, 48.489798282437675]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV46991",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.189516424056007, 48.48943746929402]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV46991_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.189516424056007, 48.48943746929402]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608418",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.189323879554207, 48.48946795887175]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608419",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.189489744010794, 48.48872107020496]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608420",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.193311402858693, 48.489679033789876]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608421",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.193776686468067, 48.48975911917076]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608422",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188891080784192, 48.48709711841627]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608414",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.189307857713287, 48.489521231788785]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608415",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188858244469186, 48.491390202770916]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608416",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.187595231433787, 48.492473848883535]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24193",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188698159200622, 48.48986127668674]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24196",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.189383540118403, 48.48851457140307]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24197",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.189076597331244, 48.48511703666555]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24198",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188683779874746, 48.47922217418719]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV03511",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.196463075942966, 48.47820227450599]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV03511_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.196463075942966, 48.47820227450599]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607717",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.196448357183199, 48.47817187215596]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607718",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.1966513224298034, 48.47814842036447]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus1002142",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.1962034217521307, 48.477910945162414]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus1002143",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.1956454974008515, 48.47757819904346]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus1032134",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.19430239675887, 48.477080172951894]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus1015280",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.1975797584462193, 48.47862434423609]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus1015282",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.198037331601104, 48.478665690491106]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus1015281",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.197742523238709, 48.47902012175173]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus1029022",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.197736352592582, 48.47898143743208]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus1029023",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.198091022277945, 48.47990948336439]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus1029024",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.197677401837558, 48.48043900212616]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus1029025",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.197034477048831, 48.480389299124425]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus1029026",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.195907026653161, 48.48282486334969]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24199",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186886121919378, 48.478896777565154]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV76572",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186859416577457, 48.47888485154352]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV38151",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18869028739601, 48.475693705276875]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV47127",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.187470968541723, 48.47300316905813]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV03750",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186601021058328, 48.47112190002288]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV47850",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184400878372963, 48.46963657609886]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24250",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186005597082429, 48.467500124524754]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24251",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.190247382842505, 48.467891029180606]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24252",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.192878932767487, 48.46815609833967]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV24653",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.192366507146068, 48.472193138865]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV24653_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.192366507146068, 48.472193138865]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608049",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.192327805545036, 48.47228798611273]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608050",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.19168636562961, 48.47237344544802]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608051",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.189940740400225, 48.47277432662332]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608054",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.192340925504176, 48.47250556810532]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608055",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.192851915400901, 48.47276365639371]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608056",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.192241298637748, 48.47297748725474]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608052",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.194554151963672, 48.47157502464631]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608053",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.19532250640322, 48.471411212433445]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24253",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.200378445427504, 48.46886797892189]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24254",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.20054418113639, 48.46918423277443]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV00618",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.198956014846164, 48.47050171562582]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV00618_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.198956014846164, 48.47050171562582]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607702",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.198617427521145, 48.470959573615296]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607706",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.199017194203244, 48.4705477196445]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607703",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.198250141953076, 48.47127700302939]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607705",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.199318527746927, 48.47138611641385]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607704",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.195400458723512, 48.471380349830135]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607694",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.198848762711202, 48.470443642360586]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607695",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.199315463255382, 48.469998590796514]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607700",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.199658745963107, 48.46979243244385]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607696",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.199306700530726, 48.46967441248777]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607698",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.200153662562328, 48.469320538810486]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607699",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.200731956916812, 48.46909984312925]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607697",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.198124507308123, 48.470264256697234]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24255",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.203314550823577, 48.46883658280472]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24256",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.204234614812834, 48.466805756002486]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV76157",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.212325546631143, 48.46219016242431]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24258",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.21131722100409, 48.456471845282984]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV12260",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.211163103887384, 48.4563040335979]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV33223",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.213113195475123, 48.450625067497484]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24270",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.214326183399266, 48.44415199176793]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV06916",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.214533330895367, 48.444332237457616]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV06916_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.214533330895367, 48.444332237457616]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607773",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.213449250391661, 48.44337776295806]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607774",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.213278460841947, 48.44296322437422]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24271",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.208861577166664, 48.43837332275326]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV38756",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.20895757897734, 48.43826131445472]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV12263",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.20906927525491, 48.438376659862755]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV12263_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.20906927525491, 48.438376659862755]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607790",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.209148392667669, 48.438393515025254]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607791",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.209253751450662, 48.438708445788926]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV24686",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.205752527793529, 48.43863852424606]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24272",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.204073847955164, 48.43693914940252]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV39400",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.203898592403179, 48.43707032478203]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV39400_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.203898592403179, 48.43707032478203]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608333",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.203755394332863, 48.436838444040404]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608334",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.203401264288875, 48.435760221284156]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608336",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.205335865798673, 48.435854740892665]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608335",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.20140424669935, 48.43571382685566]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24273",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.198559605635202, 48.43156802365853]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV75646",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.197320859216216, 48.42706207839201]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV75646_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.197320859216216, 48.42706207839201]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608911",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.19752409901658, 48.426950182548026]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608912",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.197463579884602, 48.42657201478921]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV13137",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.201961442701174, 48.42938449349601]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24286",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.203860980187665, 48.42544417192262]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV36687",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.204015728453952, 48.42528203462855]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV36687_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.204015728453952, 48.42528203462855]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608238",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.203838826007025, 48.425347407483244]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608239",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.204403018952124, 48.42416169860088]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608240",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.210572173383003, 48.42490393767265]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608241",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.211055336786486, 48.42571878319857]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608242",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.203378103126374, 48.4262702259354]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608243",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.202842823671224, 48.42711382610957]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608244",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.202474940759325, 48.42781193513862]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24287",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.212002395450766, 48.40968184205427]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV13137_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.201961442701174, 48.42938449349601]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607814",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.202185521007031, 48.42968564227796]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607815",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.202611262062807, 48.43013973352801]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607816",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.202488468695267, 48.43067175904617]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607817",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.202360111317267, 48.43105060548585]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24274",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.206091960064605, 48.43868049494631]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24275",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.21027119479473, 48.436911092660424]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV47022",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.210614161398155, 48.43253655671101]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV47022_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.210614161398155, 48.43253655671101]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608424",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.21063006137426, 48.43206801410595]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608426",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.206530536681236, 48.43328331281981]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608425",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.210430252044393, 48.43171426591554]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24276",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.218277490640977, 48.43540662144652]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV81599",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.218484992960444, 48.43357105481734]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV81599_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.218484992960444, 48.43357105481734]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608982",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.218381608533702, 48.433329480934944]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608983",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.21879004431499, 48.43156946129094]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608984",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.217774930131489, 48.434387540327215]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608985",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.217963424784871, 48.43486518649353]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608986",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.218123720625952, 48.43534776581897]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608987",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.218694620982054, 48.43498253296644]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24277",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.198283010365276, 48.441971924851494]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24285",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.202686514533565, 48.4459989692223]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV68848",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.202807234523202, 48.44607600753668]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV68848_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.202807234523202, 48.44607600753668]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608846",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.203080842605768, 48.44573646096754]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608841",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.202671602924193, 48.44645761472474]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608842",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.202041167934228, 48.446805120662304]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608843",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.203053152668539, 48.44700636693507]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608844",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.200967160689703, 48.44753300386121]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV55953",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.198110651587522, 48.4500111380739]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV55953_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.198110651587522, 48.4500111380739]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608616",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.197653423596657, 48.450207352398984]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608617",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.197433446956059, 48.45127277208715]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608618",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.197858914221491, 48.44986333895962]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608619",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.198790940971984, 48.44978467166214]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608620",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.195036551677854, 48.44923683757995]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24278",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.190953437140637, 48.44484217238932]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24279",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18567674791898, 48.445637541392735]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24280",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.174910290708685, 48.44630140555583]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24281",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.174654363202764, 48.447900892549534]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV68564",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.167536829484859, 48.45340057898008]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV68564_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.167536829484859, 48.45340057898008]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608789",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.167578560247676, 48.45343079645015]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608794",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.168058975051059, 48.45402496858515]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608790",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.167784450437515, 48.453680426002116]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608791",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.168873495545413, 48.45378340733474]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608792",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.167226063836686, 48.453748314431074]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608793",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.168580909972297, 48.45503726092648]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608787",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.168138776253691, 48.45203463458]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV70231",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.174495258602937, 48.448696299505706]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV70231_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.174495258602937, 48.448696299505706]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608878",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.175178435091101, 48.44867088442521]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608879",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.173953502731618, 48.449390016639676]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608880",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.181475110026403, 48.44623193282938]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608876",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.173682501762942, 48.44889829481032]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24282",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.174884641479728, 48.444431735215915]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24283",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.175825614783999, 48.43996174778925]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24284",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.178911393033885, 48.43926162304303]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV68152",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186185649466409, 48.4390451809538]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV68152_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186185649466409, 48.4390451809538]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608770",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186279049249843, 48.4389078641832]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608771",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186471669021462, 48.43902696435454]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV44587",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.178885218178905, 48.43921809165374]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV44587_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.178885218178905, 48.43921809165374]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608387",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.180053196783071, 48.43646496406516]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608388",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.182603526945337, 48.436056996313035]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608383",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.177715727510581, 48.43870154924463]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608384",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.175832783182409, 48.439957672590864]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608385",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.175711473386357, 48.439734789178296]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV55954",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.170420071893841, 48.44374236614384]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV55954_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.170420071893841, 48.44374236614384]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608624",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.172006751475908, 48.444325645164206]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608622",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.170154818098369, 48.442203760718975]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV29085",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184488210878379, 48.44780373285877]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV29085_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184488210878379, 48.44780373285877]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608104",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184451514148682, 48.44778850729121]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608107",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.185494413540944, 48.44842377191678]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608114",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18528632173283, 48.44840653080342]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608108",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.185653854231413, 48.44906774993258]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608109",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.185671239359837, 48.44910646433898]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608110",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184661342078989, 48.44910516417584]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608111",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.187614365085801, 48.44904690205529]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608112",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188796695940032, 48.44843242845125]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608113",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.187181845777312, 48.44905027769865]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608105",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184362969488962, 48.44771111683084]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608106",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.183711610815937, 48.44640617539382]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV21076",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.191067929732016, 48.44453459174018]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV21076_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.191067929732016, 48.44453459174018]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608015",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.191273773285981, 48.44425999583581]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608016",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.193569950401855, 48.44335356704414]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608017",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.191671285182422, 48.443628290869555]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608018",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.191173018150277, 48.44361888503554]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608019",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.191599702431954, 48.44318059910941]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608013",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18518412630259, 48.44410101666231]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV33223_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.213113195475123, 48.450625067497484]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608140",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.213120400275865, 48.45067996670742]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608141",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.206420695309029, 48.44934160180065]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608142",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.212901614564359, 48.44919146535863]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608133",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.213156237680218, 48.45067171035739]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608134",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.214594093412892, 48.45085149959773]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608135",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.216621992455604, 48.4485439837436]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608136",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.215003736665196, 48.45089930080499]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608137",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.218484421008651, 48.451233563989234]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608138",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.219041789894156, 48.451044977448]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV12260_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.211163103887384, 48.4563040335979]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607784",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.211098296710007, 48.45628580274941]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607785",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.210068790120038, 48.456041702963965]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607787",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.210220254285019, 48.45582631031435]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607786",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.209660831926742, 48.45588575265118]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV24878",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.221138299208376, 48.45749913877704]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24288",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.224889987307167, 48.453476229382815]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24289",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.228378152452106, 48.45226568531135]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24290",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.234043653332761, 48.45031299752288]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24292",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.248168859428121, 48.44543341270437]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV64450",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.248834201541809, 48.44602363333363]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV64450_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.248834201541809, 48.44602363333363]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608717",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.249171578279622, 48.44595699364245]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24293",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.253161195782325, 48.44311093512413]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24294",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.253584790534156, 48.442864424101735]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV47070",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.253603008537006, 48.44288932860849]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV47070_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.253603008537006, 48.44288932860849]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608428",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.253454353861872, 48.44153713802899]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608429",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.254655609561168, 48.44076537017505]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24295",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.257372768970691, 48.44252146344258]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV48647",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.261945648642772, 48.44084212377014]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV48647_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.261945648642772, 48.44084212377014]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608540",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.261688544647674, 48.44094534314978]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608541",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.261754067941052, 48.441571829655395]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608542",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.262152368197191, 48.43999329373427]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608545",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.258660597683396, 48.43939523941513]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608543",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.264974433532537, 48.43986701795846]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608544",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.265198939123467, 48.43629398376068]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608537",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.262711368144887, 48.44211368853327]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608538",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.2664832400635, 48.443473142421944]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV49878",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.256549998686221, 48.445961636068404]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV49878_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.256549998686221, 48.445961636068404]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608561",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.256535813453565, 48.44600360622522]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608562",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.256603382045686, 48.446034660143425]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608563",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.255885325754081, 48.44690771011079]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608565",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.256027056755368, 48.447264040557194]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608564",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.254031593380893, 48.4468470615551]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608566",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.257888880318556, 48.44426267240202]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV38150",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.251351533423805, 48.43458496133919]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV38150_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.251351533423805, 48.43458496133919]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608260",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.250940719353219, 48.43440609824577]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608262",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.250432397532229, 48.433736905383206]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608261",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.252174277933221, 48.432558229416365]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24291",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.235114900608866, 48.450376383605075]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV46316",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.237836291205134, 48.45635823692816]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV46316_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.237836291205134, 48.45635823692816]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608394",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.23803293765389, 48.456665237910514]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608403",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.238653062659755, 48.45805124065278]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608407",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.239166045908403, 48.45793617400131]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608405",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.238420981610635, 48.45878480594281]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608406",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.237729136687566, 48.459383012536094]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608404",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.23826729460412, 48.458116518252815]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608395",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.23781758274893, 48.45470614427668]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608397",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.237761014790024, 48.45418914122285]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608398",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.239343583339108, 48.45385279255422]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608399",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.240457983954416, 48.453046972670215]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608400",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.240634689062125, 48.45220166185471]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608401",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.241050565321101, 48.452076736649836]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608402",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.241100305710615, 48.452309438658126]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608396",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.240311136084539, 48.45494599812841]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV00374",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.235484480226137, 48.45022671651532]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV00374_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.235484480226137, 48.45022671651532]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607688",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.235417650497437, 48.45011771860676]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607689",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.236224810328182, 48.45001569355606]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607690",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.238569776357828, 48.44944126667281]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607691",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.241018615423588, 48.4491378784424]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607692",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.24142743502872, 48.44920909694799]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607682",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.23539738962239, 48.4501189280968]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607683",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.234963051457099, 48.44973788141017]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607684",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.232933729067419, 48.44839043701712]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607686",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.234341044747383, 48.44799265492106]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607685",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.231502911298548, 48.44891456098134]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24296",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.232281484316387, 48.444841784885625]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV24671",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.232042915391013, 48.4438750541935]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV24671_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.232042915391013, 48.4438750541935]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608058",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.232106277495604, 48.44360102976231]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608061",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.23248612017008, 48.444700427236306]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608062",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.235452032221445, 48.4449239774727]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608059",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.231468030784446, 48.44119677360901]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608060",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.231445771190865, 48.440911073323825]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV38181",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.232486146717872, 48.439392939461854]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV38181_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.232486146717872, 48.439392939461854]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608294",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.226911457618691, 48.44003113120301]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608295",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.226717577348341, 48.4405165845691]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608289",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.232730739882157, 48.4391898026307]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608292",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.23331412467506, 48.43862122714945]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608290",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.233478759930332, 48.43648790799299]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608291",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.2308633410628, 48.43596174159823]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV68827",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.227224760987865, 48.45110922962405]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV68827_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.227224760987865, 48.45110922962405]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608826",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.227578341154719, 48.45065885916031]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608827",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.227987798570414, 48.45010132160202]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608829",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.228636345862124, 48.450204652132186]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608831",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.227898582847174, 48.44925470277093]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608828",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.226766030035729, 48.4502065330797]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608830",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.230413908027483, 48.448882120365155]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV24878_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.221138299208376, 48.45749913877704]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608080",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.220990819104927, 48.45767357725507]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608081",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.223758618178605, 48.45849718356607]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608075",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.220978650090287, 48.45765956813633]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608076",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.218141081828939, 48.458099344439134]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608078",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.218198478573658, 48.457831581529035]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608077",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.216068875076627, 48.45889814859337]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV76157_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.212325546631143, 48.46219016242431]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608914",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.212100132363931, 48.462000821442395]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV44497",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.204168863910635, 48.46677247851479]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV44497_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.204168863910635, 48.46677247851479]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608376",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.204600592176122, 48.46652308099935]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608377",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.205149777120224, 48.46619308239073]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608379",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.204325830264033, 48.46577684043819]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608380",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.203506258184796, 48.46577392301394]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608381",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.203316620966847, 48.46540058324398]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608378",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.205393454048849, 48.466378495701214]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608368",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.203378241611769, 48.467478108035216]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608369",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.202274321894082, 48.46855531118939]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608370",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.200786558284841, 48.46907900366241]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608371",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.203007391777917, 48.46825082255707]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608372",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.20332391064108, 48.46881215233516]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608373",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.203811629428939, 48.46898703902613]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608374",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.204919842313453, 48.46795684426427]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV29101",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.212814501678826, 48.467336215054004]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24259",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.218365576932662, 48.46654197403079]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24262",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.225165610227076, 48.46643799344992]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV68829",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.225579063863003, 48.464626626496454]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV68829_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.225579063863003, 48.464626626496454]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608838",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.225937885675616, 48.464494627787985]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608839",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.228516292024792, 48.463597327525]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608833",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.225005572203758, 48.46467284933036]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608834",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.224343333154471, 48.4649519739851]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608835",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.220523409360071, 48.46695120314865]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608836",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.221133101874766, 48.46442818613732]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV36686",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.232384705689723, 48.46838595692422]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24263",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.233214180307192, 48.46925852353847]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24264",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.234526526789841, 48.47137051704569]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV75542",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.228953350462071, 48.47259998681992]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV75542_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.228953350462071, 48.47259998681992]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608900",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.230285576047241, 48.47137058100955]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608903",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.230261151817088, 48.47078567055624]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608901",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.231646205860571, 48.47116834499967]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608902",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.232124721236715, 48.471081665564455]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608894",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.228469800445724, 48.473262081726126]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608895",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.22880952670576, 48.47356903450015]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608897",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.229863537339068, 48.47424213805646]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608896",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.228766099668874, 48.47459645232302]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608898",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.22729364482538, 48.47430640213487]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24265",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.238764196097343, 48.47598327836445]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV38749",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.239864334121591, 48.47526946172264]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV38749_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.239864334121591, 48.47526946172264]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608303",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.240083963254995, 48.47481267685261]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608304",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.238823091568732, 48.47396411364764]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608301",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.240010630648231, 48.47573603727462]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24266",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.242865435251996, 48.480430423403504]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24267",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.244651632305732, 48.482329011553944]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV23103",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.23973120366675, 48.48628399345427]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV23103_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.23973120366675, 48.48628399345427]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608039",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.240357273611218, 48.48660274141602]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608041",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.239388639915774, 48.4880208134087]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608040",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.241966080428495, 48.48693524819157]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV21075",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.245190460349423, 48.48209201145471]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV21075_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.245190460349423, 48.48209201145471]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608007",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.246126978877524, 48.48253986131479]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608011",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.250341211105466, 48.48274661116168]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608008",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.244361765403432, 48.48423300341615]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608010",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.245381012348702, 48.48437207747655]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608009",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.243971311360081, 48.48481346610895]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV49180",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.247710691611885, 48.47768457175539]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV49180_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.247710691611885, 48.47768457175539]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608555",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.248080169369503, 48.47760627887482]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608559",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.247013985121911, 48.47858756917119]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608556",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.248193748383688, 48.47724332467155]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608557",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.248600310727589, 48.47689520074451]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608558",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.25178892944521, 48.4766745870464]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24268",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.23904483502525, 48.468838971084004]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV24646",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.240676597652325, 48.46803008356191]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV24646_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.240676597652325, 48.46803008356191]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608045",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.241285482691811, 48.46884531404991]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608047",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.241292707577612, 48.47015901572261]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608046",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.241937758337762, 48.46861476436389]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608043",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.240656982493535, 48.46753587952279]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24269",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.239452297206252, 48.466506651560515]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV06915",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.239236157357936, 48.46461619328976]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV06915_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.239236157357936, 48.46461619328976]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607770",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.240491360350322, 48.464142866384115]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607771",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.241597902064598, 48.46385371729386]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV23033",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.243588836329625, 48.46368259917759]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV23033_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.243588836329625, 48.46368259917759]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608037",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.2438691870064256, 48.463443880217]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus1034717",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.246413650301062, 48.46214371180356]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV36686_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.232384705689723, 48.46838595692422]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608236",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.233074595257998, 48.468266421511075]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608230",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.229554331178409, 48.4683022252934]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608233",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.230234155892362, 48.47052106320076]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608234",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.229537906174654, 48.47058917488404]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608231",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.228765456972939, 48.46820151693723]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608232",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.228659503266137, 48.467382887746226]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24260",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.218151818853134, 48.467927854899465]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24261",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.212047662509732, 48.47194596289972]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV80704",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.213011597558281, 48.47190996993775]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV80704_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.213011597558281, 48.47190996993775]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608974",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.21513210927296, 48.47195893806121]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608972",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.215390967120236, 48.47189765002935]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV65467",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.209540176833928, 48.47415131896497]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV65467_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.209540176833928, 48.47415131896497]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608743",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.209315691862957, 48.47402696226971]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608749",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.20869045064059, 48.473843624763404]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608752",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.209503149621597, 48.47325425915167]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608750",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.205377823387764, 48.47218685046095]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608751",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.206115637958321, 48.47118932898839]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608744",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.209475581519753, 48.47424227098716]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608745",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.213007647043787, 48.474608511679584]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608746",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.209856584067222, 48.47458422111019]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608747",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.209422744955109, 48.474802181253686]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608748",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.208939405968673, 48.47486331555957]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV39425",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.223109695882131, 48.46884462913658]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV39425_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.223109695882131, 48.46884462913658]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608338",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.22359268605137, 48.46889722437025]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608342",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.221234531476379, 48.47013220535961]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608339",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.223911290121907, 48.46874437222122]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608340",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.225794316469321, 48.46853362407509]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608341",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.227747019756227, 48.46842265451416]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV29101_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.212814501678826, 48.467336215054004]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608122",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.212739890176526, 48.46792507624428]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608123",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.213057912992837, 48.468225060151696]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608124",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.212460897263949, 48.468538735005936]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608118",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.21251526375259, 48.46721435321976]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608119",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.213482365335141, 48.46731637390565]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608120",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.208931633350094, 48.467420959369065]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24257",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.190116287698723, 48.46709312735217]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV38759",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.189490731466351, 48.46612397941276]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV38759_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.189490731466351, 48.46612397941276]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608331",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.189043784901095, 48.465514653193424]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608322",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.189746481445917, 48.46630353988526]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608323",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.189756304479249, 48.46570524784215]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608326",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.189907869978942, 48.462659227786816]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608324",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.189999862219729, 48.46533268026071]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608325",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.192056587694686, 48.46468213892784]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608327",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.190125958059773, 48.46696485277567]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608328",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.189176102207417, 48.46708068993144]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608329",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.190460208090127, 48.46744984831572]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24228",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.183830715839305, 48.46950751997612]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV68857",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18135634441641, 48.4721424663275]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV68857_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18135634441641, 48.4721424663275]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608859",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.181977738287451, 48.47241292924063]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608864",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.180656499350694, 48.47208877100375]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608860",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.183213991833873, 48.4726672926016]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608861",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.183763778981719, 48.47283250783377]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608863",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18311848548012, 48.473251714317634]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608862",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184879676715342, 48.473040430038495]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608865",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.181777738411645, 48.47085831076985]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608857",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.181287498046742, 48.471552159247565]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24229",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.182789099045069, 48.46760631141344]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24230",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18488020861126, 48.46279195413364]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24231",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18637748561199, 48.46196991400003]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24232",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.19334827415187, 48.46061619581598]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24233",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.196820572251859, 48.45772934197998]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV35094",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.195524132598512, 48.456188646288105]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV35094_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.195524132598512, 48.456188646288105]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608193",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.195549022742735, 48.456150807517666]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608202",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.197434907812283, 48.45566448123111]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608194",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.195347036042131, 48.455191254749295]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608195",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.196062915095171, 48.45492350281582]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608196",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.196515728230461, 48.45454076676885]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608197",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.197220502763022, 48.45418501663748]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608199",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.197310255908176, 48.45310018618966]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608198",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.197847229243969, 48.45415590287372]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608200",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.196214973344095, 48.45521173558902]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608201",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188703819607028, 48.453768713095634]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608191",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.195330161907377, 48.45669274045963]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV06958",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.202622107725345, 48.45772007060753]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV06958_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.202622107725345, 48.45772007060753]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607776",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.204214018889803, 48.4591369402141]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV02412",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.194589282921362, 48.46110116056137]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV02412_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.194589282921362, 48.46110116056137]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607715",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.196705978342692, 48.46184040087551]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV68678",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186254416227202, 48.462100504598716]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV68678_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186254416227202, 48.462100504598716]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608824",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.1863929381443614, 48.46210153196003]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus1000911",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.1863252745788744, 48.46243006639831]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus1000912",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.1859378363635473, 48.46299460476558]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus1000913",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186483918571729, 48.46327466374425]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24234",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.181546152905058, 48.462876125609796]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24235",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.181171344924386, 48.46048796313602]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV68591",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.178174839135139, 48.457576009898176]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV68591_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.178174839135139, 48.457576009898176]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608798",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.17758865226027, 48.457765315885425]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608803",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.179366974840849, 48.456666641003096]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608799",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.176414085508832, 48.458102879997696]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608801",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.176351034175358, 48.45728180825333]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608802",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.175809621430345, 48.45626662387698]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608800",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.176026772081097, 48.45837895462525]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV25845",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.183030936636671, 48.45862769827156]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV25845_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.183030936636671, 48.45862769827156]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608092",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.183057685172388, 48.45842180879132]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus1002364",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.183455801553836, 48.458113169704205]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV04215",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.176583564725614, 48.46295555286928]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV04215_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.176583564725614, 48.46295555286928]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607738",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.176360783955411, 48.462995261468606]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607744",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.17855021535382, 48.46414721687655]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607745",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.178043164500875, 48.46471293984214]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607746",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.179117317632198, 48.46525082412321]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607739",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.175036654294477, 48.46302114830038]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607743",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.174005323994227, 48.463313156264334]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607742",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.173915337772327, 48.463935524340464]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607740",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.17310860285829, 48.46208967595534]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607741",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.168994145630804, 48.46269939599918]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24236",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.174709740425755, 48.47035432960029]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV15271",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.172467272057518, 48.47017505206306]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV15271_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.172467272057518, 48.47017505206306]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607842",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.172432228428919, 48.47025172330733]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607843",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.171602544988464, 48.47020376706379]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607844",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.171048383852637, 48.470330154831096]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607845",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.169749107962104, 48.47128853336265]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607846",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.169414972954786, 48.47318023094009]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607847",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.171133800228738, 48.46980582486641]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607848",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.170363879085634, 48.46737704440963]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607849",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.17131018232787, 48.46958892476753]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607850",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.171726322212893, 48.47012109755977]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24237",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.167346428460184, 48.4726300540407]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24238",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.165927779190667, 48.47304904422356]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV41040",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.164995869636775, 48.47147290527217]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV52367",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.158305559147695, 48.4720870529443]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24241",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.158346971169291, 48.472082880623844]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24242",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.153302241893001, 48.46712511198392]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV24674",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.151379659588494, 48.467943572678585]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV24674_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.151379659588494, 48.467943572678585]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608068",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.150839726124982, 48.468375529859614]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608070",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.150324582995442, 48.4683804606549]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608071",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.149899164007508, 48.46771585308756]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608072",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.149599015176026, 48.46846758408015]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608069",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.151173124026177, 48.4688191863208]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608073",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.151592998799631, 48.4683209501675]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24243",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.157699408558875, 48.46483252195647]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24244",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.160421396923451, 48.46205220699057]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV51352",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.160641175568017, 48.46190907442061]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV76211",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.155330465942181, 48.45857438290362]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24245",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.155253603065074, 48.45859140696522]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24246",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.15321693368777, 48.45594164795994]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24247",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.146080070143188, 48.45708328737909]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24249",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.145383301013575, 48.451502597994526]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV11542",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.145434559997653, 48.45175992532696]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV11542_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.145434559997653, 48.45175992532696]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607778",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.145424829750829, 48.45147259546728]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607782",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.145039312576764, 48.45221587321385]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607781",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.145765081622125, 48.45102182417577]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607779",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.144115884226831, 48.451525929978665]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607780",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.144638612312618, 48.45049089470042]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24248",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.142659110889372, 48.45586371856288]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV75537",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.139642525296197, 48.45327582038491]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV75537_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.139642525296197, 48.45327582038491]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608892",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.13934347657469, 48.45351570548841]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV74113",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.14221814198803, 48.45572012624305]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV74113_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.14221814198803, 48.45572012624305]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608884",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.141070063619396, 48.45867510217536]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608885",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.141297655571246, 48.459748784165036]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608886",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.139747381818922, 48.45933248588388]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608882",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.142822022582402, 48.454364500980596]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV21870",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.157379795176264, 48.45377337641558]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV21870_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.157379795176264, 48.45377337641558]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608031",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.157600346798787, 48.453606951154235]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608035",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.15859355140117, 48.4548750739091]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608032",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.158278686779421, 48.45245142341691]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608034",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.158145406069904, 48.452066351107746]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608033",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.159622876588458, 48.45204842973904]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV76211_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.155330465942181, 48.45857438290362]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608923",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.155241902719584, 48.458578460518844]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608924",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.15301138445681, 48.45904511455857]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608925",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.150345110678262, 48.45632666388028]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608916",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.155686444102348, 48.458515751763585]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608917",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.155281020088088, 48.458573827815435]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608918",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.156454615797815, 48.4582841727349]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608920",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.159073206838459, 48.45921362771552]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608921",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.160216510782449, 48.4604275680498]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608919",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.158666980884232, 48.45795346900407]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV51352_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.160641175568017, 48.46190907442061]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608583",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.160560331138963, 48.461924223490456]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608584",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.160434980607671, 48.46237892096907]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608585",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.161363567602784, 48.46177386508267]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV63442",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.158655578100601, 48.46512835266772]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV63442_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.158655578100601, 48.46512835266772]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608713",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.164890144939812, 48.46515081273658]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608711",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.158562620611667, 48.465913956743854]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV52367_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.158305559147695, 48.4720870529443]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608589",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.158412123290692, 48.47208973302651]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608593",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.158881140402544, 48.47205953810401]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608594",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.158597861557372, 48.47251670759585]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608590",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.157812147892181, 48.472201183857166]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608591",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.154611718550092, 48.47194305256492]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608592",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.158026534218421, 48.47246136443381]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV41040_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.164995869636775, 48.47147290527217]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608355",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.164899979454206, 48.47129045607882]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608359",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.165970437029784, 48.47229388793382]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608358",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.163264593692585, 48.471634301451836]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608356",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.165472569161593, 48.47086164035819]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608357",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.167609776083241, 48.471179790487156]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24239",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.174053720371135, 48.477727853778205]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24240",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.181796187192287, 48.477073930992304]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV21211",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.1818135140109, 48.47715176111992]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV04233",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.180320775117579, 48.47846626684122]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV38757",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.182496822127581, 48.47987356103036]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV38757_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.182496822127581, 48.47987356103036]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608318",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.182594338625604, 48.480618425937514]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608320",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.183852428479146, 48.481848111866654]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608319",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18236548029465, 48.48154051892099]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608316",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.182127164008439, 48.48016759236816]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608306",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.182593213226764, 48.47970326552511]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608307",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.182297215339259, 48.47896970049037]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608308",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.183227829230695, 48.47974211537486]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608312",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.183473576754056, 48.48049254734405]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608313",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.183886331751668, 48.4803345263653]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608314",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.183901172591995, 48.48018269792024]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608309",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.183488115100361, 48.47966574797326]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608311",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184554670966361, 48.47943883232474]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608310",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.182791629392731, 48.47939852245242]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV04233_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.180320775117579, 48.47846626684122]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607752",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.181417603792991, 48.479066191267634]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607750",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.1822395696116605, 48.478203422964945]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus991321",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18226382122038, 48.47822330531173]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus991322",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.182967056320627, 48.4781484665713]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus991323",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18359823008833, 48.478105247378096]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus991324",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.183511753158478, 48.47750184333354]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus991325",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184574457935768, 48.47731439849619]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus991326",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.185050178594131, 48.476863638454894]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus991320",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.182150917453858, 48.47799373648139]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607748",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.179383426937665, 48.477698742327206]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV21211_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.1818135140109, 48.47715176111992]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608023",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.181818600745612, 48.47701601606063]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus1000961",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.181829847062171, 48.47701873457321]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608021",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.1821307166163697, 48.47668107172157]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus999575",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.182181067418481, 48.47666463337799]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus999576",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.1815795853356814, 48.47630777186875]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus999577",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.181608976834518, 48.47621491034431]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus999578",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.178893437657881, 48.47563982364961]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus999579",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.177925047937365, 48.47584753153671]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus984888",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.179212144812252, 48.477656631013936]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus984889",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.178787936436323, 48.47791715309393]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus992372",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.182895865971253, 48.47629799710746]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus992373",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18424151604357, 48.47599752830333]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV37769",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.176889371266372, 48.473713050268834]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV37769_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.176889371266372, 48.473713050268834]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608258",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.177246752173629, 48.47378129233653]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV47128",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.173913014134045, 48.47822802634565]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV47128_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.173913014134045, 48.47822802634565]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608491",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.17357052583698, 48.47777673896124]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608492",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.17563568907387, 48.477318076022655]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608493",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.176224108585245, 48.47718202210978]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608494",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.173043093999721, 48.47759437275825]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608489",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.176255004686682, 48.479384081563936]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV47850_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184400878372963, 48.46963657609886]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608531",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184142044811629, 48.47004324238525]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608532",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184325529568739, 48.47074414684234]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608533",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.183236272923203, 48.47104537411339]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608534",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184405347295749, 48.47115115440468]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608535",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184617565955963, 48.471767458787106]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608521",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.183983114375949, 48.46968520431317]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608525",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.182222386895858, 48.468542748967224]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608526",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.181085459952688, 48.46888394920145]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608527",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.182101534369118, 48.46834969037075]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608529",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.182594915685532, 48.46869411525051]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608528",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.180911286442685, 48.466949506415595]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608522",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184015957548023, 48.469662579092805]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608523",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18260698789025, 48.46870254480626]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608524",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184118993758475, 48.47000649644308]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608514",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184917903874569, 48.46879282754185]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608515",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184420308874546, 48.467883287727304]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608519",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.183926924526847, 48.46774795464543]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608518",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184429276059467, 48.46744349326383]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608517",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.185448374416168, 48.46808846088151]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608516",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184051730473487, 48.46835547169381]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV03750_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186601021058328, 48.47112190002288]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607724",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186714295295892, 48.47166183973329]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607725",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186010873798132, 48.47167720614695]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607726",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.1852933173988296, 48.47145762714112]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus976738",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.1846312722724868, 48.47181173149111]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus982497",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184622457086846, 48.47177961275733]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus982498",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184592105974635, 48.4723394490906]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus982499",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184665752817997, 48.472380037108636]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus982500",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184876539029818, 48.473024354827594]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus976739",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.185352656837238, 48.47186718317225]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus976741",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186126268735822, 48.47184076728969]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus976740",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.185349962661348, 48.471898716916684]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607721",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186372144837197, 48.47117446540789]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607722",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.1862829757098403, 48.47089047188537]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus975606",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186010626203509, 48.47046534883731]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus975607",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.185560350466911, 48.47070307599242]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV47127_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.187470968541723, 48.47300316905813]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608481",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.187717039905928, 48.472873940798436]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608482",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.187823732322969, 48.4728822572098]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608483",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188259747077277, 48.47288890845185]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608484",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18847490907442, 48.47286036865262]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608485",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18771609913727, 48.47281627935633]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608486",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18779267543795, 48.47249814866111]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608487",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188519333819107, 48.4717250952472]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus976943",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188791368297372, 48.47142545518386]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus976944",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18866003045471, 48.47141611877506]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus976945",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188401247845541, 48.471437626209095]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus976946",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188084876396122, 48.47157560915704]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus986549",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.189625326820889, 48.47074012014351]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus986550",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.1894475245482976, 48.47059734682268]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus986551",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.189026474784482, 48.46996378153885]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus997266",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188827855082658, 48.46930636228993]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus997267",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18894524241667, 48.46929462592501]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus997268",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188815296830292, 48.46930896909653]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus997269",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188809682195632, 48.469750257254894]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus997270",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18882064710679, 48.46928129417189]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus997271",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.189589726231404, 48.46844777149916]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus975587",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.1886040305952106, 48.471808386405684]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus978804",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188430013826737, 48.471949185673196]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608469",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.187976470196572, 48.47352850442467]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608470",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18827680440259, 48.47403770444447]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608472",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188321529452236, 48.47407429113009]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608473",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.1886162069306505, 48.47434041084125]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus999198",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18858780816533, 48.474353082385385]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus999199",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188601960232677, 48.474360395636396]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus999200",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188917334060413, 48.47459402146261]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus999207",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.189194259470324, 48.4743647014628]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus999202",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18888802367675, 48.47460968212143]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus999205",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.189126928771921, 48.47475408349408]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus999206",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.189102711862824, 48.474770376033675]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus999201",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188883622971639, 48.474605499202276]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus999204",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188902182695046, 48.47461693192906]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus999203",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188895217729516, 48.474613364748016]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608474",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188666578501763, 48.47388341563213]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608475",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18900315097113, 48.47382459602171]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608477",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.190413175388759, 48.473785457775854]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608478",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.190973265418587, 48.47374907646492]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608479",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.191747895312917, 48.473887042430036]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608476",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188993724102632, 48.47348151702323]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608471",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188112781017635, 48.47418546989656]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608454",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.187935181619791, 48.47303189735856]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608463",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18818885994486, 48.47385534917679]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608464",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188125601526373, 48.47399459400492]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608465",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.187203644386872, 48.474401189466654]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608466",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18694407560221, 48.47462936241912]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608467",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186917758586418, 48.47472261817073]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608455",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188480695826501, 48.472925004034416]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608456",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.189013402664785, 48.472886353861846]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608459",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.189201943112533, 48.472592223980456]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608460",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.189102649087698, 48.47235632700889]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608462",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188947846415755, 48.47220699647135]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608461",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.19027948710362, 48.47207251011585]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608457",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.189188935472429, 48.472879585468974]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608458",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18957174198905, 48.47284645584209]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608446",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186335707022786, 48.473168797442824]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608447",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186292070143784, 48.47317858122308]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608448",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186676875311116, 48.473624620822456]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608449",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.185599367484462, 48.473147759546485]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608450",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.185199619141254, 48.47308883378762]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608451",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184926774845088, 48.47303722598609]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608452",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184907370581576, 48.472922759279044]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608431",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186992169789999, 48.47364058611191]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608444",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.187127773148342, 48.47345633711611]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608432",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186862825306578, 48.47455668747332]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608433",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186786672342639, 48.47467761815272]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608434",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186631948562102, 48.47480727294859]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608435",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186639278364516, 48.47481646484128]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608442",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186706142703725, 48.4750908852351]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608443",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186746809148222, 48.475258276756335]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608436",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186015771255149, 48.47507682666229]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608438",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184284129998439, 48.475986378360524]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608439",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18614535346924, 48.47552584407082]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608437",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.185621269363137, 48.47448836799523]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608440",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186869809586668, 48.47490985663011]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608441",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186919227723376, 48.475318555702515]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV38151_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18869028739601, 48.475693705276875]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608287",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188778749706537, 48.475635282737485]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608285",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.1895286593371037, 48.475041816729714]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus985305",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18949904856259, 48.47504928507968]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus988550",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.1891708091642763, 48.474778331110905]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus1004672",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.189197044227043, 48.474767400979616]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus985304",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.189494611817498, 48.47506063198768]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus977259",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18952034304798, 48.475062860748224]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus977260",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.1897947952003154, 48.47524087332645]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus1013829",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.190218101752769, 48.475485283021065]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus1013830",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.190190300576239, 48.47549134649114]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus1013831",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.189698636427298, 48.47578504522462]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus1013833",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.1906543034660033, 48.47582506797348]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus1014309",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.190224479138173, 48.476195468733486]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus1014310",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.190175901465939, 48.47625229488575]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus1014308",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.191284594910419, 48.47598750133722]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus1014311",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.19130351418432, 48.47597093079137]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus1014312",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.1920501717251533, 48.47637417123856]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus1031972",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.191979632150934, 48.47691512511367]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus1013832",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.190201360107782, 48.475506311611895]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus1013834",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.190220118160672, 48.47551500414922]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus1013835",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.189797693680555, 48.47526486941788]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608279",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188462102363056, 48.47581300407524]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608283",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188173515389415, 48.47673539888596]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608282",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.189289813630213, 48.47523216303059]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608280",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.187604300608281, 48.475683622562464]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608281",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.187134424951485, 48.47561148370272]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608264",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188399489757592, 48.475762006134374]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608265",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.187103702931639, 48.475573123644764]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608277",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186789249727052, 48.47538403882227]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608275",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186963781627172, 48.47549359684395]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608276",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18692326232837, 48.47533259718457]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608266",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186844615660194, 48.47557376857097]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608267",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186839496527765, 48.47580607315387]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608268",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186766812815091, 48.476126759554404]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608274",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186596038354135, 48.47615374086208]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608272",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186972033794301, 48.47611135064719]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608273",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186849279474852, 48.47649886302963]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608269",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186574145420801, 48.47683312469597]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608270",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186360998584623, 48.477538401561524]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608271",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186039579195823, 48.47647144493822]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV76572_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186859416577457, 48.47888485154352]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608948",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186773855950973, 48.47891121511408]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608949",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186556284485733, 48.47909316997799]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608950",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186705914986059, 48.47970799182788]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608952",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186761724636871, 48.47998957991095]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608951",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186986463776892, 48.48015108713637]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608941",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186848364676209, 48.47883858638368]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608942",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.187151895750085, 48.47837735653493]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608943",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.187715350496259, 48.47764654282943]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608946",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188179190021703, 48.476836737185856]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608944",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188290707258576, 48.47789525754302]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608945",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.189156889750466, 48.47789171827211]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608939",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.187736352838501, 48.4773465249762]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608929",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186431391066786, 48.4787591192061]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608930",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186147642154115, 48.47850311273359]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608932",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186333054288384, 48.47803593088743]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608934",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186304123345317, 48.4780932506135]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608933",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186364422753981, 48.47756882878335]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608935",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.185901766541142, 48.47926389298769]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608936",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186144469853351, 48.47946582792895]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608937",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18574719612551, 48.479964902731794]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608931",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.185459909626992, 48.478744808909205]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24200",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.187284398019265, 48.484880089425644]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV34005",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18641343598803, 48.48442481630622]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV34005_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18641343598803, 48.48442481630622]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608184",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186736473152375, 48.48375132456046]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608185",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186647647576687, 48.48222449107885]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608189",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186852925048368, 48.481799665963294]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608186",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18688234797385, 48.4812756717528]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608187",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18693429643002, 48.480742557210654]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608188",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186983177352974, 48.480180350367874]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608176",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186286239136576, 48.48488186329841]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608177",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186016303767614, 48.48490289273615]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608180",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.185968168784852, 48.48489883635651]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608181",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.185097675405985, 48.48549709880442]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608182",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184735446117863, 48.48597697054456]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608178",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186361863823962, 48.48577532392489]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608179",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184062451748691, 48.48776970951009]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608173",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18636390600753, 48.484590434490265]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608174",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184624530730575, 48.48468345310417]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608168",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18611913932373, 48.48320931682537]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608169",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.185995838262615, 48.48096296784179]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608170",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.185894884224154, 48.48074879444149]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608171",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.185786552109529, 48.48000119185282]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608157",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186277670270557, 48.48485342529286]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608158",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.185960540294944, 48.484866217752675]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608159",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.185091530974264, 48.485389609843175]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608160",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184643264674362, 48.48572211996626]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608161",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184562799903054, 48.486531605952294]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608162",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18417725902157, 48.486257014402824]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608163",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18385829742051, 48.48599905351898]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608164",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.183742858991828, 48.485699256100915]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608165",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.183528058835954, 48.48571110413536]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608166",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.183443147994288, 48.48552118780656]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608150",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184696535475771, 48.48357900590385]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608151",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.183607138921018, 48.483423798662905]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608155",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.182116370154838, 48.48284150004572]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608152",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.183426913872262, 48.48281976112497]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608153",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.182580783032, 48.48272308419953]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608154",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.183540507709955, 48.482644704422455]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608147",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.187187724804864, 48.4845583366683]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608148",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.187829234464343, 48.48568746004336]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV47152",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.193992074868676, 48.48474592313375]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV47152_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.193992074868676, 48.48474592313375]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608498",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.194125885689821, 48.484594078592764]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608499",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.195663341540007, 48.48581031842892]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608501",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.196418767255227, 48.48643476807371]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608500",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.195310699382775, 48.48580993904926]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608496",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.19328493968416, 48.485899409085114]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24194",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.183836753842403, 48.49085983381979]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24195",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.182917397816807, 48.48940073858057]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV39426",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.183118698777039, 48.48925156609345]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV39426_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.183118698777039, 48.48925156609345]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608351",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.183048789805997, 48.4892654783012]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608352",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18272174378508, 48.48924733524705]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608349",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.183280112089969, 48.488836030618685]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608344",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.181129733198661, 48.48963257924886]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608345",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.180528376367981, 48.489715993783726]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608346",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.180592993977608, 48.490139651336534]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608347",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.179762028876831, 48.48977551901314]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV76573",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.183302392243095, 48.49110867341029]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV76573_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.183302392243095, 48.49110867341029]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608956",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.182756508456109, 48.49132465017546]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608957",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.182850157710945, 48.49279394802804]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608961",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.182157246508734, 48.4910070709698]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608958",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.180123414756805, 48.49180191377749]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608959",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.178178627764021, 48.49163903748543]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608960",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.17822384336704, 48.491289194627974]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24215",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.187768300624509, 48.49687307373957]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV37766",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184254457553887, 48.495151807163175]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV37766_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184254457553887, 48.495151807163175]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608255",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18373748910986, 48.49544572223524]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608256",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.181708035009563, 48.496601455678594]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24202",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.193185064707286, 48.496629994052164]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24203",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.201021467683503, 48.49627081519539]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV46345",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.19978283039858, 48.49797689666527]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV46345_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.19978283039858, 48.49797689666527]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608409",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.198701876238778, 48.498724484367735]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608412",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.199013787928725, 48.499335900681466]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608410",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.198282155458847, 48.49819318395312]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608411",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.197804020580175, 48.49753851306723]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24204",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.206355284506576, 48.496032213926156]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV24672",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.205934763955377, 48.4892369453563]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV24672_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.205934763955377, 48.4892369453563]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608064",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.20622179370816, 48.48912767607663]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608066",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.206655685028015, 48.49059419563046]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608065",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.205858383904074, 48.487684746875416]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24205",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.208575069343738, 48.49649979999309]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24206",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.2121057227656, 48.496810789835855]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24207",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.214138507007388, 48.4923550940053]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV75552",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.213110878434073, 48.49228853818568]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV75552_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.213110878434073, 48.49228853818568]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608905",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.213077564877018, 48.49224508770274]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608907",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.214236112869186, 48.49179331612141]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608906",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.211888025111256, 48.49246662369132]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24208",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.216392384054111, 48.48731389681281]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24209",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.223742741558242, 48.488631731904235]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV12892",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.224493950164387, 48.48874669787771]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV12892_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.224493950164387, 48.48874669787771]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607802",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.224738549995227, 48.489255994465786]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607803",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.224592319503401, 48.49086820703204]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607804",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.227468920783505, 48.49148421901553]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607805",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.228720559269405, 48.49149208897553]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607794",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.2231140772083, 48.48733405445106]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607800",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.221298995402575, 48.48674696287231]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607795",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.224814580966493, 48.486402880489095]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607797",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.226366107722536, 48.48559623200781]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607799",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.226495894622554, 48.48414281726048]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607798",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.227743039578682, 48.48602445544721]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607796",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.22456492041415, 48.48562166353892]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24210",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.223786202812915, 48.49174284093324]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV38184",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.219919838252186, 48.49132388627203]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV38184_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.219919838252186, 48.49132388627203]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608297",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.219839738308774, 48.49182375288867]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24211",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.226897027176772, 48.49426734994439]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV06914",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.228264775512616, 48.494600701718454]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV06914_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.228264775512616, 48.494600701718454]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607765",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.228609823233092, 48.494665223637035]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607766",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.228227809524599, 48.4925740213994]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607768",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.227518216600296, 48.49607146350232]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607767",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.230529684253629, 48.49558069101887]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV28616",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.233214353158015, 48.49331737029211]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV28616_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.233214353158015, 48.49331737029211]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608102",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.232539804961601, 48.493627869921255]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608099",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.234843099689195, 48.49311412903679]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608100",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.23816255948878, 48.494438454204165]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24212",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.216775874739339, 48.483401097352015]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV15273",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.214459113499732, 48.48302906234036]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV15273_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.214459113499732, 48.48302906234036]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607852",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.213725496440712, 48.48286356941643]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607854",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.213535477223048, 48.485557440408876]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607853",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.213442067947457, 48.479448243828216]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24213",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.219438830474079, 48.48362662555407]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV47664",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.221103708982751, 48.48093806090771]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV47664_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.221103708982751, 48.48093806090771]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608510",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.221059532213986, 48.480994071829336]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608511",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.226256583937542, 48.47921433204786]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608503",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.220902860558087, 48.483518386528154]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608504",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.220887132425043, 48.48357002944416]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608505",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.221849427712986, 48.48315629419667]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608507",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.221076439879635, 48.485011552197605]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608508",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.220193935774731, 48.482448343675316]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608506",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.219139737284483, 48.483542550170185]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24214",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.216094694653553, 48.497327357780705]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV61658",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.216804327494184, 48.50142500266516]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24226",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.210217454682107, 48.50662236623903]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24227",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.209848520102463, 48.50654949280377]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV15590",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.211578111531691, 48.510335348235635]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV15590_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.211578111531691, 48.510335348235635]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607871",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.211673795170838, 48.51051003354248]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607875",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.21256017928109, 48.51030428154562]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607876",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.212236720360013, 48.50965687530581]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607877",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.2143117089199, 48.51043480444018]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607879",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.216642644551787, 48.51062108632377]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607878",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.215274922172981, 48.509332576968845]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607872",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.209210121180125, 48.51160352718385]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607874",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.208221693155333, 48.51186835089979]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607873",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.213438607983806, 48.514670486178225]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV64449",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.210250583410951, 48.50657540644293]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV64449_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.210250583410951, 48.50657540644293]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608715",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.209360566058599, 48.50647193440786]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV61658_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.216804327494184, 48.50142500266516]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608676",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.216983941002219, 48.50153688676172]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608677",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.217494054775753, 48.501461187996284]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV17419",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.208146864942309, 48.495967315385236]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV17419_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.208146864942309, 48.495967315385236]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607920",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.206558247057353, 48.4967628882172]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607921",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.206162869553111, 48.497002269656235]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607922",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.207533609799467, 48.49749596428409]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607923",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.205111872860553, 48.49770385084472]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607924",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.20576870475684, 48.49795030653707]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607925",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.202993044083678, 48.49905371492699]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607918",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.21093040160812, 48.495988685670646]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV04211",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.192307773363157, 48.49630197134009]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV04211_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.192307773363157, 48.49630197134009]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607728",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.191187658534341, 48.49601887351262]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607736",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.191333348126228, 48.49622004310995]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607729",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.189970895377948, 48.49606928675048]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607730",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.189520503269609, 48.49609399237567]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607732",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.187787069273552, 48.49640404349548]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607731",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.189510452555396, 48.49611341532774]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607733",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.191039504070484, 48.49577076678548]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607735",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.191973105007494, 48.49557356500531]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607734",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.190330098671055, 48.49541630471577]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV25547",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.190548267810871, 48.51397255969021]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV25547_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.190548267810871, 48.51397255969021]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608089",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.190564927128843, 48.51405613253791]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608090",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.191029527926752, 48.515375917419505]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608085",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.190506948968128, 48.5138987113326]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608086",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.189798317546136, 48.512296344674226]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608087",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.189950032920073, 48.511459399403606]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608083",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.191168163986752, 48.51361767198655]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV63213",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.191173610819732, 48.5179105150777]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24297",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.191111594200062, 48.51776585505876]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV12911",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.190937047516723, 48.520911547945445]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV12911_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.190937047516723, 48.520911547945445]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607807",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.191021135003715, 48.52113241669543]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607811",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.190848793297083, 48.52022175543712]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607812",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.190387869199509, 48.5190258144593]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607809",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.191495595897452, 48.52152414146918]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607810",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186649819752492, 48.52476832946698]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607808",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.191174419791393, 48.520800325304585]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV63213_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.191173610819732, 48.5179105150777]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608683",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.190175323360745, 48.51723327190113]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608684",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.189747788883016, 48.517258936655075]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608689",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.189032742510252, 48.51714381102878]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608685",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.189344186619881, 48.51745228369684]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608686",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188475716803125, 48.5175693258381]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608687",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188224812572354, 48.51697830536228]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608688",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188021916122009, 48.51769226253238]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608690",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.190632453261511, 48.51679060509924]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608691",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.190703184587814, 48.516426643568956]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608697",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.191155995076817, 48.51659388365323]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608692",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.191072472750645, 48.515970169318805]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608693",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.191267820491339, 48.51586605775849]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608694",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.191289773468747, 48.515815319989485]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608695",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.191475532550561, 48.51601902062309]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608696",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.191030648106854, 48.51539159996995]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608681",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.19107532580916, 48.51771255222454]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608679",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.191216814831085, 48.51795617554019]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV21045",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.182412451621415, 48.51834426877503]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24298",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.182026630067788, 48.51839937144716]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24299",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.182153487212394, 48.5149111962593]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV68193",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184785631689664, 48.51424748091613]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV68193_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184785631689664, 48.51424748091613]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608782",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18561815204765, 48.51611658078843]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608783",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184318334310295, 48.51670133920267]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608784",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.185872462533157, 48.516636612265394]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608785",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.187637341878312, 48.51681725375702]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608773",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18417523675138, 48.51394664642419]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608774",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.182677138412179, 48.5135044722718]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608776",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.181197810865018, 48.513622099610814]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608775",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.183369036977294, 48.51358621774507]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608777",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.185594227383854, 48.513364441839514]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608778",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18479552362615, 48.51226483384326]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608779",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184266941803882, 48.51054026484061]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608780",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18641011682839, 48.51329712637608]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24300",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.177117270941903, 48.5161908180506]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24301",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.175008088754387, 48.51390528622091]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV36372",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.176307522180623, 48.51406593322821]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV36372_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.176307522180623, 48.51406593322821]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608214",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.176499602585921, 48.51408119996061]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608221",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.173447209114565, 48.51391664010153]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608215",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.17683798255527, 48.51382401065949]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608216",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.177033554464242, 48.51335528187756]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608217",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.17732837444627, 48.51302383844097]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608218",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.176533976812539, 48.51284725263579]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608219",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.178722685602613, 48.5115436143839]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608220",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.178940055851251, 48.51430246920095]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV82850",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.17343439624729, 48.512283382614584]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV82850_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.17343439624729, 48.512283382614584]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608989",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.172861413028549, 48.51171752862329]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608990",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.172324248596565, 48.512257445199616]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608991",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.170653024792306, 48.51133883061118]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608992",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.174077409551896, 48.510842954367064]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVBus24302",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.171920064313105, 48.517511948275704]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24303",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.170853732426758, 48.51778816113325]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus24304",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.173641507654635, 48.520419646830966]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV01037",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.175802357547056, 48.521642781084]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV01037_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.175802357547056, 48.521642781084]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607709",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.176438236061033, 48.52174706561455]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607713",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.177412969758058, 48.52197010331588]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607710",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.175651077874985, 48.52402112732737]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607711",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.170763622490273, 48.52314076064954]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607712",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.170340769169672, 48.52398671235416]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV63309",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.169119440224681, 48.518341200451]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV63309_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.169119440224681, 48.518341200451]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608699",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.168883078789169, 48.51836286993729]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608700",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.168562890708513, 48.51811264845059]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608703",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.167902132075919, 48.51846098436885]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608701",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.167678183534258, 48.516545226892475]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608702",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.16629895590647, 48.51646801913062]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608704",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.169032549874091, 48.51878119741446]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608707",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.169823453900178, 48.519224406190666]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608708",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.170163744136802, 48.51960149311141]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608709",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.170877832354035, 48.52036041031278]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608706",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.169470987711843, 48.51916918438633]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608705",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.168406030814855, 48.51908437665064]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV59526",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.168762830399327, 48.51518950786007]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV59526_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.168762830399327, 48.51518950786007]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608651",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.168632758993951, 48.51518343198015]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608659",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.170714373013987, 48.51469027656502]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608660",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.172265732221376, 48.51432649911218]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608657",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.169512594206975, 48.51430177406735]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608658",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.171748539415268, 48.513022677953295]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608652",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.167158354933737, 48.514470814450824]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608653",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.166512864419748, 48.51429611745511]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608654",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.167420736357535, 48.51321127689131]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608656",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.167195930838318, 48.513116315088425]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus608655",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.168245650931528, 48.51356491672878]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV21045_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.182412451621415, 48.51834426877503]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607943",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18144817580521, 48.51873790342231]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607949",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.181336133545617, 48.518425260466934]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607944",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.180202348904018, 48.518728636667845]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607947",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.179816562528774, 48.51875078271561]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607948",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.177953953306909, 48.51897376754017]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607945",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.180046823319733, 48.51827792473542]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607946",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.179803442525611, 48.51782570149246]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV21046_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18670992324929, 48.518387462282895]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607986",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.185666008413251, 48.51824480667206]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607989",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184370054045282, 48.51850314945725]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607991",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18359191096234, 48.5180386455053]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607992",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.184786598755199, 48.518790264333816]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607990",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.183774623719644, 48.51863039105338]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607987",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.185446149291289, 48.51845796294596]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607988",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.185348064544423, 48.518797522749225]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607979",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.187322921845603, 48.51822984255768]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607980",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.187696720768549, 48.518500030926404]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607982",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18788985726348, 48.51862682585609]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607984",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.187951578830913, 48.51862899464024]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607983",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.188327386876944, 48.519159100611546]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607981",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.187493320795846, 48.51868423205549]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607963",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186278103372216, 48.51869416297057]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607977",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186182129155109, 48.51844396375226]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607964",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18634732875397, 48.51894898335381]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607965",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.185520010591568, 48.519434811391356]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607966",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186594954117204, 48.519560770100284]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607975",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186845904789287, 48.51968561121422]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607976",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.187232136012697, 48.51994362138436]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607967",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186452576608788, 48.51961666006479]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607968",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186272799460069, 48.51969035789159]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607969",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.185878605269402, 48.51990633999882]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607970",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.18586603631251, 48.520249075107365]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607971",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.185946063814642, 48.52037792614755]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607972",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.185700874616791, 48.520383036307436]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607973",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186604677237372, 48.520125896465906]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607974",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186264316605842, 48.521188449584976]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607960",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.187292728268824, 48.51821924171757]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607961",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.187762414113746, 48.518131838355075]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607951",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.187301936276911, 48.51820436488948]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607952",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.187179069976944, 48.51781780215018]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607953",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186159478754707, 48.518230925795]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607954",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186035402185774, 48.51780212573351]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607958",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186500481576616, 48.51771185156456]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607955",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186048375554929, 48.51729073918972]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus607957",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.186559374114365, 48.51696749386435]
      },
