{
  "version": 5,
  "is_multiphase": true,
  "crs": {
    "data": "EPSG:4326",
    "normalize": false
  },
  "grounds": [
    {
      "id": "gnd"
    }
  ],
  "potential_refs": [
    {
      "id": "pref",
      "ground": "gnd"
    }
  ],
  "buses": [
    {
      "id": "MVVoltage_source",
      "phases": "abcn"
    },
    {
      "id": "53_KEROL",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.3747581990991695, 47.73494435346657]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV43069",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362207563005337, 47.74015841019027]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV32735",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.365638195928059, 47.739350438134]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV55468",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.365857123825081, 47.74115180407711]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV74671",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.363332328109384, 47.7419482972088]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV43168",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361736082447108, 47.74322935800058]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV10552",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362608385684129, 47.744638409866894]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV18103",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.363540068898274, 47.74533217990884]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV03958",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361276077532858, 47.74542261451884]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV71970",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361401176047498, 47.745437776920724]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV44003",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361807592239487, 47.74662537456949]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV62280",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.36173019533941, 47.74658948966947]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV18466",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361607427764754, 47.746640210827366]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV32362",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361477496733805, 47.746613346334556]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV18648",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361162086301022, 47.74676429763999]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV40380",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.36054251338134, 47.746299592923165]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV10570",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.358258759774059, 47.74582529079618]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV10570_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.358258759774059, 47.74582529079618]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900435",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.358213076087031, 47.745925310346315]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900436",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.358877084295933, 47.746129560357716]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900437",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.358916735990232, 47.7461501622124]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900438",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.359111443100299, 47.74620935895583]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900439",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.359372308951959, 47.74627034771861]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900440",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.359444294909828, 47.7462916295553]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900441",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.359574942560724, 47.74633026474883]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900433",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.358251165310895, 47.74572377203313]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus980984",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.35855992924132, 47.745269511151974]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus980985",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.358855622716785, 47.745408328091884]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus980986",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.359354668638084, 47.74557325676211]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus980987",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.359244628290384, 47.74566881736254]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus980988",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.358856695142334, 47.744921343091285]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus980989",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.358798350203567, 47.74524882128958]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900431",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.356761472347388, 47.74531008619221]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900428",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.35705945382289, 47.745900713102415]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900429",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.356818596646736, 47.745893069040534]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900420",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.358350105047716, 47.7458452197733]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900421",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.358381456312752, 47.74585540742231]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900422",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.35843171949048, 47.74587038617193]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900423",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.358676589023342, 47.74594649693598]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900424",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.358815827001916, 47.745989933356945]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900425",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.35898994751079, 47.74605276218375]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900426",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.359608672778819, 47.746233733441805]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900417",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.358505767079619, 47.745263145484905]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900418",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.358842430735898, 47.744913024203065]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900412",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.358181661949682, 47.74591615369738]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900413",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.357544491233065, 47.74591010211327]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900414",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.357240316927631, 47.74605445098176]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900415",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.356867986848112, 47.7464434181378]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900407",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.358448709332889, 47.74522986975508]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900408",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.357569360092227, 47.74488517368354]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900409",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.357282025163597, 47.7451968074502]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900410",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.357360094335925, 47.74480006829752]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900405",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.358984846161674, 47.74545959462166]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV40380_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.36054251338134, 47.746299592923165]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900500",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.359597284635434, 47.74633686250534]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900501",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.359288969743165, 47.74685751169899]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900502",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.358831180649229, 47.74671242929917]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900503",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.358746957188123, 47.7467188160048]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900496",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.360569660699208, 47.746340644637286]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900497",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.360276131302101, 47.74647044046422]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900498",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.360247302197629, 47.74600859874374]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900493",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.36055284120708, 47.7469420189205]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900494",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.360334095005414, 47.747356705057264]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900484",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.360626315058478, 47.74606896581686]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900485",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.360288394743479, 47.745989669992376]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900486",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.360264812089573, 47.74594956180216]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900487",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.359874740608144, 47.7458092920259]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900488",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.359629459759318, 47.74626314889126]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900489",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.35938319797246, 47.74558989440547]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900490",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.359251084696643, 47.74566992596962]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900491",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.360539123404916, 47.746078321650685]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900478",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.360154582156686, 47.74655844991966]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900482",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.360105716548853, 47.74653920137701]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900479",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.359928219679953, 47.7464676393776]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900480",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.359599331572561, 47.746976988318636]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900481",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.359933594397301, 47.74705169531648]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900475",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.360381908166525, 47.74693145354455]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900476",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.359944813423386, 47.74705655631446]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV18648_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361162086301022, 47.74676429763999]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900446",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.360820396568358, 47.74684415334041]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900447",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.360556408143498, 47.74628994026243]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900443",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361751341723722, 47.74651270865093]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900444",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361738126458878, 47.74657709917161]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV44003_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361807592239487, 47.74662537456949]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900643",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361739104996063, 47.74646822161417]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900644",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362058814497406, 47.74637001651046]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900637",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361838323684585, 47.74648860992601]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900638",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362260021580663, 47.74658066881615]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900639",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362416987645607, 47.74643769289315]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900640",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.364517374981033, 47.74632488573753]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900641",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.365235498360939, 47.7466098139035]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900629",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.36182656945203, 47.74650361335427]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900630",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362290922514145, 47.7465944844431]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900631",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362473385760657, 47.74646381237484]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900632",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.364018180001357, 47.74612852405536]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900633",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.364833493633285, 47.74643354353133]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900634",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.364898929843764, 47.746480130085494]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900616",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361745561171403, 47.74652110735872]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900617",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.36124989231797, 47.7471576591078]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900618",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361162808760661, 47.74734226985088]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900619",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361643006843344, 47.747580251144164]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900621",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362300702714512, 47.74767848751302]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900622",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362263842804738, 47.7477225752122]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900623",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362437129400715, 47.74750528206351]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900624",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362363126309022, 47.7475630110445]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900620",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361679043025427, 47.747542416912644]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900625",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361557413543166, 47.747530339906426]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900626",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361311562111934, 47.74710955220629]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900627",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361346491819285, 47.74703660486473]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900608",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.36222080715953, 47.74722122124464]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900609",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362635570267525, 47.74743604650812]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900610",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362876431403126, 47.74766140121183]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900611",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362978318714698, 47.74757705734696]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900612",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362764913441479, 47.74761907300125]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900613",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362438704534346, 47.74748266168133]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900600",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362239180382372, 47.74672235949195]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900601",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362811798771687, 47.74694949645687]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900602",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362644990143317, 47.7471758870721]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900603",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.363057679603747, 47.747060085206286]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900604",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.36341501128793, 47.74717513180126]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900606",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.363628440708177, 47.74730714751506]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900605",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.363393293872363, 47.747196935670026]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900598",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361711138384528, 47.74661986457214]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900596",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362081648842656, 47.74634629159885]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900587",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362242700619428, 47.74668266426557]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900588",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362564044883379, 47.74681119868314]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900589",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362694909886511, 47.7467367250061]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900590",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362817711454265, 47.7465610573696]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900591",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362472879989337, 47.746419012192106]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900592",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362273053608763, 47.7465899494269]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900593",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361833776519668, 47.74649604649396]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900594",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361729034873353, 47.746576227981514]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900585",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361613019937719, 47.74700371217474]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900583",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362244543649545, 47.747231573546465]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900581",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362663683908881, 47.74716324877801]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900579",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361864156427244, 47.74659194506033]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900577",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362725641103687, 47.74695642265009]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV71970_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361401176047498, 47.745437776920724]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900735",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362585570254366, 47.74578119878341]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900736",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.363108481088434, 47.74576732914349]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900733",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361473736930038, 47.74548377277563]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900731",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361056737561089, 47.745730585351545]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV10552_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362608385684129, 47.744638409866894]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900403",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362652747206773, 47.744685984932524]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900394",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.3634942669523, 47.74405035953241]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900395",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.36310035740956, 47.74386857468795]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900396",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362859929838239, 47.74377124534073]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900397",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362833377023267, 47.7437977947602]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900398",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362592950264545, 47.74370046485771]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900399",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362334106730771, 47.74355624504701]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900400",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362304529952043, 47.74359195979111]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900401",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.363076464433683, 47.74389499384006]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900392",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.363297832041193, 47.74459741633787]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900390",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362622427892494, 47.74468190667967]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900388",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.36246984529076, 47.74456855015806]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900383",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362137119007394, 47.7441727598256]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900385",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361470317247297, 47.74403796351751]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900386",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.36144236343584, 47.74406839551774]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900384",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.36239002117085, 47.74396379301109]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900381",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.36288673023228, 47.74474019424643]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900371",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.363217099910015, 47.745139587933956]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900372",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.363154528193775, 47.745090272238784]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900374",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.363174106052721, 47.74515524751064]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900375",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362652200349075, 47.74557494610698]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900376",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361588728404069, 47.74517619627522]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900377",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.36261787452556, 47.745504489410834]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900378",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.363195576869254, 47.74514742351253]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900379",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.363441400438776, 47.74524774328032]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900373",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.363265346624931, 47.74496364987486]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900369",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361483799726572, 47.74408633013204]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900366",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.363143441400058, 47.74553417818447]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900367",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.363156484807911, 47.74554617234624]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900363",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.36378391843621, 47.74500192009202]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900364",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.364335237608445, 47.74520320325974]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV43168_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361736082447108, 47.74322935800058]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900575",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362308895634822, 47.743546461017004]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900556",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361594845159307, 47.74301792268817]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900557",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.360883015441117, 47.742667976525865]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900558",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.360726810209733, 47.74257738382577]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900559",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.360306850524549, 47.742482764992715]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900560",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.36001406582362, 47.74237086156208]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900561",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.359469360776786, 47.74215406891638]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900562",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.358966485831072, 47.741953260341376]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900563",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.360890081863842, 47.742361042353565]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900564",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.36116408175291, 47.74205005072158]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900565",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361401650413558, 47.74179730917704]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900566",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361043650323862, 47.742173174554395]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900567",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361273586052331, 47.74219798100828]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900568",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361473586637805, 47.74194471701228]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900569",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361697284853517, 47.74166323975503]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900571",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362036801701282, 47.74134001872817]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900570",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361606349208288, 47.74181197128837]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900572",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361898390231053, 47.742041132175096]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900573",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362335872802151, 47.74220649322637]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900552",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362078653260229, 47.74318969936586]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900553",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362533109838073, 47.74268534271369]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900554",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361631850170951, 47.74301320641607]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900550",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.3614763757636967, 47.74337113530217]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus974592",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.360851155493662, 47.743110085920556]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus974593",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.3608196063640516, 47.74319864802453]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus980830",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.3606846400009625, 47.743353818237665]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus985420",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.360568912015746, 47.74343982122029]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus985421",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.3605064774205133, 47.74346385621368]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus985425",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.360399142891774, 47.74360142958316]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus985424",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.3603679255848498, 47.743340280323416]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus985426",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.3605210164305404, 47.743167121569485]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus985427",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.360637533106943, 47.74303603859954]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus985422",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.360639267925996, 47.74347244461491]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus985423",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.360631762386725, 47.743526915948124]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus981094",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361351492478983, 47.74351340464081]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900548",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.3616021854855402, 47.74321146210662]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus980974",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361355070349576, 47.74311212200848]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus981671",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361101596203734, 47.74301126238493]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus981672",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.3608510299566174, 47.74291039508525]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus981673",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.360640987089408, 47.743032109223606]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900545",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361371360802345, 47.74381531336155]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900546",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.360646026700822, 47.74353523462281]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900542",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362105615038605, 47.743198982876336]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900543",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.363000196434333, 47.7435609333519]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900539",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361654647237016, 47.74297759851593]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900540",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362246621233867, 47.74230666570992]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV74671_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.363332328109384, 47.7419482972088]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900749",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362340254965482, 47.74220808199591]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900750",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362835118375356, 47.74164579132535]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900751",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.36313163301974, 47.74131335702348]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900752",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362874250726796, 47.74113568502675]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900747",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362844662297916, 47.74203635954932]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900740",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.363030261737613, 47.74249511995636]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900741",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.363476099112103, 47.7426626376058]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900745",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.363821694826099, 47.74202350720074]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900742",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.363774572555618, 47.742785065739916]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900743",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.364524694921176, 47.74308916804371]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900744",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.363224310128913, 47.743437632666286]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900738",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362926323120332, 47.74227477986877]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV55468_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.365857123825081, 47.74115180407711]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900707",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.365817131816251, 47.7408274991455]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900708",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.366294894302305, 47.740795059184165]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900711",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.366897540779566, 47.74075813502956]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900712",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.36792438606059, 47.74073483327808]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900713",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.367791406218227, 47.74074135477715]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900714",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.368278597558035, 47.740672374734324]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900715",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.368427208443896, 47.74093614799318]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900709",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.366543457777546, 47.74062056012611]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900710",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.366549524616228, 47.74030465540466]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900696",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.364580031468742, 47.74080030175223]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900697",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.364510924981145, 47.74040692617817]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900698",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.364283055080838, 47.73956977074059]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900699",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.364273905481782, 47.73923657772956]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900700",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.364616798362557, 47.73884085377264]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900701",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.364797766477785, 47.73869560516934]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900703",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.364014741239814, 47.73915116190207]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900702",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.364882190119587, 47.739423179244454]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900704",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.365187929385437, 47.740307906782384]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900705",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.364129148814251, 47.740461706748476]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900687",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.365889638914914, 47.740940890490855]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900688",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.366406562565078, 47.741023755783516]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900691",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.366652460323127, 47.740948578084996]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900692",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.367233125012277, 47.740894974879446]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900694",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.368429398649332, 47.74091826734857]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900693",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.367699522596336, 47.74088112114995]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900689",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.366443789961883, 47.74112112139184]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900690",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.366348652076542, 47.741371174863175]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900672",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.365804679829298, 47.74165770496745]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900673",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.366265403462879, 47.74166694033359]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900674",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.367593348487428, 47.741508525403695]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900675",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.368274548892916, 47.74142279076194]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900676",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.368351234037863, 47.74143795721371]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900678",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.366034337639645, 47.74238731092459]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900684",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.36598735322304, 47.742530933992825]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900685",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.365946371970914, 47.742674316831476]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900679",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.367185410829741, 47.742313038641555]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900680",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.367929873012446, 47.74224805546981]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900681",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.368077132375721, 47.74215208489138]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900682",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.368156761453831, 47.74213985668674]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900683",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.368210016476936, 47.74229621189075]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900677",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.366345694598555, 47.74141953560421]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900655",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.365304365987757, 47.74086039053067]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900656",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.365196905134777, 47.74123051760665]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900657",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.365246909827863, 47.74161057284251]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900658",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.365144789407081, 47.740868212724]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900659",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.364108817640265, 47.74093090997157]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900660",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.363458177352768, 47.74097181252251]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900661",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362874992504858, 47.74101842354632]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900662",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.363726299998397, 47.740832367690345]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900663",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.363628897805035, 47.74054858647086]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900664",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.36478628169667, 47.741014931662264]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900665",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.364110010761561, 47.74106611142415]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900668",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.363525859464252, 47.7411037557224]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900670",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.363348379207664, 47.74119360864378]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900669",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362848620305075, 47.74114595817845]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900666",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.364477825828947, 47.74119531068629]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900667",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.364324873275151, 47.74139136841137]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900646",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.365766241949097, 47.74165581102471]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900647",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.365471807817809, 47.7417725191381]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900648",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.365200728567845, 47.74276302432505]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900649",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.36507788940157, 47.742999248777984]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900650",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.365226267062795, 47.741624578685844]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900651",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.364165970830326, 47.7415968610291]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900652",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.363838057962633, 47.742027727967994]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900653",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.364306268519601, 47.74141883626421]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV32735_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.365638195928059, 47.739350438134]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900467",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.366548966629262, 47.73988681867454]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900468",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.366546532904146, 47.740112371809666]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900469",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.365466737918851, 47.74026450043904]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900470",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.365243005247303, 47.7402972266799]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900471",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.365425647765966, 47.7401312545791]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900472",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.367511233870555, 47.73975416742421]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900464",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.366852133176442, 47.739528455648205]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900465",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.367916526155666, 47.73957233062181]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900459",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.365805451743787, 47.73927930648537]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900460",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.365886927099991, 47.73953130566907]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900461",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.366129133568009, 47.73947403780778]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900462",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.366426729387715, 47.73969884874827]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900449",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.365680229141299, 47.73910379095447]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900457",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.365376631285023, 47.73879329217458]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900450",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.365463444025318, 47.73899881602562]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900451",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.365212618324808, 47.739225120435734]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900452",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.365418715743275, 47.74010760826089]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900453",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.364811292858426, 47.73867709682613]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900454",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.364349427483928, 47.738448367717815]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900455",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.364019144289275, 47.73875847556981]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900456",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.363814178531505, 47.73819506323824]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV43069_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362207563005337, 47.74015841019027]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900526",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362307111128986, 47.740586364168784]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900527",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362261867784254, 47.740786961714704]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900528",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362219076315728, 47.740762006244736]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900529",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362010614270088, 47.74106077312931]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900533",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362304138988137, 47.741055410139204]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900534",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362624483399346, 47.74117497477937]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900535",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362822024007571, 47.741147261332124]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900536",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362861694388638, 47.741019075126914]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900530",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361900809873704, 47.74128256788653]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900531",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.361963659874612, 47.74136966198377]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900532",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.36127570989794, 47.741809141119035]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900520",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362111641184103, 47.740129547204084]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900521",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.359934448188007, 47.741264163946504]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900524",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.359583487718609, 47.7412117192804]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900522",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.360313774135329, 47.74143495003033]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900523",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.360537384969305, 47.74164943078174]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900515",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362285436148039, 47.74055986918457]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900516",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.360644770463737, 47.741587055718774]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900517",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.360210234893479, 47.7420265417292]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900518",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.36004233011541, 47.74237238096418]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900506",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362182795535674, 47.74011697171504]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900507",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.363088172508793, 47.73962832753775]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900508",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.363725277842244, 47.73903252269748]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900510",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.364004633274809, 47.7387715675568]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900509",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.363963895371923, 47.73913805383559]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900511",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.363640216963947, 47.740531421860084]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900512",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.364074219934753, 47.74046506604646]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus900513",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-3.362864328083497, 47.740650597617865]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    }
  ],
  "lines": [
    {
      "id": "53_197446",
      "bus1": "53_KEROL",
      "bus2": "53_MVLV43069",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.3747581990991695, 47.73494435346657],
          [-3.374739150781791, 47.734942498527204],
          [-3.37471925644376, 47.7349410948522],
          [-3.374307807886635, 47.734911955215054],
          [-3.374130119382781, 47.734925188705056],
          [-3.37327337609258, 47.73393174468587],
          [-3.370340914161879, 47.73502044606456],
          [-3.370003345446665, 47.73521881820716],
          [-3.369935781439765, 47.73529661692588],
          [-3.369906072212395, 47.73537131389618],
          [-3.369868708359789, 47.735572161082004],
          [-3.369327330657111, 47.735651265974084],
          [-3.369259847803675, 47.73561636086095],
          [-3.36868387941208, 47.73576880278408],
          [-3.368401991212269, 47.735693475005],
          [-3.368328570880169, 47.73562542415327],
          [-3.367708942819011, 47.735657411341236],
          [-3.367524119569461, 47.73572975072871],
          [-3.367219232874686, 47.735716983470304],
          [-3.366966602353684, 47.73571132852541],
          [-3.36667401027261, 47.73567359200781],
          [-3.366482209970061, 47.73559656542209],
          [-3.366221434277117, 47.73569533263862],
          [-3.366507235279551, 47.736069796231746],
          [-3.366507782866705, 47.73609683952106],
          [-3.366485836256769, 47.736112244244524],
          [-3.366446273576763, 47.736117367272655],
          [-3.366308613669941, 47.73613207945021],
          [-3.366108748680861, 47.73616098688118],
          [-3.365873379731147, 47.73621073343809],
          [-3.365642092994527, 47.73629850395288],
          [-3.365498000062637, 47.73638044834678],
          [-3.365271381556266, 47.736547558348775],
          [-3.364655777207598, 47.737220933912916],
          [-3.363897712420893, 47.738071678945914],
          [-3.363847886551147, 47.73815690906191],
          [-3.363865563662353, 47.738189479012235],
          [-3.363883704215067, 47.73820450555937],
          [-3.364095211606808, 47.73830559385289],
          [-3.364207340812785, 47.73836059556518],
          [-3.36424260015252, 47.73838115829597],
          [-3.364066112968418, 47.7385394689633],
          [-3.362985615104136, 47.73955248554978],
          [-3.362072889360136, 47.740041407839456],
          [-3.36218166202296, 47.740137857250005],
          [-3.362194612511629, 47.74014813372089],
          [-3.362207563005337, 47.74015841019027]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 1.4617313195095414,
      "ground": "gnd"
    },
    {
      "id": "53_129773",
      "bus1": "53_MVLV43069",
      "bus2": "53_MVLV32735",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362207563005337, 47.74015841019027],
          [-3.362210571095363, 47.74012749573043],
          [-3.362210655601755, 47.74011400168443],
          [-3.362217548175216, 47.74007620606138],
          [-3.363077160126445, 47.73960861424275],
          [-3.364299949567811, 47.738472407338676],
          [-3.364383951656185, 47.7384499398533],
          [-3.366146323315632, 47.73932872804647],
          [-3.366138767140643, 47.73936257091855],
          [-3.365985412641239, 47.73941247098113],
          [-3.365879245255504, 47.7394142132674],
          [-3.365800686446801, 47.73940668472452],
          [-3.365678099703815, 47.73935230526421],
          [-3.36565814781558, 47.739351371700806],
          [-3.365638195928059, 47.739350438134]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.45880972553153465,
      "ground": "gnd"
    },
    {
      "id": "53_220631",
      "bus1": "53_MVLV32735",
      "bus2": "53_MVLV55468",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.365638195928059, 47.739350438134],
          [-3.365657925028883, 47.739352654068654],
          [-3.365677654131375, 47.739354869999985],
          [-3.365698914662408, 47.73939301712213],
          [-3.365785928979618, 47.73943237724277],
          [-3.365856717797972, 47.73944111631882],
          [-3.365924086155367, 47.7394421779497],
          [-3.36600008305958, 47.73943932680061],
          [-3.366071549808825, 47.739418374444796],
          [-3.366126194294084, 47.73939737211505],
          [-3.366242219076378, 47.739369870669385],
          [-3.366579830699148, 47.73953828153891],
          [-3.366570628081801, 47.740029051346696],
          [-3.366513683621814, 47.74010017685727],
          [-3.364691439407741, 47.74036638260346],
          [-3.364478358834007, 47.74039723262619],
          [-3.364613236537049, 47.741074947309976],
          [-3.364276398857791, 47.741507290333615],
          [-3.364345065994424, 47.741534412546656],
          [-3.365770408861307, 47.741588021795174],
          [-3.365714709988661, 47.74119485499364],
          [-3.365820614645307, 47.74116284567596],
          [-3.365838869237101, 47.74115732487798],
          [-3.365857123825081, 47.74115180407711]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.598544374054641,
      "ground": "gnd"
    },
    {
      "id": "53_220020",
      "bus1": "53_MVLV55468",
      "bus2": "53_MVLV74671",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.365857123825081, 47.74115180407711],
          [-3.365845767559539, 47.74116291109167],
          [-3.365834424587349, 47.74117401745322],
          [-3.365764005445485, 47.74124293551279],
          [-3.365824517341362, 47.74160607306324],
          [-3.364331936752892, 47.7415502862799],
          [-3.36339290957921, 47.74272437071884],
          [-3.362883268489373, 47.74252300795184],
          [-3.362943418010889, 47.742478599204034],
          [-3.363354542406054, 47.74199319700437],
          [-3.36334499121983, 47.74197389906291],
          [-3.363338666312251, 47.741961097810304],
          [-3.363332328109384, 47.7419482972088]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.4287741779359247,
      "ground": "gnd"
    },
    {
      "id": "53_207668",
      "bus1": "53_MVLV74671",
      "bus2": "53_MVLV43168",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.363332328109384, 47.7419482972088],
          [-3.363329191352374, 47.741961625215055],
          [-3.36332605459378, 47.741974953221174],
          [-3.36332223996655, 47.74199117293297],
          [-3.362929003335477, 47.742464291657264],
          [-3.36286368469956, 47.74251495017939],
          [-3.362734858784571, 47.742480756371215],
          [-3.362097078401172, 47.74322970823537],
          [-3.361874642025862, 47.743150432006445],
          [-3.361766641519087, 47.74321195450749],
          [-3.36175136198561, 47.743220656255026],
          [-3.361736082447108, 47.74322935800058]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.2084803420955666,
      "ground": "gnd"
    },
    {
      "id": "53_200454",
      "bus1": "53_MVLV43168",
      "bus2": "53_MVLV10552",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361736082447108, 47.74322935800058],
          [-3.361756018886542, 47.74322827318159],
          [-3.361775955325145, 47.74322718835926],
          [-3.361903549285501, 47.743220252591414],
          [-3.362145302464819, 47.743317518793255],
          [-3.361608521184557, 47.743931372311195],
          [-3.361604890909324, 47.743935526765455],
          [-3.363053894081695, 47.74450476790514],
          [-3.363003235476348, 47.744574636298324],
          [-3.363000349786589, 47.74457862807416],
          [-3.362889797225931, 47.74459486539898],
          [-3.362740758725455, 47.744551670529326],
          [-3.362637082668769, 47.74461960053799],
          [-3.362622734178997, 47.74462900520334],
          [-3.362608385684129, 47.744638409866894]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.2798705924715823,
      "ground": "gnd"
    },
    {
      "id": "53_206673",
      "bus1": "53_MVLV10552",
      "bus2": "53_MVLV18103",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362608385684129, 47.744638409866894],
          [-3.362625191760897, 47.74463109403894],
          [-3.362641997833018, 47.744623778208656],
          [-3.362757802423649, 47.744573378752165],
          [-3.362888608747187, 47.74462107380827],
          [-3.362972576511247, 47.74460874502818],
          [-3.362980735931702, 47.74460754271251],
          [-3.363483525793261, 47.74484440903744],
          [-3.363245547495539, 47.74516737407492],
          [-3.36322513714233, 47.74519025912343],
          [-3.363370456800299, 47.745240488834135],
          [-3.363413582948566, 47.74526379549613],
          [-3.363495126602811, 47.745305914429984],
          [-3.363524467703837, 47.745323746711364],
          [-3.363540068898274, 47.74533217990884]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.1461724564591842,
      "ground": "gnd"
    },
    {
      "id": "53_121560",
      "bus1": "53_MVLV18103",
      "bus2": "53_MVLV03958",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.363540068898274, 47.74533217990884],
          [-3.363522514175669, 47.745325718033136],
          [-3.363495174887301, 47.745315921273054],
          [-3.363396467417652, 47.74527928725483],
          [-3.363228484110193, 47.74521053735879],
          [-3.362982689681259, 47.745493478095185],
          [-3.362717204356462, 47.74578726581215],
          [-3.361397566894922, 47.74529969162232],
          [-3.361300516743812, 47.74540125482528],
          [-3.361288297140804, 47.745411934672724],
          [-3.361276077532858, 47.74542261451884]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.22799267348932017,
      "ground": "gnd"
    },
    {
      "id": "53_146454",
      "bus1": "53_MVLV03958",
      "bus2": "53_MVLV71970",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361276077532858, 47.74542261451884],
          [-3.361293416148518, 47.7454158950152],
          [-3.361310754759764, 47.74540917550897],
          [-3.361358327567768, 47.74537829662703],
          [-3.361393436025517, 47.74536973285532],
          [-3.361432567559076, 47.74538438089658],
          [-3.361416667673161, 47.74541141803985],
          [-3.361408543454123, 47.7454252427171],
          [-3.361401176047498, 47.745437776920724]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.0174942109155383,
      "ground": "gnd"
    },
    {
      "id": "53_150396",
      "bus1": "53_MVLV71970",
      "bus2": "53_MVLV44003",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361401176047498, 47.745437776920724],
          [-3.36141343746283, 47.74542711304733],
          [-3.361427154009335, 47.74541518761586],
          [-3.361468815825128, 47.745378953392425],
          [-3.361404465431627, 47.74535482808075],
          [-3.361385388049326, 47.745358684116276],
          [-3.361424162865123, 47.74533177091551],
          [-3.362361490174965, 47.74567981199826],
          [-3.362288702127381, 47.74576680581355],
          [-3.361848801772862, 47.74628791288338],
          [-3.361750800404598, 47.74642075884526],
          [-3.36180128618742, 47.74644263254629],
          [-3.361802514415471, 47.7464782537871],
          [-3.361804417295889, 47.746533427526835],
          [-3.36178965081201, 47.74659682098283],
          [-3.361790997830752, 47.74659890111522],
          [-3.36179998793819, 47.74661286135375],
          [-3.361807592239487, 47.74662537456949]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.2161568886408721,
      "ground": "gnd"
    },
    {
      "id": "53_173121",
      "bus1": "53_MVLV44003",
      "bus2": "53_MVLV62280",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361807592239487, 47.74662537456949],
          [-3.361787681819969, 47.7466236085978],
          [-3.36176480723503, 47.74662237556078],
          [-3.361754411763688, 47.74662181170765],
          [-3.361749542356024, 47.74661507986486],
          [-3.361739627310303, 47.746601345275046],
          [-3.36173019533941, 47.74658948966947]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.005034193108578739,
      "ground": "gnd"
    },
    {
      "id": "53_169122",
      "bus1": "53_MVLV62280",
      "bus2": "53_MVLV18466",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.36173019533941, 47.74658948966947],
          [-3.361716366259717, 47.746579634869036],
          [-3.361701539439115, 47.746568584553984],
          [-3.361697584913087, 47.74656563122495],
          [-3.361708836548656, 47.746533790106795],
          [-3.361645118027024, 47.74651058073303],
          [-3.361586611039253, 47.74652236462294],
          [-3.361562216196164, 47.74656549891511],
          [-3.361625367416685, 47.74658753682381],
          [-3.361626469667663, 47.74660174817784],
          [-3.361617124745162, 47.746625470506025],
          [-3.361607427764754, 47.746640210827366]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.030524753071270522,
      "ground": "gnd"
    },
    {
      "id": "53_135008",
      "bus1": "53_MVLV18466",
      "bus2": "53_MVLV32362",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361607427764754, 47.746640210827366],
          [-3.361599753171173, 47.74662605088072],
          [-3.361604374242188, 47.74660762765174],
          [-3.361608828350372, 47.74658988889669],
          [-3.361530951407828, 47.74656568673455],
          [-3.361496646383537, 47.74657017141019],
          [-3.361489644715128, 47.74658548304993],
          [-3.361484039989167, 47.7465977505619],
          [-3.361477496733805, 47.746613346334556]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.016337243266727437,
      "ground": "gnd"
    },
    {
      "id": "53_198784",
      "bus1": "53_MVLV32362",
      "bus2": "53_MVLV18648",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361477496733805, 47.746613346334556],
          [-3.361469658721529, 47.74659915831636],
          [-3.361473512299802, 47.746586769180375],
          [-3.361491186294623, 47.746529888124826],
          [-3.361427347455988, 47.74651388032229],
          [-3.361432324452627, 47.74651751397842],
          [-3.361252106668629, 47.74679325253128],
          [-3.36119820469568, 47.74677591027372],
          [-3.361180145496379, 47.7467701039583],
          [-3.361162086301022, 47.74676429763999]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.05301002235752768,
      "ground": "gnd"
    },
    {
      "id": "53_210591",
      "bus1": "53_MVLV18648",
      "bus2": "53_MVLV40380",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361162086301022, 47.74676429763999],
          [-3.361181862265574, 47.74676630475459],
          [-3.361201638231607, 47.74676831186578],
          [-3.361245895678864, 47.746772816991054],
          [-3.361494514772919, 47.74638732413795],
          [-3.360866682575772, 47.746143949072064],
          [-3.360760137827806, 47.74617261208331],
          [-3.36066112457906, 47.74627124091531],
          [-3.360580208782529, 47.746290587140095],
          [-3.360560922820579, 47.74629437207956],
          [-3.36054251338134, 47.746299592923165]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.1356899070774466,
      "ground": "gnd"
    },
    {
      "id": "53_119715",
      "bus1": "53_MVLV40380",
      "bus2": "53_MVLV10570",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.36054251338134, 47.746299592923165],
          [-3.360553095975073, 47.7462881096515],
          [-3.360567423256512, 47.74627750702784],
          [-3.360582271507812, 47.74627149573465],
          [-3.360707506925376, 47.746309772559],
          [-3.360499256230024, 47.74655662975374],
          [-3.360451037166329, 47.746577296217595],
          [-3.360001596911523, 47.746406074204266],
          [-3.359912634637847, 47.74635464063806],
          [-3.359900668119488, 47.74629178108269],
          [-3.359764558834766, 47.746252214386224],
          [-3.359687449676864, 47.746295999745456],
          [-3.359097247764149, 47.74612416450937],
          [-3.358210988146817, 47.745857323226296],
          [-3.358219926973113, 47.74584546978889],
          [-3.358225370635146, 47.745842633383646],
          [-3.358242907148618, 47.74583352411556],
          [-3.358258759774059, 47.74582529079618]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.24692746678252214,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch622744",
      "bus1": "53_MVLV10570_LV",
      "bus2": "53_LVBus900435",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.358258759774059, 47.74582529079618],
          [-3.358251819289409, 47.745837948137016],
          [-3.358251819289409, 47.745837948137016],
          [-3.358213076087031, 47.745925310346315],
          [-3.358213076087031, 47.745925310346315]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.010138612570266473,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch764887",
      "bus1": "53_LVBus900435",
      "bus2": "53_LVBus900436",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.358213076087031, 47.745925310346315],
          [-3.358213076087031, 47.745925310346315],
          [-3.35865262103607, 47.746062198601415],
          [-3.358877084295933, 47.746129560357716],
          [-3.358877084295933, 47.746129560357716]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0547298365591649,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch396964",
      "bus1": "53_LVBus900436",
      "bus2": "53_LVBus900437",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.358877084295933, 47.746129560357716],
          [-3.358877084295933, 47.746129560357716],
          [-3.358915867224875, 47.746142089208085],
          [-3.358916735990232, 47.7461501622124],
          [-3.358916735990232, 47.7461501622124]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004124721370617261,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch535438",
      "bus1": "53_LVBus900437",
      "bus2": "53_LVBus900438",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.358916735990232, 47.7461501622124],
          [-3.358916735990232, 47.7461501622124],
          [-3.358922119155446, 47.74614750908178],
          [-3.358926892905286, 47.746145156305545],
          [-3.359102727146355, 47.746192472544564],
          [-3.359111443100299, 47.74620935895583],
          [-3.359111443100299, 47.74620935895583]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01712807599181135,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch871456",
      "bus1": "53_LVBus900438",
      "bus2": "53_LVBus900439",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.359111443100299, 47.74620935895583],
          [-3.359111443100299, 47.74620935895583],
          [-3.3591346149095, 47.74620006381768],
          [-3.359340823834644, 47.74626103252895],
          [-3.359353031400441, 47.74626464587685],
          [-3.359372308951959, 47.74627034771861],
          [-3.359372308951959, 47.74627034771861]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02148433393971822,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch734785",
      "bus1": "53_LVBus900439",
      "bus2": "53_LVBus900440",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.359372308951959, 47.74627034771861],
          [-3.359372308951959, 47.74627034771861],
          [-3.359374154986494, 47.74628986087172],
          [-3.359391116539909, 47.746277894056355],
          [-3.359426085721013, 47.74628790429946],
          [-3.359420250770036, 47.74630635979396],
          [-3.359444294909828, 47.7462916295553],
          [-3.359444294909828, 47.7462916295553]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011397451576328781,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch756923",
      "bus1": "53_LVBus900440",
      "bus2": "53_LVBus900441",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.359444294909828, 47.7462916295553],
          [-3.359444294909828, 47.7462916295553],
          [-3.359458918715306, 47.746295954173675],
          [-3.359574942560724, 47.74633026474883],
          [-3.359574942560724, 47.74633026474883]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01069768406928193,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch508476",
      "bus1": "53_MVLV10570_LV",
      "bus2": "53_LVBus900433",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.358258759774059, 47.74582529079618],
          [-3.358248540623512, 47.74581368989779],
          [-3.358248540623512, 47.74581368989779],
          [-3.358243530043145, 47.74580800182655],
          [-3.358213163139789, 47.74579391558477],
          [-3.358173172504655, 47.74577537702326],
          [-3.358210466922677, 47.74572126926246],
          [-3.358250018062817, 47.745725410724646],
          [-3.358251165310895, 47.74572377203313]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01677429692820643,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch671024",
      "bus1": "53_LVBus900433",
      "bus2": "53_LVBus980984",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.358251165310895, 47.74572377203313],
          [-3.358252312558973, 47.74572213334162],
          [-3.358222416484471, 47.74570384906317],
          [-3.358520031527525, 47.74527146441297],
          [-3.35855992924132, 47.745269511151974],
          [-3.35855992924132, 47.745269511151974]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05902924656800403,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch784635",
      "bus1": "53_LVBus980984",
      "bus2": "53_LVBus980985",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.35855992924132, 47.745269511151974],
          [-3.35855992924132, 47.745269511151974],
          [-3.35885369217524, 47.74539038807506],
          [-3.358855140081276, 47.74540384308764],
          [-3.358855622716785, 47.745408328091884],
          [-3.358855622716785, 47.745408328091884]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.027805736714153664,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch689993",
      "bus1": "53_LVBus980985",
      "bus2": "53_LVBus980986",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.358855622716785, 47.745408328091884],
          [-3.358855622716785, 47.745408328091884],
          [-3.358861351268915, 47.745406027757824],
          [-3.358881255978098, 47.74539805583461],
          [-3.359354668638084, 47.74557325676211],
          [-3.359354668638084, 47.74557325676211]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04273109581274009,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch662072",
      "bus1": "53_LVBus980986",
      "bus2": "53_LVBus980987",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.359354668638084, 47.74557325676211],
          [-3.359354668638084, 47.74557325676211],
          [-3.35929307704096, 47.74564656210393],
          [-3.359283560928664, 47.74565789384978],
          [-3.359244628290384, 47.74566881736254],
          [-3.359244628290384, 47.74566881736254]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013978395010544858,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch539078",
      "bus1": "53_LVBus980985",
      "bus2": "53_LVBus980988",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.358855622716785, 47.745408328091884],
          [-3.358855622716785, 47.745408328091884],
          [-3.358866026166764, 47.74538076694299],
          [-3.358544699571953, 47.745252222217076],
          [-3.358853119066711, 47.74492513410016],
          [-3.358856695142334, 47.744921343091285],
          [-3.358856695142334, 47.744921343091285]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07477755209757146,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch744567",
      "bus1": "53_LVBus980988",
      "bus2": "53_LVBus980989",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.358856695142334, 47.744921343091285],
          [-3.358856695142334, 47.744921343091285],
          [-3.358858625667799, 47.7449392831121],
          [-3.358631037586224, 47.74518487448958],
          [-3.358798350203567, 47.74524882128958],
          [-3.358798350203567, 47.74524882128958]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.048622736649754014,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch405695",
      "bus1": "53_MVLV10570_LV",
      "bus2": "53_LVBus900431",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.358258759774059, 47.74582529079618],
          [-3.358238912623296, 47.74582361131284],
          [-3.358238912623296, 47.74582361131284],
          [-3.358191297699692, 47.74581957603965],
          [-3.357800578023555, 47.74566737446618],
          [-3.357653210242546, 47.74566292870814],
          [-3.357572558964077, 47.74566050125566],
          [-3.357539004552831, 47.74564673318246],
          [-3.357368125903834, 47.74557660197831],
          [-3.357356740538048, 47.74557192924196],
          [-3.357299786175532, 47.74554855787496],
          [-3.357094738896691, 47.745464408683425],
          [-3.35708335357916, 47.74545973591999],
          [-3.356764398194296, 47.74532883413784],
          [-3.35675615965781, 47.74532545009732],
          [-3.356761472347388, 47.74531008619221],
          [-3.356761472347388, 47.74531008619221]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.12797192414758288,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch509445",
      "bus1": "53_MVLV10570_LV",
      "bus2": "53_LVBus900428",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.358258759774059, 47.74582529079618],
          [-3.358238810702454, 47.74582626737688],
          [-3.358238810702454, 47.74582626737688],
          [-3.358192262865856, 47.745828546051946],
          [-3.357840279742027, 47.745696152859445],
          [-3.35705945382289, 47.745900713102415],
          [-3.35705945382289, 47.745900713102415]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09653974596346444,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch730784",
      "bus1": "53_LVBus900428",
      "bus2": "53_LVBus900429",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.35705945382289, 47.745900713102415],
          [-3.35705945382289, 47.745900713102415],
          [-3.356871610811988, 47.74595040308463],
          [-3.356843808225366, 47.74589564944685],
          [-3.356818596646736, 47.745893069040534],
          [-3.356818596646736, 47.745893069040534]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.023478448151325153,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch764118",
      "bus1": "53_MVLV10570_LV",
      "bus2": "53_LVBus900420",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.358258759774059, 47.74582529079618],
          [-3.358260207540716, 47.74583874581367],
          [-3.358260207540716, 47.74583874581367],
          [-3.358263170395536, 47.745839691859246],
          [-3.358330105953089, 47.74586101417851],
          [-3.358350105047716, 47.7458452197733],
          [-3.358350105047716, 47.7458452197733]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008106455036909392,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch431284",
      "bus1": "53_LVBus900420",
      "bus2": "53_LVBus900421",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.358350105047716, 47.7458452197733],
          [-3.358350105047716, 47.7458452197733],
          [-3.358347019187266, 47.74586537112604],
          [-3.358361264174222, 47.745870525971576],
          [-3.358381456312752, 47.74585540742231],
          [-3.358381456312752, 47.74585540742231]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.005727160620371794,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch622751",
      "bus1": "53_LVBus900421",
      "bus2": "53_LVBus900422",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.358381456312752, 47.74585540742231],
          [-3.358381456312752, 47.74585540742231],
          [-3.358376657412625, 47.74587603939717],
          [-3.358413277831966, 47.74588636584781],
          [-3.358421324232812, 47.74587938933439],
          [-3.35842762228658, 47.74587393215557],
          [-3.35843171949048, 47.74587038617193],
          [-3.35843171949048, 47.74587038617193]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.007550090697285816,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch717528",
      "bus1": "53_LVBus900422",
      "bus2": "53_LVBus900423",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.35843171949048, 47.74587038617193],
          [-3.35843171949048, 47.74587038617193],
          [-3.358428694681226, 47.745891228868324],
          [-3.358657188356313, 47.745961639910846],
          [-3.358676589023342, 47.74594649693598],
          [-3.358676589023342, 47.74594649693598]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.023392332877971427,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch830150",
      "bus1": "53_LVBus900423",
      "bus2": "53_LVBus900424",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.358676589023342, 47.74594649693598],
          [-3.358676589023342, 47.74594649693598],
          [-3.358675726855778, 47.7459669361957],
          [-3.358711806087144, 47.7459779473132],
          [-3.358796847114913, 47.746003892527995],
          [-3.358797635105244, 47.7460041334846],
          [-3.358806737704497, 47.745997033095556],
          [-3.358815827001916, 47.745989933356945],
          [-3.358815827001916, 47.745989933356945]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014394064018436459,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch545137",
      "bus1": "53_LVBus900424",
      "bus2": "53_LVBus900425",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.358815827001916, 47.745989933356945],
          [-3.358815827001916, 47.745989933356945],
          [-3.35881259458861, 47.746008721279395],
          [-3.358833281512564, 47.7460153461023],
          [-3.358971928622001, 47.74605974907372],
          [-3.35898994751079, 47.74605276218375],
          [-3.35898994751079, 47.74605276218375]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01688877403217912,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch745167",
      "bus1": "53_LVBus900425",
      "bus2": "53_LVBus900426",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.35898994751079, 47.74605276218375],
          [-3.35898994751079, 47.74605276218375],
          [-3.3589896987071, 47.74606175556183],
          [-3.358989700852562, 47.74606189973305],
          [-3.358989484006775, 47.746069575025686],
          [-3.358989449903333, 47.7460707489399],
          [-3.358989318745796, 47.74607574190928],
          [-3.359204951069878, 47.74613595189564],
          [-3.359544569371651, 47.74623078559335],
          [-3.359567031095783, 47.74623737749523],
          [-3.359591066889718, 47.746244433355066],
          [-3.359592903297996, 47.74624497464445],
          [-3.359608672778819, 47.746233733441805],
          [-3.359608672778819, 47.746233733441805]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05329513710248385,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch371021",
      "bus1": "53_MVLV10570_LV",
      "bus2": "53_LVBus900417",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.358258759774059, 47.74582529079618],
          [-3.35824193185961, 47.74581799905021],
          [-3.35824193185961, 47.74581799905021],
          [-3.358146573765331, 47.74577667911057],
          [-3.358505767079619, 47.745263145484905],
          [-3.358505767079619, 47.745263145484905]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07163194260447556,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch649949",
      "bus1": "53_LVBus900417",
      "bus2": "53_LVBus900418",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.358505767079619, 47.745263145484905],
          [-3.358505767079619, 47.745263145484905],
          [-3.358531400338515, 47.74525287330394],
          [-3.358842430735898, 47.744913024203065],
          [-3.358842430735898, 47.744913024203065]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.046641498983213805,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch371122",
      "bus1": "53_MVLV10570_LV",
      "bus2": "53_LVBus900412",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.358258759774059, 47.74582529079618],
          [-3.358249733868313, 47.74583732884527],
          [-3.358249733868313, 47.74583732884527],
          [-3.358181661949682, 47.74591615369738],
          [-3.358181661949682, 47.74591615369738]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.010142462955821312,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch803785",
      "bus1": "53_LVBus900412",
      "bus2": "53_LVBus900413",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.358181661949682, 47.74591615369738],
          [-3.358181661949682, 47.74591615369738],
          [-3.357925310029897, 47.745832596681154],
          [-3.357751129343596, 47.745835171460875],
          [-3.357544052737732, 47.74589446962241],
          [-3.357544491233065, 47.74591010211327],
          [-3.357544491233065, 47.74591010211327]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05302538971950703,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch846203",
      "bus1": "53_LVBus900413",
      "bus2": "53_LVBus900414",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.357544491233065, 47.74591010211327],
          [-3.357544491233065, 47.74591010211327],
          [-3.3575279843225, 47.74590156820904],
          [-3.357442858128883, 47.74593385068144],
          [-3.357400712748841, 47.74594983618773],
          [-3.357243485402482, 47.74603344801553],
          [-3.357240316927631, 47.74605445098176],
          [-3.357240316927631, 47.74605445098176]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.029871297023266564,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch738357",
      "bus1": "53_LVBus900414",
      "bus2": "53_LVBus900415",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.357240316927631, 47.74605445098176],
          [-3.357240316927631, 47.74605445098176],
          [-3.357201525934112, 47.74604706182322],
          [-3.357140078079596, 47.74609986259726],
          [-3.357087356081711, 47.74614516673511],
          [-3.357086450084268, 47.746145941474914],
          [-3.356971177416789, 47.74624498391407],
          [-3.356970638557094, 47.746245443114965],
          [-3.35695508390944, 47.74625881050731],
          [-3.356867986848112, 47.7464434181378],
          [-3.356867986848112, 47.7464434181378]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05449301154887764,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch871446",
      "bus1": "53_MVLV10570_LV",
      "bus2": "53_LVBus900407",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.358258759774059, 47.74582529079618],
          [-3.358240725890134, 47.74581946477957],
          [-3.358240725890134, 47.74581946477957],
          [-3.358161803455561, 47.745793968093224],
          [-3.358078146619124, 47.74576199427529],
          [-3.358104943004371, 47.74572351338266],
          [-3.358110604778683, 47.74571537317346],
          [-3.358138954487335, 47.7456746791399],
          [-3.358218325417379, 47.745560710949775],
          [-3.358303357720601, 47.74543860248052],
          [-3.358337367872157, 47.745389759203874],
          [-3.358343029575009, 47.74538161898218],
          [-3.358448709332889, 47.74522986975508],
          [-3.358448709332889, 47.74522986975508]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07913881742518517,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch439813",
      "bus1": "53_LVBus900407",
      "bus2": "53_LVBus900408",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.358448709332889, 47.74522986975508],
          [-3.358448709332889, 47.74522986975508],
          [-3.35839037622837, 47.74520809934455],
          [-3.35827370919817, 47.74516454946516],
          [-3.358238706370196, 47.745151483711574],
          [-3.358128349810332, 47.745110293882554],
          [-3.357909154917732, 47.745022014462705],
          [-3.357904641168278, 47.745020197516354],
          [-3.357835941502538, 47.7449925320507],
          [-3.357569360092227, 47.74488517368354],
          [-3.357569360092227, 47.74488517368354]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07628188737625013,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch689994",
      "bus1": "53_LVBus900408",
      "bus2": "53_LVBus900409",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.357569360092227, 47.74488517368354],
          [-3.357569360092227, 47.74488517368354],
          [-3.357285545278216, 47.745192992183625],
          [-3.357282025163597, 47.7451968074502],
          [-3.357282025163597, 47.7451968074502]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.040802859736564265,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch538181",
      "bus1": "53_LVBus900408",
      "bus2": "53_LVBus900410",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.357569360092227, 47.74488517368354],
          [-3.357569360092227, 47.74488517368354],
          [-3.357476484935642, 47.74484740176998],
          [-3.357409488852106, 47.7448201576516],
          [-3.357403868534285, 47.74481787184999],
          [-3.357360094335925, 47.74480006829752],
          [-3.357360094335925, 47.74480006829752]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01832540819992944,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch879249",
      "bus1": "53_MVLV10570_LV",
      "bus2": "53_LVBus900405",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.358258759774059, 47.74582529079618],
          [-3.358252187987343, 47.74581267274052],
          [-3.358252187987343, 47.74581267274052],
          [-3.358246493485651, 47.74580423181631],
          [-3.358144484862749, 47.74573962123913],
          [-3.358505365739911, 47.74523034228752],
          [-3.358989600446858, 47.745422400067014],
          [-3.358984846161674, 47.74545959462166],
          [-3.358984846161674, 47.74545959462166]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.12056217730742856,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch488896",
      "bus1": "53_MVLV40380_LV",
      "bus2": "53_LVBus900500",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.36054251338134, 47.746299592923165],
          [-3.360563137636793, 47.746301657780386],
          [-3.360563137636793, 47.746301657780386],
          [-3.360575439557392, 47.746301551265375],
          [-3.360614518051737, 47.746323154515736],
          [-3.360382221645345, 47.74660162237697],
          [-3.359950294782333, 47.746437721175504],
          [-3.359597284635434, 47.74633686250534],
          [-3.359597284635434, 47.74633686250534]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10615179796043399,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch704548",
      "bus1": "53_LVBus900500",
      "bus2": "53_LVBus900501",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.359597284635434, 47.74633686250534],
          [-3.359597284635434, 47.74633686250534],
          [-3.359600695262051, 47.746340726224034],
          [-3.359638148586433, 47.74638325728757],
          [-3.359574414140376, 47.746495414852944],
          [-3.359517141154781, 47.7465961827817],
          [-3.359474189597342, 47.746671758544075],
          [-3.359431237917225, 47.746747334288315],
          [-3.359421681582682, 47.74676413246443],
          [-3.359376010348312, 47.74684450326124],
          [-3.359333122759144, 47.74686378102611],
          [-3.359288969743165, 47.74685751169899],
          [-3.359288969743165, 47.74685751169899]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06817080056679346,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch539091",
      "bus1": "53_LVBus900501",
      "bus2": "53_LVBus900502",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.359288969743165, 47.74685751169899],
          [-3.359288969743165, 47.74685751169899],
          [-3.359280346904347, 47.74687577905454],
          [-3.359268555347438, 47.74688497689261],
          [-3.35925944120991, 47.74688203264275],
          [-3.359254177864597, 47.74688033359721],
          [-3.359111251135033, 47.746834201684706],
          [-3.359110516329412, 47.74683395812577],
          [-3.358991869392563, 47.74679565459356],
          [-3.358990982500329, 47.746795364376325],
          [-3.358898611479705, 47.74676554901708],
          [-3.358826712081007, 47.746742341913404],
          [-3.358831180649229, 47.74671242929917],
          [-3.358831180649229, 47.74671242929917]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04355962173654356,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch630901",
      "bus1": "53_LVBus900502",
      "bus2": "53_LVBus900503",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.358831180649229, 47.74671242929917],
          [-3.358831180649229, 47.74671242929917],
          [-3.358801777902703, 47.746736132410675],
          [-3.358746957188123, 47.7467188160048],
          [-3.358746957188123, 47.7467188160048]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.00797567228515014,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch744553",
      "bus1": "53_MVLV40380_LV",
      "bus2": "53_LVBus900496",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.36054251338134, 47.746299592923165],
          [-3.360561881018476, 47.74630401872682],
          [-3.360561881018476, 47.74630401872682],
          [-3.360575108018188, 47.74630430875442],
          [-3.360603512769533, 47.746321520320045],
          [-3.360586577860583, 47.74634652500234],
          [-3.360569660699208, 47.746340644637286],
          [-3.360569660699208, 47.746340644637286]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008339555049201475,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch525013",
      "bus1": "53_LVBus900496",
      "bus2": "53_LVBus900497",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.360569660699208, 47.746340644637286],
          [-3.360569660699208, 47.746340644637286],
          [-3.360572943230144, 47.74634455969051],
          [-3.360580474583212, 47.746353541771946],
          [-3.360419070878316, 47.7465399160543],
          [-3.360280142950445, 47.74648286819561],
          [-3.360276131302101, 47.74647044046422],
          [-3.360276131302101, 47.74647044046422]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03925676918778511,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch551940",
      "bus1": "53_LVBus900497",
      "bus2": "53_LVBus900498",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.360276131302101, 47.74647044046422],
          [-3.360276131302101, 47.74647044046422],
          [-3.36026065464443, 47.74647570700138],
          [-3.360252622175137, 47.74647250246226],
          [-3.360080379461301, 47.74640392059631],
          [-3.360068897902421, 47.74639935200734],
          [-3.359937988063824, 47.746347231325785],
          [-3.360062949247834, 47.74620273310606],
          [-3.360083102224257, 47.74617942848013],
          [-3.360103255182926, 47.74615612385037],
          [-3.360183879174019, 47.7460628956732],
          [-3.360222573294404, 47.74601994515244],
          [-3.360247302197629, 47.74600859874374],
          [-3.360247302197629, 47.74600859874374]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0738281193014048,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch811398",
      "bus1": "53_MVLV40380_LV",
      "bus2": "53_LVBus900493",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.36054251338134, 47.746299592923165],
          [-3.360559153700018, 47.74629209619235],
          [-3.360559153700018, 47.74629209619235],
          [-3.360579826595076, 47.74628604311464],
          [-3.360658165981484, 47.74631827565698],
          [-3.360455946002225, 47.74656352990871],
          [-3.360665577842789, 47.74664794502629],
          [-3.360617654462065, 47.74674550542544],
          [-3.360609264696357, 47.74676258022548],
          [-3.360537957153462, 47.746907706700114],
          [-3.360528493781241, 47.74692698017893],
          [-3.36055284120708, 47.7469420189205],
          [-3.36055284120708, 47.7469420189205]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09324145680004782,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch829278",
      "bus1": "53_LVBus900493",
      "bus2": "53_LVBus900494",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.36055284120708, 47.7469420189205],
          [-3.36055284120708, 47.7469420189205],
          [-3.360516739079936, 47.74694198347276],
          [-3.360410255611914, 47.74713791348286],
          [-3.360409842700022, 47.74713867311997],
          [-3.360373127599529, 47.7472062250433],
          [-3.360300244524925, 47.74734032817752],
          [-3.360334095005414, 47.747356705057264],
          [-3.360334095005414, 47.747356705057264]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05300308038374147,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch742108",
      "bus1": "53_MVLV40380_LV",
      "bus2": "53_LVBus900484",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.36054251338134, 47.746299592923165],
          [-3.360548152271699, 47.74628664749467],
          [-3.360548152271699, 47.74628664749467],
          [-3.360559416744662, 47.74626075728796],
          [-3.360652241062979, 47.74624622020023],
          [-3.360698303662566, 47.74619298062464],
          [-3.36069906406072, 47.74619209576031],
          [-3.360760927263045, 47.74612057978573],
          [-3.360690344011763, 47.74609370245743],
          [-3.360667119237017, 47.74608486676618],
          [-3.360626315058478, 47.74606896581686],
          [-3.360626315058478, 47.74606896581686]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.037931349223751236,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch676295",
      "bus1": "53_LVBus900484",
      "bus2": "53_LVBus900485",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.360626315058478, 47.74606896581686],
          [-3.360626315058478, 47.74606896581686],
          [-3.360322798599156, 47.7459507077686],
          [-3.360288394743479, 47.745989669992376],
          [-3.360288394743479, 47.745989669992376]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.031327966861733246,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch676056",
      "bus1": "53_LVBus900485",
      "bus2": "53_LVBus900486",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.360288394743479, 47.745989669992376],
          [-3.360288394743479, 47.745989669992376],
          [-3.360249276730362, 47.745968068582634],
          [-3.360264812089573, 47.74594956180216],
          [-3.360264812089573, 47.74594956180216]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006155883439038427,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch871445",
      "bus1": "53_LVBus900486",
      "bus2": "53_LVBus900487",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.360264812089573, 47.74594956180216],
          [-3.360264812089573, 47.74594956180216],
          [-3.360259444528701, 47.74594689404186],
          [-3.359970563939075, 47.745803247143776],
          [-3.359940368500299, 47.7457941124349],
          [-3.359874740608144, 47.7458092920259],
          [-3.359874740608144, 47.7458092920259]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03509915020399658,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch441537",
      "bus1": "53_LVBus900487",
      "bus2": "53_LVBus900488",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.359874740608144, 47.7458092920259],
          [-3.359874740608144, 47.7458092920259],
          [-3.359880446032246, 47.74580901264409],
          [-3.359881390286567, 47.74580896640606],
          [-3.359927938033218, 47.74580668705642],
          [-3.359955502208569, 47.74581435455993],
          [-3.3598491918843, 47.745996488280205],
          [-3.359718091115354, 47.74622108074385],
          [-3.359684588507042, 47.746278484028956],
          [-3.359635620878003, 47.74626486707919],
          [-3.359631554651136, 47.74626373162689],
          [-3.359629459759318, 47.74626314889126],
          [-3.359629459759318, 47.74626314889126]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06616725817815691,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch421257",
      "bus1": "53_LVBus900487",
      "bus2": "53_LVBus900489",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.359874740608144, 47.7458092920259],
          [-3.359874740608144, 47.7458092920259],
          [-3.359870878806098, 47.74577341203344],
          [-3.359817498021645, 47.74575332046187],
          [-3.359814042417729, 47.74575201985774],
          [-3.359605175989935, 47.74567342715455],
          [-3.359604437336545, 47.74567314771856],
          [-3.35938319797246, 47.74558989440547],
          [-3.35938319797246, 47.74558989440547]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.045878744263101505,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch540108",
      "bus1": "53_LVBus900489",
      "bus2": "53_LVBus900490",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.35938319797246, 47.74558989440547],
          [-3.35938319797246, 47.74558989440547],
          [-3.359285491625709, 47.74567583385713],
          [-3.359251084696643, 47.74566992596962],
          [-3.359251084696643, 47.74566992596962]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014703662905865212,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch558388",
      "bus1": "53_LVBus900484",
      "bus2": "53_LVBus900491",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.360626315058478, 47.74606896581686],
          [-3.360626315058478, 47.74606896581686],
          [-3.360599648607995, 47.746075105037214],
          [-3.360567998022759, 47.746063011938055],
          [-3.360539123404916, 47.746078321650685],
          [-3.360539123404916, 47.746078321650685]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.007595227324740058,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch752564",
      "bus1": "53_MVLV40380_LV",
      "bus2": "53_LVBus900478",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.36054251338134, 47.746299592923165],
          [-3.360562505292835, 47.74629913685883],
          [-3.360562505292835, 47.74629913685883],
          [-3.360577188565163, 47.74629879649655],
          [-3.360626633475223, 47.74632342683742],
          [-3.360384215756222, 47.74661753940261],
          [-3.360288925030137, 47.74658072642131],
          [-3.360179153655082, 47.746538310390164],
          [-3.360154582156686, 47.74655844991966],
          [-3.360154582156686, 47.74655844991966]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06374760168909595,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch495375",
      "bus1": "53_LVBus900478",
      "bus2": "53_LVBus900482",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.360154582156686, 47.74655844991966],
          [-3.360154582156686, 47.74655844991966],
          [-3.360156544442736, 47.746539417553976],
          [-3.36012593375072, 47.74652829235778],
          [-3.360110922720501, 47.7465363945474],
          [-3.360105716548853, 47.74653920137701],
          [-3.360105716548853, 47.74653920137701]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006670371210011441,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch421240",
      "bus1": "53_LVBus900478",
      "bus2": "53_LVBus900479",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.360154582156686, 47.74655844991966],
          [-3.360154582156686, 47.74655844991966],
          [-3.360168031268755, 47.74653434641274],
          [-3.359945197702361, 47.7464514786415],
          [-3.359928219679953, 47.7464676393776],
          [-3.359928219679953, 47.7464676393776]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.024147759946436528,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch821643",
      "bus1": "53_LVBus900479",
      "bus2": "53_LVBus900480",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.359928219679953, 47.7464676393776],
          [-3.359928219679953, 47.7464676393776],
          [-3.359922025387902, 47.7464659859491],
          [-3.359915817796711, 47.7464643331714],
          [-3.359891055864339, 47.746457736741235],
          [-3.359874249219929, 47.746463068351254],
          [-3.359801490702568, 47.74659460420456],
          [-3.359773521633965, 47.74664516295164],
          [-3.359752347106423, 47.74668345012338],
          [-3.359731574097919, 47.74672099624699],
          [-3.359712928290862, 47.746754705056105],
          [-3.359611236360156, 47.74693853288721],
          [-3.359599331572561, 47.746976988318636],
          [-3.359599331572561, 47.746976988318636]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06518137427467832,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch689974",
      "bus1": "53_LVBus900480",
      "bus2": "53_LVBus900481",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.359599331572561, 47.746976988318636],
          [-3.359599331572561, 47.746976988318636],
          [-3.359605526879778, 47.746978650733844],
          [-3.359624112803793, 47.74698363797772],
          [-3.359825588924472, 47.74703774112954],
          [-3.359896670721106, 47.74705682171078],
          [-3.359914610374878, 47.747061642176476],
          [-3.359933594397301, 47.74705169531648],
          [-3.359933594397301, 47.74705169531648]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.027249963487859716,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch649962",
      "bus1": "53_MVLV40380_LV",
      "bus2": "53_LVBus900475",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.36054251338134, 47.746299592923165],
          [-3.360562078453047, 47.746296786218494],
          [-3.360562078453047, 47.746296786218494],
          [-3.360580695616647, 47.746294116105645],
          [-3.360642399729123, 47.746320851248264],
          [-3.360399201549166, 47.74661628252473],
          [-3.360394104776155, 47.74662246548805],
          [-3.360514370939601, 47.7466715811969],
          [-3.360473705456231, 47.74676353803094],
          [-3.360459384373339, 47.746795935082794],
          [-3.360411126076605, 47.74690504486045],
          [-3.360401471390865, 47.74692688860147],
          [-3.360381908166525, 47.74693145354455],
          [-3.360381908166525, 47.74693145354455]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08700226242524943,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch662064",
      "bus1": "53_LVBus900475",
      "bus2": "53_LVBus900476",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.360381908166525, 47.74693145354455],
          [-3.360381908166525, 47.74693145354455],
          [-3.360384064549947, 47.74693571230449],
          [-3.360390392545032, 47.74694817087462],
          [-3.360386350244958, 47.7469570704993],
          [-3.360358976764596, 47.74701725772841],
          [-3.360347745140887, 47.74704196502291],
          [-3.360293096397437, 47.747162136249194],
          [-3.360110186900171, 47.747113346600564],
          [-3.359996543008911, 47.74708303180706],
          [-3.359962310058633, 47.74707390541902],
          [-3.359950348103002, 47.74707071292751],
          [-3.359946511046643, 47.74706090066579],
          [-3.359945218012469, 47.74705758250615],
          [-3.359944813423386, 47.74705655631446],
          [-3.359944813423386, 47.74705655631446]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0561154504110686,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch649961",
      "bus1": "53_MVLV18648_LV",
      "bus2": "53_LVBus900446",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361162086301022, 47.74676429763999],
          [-3.361100298217118, 47.746798884356856],
          [-3.361100298217118, 47.746798884356856],
          [-3.361098148387124, 47.7468011447798],
          [-3.361089487395681, 47.74681023457775],
          [-3.361082956847283, 47.746807569706604],
          [-3.361066677510591, 47.74680090973219],
          [-3.361065027042422, 47.74680023311581],
          [-3.361049097582014, 47.746793718314244],
          [-3.361017490619151, 47.746780793589785],
          [-3.360991561412357, 47.7467701877573],
          [-3.360974330409905, 47.746763132533545],
          [-3.360970288871248, 47.74676148193105],
          [-3.360962792381056, 47.74675841349801],
          [-3.360924975302924, 47.74674294343808],
          [-3.360833551560832, 47.74670554472624],
          [-3.360778575418599, 47.746778571942826],
          [-3.360887912920928, 47.746825517339275],
          [-3.360858236775129, 47.74686033466763],
          [-3.360849602920485, 47.746856636616734],
          [-3.360842918138404, 47.746853780905965],
          [-3.360831664002161, 47.74684896679805],
          [-3.360820396568358, 47.74684415334041],
          [-3.360820396568358, 47.74684415334041]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05059746100700661,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch752567",
      "bus1": "53_LVBus900446",
      "bus2": "53_LVBus900447",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.360820396568358, 47.74684415334041],
          [-3.360820396568358, 47.74684415334041],
          [-3.360855941177568, 47.746851429817596],
          [-3.360877369804905, 47.74682693542132],
          [-3.360844387081031, 47.746813401733704],
          [-3.360765468952993, 47.74678101728184],
          [-3.360814163714053, 47.74671310391245],
          [-3.36082242909034, 47.74670158081171],
          [-3.360551688563345, 47.74659348553479],
          [-3.360470382382107, 47.746561019473646],
          [-3.360676495567533, 47.74631467279854],
          [-3.360580190962431, 47.74627700799261],
          [-3.360556408143498, 47.74628994026243],
          [-3.360556408143498, 47.74628994026243]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09834963575064071,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch862134",
      "bus1": "53_MVLV18648_LV",
      "bus2": "53_LVBus900443",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361162086301022, 47.74676429763999],
          [-3.361118553364609, 47.74680700754579],
          [-3.361118553364609, 47.74680700754579],
          [-3.361118671925722, 47.746820527658734],
          [-3.36115984378089, 47.746837104787126],
          [-3.36116491682036, 47.7468391467095],
          [-3.361244452195018, 47.74687117605186],
          [-3.361304561829678, 47.74675567824668],
          [-3.36142502075194, 47.74652418381567],
          [-3.361545721178667, 47.74647251808983],
          [-3.361596280814928, 47.746450870841976],
          [-3.361751341723722, 47.74651270865093],
          [-3.361751341723722, 47.74651270865093]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08209631092244302,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch483579",
      "bus1": "53_LVBus900443",
      "bus2": "53_LVBus900444",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361751341723722, 47.74651270865093],
          [-3.361751341723722, 47.74651270865093],
          [-3.361773683304747, 47.74652153330012],
          [-3.361738126458878, 47.74657709917161],
          [-3.361738126458878, 47.74657709917161]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008670516773241555,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch492266",
      "bus1": "53_MVLV44003_LV",
      "bus2": "53_LVBus900643",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361807592239487, 47.74662537456949],
          [-3.361721636010973, 47.74657791594094],
          [-3.361721636010973, 47.74657791594094],
          [-3.361722209579124, 47.746573433306686],
          [-3.361727236504019, 47.7465421405578],
          [-3.361727530601579, 47.746540277608396],
          [-3.361739104996063, 47.74646822161417],
          [-3.361739104996063, 47.74646822161417]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01226667205404433,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch421921",
      "bus1": "53_LVBus900643",
      "bus2": "53_LVBus900644",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361739104996063, 47.74646822161417],
          [-3.361739104996063, 47.74646822161417],
          [-3.361751886851826, 47.746435692357714],
          [-3.361815461393725, 47.74646079333748],
          [-3.36186455509446, 47.74638890131009],
          [-3.362004566015853, 47.746440222426315],
          [-3.362041467348552, 47.74640062333148],
          [-3.362062847610358, 47.74637767300305],
          [-3.362059418836488, 47.74637115915386],
          [-3.362058814497406, 47.74637001651046],
          [-3.362058814497406, 47.74637001651046]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03913349992717893,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch486069",
      "bus1": "53_MVLV44003_LV",
      "bus2": "53_LVBus900637",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361807592239487, 47.74662537456949],
          [-3.361725059421698, 47.74657705392109],
          [-3.361725059421698, 47.74657705392109],
          [-3.361761603011623, 47.7464590040293],
          [-3.361838323684585, 47.74648860992601],
          [-3.361838323684585, 47.74648860992601]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.020036879952674176,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch466483",
      "bus1": "53_LVBus900637",
      "bus2": "53_LVBus900638",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361838323684585, 47.74648860992601],
          [-3.361838323684585, 47.74648860992601],
          [-3.362207856111558, 47.74663011417068],
          [-3.362260021580663, 47.74658066881615],
          [-3.362260021580663, 47.74658066881615]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.038613442209124015,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch602840",
      "bus1": "53_LVBus900638",
      "bus2": "53_LVBus900639",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362260021580663, 47.74658066881615],
          [-3.362260021580663, 47.74658066881615],
          [-3.362416987645607, 47.74643769289315],
          [-3.362416987645607, 47.74643769289315]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.019780388714410905,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch678085",
      "bus1": "53_LVBus900639",
      "bus2": "53_LVBus900640",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362416987645607, 47.74643769289315],
          [-3.362416987645607, 47.74643769289315],
          [-3.362433381057469, 47.746420703754524],
          [-3.362413695723626, 47.74639681646552],
          [-3.363006626554952, 47.74572643049122],
          [-3.363058736110361, 47.74570788970791],
          [-3.364154752370103, 47.74614666515901],
          [-3.364523867660832, 47.74629443170028],
          [-3.364517374981033, 47.74632488573753],
          [-3.364517374981033, 47.74632488573753]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.22769178863927084,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch452092",
      "bus1": "53_LVBus900640",
      "bus2": "53_LVBus900641",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.364517374981033, 47.74632488573753],
          [-3.364517374981033, 47.74632488573753],
          [-3.364552186635603, 47.746305000810736],
          [-3.365244820871148, 47.74658093440253],
          [-3.365235498360939, 47.7466098139035],
          [-3.365235498360939, 47.7466098139035]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06703213074768731,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch857494",
      "bus1": "53_MVLV44003_LV",
      "bus2": "53_LVBus900629",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361807592239487, 47.74662537456949],
          [-3.361732688601496, 47.746576139183695],
          [-3.361732688601496, 47.746576139183695],
          [-3.361770763799542, 47.746482000247326],
          [-3.36182656945203, 47.74650361335427],
          [-3.36182656945203, 47.74650361335427]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.015675086569982177,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch452762",
      "bus1": "53_LVBus900629",
      "bus2": "53_LVBus900630",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.36182656945203, 47.74650361335427],
          [-3.36182656945203, 47.74650361335427],
          [-3.362218830009009, 47.74665753018808],
          [-3.362290922514145, 47.7465944844431],
          [-3.362290922514145, 47.7465944844431]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.042883888392238285,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch511382",
      "bus1": "53_LVBus900630",
      "bus2": "53_LVBus900631",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362290922514145, 47.7465944844431],
          [-3.362290922514145, 47.7465944844431],
          [-3.362448577369668, 47.746456912161044],
          [-3.362473385760657, 47.74646381237484],
          [-3.362473385760657, 47.74646381237484]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02134476755105925,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch781474",
      "bus1": "53_LVBus900631",
      "bus2": "53_LVBus900632",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362473385760657, 47.74646381237484],
          [-3.362473385760657, 47.74646381237484],
          [-3.362478084423449, 47.746431958545074],
          [-3.36243718496868, 47.74639432216984],
          [-3.362858968131825, 47.74591396576943],
          [-3.363019665205364, 47.745730931524925],
          [-3.363057041948326, 47.74571735972333],
          [-3.36402385686994, 47.74610811924303],
          [-3.364018180001357, 47.74612852405536],
          [-3.364018180001357, 47.74612852405536]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.18448561884578624,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch533464",
      "bus1": "53_LVBus900632",
      "bus2": "53_LVBus900633",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.364018180001357, 47.74612852405536],
          [-3.364018180001357, 47.74612852405536],
          [-3.364044213244929, 47.74611650872884],
          [-3.364833493633285, 47.74643354353133],
          [-3.364833493633285, 47.74643354353133]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07125551168656523,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch847134",
      "bus1": "53_LVBus900633",
      "bus2": "53_LVBus900634",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.364833493633285, 47.74643354353133],
          [-3.364833493633285, 47.74643354353133],
          [-3.364903230923329, 47.74646296674116],
          [-3.364898929843764, 47.746480130085494],
          [-3.364898929843764, 47.746480130085494]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008103942136063762,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch447485",
      "bus1": "53_MVLV44003_LV",
      "bus2": "53_LVBus900616",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361807592239487, 47.74662537456949],
          [-3.361736791978843, 47.746576749743426],
          [-3.361736791978843, 47.746576749743426],
          [-3.361762293213801, 47.74652750159729],
          [-3.361745561171403, 47.74652110735872],
          [-3.361745561171403, 47.74652110735872]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.007242160791814534,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch526774",
      "bus1": "53_LVBus900616",
      "bus2": "53_LVBus900617",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361745561171403, 47.74652110735872],
          [-3.361745561171403, 47.74652110735872],
          [-3.361594683245399, 47.746460868107846],
          [-3.361435102997084, 47.74653090380929],
          [-3.361274536405908, 47.746852569732596],
          [-3.361267544379646, 47.74687455366774],
          [-3.3612672021541, 47.74689621190331],
          [-3.36111859835826, 47.74710547728456],
          [-3.36124989231797, 47.7471576591078],
          [-3.36124989231797, 47.7471576591078]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10729693445410693,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch596507",
      "bus1": "53_LVBus900617",
      "bus2": "53_LVBus900618",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.36124989231797, 47.7471576591078],
          [-3.36124989231797, 47.7471576591078],
          [-3.361243287646523, 47.747158280163745],
          [-3.361230039369828, 47.747159533198655],
          [-3.361143536317596, 47.74731203201712],
          [-3.361139018395054, 47.74731999011703],
          [-3.361158912845489, 47.74733861930227],
          [-3.361162808760661, 47.74734226985088],
          [-3.361162808760661, 47.74734226985088]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02365758996625865,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch825591",
      "bus1": "53_LVBus900618",
      "bus2": "53_LVBus900619",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361162808760661, 47.74734226985088],
          [-3.361162808760661, 47.74734226985088],
          [-3.361135708884852, 47.74733445361033],
          [-3.361120034502961, 47.7473299371719],
          [-3.361086268288192, 47.747383891145496],
          [-3.361064136386184, 47.747419240743916],
          [-3.361248647213196, 47.747474812699025],
          [-3.361599194793899, 47.74758038625569],
          [-3.361630672844071, 47.747589872560134],
          [-3.361634286706324, 47.74758705348539],
          [-3.361643006843344, 47.747580251144164],
          [-3.361643006843344, 47.747580251144164]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.062207836193275245,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch694055",
      "bus1": "53_LVBus900619",
      "bus2": "53_LVBus900621",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361643006843344, 47.747580251144164],
          [-3.361643006843344, 47.747580251144164],
          [-3.36165727240907, 47.7475885696775],
          [-3.361693643869061, 47.747600539498116],
          [-3.362253309897827, 47.74778480548182],
          [-3.362319445606218, 47.74769461202498],
          [-3.362300702714512, 47.74767848751302],
          [-3.362300702714512, 47.74767848751302]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0646168256421798,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch581884",
      "bus1": "53_LVBus900621",
      "bus2": "53_LVBus900622",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362300702714512, 47.74767848751302],
          [-3.362300702714512, 47.74767848751302],
          [-3.362304992441858, 47.74769150573056],
          [-3.362276898529331, 47.74772574095066],
          [-3.362263842804738, 47.7477225752122],
          [-3.362263842804738, 47.7477225752122]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006873691165117839,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch393142",
      "bus1": "53_LVBus900621",
      "bus2": "53_LVBus900623",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362300702714512, 47.74767848751302],
          [-3.362300702714512, 47.74767848751302],
          [-3.362411628841838, 47.74771345999005],
          [-3.362535057319115, 47.74754557114421],
          [-3.362437129400715, 47.74750528206351],
          [-3.362437129400715, 47.74750528206351]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03861958222617107,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch556311",
      "bus1": "53_LVBus900623",
      "bus2": "53_LVBus900624",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362437129400715, 47.74750528206351],
          [-3.362437129400715, 47.74750528206351],
          [-3.362426967444133, 47.747521911807034],
          [-3.36241439354737, 47.74754246500078],
          [-3.362409793021763, 47.747546053819526],
          [-3.362402059697161, 47.747552086498374],
          [-3.362369277785421, 47.74756128496711],
          [-3.362363723609735, 47.74756284652493],
          [-3.362363126309022, 47.7475630110445],
          [-3.362363126309022, 47.7475630110445]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009048274038709527,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch483380",
      "bus1": "53_LVBus900619",
      "bus2": "53_LVBus900620",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361643006843344, 47.747580251144164],
          [-3.361643006843344, 47.747580251144164],
          [-3.361664628558787, 47.74755755060663],
          [-3.361679043025427, 47.747542416912644],
          [-3.361679043025427, 47.747542416912644]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0049998062705304686,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch815256",
      "bus1": "53_LVBus900618",
      "bus2": "53_LVBus900625",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361162808760661, 47.74734226985088],
          [-3.361162808760661, 47.74734226985088],
          [-3.361130406570461, 47.747339348183495],
          [-3.361117955162037, 47.74736067070395],
          [-3.361115799257866, 47.747364365170135],
          [-3.361089770192873, 47.74740896800968],
          [-3.361532745532285, 47.747549582719444],
          [-3.361553047306558, 47.74753374588476],
          [-3.361554675394849, 47.74753247585896],
          [-3.361557413543166, 47.747530339906426],
          [-3.361557413543166, 47.747530339906426]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05031214811550483,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch453966",
      "bus1": "53_LVBus900617",
      "bus2": "53_LVBus900626",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.36124989231797, 47.7471576591078],
          [-3.36124989231797, 47.7471576591078],
          [-3.361240463949654, 47.74714459497426],
          [-3.361279814023467, 47.747100286453275],
          [-3.361311562111934, 47.74710955220629],
          [-3.361311562111934, 47.74710955220629]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009952183855814452,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch861795",
      "bus1": "53_LVBus900626",
      "bus2": "53_LVBus900627",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361311562111934, 47.74710955220629],
          [-3.361311562111934, 47.74710955220629],
          [-3.361307476365829, 47.747106001133055],
          [-3.361287964931122, 47.747089066496464],
          [-3.361305132691795, 47.7470706960471],
          [-3.36133831888653, 47.74703520171278],
          [-3.361346491819285, 47.74703660486473],
          [-3.361346491819285, 47.74703660486473]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.010596717050354058,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch410200",
      "bus1": "53_MVLV44003_LV",
      "bus2": "53_LVBus900608",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361807592239487, 47.74662537456949],
          [-3.361740180743409, 47.746577801084854],
          [-3.361740180743409, 47.746577801084854],
          [-3.361780065475583, 47.74653113969419],
          [-3.362091808262521, 47.74665744045197],
          [-3.362447463429183, 47.746794213429716],
          [-3.362652819700653, 47.7468761294258],
          [-3.362981518543506, 47.746999811865855],
          [-3.362994212164272, 47.74700458230312],
          [-3.362869123151826, 47.74719029919173],
          [-3.362868316787023, 47.747191501928064],
          [-3.362717465366314, 47.74741547868963],
          [-3.362700278340147, 47.74744099199956],
          [-3.362680135550111, 47.74744017534718],
          [-3.362205149780967, 47.74725063616671],
          [-3.36222080715953, 47.74722122124464],
          [-3.36222080715953, 47.74722122124464]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.21083586033204424,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch462863",
      "bus1": "53_LVBus900608",
      "bus2": "53_LVBus900609",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.36222080715953, 47.74722122124464],
          [-3.36222080715953, 47.74722122124464],
          [-3.362171610793669, 47.74724957393368],
          [-3.362635570267525, 47.74743604650812],
          [-3.362635570267525, 47.74743604650812]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04535361697531302,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch590661",
      "bus1": "53_LVBus900609",
      "bus2": "53_LVBus900610",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362635570267525, 47.74743604650812],
          [-3.362635570267525, 47.74743604650812],
          [-3.36269374743896, 47.747454837887005],
          [-3.362684942969601, 47.74747240207288],
          [-3.362835438627183, 47.74752905189163],
          [-3.3628313730337, 47.747534255668135],
          [-3.362773160711688, 47.74760874994014],
          [-3.362880398925048, 47.74764858262858],
          [-3.362876431403126, 47.74766140121183],
          [-3.362876431403126, 47.74766140121183]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.040475906563007716,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch641901",
      "bus1": "53_LVBus900610",
      "bus2": "53_LVBus900611",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362876431403126, 47.74766140121183],
          [-3.362876431403126, 47.74766140121183],
          [-3.362880641607521, 47.74765791265207],
          [-3.362915958785078, 47.747628679651896],
          [-3.362918549619876, 47.747626541865],
          [-3.362952233127114, 47.74759865130947],
          [-3.36295369408287, 47.747597443554696],
          [-3.362969088167185, 47.74758470537639],
          [-3.362970082371445, 47.747583881180475],
          [-3.362974108523177, 47.74758054591052],
          [-3.362978318714698, 47.74757705734696],
          [-3.362978318714698, 47.74757705734696]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01209623067554587,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch621181",
      "bus1": "53_LVBus900610",
      "bus2": "53_LVBus900612",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362876431403126, 47.74766140121183],
          [-3.362876431403126, 47.74766140121183],
          [-3.362873942232531, 47.74765070241252],
          [-3.362772120526873, 47.74761150608694],
          [-3.362764913441479, 47.74761907300125],
          [-3.362764913441479, 47.74761907300125]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.010995712064378441,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch501395",
      "bus1": "53_LVBus900612",
      "bus2": "53_LVBus900613",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362764913441479, 47.74761907300125],
          [-3.362764913441479, 47.74761907300125],
          [-3.362765180847515, 47.747609140881956],
          [-3.362501161390253, 47.74750394868697],
          [-3.362454749388232, 47.747488133667765],
          [-3.362438704534346, 47.74748266168133],
          [-3.362438704534346, 47.74748266168133]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.029347156436854913,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch760064",
      "bus1": "53_MVLV44003_LV",
      "bus2": "53_LVBus900600",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361807592239487, 47.74662537456949],
          [-3.361741454741956, 47.746578333821226],
          [-3.361741454741956, 47.746578333821226],
          [-3.361780934684304, 47.74653921267503],
          [-3.362239180382372, 47.74672235949195],
          [-3.362239180382372, 47.74672235949195]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04520582726680217,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch741286",
      "bus1": "53_LVBus900600",
      "bus2": "53_LVBus900601",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362239180382372, 47.74672235949195],
          [-3.362239180382372, 47.74672235949195],
          [-3.362811798771687, 47.74694949645687],
          [-3.362811798771687, 47.74694949645687]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04981632756397852,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch702356",
      "bus1": "53_LVBus900601",
      "bus2": "53_LVBus900602",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362811798771687, 47.74694949645687],
          [-3.362811798771687, 47.74694949645687],
          [-3.362964953001822, 47.747006015809234],
          [-3.36295121524541, 47.74702742864199],
          [-3.362817901172877, 47.74722963528235],
          [-3.362644990143317, 47.7471758870721],
          [-3.362644990143317, 47.7471758870721]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05456813747326198,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch444112",
      "bus1": "53_LVBus900602",
      "bus2": "53_LVBus900603",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362644990143317, 47.7471758870721],
          [-3.362644990143317, 47.7471758870721],
          [-3.36282010051936, 47.747237643095],
          [-3.362974649134892, 47.74700914768106],
          [-3.363057570414346, 47.74703982869519],
          [-3.363069337009333, 47.74704418466158],
          [-3.363057679603747, 47.747060085206286],
          [-3.363057679603747, 47.747060085206286]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05281346747797606,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch741285",
      "bus1": "53_LVBus900603",
      "bus2": "53_LVBus900604",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.363057679603747, 47.747060085206286],
          [-3.363057679603747, 47.747060085206286],
          [-3.363081499877814, 47.747045392210524],
          [-3.363122497538054, 47.74706133698803],
          [-3.36312284645125, 47.74706147318718],
          [-3.36341501128793, 47.74717513180126],
          [-3.36341501128793, 47.74717513180126]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.031292348832239913,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch877816",
      "bus1": "53_LVBus900604",
      "bus2": "53_LVBus900606",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.36341501128793, 47.74717513180126],
          [-3.36341501128793, 47.74717513180126],
          [-3.363420822915935, 47.74717732680542],
          [-3.363512430532866, 47.74721193726794],
          [-3.363546017855184, 47.74722462004379],
          [-3.363546494584639, 47.747278700470865],
          [-3.363628440708177, 47.74730714751506],
          [-3.363628440708177, 47.74730714751506]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.024184378825964966,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch471416",
      "bus1": "53_LVBus900604",
      "bus2": "53_LVBus900605",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.36341501128793, 47.74717513180126],
          [-3.36341501128793, 47.74717513180126],
          [-3.363393293872363, 47.747196935670026],
          [-3.363393293872363, 47.747196935670026]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0029205036314266975,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch766366",
      "bus1": "53_MVLV44003_LV",
      "bus2": "53_LVBus900598",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361807592239487, 47.74662537456949],
          [-3.361719495299882, 47.74660919355562],
          [-3.361719495299882, 47.74660919355562],
          [-3.361713453207792, 47.74661690172338],
          [-3.361711138384528, 47.74661986457214],
          [-3.361711138384528, 47.74661986457214]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.001341799302032034,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch658179",
      "bus1": "53_MVLV44003_LV",
      "bus2": "53_LVBus900596",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361807592239487, 47.74662537456949],
          [-3.361745350198473, 47.7465817318893],
          [-3.361745350198473, 47.7465817318893],
          [-3.361773005759483, 47.74655609367774],
          [-3.361866835605552, 47.74642212651298],
          [-3.361875573107415, 47.74640965141553],
          [-3.362010003590727, 47.74645992935795],
          [-3.362067085477133, 47.74640126203291],
          [-3.362073646018684, 47.746394520347486],
          [-3.362080387699801, 47.74638759845969],
          [-3.362089645295558, 47.746378091606026],
          [-3.36209186059755, 47.74637581893704],
          [-3.362089586942469, 47.74636923046889],
          [-3.362088134573154, 47.746365054471696],
          [-3.362086985784171, 47.746361711228445],
          [-3.362081648842656, 47.74634629159885],
          [-3.362081648842656, 47.74634629159885]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.047617565136930405,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch601220",
      "bus1": "53_MVLV44003_LV",
      "bus2": "53_LVBus900587",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361807592239487, 47.74662537456949],
          [-3.361749116966221, 47.746585424814064],
          [-3.361749116966221, 47.746585424814064],
          [-3.361827460829427, 47.74652430945075],
          [-3.362242700619428, 47.74668266426557],
          [-3.362242700619428, 47.74668266426557]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0447546004047435,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch867296",
      "bus1": "53_LVBus900587",
      "bus2": "53_LVBus900588",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362242700619428, 47.74668266426557],
          [-3.362242700619428, 47.74668266426557],
          [-3.362564044883379, 47.74681119868314],
          [-3.362564044883379, 47.74681119868314]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.028016589990849567,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch802661",
      "bus1": "53_LVBus900588",
      "bus2": "53_LVBus900589",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362564044883379, 47.74681119868314],
          [-3.362564044883379, 47.74681119868314],
          [-3.36262158402414, 47.746834376678834],
          [-3.362694909886511, 47.7467367250061],
          [-3.362694909886511, 47.7467367250061]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.017196283277976274,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch692099",
      "bus1": "53_LVBus900589",
      "bus2": "53_LVBus900590",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362694909886511, 47.7467367250061],
          [-3.362694909886511, 47.7467367250061],
          [-3.362807579365648, 47.746577216805335],
          [-3.362817711454265, 47.7465610573696],
          [-3.362817711454265, 47.7465610573696]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02159550599671914,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch716343",
      "bus1": "53_LVBus900590",
      "bus2": "53_LVBus900591",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362817711454265, 47.7465610573696],
          [-3.362817711454265, 47.7465610573696],
          [-3.362472879989337, 47.746419012192106],
          [-3.362472879989337, 47.746419012192106]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.030300447375995156,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch739471",
      "bus1": "53_LVBus900591",
      "bus2": "53_LVBus900592",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362472879989337, 47.746419012192106],
          [-3.362472879989337, 47.746419012192106],
          [-3.362273053608763, 47.7465899494269],
          [-3.362273053608763, 47.7465899494269]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.024202651608930897,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch492268",
      "bus1": "53_LVBus900592",
      "bus2": "53_LVBus900593",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362273053608763, 47.7465899494269],
          [-3.362273053608763, 47.7465899494269],
          [-3.362214624719497, 47.746643308530196],
          [-3.361833776519668, 47.74649604649396],
          [-3.361833776519668, 47.74649604649396]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0402957527884949,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch584467",
      "bus1": "53_LVBus900593",
      "bus2": "53_LVBus900594",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361833776519668, 47.74649604649396],
          [-3.361833776519668, 47.74649604649396],
          [-3.361766848379583, 47.74647046956569],
          [-3.361729034873353, 47.746576227981514],
          [-3.361729034873353, 47.746576227981514]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01786449126122008,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch394580",
      "bus1": "53_MVLV44003_LV",
      "bus2": "53_LVBus900585",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361807592239487, 47.74662537456949],
          [-3.361804413945067, 47.746611625598604],
          [-3.361804413945067, 47.746611625598604],
          [-3.361822110927255, 47.74656154238513],
          [-3.361665912995295, 47.74650156381242],
          [-3.361594512200936, 47.74647169722809],
          [-3.361443662146638, 47.74653589494753],
          [-3.361321167946558, 47.74678896825047],
          [-3.361283697050311, 47.74687556598498],
          [-3.36128705500213, 47.74689433780603],
          [-3.361313568021385, 47.74690514943254],
          [-3.361356848156226, 47.74692280449889],
          [-3.36138773741127, 47.746935394583126],
          [-3.361422809660652, 47.746948465090085],
          [-3.361498846501164, 47.74697680623375],
          [-3.361540297832419, 47.74699225140609],
          [-3.361599452680095, 47.74701429573147],
          [-3.361608653748125, 47.747007118155935],
          [-3.361610158480192, 47.74700594434323],
          [-3.361613019937719, 47.74700371217474],
          [-3.361613019937719, 47.74700371217474]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10912877775581913,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch418851",
      "bus1": "53_MVLV44003_LV",
      "bus2": "53_LVBus900583",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361807592239487, 47.74662537456949],
          [-3.361808894399854, 47.746611640578976],
          [-3.361808894399854, 47.746611640578976],
          [-3.361839742294797, 47.74653903724351],
          [-3.362202432131776, 47.746679073237694],
          [-3.36261998663674, 47.74684437395666],
          [-3.362969841581061, 47.74697692096051],
          [-3.362676316456649, 47.74742954169833],
          [-3.362345405086515, 47.74729737324056],
          [-3.36232246489362, 47.747288208299786],
          [-3.362227855841968, 47.74725042560261],
          [-3.362244543649545, 47.747231573546465],
          [-3.362244543649545, 47.747231573546465]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.20258909039563394,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch452665",
      "bus1": "53_MVLV44003_LV",
      "bus2": "53_LVBus900581",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361807592239487, 47.74662537456949],
          [-3.361813415116973, 47.746612402021746],
          [-3.361813415116973, 47.746612402021746],
          [-3.361843464576031, 47.74654877392668],
          [-3.362248178048852, 47.74670658932832],
          [-3.362580640041127, 47.74683730230063],
          [-3.362664209766204, 47.74687016104256],
          [-3.362951511921755, 47.746980524178724],
          [-3.362802283158987, 47.74720875893586],
          [-3.36278013482826, 47.747201484988636],
          [-3.362690184105705, 47.74717195069188],
          [-3.362666234403387, 47.74716408867802],
          [-3.362663683908881, 47.74716324877801],
          [-3.362663683908881, 47.74716324877801]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.14268168474414072,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch675124",
      "bus1": "53_MVLV44003_LV",
      "bus2": "53_LVBus900579",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361807592239487, 47.74662537456949],
          [-3.361826924369534, 47.74662189375203],
          [-3.361826924369534, 47.74662189375203],
          [-3.361835134949728, 47.74662041850917],
          [-3.361842789608899, 47.74661291088023],
          [-3.361845425244078, 47.746610320057115],
          [-3.361852268993155, 47.74660360058378],
          [-3.36185850860949, 47.74659747879197],
          [-3.361860527778451, 47.746595495271805],
          [-3.361864156427244, 47.74659194506033],
          [-3.361864156427244, 47.74659194506033]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.00447891322965551,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch418850",
      "bus1": "53_MVLV44003_LV",
      "bus2": "53_LVBus900577",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361807592239487, 47.74662537456949],
          [-3.361825022568515, 47.74661875872102],
          [-3.361825022568515, 47.74661875872102],
          [-3.361829428816113, 47.74661709110306],
          [-3.361860337558957, 47.74658131138018],
          [-3.362289453552973, 47.74675268359993],
          [-3.362663709690406, 47.74690214282466],
          [-3.362709603167211, 47.74692047191937],
          [-3.362743272218513, 47.74693391737623],
          [-3.362729578720626, 47.74695139647247],
          [-3.362728755935067, 47.74695244671855],
          [-3.362725641103687, 47.74695642265009],
          [-3.362725641103687, 47.74695642265009]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08476063700998399,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch468028",
      "bus1": "53_MVLV71970_LV",
      "bus2": "53_LVBus900735",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361401176047498, 47.745437776920724],
          [-3.36141682159377, 47.74542936392117],
          [-3.36141682159377, 47.74542936392117],
          [-3.361492965934988, 47.745388437924944],
          [-3.362560392522678, 47.74579035846952],
          [-3.362585570254366, 47.74578119878341],
          [-3.362585570254366, 47.74578119878341]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10112372555920748,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch815938",
      "bus1": "53_LVBus900735",
      "bus2": "53_LVBus900736",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362585570254366, 47.74578119878341],
          [-3.362585570254366, 47.74578119878341],
          [-3.362606357493043, 47.74575572548364],
          [-3.362818296889884, 47.74576286270375],
          [-3.363049656346974, 47.745669262611514],
          [-3.363155531345422, 47.74570963059638],
          [-3.363108481088434, 47.74576732914349],
          [-3.363108481088434, 47.74576732914349]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05582016436208673,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch443926",
      "bus1": "53_MVLV71970_LV",
      "bus2": "53_LVBus900733",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361401176047498, 47.745437776920724],
          [-3.361421181587191, 47.74543769875172],
          [-3.361421181587191, 47.74543769875172],
          [-3.361483067825784, 47.745437444784685],
          [-3.361473736930038, 47.74548377277563],
          [-3.361473736930038, 47.74548377277563]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009839347975246882,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch641322",
      "bus1": "53_MVLV71970_LV",
      "bus2": "53_LVBus900731",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361401176047498, 47.745437776920724],
          [-3.361419594538622, 47.74543251940867],
          [-3.361419594538622, 47.74543251940867],
          [-3.361498688484014, 47.74540992535765],
          [-3.36180647356657, 47.74552474306341],
          [-3.361755236468537, 47.74563893202207],
          [-3.361686105795024, 47.74573444794877],
          [-3.36161288662962, 47.74581409527676],
          [-3.36143368222532, 47.745956779757286],
          [-3.361042237547046, 47.74578043972818],
          [-3.361056737561089, 47.745730585351545],
          [-3.361056737561089, 47.745730585351545]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.13006077239209413,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch542195",
      "bus1": "53_MVLV10552_LV",
      "bus2": "53_LVBus900403",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362608385684129, 47.744638409866894],
          [-3.362621523551412, 47.74465029124177],
          [-3.362621523551412, 47.74465029124177],
          [-3.362644294683456, 47.744662241694584],
          [-3.362655231587491, 47.74466994767923],
          [-3.362656641017143, 47.744675090627496],
          [-3.362658003565018, 47.74468004650933],
          [-3.362652747206773, 47.744685984932524],
          [-3.362652747206773, 47.744685984932524]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.005260701507964405,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch738345",
      "bus1": "53_MVLV10552_LV",
      "bus2": "53_LVBus900394",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362608385684129, 47.744638409866894],
          [-3.362623722545709, 47.74462974128594],
          [-3.362623722545709, 47.74462974128594],
          [-3.362685259768038, 47.7445949674687],
          [-3.362872427371753, 47.74465703409294],
          [-3.36302292884465, 47.744614492741036],
          [-3.363182669333652, 47.74442870043327],
          [-3.363215592085738, 47.74439041390785],
          [-3.363217588676877, 47.74438809782162],
          [-3.363262783771955, 47.74433553070439],
          [-3.363264411561621, 47.74433363846662],
          [-3.363299235013982, 47.744293139711615],
          [-3.363324612133834, 47.74426361798494],
          [-3.363326050320474, 47.74426195145182],
          [-3.363352045537235, 47.744231714115735],
          [-3.363485099458916, 47.74407695894493],
          [-3.3634942669523, 47.74405035953241],
          [-3.3634942669523, 47.74405035953241]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10602401059318256,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch830312",
      "bus1": "53_LVBus900394",
      "bus2": "53_LVBus900395",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.3634942669523, 47.74405035953241],
          [-3.3634942669523, 47.74405035953241],
          [-3.363500780338634, 47.74404939112616],
          [-3.363548212692856, 47.74404230576113],
          [-3.363646807372819, 47.743927463268484],
          [-3.363504845318131, 47.743872876455555],
          [-3.363332340098319, 47.7438065396538],
          [-3.363175534527498, 47.74388610891223],
          [-3.363106121261855, 47.74387082613802],
          [-3.36310035740956, 47.74386857468795],
          [-3.36310035740956, 47.74386857468795]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06673626463603502,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch586116",
      "bus1": "53_LVBus900395",
      "bus2": "53_LVBus900396",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.36310035740956, 47.74386857468795],
          [-3.36310035740956, 47.74386857468795],
          [-3.362868820612854, 47.74377484948707],
          [-3.362859929838239, 47.74377124534073],
          [-3.362859929838239, 47.74377124534073]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.021028811023584067,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch801801",
      "bus1": "53_LVBus900396",
      "bus2": "53_LVBus900397",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362859929838239, 47.74377124534073],
          [-3.362859929838239, 47.74377124534073],
          [-3.362850406860657, 47.74378076529774],
          [-3.362837106751858, 47.74379406822025],
          [-3.362833377023267, 47.7437977947602],
          [-3.362833377023267, 47.7437977947602]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0035607645957261296,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch439788",
      "bus1": "53_LVBus900396",
      "bus2": "53_LVBus900398",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362859929838239, 47.74377124534073],
          [-3.362859929838239, 47.74377124534073],
          [-3.362615513515318, 47.743674110957315],
          [-3.362600907195228, 47.74368745079574],
          [-3.362592950264545, 47.74370046485771],
          [-3.362592950264545, 47.74370046485771]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.024683895097859135,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch728613",
      "bus1": "53_LVBus900398",
      "bus2": "53_LVBus900399",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362592950264545, 47.74370046485771],
          [-3.362592950264545, 47.74370046485771],
          [-3.362590074988475, 47.743686178038686],
          [-3.362598088846555, 47.74367741735563],
          [-3.36260509957725, 47.74366976986034],
          [-3.362605624839571, 47.74366918505315],
          [-3.362575953632531, 47.743656842261935],
          [-3.362334106730771, 47.74355624504701],
          [-3.362334106730771, 47.74355624504701]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.027746320947741487,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch497441",
      "bus1": "53_LVBus900399",
      "bus2": "53_LVBus900400",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362334106730771, 47.74355624504701],
          [-3.362334106730771, 47.74355624504701],
          [-3.362311343981797, 47.74358372680916],
          [-3.362307783399651, 47.74358803116961],
          [-3.362304529952043, 47.74359195979111],
          [-3.362304529952043, 47.74359195979111]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004548453215418228,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch502289",
      "bus1": "53_LVBus900395",
      "bus2": "53_LVBus900401",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.36310035740956, 47.74386857468795],
          [-3.36310035740956, 47.74386857468795],
          [-3.363090799256101, 47.74387913337939],
          [-3.363079927950704, 47.743891154093326],
          [-3.363079522156343, 47.743891606806834],
          [-3.363076464433683, 47.74389499384006],
          [-3.363076464433683, 47.74389499384006]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.003440800273499772,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch744554",
      "bus1": "53_MVLV10552_LV",
      "bus2": "53_LVBus900392",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362608385684129, 47.744638409866894],
          [-3.362619898357317, 47.744627376746315],
          [-3.362619898357317, 47.744627376746315],
          [-3.362673825468299, 47.74457568960598],
          [-3.362875161360535, 47.74464517764805],
          [-3.362966857342844, 47.74460281231939],
          [-3.363017896182781, 47.74453783974763],
          [-3.363022117993328, 47.74453247499728],
          [-3.363253217506945, 47.74461763698143],
          [-3.363280060324481, 47.74459377846829],
          [-3.363297832041193, 47.74459741633787],
          [-3.363297832041193, 47.74459741633787]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06564530853603946,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch704513",
      "bus1": "53_MVLV10552_LV",
      "bus2": "53_LVBus900390",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362608385684129, 47.744638409866894],
          [-3.36261263943068, 47.74465159215754],
          [-3.36261263943068, 47.74465159215754],
          [-3.362621005542112, 47.744677512800195],
          [-3.362622427892494, 47.74468190667967],
          [-3.362622427892494, 47.74468190667967]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.003449540499990812,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch784042",
      "bus1": "53_MVLV10552_LV",
      "bus2": "53_LVBus900388",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362608385684129, 47.744638409866894],
          [-3.362592368413711, 47.74463033058324],
          [-3.362592368413711, 47.74463033058324],
          [-3.36256033388757, 47.74461417200938],
          [-3.362558920919151, 47.74461346574565],
          [-3.362532456557978, 47.74460011818816],
          [-3.362497695023201, 47.74458259632767],
          [-3.362496252560826, 47.74458186445632],
          [-3.362475189122866, 47.744571246031455],
          [-3.36246984529076, 47.74456855015806],
          [-3.36246984529076, 47.74456855015806]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011472157729940211,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch607737",
      "bus1": "53_MVLV10552_LV",
      "bus2": "53_LVBus900383",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362608385684129, 47.744638409866894],
          [-3.362617008301895, 47.74462623788053],
          [-3.362617008301895, 47.74462623788053],
          [-3.3626652441587, 47.74455807542631],
          [-3.362871052648312, 47.744631852998324],
          [-3.362939003577724, 47.74459245453049],
          [-3.362974628505681, 47.74454511758125],
          [-3.362980663933078, 47.74453710305891],
          [-3.36299397446751, 47.744519426228244],
          [-3.362767612565471, 47.74442784578212],
          [-3.36271044181093, 47.744404713026626],
          [-3.362687573909467, 47.74439546350439],
          [-3.362554279688111, 47.744341541959926],
          [-3.362518118368202, 47.74432691110513],
          [-3.362350255646294, 47.744258992811744],
          [-3.362345726578821, 47.744257158748454],
          [-3.362137119007394, 47.7441727598256],
          [-3.362137119007394, 47.7441727598256]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11663443610400395,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch671011",
      "bus1": "53_LVBus900383",
      "bus2": "53_LVBus900385",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362137119007394, 47.7441727598256],
          [-3.362137119007394, 47.7441727598256],
          [-3.362088929040584, 47.74415331675336],
          [-3.361744394238724, 47.744014357516754],
          [-3.361617130720641, 47.744017426444124],
          [-3.361470317247297, 47.74403796351751],
          [-3.361470317247297, 47.74403796351751]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05511056806558986,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch788390",
      "bus1": "53_LVBus900385",
      "bus2": "53_LVBus900386",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361470317247297, 47.74403796351751],
          [-3.361470317247297, 47.74403796351751],
          [-3.36144236343584, 47.74406839551774],
          [-3.36144236343584, 47.74406839551774]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.003980379871944178,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch371031",
      "bus1": "53_LVBus900383",
      "bus2": "53_LVBus900384",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362137119007394, 47.7441727598256],
          [-3.362137119007394, 47.7441727598256],
          [-3.362334894050485, 47.74394845913423],
          [-3.36239002117085, 47.74396379301109],
          [-3.36239002117085, 47.74396379301109]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0334880750319768,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch371035",
      "bus1": "53_MVLV10552_LV",
      "bus2": "53_LVBus900381",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362608385684129, 47.744638409866894],
          [-3.362625963767478, 47.744644843669896],
          [-3.362625963767478, 47.744644843669896],
          [-3.36288673023228, 47.74474019424643],
          [-3.36288673023228, 47.74474019424643]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0222444481587579,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch652383",
      "bus1": "53_MVLV10552_LV",
      "bus2": "53_LVBus900371",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362608385684129, 47.744638409866894],
          [-3.362628361799325, 47.74463905430173],
          [-3.362628361799325, 47.74463905430173],
          [-3.362686196181283, 47.74464090982972],
          [-3.362864440994238, 47.7447070205483],
          [-3.363011827267188, 47.74466807645686],
          [-3.363416952962825, 47.74486333413169],
          [-3.363217099910015, 47.745139587933956],
          [-3.363217099910015, 47.745139587933956]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10298553129842,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch678072",
      "bus1": "53_LVBus900371",
      "bus2": "53_LVBus900372",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.363217099910015, 47.745139587933956],
          [-3.363217099910015, 47.745139587933956],
          [-3.363185210365675, 47.74509523431691],
          [-3.363154528193775, 47.745090272238784],
          [-3.363154528193775, 47.745090272238784]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0078468866835502,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch759343",
      "bus1": "53_LVBus900372",
      "bus2": "53_LVBus900374",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.363154528193775, 47.745090272238784],
          [-3.363154528193775, 47.745090272238784],
          [-3.363141286986817, 47.7451095868312],
          [-3.363174106052721, 47.74515524751064],
          [-3.363174106052721, 47.74515524751064]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008007882983969957,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch607742",
      "bus1": "53_LVBus900374",
      "bus2": "53_LVBus900375",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.363174106052721, 47.74515524751064],
          [-3.363174106052721, 47.74515524751064],
          [-3.362751170118444, 47.745620720458945],
          [-3.362676451754146, 47.74558834796942],
          [-3.362652200349075, 47.74557494610698],
          [-3.362652200349075, 47.74557494610698]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06971013863753794,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch821663",
      "bus1": "53_LVBus900375",
      "bus2": "53_LVBus900376",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362652200349075, 47.74557494610698],
          [-3.362652200349075, 47.74557494610698],
          [-3.362612199029234, 47.74557047650793],
          [-3.361588728404069, 47.74517619627522],
          [-3.361588728404069, 47.74517619627522]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09142981918714757,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch752569",
      "bus1": "53_LVBus900375",
      "bus2": "53_LVBus900377",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362652200349075, 47.74557494610698],
          [-3.362652200349075, 47.74557494610698],
          [-3.362595139658834, 47.745541672416444],
          [-3.36261532725616, 47.74550864493771],
          [-3.36261787452556, 47.745504489410834],
          [-3.36261787452556, 47.745504489410834]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.010128557836130946,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch700047",
      "bus1": "53_LVBus900372",
      "bus2": "53_LVBus900378",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.363154528193775, 47.745090272238784],
          [-3.363154528193775, 47.745090272238784],
          [-3.363195576869254, 47.74514742351253],
          [-3.363195576869254, 47.74514742351253]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.007060759603340027,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch821661",
      "bus1": "53_LVBus900378",
      "bus2": "53_LVBus900379",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.363195576869254, 47.74514742351253],
          [-3.363195576869254, 47.74514742351253],
          [-3.363195111561099, 47.74516246913901],
          [-3.363433123458266, 47.74524487556209],
          [-3.363435470520784, 47.74524568934097],
          [-3.363441400438776, 47.74524774328032],
          [-3.363441400438776, 47.74524774328032]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.022434337503810513,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch647324",
      "bus1": "53_LVBus900372",
      "bus2": "53_LVBus900373",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.363154528193775, 47.745090272238784],
          [-3.363154528193775, 47.745090272238784],
          [-3.363203607047163, 47.745082700612265],
          [-3.363289516647897, 47.74498262828969],
          [-3.363272458923561, 47.744969234774636],
          [-3.363265346624931, 47.74496364987486],
          [-3.363265346624931, 47.74496364987486]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.019414502751582536,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch738284",
      "bus1": "53_MVLV10552_LV",
      "bus2": "53_LVBus900369",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362608385684129, 47.744638409866894],
          [-3.362612024504211, 47.74462514748844],
          [-3.362612024504211, 47.74462514748844],
          [-3.362638555562902, 47.744528615943096],
          [-3.361857096677128, 47.744219877497095],
          [-3.361682199400128, 47.744130814676055],
          [-3.361525782606888, 47.744068610628034],
          [-3.361493441788225, 47.74408225993215],
          [-3.361483799726572, 47.74408633013204],
          [-3.361483799726572, 47.74408633013204]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11259930018113884,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch586155",
      "bus1": "53_MVLV10552_LV",
      "bus2": "53_LVBus900366",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362608385684129, 47.744638409866894],
          [-3.362627892748879, 47.744635443309335],
          [-3.362627892748879, 47.744635443309335],
          [-3.362687310536462, 47.74462642755137],
          [-3.362866595424602, 47.744689782117604],
          [-3.36301515344536, 47.74465054615997],
          [-3.363446839331879, 47.744858425109754],
          [-3.363235698722013, 47.745147179960874],
          [-3.362955262235496, 47.745465605842],
          [-3.363143441400058, 47.74553417818447],
          [-3.363143441400058, 47.74553417818447]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.16450450275703074,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch665880",
      "bus1": "53_LVBus900366",
      "bus2": "53_LVBus900367",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.363143441400058, 47.74553417818447],
          [-3.363143441400058, 47.74553417818447],
          [-3.363147535239541, 47.74554227351938],
          [-3.363156484807911, 47.74554617234624],
          [-3.363156484807911, 47.74554617234624]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0017499662474683665,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch821658",
      "bus1": "53_MVLV10552_LV",
      "bus2": "53_LVBus900363",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362608385684129, 47.744638409866894],
          [-3.362626281027915, 47.74463301546195],
          [-3.362626281027915, 47.74463301546195],
          [-3.362689368430611, 47.7446082921253],
          [-3.362871409660425, 47.74467241337049],
          [-3.363018211260063, 47.74463275849234],
          [-3.363725665174782, 47.74497383622901],
          [-3.36378391843621, 47.74500192009202],
          [-3.36378391843621, 47.74500192009202]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1033157880405634,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch046117",
      "bus1": "53_LVBus900363",
      "bus2": "53_LVBus900364",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.36378391843621, 47.74500192009202],
          [-3.36378391843621, 47.74500192009202],
          [-3.363789624640389, 47.74500425549496],
          [-3.363831120607491, 47.7450212395976],
          [-3.363867470371544, 47.7450361223477],
          [-3.363954909897989, 47.74507191045235],
          [-3.363966309037921, 47.74507658189271],
          [-3.363975399820821, 47.74508030240775],
          [-3.364093341305745, 47.745125831270144],
          [-3.364114058768075, 47.74513869365601],
          [-3.364144143210922, 47.74515088961061],
          [-3.364147166546404, 47.7451521481521],
          [-3.364176342798193, 47.74516435253578],
          [-3.364240558275269, 47.745182621726975],
          [-3.364335237608445, 47.74520320325974],
          [-3.364335237608445, 47.74520320325974]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04725949697187443,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch662050",
      "bus1": "53_MVLV43168_LV",
      "bus2": "53_LVBus900575",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361736082447108, 47.74322935800058],
          [-3.361755746632658, 47.74322524768825],
          [-3.361755746632658, 47.74322524768825],
          [-3.361759813212831, 47.743224525477885],
          [-3.361774170839163, 47.7432215407721],
          [-3.361820741436628, 47.74320980930124],
          [-3.362125688610141, 47.74334643330459],
          [-3.362045301424627, 47.74344415133474],
          [-3.362308895634822, 47.743546461017004],
          [-3.362308895634822, 47.743546461017004]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06785777442281084,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch388397",
      "bus1": "53_MVLV43168_LV",
      "bus2": "53_LVBus900556",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361736082447108, 47.74322935800058],
          [-3.361743709867686, 47.743216883145756],
          [-3.361743709867686, 47.743216883145756],
          [-3.361758816924079, 47.74319217512318],
          [-3.361816059161097, 47.74311900902019],
          [-3.361603040691493, 47.743042886892404],
          [-3.361594845159307, 47.74301792268817],
          [-3.361594845159307, 47.74301792268817]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03309157700087229,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch689960",
      "bus1": "53_LVBus900556",
      "bus2": "53_LVBus900557",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361594845159307, 47.74301792268817],
          [-3.361594845159307, 47.74301792268817],
          [-3.361160446232889, 47.74284200170636],
          [-3.360799985478719, 47.74269532590154],
          [-3.360824807573727, 47.742671323444185],
          [-3.360849911732101, 47.742673538476154],
          [-3.36088349822355, 47.74267246152723],
          [-3.360883015441117, 47.742667976525865],
          [-3.360883015441117, 47.742667976525865]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07774416798418163,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch525003",
      "bus1": "53_LVBus900557",
      "bus2": "53_LVBus900558",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.360883015441117, 47.742667976525865],
          [-3.360883015441117, 47.742667976525865],
          [-3.360847687541799, 47.74267063563829],
          [-3.360817464594892, 47.742662223952074],
          [-3.360791780059773, 47.74269013706845],
          [-3.360678062871013, 47.7426462648902],
          [-3.360726810209733, 47.74257738382577],
          [-3.360726810209733, 47.74257738382577]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.027081722694741447,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch784603",
      "bus1": "53_LVBus900558",
      "bus2": "53_LVBus900559",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.360726810209733, 47.74257738382577],
          [-3.360726810209733, 47.74257738382577],
          [-3.360746130104826, 47.742582993146335],
          [-3.360739566044517, 47.742590817031164],
          [-3.360695401219777, 47.74264042011789],
          [-3.360306850524549, 47.742482764992715],
          [-3.360306850524549, 47.742482764992715]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04301592818764695,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch252352",
      "bus1": "53_LVBus900559",
      "bus2": "53_LVBus900560",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.360306850524549, 47.742482764992715],
          [-3.360306850524549, 47.742482764992715],
          [-3.360301050908838, 47.742480551236234],
          [-3.36001406582362, 47.74237086156208],
          [-3.36001406582362, 47.74237086156208]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.025237755879881165,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch261167",
      "bus1": "53_LVBus900560",
      "bus2": "53_LVBus900561",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.36001406582362, 47.74237086156208],
          [-3.36001406582362, 47.74237086156208],
          [-3.359726978145416, 47.742256604491075],
          [-3.359715497516844, 47.74225203585712],
          [-3.359469360776786, 47.74215406891638],
          [-3.359469360776786, 47.74215406891638]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04743208949382876,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch345680",
      "bus1": "53_LVBus900561",
      "bus2": "53_LVBus900562",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.359469360776786, 47.74215406891638],
          [-3.359469360776786, 47.74215406891638],
          [-3.358966485831072, 47.741953260341376],
          [-3.358966485831072, 47.741953260341376]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04382729849413596,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch571862",
      "bus1": "53_LVBus900558",
      "bus2": "53_LVBus900563",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.360726810209733, 47.74257738382577],
          [-3.360726810209733, 47.74257738382577],
          [-3.360861288735409, 47.742430244660845],
          [-3.360892978546348, 47.74238795236472],
          [-3.360890081863842, 47.742361042353565],
          [-3.360890081863842, 47.742361042353565]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02748722078185516,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch397753",
      "bus1": "53_LVBus900563",
      "bus2": "53_LVBus900564",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.360890081863842, 47.742361042353565],
          [-3.360890081863842, 47.742361042353565],
          [-3.360929483365784, 47.74236567706669],
          [-3.360932312957313, 47.74236600737276],
          [-3.360944241342136, 47.74236740692495],
          [-3.361141620838132, 47.742144416838414],
          [-3.361142836299525, 47.742143040776924],
          [-3.36119454096994, 47.74208462795589],
          [-3.361177697983619, 47.74206551571646],
          [-3.361170889384473, 47.74205777873423],
          [-3.36116408175291, 47.74205005072158],
          [-3.36116408175291, 47.74205005072158]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0452131668713321,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch801818",
      "bus1": "53_LVBus900564",
      "bus2": "53_LVBus900565",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.36116408175291, 47.74205005072158],
          [-3.36116408175291, 47.74205005072158],
          [-3.36119500071557, 47.74204319799328],
          [-3.361207678813388, 47.74204038578259],
          [-3.361216309725721, 47.74203847516232],
          [-3.361446769211916, 47.74181978841905],
          [-3.361426685532767, 47.74180807585261],
          [-3.361426157765739, 47.74180776806486],
          [-3.361401650413558, 47.74179730917704],
          [-3.361401650413558, 47.74179730917704]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.038173116991446196,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch715364",
      "bus1": "53_LVBus900564",
      "bus2": "53_LVBus900566",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.36116408175291, 47.74205005072158],
          [-3.36116408175291, 47.74205005072158],
          [-3.361167944159989, 47.742085930732294],
          [-3.361084511198499, 47.742180190433054],
          [-3.361061343081254, 47.74217621243156],
          [-3.361043650323862, 47.742173174554395],
          [-3.361043650323862, 47.742173174554395]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.019368075965995362,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch439784",
      "bus1": "53_LVBus900557",
      "bus2": "53_LVBus900567",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.360883015441117, 47.742667976525865],
          [-3.360883015441117, 47.742667976525865],
          [-3.360876366163546, 47.74266830220277],
          [-3.36085641833032, 47.74266927923123],
          [-3.36084118865903, 47.74265199057566],
          [-3.3609339392253, 47.74254517353967],
          [-3.360934414197537, 47.742544618255074],
          [-3.361014044941527, 47.7424529074848],
          [-3.361014793913324, 47.7424520412083],
          [-3.361068697524319, 47.742389958934304],
          [-3.361069255927222, 47.742389309389466],
          [-3.36123369075437, 47.74219993519765],
          [-3.361273586052331, 47.74219798100828],
          [-3.361273586052331, 47.74219798100828]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06548304787033143,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch871410",
      "bus1": "53_LVBus900567",
      "bus2": "53_LVBus900568",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361273586052331, 47.74219798100828],
          [-3.361273586052331, 47.74219798100828],
          [-3.361269879380758, 47.74219695425434],
          [-3.361267426319571, 47.74219627187309],
          [-3.36124602356962, 47.74219031380123],
          [-3.361259382204925, 47.74217407756082],
          [-3.361260847742034, 47.742172292487275],
          [-3.36129028372252, 47.74213651273868],
          [-3.361291725557585, 47.74213475587754],
          [-3.361334556118217, 47.742082702036804],
          [-3.361337015115244, 47.74207971408401],
          [-3.361446989905036, 47.74194601985223],
          [-3.361473586637805, 47.74194471701228],
          [-3.361473586637805, 47.74194471701228]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03529917443659531,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch689968",
      "bus1": "53_LVBus900568",
      "bus2": "53_LVBus900569",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361473586637805, 47.74194471701228],
          [-3.361473586637805, 47.74194471701228],
          [-3.361473103812016, 47.74194023201195],
          [-3.361471655335154, 47.74192677701105],
          [-3.361661029751538, 47.74170558464607],
          [-3.361697284853517, 47.74166323975503],
          [-3.361697284853517, 47.74166323975503]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03583649697886192,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch715356",
      "bus1": "53_LVBus900569",
      "bus2": "53_LVBus900571",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361697284853517, 47.74166323975503],
          [-3.361697284853517, 47.74166323975503],
          [-3.361700566755585, 47.74165932778421],
          [-3.361799334803414, 47.74154175498769],
          [-3.361802450794461, 47.74153804050415],
          [-3.361981677416396, 47.74132468466148],
          [-3.361990717796919, 47.74132719945018],
          [-3.361992950330051, 47.741327820480244],
          [-3.362030641077993, 47.74133830066248],
          [-3.362036801701282, 47.74134001872817],
          [-3.362036801701282, 47.74134001872817]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04773694084564637,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch388393",
      "bus1": "53_LVBus900569",
      "bus2": "53_LVBus900570",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361697284853517, 47.74166323975503],
          [-3.361697284853517, 47.74166323975503],
          [-3.361670688267705, 47.741664542646035],
          [-3.361564522884254, 47.741795985590834],
          [-3.361606349208288, 47.74181197128837],
          [-3.361606349208288, 47.74181197128837]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02224800731710346,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch571851",
      "bus1": "53_LVBus900568",
      "bus2": "53_LVBus900572",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361473586637805, 47.74194471701228],
          [-3.361473586637805, 47.74194471701228],
          [-3.361521951800392, 47.74189726131282],
          [-3.361631578825462, 47.74193915983188],
          [-3.361815350203825, 47.74200939244424],
          [-3.361817190572312, 47.74201009581121],
          [-3.361840390051204, 47.7420189595053],
          [-3.361863590503602, 47.74202783216475],
          [-3.361892590597172, 47.74203891849748],
          [-3.361898390231053, 47.742041132175096],
          [-3.361898390231053, 47.742041132175096]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03885143417408286,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch162837",
      "bus1": "53_LVBus900572",
      "bus2": "53_LVBus900573",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361898390231053, 47.742041132175096],
          [-3.361898390231053, 47.742041132175096],
          [-3.361900960746794, 47.742042160464095],
          [-3.361904118766638, 47.74204343049129],
          [-3.361930092051963, 47.74205384451982],
          [-3.36196972884045, 47.742069729964925],
          [-3.361980570857329, 47.74207407718514],
          [-3.362072893930805, 47.742111079002605],
          [-3.362104930449414, 47.742123919183385],
          [-3.362221900006514, 47.74217080473742],
          [-3.362244827562636, 47.74217999728456],
          [-3.362256284694463, 47.742184593882214],
          [-3.362335872802151, 47.74220649322637],
          [-3.362335872802151, 47.74220649322637]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.037669095585429,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch784612",
      "bus1": "53_MVLV43168_LV",
      "bus2": "53_LVBus900552",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361736082447108, 47.74322935800058],
          [-3.361750142529702, 47.74321976015788],
          [-3.361750142529702, 47.74321976015788],
          [-3.361835711767133, 47.74316135639405],
          [-3.362044849445372, 47.74324128418453],
          [-3.362078653260229, 47.74318969936586],
          [-3.362078653260229, 47.74318969936586]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03342727519210369,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch216606",
      "bus1": "53_LVBus900552",
      "bus2": "53_LVBus900553",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362078653260229, 47.74318969936586],
          [-3.362078653260229, 47.74318969936586],
          [-3.362082032182579, 47.74318581870654],
          [-3.362191371200716, 47.743077628891086],
          [-3.362293613376574, 47.74296027337219],
          [-3.362300357861365, 47.74295251269172],
          [-3.362307116608565, 47.742944760329266],
          [-3.362313875353806, 47.74293700796638],
          [-3.362529730014912, 47.74268921441695],
          [-3.362530027708032, 47.74268887520889],
          [-3.362533109838073, 47.74268534271369],
          [-3.362533109838073, 47.74268534271369]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06564732602836364,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch190626",
      "bus1": "53_LVBus900552",
      "bus2": "53_LVBus900554",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362078653260229, 47.74318969936586],
          [-3.362078653260229, 47.74318969936586],
          [-3.361917567104352, 47.74312607450861],
          [-3.361631850170951, 47.74301320641607],
          [-3.361631850170951, 47.74301320641607]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03883126833571136,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch440710",
      "bus1": "53_MVLV43168_LV",
      "bus2": "53_LVBus900550",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361736082447108, 47.74322935800058],
          [-3.361737570922938, 47.74324281103557],
          [-3.361737570922938, 47.74324281103557],
          [-3.361739833686133, 47.743263331773356],
          [-3.361649113685504, 47.743291031376266],
          [-3.361568602288941, 47.74333507515225],
          [-3.361531469933251, 47.74337735467512],
          [-3.361477376147707, 47.74337061740013],
          [-3.3614763757636967, 47.74337113530217]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.027119305576874152,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch617395",
      "bus1": "53_LVBus900550",
      "bus2": "53_LVBus974592",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.3614763757636967, 47.74337113530217],
          [-3.361477420154354, 47.74336916345967],
          [-3.361514694349961, 47.74336557924878],
          [-3.361555792918664, 47.74331841645337],
          [-3.361133103257447, 47.743151317729726],
          [-3.360896946336971, 47.7430579504525],
          [-3.360851155493662, 47.743110085920556],
          [-3.360851155493662, 47.743110085920556]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07291542829939955,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch814266",
      "bus1": "53_LVBus974592",
      "bus2": "53_LVBus974593",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.360851155493662, 47.743110085920556],
          [-3.360851155493662, 47.743110085920556],
          [-3.360810090034247, 47.743157436191446],
          [-3.360796389198314, 47.74317322923295],
          [-3.360821005889371, 47.74319711867677],
          [-3.3608196063640516, 47.74319864802453]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011368470342385936,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch370463",
      "bus1": "53_LVBus974593",
      "bus2": "53_LVBus980830",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.3608196063640516, 47.74319864802453],
          [-3.360818206838732, 47.74320017737229],
          [-3.360775064588666, 47.7431960684654],
          [-3.360668424643447, 47.74331656846607],
          [-3.360659581429182, 47.74332656892412],
          [-3.360686041555393, 47.74335181087625],
          [-3.3606846400009625, 47.743353818237665]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02360265324452117,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch378202",
      "bus1": "53_LVBus980830",
      "bus2": "53_LVBus985420",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.3606846400009625, 47.743353818237665],
          [-3.360683238446532, 47.74335582559908],
          [-3.36063165578427, 47.74335850524365],
          [-3.360568912015746, 47.74343982122029],
          [-3.360568912015746, 47.74343982122029]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014072209940608961,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch728615",
      "bus1": "53_LVBus985420",
      "bus2": "53_LVBus985421",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.360568912015746, 47.74343982122029],
          [-3.360568912015746, 47.74343982122029],
          [-3.360506440174827, 47.74342641524817],
          [-3.360492797729902, 47.74344200700439],
          [-3.360508524156483, 47.74346192245869],
          [-3.3605064774205133, 47.74346385621368]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009438222758700253,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch704494",
      "bus1": "53_LVBus985421",
      "bus2": "53_LVBus985425",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.3605064774205133, 47.74346385621368],
          [-3.360504997320628, 47.74346604475916],
          [-3.360479441585477, 47.74346659300824],
          [-3.360401456439889, 47.743597213413004],
          [-3.360400284062439, 47.74359936284007],
          [-3.360399142891774, 47.74360142958316],
          [-3.360399142891774, 47.74360142958316]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.018073804567304595,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch553625",
      "bus1": "53_LVBus985421",
      "bus2": "53_LVBus985424",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.3605064774205133, 47.74346385621368],
          [-3.36050591078443, 47.74346360142317],
          [-3.360492932515068, 47.74345841186892],
          [-3.360485738001168, 47.7434555360323],
          [-3.360366539933271, 47.743341876615034],
          [-3.3603679255848498, 47.743340280323416]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.017237998307809733,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch850018",
      "bus1": "53_LVBus985424",
      "bus2": "53_LVBus985426",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.3603679255848498, 47.743340280323416],
          [-3.360369311236429, 47.7433386840318],
          [-3.360425357109191, 47.743342693161715],
          [-3.360430266540844, 47.74333713252305],
          [-3.360522644166489, 47.74323266968756],
          [-3.360550364664558, 47.74320131152885],
          [-3.360519491853166, 47.74316885541819],
          [-3.3605210164305404, 47.743167121569485]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.026817087228315217,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch801665",
      "bus1": "53_LVBus985426",
      "bus2": "53_LVBus985427",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.3605210164305404, 47.743167121569485],
          [-3.360522541007915, 47.74316538772078],
          [-3.360578376352499, 47.7431680635037],
          [-3.360660763856595, 47.74307375633854],
          [-3.36066458471807, 47.74306938518066],
          [-3.360637533106943, 47.74303603859954],
          [-3.360637533106943, 47.74303603859954]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02115909937778708,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch510527",
      "bus1": "53_LVBus985420",
      "bus2": "53_LVBus985422",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.360568912015746, 47.74343982122029],
          [-3.360568912015746, 47.74343982122029],
          [-3.360639267925996, 47.74347244461491],
          [-3.360639267925996, 47.74347244461491]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006402839855569963,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch821626",
      "bus1": "53_LVBus985422",
      "bus2": "53_LVBus985423",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.360639267925996, 47.74347244461491],
          [-3.360639267925996, 47.74347244461491],
          [-3.360631762386725, 47.743526915948124],
          [-3.360631762386725, 47.743526915948124]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006082513336285842,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch494405",
      "bus1": "53_LVBus900550",
      "bus2": "53_LVBus981094",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.3614763757636967, 47.74337113530217],
          [-3.36147433098903, 47.7433736250467],
          [-3.36150539118562, 47.743407442385106],
          [-3.361495951823406, 47.74341761639159],
          [-3.361407428362561, 47.74351303629216],
          [-3.36139780879456, 47.74352339946119],
          [-3.361351492478983, 47.74351340464081],
          [-3.361351492478983, 47.74351340464081]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.023279053420626375,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch845767",
      "bus1": "53_MVLV43168_LV",
      "bus2": "53_LVBus900548",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361736082447108, 47.74322935800058],
          [-3.361724625985699, 47.74324041534498],
          [-3.361724625985699, 47.74324041534498],
          [-3.361710032255948, 47.74325449387114],
          [-3.361639639052394, 47.74327616608614],
          [-3.361594871188443, 47.7432568347524],
          [-3.361604461439381, 47.74321242367752],
          [-3.3616021854855402, 47.74321146210662]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01668944710551247,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch370461",
      "bus1": "53_LVBus900548",
      "bus2": "53_LVBus980974",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.3616021854855402, 47.74321146210662],
          [-3.361599909531699, 47.743210500535724],
          [-3.361540816345997, 47.74323754352524],
          [-3.361530387131034, 47.74323305881116],
          [-3.361355149942628, 47.743157691529625],
          [-3.361357568399054, 47.74311297351472],
          [-3.361355070349576, 47.74311212200848]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.026844486587736728,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch418519",
      "bus1": "53_LVBus980974",
      "bus2": "53_LVBus981671",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361355070349576, 47.74311212200848],
          [-3.361352572300098, 47.743111270502254],
          [-3.361303491369195, 47.74313743519821],
          [-3.361276999247677, 47.74312717267173],
          [-3.361203131656117, 47.743098563036284],
          [-3.361094038682968, 47.74305630424055],
          [-3.361103717054438, 47.74301208728524],
          [-3.361101596203734, 47.74301126238493]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.027775007989010687,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch818039",
      "bus1": "53_LVBus981671",
      "bus2": "53_LVBus981672",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361101596203734, 47.74301126238493],
          [-3.36109947535303, 47.74301043748463],
          [-3.361047018645312, 47.74303852579312],
          [-3.361027459610449, 47.74303044847124],
          [-3.360854517224702, 47.74295899882581],
          [-3.360844947836515, 47.742955049048724],
          [-3.360853020380986, 47.7429110640666],
          [-3.3608510299566174, 47.74291039508525]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.027721434855477785,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch683120",
      "bus1": "53_LVBus981672",
      "bus2": "53_LVBus981673",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.3608510299566174, 47.74291039508525],
          [-3.360849039532249, 47.7429097261039],
          [-3.360746012870922, 47.74297697346771],
          [-3.360697833446195, 47.743032255671366],
          [-3.360640987089408, 47.743032109223606],
          [-3.360640987089408, 47.743032109223606]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02214505384268565,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch540087",
      "bus1": "53_MVLV43168_LV",
      "bus2": "53_LVBus900545",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361736082447108, 47.74322935800058],
          [-3.361748352174089, 47.743240010543374],
          [-3.361748352174089, 47.743240010543374],
          [-3.361824566165776, 47.74330617919268],
          [-3.36166184193468, 47.743493946340905],
          [-3.361655111551731, 47.74350171530133],
          [-3.361648381166797, 47.743509484261246],
          [-3.361621470974693, 47.74354054150554],
          [-3.361408360288931, 47.74378644914477],
          [-3.361371360802345, 47.74381531336155],
          [-3.361371360802345, 47.74381531336155]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07541113219637319,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch510526",
      "bus1": "53_LVBus900545",
      "bus2": "53_LVBus900546",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361371360802345, 47.74381531336155],
          [-3.361371360802345, 47.74381531336155],
          [-3.36137983129013, 47.74376981198272],
          [-3.360951752483372, 47.7436062046568],
          [-3.36094013868786, 47.74360176889188],
          [-3.36089373865163, 47.74358404115525],
          [-3.360668762075082, 47.74349805196205],
          [-3.360646026700822, 47.74353523462281],
          [-3.360646026700822, 47.74353523462281]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07086244646695117,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch697909",
      "bus1": "53_MVLV43168_LV",
      "bus2": "53_LVBus900542",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361736082447108, 47.74322935800058],
          [-3.3617545487239, 47.74322417920688],
          [-3.3617545487239, 47.74322417920688],
          [-3.361773014031344, 47.743218991440315],
          [-3.36177501277643, 47.743218433646504],
          [-3.361808295194822, 47.7431976414886],
          [-3.361837643238259, 47.743179296378706],
          [-3.361912858915661, 47.74320713624335],
          [-3.362056007614806, 47.74325725725639],
          [-3.362105615038605, 47.743198982876336],
          [-3.362105615038605, 47.743198982876336]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03406653161150534,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch154681",
      "bus1": "53_LVBus900542",
      "bus2": "53_LVBus900543",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362105615038605, 47.743198982876336],
          [-3.362105615038605, 47.743198982876336],
          [-3.362540114836782, 47.743374787444644],
          [-3.362585849714014, 47.743393286552426],
          [-3.362597284404201, 47.74339792029648],
          [-3.362620151858812, 47.74340716984137],
          [-3.362695366207786, 47.743437597265064],
          [-3.362700202277513, 47.74343955153092],
          [-3.363000196434333, 47.7435609333519],
          [-3.363000196434333, 47.7435609333519]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0782333703082359,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch408336",
      "bus1": "53_MVLV43168_LV",
      "bus2": "53_LVBus900539",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361736082447108, 47.74322935800058],
          [-3.361746640467705, 47.74321790281839],
          [-3.361746640467705, 47.74321790281839],
          [-3.361844980667649, 47.743112596655266],
          [-3.361777963293984, 47.74309111812195],
          [-3.361619509850692, 47.743035425379205],
          [-3.361654647237016, 47.74297759851593],
          [-3.361654647237016, 47.74297759851593]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03975046902016834,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch216209",
      "bus1": "53_LVBus900539",
      "bus2": "53_LVBus900540",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361654647237016, 47.74297759851593],
          [-3.361654647237016, 47.74297759851593],
          [-3.361682806932782, 47.74294362154893],
          [-3.361740745087545, 47.742881142947766],
          [-3.361818802364909, 47.7427968036759],
          [-3.36185829384923, 47.74274912431222],
          [-3.361887201559668, 47.742717130512666],
          [-3.361909882655187, 47.742689761022724],
          [-3.362004569739538, 47.742583317070206],
          [-3.362011077520562, 47.74257546881037],
          [-3.362024079778298, 47.74255977294105],
          [-3.362037094361068, 47.74254406744867],
          [-3.362120606879658, 47.74245030810014],
          [-3.362127101328623, 47.74244246048483],
          [-3.36217264027675, 47.74238750531823],
          [-3.362204489021333, 47.74235191370396],
          [-3.362224288692983, 47.74233217867952],
          [-3.362237926403064, 47.742317046789424],
          [-3.362246621233867, 47.74230666570992],
          [-3.362246621233867, 47.74230666570992]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0868288771010952,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch379391",
      "bus1": "53_MVLV74671_LV",
      "bus2": "53_LVBus900749",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.363332328109384, 47.7419482972088],
          [-3.363322692810632, 47.741960122152186],
          [-3.363322692810632, 47.741960122152186],
          [-3.362919044311512, 47.74245548277133],
          [-3.362721673347388, 47.7423790378807],
          [-3.362608088954122, 47.742335043803955],
          [-3.362605117301739, 47.742333890905805],
          [-3.362518402448975, 47.742300311807014],
          [-3.36236680404048, 47.74224159712292],
          [-3.362340254965482, 47.74220808199591],
          [-3.362340254965482, 47.74220808199591]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11483072143441117,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch308573",
      "bus1": "53_LVBus900749",
      "bus2": "53_LVBus900750",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362340254965482, 47.74220808199591],
          [-3.362340254965482, 47.74220808199591],
          [-3.362353367285885, 47.7421924167553],
          [-3.362366480564333, 47.74217676048298],
          [-3.362386144301152, 47.74215328088234],
          [-3.36265863254186, 47.74183591191867],
          [-3.36279429862528, 47.741694528110735],
          [-3.362807921660202, 47.74167826968852],
          [-3.362831836557982, 47.74164970332804],
          [-3.362835118375356, 47.74164579132535],
          [-3.362835118375356, 47.74164579132535]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07272396572834008,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch148731",
      "bus1": "53_LVBus900750",
      "bus2": "53_LVBus900751",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362835118375356, 47.74164579132535],
          [-3.362835118375356, 47.74164579132535],
          [-3.362876325284204, 47.74159953334765],
          [-3.362878304847217, 47.74159730826748],
          [-3.362910053758579, 47.7415616671899],
          [-3.362910662425478, 47.74156098811972],
          [-3.362936627145154, 47.74153184337637],
          [-3.362950354186755, 47.74151642746383],
          [-3.362965582936783, 47.74149931485101],
          [-3.362968696394428, 47.74149582588926],
          [-3.36298485807743, 47.74147769369071],
          [-3.362986193901174, 47.74147619448383],
          [-3.363013716341571, 47.74144537732675],
          [-3.363016746364388, 47.74144198262482],
          [-3.363060589754406, 47.74139289919967],
          [-3.363061877210581, 47.741391447448265],
          [-3.363082516619144, 47.741368343699776],
          [-3.363084187116329, 47.74136647641715],
          [-3.363104074685754, 47.74134421204479],
          [-3.363110958589089, 47.741336507585906],
          [-3.363116744626287, 47.74133002917315],
          [-3.363116922848943, 47.74132982205935],
          [-3.36312310232672, 47.74132290055368],
          [-3.36313163301974, 47.74131335702348],
          [-3.36313163301974, 47.74131335702348]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04313580112197031,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch737116",
      "bus1": "53_LVBus900751",
      "bus2": "53_LVBus900752",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.36313163301974, 47.74131335702348],
          [-3.36313163301974, 47.74131335702348],
          [-3.363159755695224, 47.74127135598571],
          [-3.363194995685409, 47.74123486744394],
          [-3.363260184789188, 47.74116216761366],
          [-3.363158045270262, 47.741117423973634],
          [-3.362874250726796, 47.74113568502675],
          [-3.362874250726796, 47.74113568502675]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.049927254234107356,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch539475",
      "bus1": "53_MVLV74671_LV",
      "bus2": "53_LVBus900747",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.363332328109384, 47.7419482972088],
          [-3.36332081616753, 47.741959330412406],
          [-3.36332081616753, 47.741959330412406],
          [-3.363114208323253, 47.74215736606377],
          [-3.362962130463346, 47.74211071374589],
          [-3.362916439897861, 47.742058848587284],
          [-3.362905961933615, 47.74205626904122],
          [-3.362900633131816, 47.74205495210826],
          [-3.362893306227896, 47.74205345353974],
          [-3.362887865692568, 47.74205234046166],
          [-3.362875111552972, 47.74204972816211],
          [-3.362844662297916, 47.74203635954932],
          [-3.362844662297916, 47.74203635954932]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05214861522943653,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch371283",
      "bus1": "53_MVLV74671_LV",
      "bus2": "53_LVBus900740",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.363332328109384, 47.7419482972088],
          [-3.363333777059911, 47.741961752185816],
          [-3.363333777059911, 47.741961752185816],
          [-3.363337157947329, 47.74199314713169],
          [-3.362946607174703, 47.74246314958113],
          [-3.362959267536008, 47.742467993748484],
          [-3.363030261737613, 47.74249511995636],
          [-3.363030261737613, 47.74249511995636]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0706166453869188,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch279936",
      "bus1": "53_LVBus900740",
      "bus2": "53_LVBus900741",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.363030261737613, 47.74249511995636],
          [-3.363030261737613, 47.74249511995636],
          [-3.36325157733082, 47.74257827221454],
          [-3.363476099112103, 47.7426626376058],
          [-3.363476099112103, 47.7426626376058]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03827364575830486,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch131380",
      "bus1": "53_LVBus900741",
      "bus2": "53_LVBus900745",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.363476099112103, 47.7426626376058],
          [-3.363476099112103, 47.7426626376058],
          [-3.363493630488745, 47.74245612059124],
          [-3.363493776511839, 47.74245437309361],
          [-3.363565661209829, 47.74235991993883],
          [-3.363583930881713, 47.74233591328606],
          [-3.363669178409058, 47.74222390677027],
          [-3.363778784262036, 47.74207988529302],
          [-3.363809234027739, 47.742039880122896],
          [-3.363821694826099, 47.74202350720074],
          [-3.363821694826099, 47.74202350720074]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07704348026998187,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch018291",
      "bus1": "53_LVBus900741",
      "bus2": "53_LVBus900742",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.363476099112103, 47.7426626376058],
          [-3.363476099112103, 47.7426626376058],
          [-3.363602824030351, 47.74271244337555],
          [-3.363774572555618, 47.742785065739916],
          [-3.363774572555618, 47.742785065739916]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.026201528394777848,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch319428",
      "bus1": "53_LVBus900742",
      "bus2": "53_LVBus900743",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.363774572555618, 47.742785065739916],
          [-3.363774572555618, 47.742785065739916],
          [-3.363780266187861, 47.742787410767804],
          [-3.364139739066286, 47.74293078075672],
          [-3.364519001223479, 47.743086823052636],
          [-3.364524694921176, 47.74308916804371],
          [-3.364524694921176, 47.74308916804371]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06563638874558052,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch061150",
      "bus1": "53_LVBus900742",
      "bus2": "53_LVBus900744",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.363774572555618, 47.742785065739916],
          [-3.363774572555618, 47.742785065739916],
          [-3.36368189074871, 47.74290079101726],
          [-3.363547621780195, 47.74306843784446],
          [-3.363546348561179, 47.743069897918446],
          [-3.363486613866878, 47.74313814644433],
          [-3.363485339678502, 47.74313959754774],
          [-3.363330732074853, 47.743316275088425],
          [-3.363329445545208, 47.74331773581159],
          [-3.363237434017904, 47.7434225709301],
          [-3.363227648120943, 47.74343374495911],
          [-3.363224310128913, 47.743437632666286],
          [-3.363224310128913, 47.743437632666286]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08348542959453432,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch552243",
      "bus1": "53_MVLV74671_LV",
      "bus2": "53_LVBus900738",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.363332328109384, 47.7419482972088],
          [-3.363321854339254, 47.741959784510776],
          [-3.363321854339254, 47.741959784510776],
          [-3.363117106125592, 47.74218427602064],
          [-3.362951729789446, 47.74213827529803],
          [-3.362855967392457, 47.74224215783656],
          [-3.36285790882303, 47.742243054617255],
          [-3.362926323120332, 47.74227477986877],
          [-3.362926323120332, 47.74227477986877]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06272489383238952,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch503326",
      "bus1": "53_MVLV55468_LV",
      "bus2": "53_LVBus900707",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.365857123825081, 47.74115180407711],
          [-3.365837118714579, 47.74115174780401],
          [-3.365837118714579, 47.74115174780401],
          [-3.365683281979617, 47.74115130896227],
          [-3.36564583349904, 47.74085581598144],
          [-3.36575135596683, 47.74084942566213],
          [-3.365804628682401, 47.74084620088282],
          [-3.36583563238328, 47.740828233336586],
          [-3.365817131816251, 47.7408274991455],
          [-3.365817131816251, 47.7408274991455]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0609245489983047,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch670310",
      "bus1": "53_LVBus900707",
      "bus2": "53_LVBus900708",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.365817131816251, 47.7408274991455],
          [-3.365817131816251, 47.7408274991455],
          [-3.365832362588018, 47.74084478716374],
          [-3.365842501027236, 47.74084409175806],
          [-3.365867063506439, 47.74084240067341],
          [-3.36594122676465, 47.74083727700881],
          [-3.365991014677624, 47.74083384425586],
          [-3.366117128555128, 47.74082513658873],
          [-3.366212032122192, 47.7408185811318],
          [-3.366280198137651, 47.740813877517745],
          [-3.366283529176218, 47.74081365108353],
          [-3.366294894302305, 47.740795059184165],
          [-3.366294894302305, 47.740795059184165]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03848533630226178,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch661696",
      "bus1": "53_LVBus900708",
      "bus2": "53_LVBus900711",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.366294894302305, 47.740795059184165],
          [-3.366294894302305, 47.740795059184165],
          [-3.366310264639029, 47.740819968980155],
          [-3.366322242413367, 47.74082095977091],
          [-3.366504979891059, 47.7408129562234],
          [-3.366762587768479, 47.74080167814748],
          [-3.366886488449382, 47.740796252262506],
          [-3.366897540779566, 47.74075813502956],
          [-3.366897540779566, 47.74075813502956]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.050629953032846765,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch729145",
      "bus1": "53_LVBus900711",
      "bus2": "53_LVBus900712",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.366897540779566, 47.74075813502956],
          [-3.366897540779566, 47.74075813502956],
          [-3.366928002998966, 47.74079271078145],
          [-3.367171337127151, 47.740789778395936],
          [-3.367219467823178, 47.74078920371936],
          [-3.36727309856137, 47.740788557703866],
          [-3.36731341899131, 47.74078807741839],
          [-3.367361629472267, 47.740787498770565],
          [-3.367539131084082, 47.74078536815245],
          [-3.367614296553877, 47.74078445947473],
          [-3.367705737048091, 47.74078335678678],
          [-3.367894866621266, 47.74078107920659],
          [-3.367902623691102, 47.74078098734314],
          [-3.367904309792736, 47.74077740591834],
          [-3.36792438606059, 47.74073483327808],
          [-3.36792438606059, 47.74073483327808]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08296352155557253,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch631016",
      "bus1": "53_LVBus900712",
      "bus2": "53_LVBus900713",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.36792438606059, 47.74073483327808],
          [-3.36792438606059, 47.74073483327808],
          [-3.367889513240348, 47.74076204459421],
          [-3.367887392261424, 47.74076369959606],
          [-3.367864027691956, 47.74076484542699],
          [-3.36779753773344, 47.74076810616113],
          [-3.367794306321252, 47.740768264631846],
          [-3.367791406218227, 47.74074135477715],
          [-3.367791406218227, 47.74074135477715]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014242087367306797,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch605559",
      "bus1": "53_LVBus900712",
      "bus2": "53_LVBus900714",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.36792438606059, 47.74073483327808],
          [-3.36792438606059, 47.74073483327808],
          [-3.367928252954971, 47.7407707130798],
          [-3.367954907177384, 47.74077007318939],
          [-3.368168034549603, 47.74076495906389],
          [-3.368200662699298, 47.740764179427174],
          [-3.368288265392761, 47.74076207420979],
          [-3.368278597558035, 47.740672374734324],
          [-3.368278597558035, 47.740672374734324]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04101686809039738,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch552525",
      "bus1": "53_LVBus900714",
      "bus2": "53_LVBus900715",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.368278597558035, 47.740672374734324],
          [-3.368278597558035, 47.740672374734324],
          [-3.368284914507827, 47.74067380527086],
          [-3.368300823300256, 47.74067740746174],
          [-3.36831281567151, 47.74083791449191],
          [-3.368463145544079, 47.74083546493229],
          [-3.368454461564215, 47.74093064531168],
          [-3.368435830688878, 47.74093440857125],
          [-3.368427208443896, 47.74093614799318],
          [-3.368427208443896, 47.74093614799318]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04364098067233714,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch396978",
      "bus1": "53_LVBus900708",
      "bus2": "53_LVBus900709",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.366294894302305, 47.740795059184165],
          [-3.366294894302305, 47.740795059184165],
          [-3.3663234232426, 47.74081169516592],
          [-3.366334434004397, 47.740811155330235],
          [-3.366375059458147, 47.740809163536234],
          [-3.366536191546832, 47.7408012633745],
          [-3.366541436571063, 47.7406706604293],
          [-3.366542036266851, 47.74065587864243],
          [-3.36654240441001, 47.74064688832959],
          [-3.366543457777546, 47.74062056012611],
          [-3.366543457777546, 47.74062056012611]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03892660888797152,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch062792",
      "bus1": "53_LVBus900709",
      "bus2": "53_LVBus900710",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.366543457777546, 47.74062056012611],
          [-3.366543457777546, 47.74062056012611],
          [-3.36654368275265, 47.74060862815922],
          [-3.366543805522267, 47.740602571498144],
          [-3.366543875658101, 47.74059887996334],
          [-3.366543973228805, 47.74059358199511],
          [-3.366544077832839, 47.7405879770921],
          [-3.366545367139416, 47.74052115843544],
          [-3.366545668048172, 47.740505588752775],
          [-3.366546170629867, 47.740479359691356],
          [-3.366546491205941, 47.7404626077712],
          [-3.366546877049716, 47.74044261542203],
          [-3.366547255126251, 47.74042304726889],
          [-3.366547774707507, 47.74039573529077],
          [-3.366547930977626, 47.74038775629076],
          [-3.366548290154384, 47.740368757156986],
          [-3.366548484024575, 47.74035901792993],
          [-3.366548986603482, 47.74033278886669],
          [-3.366549096539658, 47.740326985319776],
          [-3.366549154308276, 47.74032379936247],
          [-3.366549260110583, 47.74031832966026],
          [-3.366549434114959, 47.74030915048282],
          [-3.366549502049119, 47.740305810732075],
          [-3.366549524616228, 47.74030465540466],
          [-3.366549524616228, 47.74030465540466]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03512690018276625,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch503323",
      "bus1": "53_MVLV55468_LV",
      "bus2": "53_LVBus900696",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.365857123825081, 47.74115180407711],
          [-3.365837313187486, 47.74115367699876],
          [-3.365837313187486, 47.74115367699876],
          [-3.365658618442317, 47.74117055269911],
          [-3.365610652945538, 47.74087645898138],
          [-3.364607952523059, 47.74094074885179],
          [-3.364580031468742, 47.74080030175223],
          [-3.364580031468742, 47.74080030175223]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.13772376627965624,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch171589",
      "bus1": "53_LVBus900696",
      "bus2": "53_LVBus900697",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.364580031468742, 47.74080030175223],
          [-3.364580031468742, 47.74080030175223],
          [-3.364579243501388, 47.74079584072358],
          [-3.364576890965865, 47.740782439045944],
          [-3.364575197845786, 47.74077280134559],
          [-3.364571698285601, 47.74075284618164],
          [-3.364569513690241, 47.7407403830926],
          [-3.364564342273603, 47.74071098756695],
          [-3.364562157681696, 47.74069852447746],
          [-3.364552588340989, 47.74064405990314],
          [-3.364548445811831, 47.74062049324909],
          [-3.36454395002486, 47.74059488795694],
          [-3.364540940030018, 47.7405777402393],
          [-3.364535566156852, 47.74054720943328],
          [-3.364515699092627, 47.74043412291633],
          [-3.364510924981145, 47.74040692617817],
          [-3.364510924981145, 47.74040692617817]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04404358721877179,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch318601",
      "bus1": "53_LVBus900697",
      "bus2": "53_LVBus900698",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.364510924981145, 47.74040692617817],
          [-3.364510924981145, 47.74040692617817],
          [-3.364528990992448, 47.74028025791347],
          [-3.364531123499337, 47.740262326121965],
          [-3.36453128346415, 47.740260956664045],
          [-3.364448872854145, 47.740031500961706],
          [-3.364418757859013, 47.73994762789229],
          [-3.364407964633994, 47.73991754303961],
          [-3.364398302825635, 47.73989063995622],
          [-3.364387972721261, 47.73986187598643],
          [-3.364365364916466, 47.73979892489074],
          [-3.364352344471997, 47.73976268214608],
          [-3.36433395853322, 47.73971149914504],
          [-3.364323895819305, 47.73968347952134],
          [-3.364315169717377, 47.7396591816683],
          [-3.364284621774876, 47.73957413950117],
          [-3.364283055080838, 47.73956977074059],
          [-3.364283055080838, 47.73956977074059]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09537411717757516,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch361898",
      "bus1": "53_LVBus900698",
      "bus2": "53_LVBus900699",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.364283055080838, 47.73956977074059],
          [-3.364283055080838, 47.73956977074059],
          [-3.364277290710512, 47.73953958368328],
          [-3.364261756238278, 47.7394581520331],
          [-3.364252367918574, 47.73940896271506],
          [-3.364254429961659, 47.73939248616889],
          [-3.364254581691063, 47.73939128844404],
          [-3.364260004563588, 47.73934792881044],
          [-3.364260182433331, 47.73934647731901],
          [-3.364273905481782, 47.73923657772956],
          [-3.364273905481782, 47.73923657772956]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03726162211500414,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch171590",
      "bus1": "53_LVBus900699",
      "bus2": "53_LVBus900700",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.364273905481782, 47.73923657772956],
          [-3.364273905481782, 47.73923657772956],
          [-3.364310193604855, 47.73918092058861],
          [-3.364311478130733, 47.73917894595577],
          [-3.364365252308243, 47.7390964888795],
          [-3.364377160726214, 47.739078222214864],
          [-3.364385370101244, 47.739069920661755],
          [-3.364440838863999, 47.73901387342234],
          [-3.364442031664743, 47.739012660739675],
          [-3.364449433165674, 47.739005174268726],
          [-3.364460306911545, 47.738994181194414],
          [-3.364510686606007, 47.738943261726725],
          [-3.364522754089626, 47.73893106493297],
          [-3.364523441524899, 47.738930372973094],
          [-3.364541131460329, 47.738913409961484],
          [-3.364556288554135, 47.73889887051421],
          [-3.364595654884638, 47.738861124108375],
          [-3.364616798362557, 47.73884085377264],
          [-3.364616798362557, 47.73884085377264]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.051167513619275205,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch262977",
      "bus1": "53_LVBus900700",
      "bus2": "53_LVBus900701",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.364616798362557, 47.73884085377264],
          [-3.364616798362557, 47.73884085377264],
          [-3.364620993486878, 47.7388373568187],
          [-3.364642620732656, 47.7388193441527],
          [-3.364694533802063, 47.73877608630618],
          [-3.364700692276879, 47.73877096016528],
          [-3.364709082502809, 47.73876396625098],
          [-3.364722680610153, 47.73875357001366],
          [-3.36478995294969, 47.73870211995638],
          [-3.364797766477785, 47.73869560516934],
          [-3.364797766477785, 47.73869560516934]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.021100327146066408,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch130986",
      "bus1": "53_LVBus900699",
      "bus2": "53_LVBus900703",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.364273905481782, 47.73923657772956],
          [-3.364273905481782, 47.73923657772956],
          [-3.364014741239814, 47.73915116190207],
          [-3.364014741239814, 47.73915116190207]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.02163351624294405,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch068526",
      "bus1": "53_LVBus900699",
      "bus2": "53_LVBus900702",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.364273905481782, 47.73923657772956],
          [-3.364273905481782, 47.73923657772956],
          [-3.364417985868843, 47.739280779578266],
          [-3.364419547436718, 47.7392812530989],
          [-3.364489569456549, 47.739302735998905],
          [-3.364492361857548, 47.739303591040674],
          [-3.364503296707062, 47.73930694155741],
          [-3.364516638099411, 47.7393110397838],
          [-3.364525651151016, 47.739313799175264],
          [-3.364528775256793, 47.739314755183564],
          [-3.364540914348124, 47.739318488521945],
          [-3.364553052475029, 47.73932221288903],
          [-3.364577314470181, 47.73932965330125],
          [-3.364613727905283, 47.73934081741737],
          [-3.364616686645316, 47.739341727424666],
          [-3.364624621910996, 47.739344160907876],
          [-3.364625866042434, 47.73934454177685],
          [-3.364669828906891, 47.73935803202803],
          [-3.364674418608153, 47.7393594392021],
          [-3.364706712859015, 47.73936934438377],
          [-3.364710818786555, 47.73937060393945],
          [-3.364759371400087, 47.73938550132897],
          [-3.364761002360995, 47.73938599849593],
          [-3.364814877507819, 47.739402528616935],
          [-3.364820047941593, 47.73940411471907],
          [-3.364882190119587, 47.739423179244454],
          [-3.364882190119587, 47.739423179244454]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05011773824564439,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch262979",
      "bus1": "53_LVBus900697",
      "bus2": "53_LVBus900704",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.364510924981145, 47.74040692617817],
          [-3.364510924981145, 47.74040692617817],
          [-3.364517420737975, 47.74040592248609],
          [-3.364719525066151, 47.74037469062026],
          [-3.36475889462913, 47.7403686129585],
          [-3.364807257549547, 47.74036113863365],
          [-3.36484883602272, 47.7403547182192],
          [-3.364862918677651, 47.74035254008716],
          [-3.364879960513427, 47.74034991031689],
          [-3.364910729819404, 47.740345155885066],
          [-3.36493980204614, 47.74034065595915],
          [-3.365014806311243, 47.740330811631964],
          [-3.365034209822639, 47.74032826445732],
          [-3.365094372010835, 47.740320373952834],
          [-3.365153136197514, 47.740312660152256],
          [-3.365167385626506, 47.740310789414075],
          [-3.365179974011658, 47.74030913535618],
          [-3.365187929385437, 47.740307906782384],
          [-3.365187929385437, 47.740307906782384]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05196103630530644,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch179148",
      "bus1": "53_LVBus900697",
      "bus2": "53_LVBus900705",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.364510924981145, 47.74040692617817],
          [-3.364510924981145, 47.74040692617817],
          [-3.364406594748556, 47.740421895582],
          [-3.364378632979821, 47.74042590811327],
          [-3.364344865743616, 47.74043075522825],
          [-3.364300276754306, 47.74043715167548],
          [-3.364221367777872, 47.74044847637766],
          [-3.364168353080408, 47.740456079243046],
          [-3.364144406578146, 47.740459516201405],
          [-3.364129148814251, 47.740461706748476],
          [-3.364129148814251, 47.740461706748476]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.029273451967186045,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch495661",
      "bus1": "53_MVLV55468_LV",
      "bus2": "53_LVBus900687",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.365857123825081, 47.74115180407711],
          [-3.365837236821181, 47.74115036236068],
          [-3.365837236821181, 47.74115036236068],
          [-3.365708911853666, 47.741141035187894],
          [-3.365682119865474, 47.74098590674445],
          [-3.36567338771818, 47.74093537781852],
          [-3.365830278215782, 47.740927686588975],
          [-3.36584626247988, 47.74092690298174],
          [-3.365858508050238, 47.740940802544756],
          [-3.365889638914914, 47.740940890490855],
          [-3.365889638914914, 47.740940890490855]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04983256759951946,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch690382",
      "bus1": "53_LVBus900687",
      "bus2": "53_LVBus900688",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.365889638914914, 47.740940890490855],
          [-3.365889638914914, 47.740940890490855],
          [-3.365907075902578, 47.7409272851337],
          [-3.365914302261167, 47.74092164670335],
          [-3.366017335576082, 47.74091659551858],
          [-3.366136619087229, 47.74091074755656],
          [-3.366273190031406, 47.74090405191397],
          [-3.366406330046149, 47.74089752432331],
          [-3.366417625044277, 47.74094813497409],
          [-3.366426186399737, 47.74098652588487],
          [-3.366432192236932, 47.74101348184966],
          [-3.366406562565078, 47.741023755783516],
          [-3.366406562565078, 47.741023755783516]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05510072016015951,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch784943",
      "bus1": "53_LVBus900688",
      "bus2": "53_LVBus900691",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.366406562565078, 47.741023755783516],
          [-3.366406562565078, 47.741023755783516],
          [-3.366446456785298, 47.74102179982368],
          [-3.366434859076687, 47.74091416027677],
          [-3.366621998194033, 47.74091400226342],
          [-3.366652460323127, 47.740948578084996],
          [-3.366652460323127, 47.740948578084996]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.033506434780235975,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch496851",
      "bus1": "53_LVBus900691",
      "bus2": "53_LVBus900692",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.366652460323127, 47.740948578084996],
          [-3.366652460323127, 47.740948578084996],
          [-3.366638244002531, 47.740913909076426],
          [-3.366634676143982, 47.740905237990916],
          [-3.366667785850464, 47.74088944834275],
          [-3.366738718974655, 47.74088672786656],
          [-3.366852999781683, 47.74088234179649],
          [-3.367220246367157, 47.740868256757594],
          [-3.367230225187662, 47.740868065011966],
          [-3.367233125012277, 47.740894974879446],
          [-3.367233125012277, 47.740894974879446]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.053290147223807184,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch670307",
      "bus1": "53_LVBus900692",
      "bus2": "53_LVBus900694",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.367233125012277, 47.740894974879446],
          [-3.367233125012277, 47.740894974879446],
          [-3.367243523212124, 47.740867412932865],
          [-3.368018534529599, 47.740854863005865],
          [-3.368455957680579, 47.740847783513246],
          [-3.368447818563889, 47.74091800415631],
          [-3.368436472705147, 47.74091816386277],
          [-3.368429398649332, 47.74091826734857],
          [-3.368429398649332, 47.74091826734857]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10333197868308937,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch540528",
      "bus1": "53_LVBus900692",
      "bus2": "53_LVBus900693",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.367233125012277, 47.740894974879446],
          [-3.367233125012277, 47.740894974879446],
          [-3.367250561639441, 47.74088136932151],
          [-3.367257787848636, 47.740875730808035],
          [-3.367279817816322, 47.740875101413096],
          [-3.36736851143018, 47.740872573691625],
          [-3.367423752567159, 47.74087099199287],
          [-3.367598886593538, 47.74086599265199],
          [-3.367686353859193, 47.7408634977738],
          [-3.367697589221996, 47.740863181246205],
          [-3.367697740025155, 47.740864580558714],
          [-3.367699522596336, 47.74088112114995],
          [-3.367699522596336, 47.74088112114995]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.037842092937271886,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch371308",
      "bus1": "53_LVBus900688",
      "bus2": "53_LVBus900689",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.366406562565078, 47.741023755783516],
          [-3.366406562565078, 47.741023755783516],
          [-3.366426732635972, 47.74103551740252],
          [-3.366435091663758, 47.74104039173591],
          [-3.366437475961282, 47.741062520631985],
          [-3.366439988802336, 47.74108584253258],
          [-3.366443789961883, 47.74112112139184],
          [-3.366443789961883, 47.74112112139184]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011827926856203517,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch171612",
      "bus1": "53_LVBus900689",
      "bus2": "53_LVBus900690",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.366443789961883, 47.74112112139184],
          [-3.366443789961883, 47.74112112139184],
          [-3.366441387690617, 47.7411299679638],
          [-3.366430595913268, 47.74115710725965],
          [-3.36640262396305, 47.74122740727482],
          [-3.366372914885325, 47.741302057649584],
          [-3.366363122516051, 47.74132668619962],
          [-3.36635856766993, 47.74133813610849],
          [-3.366355600429766, 47.74134558563525],
          [-3.366352862204753, 47.74135565699852],
          [-3.366349846576411, 47.74136675190464],
          [-3.366348652076542, 47.741371174863175],
          [-3.366348652076542, 47.741371174863175]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.028714288413882336,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch408454",
      "bus1": "53_MVLV55468_LV",
      "bus2": "53_LVBus900672",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.365857123825081, 47.74115180407711],
          [-3.365854635724503, 47.74116519056259],
          [-3.365854635724503, 47.74116519056259],
          [-3.365831881318035, 47.74124235832108],
          [-3.365894568533126, 47.741602602858535],
          [-3.36587612924276, 47.74162924230481],
          [-3.365871108695801, 47.74163649490195],
          [-3.365804679829298, 47.74165770496745],
          [-3.365804679829298, 47.74165770496745]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05874758848672679,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch343715",
      "bus1": "53_LVBus900672",
      "bus2": "53_LVBus900673",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.365804679829298, 47.74165770496745],
          [-3.365804679829298, 47.74165770496745],
          [-3.365960892940902, 47.74166591739235],
          [-3.366043954036176, 47.74167028560315],
          [-3.366185495705211, 47.741678315259094],
          [-3.366205271540968, 47.74167549717274],
          [-3.366265403462879, 47.74166694033359],
          [-3.366265403462879, 47.74166694033359]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.034776868142901214,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch361883",
      "bus1": "53_LVBus900673",
      "bus2": "53_LVBus900674",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.366265403462879, 47.74166694033359],
          [-3.366265403462879, 47.74166694033359],
          [-3.366513148746575, 47.74165950099593],
          [-3.366553422720973, 47.741658707676024],
          [-3.366592255265622, 47.74165309761333],
          [-3.366617200249617, 47.741649493991176],
          [-3.366687941960614, 47.7416392805481],
          [-3.366760789129279, 47.74162875642907],
          [-3.366819538860067, 47.74162027608451],
          [-3.366923295083114, 47.74160529668403],
          [-3.366931232713982, 47.74160415002542],
          [-3.366975383527576, 47.74159777409156],
          [-3.367044360539064, 47.74158780926584],
          [-3.367082469311087, 47.74158230666243],
          [-3.367203798692608, 47.7415647880974],
          [-3.367262942394175, 47.74155624311722],
          [-3.367296298803798, 47.74155142434311],
          [-3.36734808418368, 47.741543943491784],
          [-3.367400317820794, 47.7415364045663],
          [-3.367465042857506, 47.74152705376674],
          [-3.367536757673416, 47.74151669288308],
          [-3.367593348487428, 47.741508525403695],
          [-3.367593348487428, 47.741508525403695]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.10137941260800898,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch122569",
      "bus1": "53_LVBus900674",
      "bus2": "53_LVBus900675",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.367593348487428, 47.741508525403695],
          [-3.367593348487428, 47.741508525403695],
          [-3.367618186949682, 47.741504926784174],
          [-3.367665178103232, 47.74149811372204],
          [-3.367705430181272, 47.741492280369336],
          [-3.367767019146356, 47.74148335370806],
          [-3.367819986727628, 47.7414756794052],
          [-3.367922419334671, 47.74146082711916],
          [-3.36795830706515, 47.74145692100684],
          [-3.36801331445331, 47.74145093201517],
          [-3.368130120940289, 47.74143821508545],
          [-3.368230926754877, 47.74142724762912],
          [-3.368274548892916, 47.74142279076194],
          [-3.368274548892916, 47.74142279076194]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.051988286157996715,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch540529",
      "bus1": "53_LVBus900675",
      "bus2": "53_LVBus900676",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.368274548892916, 47.74142279076194],
          [-3.368274548892916, 47.74142279076194],
          [-3.368321923638641, 47.74141494866982],
          [-3.368360843658453, 47.741433842896896],
          [-3.368351234037863, 47.74143795721371],
          [-3.368351234037863, 47.74143795721371]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008108306330798875,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch247460",
      "bus1": "53_LVBus900673",
      "bus2": "53_LVBus900678",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.366265403462879, 47.74166694033359],
          [-3.366265403462879, 47.74166694033359],
          [-3.366249437925525, 47.741717282385714],
          [-3.366239778683367, 47.74174773860812],
          [-3.36623269217035, 47.74177006129744],
          [-3.366210628940749, 47.74183962066905],
          [-3.366203455577898, 47.74186225420196],
          [-3.36619815602749, 47.74187895263122],
          [-3.366188418366983, 47.74190967419166],
          [-3.366173230943308, 47.741957561425785],
          [-3.366161077211568, 47.74199588582363],
          [-3.366153831979873, 47.74201872125467],
          [-3.366144912967183, 47.742046246603415],
          [-3.36613633204836, 47.742072691329284],
          [-3.36611362633983, 47.74214274204279],
          [-3.366083164295287, 47.742236717271005],
          [-3.366034337639645, 47.74238731092459],
          [-3.366034337639645, 47.74238731092459]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08194804839274693,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch273216",
      "bus1": "53_LVBus900678",
      "bus2": "53_LVBus900684",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.366034337639645, 47.74238731092459],
          [-3.366034337639645, 47.74238731092459],
          [-3.366024297009312, 47.7424217985205],
          [-3.366022470827094, 47.74242420550278],
          [-3.366004261592215, 47.74247953585615],
          [-3.36598735322304, 47.742530933992825],
          [-3.36598735322304, 47.742530933992825]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.01636376714730103,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch164572",
      "bus1": "53_LVBus900684",
      "bus2": "53_LVBus900685",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.36598735322304, 47.742530933992825],
          [-3.36598735322304, 47.742530933992825],
          [-3.365982250718219, 47.74255206828792],
          [-3.365970732336416, 47.74259976657757],
          [-3.365969452772049, 47.742602904217854],
          [-3.365965585779713, 47.742612426733785],
          [-3.365959001368681, 47.74263308361658],
          [-3.365952569075076, 47.74265329119177],
          [-3.365946371970914, 47.742674316831476],
          [-3.365946371970914, 47.742674316831476]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.016244307373062206,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch096771",
      "bus1": "53_LVBus900678",
      "bus2": "53_LVBus900679",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.366034337639645, 47.74238731092459],
          [-3.366034337639645, 47.74238731092459],
          [-3.366299818018082, 47.742390959751],
          [-3.366324880825326, 47.74239130002887],
          [-3.36634965101993, 47.742389048635715],
          [-3.366379332695726, 47.742386349043386],
          [-3.36641554149242, 47.74238305891612],
          [-3.366522697530929, 47.74237331465831],
          [-3.366535155278075, 47.74237218087042],
          [-3.366556350348324, 47.74237024899239],
          [-3.366601229953255, 47.742366163977934],
          [-3.366653418376274, 47.74236142302707],
          [-3.366704653170942, 47.742356764877854],
          [-3.366749757859294, 47.74235265975204],
          [-3.366815118238277, 47.74234671382735],
          [-3.366850598468476, 47.74234348633648],
          [-3.366950565214884, 47.74233439174857],
          [-3.367028079344933, 47.74232734480789],
          [-3.36710446792413, 47.74232039809073],
          [-3.36713882258899, 47.742317270787375],
          [-3.367176540541147, 47.742313843298305],
          [-3.367185410829741, 47.742313038641555],
          [-3.367185410829741, 47.742313038641555]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08691454825998894,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch247461",
      "bus1": "53_LVBus900679",
      "bus2": "53_LVBus900680",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.367185410829741, 47.742313038641555],
          [-3.367185410829741, 47.742313038641555],
          [-3.367223116678571, 47.7423097469908],
          [-3.367270980818887, 47.742305569472734],
          [-3.367322566331054, 47.742301065178886],
          [-3.367368708432614, 47.74229703518198],
          [-3.36746320571052, 47.742288794471996],
          [-3.367501931633145, 47.74228541663924],
          [-3.367557635500448, 47.74228054797621],
          [-3.367589659501051, 47.74227775124303],
          [-3.367651443137535, 47.74227235896359],
          [-3.367753183600096, 47.74226347426692],
          [-3.367846249368407, 47.74225534852705],
          [-3.367883823118137, 47.742252072153974],
          [-3.367929873012446, 47.74224805546981],
          [-3.367929873012446, 47.74224805546981]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05629744720103344,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch495663",
      "bus1": "53_LVBus900680",
      "bus2": "53_LVBus900681",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.367929873012446, 47.74224805546981],
          [-3.367929873012446, 47.74224805546981],
          [-3.368057303101087, 47.74221617884194],
          [-3.368067941029509, 47.742181787953065],
          [-3.368077132375721, 47.74215208489138],
          [-3.368077132375721, 47.74215208489138]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.017472644017790622,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch738416",
      "bus1": "53_LVBus900681",
      "bus2": "53_LVBus900682",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.368077132375721, 47.74215208489138],
          [-3.368077132375721, 47.74215208489138],
          [-3.368081355895503, 47.74216423153942],
          [-3.368156718925561, 47.742157199148785],
          [-3.368156728123231, 47.74215095868709],
          [-3.368156761453831, 47.74213985668674],
          [-3.368156761453831, 47.74213985668674]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009021193009466908,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch559629",
      "bus1": "53_LVBus900682",
      "bus2": "53_LVBus900683",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.368156761453831, 47.74213985668674],
          [-3.368156761453831, 47.74213985668674],
          [-3.368164859328714, 47.74214156059008],
          [-3.368169612594604, 47.74214237349072],
          [-3.368178619532261, 47.74213948806268],
          [-3.368191398321787, 47.74213736447398],
          [-3.368220344327807, 47.74213255434949],
          [-3.368231206873684, 47.742132373292975],
          [-3.368247364760793, 47.742133321207454],
          [-3.368255316355943, 47.742135032278604],
          [-3.368258201315095, 47.742142573578775],
          [-3.368257119986465, 47.74215660351442],
          [-3.36825220318718, 47.74218304909051],
          [-3.368250626282289, 47.74222609413284],
          [-3.368243878865179, 47.74225961793807],
          [-3.368235282781102, 47.74228554060129],
          [-3.368223557076074, 47.7422904890833],
          [-3.368210016476936, 47.74229621189075],
          [-3.368210016476936, 47.74229621189075]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.026761209027003324,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch003781",
      "bus1": "53_LVBus900673",
      "bus2": "53_LVBus900677",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.366265403462879, 47.74166694033359],
          [-3.366265403462879, 47.74166694033359],
          [-3.366266828878699, 47.741662551142845],
          [-3.366305549124561, 47.74154323797924],
          [-3.366311017385931, 47.741526368955704],
          [-3.366336207951894, 47.74144873898856],
          [-3.366337885593718, 47.74144358899035],
          [-3.366342361081662, 47.741429789447274],
          [-3.36634400655949, 47.741424713164506],
          [-3.366345694598555, 47.74141953560421],
          [-3.366345694598555, 47.74141953560421]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.028159140736014013,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch651422",
      "bus1": "53_MVLV55468_LV",
      "bus2": "53_LVBus900655",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.365857123825081, 47.74115180407711],
          [-3.365837176655459, 47.74115278195787],
          [-3.365837176655459, 47.74115278195787],
          [-3.365670950213215, 47.74116093083136],
          [-3.365620053209647, 47.74085960463733],
          [-3.365591033706883, 47.74086136988215],
          [-3.365514943911427, 47.74086598359944],
          [-3.365354450330899, 47.74087571762186],
          [-3.365333080824596, 47.740877017628726],
          [-3.365317975177284, 47.740862627002485],
          [-3.365304365987757, 47.74086039053067],
          [-3.365304365987757, 47.74086039053067]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07083966382181202,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch764909",
      "bus1": "53_LVBus900655",
      "bus2": "53_LVBus900656",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.365304365987757, 47.74086039053067],
          [-3.365304365987757, 47.74086039053067],
          [-3.365303384197285, 47.74088515518229],
          [-3.365165121598253, 47.74089513376095],
          [-3.365182700097553, 47.741083013982106],
          [-3.365191005480364, 47.74117177931143],
          [-3.365193849791628, 47.74120215455577],
          [-3.365196905134777, 47.74123051760665],
          [-3.365196905134777, 47.74123051760665]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05054907724548772,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch151277",
      "bus1": "53_LVBus900656",
      "bus2": "53_LVBus900657",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.365196905134777, 47.74123051760665],
          [-3.365196905134777, 47.74123051760665],
          [-3.365197228691972, 47.741235010414755],
          [-3.365199674989835, 47.74125077003151],
          [-3.365214847683001, 47.74134843248633],
          [-3.365224746256813, 47.74141215070973],
          [-3.365238093869734, 47.74151173313917],
          [-3.365239991012848, 47.741525869500265],
          [-3.365240429292947, 47.741529193448194],
          [-3.365241712982724, 47.74153875202102],
          [-3.365246909827863, 47.74161057284251],
          [-3.365246909827863, 47.74161057284251]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04243187236643465,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch552942",
      "bus1": "53_LVBus900655",
      "bus2": "53_LVBus900658",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.365304365987757, 47.74086039053067],
          [-3.365304365987757, 47.74086039053067],
          [-3.365279702448263, 47.740879634189945],
          [-3.365248864265805, 47.74088114583928],
          [-3.365197001859247, 47.74088368805142],
          [-3.365184328814028, 47.74088430926023],
          [-3.365160019970916, 47.74088550083004],
          [-3.36514820008626, 47.74087207628997],
          [-3.365145231093299, 47.74086871407916],
          [-3.365144789407081, 47.740868212724],
          [-3.365144789407081, 47.740868212724]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01406394223079654,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch808856",
      "bus1": "53_LVBus900658",
      "bus2": "53_LVBus900659",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.365144789407081, 47.740868212724],
          [-3.365144789407081, 47.740868212724],
          [-3.365109915069772, 47.740895423208805],
          [-3.364992331779225, 47.740902782845886],
          [-3.364852520347017, 47.74091153847054],
          [-3.364804318901899, 47.740914559328274],
          [-3.364686736492526, 47.740921927627],
          [-3.364420856600661, 47.74093857503736],
          [-3.364320921147766, 47.74094483459023],
          [-3.364191160685136, 47.7409529525294],
          [-3.364155587287323, 47.740955182891746],
          [-3.364142343076464, 47.740956210705995],
          [-3.364138312051688, 47.740956516470405],
          [-3.364108817640265, 47.74093090997157],
          [-3.364108817640265, 47.74093090997157]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08078934086051925,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch421299",
      "bus1": "53_LVBus900659",
      "bus2": "53_LVBus900660",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.364108817640265, 47.74093090997157],
          [-3.364108817640265, 47.74093090997157],
          [-3.364081701745597, 47.74094377204737],
          [-3.364045225449096, 47.74096107851171],
          [-3.363996075934069, 47.74096572352608],
          [-3.363462003152287, 47.74101615258819],
          [-3.363449709099695, 47.74101731410804],
          [-3.363449829587285, 47.7410166950259],
          [-3.363458177352768, 47.74097181252251],
          [-3.363458177352768, 47.74097181252251]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05602770662563312,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch436568",
      "bus1": "53_LVBus900660",
      "bus2": "53_LVBus900661",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.363458177352768, 47.74097181252251],
          [-3.363458177352768, 47.74097181252251],
          [-3.36345457431147, 47.74097559601185],
          [-3.363422146916631, 47.741009647411055],
          [-3.363349843491948, 47.741014416810785],
          [-3.363265262483653, 47.74102000419984],
          [-3.36324963861817, 47.74102103129223],
          [-3.36324752808208, 47.7410211707803],
          [-3.363165149709614, 47.74102660507732],
          [-3.362985845219939, 47.7410384388042],
          [-3.362948027453385, 47.74104093205875],
          [-3.362904621798576, 47.74104379828826],
          [-3.36289118824577, 47.74104468194108],
          [-3.362874992504858, 47.74101842354632],
          [-3.362874992504858, 47.74101842354632]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04817289785686009,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch387852",
      "bus1": "53_LVBus900660",
      "bus2": "53_LVBus900662",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.363458177352768, 47.74097181252251],
          [-3.363458177352768, 47.74097181252251],
          [-3.363474373368778, 47.740998070836326],
          [-3.363526890150565, 47.740994279994894],
          [-3.363693790492919, 47.7409822146784],
          [-3.363770237113156, 47.74097669196444],
          [-3.363756700865298, 47.74093032094701],
          [-3.363749718502163, 47.74089465694043],
          [-3.36374623349016, 47.740876820125905],
          [-3.363742749446512, 47.74085899228104],
          [-3.363726299998397, 47.740832367690345],
          [-3.363726299998397, 47.740832367690345]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04193955989880004,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch361899",
      "bus1": "53_LVBus900662",
      "bus2": "53_LVBus900663",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.363726299998397, 47.740832367690345],
          [-3.363726299998397, 47.740832367690345],
          [-3.363724798837498, 47.74082798669655],
          [-3.363722966314494, 47.740822639052624],
          [-3.363720282058179, 47.74081484436642],
          [-3.363713367438612, 47.74079470487332],
          [-3.363707716158876, 47.74077822762494],
          [-3.363705243874111, 47.74077103572886],
          [-3.363704325199519, 47.74076833948172],
          [-3.363695771913396, 47.74074341093514],
          [-3.363693221323603, 47.74073598842575],
          [-3.36369189684478, 47.740732130795394],
          [-3.363675494111205, 47.740684340245295],
          [-3.363675180878672, 47.740683417793385],
          [-3.363671951377687, 47.740674035724695],
          [-3.363666147371632, 47.740657133127435],
          [-3.363663145069955, 47.740648371137375],
          [-3.363642279065726, 47.74058756187163],
          [-3.363642102390064, 47.74058703850737],
          [-3.363638886198823, 47.74057765578564],
          [-3.363628897805035, 47.74054858647086],
          [-3.363628897805035, 47.74054858647086]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03238689095543374,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch744604",
      "bus1": "53_LVBus900658",
      "bus2": "53_LVBus900664",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.365144789407081, 47.740868212724],
          [-3.365144789407081, 47.740868212724],
          [-3.365132768742016, 47.740880722869],
          [-3.36514243128283, 47.74097042260442],
          [-3.365106026620259, 47.74097312683707],
          [-3.36479999853488, 47.74099582790669],
          [-3.364786749495396, 47.740996810944345],
          [-3.364784349305004, 47.74099699170985],
          [-3.36478628169667, 47.741014931662264],
          [-3.36478628169667, 47.741014931662264]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04067451785709884,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch738417",
      "bus1": "53_LVBus900664",
      "bus2": "53_LVBus900665",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.36478628169667, 47.741014931662264],
          [-3.36478628169667, 47.741014931662264],
          [-3.364772664681789, 47.74099946708269],
          [-3.364771051217686, 47.740997643508265],
          [-3.364760905971623, 47.740998276030936],
          [-3.36413693658718, 47.74103733405824],
          [-3.364107112515604, 47.74103920147876],
          [-3.364110010761561, 47.74106611142415],
          [-3.364110010761561, 47.74106611142415]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05524389887338136,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch605562",
      "bus1": "53_LVBus900665",
      "bus2": "53_LVBus900668",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.364110010761561, 47.74106611142415],
          [-3.364110010761561, 47.74106611142415],
          [-3.364096393931117, 47.74105064676573],
          [-3.364094780488751, 47.74104882318197],
          [-3.364043232808853, 47.74105217903975],
          [-3.363922707920258, 47.74106003341099],
          [-3.363844916214173, 47.74106510815007],
          [-3.363816003150792, 47.7410669939708],
          [-3.363791417543427, 47.74106859557516],
          [-3.363658321477648, 47.74107727312851],
          [-3.363553792701106, 47.7410840817244],
          [-3.363540517760414, 47.74108494866215],
          [-3.363537225621422, 47.74108516409301],
          [-3.363525859464252, 47.7411037557224],
          [-3.363525859464252, 47.7411037557224]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0464822224527579,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch473305",
      "bus1": "53_LVBus900668",
      "bus2": "53_LVBus900670",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.363525859464252, 47.7411037557224],
          [-3.363525859464252, 47.7411037557224],
          [-3.363510629371437, 47.74108646740378],
          [-3.363390946230312, 47.74109233222745],
          [-3.363333347742349, 47.74116090898614],
          [-3.363319850996714, 47.7411769719355],
          [-3.363343329713007, 47.74119066394688],
          [-3.363348379207664, 47.74119360864378],
          [-3.363348379207664, 47.74119360864378]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.024880169404932047,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch452414",
      "bus1": "53_LVBus900668",
      "bus2": "53_LVBus900669",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.363525859464252, 47.7411037557224],
          [-3.363525859464252, 47.7411037557224],
          [-3.363522961513258, 47.741076845762514],
          [-3.363012097476993, 47.741108677843826],
          [-3.362976522958916, 47.74111089887626],
          [-3.36293878373885, 47.741113253016806],
          [-3.362935994993181, 47.74111342573039],
          [-3.362845855677552, 47.741119041685955],
          [-3.362845722696129, 47.74111904820173],
          [-3.362847726875336, 47.74113766093569],
          [-3.362848137370045, 47.74114147318237],
          [-3.362848610646364, 47.74114586847852],
          [-3.362848620305075, 47.74114595817845],
          [-3.362848620305075, 47.74114595817845]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05700757018799511,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch473307",
      "bus1": "53_LVBus900665",
      "bus2": "53_LVBus900666",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.364110010761561, 47.74106611142415],
          [-3.364110010761561, 47.74106611142415],
          [-3.364127448247988, 47.741052506333375],
          [-3.364134674813284, 47.741046868013484],
          [-3.364242352876173, 47.741040256219335],
          [-3.364280653404871, 47.74103790119346],
          [-3.364283017568986, 47.74103775827348],
          [-3.364351478473002, 47.741033555345126],
          [-3.364453326345466, 47.74102730123394],
          [-3.364522729455009, 47.74102303398999],
          [-3.364571350994319, 47.741073681858744],
          [-3.364543080448785, 47.74111045147719],
          [-3.364526769171816, 47.741131657150206],
          [-3.364511537353052, 47.74115146633152],
          [-3.364477825828947, 47.74119531068629],
          [-3.364477825828947, 47.74119531068629]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05399506819040067,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch093601",
      "bus1": "53_LVBus900666",
      "bus2": "53_LVBus900667",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.364477825828947, 47.74119531068629],
          [-3.364477825828947, 47.74119531068629],
          [-3.364465104068529, 47.741211615338095],
          [-3.36445511943122, 47.74122441335618],
          [-3.364452441061873, 47.74122784496973],
          [-3.364446484373988, 47.74123546800485],
          [-3.364440799726945, 47.74124276209983],
          [-3.36443982447707, 47.741244009203],
          [-3.36443339962462, 47.741252250326305],
          [-3.364422030321764, 47.741266838514726],
          [-3.364370685332934, 47.741332647613525],
          [-3.364358362507496, 47.741348436744246],
          [-3.364343926178445, 47.74136694448227],
          [-3.364324873275151, 47.74139136841137],
          [-3.364324873275151, 47.74139136841137]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0246327162895982,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch534457",
      "bus1": "53_MVLV55468_LV",
      "bus2": "53_LVBus900646",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.365857123825081, 47.74115180407711],
          [-3.365850617108654, 47.74116449485272],
          [-3.365850617108654, 47.74116449485272],
          [-3.365798337199974, 47.7412432002169],
          [-3.365857786712692, 47.74160602914847],
          [-3.365839169420767, 47.741633001938354],
          [-3.365766241949097, 47.74165581102471],
          [-3.365766241949097, 47.74165581102471]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05951277609191485,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch732318",
      "bus1": "53_LVBus900646",
      "bus2": "53_LVBus900647",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.365766241949097, 47.74165581102471],
          [-3.365766241949097, 47.74165581102471],
          [-3.365763076298409, 47.74165248551949],
          [-3.365754660517437, 47.74164361022138],
          [-3.365577046950363, 47.74163442670952],
          [-3.365421345352385, 47.74162636904983],
          [-3.365430644641956, 47.741676455374005],
          [-3.36543605167707, 47.74170555077076],
          [-3.365438927017006, 47.741721072935974],
          [-3.365441601778994, 47.74173547776637],
          [-3.365442832589601, 47.7417420632093],
          [-3.365443912839248, 47.74174787152451],
          [-3.365445253120388, 47.741755100849446],
          [-3.365471807817809, 47.7417725191381],
          [-3.365471807817809, 47.7417725191381]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.043884755255139664,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch140429",
      "bus1": "53_LVBus900647",
      "bus2": "53_LVBus900648",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.365471807817809, 47.7417725191381],
          [-3.365471807817809, 47.7417725191381],
          [-3.365467150346397, 47.741833028337275],
          [-3.365461515849754, 47.741906308887955],
          [-3.36546075210945, 47.74191622030854],
          [-3.365453973409034, 47.741939790270195],
          [-3.365450275803834, 47.741952622845986],
          [-3.365427157735691, 47.742033000416086],
          [-3.365420115615964, 47.74205747600174],
          [-3.365415012283745, 47.74207512961745],
          [-3.365411106072863, 47.74208714282119],
          [-3.365404269532334, 47.74210819075766],
          [-3.365382743357875, 47.742174432250536],
          [-3.365352982374784, 47.74226599228292],
          [-3.365324045057298, 47.74235502314078],
          [-3.365286350408809, 47.74247097616695],
          [-3.365273347803073, 47.74251098319085],
          [-3.365266781076158, 47.74253366805595],
          [-3.365235059471404, 47.74264326861606],
          [-3.365212427948934, 47.74272146709702],
          [-3.365204371488479, 47.742749310749744],
          [-3.365200728567845, 47.74276302432505],
          [-3.365200728567845, 47.74276302432505]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.11215647501462775,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch256742",
      "bus1": "53_LVBus900648",
      "bus2": "53_LVBus900649",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.365200728567845, 47.74276302432505],
          [-3.365200728567845, 47.74276302432505],
          [-3.36507788940157, 47.742999248777984],
          [-3.36507788940157, 47.742999248777984]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.027833465792751585,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch189820",
      "bus1": "53_LVBus900646",
      "bus2": "53_LVBus900650",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.365766241949097, 47.74165581102471],
          [-3.365766241949097, 47.74165581102471],
          [-3.365577106485472, 47.74164465846929],
          [-3.365261993992718, 47.74162662372497],
          [-3.365226267062795, 47.741624578685844],
          [-3.365226267062795, 47.741624578685844]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04064524166252874,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch131011",
      "bus1": "53_LVBus900650",
      "bus2": "53_LVBus900651",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.365226267062795, 47.741624578685844],
          [-3.365226267062795, 47.741624578685844],
          [-3.365219631795713, 47.74162416451005],
          [-3.365107488111522, 47.74161837177746],
          [-3.365065989069304, 47.7416162308917],
          [-3.364981135546903, 47.74161185065788],
          [-3.364961266244404, 47.74161082271479],
          [-3.364869610397473, 47.741606090502195],
          [-3.364839282021884, 47.74160452015851],
          [-3.364786954981846, 47.741601638458306],
          [-3.364759412935229, 47.74160012088885],
          [-3.3647461424146, 47.74159929248365],
          [-3.364708961641, 47.74159752594452],
          [-3.364658478414835, 47.741595130924935],
          [-3.364568462116599, 47.74159085014144],
          [-3.364520735557343, 47.74158786006887],
          [-3.364510310248135, 47.74158812756258],
          [-3.364165970830326, 47.7415968610291],
          [-3.364165970830326, 47.7415968610291]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07969634961883389,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch179174",
      "bus1": "53_LVBus900651",
      "bus2": "53_LVBus900652",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.364165970830326, 47.7415968610291],
          [-3.364165970830326, 47.7415968610291],
          [-3.364162925811676, 47.74160086065958],
          [-3.364159880792552, 47.74160486028995],
          [-3.364136471223041, 47.74163562947297],
          [-3.364120309766529, 47.74165686379532],
          [-3.364090658468827, 47.74169583803853],
          [-3.364081628570443, 47.74170769650806],
          [-3.364056448526372, 47.74174077069803],
          [-3.364013737462485, 47.741796886645],
          [-3.364002015063908, 47.741812294623706],
          [-3.363991345560666, 47.74182630742037],
          [-3.36398356947362, 47.74183652640248],
          [-3.363976777123423, 47.74184545278335],
          [-3.363969421805639, 47.74185511010417],
          [-3.36396173857165, 47.74186519829136],
          [-3.363953283913513, 47.74187631618816],
          [-3.363904015308698, 47.741941058397124],
          [-3.36388760821264, 47.741962620319505],
          [-3.363885862478693, 47.7419649060974],
          [-3.36384497925253, 47.742018632967614],
          [-3.363838057962633, 47.742027727967994],
          [-3.363838057962633, 47.742027727967994]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05384961194096175,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch067567",
      "bus1": "53_LVBus900651",
      "bus2": "53_LVBus900653",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.364165970830326, 47.7415968610291],
          [-3.364165970830326, 47.7415968610291],
          [-3.364192704301642, 47.74156294420225],
          [-3.364216849300636, 47.74153230127309],
          [-3.364238112991307, 47.74150531630573],
          [-3.364279300145473, 47.74145305319328],
          [-3.364294072385219, 47.74143431258745],
          [-3.364306268519601, 47.74141883626421],
          [-3.364306268519601, 47.74141883626421]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.022416591691805786,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch420066",
      "bus1": "53_MVLV32735_LV",
      "bus2": "53_LVBus900467",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.365638195928059, 47.739350438134],
          [-3.365657819339759, 47.73935303797854],
          [-3.365657819339759, 47.73935303797854],
          [-3.365712315451767, 47.73938538073528],
          [-3.365792813252334, 47.73942418563329],
          [-3.365904852118173, 47.73943177708595],
          [-3.365993908637192, 47.73943003504967],
          [-3.366114779917521, 47.73938746258863],
          [-3.366250112883101, 47.73935901450058],
          [-3.366271307892798, 47.73936441372556],
          [-3.366498309501488, 47.73947497307375],
          [-3.366530744217224, 47.739490768231555],
          [-3.366553593470774, 47.73951077556998],
          [-3.366548966629262, 47.73988681867454],
          [-3.366548966629262, 47.73988681867454]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11916873523067534,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch174224",
      "bus1": "53_LVBus900467",
      "bus2": "53_LVBus900468",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.366548966629262, 47.73988681867454],
          [-3.366548966629262, 47.73988681867454],
          [-3.366547556037695, 47.740017648465816],
          [-3.366547513197089, 47.740021717392125],
          [-3.366546532904146, 47.740112371809666],
          [-3.366546532904146, 47.740112371809666]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.025078848872669174,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch167065",
      "bus1": "53_LVBus900468",
      "bus2": "53_LVBus900469",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.366546532904146, 47.740112371809666],
          [-3.366546532904146, 47.740112371809666],
          [-3.36647473954491, 47.74012248353713],
          [-3.366468220897499, 47.74012339829078],
          [-3.3664016299036, 47.74013278599837],
          [-3.366259400162639, 47.740152825468314],
          [-3.366246350521233, 47.740154664573],
          [-3.366145402606479, 47.7401688836269],
          [-3.365867869665911, 47.74020799095852],
          [-3.365766921547745, 47.74022220968441],
          [-3.365753871872127, 47.74022404873395],
          [-3.365740822195583, 47.74022588778198],
          [-3.365608929332733, 47.7402444728624],
          [-3.365553213865047, 47.74025231698383],
          [-3.3655129194699, 47.740257998409554],
          [-3.365466737918851, 47.74026450043904],
          [-3.365466737918851, 47.74026450043904]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0827313795371123,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch148693",
      "bus1": "53_LVBus900469",
      "bus2": "53_LVBus900470",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.365466737918851, 47.74026450043904],
          [-3.365466737918851, 47.74026450043904],
          [-3.365433615581635, 47.7402707410059],
          [-3.365401647024803, 47.74027677170934],
          [-3.365302572092129, 47.740289518542625],
          [-3.36528382384037, 47.74029194346941],
          [-3.365255754167999, 47.74029557376161],
          [-3.365243005247303, 47.7402972266799],
          [-3.365243005247303, 47.7402972266799]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.017182252185431526,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch007760",
      "bus1": "53_LVBus900469",
      "bus2": "53_LVBus900471",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.365466737918851, 47.74026450043904],
          [-3.365466737918851, 47.74026450043904],
          [-3.365425647765966, 47.7401312545791],
          [-3.365425647765966, 47.7401312545791]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.015132104748317124,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch038148",
      "bus1": "53_LVBus900467",
      "bus2": "53_LVBus900472",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.366548966629262, 47.73988681867454],
          [-3.366548966629262, 47.73988681867454],
          [-3.366839814291826, 47.739850212821324],
          [-3.366927099473601, 47.739791828771146],
          [-3.367511233870555, 47.73975416742421],
          [-3.367511233870555, 47.73975416742421]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0754188234588136,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch388552",
      "bus1": "53_MVLV32735_LV",
      "bus2": "53_LVBus900464",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.365638195928059, 47.739350438134],
          [-3.365658152416415, 47.73935129031914],
          [-3.365658152416415, 47.73935129031914],
          [-3.365793740227321, 47.73941268815587],
          [-3.365883816897499, 47.73942389019027],
          [-3.365988338943924, 47.739423130300736],
          [-3.366108631224238, 47.739379774670006],
          [-3.366238678623233, 47.739349665036144],
          [-3.366275265316793, 47.739354120262455],
          [-3.366443210129946, 47.739435175832924],
          [-3.366516026356161, 47.73946409513937],
          [-3.366565796454374, 47.73949909491438],
          [-3.366592107299053, 47.73952840074219],
          [-3.366671897194539, 47.7395301063121],
          [-3.366693395839031, 47.73952343437299],
          [-3.366717686190942, 47.73952493052986],
          [-3.366845539518419, 47.73952780508483],
          [-3.366852133176442, 47.739528455648205],
          [-3.366852133176442, 47.739528455648205]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10099956114908033,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch301298",
      "bus1": "53_LVBus900464",
      "bus2": "53_LVBus900465",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.366852133176442, 47.739528455648205],
          [-3.366852133176442, 47.739528455648205],
          [-3.367172526519717, 47.739528489441746],
          [-3.367284679899932, 47.73952795834766],
          [-3.36730015088151, 47.73952774974837],
          [-3.367402098194782, 47.73952715994503],
          [-3.367426606506773, 47.739526832776974],
          [-3.36757480682216, 47.73952797833679],
          [-3.3676000798679, 47.739527676751166],
          [-3.36772426753344, 47.739543796269395],
          [-3.367916526155666, 47.73957233062181],
          [-3.367916526155666, 47.73957233062181]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08034757113019386,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch570019",
      "bus1": "53_MVLV32735_LV",
      "bus2": "53_LVBus900459",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.365638195928059, 47.739350438134],
          [-3.365652862056145, 47.73934126989484],
          [-3.365652862056145, 47.73934126989484],
          [-3.36573362793714, 47.73935687808437],
          [-3.365767874959857, 47.73927620717012],
          [-3.365805451743787, 47.73927930648537],
          [-3.365805451743787, 47.73927930648537]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.018470377649651516,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch690324",
      "bus1": "53_LVBus900459",
      "bus2": "53_LVBus900460",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.365805451743787, 47.73927930648537],
          [-3.365805451743787, 47.73927930648537],
          [-3.36578785385695, 47.7392804938433],
          [-3.365749582859888, 47.73936004550451],
          [-3.36581590837219, 47.739377858448],
          [-3.365853360447589, 47.7393812884897],
          [-3.365859454876244, 47.73952844139992],
          [-3.365886927099991, 47.73953130566907],
          [-3.365886927099991, 47.73953130566907]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03726690448040687,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch792128",
      "bus1": "53_LVBus900460",
      "bus2": "53_LVBus900461",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.365886927099991, 47.73953130566907],
          [-3.365886927099991, 47.73953130566907],
          [-3.365872175938741, 47.73945257698766],
          [-3.365926123993691, 47.73944905747162],
          [-3.366005883497278, 47.73944514717176],
          [-3.366102384768235, 47.73944041601415],
          [-3.366113670184149, 47.73946389396066],
          [-3.366129133568009, 47.73947403780778],
          [-3.366129133568009, 47.73947403780778]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03050452776076077,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch796723",
      "bus1": "53_LVBus900461",
      "bus2": "53_LVBus900462",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.366129133568009, 47.73947403780778],
          [-3.366129133568009, 47.73947403780778],
          [-3.36611890941423, 47.73948584683032],
          [-3.366114536026326, 47.73960122183208],
          [-3.366122903920997, 47.73960692534044],
          [-3.366220779076915, 47.739594966963786],
          [-3.366317972790215, 47.739580778557745],
          [-3.366323960765952, 47.73958833908667],
          [-3.36632331845157, 47.73969044700341],
          [-3.366422012588942, 47.73968211837199],
          [-3.366426729387715, 47.73969884874827],
          [-3.366426729387715, 47.73969884874827]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05182260387528852,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch734126",
      "bus1": "53_MVLV32735_LV",
      "bus2": "53_LVBus900449",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.365638195928059, 47.739350438134],
          [-3.365658184434974, 47.739350098459546],
          [-3.365658184434974, 47.739350098459546],
          [-3.365794553197076, 47.73939132227065],
          [-3.365880906738548, 47.739405439087705],
          [-3.36598302446744, 47.739402587823086],
          [-3.366088826497862, 47.73936742701525],
          [-3.366055053084684, 47.739266492423994],
          [-3.365921709867185, 47.73920346993231],
          [-3.365910794440473, 47.739198315123055],
          [-3.365888961660747, 47.739187987561486],
          [-3.365834355086116, 47.73916218788307],
          [-3.365823438710102, 47.73915702409561],
          [-3.365720288421739, 47.739103008354746],
          [-3.365680229141299, 47.73910379095447],
          [-3.365680229141299, 47.73910379095447]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07989838861852357,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch849839",
      "bus1": "53_LVBus900449",
      "bus2": "53_LVBus900457",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.365680229141299, 47.73910379095447],
          [-3.365680229141299, 47.73910379095447],
          [-3.365712892386696, 47.73902405433438],
          [-3.365696920299137, 47.73901092358395],
          [-3.36564575697486, 47.73898643387073],
          [-3.365566558189091, 47.738948512039926],
          [-3.365479015822369, 47.738906598716916],
          [-3.365437041586558, 47.73888650076444],
          [-3.365356067119464, 47.73884772804649],
          [-3.365320802338907, 47.738830844966046],
          [-3.365372990937394, 47.73879573398472],
          [-3.365376631285023, 47.73879329217458],
          [-3.365376631285023, 47.73879329217458]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05159208433975042,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch343953",
      "bus1": "53_LVBus900449",
      "bus2": "53_LVBus900450",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.365680229141299, 47.73910379095447],
          [-3.365680229141299, 47.73910379095447],
          [-3.365574022227059, 47.739051304597076],
          [-3.365463444025318, 47.73899881602562],
          [-3.365463444025318, 47.73899881602562]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.020015541294290555,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch141816",
      "bus1": "53_LVBus900450",
      "bus2": "53_LVBus900451",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.365463444025318, 47.73899881602562],
          [-3.365463444025318, 47.73899881602562],
          [-3.365440968481637, 47.73902607714921],
          [-3.365366899217308, 47.739089754659595],
          [-3.365350444003846, 47.739103906986955],
          [-3.365292830740976, 47.73915344109126],
          [-3.365212618324808, 47.739225120435734],
          [-3.365212618324808, 47.739225120435734]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03145296380768895,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch360678",
      "bus1": "53_LVBus900451",
      "bus2": "53_LVBus900452",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.365212618324808, 47.739225120435734],
          [-3.365212618324808, 47.739225120435734],
          [-3.365213248996063, 47.73933472239489],
          [-3.365220960953789, 47.739379385991015],
          [-3.365224048400068, 47.73939725129872],
          [-3.365228672924534, 47.73942404958569],
          [-3.365231760376016, 47.73944191489277],
          [-3.365231794931054, 47.73944211158048],
          [-3.365240267686308, 47.73949036285269],
          [-3.365262048603223, 47.7396266653685],
          [-3.36531859337037, 47.73979492549166],
          [-3.365331088539616, 47.73984750628258],
          [-3.365363634601143, 47.73994115203935],
          [-3.365418715743275, 47.74010760826089],
          [-3.365418715743275, 47.74010760826089]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09961278801939497,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch116413",
      "bus1": "53_LVBus900450",
      "bus2": "53_LVBus900453",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.365463444025318, 47.73899881602562],
          [-3.365463444025318, 47.73899881602562],
          [-3.36534878438504, 47.73893908812437],
          [-3.365240275950923, 47.73888682252191],
          [-3.365229432711333, 47.73888159197691],
          [-3.365001574300533, 47.73877183884697],
          [-3.364816720602029, 47.73867970730768],
          [-3.364811292858426, 47.73867709682613],
          [-3.364811292858426, 47.73867709682613]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0606023720804116,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch332607",
      "bus1": "53_LVBus900453",
      "bus2": "53_LVBus900454",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.364811292858426, 47.73867709682613],
          [-3.364811292858426, 47.73867709682613],
          [-3.364349427483928, 47.738448367717815],
          [-3.364349427483928, 47.738448367717815]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.042973542063483826,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch247280",
      "bus1": "53_LVBus900454",
      "bus2": "53_LVBus900455",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.364349427483928, 47.738448367717815],
          [-3.364349427483928, 47.738448367717815],
          [-3.364019144289275, 47.73875847556981],
          [-3.364019144289275, 47.73875847556981]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04245550243985425,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch039776",
      "bus1": "53_LVBus900454",
      "bus2": "53_LVBus900456",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.364349427483928, 47.738448367717815],
          [-3.364349427483928, 47.738448367717815],
          [-3.364305775492472, 47.73842770237466],
          [-3.363819629873314, 47.73819764555352],
          [-3.363814629163616, 47.7381952756041],
          [-3.363814178531505, 47.73819506323824],
          [-3.363814178531505, 47.73819506323824]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04903869161692859,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch388414",
      "bus1": "53_MVLV43069_LV",
      "bus2": "53_LVBus900526",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362207563005337, 47.74015841019027],
          [-3.362202212155904, 47.74017141381273],
          [-3.362202212155904, 47.74017141381273],
          [-3.362116240377312, 47.74042171734411],
          [-3.36218144340056, 47.74052483704124],
          [-3.36223299944073, 47.740556081015875],
          [-3.362307111128986, 47.740586364168784],
          [-3.362307111128986, 47.740586364168784]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05272845696045386,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch434206",
      "bus1": "53_LVBus900526",
      "bus2": "53_LVBus900527",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362307111128986, 47.740586364168784],
          [-3.362307111128986, 47.740586364168784],
          [-3.362408889290053, 47.740662533499325],
          [-3.362396221846069, 47.74067760888892],
          [-3.362314094270433, 47.740775385658715],
          [-3.362261867784254, 47.740786961714704],
          [-3.362261867784254, 47.740786961714704]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02994587001977909,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch704506",
      "bus1": "53_LVBus900527",
      "bus2": "53_LVBus900528",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362261867784254, 47.740786961714704],
          [-3.362261867784254, 47.740786961714704],
          [-3.362219076315728, 47.740762006244736],
          [-3.362219076315728, 47.740762006244736]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004242453937254133,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch571881",
      "bus1": "53_LVBus900527",
      "bus2": "53_LVBus900529",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362261867784254, 47.740786961714704],
          [-3.362261867784254, 47.740786961714704],
          [-3.362278063150128, 47.74081322019802],
          [-3.36223994720146, 47.74086149070618],
          [-3.362166256234572, 47.74095481424841],
          [-3.362134916141696, 47.74099450190603],
          [-3.362120905269286, 47.741012249075865],
          [-3.362078070690566, 47.74106648569572],
          [-3.362010614270088, 47.74106077312931],
          [-3.362010614270088, 47.74106077312931]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04016586988708309,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch704508",
      "bus1": "53_LVBus900529",
      "bus2": "53_LVBus900533",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362010614270088, 47.74106077312931],
          [-3.362010614270088, 47.74106077312931],
          [-3.362080967906284, 47.7410933956928],
          [-3.362254809527585, 47.74109389618213],
          [-3.362256081330169, 47.74108894648957],
          [-3.36225837598254, 47.74108008727489],
          [-3.362264244589572, 47.74105736468105],
          [-3.362304138988137, 47.741055410139204],
          [-3.362304138988137, 47.741055410139204]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02656355723587366,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch704507",
      "bus1": "53_LVBus900533",
      "bus2": "53_LVBus900534",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362304138988137, 47.741055410139204],
          [-3.362304138988137, 47.741055410139204],
          [-3.362299773333777, 47.741058816154876],
          [-3.362291806629722, 47.7410650316519],
          [-3.362293338348162, 47.741079258067586],
          [-3.362303395944713, 47.74117267161585],
          [-3.362595955426021, 47.741158337893374],
          [-3.362619433946758, 47.74117203005103],
          [-3.362622029992928, 47.74117354400743],
          [-3.362624483399346, 47.74117497477937],
          [-3.362624483399346, 47.74117497477937]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03824110496783394,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch539068",
      "bus1": "53_LVBus900534",
      "bus2": "53_LVBus900535",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362624483399346, 47.74117497477937],
          [-3.362624483399346, 47.74117497477937],
          [-3.362627030459421, 47.741170819244154],
          [-3.362635849888473, 47.74115638323803],
          [-3.362700891154093, 47.741153196468815],
          [-3.362822024007571, 47.741147261332124],
          [-3.362822024007571, 47.741147261332124]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.016235435993106697,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch502338",
      "bus1": "53_LVBus900533",
      "bus2": "53_LVBus900536",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362304138988137, 47.741055410139204],
          [-3.362304138988137, 47.741055410139204],
          [-3.362304621876282, 47.7410598951378],
          [-3.362307036318206, 47.74108232013062],
          [-3.36285113429949, 47.741046644502916],
          [-3.362851293876954, 47.741046636683876],
          [-3.362861694388638, 47.741019075126914],
          [-3.362861694388638, 47.741019075126914]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.047172632016243596,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch662065",
      "bus1": "53_LVBus900529",
      "bus2": "53_LVBus900530",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362010614270088, 47.74106077312931],
          [-3.362010614270088, 47.74106077312931],
          [-3.362012036472598, 47.74106516702372],
          [-3.362030672516787, 47.74112291164161],
          [-3.362018299567824, 47.741138116826036],
          [-3.361900809873704, 47.74128256788653],
          [-3.361900809873704, 47.74128256788653]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.027318465086879073,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch830335",
      "bus1": "53_LVBus900530",
      "bus2": "53_LVBus900531",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361900809873704, 47.74128256788653],
          [-3.361900809873704, 47.74128256788653],
          [-3.361915073782346, 47.741290886415136],
          [-3.361892340231911, 47.74132806935444],
          [-3.361963659874612, 47.74136966198377],
          [-3.361963659874612, 47.74136966198377]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.012956871881831809,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch784622",
      "bus1": "53_LVBus900530",
      "bus2": "53_LVBus900532",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.361900809873704, 47.74128256788653],
          [-3.361900809873704, 47.74128256788653],
          [-3.361752399822731, 47.74145323192283],
          [-3.361597244396989, 47.74163165640299],
          [-3.361556762620393, 47.74167820297495],
          [-3.361550018188973, 47.74168596361688],
          [-3.361543272789922, 47.741693715288456],
          [-3.361536528354545, 47.74170147592957],
          [-3.361401188715324, 47.74185709847742],
          [-3.361343886693833, 47.741835197967326],
          [-3.361281509480837, 47.741811354827675],
          [-3.36127570989794, 47.741809141119035],
          [-3.36127570989794, 47.741809141119035]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08487420059003667,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch441532",
      "bus1": "53_MVLV43069_LV",
      "bus2": "53_LVBus900520",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362207563005337, 47.74015841019027],
          [-3.362188501101636, 47.74015432144435],
          [-3.362188501101636, 47.74015432144435],
          [-3.362111641184103, 47.740129547204084],
          [-3.362111641184103, 47.740129547204084]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006388759006411434,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch262980",
      "bus1": "53_LVBus900520",
      "bus2": "53_LVBus900521",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362111641184103, 47.740129547204084],
          [-3.362111641184103, 47.740129547204084],
          [-3.362106567018654, 47.74013245590693],
          [-3.361406548074645, 47.74053379882727],
          [-3.361310099520621, 47.7405755484613],
          [-3.360704117355661, 47.74083781413276],
          [-3.360512025612266, 47.74089677258515],
          [-3.360090913061925, 47.741103207358684],
          [-3.359934448188007, 47.741264163946504],
          [-3.359934448188007, 47.741264163946504]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.20826523243754613,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch273226",
      "bus1": "53_LVBus900521",
      "bus2": "53_LVBus900524",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.359934448188007, 47.741264163946504],
          [-3.359934448188007, 47.741264163946504],
          [-3.359927900616952, 47.74126332136586],
          [-3.359590035277805, 47.741212561880445],
          [-3.359583487718609, 47.7412117192804],
          [-3.359583487718609, 47.7412117192804]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.026959859812035664,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch077002",
      "bus1": "53_LVBus900521",
      "bus2": "53_LVBus900522",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.359934448188007, 47.741264163946504],
          [-3.359934448188007, 47.741264163946504],
          [-3.36027822957066, 47.741418944801595],
          [-3.360300413069119, 47.741428931596204],
          [-3.360313774135329, 47.74143495003033],
          [-3.360313774135329, 47.74143495003033]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.034203766107181684,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch300820",
      "bus1": "53_LVBus900522",
      "bus2": "53_LVBus900523",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.360313774135329, 47.74143495003033],
          [-3.360313774135329, 47.74143495003033],
          [-3.360356674000029, 47.74145632099999],
          [-3.36051153538401, 47.741533471962974],
          [-3.360526527164195, 47.74160071910929],
          [-3.360537384969305, 47.74164943078174],
          [-3.360537384969305, 47.74164943078174]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03147613132293373,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch559548",
      "bus1": "53_MVLV43069_LV",
      "bus2": "53_LVBus900515",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362207563005337, 47.74015841019027],
          [-3.362204290194803, 47.740171717782545],
          [-3.362204290194803, 47.740171717782545],
          [-3.362142483882991, 47.7404231007439],
          [-3.362203082755426, 47.74051822220724],
          [-3.362272346532678, 47.74055587558794],
          [-3.362285436148039, 47.74055986918457],
          [-3.362285436148039, 47.74055986918457]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04759230290581906,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch164596",
      "bus1": "53_LVBus900515",
      "bus2": "53_LVBus900516",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362285436148039, 47.74055986918457],
          [-3.362285436148039, 47.74055986918457],
          [-3.362279414079326, 47.74056179635982],
          [-3.362092736492084, 47.74062160142904],
          [-3.362080693291881, 47.74062546472924],
          [-3.362052832022931, 47.74063438620065],
          [-3.361770801831013, 47.74079504977973],
          [-3.361576940610725, 47.74090548637738],
          [-3.361360064262147, 47.74102901597079],
          [-3.361340541505857, 47.7410364196639],
          [-3.361305683433847, 47.7410496422723],
          [-3.361212707935767, 47.74108491854583],
          [-3.36114172051094, 47.74111184975258],
          [-3.361004224634671, 47.741243339008705],
          [-3.360839139692723, 47.74140119337244],
          [-3.360827455657726, 47.74141237000202],
          [-3.360819770928908, 47.74141971677267],
          [-3.360644770463737, 47.741587055718774],
          [-3.360644770463737, 47.741587055718774]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.17076325661125694,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch110205",
      "bus1": "53_LVBus900516",
      "bus2": "53_LVBus900517",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.360644770463737, 47.741587055718774],
          [-3.360644770463737, 47.741587055718774],
          [-3.360540501061025, 47.74169949548912],
          [-3.360444532098908, 47.74178783116231],
          [-3.360436381383903, 47.74179494823923],
          [-3.360428230666706, 47.74180206531566],
          [-3.3602198988322, 47.74201659127144],
          [-3.360210234893479, 47.7420265417292],
          [-3.360210234893479, 47.7420265417292]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05875871644200993,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch015445",
      "bus1": "53_LVBus900517",
      "bus2": "53_LVBus900518",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.360210234893479, 47.7420265417292],
          [-3.360210234893479, 47.7420265417292],
          [-3.36004233011541, 47.74237238096418],
          [-3.36004233011541, 47.74237238096418]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04046158219929304,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch371032",
      "bus1": "53_MVLV43069_LV",
      "bus2": "53_LVBus900506",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362207563005337, 47.74015841019027],
          [-3.362199885545725, 47.740145954690846],
          [-3.362199885545725, 47.740145954690846],
          [-3.362182795535674, 47.74011697171504],
          [-3.362182795535674, 47.74011697171504]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.003468030152548996,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch131006",
      "bus1": "53_LVBus900506",
      "bus2": "53_LVBus900507",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.362182795535674, 47.74011697171504],
          [-3.362182795535674, 47.74011697171504],
          [-3.362683887882069, 47.73984697820538],
          [-3.363054595504259, 47.739646979520316],
          [-3.363088172508793, 47.73962832753775],
          [-3.363088172508793, 47.73962832753775]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08696339590992733,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch343670",
      "bus1": "53_LVBus900507",
      "bus2": "53_LVBus900508",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.363088172508793, 47.73962832753775],
          [-3.363088172508793, 47.73962832753775],
          [-3.363480168954669, 47.73925947163508],
          [-3.363725277842244, 47.73903252269748],
          [-3.363725277842244, 47.73903252269748]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0816804163753116,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch151268",
      "bus1": "53_LVBus900508",
      "bus2": "53_LVBus900510",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.363725277842244, 47.73903252269748],
          [-3.363725277842244, 47.73903252269748],
          [-3.364004633274809, 47.7387715675568],
          [-3.364004633274809, 47.7387715675568]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.035788520026432076,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch096793",
      "bus1": "53_LVBus900508",
      "bus2": "53_LVBus900509",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.363725277842244, 47.73903252269748],
          [-3.363725277842244, 47.73903252269748],
          [-3.363949031671221, 47.73913148726796],
          [-3.363963895371923, 47.73913805383559],
          [-3.363963895371923, 47.73913805383559]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.021400012993222483,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch122593",
      "bus1": "53_LVBus900507",
      "bus2": "53_LVBus900511",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.363088172508793, 47.73962832753775],
          [-3.363088172508793, 47.73962832753775],
          [-3.363403593904334, 47.7398323348278],
          [-3.363561818180122, 47.73999632518736],
          [-3.363615317497108, 47.74015944194015],
          [-3.36364358473939, 47.74027520080136],
          [-3.363671748897624, 47.74034816847102],
          [-3.363640216963947, 47.740531421860084],
          [-3.363640216963947, 47.740531421860084]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.11504294591562715,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch318608",
      "bus1": "53_LVBus900511",
      "bus2": "53_LVBus900512",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.363640216963947, 47.740531421860084],
          [-3.363640216963947, 47.740531421860084],
          [-3.363900276993928, 47.74049166139003],
          [-3.363991298855484, 47.7404777414353],
          [-3.363996072884395, 47.740477011515736],
          [-3.364067723196211, 47.740466060744005],
          [-3.364074219934753, 47.74046506604646],
          [-3.364074219934753, 47.74046506604646]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03337537498868868,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch171595",
      "bus1": "53_LVBus900511",
      "bus2": "53_LVBus900513",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-3.363640216963947, 47.740531421860084],
          [-3.363640216963947, 47.740531421860084],
          [-3.363633720209078, 47.74053241653331],
          [-3.36351020976012, 47.74055139092557],
          [-3.363432213562716, 47.74056337369825],
          [-3.363419207705044, 47.74056537264276],
          [-3.363406214178435, 47.74056736196417],
          [-3.363393208318802, 47.74056936090579],
          [-3.363276206798039, 47.74058733076856],
          [-3.363263214226588, 47.740589329044084],
          [-3.363172212041025, 47.740603310568275],
          [-3.363159206163724, 47.74060530948376],
          [-3.362886197366203, 47.74064723565954],
          [-3.362864328083497, 47.740650597617865],
          [-3.362864328083497, 47.740650597617865]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05968023348546364,
      "ground": "gnd"
    }
  ],
  "transformers": [
    {
      "id": "53_MVLV10570_Transformer",
      "bus_hv": "53_MVLV10570",
      "bus_lv": "53_MVLV10570_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_1000kVA",
      "tap": 1.0
    },
    {
      "id": "53_MVLV40380_Transformer",
      "bus_hv": "53_MVLV40380",
      "bus_lv": "53_MVLV40380_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_630kVA",
      "tap": 1.0
    },
    {
      "id": "53_MVLV18648_Transformer",
      "bus_hv": "53_MVLV18648",
      "bus_lv": "53_MVLV18648_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_250kVA",
      "tap": 1.0
    },
    {
      "id": "53_MVLV44003_Transformer",
      "bus_hv": "53_MVLV44003",
      "bus_lv": "53_MVLV44003_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_630kVA",
      "tap": 1.0
    },
    {
      "id": "53_MVLV71970_Transformer",
      "bus_hv": "53_MVLV71970",
      "bus_lv": "53_MVLV71970_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_400kVA",
      "tap": 1.0
    },
    {
      "id": "53_MVLV10552_Transformer",
      "bus_hv": "53_MVLV10552",
      "bus_lv": "53_MVLV10552_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_630kVA",
      "tap": 1.0
    },
    {
      "id": "53_MVLV43168_Transformer",
      "bus_hv": "53_MVLV43168",
      "bus_lv": "53_MVLV43168_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_1000kVA",
      "tap": 1.0
    },
    {
      "id": "53_MVLV74671_Transformer",
      "bus_hv": "53_MVLV74671",
      "bus_lv": "53_MVLV74671_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_630kVA",
      "tap": 1.0
    },
    {
      "id": "53_MVLV55468_Transformer",
      "bus_hv": "53_MVLV55468",
      "bus_lv": "53_MVLV55468_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_1000kVA",
      "tap": 1.0
    },
    {
      "id": "53_MVLV32735_Transformer",
      "bus_hv": "53_MVLV32735",
      "bus_lv": "53_MVLV32735_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_630kVA",
      "tap": 1.0
    },
    {
      "id": "53_MVLV43069_Transformer",
      "bus_hv": "53_MVLV43069",
      "bus_lv": "53_MVLV43069_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_630kVA",
      "tap": 1.0
    }
  ],
  "switches": [
    {
      "id": "switch",
      "bus1": "MVVoltage_source",
      "bus2": "53_KEROL",
      "phases": "abc",
      "closed": true
    }
  ],
  "loads": [
    {
      "id": "53_MVLV18103_consumption",
      "bus": "53_MVLV18103",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_MVLV18103_production",
      "bus": "53_MVLV18103",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_MVLV03958_consumption",
      "bus": "53_MVLV03958",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [60409.12173274444, 18122.73651982333],
        [60409.12173274444, 18122.73651982333],
        [60409.12173274444, 18122.73651982333]
      ]
    },
    {
      "id": "53_MVLV03958_production",
      "bus": "53_MVLV03958",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_MVLV62280_consumption",
      "bus": "53_MVLV62280",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [114777.81485497163, 34433.34445649149],
        [114777.81485497163, 34433.34445649149],
        [114777.81485497163, 34433.34445649149]
      ]
    },
    {
      "id": "53_MVLV62280_production",
      "bus": "53_MVLV62280",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_MVLV18466_consumption",
      "bus": "53_MVLV18466",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_MVLV18466_production",
      "bus": "53_MVLV18466",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_MVLV32362_consumption",
      "bus": "53_MVLV32362",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_MVLV32362_production",
      "bus": "53_MVLV32362",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900435_consumption",
      "bus": "53_LVBus900435",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900435_production",
      "bus": "53_LVBus900435",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900436_consumption",
      "bus": "53_LVBus900436",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1727.6267277364714, 518.2880183209414],
        [1565.611324207449, 469.6833972622346],
        [2081.902725418749, 624.5708176256247]
      ]
    },
    {
      "id": "53_LVBus900436_production",
      "bus": "53_LVBus900436",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900437_consumption",
      "bus": "53_LVBus900437",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1764.9469149018203, 529.484074470546],
        [1403.7750463726093, 421.1325139117828],
        [1373.710465279116, 412.11313958373484]
      ]
    },
    {
      "id": "53_LVBus900437_production",
      "bus": "53_LVBus900437",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900438_consumption",
      "bus": "53_LVBus900438",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1495.5714870307402, 448.671446109222], [1180.3689572951941, 354.11068718855824], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900438_production",
      "bus": "53_LVBus900438",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900439_consumption",
      "bus": "53_LVBus900439",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [569.8479245748106, 170.95437737244316],
        [519.9874435558788, 155.99623306676364],
        [626.9719425436299, 188.09158276308895]
      ]
    },
    {
      "id": "53_LVBus900439_production",
      "bus": "53_LVBus900439",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900440_consumption",
      "bus": "53_LVBus900440",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3069.330562585328, 920.7991687755984],
        [1698.3788873440897, 509.5136662032269],
        [4806.498406559678, 1441.9495219679034]
      ]
    },
    {
      "id": "53_LVBus900440_production",
      "bus": "53_LVBus900440",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900441_consumption",
      "bus": "53_LVBus900441",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1453.4203794625073, 436.02611383875217],
        [1840.9107616064248, 552.2732284819274],
        [1189.610841053784, 356.8832523161352]
      ]
    },
    {
      "id": "53_LVBus900441_production",
      "bus": "53_LVBus900441",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900433_consumption",
      "bus": "53_LVBus900433",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [39813.012711004325, 11943.903813301296],
        [34865.91285303106, 10459.773855909318],
        [31352.64619847123, 9405.793859541369]
      ]
    },
    {
      "id": "53_LVBus900433_production",
      "bus": "53_LVBus900433",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus980984_consumption",
      "bus": "53_LVBus980984",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus980984_production",
      "bus": "53_LVBus980984",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus980985_consumption",
      "bus": "53_LVBus980985",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus980985_production",
      "bus": "53_LVBus980985",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus980986_consumption",
      "bus": "53_LVBus980986",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus980986_production",
      "bus": "53_LVBus980986",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus980987_consumption",
      "bus": "53_LVBus980987",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5521.299168168806, 1656.389750450642],
        [5447.168310756337, 1634.150493226901],
        [3900.831855755372, 1170.2495567266117]
      ]
    },
    {
      "id": "53_LVBus980987_production",
      "bus": "53_LVBus980987",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus980988_consumption",
      "bus": "53_LVBus980988",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus980988_production",
      "bus": "53_LVBus980988",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus980989_consumption",
      "bus": "53_LVBus980989",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus980989_production",
      "bus": "53_LVBus980989",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900431_consumption",
      "bus": "53_LVBus900431",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4370.605939590964, 1311.1817818772893],
        [5779.876312586512, 1733.9628937759535],
        [5154.698172349306, 1546.4094517047918]
      ]
    },
    {
      "id": "53_LVBus900431_production",
      "bus": "53_LVBus900431",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900428_consumption",
      "bus": "53_LVBus900428",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900428_production",
      "bus": "53_LVBus900428",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900429_consumption",
      "bus": "53_LVBus900429",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [12077.556313723739, 3623.2668941171214],
        [14724.682236534994, 4417.404670960498],
        [11989.160184945056, 3596.748055483517]
      ]
    },
    {
      "id": "53_LVBus900429_production",
      "bus": "53_LVBus900429",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900420_consumption",
      "bus": "53_LVBus900420",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [2863.523703964635, 859.0571111893904], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900420_production",
      "bus": "53_LVBus900420",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900421_consumption",
      "bus": "53_LVBus900421",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [2327.332863768677, 698.199859130603], [2831.1655693583853, 849.3496708075155]]
    },
    {
      "id": "53_LVBus900421_production",
      "bus": "53_LVBus900421",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900422_consumption",
      "bus": "53_LVBus900422",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[620.2602912153832, 186.07808736461496], [723.7122449447229, 217.11367348341687], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900422_production",
      "bus": "53_LVBus900422",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900423_consumption",
      "bus": "53_LVBus900423",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [10698.49738928658, 3209.549216785974],
        [4014.9232182738315, 1204.4769654821494],
        [4157.9250216092, 1247.3775064827598]
      ]
    },
    {
      "id": "53_LVBus900423_production",
      "bus": "53_LVBus900423",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900424_consumption",
      "bus": "53_LVBus900424",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [8986.854281652078, 2696.0562844956235], [6508.425192742365, 1952.5275578227092]]
    },
    {
      "id": "53_LVBus900424_production",
      "bus": "53_LVBus900424",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900425_consumption",
      "bus": "53_LVBus900425",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1146.4859514239574, 343.9457854271872], [0.0, 0.0], [2112.957713629923, 633.887314088977]]
    },
    {
      "id": "53_LVBus900425_production",
      "bus": "53_LVBus900425",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900426_consumption",
      "bus": "53_LVBus900426",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3199.4533423594494, 959.8360027078347],
        [3199.4533423594494, 959.8360027078347],
        [3199.4533423594494, 959.8360027078347]
      ]
    },
    {
      "id": "53_LVBus900426_production",
      "bus": "53_LVBus900426",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900417_consumption",
      "bus": "53_LVBus900417",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2384.2787952339804, 715.2836385701941], [2718.9668851981837, 815.6900655594551], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900417_production",
      "bus": "53_LVBus900417",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900418_consumption",
      "bus": "53_LVBus900418",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900418_production",
      "bus": "53_LVBus900418",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900412_consumption",
      "bus": "53_LVBus900412",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900412_production",
      "bus": "53_LVBus900412",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900413_consumption",
      "bus": "53_LVBus900413",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5301.575882865241, 1590.4727648595722],
        [7076.139644808176, 2122.8418934424526],
        [9047.342585119946, 2714.2027755359836]
      ]
    },
    {
      "id": "53_LVBus900413_production",
      "bus": "53_LVBus900413",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900414_consumption",
      "bus": "53_LVBus900414",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [27780.47673889125, 8334.143021667374],
        [24425.015011648502, 7327.504503494551],
        [24894.030636033258, 7468.209190809977]
      ]
    },
    {
      "id": "53_LVBus900414_production",
      "bus": "53_LVBus900414",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900415_consumption",
      "bus": "53_LVBus900415",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900415_production",
      "bus": "53_LVBus900415",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900407_consumption",
      "bus": "53_LVBus900407",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [9399.560626791832, 2819.8681880375493],
        [8646.677834514792, 2594.0033503544378],
        [8249.275917812956, 2474.782775343887]
      ]
    },
    {
      "id": "53_LVBus900407_production",
      "bus": "53_LVBus900407",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900408_consumption",
      "bus": "53_LVBus900408",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900408_production",
      "bus": "53_LVBus900408",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900409_consumption",
      "bus": "53_LVBus900409",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [12326.77472230321, 3698.0324166909627],
        [3361.514548527439, 1008.4543645582316],
        [9519.018572619056, 2855.7055717857165]
      ]
    },
    {
      "id": "53_LVBus900409_production",
      "bus": "53_LVBus900409",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900410_consumption",
      "bus": "53_LVBus900410",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900410_production",
      "bus": "53_LVBus900410",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900405_consumption",
      "bus": "53_LVBus900405",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [6038.648909980789, 1811.5946729942366],
        [6511.051087726651, 1953.3153263179952],
        [5684.757742432428, 1705.4273227297283]
      ]
    },
    {
      "id": "53_LVBus900405_production",
      "bus": "53_LVBus900405",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900500_consumption",
      "bus": "53_LVBus900500",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2750.8668270407384, 825.2600481122215], [1170.6047823831352, 351.18143471494056], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900500_production",
      "bus": "53_LVBus900500",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900501_consumption",
      "bus": "53_LVBus900501",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5093.118811403281, 1527.9356434209842],
        [9308.466018473662, 2792.5398055420987],
        [11047.311496692137, 3314.193449007641]
      ]
    },
    {
      "id": "53_LVBus900501_production",
      "bus": "53_LVBus900501",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900502_consumption",
      "bus": "53_LVBus900502",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1584.0672777858767, 475.220183335763],
        [1716.1941872475263, 514.8582561742579],
        [1847.0785817392084, 554.1235745217625]
      ]
    },
    {
      "id": "53_LVBus900502_production",
      "bus": "53_LVBus900502",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900503_consumption",
      "bus": "53_LVBus900503",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900503_production",
      "bus": "53_LVBus900503",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900496_consumption",
      "bus": "53_LVBus900496",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [7582.769332635298, 2274.8307997905895],
        [7582.769332635298, 2274.8307997905895],
        [7582.769332635298, 2274.8307997905895]
      ]
    },
    {
      "id": "53_LVBus900496_production",
      "bus": "53_LVBus900496",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900497_consumption",
      "bus": "53_LVBus900497",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [19166.38796035609, 5749.916388106826],
        [4000.2806909578667, 1200.08420728736],
        [3990.0658400806456, 1197.0197520241936]
      ]
    },
    {
      "id": "53_LVBus900497_production",
      "bus": "53_LVBus900497",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900498_consumption",
      "bus": "53_LVBus900498",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1917.1536777173694, 575.1461033152108],
        [1917.1536777173694, 575.1461033152108],
        [1917.1536777173694, 575.1461033152108]
      ]
    },
    {
      "id": "53_LVBus900498_production",
      "bus": "53_LVBus900498",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900493_consumption",
      "bus": "53_LVBus900493",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5067.64663362798, 1520.293990088394],
        [3304.664853591838, 991.3994560775513],
        [1732.508881244046, 519.7526643732137]
      ]
    },
    {
      "id": "53_LVBus900493_production",
      "bus": "53_LVBus900493",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900494_consumption",
      "bus": "53_LVBus900494",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [729.5695930513496, 218.87087791540486],
        [729.5695930513496, 218.87087791540486],
        [729.5695930513496, 218.87087791540486]
      ]
    },
    {
      "id": "53_LVBus900494_production",
      "bus": "53_LVBus900494",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900484_consumption",
      "bus": "53_LVBus900484",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900484_production",
      "bus": "53_LVBus900484",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900485_consumption",
      "bus": "53_LVBus900485",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1706.907900728651, 512.0723702185952],
        [771.8270296825982, 231.54810890477944],
        [1141.425417913193, 342.42762537395794]
      ]
    },
    {
      "id": "53_LVBus900485_production",
      "bus": "53_LVBus900485",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900486_consumption",
      "bus": "53_LVBus900486",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900486_production",
      "bus": "53_LVBus900486",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900487_consumption",
      "bus": "53_LVBus900487",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [23306.672193597937, 6992.001658079381],
        [918.199655078654, 275.45989652359617],
        [13990.961540963184, 4197.288462288955]
      ]
    },
    {
      "id": "53_LVBus900487_production",
      "bus": "53_LVBus900487",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900488_consumption",
      "bus": "53_LVBus900488",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900488_production",
      "bus": "53_LVBus900488",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900489_consumption",
      "bus": "53_LVBus900489",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4229.3458147282045, 1268.8037444184613],
        [7468.061078928287, 2240.418323678486],
        [3735.3728603456548, 1120.6118581036965]
      ]
    },
    {
      "id": "53_LVBus900489_production",
      "bus": "53_LVBus900489",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900490_consumption",
      "bus": "53_LVBus900490",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900490_production",
      "bus": "53_LVBus900490",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900491_consumption",
      "bus": "53_LVBus900491",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1461.1403387048124, 438.3421016114437], [0.0, 0.0], [1419.3848436672022, 425.81545310016065]]
    },
    {
      "id": "53_LVBus900491_production",
      "bus": "53_LVBus900491",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900478_consumption",
      "bus": "53_LVBus900478",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3207.919661613464, 962.3758984840392],
        [3092.8463502144414, 927.8539050643324],
        [4606.947853642624, 1382.0843560927872]
      ]
    },
    {
      "id": "53_LVBus900478_production",
      "bus": "53_LVBus900478",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900482_consumption",
      "bus": "53_LVBus900482",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [9271.627032545626, 2781.4881097636876],
        [9271.627032545626, 2781.4881097636876],
        [9271.627032545626, 2781.4881097636876]
      ]
    },
    {
      "id": "53_LVBus900482_production",
      "bus": "53_LVBus900482",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900479_consumption",
      "bus": "53_LVBus900479",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900479_production",
      "bus": "53_LVBus900479",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900480_consumption",
      "bus": "53_LVBus900480",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1410.7087768240153, 423.2126330472046],
        [2467.623667036664, 740.2871001109992],
        [1408.355534703453, 422.5066604110359]
      ]
    },
    {
      "id": "53_LVBus900480_production",
      "bus": "53_LVBus900480",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900481_consumption",
      "bus": "53_LVBus900481",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5010.410800410131, 1503.1232401230393],
        [7138.144296881582, 2141.4432890644744],
        [7717.787139009781, 2315.336141702934]
      ]
    },
    {
      "id": "53_LVBus900481_production",
      "bus": "53_LVBus900481",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900475_consumption",
      "bus": "53_LVBus900475",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [11553.53748290277, 3466.0612448708307],
        [13382.091671277763, 4014.6275013833288],
        [10076.370039297473, 3022.911011789242]
      ]
    },
    {
      "id": "53_LVBus900475_production",
      "bus": "53_LVBus900475",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900476_consumption",
      "bus": "53_LVBus900476",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900476_production",
      "bus": "53_LVBus900476",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900446_consumption",
      "bus": "53_LVBus900446",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [6630.08296633299, 1989.0248898998968],
        [9209.24949302477, 2762.774847907431],
        [6630.08296633299, 1989.0248898998968]
      ]
    },
    {
      "id": "53_LVBus900446_production",
      "bus": "53_LVBus900446",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900447_consumption",
      "bus": "53_LVBus900447",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900447_production",
      "bus": "53_LVBus900447",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900443_consumption",
      "bus": "53_LVBus900443",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900443_production",
      "bus": "53_LVBus900443",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900444_consumption",
      "bus": "53_LVBus900444",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900444_production",
      "bus": "53_LVBus900444",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900643_consumption",
      "bus": "53_LVBus900643",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900643_production",
      "bus": "53_LVBus900643",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900644_consumption",
      "bus": "53_LVBus900644",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900644_production",
      "bus": "53_LVBus900644",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900637_consumption",
      "bus": "53_LVBus900637",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900637_production",
      "bus": "53_LVBus900637",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900638_consumption",
      "bus": "53_LVBus900638",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900638_production",
      "bus": "53_LVBus900638",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900639_consumption",
      "bus": "53_LVBus900639",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900639_production",
      "bus": "53_LVBus900639",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900640_consumption",
      "bus": "53_LVBus900640",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900640_production",
      "bus": "53_LVBus900640",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900641_consumption",
      "bus": "53_LVBus900641",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900641_production",
      "bus": "53_LVBus900641",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900629_consumption",
      "bus": "53_LVBus900629",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900629_production",
      "bus": "53_LVBus900629",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900630_consumption",
      "bus": "53_LVBus900630",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900630_production",
      "bus": "53_LVBus900630",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900631_consumption",
      "bus": "53_LVBus900631",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900631_production",
      "bus": "53_LVBus900631",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900632_consumption",
      "bus": "53_LVBus900632",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900632_production",
      "bus": "53_LVBus900632",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900633_consumption",
      "bus": "53_LVBus900633",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900633_production",
      "bus": "53_LVBus900633",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900634_consumption",
      "bus": "53_LVBus900634",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900634_production",
      "bus": "53_LVBus900634",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900616_consumption",
      "bus": "53_LVBus900616",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900616_production",
      "bus": "53_LVBus900616",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900617_consumption",
      "bus": "53_LVBus900617",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1205.0516292048758, 361.51548876146273], [1425.952228312514, 427.7856684937542], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900617_production",
      "bus": "53_LVBus900617",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900618_consumption",
      "bus": "53_LVBus900618",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1985.7330452243768, 595.719913567313],
        [2848.3366065309674, 854.5009819592902],
        [1953.6372777021925, 586.0911833106577]
      ]
    },
    {
      "id": "53_LVBus900618_production",
      "bus": "53_LVBus900618",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900619_consumption",
      "bus": "53_LVBus900619",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900619_production",
      "bus": "53_LVBus900619",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900621_consumption",
      "bus": "53_LVBus900621",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900621_production",
      "bus": "53_LVBus900621",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900622_consumption",
      "bus": "53_LVBus900622",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4338.765199427201, 1301.6295598281602],
        [4338.765199427201, 1301.6295598281602],
        [4338.765199427201, 1301.6295598281602]
      ]
    },
    {
      "id": "53_LVBus900622_production",
      "bus": "53_LVBus900622",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900623_consumption",
      "bus": "53_LVBus900623",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900623_production",
      "bus": "53_LVBus900623",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900624_consumption",
      "bus": "53_LVBus900624",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [12510.461583404242, 3753.1384750212724],
        [12510.461583404242, 3753.1384750212724],
        [12510.461583404242, 3753.1384750212724]
      ]
    },
    {
      "id": "53_LVBus900624_production",
      "bus": "53_LVBus900624",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900620_consumption",
      "bus": "53_LVBus900620",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [6970.903220353832, 2091.2709661061494],
        [2763.183731935857, 828.955119580757],
        [10334.532495858444, 3100.359748757533]
      ]
    },
    {
      "id": "53_LVBus900620_production",
      "bus": "53_LVBus900620",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900625_consumption",
      "bus": "53_LVBus900625",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4247.652755175353, 1274.295826552606],
        [4247.652755175353, 1274.295826552606],
        [4247.652755175353, 1274.295826552606]
      ]
    },
    {
      "id": "53_LVBus900625_production",
      "bus": "53_LVBus900625",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900626_consumption",
      "bus": "53_LVBus900626",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1833.8083323002822, 550.1424996900846],
        [1833.8083323002822, 550.1424996900846],
        [3471.144869061731, 1041.3434607185193]
      ]
    },
    {
      "id": "53_LVBus900626_production",
      "bus": "53_LVBus900626",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900627_consumption",
      "bus": "53_LVBus900627",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900627_production",
      "bus": "53_LVBus900627",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900608_consumption",
      "bus": "53_LVBus900608",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900608_production",
      "bus": "53_LVBus900608",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900609_consumption",
      "bus": "53_LVBus900609",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [834.963271048482, 250.48898131454462],
        [1451.5578727969526, 435.46736183908575],
        [1000.2757609359356, 300.08272828078066]
      ]
    },
    {
      "id": "53_LVBus900609_production",
      "bus": "53_LVBus900609",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900610_consumption",
      "bus": "53_LVBus900610",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900610_production",
      "bus": "53_LVBus900610",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900611_consumption",
      "bus": "53_LVBus900611",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [11610.989306749709, 3483.2967920249125],
        [3054.8815328567066, 916.464459857012],
        [4581.429179556157, 1374.428753866847]
      ]
    },
    {
      "id": "53_LVBus900611_production",
      "bus": "53_LVBus900611",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900612_consumption",
      "bus": "53_LVBus900612",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900612_production",
      "bus": "53_LVBus900612",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900613_consumption",
      "bus": "53_LVBus900613",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900613_production",
      "bus": "53_LVBus900613",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900600_consumption",
      "bus": "53_LVBus900600",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900600_production",
      "bus": "53_LVBus900600",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900601_consumption",
      "bus": "53_LVBus900601",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900601_production",
      "bus": "53_LVBus900601",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900602_consumption",
      "bus": "53_LVBus900602",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900602_production",
      "bus": "53_LVBus900602",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900603_consumption",
      "bus": "53_LVBus900603",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [9703.394265953728, 2911.0182797861185],
        [13173.773518363201, 3952.13205550896],
        [4155.84223731224, 1246.752671193672]
      ]
    },
    {
      "id": "53_LVBus900603_production",
      "bus": "53_LVBus900603",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900604_consumption",
      "bus": "53_LVBus900604",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900604_production",
      "bus": "53_LVBus900604",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900606_consumption",
      "bus": "53_LVBus900606",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900606_production",
      "bus": "53_LVBus900606",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900605_consumption",
      "bus": "53_LVBus900605",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1047.3577965786378, 314.20733897359133],
        [1022.4655210354391, 306.73965631063174],
        [1436.1497566225883, 430.84492698677644]
      ]
    },
    {
      "id": "53_LVBus900605_production",
      "bus": "53_LVBus900605",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900598_consumption",
      "bus": "53_LVBus900598",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900598_production",
      "bus": "53_LVBus900598",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900596_consumption",
      "bus": "53_LVBus900596",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900596_production",
      "bus": "53_LVBus900596",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900587_consumption",
      "bus": "53_LVBus900587",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900587_production",
      "bus": "53_LVBus900587",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900588_consumption",
      "bus": "53_LVBus900588",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900588_production",
      "bus": "53_LVBus900588",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900589_consumption",
      "bus": "53_LVBus900589",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900589_production",
      "bus": "53_LVBus900589",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900590_consumption",
      "bus": "53_LVBus900590",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900590_production",
      "bus": "53_LVBus900590",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900591_consumption",
      "bus": "53_LVBus900591",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900591_production",
      "bus": "53_LVBus900591",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900592_consumption",
      "bus": "53_LVBus900592",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900592_production",
      "bus": "53_LVBus900592",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900593_consumption",
      "bus": "53_LVBus900593",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900593_production",
      "bus": "53_LVBus900593",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900594_consumption",
      "bus": "53_LVBus900594",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900594_production",
      "bus": "53_LVBus900594",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900585_consumption",
      "bus": "53_LVBus900585",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900585_production",
      "bus": "53_LVBus900585",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900583_consumption",
      "bus": "53_LVBus900583",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900583_production",
      "bus": "53_LVBus900583",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900581_consumption",
      "bus": "53_LVBus900581",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900581_production",
      "bus": "53_LVBus900581",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900579_consumption",
      "bus": "53_LVBus900579",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900579_production",
      "bus": "53_LVBus900579",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900577_consumption",
      "bus": "53_LVBus900577",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900577_production",
      "bus": "53_LVBus900577",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900735_consumption",
      "bus": "53_LVBus900735",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900735_production",
      "bus": "53_LVBus900735",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900736_consumption",
      "bus": "53_LVBus900736",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900736_production",
      "bus": "53_LVBus900736",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900733_consumption",
      "bus": "53_LVBus900733",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [11809.359904345667, 3542.8079713037],
        [11809.359904345667, 3542.8079713037],
        [11809.359904345667, 3542.8079713037]
      ]
    },
    {
      "id": "53_LVBus900733_production",
      "bus": "53_LVBus900733",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900731_consumption",
      "bus": "53_LVBus900731",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900731_production",
      "bus": "53_LVBus900731",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900403_consumption",
      "bus": "53_LVBus900403",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900403_production",
      "bus": "53_LVBus900403",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900394_consumption",
      "bus": "53_LVBus900394",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2308.9856619860197, 692.6956985958059],
        [5124.600324460695, 1537.3800973382085],
        [6075.676850831842, 1822.7030552495526]
      ]
    },
    {
      "id": "53_LVBus900394_production",
      "bus": "53_LVBus900394",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900395_consumption",
      "bus": "53_LVBus900395",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900395_production",
      "bus": "53_LVBus900395",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900396_consumption",
      "bus": "53_LVBus900396",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900396_production",
      "bus": "53_LVBus900396",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900397_consumption",
      "bus": "53_LVBus900397",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900397_production",
      "bus": "53_LVBus900397",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900398_consumption",
      "bus": "53_LVBus900398",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [8738.881685632254, 2621.664505689676],
        [9280.204489349588, 2784.0613468048764],
        [9786.101339709507, 2935.830401912852]
      ]
    },
    {
      "id": "53_LVBus900398_production",
      "bus": "53_LVBus900398",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900399_consumption",
      "bus": "53_LVBus900399",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [2697.621134825354, 809.2863404476062], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900399_production",
      "bus": "53_LVBus900399",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900400_consumption",
      "bus": "53_LVBus900400",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900400_production",
      "bus": "53_LVBus900400",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900401_consumption",
      "bus": "53_LVBus900401",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900401_production",
      "bus": "53_LVBus900401",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900392_consumption",
      "bus": "53_LVBus900392",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [7331.873822843158, 2199.5621468529475],
        [13041.68236618146, 3912.504709854438],
        [9951.079601827572, 2985.3238805482715]
      ]
    },
    {
      "id": "53_LVBus900392_production",
      "bus": "53_LVBus900392",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900390_consumption",
      "bus": "53_LVBus900390",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900390_production",
      "bus": "53_LVBus900390",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900388_consumption",
      "bus": "53_LVBus900388",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [29782.418554704014, 8934.725566411204],
        [29089.25001221672, 8726.775003665016],
        [18778.907034206703, 5633.67211026201]
      ]
    },
    {
      "id": "53_LVBus900388_production",
      "bus": "53_LVBus900388",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900383_consumption",
      "bus": "53_LVBus900383",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900383_production",
      "bus": "53_LVBus900383",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900385_consumption",
      "bus": "53_LVBus900385",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900385_production",
      "bus": "53_LVBus900385",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900386_consumption",
      "bus": "53_LVBus900386",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900386_production",
      "bus": "53_LVBus900386",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900384_consumption",
      "bus": "53_LVBus900384",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2793.2111468757785, 837.9633440627335],
        [1488.2404973102118, 446.47214919306356],
        [2649.7546668962405, 794.9264000688721]
      ]
    },
    {
      "id": "53_LVBus900384_production",
      "bus": "53_LVBus900384",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900381_consumption",
      "bus": "53_LVBus900381",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900381_production",
      "bus": "53_LVBus900381",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900371_consumption",
      "bus": "53_LVBus900371",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900371_production",
      "bus": "53_LVBus900371",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900372_consumption",
      "bus": "53_LVBus900372",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900372_production",
      "bus": "53_LVBus900372",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900374_consumption",
      "bus": "53_LVBus900374",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900374_production",
      "bus": "53_LVBus900374",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900375_consumption",
      "bus": "53_LVBus900375",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900375_production",
      "bus": "53_LVBus900375",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900376_consumption",
      "bus": "53_LVBus900376",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900376_production",
      "bus": "53_LVBus900376",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900377_consumption",
      "bus": "53_LVBus900377",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [16864.629737721756, 5059.388921316527],
        [16864.629737721756, 5059.388921316527],
        [16864.629737721756, 5059.388921316527]
      ]
    },
    {
      "id": "53_LVBus900377_production",
      "bus": "53_LVBus900377",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900378_consumption",
      "bus": "53_LVBus900378",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900378_production",
      "bus": "53_LVBus900378",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900379_consumption",
      "bus": "53_LVBus900379",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900379_production",
      "bus": "53_LVBus900379",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900373_consumption",
      "bus": "53_LVBus900373",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900373_production",
      "bus": "53_LVBus900373",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900369_consumption",
      "bus": "53_LVBus900369",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900369_production",
      "bus": "53_LVBus900369",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900366_consumption",
      "bus": "53_LVBus900366",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900366_production",
      "bus": "53_LVBus900366",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900367_consumption",
      "bus": "53_LVBus900367",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900367_production",
      "bus": "53_LVBus900367",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900363_consumption",
      "bus": "53_LVBus900363",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2447.31555462375, 734.1946663871249],
        [6598.823729414921, 1979.6471188244764],
        [3292.7917968123784, 987.8375390437135]
      ]
    },
    {
      "id": "53_LVBus900363_production",
      "bus": "53_LVBus900363",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900364_consumption",
      "bus": "53_LVBus900364",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1439.2757176597302, 431.782715297919],
        [2351.265836896652, 705.3797510689957],
        [911.7520232171418, 273.5256069651425]
      ]
    },
    {
      "id": "53_LVBus900364_production",
      "bus": "53_LVBus900364",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900575_consumption",
      "bus": "53_LVBus900575",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900575_production",
      "bus": "53_LVBus900575",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900556_consumption",
      "bus": "53_LVBus900556",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900556_production",
      "bus": "53_LVBus900556",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900557_consumption",
      "bus": "53_LVBus900557",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [512.8888260705635, 153.86664782116904],
        [487.41443923579845, 146.22433177073952],
        [890.8898966702795, 267.26696900108385]
      ]
    },
    {
      "id": "53_LVBus900557_production",
      "bus": "53_LVBus900557",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900558_consumption",
      "bus": "53_LVBus900558",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [133.12604942188935, 39.9378148265668],
        [839.4925075757027, 251.8477522727108],
        [133.12604942188935, 39.9378148265668]
      ]
    },
    {
      "id": "53_LVBus900558_production",
      "bus": "53_LVBus900558",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900559_consumption",
      "bus": "53_LVBus900559",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[500.5470283920375, 150.16410851761123], [283.7859703210489, 85.13579109631468], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900559_production",
      "bus": "53_LVBus900559",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900560_consumption",
      "bus": "53_LVBus900560",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [661.658481593725, 198.4975444781175],
        [438.4307495017856, 131.52922485053568],
        [467.71771447619386, 140.31531434285816]
      ]
    },
    {
      "id": "53_LVBus900560_production",
      "bus": "53_LVBus900560",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900561_consumption",
      "bus": "53_LVBus900561",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [307.727466949531, 92.3182400848593],
        [152.4099830806619, 45.72299492419857],
        [343.27432059211026, 102.98229617763307]
      ]
    },
    {
      "id": "53_LVBus900561_production",
      "bus": "53_LVBus900561",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900562_consumption",
      "bus": "53_LVBus900562",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900562_production",
      "bus": "53_LVBus900562",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900563_consumption",
      "bus": "53_LVBus900563",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [946.3273583163223, 283.89820749489667],
        [597.3437904748905, 179.20313714246714],
        [2400.6148332964394, 720.1844499889318]
      ]
    },
    {
      "id": "53_LVBus900563_production",
      "bus": "53_LVBus900563",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900564_consumption",
      "bus": "53_LVBus900564",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [509.46937408072876, 152.8408122242186],
        [226.51858700647787, 67.95557610194336],
        [1170.2313726225368, 351.069411786761]
      ]
    },
    {
      "id": "53_LVBus900564_production",
      "bus": "53_LVBus900564",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900565_consumption",
      "bus": "53_LVBus900565",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [620.3768680171781, 186.11306040515345],
        [676.9507324795144, 203.0852197438543],
        [1489.986960340935, 446.99608810228045]
      ]
    },
    {
      "id": "53_LVBus900565_production",
      "bus": "53_LVBus900565",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900566_consumption",
      "bus": "53_LVBus900566",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1896.9418482271478, 569.0825544681443],
        [1896.9418482271478, 569.0825544681443],
        [2854.4512065114195, 856.3353619534258]
      ]
    },
    {
      "id": "53_LVBus900566_production",
      "bus": "53_LVBus900566",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900567_consumption",
      "bus": "53_LVBus900567",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1469.275710958006, 440.78271328740175],
        [2416.6296548515224, 724.9888964554567],
        [517.2615099443344, 155.17845298330033]
      ]
    },
    {
      "id": "53_LVBus900567_production",
      "bus": "53_LVBus900567",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900568_consumption",
      "bus": "53_LVBus900568",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [553.4683439256542, 166.04050317769625],
        [472.8136832716684, 141.84410498150052],
        [772.5824620976555, 231.77473862929662]
      ]
    },
    {
      "id": "53_LVBus900568_production",
      "bus": "53_LVBus900568",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900569_consumption",
      "bus": "53_LVBus900569",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1323.0892065868836, 396.92676197606505],
        [1275.7264622342082, 382.7179386702624],
        [1109.699353589873, 332.9098060769619]
      ]
    },
    {
      "id": "53_LVBus900569_production",
      "bus": "53_LVBus900569",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900571_consumption",
      "bus": "53_LVBus900571",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2151.265882303076, 645.3797646909228],
        [2016.108684677881, 604.8326054033643],
        [2218.2785669487507, 665.4835700846252]
      ]
    },
    {
      "id": "53_LVBus900571_production",
      "bus": "53_LVBus900571",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900570_consumption",
      "bus": "53_LVBus900570",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3344.775313661626, 1003.4325940984878],
        [3195.4062823948198, 958.6218847184459],
        [4183.264880317158, 1254.9794640951473]
      ]
    },
    {
      "id": "53_LVBus900570_production",
      "bus": "53_LVBus900570",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900572_consumption",
      "bus": "53_LVBus900572",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1384.0497803033122, 415.21493409099367],
        [1611.4276401430595, 483.42829204291786],
        [855.1258616414551, 256.5377584924365]
      ]
    },
    {
      "id": "53_LVBus900572_production",
      "bus": "53_LVBus900572",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900573_consumption",
      "bus": "53_LVBus900573",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1775.0974164150357, 532.5292249245107],
        [1775.0974164150357, 532.5292249245107],
        [1775.0974164150357, 532.5292249245107]
      ]
    },
    {
      "id": "53_LVBus900573_production",
      "bus": "53_LVBus900573",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900552_consumption",
      "bus": "53_LVBus900552",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2675.0070062820555, 802.5021018846166],
        [3889.2667006729894, 1166.7800102018969],
        [3024.977216067516, 907.4931648202548]
      ]
    },
    {
      "id": "53_LVBus900552_production",
      "bus": "53_LVBus900552",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900553_consumption",
      "bus": "53_LVBus900553",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [6429.139815559152, 1928.7419446677457],
        [7709.8027953919855, 2312.9408386175955],
        [10723.869849381583, 3217.1609548144747]
      ]
    },
    {
      "id": "53_LVBus900553_production",
      "bus": "53_LVBus900553",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900554_consumption",
      "bus": "53_LVBus900554",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[692.9596800807354, 207.88790402422063], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900554_production",
      "bus": "53_LVBus900554",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900550_consumption",
      "bus": "53_LVBus900550",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900550_production",
      "bus": "53_LVBus900550",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus974592_consumption",
      "bus": "53_LVBus974592",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus974592_production",
      "bus": "53_LVBus974592",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus974593_consumption",
      "bus": "53_LVBus974593",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5519.549448969821, 1655.8648346909463],
        [2820.557910292088, 846.1673730876263],
        [3497.6515410129923, 1049.2954623038977]
      ]
    },
    {
      "id": "53_LVBus974593_production",
      "bus": "53_LVBus974593",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus980830_consumption",
      "bus": "53_LVBus980830",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus980830_production",
      "bus": "53_LVBus980830",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus985420_consumption",
      "bus": "53_LVBus985420",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus985420_production",
      "bus": "53_LVBus985420",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus985421_consumption",
      "bus": "53_LVBus985421",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5122.320338518053, 1536.696101555416],
        [3466.681679259589, 1040.0045037778766],
        [5424.015376735683, 1627.204613020705]
      ]
    },
    {
      "id": "53_LVBus985421_production",
      "bus": "53_LVBus985421",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus985425_consumption",
      "bus": "53_LVBus985425",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus985425_production",
      "bus": "53_LVBus985425",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus985424_consumption",
      "bus": "53_LVBus985424",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus985424_production",
      "bus": "53_LVBus985424",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus985426_consumption",
      "bus": "53_LVBus985426",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3554.4561920943243, 1066.3368576282971],
        [2717.7381620412652, 815.3214486123795],
        [2987.102958061552, 896.1308874184655]
      ]
    },
    {
      "id": "53_LVBus985426_production",
      "bus": "53_LVBus985426",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus985427_consumption",
      "bus": "53_LVBus985427",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus985427_production",
      "bus": "53_LVBus985427",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus985422_consumption",
      "bus": "53_LVBus985422",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus985422_production",
      "bus": "53_LVBus985422",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus985423_consumption",
      "bus": "53_LVBus985423",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus985423_production",
      "bus": "53_LVBus985423",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus981094_consumption",
      "bus": "53_LVBus981094",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2776.141948597104, 832.8425845791312],
        [1922.116606165976, 576.6349818497928],
        [2227.2171718219065, 668.1651515465719]
      ]
    },
    {
      "id": "53_LVBus981094_production",
      "bus": "53_LVBus981094",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900548_consumption",
      "bus": "53_LVBus900548",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900548_production",
      "bus": "53_LVBus900548",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus980974_consumption",
      "bus": "53_LVBus980974",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2924.263167104905, 877.2789501314714],
        [3173.5904717555586, 952.0771415266676],
        [3198.6100110618686, 959.5830033185605]
      ]
    },
    {
      "id": "53_LVBus980974_production",
      "bus": "53_LVBus980974",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus981671_consumption",
      "bus": "53_LVBus981671",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus981671_production",
      "bus": "53_LVBus981671",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus981672_consumption",
      "bus": "53_LVBus981672",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus981672_production",
      "bus": "53_LVBus981672",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus981673_consumption",
      "bus": "53_LVBus981673",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [7838.538425952465, 2351.5615277857396],
        [7838.538425952465, 2351.5615277857396],
        [7838.538425952465, 2351.5615277857396]
      ]
    },
    {
      "id": "53_LVBus981673_production",
      "bus": "53_LVBus981673",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900545_consumption",
      "bus": "53_LVBus900545",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900545_production",
      "bus": "53_LVBus900545",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900546_consumption",
      "bus": "53_LVBus900546",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900546_production",
      "bus": "53_LVBus900546",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900542_consumption",
      "bus": "53_LVBus900542",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5321.617524651763, 1596.4852573955288],
        [15141.175563369974, 4542.352669010992],
        [7979.8236240163205, 2393.947087204896]
      ]
    },
    {
      "id": "53_LVBus900542_production",
      "bus": "53_LVBus900542",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900543_consumption",
      "bus": "53_LVBus900543",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5263.144572708188, 1578.9433718124565],
        [8808.994279438182, 2642.698283831455],
        [10166.189361838198, 3049.8568085514594]
      ]
    },
    {
      "id": "53_LVBus900543_production",
      "bus": "53_LVBus900543",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900539_consumption",
      "bus": "53_LVBus900539",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4217.416397222469, 1265.2249191667406],
        [2525.7153733428304, 757.7146120028491],
        [3332.280862616417, 999.6842587849251]
      ]
    },
    {
      "id": "53_LVBus900539_production",
      "bus": "53_LVBus900539",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900540_consumption",
      "bus": "53_LVBus900540",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2242.2119914563864, 672.6635974369159],
        [3092.598713702806, 927.7796141108417],
        [3709.3842778745516, 1112.8152833623653]
      ]
    },
    {
      "id": "53_LVBus900540_production",
      "bus": "53_LVBus900540",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900749_consumption",
      "bus": "53_LVBus900749",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900749_production",
      "bus": "53_LVBus900749",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900750_consumption",
      "bus": "53_LVBus900750",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [9537.13073062528, 2861.139219187584],
        [18983.762327935077, 5695.128698380523],
        [10044.389692658888, 3013.3169077976663]
      ]
    },
    {
      "id": "53_LVBus900750_production",
      "bus": "53_LVBus900750",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900751_consumption",
      "bus": "53_LVBus900751",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3408.2359704227383, 1022.4707911268215],
        [1995.985341855506, 598.7956025566518],
        [3559.281426142373, 1067.784427842712]
      ]
    },
    {
      "id": "53_LVBus900751_production",
      "bus": "53_LVBus900751",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900752_consumption",
      "bus": "53_LVBus900752",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1312.542520602075, 393.7627561806225], [0.0, 0.0], [2361.8802104905826, 708.5640631471748]]
    },
    {
      "id": "53_LVBus900752_production",
      "bus": "53_LVBus900752",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900747_consumption",
      "bus": "53_LVBus900747",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [18866.911021019987, 5660.073306305996],
        [15198.420945656426, 4559.526283696928],
        [8493.185444781915, 2547.9556334345743]
      ]
    },
    {
      "id": "53_LVBus900747_production",
      "bus": "53_LVBus900747",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900740_consumption",
      "bus": "53_LVBus900740",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1498.4369112383642, 449.53107337150925],
        [2324.62440037316, 697.3873201119479],
        [5446.246001037972, 1633.8738003113915]
      ]
    },
    {
      "id": "53_LVBus900740_production",
      "bus": "53_LVBus900740",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900741_consumption",
      "bus": "53_LVBus900741",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1316.3232648736453, 394.89697946209355],
        [4644.79099991665, 1393.437299974995],
        [2931.715934079693, 879.5147802239079]
      ]
    },
    {
      "id": "53_LVBus900741_production",
      "bus": "53_LVBus900741",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900745_consumption",
      "bus": "53_LVBus900745",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [11946.75790480667, 3584.0273714420005],
        [12041.140226552128, 3612.3420679656383],
        [13443.5467581981, 4033.06402745943]
      ]
    },
    {
      "id": "53_LVBus900745_production",
      "bus": "53_LVBus900745",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900742_consumption",
      "bus": "53_LVBus900742",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [8966.019803412993, 2689.805941023898],
        [13697.691051248068, 4109.30731537442],
        [9075.840626528485, 2722.752187958545]
      ]
    },
    {
      "id": "53_LVBus900742_production",
      "bus": "53_LVBus900742",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900743_consumption",
      "bus": "53_LVBus900743",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4876.62695819962, 1462.988087459886],
        [1154.0505337867717, 346.2151601360315],
        [6183.09600930412, 1854.928802791236]
      ]
    },
    {
      "id": "53_LVBus900743_production",
      "bus": "53_LVBus900743",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900744_consumption",
      "bus": "53_LVBus900744",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [6515.442405385512, 1954.6327216156535],
        [7297.10226720825, 2189.130680162475],
        [7316.091189340183, 2194.8273568020545]
      ]
    },
    {
      "id": "53_LVBus900744_production",
      "bus": "53_LVBus900744",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900738_consumption",
      "bus": "53_LVBus900738",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [1255.945371450604, 376.7836114351812], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900738_production",
      "bus": "53_LVBus900738",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900707_consumption",
      "bus": "53_LVBus900707",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [7716.291854292171, 2314.887556287651],
        [4285.240733010583, 1285.572219903175],
        [9039.393274772277, 2711.817982431683]
      ]
    },
    {
      "id": "53_LVBus900707_production",
      "bus": "53_LVBus900707",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900708_consumption",
      "bus": "53_LVBus900708",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4479.86120224505, 1343.9583606735148],
        [6985.726286062913, 2095.7178858188736],
        [4712.579038936478, 1413.7737116809435]
      ]
    },
    {
      "id": "53_LVBus900708_production",
      "bus": "53_LVBus900708",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900711_consumption",
      "bus": "53_LVBus900711",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4083.080530560497, 1224.9241591681491],
        [6859.928216418921, 2057.9784649256762],
        [8338.384068405807, 2501.515220521742]
      ]
    },
    {
      "id": "53_LVBus900711_production",
      "bus": "53_LVBus900711",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900712_consumption",
      "bus": "53_LVBus900712",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[3977.115513419619, 1193.1346540258858], [1583.7107654557014, 475.1132296367104], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900712_production",
      "bus": "53_LVBus900712",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900713_consumption",
      "bus": "53_LVBus900713",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1628.8961172385773, 488.66883517157316],
        [1628.8961172385773, 488.66883517157316],
        [6543.044320336008, 1962.9132961008024]
      ]
    },
    {
      "id": "53_LVBus900713_production",
      "bus": "53_LVBus900713",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900714_consumption",
      "bus": "53_LVBus900714",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900714_production",
      "bus": "53_LVBus900714",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900715_consumption",
      "bus": "53_LVBus900715",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900715_production",
      "bus": "53_LVBus900715",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900709_consumption",
      "bus": "53_LVBus900709",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [21690.627056341422, 6507.188116902426],
        [19965.42834524402, 5989.628503573206],
        [21545.081322075308, 6463.524396622593]
      ]
    },
    {
      "id": "53_LVBus900709_production",
      "bus": "53_LVBus900709",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900710_consumption",
      "bus": "53_LVBus900710",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3408.406241835011, 1022.5218725505032],
        [3101.8805548766973, 930.5641664630091],
        [15691.435727599157, 4707.4307182797465]
      ]
    },
    {
      "id": "53_LVBus900710_production",
      "bus": "53_LVBus900710",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900696_consumption",
      "bus": "53_LVBus900696",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3327.0221097094, 998.1066329128199],
        [4653.816848818732, 1396.1450546456197],
        [2576.5402444398133, 772.962073331944]
      ]
    },
    {
      "id": "53_LVBus900696_production",
      "bus": "53_LVBus900696",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900697_consumption",
      "bus": "53_LVBus900697",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2061.9161034261756, 618.5748310278526],
        [1711.2062353898582, 513.3618706169574],
        [1269.509730900268, 380.8529192700804]
      ]
    },
    {
      "id": "53_LVBus900697_production",
      "bus": "53_LVBus900697",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900698_consumption",
      "bus": "53_LVBus900698",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4870.790950995228, 1461.2372852985684],
        [1230.9138479521048, 369.27415438563145],
        [6633.309193597856, 1989.992758079357]
      ]
    },
    {
      "id": "53_LVBus900698_production",
      "bus": "53_LVBus900698",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900699_consumption",
      "bus": "53_LVBus900699",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [338.4198146773535, 101.52594440320604],
        [581.470948261059, 174.4412844783177],
        [2227.456587715283, 668.2369763145849]
      ]
    },
    {
      "id": "53_LVBus900699_production",
      "bus": "53_LVBus900699",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900700_consumption",
      "bus": "53_LVBus900700",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1712.2925839626641, 513.6877751887993],
        [626.2280109056285, 187.86840327168855],
        [2277.817077288537, 683.3451231865611]
      ]
    },
    {
      "id": "53_LVBus900700_production",
      "bus": "53_LVBus900700",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900701_consumption",
      "bus": "53_LVBus900701",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [906.4728852646821, 271.94186557940463], [517.3103649240823, 155.19310947722468]]
    },
    {
      "id": "53_LVBus900701_production",
      "bus": "53_LVBus900701",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900703_consumption",
      "bus": "53_LVBus900703",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3631.895798547997, 1089.568739564399],
        [599.3678746642362, 179.81036239927084],
        [485.17079703149824, 145.55123910944945]
      ]
    },
    {
      "id": "53_LVBus900703_production",
      "bus": "53_LVBus900703",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900702_consumption",
      "bus": "53_LVBus900702",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [8073.751144955075, 2422.1253434865225],
        [1651.5166944787275, 495.4550083436182],
        [660.1467104067248, 198.04401312201742]
      ]
    },
    {
      "id": "53_LVBus900702_production",
      "bus": "53_LVBus900702",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900704_consumption",
      "bus": "53_LVBus900704",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [779.4001260885278, 233.82003782655835],
        [1240.423427674451, 372.1270283023353],
        [568.8295102065879, 170.64885306197635]
      ]
    },
    {
      "id": "53_LVBus900704_production",
      "bus": "53_LVBus900704",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900705_consumption",
      "bus": "53_LVBus900705",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [616.8895950179153, 185.0668785053746],
        [470.5731657652293, 141.17194972956878],
        [668.0482156395595, 200.41446469186786]
      ]
    },
    {
      "id": "53_LVBus900705_production",
      "bus": "53_LVBus900705",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900687_consumption",
      "bus": "53_LVBus900687",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1324.116775546896, 397.2350326640688],
        [5793.583963762083, 1738.0751891286247],
        [556.4612828226711, 166.93838484680134]
      ]
    },
    {
      "id": "53_LVBus900687_production",
      "bus": "53_LVBus900687",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900688_consumption",
      "bus": "53_LVBus900688",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2149.3302305329157, 644.7990691598746],
        [2041.296414747762, 612.3889244243286],
        [1270.4098739947378, 381.12296219842136]
      ]
    },
    {
      "id": "53_LVBus900688_production",
      "bus": "53_LVBus900688",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900691_consumption",
      "bus": "53_LVBus900691",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1023.5594903014841, 307.0678470904452],
        [436.22278346597824, 130.86683503979347],
        [1581.4085840730108, 474.42257522190323]
      ]
    },
    {
      "id": "53_LVBus900691_production",
      "bus": "53_LVBus900691",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900692_consumption",
      "bus": "53_LVBus900692",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4711.285412100598, 1413.3856236301792],
        [3268.2586262725763, 980.4775878817728],
        [2706.834150412233, 812.0502451236699]
      ]
    },
    {
      "id": "53_LVBus900692_production",
      "bus": "53_LVBus900692",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900694_consumption",
      "bus": "53_LVBus900694",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900694_production",
      "bus": "53_LVBus900694",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900693_consumption",
      "bus": "53_LVBus900693",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1867.4182300408015, 560.2254690122404],
        [9003.841155515853, 2701.1523466547555],
        [7964.221157349082, 2389.2663472047248]
      ]
    },
    {
      "id": "53_LVBus900693_production",
      "bus": "53_LVBus900693",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900689_consumption",
      "bus": "53_LVBus900689",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [12100.976401397735, 3630.29292041932],
        [7154.502946788144, 2146.350884036443],
        [12339.141573129367, 3701.74247193881]
      ]
    },
    {
      "id": "53_LVBus900689_production",
      "bus": "53_LVBus900689",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900690_consumption",
      "bus": "53_LVBus900690",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [1267.3107786460685, 380.19323359382054], [1865.242133284115, 559.5726399852344]]
    },
    {
      "id": "53_LVBus900690_production",
      "bus": "53_LVBus900690",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900672_consumption",
      "bus": "53_LVBus900672",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [4088.8429471467257, 1226.6528841440177]]
    },
    {
      "id": "53_LVBus900672_production",
      "bus": "53_LVBus900672",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900673_consumption",
      "bus": "53_LVBus900673",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2410.240525057479, 723.0721575172437],
        [2423.424855891319, 727.0274567673957],
        [3325.293174913442, 997.5879524740325]
      ]
    },
    {
      "id": "53_LVBus900673_production",
      "bus": "53_LVBus900673",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900674_consumption",
      "bus": "53_LVBus900674",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [9180.222039412101, 2754.0666118236304],
        [4036.7911549107394, 1211.0373464732218],
        [3633.8358058928106, 1090.150741767843]
      ]
    },
    {
      "id": "53_LVBus900674_production",
      "bus": "53_LVBus900674",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900675_consumption",
      "bus": "53_LVBus900675",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [613.8910685379216, 184.16732056137647]]
    },
    {
      "id": "53_LVBus900675_production",
      "bus": "53_LVBus900675",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900676_consumption",
      "bus": "53_LVBus900676",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [12130.797982689066, 3639.2393948067197],
        [18936.502003570633, 5680.950601071189],
        [14414.845338408648, 4324.453601522594]
      ]
    },
    {
      "id": "53_LVBus900676_production",
      "bus": "53_LVBus900676",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900678_consumption",
      "bus": "53_LVBus900678",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4823.386791366169, 1447.0160374098507],
        [4994.24165633343, 1498.272496900029],
        [1886.227837147442, 565.8683511442325]
      ]
    },
    {
      "id": "53_LVBus900678_production",
      "bus": "53_LVBus900678",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900684_consumption",
      "bus": "53_LVBus900684",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [443.77152767492225, 133.13145830247666],
        [989.3817857456514, 296.8145357236954],
        [412.95166809192256, 123.88550042757676]
      ]
    },
    {
      "id": "53_LVBus900684_production",
      "bus": "53_LVBus900684",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900685_consumption",
      "bus": "53_LVBus900685",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1236.2777542480596, 370.88332627441787], [205.23290703736905, 61.569872111210714], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900685_production",
      "bus": "53_LVBus900685",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900679_consumption",
      "bus": "53_LVBus900679",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4389.489230382543, 1316.8467691147628],
        [2302.1328241575065, 690.639847247252],
        [4207.276758036254, 1262.1830274108763]
      ]
    },
    {
      "id": "53_LVBus900679_production",
      "bus": "53_LVBus900679",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900680_consumption",
      "bus": "53_LVBus900680",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [575.9559541097482, 172.78678623292444],
        [2982.0881632304877, 894.6264489691463],
        [491.5908038260126, 147.47724114780377]
      ]
    },
    {
      "id": "53_LVBus900680_production",
      "bus": "53_LVBus900680",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900681_consumption",
      "bus": "53_LVBus900681",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [947.170874668762, 284.1512624006286]]
    },
    {
      "id": "53_LVBus900681_production",
      "bus": "53_LVBus900681",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900682_consumption",
      "bus": "53_LVBus900682",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[528.1103547137737, 158.4331064141321], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900682_production",
      "bus": "53_LVBus900682",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900683_consumption",
      "bus": "53_LVBus900683",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900683_production",
      "bus": "53_LVBus900683",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900677_consumption",
      "bus": "53_LVBus900677",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [206.41809013875044, 61.92542704162513],
        [2174.0282050225283, 652.2084615067585],
        [2294.385575756788, 688.3156727270364]
      ]
    },
    {
      "id": "53_LVBus900677_production",
      "bus": "53_LVBus900677",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900655_consumption",
      "bus": "53_LVBus900655",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1451.9359080408665, 435.58077241225993],
        [1171.048405701357, 351.3145217104071],
        [1206.2898642934526, 361.88695928803577]
      ]
    },
    {
      "id": "53_LVBus900655_production",
      "bus": "53_LVBus900655",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900656_consumption",
      "bus": "53_LVBus900656",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2303.932960655718, 691.1798881967154],
        [2207.510242526267, 662.2530727578801],
        [1935.0369943670828, 580.5110983101248]
      ]
    },
    {
      "id": "53_LVBus900656_production",
      "bus": "53_LVBus900656",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900657_consumption",
      "bus": "53_LVBus900657",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [394.35293703509956, 118.30588111052987],
        [320.0447409809253, 96.01342229427759],
        [437.2370787981831, 131.17112363945492]
      ]
    },
    {
      "id": "53_LVBus900657_production",
      "bus": "53_LVBus900657",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900658_consumption",
      "bus": "53_LVBus900658",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [605.4310785514527, 181.6293235654358],
        [224.41460723689016, 67.32438217106704],
        [223.65574622994114, 67.09672386898234]
      ]
    },
    {
      "id": "53_LVBus900658_production",
      "bus": "53_LVBus900658",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900659_consumption",
      "bus": "53_LVBus900659",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1041.8419349875703, 312.5525804962711],
        [951.6814730027853, 285.50444190083556],
        [2616.731551712288, 785.0194655136863]
      ]
    },
    {
      "id": "53_LVBus900659_production",
      "bus": "53_LVBus900659",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900660_consumption",
      "bus": "53_LVBus900660",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [487.3581740431737, 146.2074522129521],
        [190.2659724408896, 57.079791732266884],
        [291.3394027289536, 87.40182081868608]
      ]
    },
    {
      "id": "53_LVBus900660_production",
      "bus": "53_LVBus900660",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900661_consumption",
      "bus": "53_LVBus900661",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [528.951610996849, 158.6854832990547],
        [731.0026112738628, 219.30078338215884],
        [528.951610996849, 158.6854832990547]
      ]
    },
    {
      "id": "53_LVBus900661_production",
      "bus": "53_LVBus900661",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900662_consumption",
      "bus": "53_LVBus900662",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1653.431387532446, 496.0294162597338], [2800.238152777, 840.0714458330999], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900662_production",
      "bus": "53_LVBus900662",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900663_consumption",
      "bus": "53_LVBus900663",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [832.6248436023182, 249.78745308069543],
        [466.2485398429912, 139.87456195289735],
        [397.7077950413391, 119.31233851240174]
      ]
    },
    {
      "id": "53_LVBus900663_production",
      "bus": "53_LVBus900663",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900664_consumption",
      "bus": "53_LVBus900664",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1583.1464842145167, 474.94394526435497],
        [1288.0685713417724, 386.4205714025317],
        [3402.9731482542593, 1020.8919444762778]
      ]
    },
    {
      "id": "53_LVBus900664_production",
      "bus": "53_LVBus900664",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900665_consumption",
      "bus": "53_LVBus900665",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1131.6114228965591, 339.48342686896774],
        [1175.3726616564265, 352.611798496928],
        [628.0778114957362, 188.42334344872086]
      ]
    },
    {
      "id": "53_LVBus900665_production",
      "bus": "53_LVBus900665",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900668_consumption",
      "bus": "53_LVBus900668",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [651.1864832770551, 195.35594498311653],
        [1125.8334195219875, 337.7500258565962],
        [286.72208215660083, 86.01662464698025]
      ]
    },
    {
      "id": "53_LVBus900668_production",
      "bus": "53_LVBus900668",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900670_consumption",
      "bus": "53_LVBus900670",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [196.80394916784056, 59.041184750352166],
        [488.6702304790797, 146.6010691437239],
        [529.9658454330812, 158.98975362992437]
      ]
    },
    {
      "id": "53_LVBus900670_production",
      "bus": "53_LVBus900670",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900669_consumption",
      "bus": "53_LVBus900669",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900669_production",
      "bus": "53_LVBus900669",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900666_consumption",
      "bus": "53_LVBus900666",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1409.0909212410465, 422.72727637231395],
        [7655.27916414082, 2296.583749242246],
        [4004.6054211344776, 1201.3816263403432]
      ]
    },
    {
      "id": "53_LVBus900666_production",
      "bus": "53_LVBus900666",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900667_consumption",
      "bus": "53_LVBus900667",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1111.8931260631168, 333.56793781893504],
        [2558.2229841027447, 767.4668952308234],
        [2407.396440026341, 722.2189320079024]
      ]
    },
    {
      "id": "53_LVBus900667_production",
      "bus": "53_LVBus900667",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900646_consumption",
      "bus": "53_LVBus900646",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [7996.467185820348, 2398.940155746104],
        [4805.49985298197, 1441.6499558945911],
        [4029.170795715536, 1208.7512387146608]
      ]
    },
    {
      "id": "53_LVBus900646_production",
      "bus": "53_LVBus900646",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900647_consumption",
      "bus": "53_LVBus900647",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4013.42301546216, 1204.026904638648],
        [5782.049416357818, 1734.6148249073453],
        [6406.39499530138, 1921.918498590414]
      ]
    },
    {
      "id": "53_LVBus900647_production",
      "bus": "53_LVBus900647",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900648_consumption",
      "bus": "53_LVBus900648",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2438.236455137515, 731.4709365412544],
        [2100.614950967729, 630.1844852903187],
        [878.5094018252192, 263.5528205475658]
      ]
    },
    {
      "id": "53_LVBus900648_production",
      "bus": "53_LVBus900648",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900649_consumption",
      "bus": "53_LVBus900649",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [2918.692233918178, 875.6076701754533]]
    },
    {
      "id": "53_LVBus900649_production",
      "bus": "53_LVBus900649",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900650_consumption",
      "bus": "53_LVBus900650",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [12841.965109750003, 3852.5895329250006],
        [11189.780090546788, 3356.9340271640363],
        [5717.083856898197, 1715.1251570694592]
      ]
    },
    {
      "id": "53_LVBus900650_production",
      "bus": "53_LVBus900650",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900651_consumption",
      "bus": "53_LVBus900651",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [9094.77609582104, 2728.4328287463118],
        [10915.905686336526, 3274.771705900958],
        [5614.981887231571, 1684.4945661694712]
      ]
    },
    {
      "id": "53_LVBus900651_production",
      "bus": "53_LVBus900651",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900652_consumption",
      "bus": "53_LVBus900652",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3849.531293689539, 1154.8593881068616],
        [4761.249837329449, 1428.3749511988347],
        [9801.90171161668, 2940.5705134850036]
      ]
    },
    {
      "id": "53_LVBus900652_production",
      "bus": "53_LVBus900652",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900653_consumption",
      "bus": "53_LVBus900653",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3225.7993477770697, 967.7398043331209],
        [9906.1539171815, 2971.84617515445],
        [6294.555080870567, 1888.3665242611698]
      ]
    },
    {
      "id": "53_LVBus900653_production",
      "bus": "53_LVBus900653",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900467_consumption",
      "bus": "53_LVBus900467",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1754.0268970724621, 526.2080691217386],
        [27.665378145619897, 8.299613443685969],
        [7569.621899443421, 2270.8865698330264]
      ]
    },
    {
      "id": "53_LVBus900467_production",
      "bus": "53_LVBus900467",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900468_consumption",
      "bus": "53_LVBus900468",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2995.1583168142915, 898.5474950442874],
        [7021.955577101777, 2106.5866731305327],
        [2347.576802004195, 704.2730406012585]
      ]
    },
    {
      "id": "53_LVBus900468_production",
      "bus": "53_LVBus900468",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900469_consumption",
      "bus": "53_LVBus900469",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [18492.07667474305, 5547.623002422914],
        [14307.90676510461, 4292.372029531382],
        [9508.60955995271, 2852.582867985813]
      ]
    },
    {
      "id": "53_LVBus900469_production",
      "bus": "53_LVBus900469",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900470_consumption",
      "bus": "53_LVBus900470",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[3443.752314533393, 1033.1256943600179], [0.0, 0.0], [4034.3744560866908, 1210.3123368260071]]
    },
    {
      "id": "53_LVBus900470_production",
      "bus": "53_LVBus900470",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900471_consumption",
      "bus": "53_LVBus900471",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2120.7728311714573, 636.2318493514372], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900471_production",
      "bus": "53_LVBus900471",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900472_consumption",
      "bus": "53_LVBus900472",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1888.7295812092643, 566.6188743627793],
        [3192.146442092284, 957.6439326276851],
        [1858.8711107446197, 557.6613332233859]
      ]
    },
    {
      "id": "53_LVBus900472_production",
      "bus": "53_LVBus900472",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900464_consumption",
      "bus": "53_LVBus900464",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [6897.719437670679, 2069.3158313012036],
        [7195.2464296917315, 2158.5739289075195],
        [1124.868032545135, 337.4604097635405]
      ]
    },
    {
      "id": "53_LVBus900464_production",
      "bus": "53_LVBus900464",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900465_consumption",
      "bus": "53_LVBus900465",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[3207.782109044587, 962.334632713376], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900465_production",
      "bus": "53_LVBus900465",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900459_consumption",
      "bus": "53_LVBus900459",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1981.82250206453, 594.5467506193589],
        [3678.948626700855, 1103.6845880102564],
        [2590.722055550247, 777.2166166650742]
      ]
    },
    {
      "id": "53_LVBus900459_production",
      "bus": "53_LVBus900459",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900460_consumption",
      "bus": "53_LVBus900460",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5970.360068807655, 1791.1080206422964],
        [19335.035597439473, 5800.510679231842],
        [1640.3286672438842, 492.0986001731652]
      ]
    },
    {
      "id": "53_LVBus900460_production",
      "bus": "53_LVBus900460",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900461_consumption",
      "bus": "53_LVBus900461",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3443.2467446166697, 1032.974023385001],
        [1516.8142898100505, 455.04428694301515],
        [1059.0232596671021, 317.70697790013065]
      ]
    },
    {
      "id": "53_LVBus900461_production",
      "bus": "53_LVBus900461",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900462_consumption",
      "bus": "53_LVBus900462",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [10612.42799015945, 3183.7283970478347],
        [7612.824046789746, 2283.8472140369236],
        [9542.29341908254, 2862.6880257247617]
      ]
    },
    {
      "id": "53_LVBus900462_production",
      "bus": "53_LVBus900462",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900449_consumption",
      "bus": "53_LVBus900449",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900449_production",
      "bus": "53_LVBus900449",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900457_consumption",
      "bus": "53_LVBus900457",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [17923.749570531872, 5377.124871159562],
        [15569.064239677915, 4670.719271903375],
        [19046.38928645307, 5713.916785935921]
      ]
    },
    {
      "id": "53_LVBus900457_production",
      "bus": "53_LVBus900457",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900450_consumption",
      "bus": "53_LVBus900450",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1049.8941505027346, 314.9682451508204], [0.0, 0.0], [3238.101703056951, 971.4305109170853]]
    },
    {
      "id": "53_LVBus900450_production",
      "bus": "53_LVBus900450",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900451_consumption",
      "bus": "53_LVBus900451",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4968.580103160505, 1490.5740309481514],
        [2411.5159945723217, 723.4547983716965],
        [3141.847433877458, 942.5542301632374]
      ]
    },
    {
      "id": "53_LVBus900451_production",
      "bus": "53_LVBus900451",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900452_consumption",
      "bus": "53_LVBus900452",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [8410.404990421752, 2523.1214971265254],
        [5097.323334044842, 1529.1970002134526],
        [8010.031349527341, 2403.0094048582023]
      ]
    },
    {
      "id": "53_LVBus900452_production",
      "bus": "53_LVBus900452",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900453_consumption",
      "bus": "53_LVBus900453",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5101.276948625808, 1530.3830845877421],
        [6064.007151102863, 1819.2021453308587],
        [5101.276948625808, 1530.3830845877421]
      ]
    },
    {
      "id": "53_LVBus900453_production",
      "bus": "53_LVBus900453",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900454_consumption",
      "bus": "53_LVBus900454",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [2906.617503494836, 871.9852510484508], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900454_production",
      "bus": "53_LVBus900454",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900455_consumption",
      "bus": "53_LVBus900455",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900455_production",
      "bus": "53_LVBus900455",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900456_consumption",
      "bus": "53_LVBus900456",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900456_production",
      "bus": "53_LVBus900456",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900526_consumption",
      "bus": "53_LVBus900526",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [1752.2883873297233, 525.6865161989169], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900526_production",
      "bus": "53_LVBus900526",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900527_consumption",
      "bus": "53_LVBus900527",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2132.2047875914177, 639.6614362774253],
        [1596.4555066556127, 478.9366519966838],
        [3409.3022734627175, 1022.7906820388152]
      ]
    },
    {
      "id": "53_LVBus900527_production",
      "bus": "53_LVBus900527",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900528_consumption",
      "bus": "53_LVBus900528",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2591.244640220247, 777.3733920660742],
        [2889.699016333123, 866.9097048999369],
        [2284.271447748958, 685.2814343246874]
      ]
    },
    {
      "id": "53_LVBus900528_production",
      "bus": "53_LVBus900528",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900529_consumption",
      "bus": "53_LVBus900529",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5322.913741590779, 1596.8741224772336],
        [2166.89700453607, 650.069101360821],
        [3395.261642588001, 1018.5784927764003]
      ]
    },
    {
      "id": "53_LVBus900529_production",
      "bus": "53_LVBus900529",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900533_consumption",
      "bus": "53_LVBus900533",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1410.868446112756, 423.26053383382674],
        [5619.305289930582, 1685.7915869791746],
        [1519.9038442253689, 455.97115326761065]
      ]
    },
    {
      "id": "53_LVBus900533_production",
      "bus": "53_LVBus900533",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900534_consumption",
      "bus": "53_LVBus900534",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [12791.198628167624, 3837.359588450287],
        [11080.346749368715, 3324.104024810614],
        [7684.507344656164, 2305.352203396849]
      ]
    },
    {
      "id": "53_LVBus900534_production",
      "bus": "53_LVBus900534",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900535_consumption",
      "bus": "53_LVBus900535",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1460.9920115254401, 438.297603457632], [0.0, 0.0], [1692.924682515084, 507.8774047545252]]
    },
    {
      "id": "53_LVBus900535_production",
      "bus": "53_LVBus900535",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900536_consumption",
      "bus": "53_LVBus900536",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [8371.68693173384, 2511.506079520152],
        [6810.451437293922, 2043.1354311881764],
        [14159.42560153251, 4247.827680459753]
      ]
    },
    {
      "id": "53_LVBus900536_production",
      "bus": "53_LVBus900536",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900530_consumption",
      "bus": "53_LVBus900530",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [23585.51340749096, 7075.654022247288],
        [10460.179422427544, 3138.053826728263],
        [6253.524932117826, 1876.0574796353478]
      ]
    },
    {
      "id": "53_LVBus900530_production",
      "bus": "53_LVBus900530",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900531_consumption",
      "bus": "53_LVBus900531",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [6008.397305929849, 1802.5191917789546],
        [4944.626628634386, 1483.387988590316],
        [10960.616645918255, 3288.1849937754764]
      ]
    },
    {
      "id": "53_LVBus900531_production",
      "bus": "53_LVBus900531",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900532_consumption",
      "bus": "53_LVBus900532",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2144.991338771505, 643.4974016314515], [1873.5339188534272, 562.0601756560282], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900532_production",
      "bus": "53_LVBus900532",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900520_consumption",
      "bus": "53_LVBus900520",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [154.86007034515615, 46.45802110354684],
        [154.86007034515615, 46.45802110354684],
        [154.86007034515615, 46.45802110354684]
      ]
    },
    {
      "id": "53_LVBus900520_production",
      "bus": "53_LVBus900520",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900521_consumption",
      "bus": "53_LVBus900521",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2603.600139318818, 781.0800417956453],
        [2834.5260468439724, 850.3578140531916],
        [5780.382383845382, 1734.1147151536145]
      ]
    },
    {
      "id": "53_LVBus900521_production",
      "bus": "53_LVBus900521",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900524_consumption",
      "bus": "53_LVBus900524",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [13725.846336205352, 4117.753900861605],
        [13549.198261331601, 4064.75947839948],
        [15638.397606187777, 4691.519281856333]
      ]
    },
    {
      "id": "53_LVBus900524_production",
      "bus": "53_LVBus900524",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900522_consumption",
      "bus": "53_LVBus900522",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4917.759768141115, 1475.3279304423345],
        [792.0782425845946, 237.62347277537836],
        [2187.2353375642783, 656.1706012692835]
      ]
    },
    {
      "id": "53_LVBus900522_production",
      "bus": "53_LVBus900522",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900523_consumption",
      "bus": "53_LVBus900523",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [1757.7272724164993, 527.3181817249498], [1776.0024476886128, 532.8007343065839]]
    },
    {
      "id": "53_LVBus900523_production",
      "bus": "53_LVBus900523",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900515_consumption",
      "bus": "53_LVBus900515",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1115.5076691967147, 334.6523007590144],
        [10230.101923792521, 3069.030577137756],
        [968.2851976506463, 290.48555929519387]
      ]
    },
    {
      "id": "53_LVBus900515_production",
      "bus": "53_LVBus900515",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900516_consumption",
      "bus": "53_LVBus900516",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5270.331267136871, 1581.0993801410614],
        [16403.37308121713, 4921.011924365139],
        [9153.083468692877, 2745.925040607863]
      ]
    },
    {
      "id": "53_LVBus900516_production",
      "bus": "53_LVBus900516",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900517_consumption",
      "bus": "53_LVBus900517",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4291.338858354974, 1287.4016575064923],
        [3438.6947037899104, 1031.608411136973],
        [3258.160109150851, 977.4480327452552]
      ]
    },
    {
      "id": "53_LVBus900517_production",
      "bus": "53_LVBus900517",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900518_consumption",
      "bus": "53_LVBus900518",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2975.2526475564396, 892.5757942669319], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900518_production",
      "bus": "53_LVBus900518",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900506_consumption",
      "bus": "53_LVBus900506",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [483.2541634291959, 144.97624902875876], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900506_production",
      "bus": "53_LVBus900506",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900507_consumption",
      "bus": "53_LVBus900507",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[3431.6733360651288, 1029.5020008195386], [0.0, 0.0], [5059.476813810652, 1517.8430441431956]]
    },
    {
      "id": "53_LVBus900507_production",
      "bus": "53_LVBus900507",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900508_consumption",
      "bus": "53_LVBus900508",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2669.497237997863, 800.8491713993589], [0.0, 0.0], [1144.4306470635297, 343.3291941190589]]
    },
    {
      "id": "53_LVBus900508_production",
      "bus": "53_LVBus900508",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900510_consumption",
      "bus": "53_LVBus900510",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900510_production",
      "bus": "53_LVBus900510",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900509_consumption",
      "bus": "53_LVBus900509",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[11332.35300168662, 3399.705900505986], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900509_production",
      "bus": "53_LVBus900509",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900511_consumption",
      "bus": "53_LVBus900511",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4626.417458901858, 1387.9252376705572],
        [1352.9080546095065, 405.87241638285195],
        [1099.9235061136994, 329.97705183410983]
      ]
    },
    {
      "id": "53_LVBus900511_production",
      "bus": "53_LVBus900511",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900512_consumption",
      "bus": "53_LVBus900512",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [7644.060368509936, 2293.2181105529808],
        [3945.1751726012258, 1183.5525517803676],
        [3364.4956740292437, 1009.348702208773]
      ]
    },
    {
      "id": "53_LVBus900512_production",
      "bus": "53_LVBus900512",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus900513_consumption",
      "bus": "53_LVBus900513",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [7193.332145559613, 2157.999643667884],
        [6286.798588756199, 1886.0395766268596],
        [7788.219145823524, 2336.465743747057]
      ]
    },
    {
      "id": "53_LVBus900513_production",
      "bus": "53_LVBus900513",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    }
  ],
  "sources": [
    {
      "id": "vs",
      "bus": "MVVoltage_source",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "voltage",
      "voltages": [[11777.945491468367, 0.0], [-5888.97274573418, -10200.0], [-5888.97274573418, 10200.0]]
    }
  ],
  "lines_params": [
    {
      "id": "T_AL_70",
      "z_line": [
        [
          [0.4037714285714286, 0.0, 0.0, 0.0],
          [0.0, 0.4037714285714286, 0.0, 0.0],
          [0.0, 0.0, 0.4037714285714286, 0.0],
          [0.0, 0.0, 0.0, 0.7066]
        ],
        [
          [0.3522273637895779, 0.2548374536831139, 0.25483745368311206, 0.289351376654132],
          [0.2548374536831139, 0.3522273637895779, 0.25483745368311206, 0.289351376654132],
          [0.25483745368311206, 0.25483745368311206, 0.3522273637895779, 0.2893513766541358],
          [0.289351376654132, 0.289351376654132, 0.2893513766541358, 0.3698082122812564]
        ]
      ],
      "y_shunt": [
        [
          [8.781378896642583e-8, -0.0, -0.0, -0.0],
          [-0.0, 8.78137889664258e-8, -0.0, -0.0],
          [-0.0, -0.0, 8.781650430080775e-8, -0.0],
          [-0.0, -0.0, -0.0, 1.543729345444604e-7]
        ],
        [
          [3.249101321068935e-5, -2.0282388553771083e-6, -2.027732015397362e-6, -6.481595098308424e-6],
          [-2.0282388553771032e-6, 3.2491013210689335e-5, -2.0277320153973612e-6, -6.481595098308425e-6],
          [-2.0277320153973633e-6, -2.02773201539736e-6, 3.2491356407188983e-5, -6.4817663011923205e-6],
          [-6.481595098308427e-6, -6.48159509830842e-6, -6.48176630119232e-6, 5.8038190133924266e-5]
        ]
      ],
      "ampacities": [187.0, 187.0, 187.0, 187.0],
      "line_type": "TWISTED",
      "materials": ["AAC", "AAC", "AAC", "AAC"],
      "insulators": ["XLPE", "XLPE", "XLPE", "XLPE"],
      "sections": [70.0, 70.0, 70.0, 70.0]
    },
    {
      "id": "U_AL_150",
      "z_line": [
        [[0.206, 0.0, 0.0], [0.0, 0.206, 0.0], [0.0, 0.0, 0.206]],
        [[0.0960502777, 0.0, 0.0], [0.0, 0.0960502777, 0.0], [0.0, 0.0, 0.0960502777]]
      ],
      "y_shunt": [
        [[0.0, 0.0, 0.0], [0.0, 0.0, 0.0], [0.0, 0.0, 0.0]],
        [[3.41234e-5, 0.0, 0.0], [0.0, 3.41234e-5, 0.0], [0.0, 0.0, 3.41234e-5]]
      ],
      "ampacities": [325.0, 325.0, 325.0],
      "line_type": "UNDERGROUND",
      "materials": ["AAC", "AAC", "AAC"],
      "sections": [150.0, 150.0, 150.0]
    },
    {
      "id": "U_AL_150_lv",
      "z_line": [
        [
          [0.1884266666666667, 0.0, 0.0, 0.0],
          [0.0, 0.1884266666666667, 0.0, 0.0],
          [0.0, 0.0, 0.1884266666666667, 0.0],
          [0.0, 0.0, 0.0, 0.4037714285714286]
        ],
        [
          [0.32828402789137306, 0.23241381875588726, 0.2106379578409967, 0.2324138187558867],
          [0.23241381875588726, 0.32828402789137306, 0.2324138187558867, 0.2106379578409967],
          [0.2106379578409967, 0.2324138187558867, 0.32828402789137306, 0.23241381875588726],
          [0.2324138187558867, 0.2106379578409967, 0.23241381875588726, 0.3522273637895779]
        ]
      ],
      "y_shunt": [
        [
          [2.2218695224038782e-5, -0.0, -0.0, -0.0],
          [-0.0, 2.293336632682387e-5, -0.0, -0.0],
          [-0.0, -0.0, 2.2218695224038755e-5, -0.0],
          [-0.0, -0.0, -0.0, 1.6981083006353736e-5]
        ],
        [
          [0.00031402428602920205, -4.196259266854416e-5, -2.0115814893727624e-5, -2.9758926226542447e-5],
          [-4.196259266854417e-5, 0.00032559035273286213, -4.196259266854337e-5, -1.2331504127535857e-5],
          [-2.011581489372763e-5, -4.196259266854337e-5, 0.00031402428602920156, -2.975892622654305e-5],
          [-2.9758926226542447e-5, -1.2331504127535853e-5, -2.975892622654305e-5, 0.00024166018664415872]
        ]
      ],
      "ampacities": [325.0, 325.0, 325.0, 325.0],
      "line_type": "UNDERGROUND",
      "materials": ["AAC", "AAC", "AAC", "AAC"],
      "insulators": ["PVC", "PVC", "PVC", "PVC"],
      "sections": [150.0, 150.0, 150.0, 150.0]
    }
  ],
  "transformers_params": [
    {
      "id": "FT_Standard_Standard_1000kVA",
      "vg": "Dyn11",
      "sn": 1000000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.0020800000000000003, 0.00937195817318878],
      "ym": [1.225e-6, -1.996244912329146e-5],
      "i0": 0.024,
      "p0": 1470,
      "psc": 13000,
      "vsc": 0.06
    },
    {
      "id": "FT_Standard_Standard_250kVA",
      "vg": "Dyn11",
      "sn": 250000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.008320000000000001, 0.024210278808803505],
      "ym": [5.416666666666667e-7, -4.341338759210368e-6],
      "i0": 0.021,
      "p0": 650,
      "psc": 3250,
      "vsc": 0.04
    },
    {
      "id": "FT_Standard_Standard_400kVA",
      "vg": "Dyn11",
      "sn": 400000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.0046, 0.015324490203592419],
      "ym": [7.750000000000001e-7, -6.28573671983731e-6],
      "i0": 0.019,
      "p0": 930,
      "psc": 4600,
      "vsc": 0.04
    },
    {
      "id": "FT_Standard_Standard_630kVA",
      "vg": "Dyn11",
      "sn": 630000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.0026203073822121444, 0.009814977720841663],
      "ym": [1.0833333333333335e-6, -9.387698806890263e-6],
      "i0": 0.018,
      "p0": 1300,
      "psc": 6500,
      "vsc": 0.04
    }
  ],
  "ground_connections": [
    {
      "id": "1",
      "ground": "gnd",
      "element": {
        "id": "MVVoltage_source",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "2",
      "ground": "gnd",
      "element": {
        "id": "53_MVLV10552_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "3",
      "ground": "gnd",
      "element": {
        "id": "53_MVLV10570_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "4",
      "ground": "gnd",
      "element": {
        "id": "53_MVLV18648_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "5",
      "ground": "gnd",
      "element": {
        "id": "53_MVLV32735_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "6",
      "ground": "gnd",
      "element": {
        "id": "53_MVLV40380_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "7",
      "ground": "gnd",
      "element": {
        "id": "53_MVLV43069_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "8",
      "ground": "gnd",
      "element": {
        "id": "53_MVLV43168_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "9",
      "ground": "gnd",
      "element": {
        "id": "53_MVLV44003_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "10",
      "ground": "gnd",
      "element": {
        "id": "53_MVLV55468_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "11",
      "ground": "gnd",
      "element": {
        "id": "53_MVLV71970_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "12",
      "ground": "gnd",
      "element": {
        "id": "53_MVLV74671_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    }
  ]
}
