{
  "version": 5,
  "is_multiphase": true,
  "crs": {
    "data": "EPSG:4326",
    "normalize": false
  },
  "grounds": [
    {
      "id": "gnd"
    }
  ],
  "potential_refs": [
    {
      "id": "pref",
      "ground": "gnd"
    }
  ],
  "buses": [
    {
      "id": "53_VERN",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.6106653437906349, 48.060320761512806]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV36589",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.61655007956648, 48.06314526264064]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus67346",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.618877708518255, 48.06496738808595]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV48252",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.626613474869508, 48.06919704201626]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV69659",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.628795289503284, 48.07228534024253]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus67347",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.624892010924109, 48.07170607002549]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV68038",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.621631866816937, 48.07119228511317]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV68038_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.621631866816937, 48.07119228511317]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284330",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.621548277157272, 48.07077733681445]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284322",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.621511957746135, 48.07134849816231]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284325",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.621212311747941, 48.07120465616148]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284326",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.617669548075974, 48.07027173322903]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284327",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.621099732773722, 48.07094014828468]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284323",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.62325887475867, 48.071765772666716]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284324",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.62315246629011, 48.07219074211247]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284328",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.622015469478928, 48.07259560892387]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284320",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.62109342223599, 48.07021286207928]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV59533",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.625077200665596, 48.073775714796106]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV03439",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.62604698686283, 48.07432491558145]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV36577",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.626852099939681, 48.0746866479082]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV22834",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.626285740079635, 48.07655066186405]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV83041",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.626128536449174, 48.07705028098375]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV03411",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627125389159563, 48.077584702199395]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV60091",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.630678972820743, 48.08104495353192]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV59548",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.629838446970741, 48.08374959774992]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV65918",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.632456813340157, 48.0835817247319]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV09839",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.633607393399283, 48.08510090907856]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV32115",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.631939048630231, 48.08675220570541]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV73154",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.629543323370463, 48.08580674245009]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV67820",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.626608440869353, 48.08407306956658]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV75202",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.624223837859143, 48.083512042507614]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV73085",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.624019299692163, 48.08329386316634]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV66653",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627550820983749, 48.087214459998314]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV38116",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627576169852212, 48.08725305670525]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV71092",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627402602915896, 48.087475374545974]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV31315",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627339184180637, 48.08916070635774]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV32172",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627089731301698, 48.089470763930755]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV72996",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.62689689911386, 48.08828430167079]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVBus67348",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.625081904512027, 48.08692874823614]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV72996_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.62689689911386, 48.08828430167079]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284376",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.625806103192003, 48.088592748642576]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284374",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.625963592366731, 48.08864776706918]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284371",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.625784524078596, 48.0885842223734]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284372",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.625291719553253, 48.0883919419201]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284368",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.62584372395164, 48.08779855323885]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284369",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.625138049412533, 48.0881793019386]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284365",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627403680656002, 48.088411222582124]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284366",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.628006748700352, 48.08821075320308]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV31315_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627339184180637, 48.08916070635774]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284179",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627168109300178, 48.089407465020216]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284175",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627591465989859, 48.0885849448186]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284176",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627392305604805, 48.08843861821204]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284177",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.626964596935481, 48.08829101615588]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284168",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627011634175165, 48.08945089565773]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284169",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.626391200883891, 48.08948952069033]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284170",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.626429941279659, 48.08929013087273]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284171",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.625864482962396, 48.0896333781992]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284172",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.625727111776059, 48.08941132839203]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284173",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.6255367769525664, 48.0893158560802]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus1012972",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.625145408006725, 48.08920215421842]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus1012973",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.625107815670182, 48.090135948667815]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus1012974",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.625956090696217, 48.090920195588225]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus1002026",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.6255851983413434, 48.08918185541357]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus1002027",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.625577222400281, 48.08903084144615]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284166",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627048650491493, 48.08869333795248]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV71092_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627402602915896, 48.087475374545974]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284363",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627415588932007, 48.08753342310267]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284361",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627393885292554, 48.08753358986639]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284359",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627354273706223, 48.087522585469614]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284357",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627335777814027, 48.08750824690091]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284355",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627344970180816, 48.087516462488935]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284353",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627364629077454, 48.08752715126043]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284351",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627376906579811, 48.08753065264091]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV75202_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.624223837859143, 48.083512042507614]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284407",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.623982525524543, 48.083644447667396]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284403",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.62440709219822, 48.083983043170676]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284405",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.624573042558019, 48.084224612004924]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284404",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.62428511150287, 48.08396915820521]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284396",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.624262521306375, 48.083523619453416]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284397",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.624609794558379, 48.08423105001541]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284398",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.624835259737152, 48.08452955398785]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284401",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.62405058377109, 48.08485567793621]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284399",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.624915723806072, 48.08474540707078]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284400",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.625719848698783, 48.08469931765928]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV31405",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.624705612307976, 48.08201261396766]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV31405_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.624705612307976, 48.08201261396766]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284186",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.624638125593758, 48.082008592389705]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284187",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.624210721335279, 48.0809714091353]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284184",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.624794667037661, 48.081999699907264]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284181",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.624649703451162, 48.08198389117314]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284182",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.623931613869399, 48.08001204658585]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV67820_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.626608440869353, 48.08407306956658]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284317",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.626572545305725, 48.08432035352189]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284318",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.624230442937983, 48.083524640499576]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284308",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.626518544319508, 48.08430256050579]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284309",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.625924037150713, 48.084088431040044]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284315",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.625886679010017, 48.08414551676003]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284310",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.625384174836596, 48.083932010704046]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284314",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.625348021340272, 48.08398725478866]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284311",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.624346324694666, 48.083586234898654]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284313",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.624280005035962, 48.08352203819395]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284312",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.624697293785752, 48.08348253595062]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284305",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.626703208109161, 48.08404568118933]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284306",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.626542692855893, 48.08361372878198]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284295",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.626604956089566, 48.08431571013985]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284296",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.626782844077276, 48.08444745096121]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284303",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.626422717350663, 48.084590181409034]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284297",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.626806779387247, 48.084461947803796]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284298",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627037008983734, 48.0851816583057]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284299",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.626998581805755, 48.08484982224845]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284300",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627393244180798, 48.084737434884346]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284301",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.626875144108464, 48.08585160215632]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284302",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.626675046492161, 48.086085260533956]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV73154_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.629543323370463, 48.08580674245009]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284394",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.629764006106419, 48.086184145757606]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284392",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.630120072790737, 48.08610679228183]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284388",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.629071183770687, 48.08546661367089]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284389",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.62885568973837, 48.084879202991196]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284390",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.62874741008041, 48.08486012308723]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284384",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.628191897944143, 48.08609504131476]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284386",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627686081709161, 48.08530272086452]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284385",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.628375871172182, 48.08600418352712]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284379",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.628704912829625, 48.0861829305221]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284381",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.628380771667977, 48.08651802797553]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284382",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.62936898699051, 48.086970792598414]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284380",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.628817555889549, 48.086251148992304]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV09839_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.633607393399283, 48.08510090907856]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284125",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.633316970904696, 48.08481362427452]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284126",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.63337081087487, 48.0844403349519]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284127",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.633066312778644, 48.084144522645936]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284128",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.632637268531876, 48.08397897936053]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284129",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.631696877217305, 48.083803737776506]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284130",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.631462930705115, 48.08373062524431]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284131",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.631262561224175, 48.08374641247913]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284132",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.631537243276699, 48.08371820522796]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284123",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.633683603622693, 48.08486423132803]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284120",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.631993584412777, 48.08592392001722]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284121",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.632606926329361, 48.08580681167516]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284115",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.633369906938407, 48.084802827556764]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284116",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.633424423922857, 48.084438518965115]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284117",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.633104490321968, 48.08411621848108]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284118",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.63256558894851, 48.083937756895075]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284113",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.633985626321149, 48.08507369047869]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284109",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.63500220806015, 48.08569778765938]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284110",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.635700938691778, 48.086943631494826]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284111",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.636316955484567, 48.08673727659764]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV59548_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.629838446970741, 48.08374959774992]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284291",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.629796502975811, 48.0838527588604]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284285",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.630218849067889, 48.084036546299195]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284286",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.630429210522363, 48.084206799023185]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284287",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.63058453906948, 48.084181733419726]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284289",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.631234824633424, 48.08410929992223]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284288",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.630738568035148, 48.0841576119646]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284279",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.62980659870073, 48.08409371594789]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284280",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.630573910435586, 48.084575554286644]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284281",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.630186965524565, 48.08405923424641]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284282",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.630170677771528, 48.08414622088687]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284283",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.630025104825204, 48.08417841983165]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284274",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.629728826424758, 48.08394540110371]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284275",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.62978891504138, 48.084474413863504]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284276",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.62881086061742, 48.084430616945646]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284277",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.628068472873851, 48.084513814413455]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284263",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.629049447050922, 48.084299410323446]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284267",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.62886337108577, 48.08471897481343]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284270",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.628760770628702, 48.084787578650634]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284271",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.628733043509281, 48.084806055875944]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284272",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.628728219988614, 48.084778595792365]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284268",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.62885634529341, 48.084843850392325]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284269",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.628743264506107, 48.08484540727834]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284264",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.628332815421672, 48.08409766313333]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284265",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627678211802441, 48.08432689035118]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284266",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.628593601033792, 48.08327850958174]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284261",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.629664784396743, 48.084013880466756]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284259",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.629232841107065, 48.08403029756908]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284257",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.628599749447989, 48.08391306099227]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284255",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.628888153526055, 48.084451492469256]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284252",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.631480367198713, 48.08365890572079]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284253",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.632244032836396, 48.08323688556258]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284249",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.631540316307113, 48.083705496011724]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284250",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.632262811066119, 48.08325425707744]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284247",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.630115851417179, 48.0836861873392]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV60091_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.630678972820743, 48.08104495353192]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284293",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.632328370777788, 48.08166061391672]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV03411_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627125389159563, 48.077584702199395]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284088",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.626915660131288, 48.07779708001804]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284086",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.626749309191819, 48.077550602445854]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284084",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627250810574097, 48.077555249654154]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284081",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.626612479563272, 48.07735714849179]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284082",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.626265741793716, 48.07660626071764]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284079",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.626556522443505, 48.07764895999845]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284073",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627706213065243, 48.07739913534141]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284074",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627698059737916, 48.07701790605877]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284075",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627080309100354, 48.07702169471358]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284076",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627522648795025, 48.07636566860926]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284077",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627727595529959, 48.07738637405916]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284071",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627620703189986, 48.07642038960307]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus1016166",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.6289690358992546, 48.076813845958306]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus1023345",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.62879642153709, 48.07688739938513]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus1023346",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.6283851525251296, 48.07696249072953]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus1023347",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.628427550097543, 48.07700389590702]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV22834_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.626285740079635, 48.07655066186405]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284163",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.629108424659494, 48.07669197271311]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284161",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.626639439085342, 48.07619836044551]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284148",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.628302656076761, 48.07603675582894]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284150",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.628407316538678, 48.07612968053717]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284153",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.628497033282333, 48.076209353107686]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284159",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.629212641615878, 48.07579257570943]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284154",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.628547116907653, 48.0762499759662]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284158",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.628598476611511, 48.07620051845346]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284155",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.628571590158188, 48.07627165718347]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284157",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.628781860568481, 48.07645902258074]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284156",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.628435692783561, 48.076358189149346]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284151",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.628517292888971, 48.076097858863484]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284152",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.628764486657167, 48.0755943080205]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284149",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627860178482909, 48.075660703376855]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284146",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.625261378703426, 48.07591812341685]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV36577_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.626852099939681, 48.0746866479082]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284202",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.626913772594134, 48.075065743258016]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284203",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.626395580575436, 48.07516459024194]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284200",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627713296526924, 48.074704867609256]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284198",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627847175672213, 48.07564806986963]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284193",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.62686835288005, 48.074741921231315]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284194",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627105695738773, 48.074949982663874]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284196",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627544027789875, 48.07491573452608]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284195",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627387553018689, 48.07477339370665]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV03439_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.62604698686283, 48.07432491558145]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284105",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.626652489657878, 48.07458715519052]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284106",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.626347766983939, 48.074715409367755]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284107",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.626784554819136, 48.074681729450695]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284103",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.62545099156661, 48.07423854516039]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284098",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.624937384385582, 48.07390941972293]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284099",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.625209612970146, 48.0730702000581]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284101",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.624472969742153, 48.07225741571805]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284100",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.625524791095409, 48.07336657038187]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284094",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.624455799564826, 48.07462181182339]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284096",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.62475815147231, 48.07539041162646]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284095",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.624733116464979, 48.07448638578993]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284092",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.626719244607228, 48.07411760457884]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284090",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.624067062395265, 48.074669165293855]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV59533_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.625077200665596, 48.073775714796106]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284245",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.6252028917888055, 48.07352939159804]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus984768",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.625623339741966, 48.073484189639245]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus984769",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.62576338510302, 48.07346717769061]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284243",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.626106215581213, 48.07342512520455]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus983463",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.626263980307125, 48.0735788136804]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284241",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.625942190208073, 48.07327035170438]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus982017",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.625778705082922, 48.07311899464262]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus982018",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.625697567336239, 48.07304269008188]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284239",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.625513091333293, 48.07333963969648]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV69659_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.628795289503284, 48.07228534024253]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284347",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.628853504369045, 48.07184645471748]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284348",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.629249673108209, 48.0719683374438]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284349",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.628365812974039, 48.07059636543132]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284338",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.629154878370417, 48.07263602174379]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284339",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.629577599181156, 48.07295333146347]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284340",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.629690649165565, 48.07297381513387]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284341",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.629992616361175, 48.07285344206984]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284344",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.629679483275142, 48.07301623153467]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284345",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.630106800194584, 48.07326768361719]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284342",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.628590846679172, 48.07301345773116]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284343",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627560540330824, 48.07312214753045]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284336",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.6284014435599745, 48.071977171066486]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus988786",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.628047930294222, 48.07188745327278]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus988787",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627332019838465, 48.07199630851649]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus988788",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627422735141884, 48.07198783751082]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus994757",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.6283821860360856, 48.071954851150714]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus994759",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.628322552321773, 48.071859253444885]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus994760",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.62754671182481, 48.070761836417425]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus994758",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627528806223301, 48.07073813207979]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284332",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627504609331684, 48.0724685681641]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284333",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.626806166561741, 48.0723634406272]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284334",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.626820740651, 48.072414268925726]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV48252_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.626613474869508, 48.06919704201626]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284234",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.624616634569568, 48.06963650070103]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284237",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.623481135656389, 48.06975572676746]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284235",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.624047307291385, 48.06901369943762]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284236",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.62342406799645, 48.068764652697396]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284231",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627508749195104, 48.07070369603585]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284232",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.6265610394838, 48.07112381456231]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284212",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.626755317164333, 48.06831527949031]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284213",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.625201996815892, 48.067416466775946]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284214",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.624697827800627, 48.067767866952906]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284215",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627082811332512, 48.06832941185824]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284216",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.626312941304773, 48.06803111981559]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284217",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627275993476274, 48.068272455663596]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284218",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627192498738128, 48.06766302514369]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284223",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.626487348077098, 48.06745007942723]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284224",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.625508691157305, 48.06749398172131]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284225",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.625104630447484, 48.067176306744976]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284219",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.629352751945346, 48.06650681610751]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284220",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.629359538745512, 48.06649045162361]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284222",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.62921054609387, 48.0664482519922]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284221",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.629396719704305, 48.066294981719295]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284226",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.628087253772319, 48.068253111263616]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284227",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.627992024136864, 48.067737717159865]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284228",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.629325721237556, 48.06753861752312]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284229",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.629316132860797, 48.06725082154474]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV13427",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.618961683798557, 48.06515543190953]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "53_MVLV13427_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.618961683798557, 48.06515543190953]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284144",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.618976942813168, 48.065126104843706]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284139",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.618841608663081, 48.065112666351375]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284140",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.617004760391747, 48.0652115789646]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284141",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.616919704213771, 48.064991157085174]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284142",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.6169677046298476, 48.06463131120866]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus1002219",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.616389392791715, 48.06449179643529]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284134",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.620165051740089, 48.06520663690636]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284137",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.620284668891237, 48.06226918934447]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284135",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.621022075992799, 48.06558019382088]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284136",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.620939892635012, 48.065709724300774]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_MVLV36589_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.61655007956648, 48.06314526264064]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284209",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.616647334269355, 48.06297361153762]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284210",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.615974028743949, 48.062306643911555]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "53_LVBus284207",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-1.614943745931753, 48.0629500490771]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    }
  ],
  "lines": [
    {
      "id": "53_140787",
      "bus1": "53_VERN",
      "bus2": "53_MVLV36589",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.6106653437906349, 48.060320761512806],
          [-1.610655214868474, 48.06033214586891],
          [-1.610644991534152, 48.060343762954226],
          [-1.610366856390403, 48.060487441942996],
          [-1.610035862079601, 48.060721722357464],
          [-1.609962942794091, 48.0608799516906],
          [-1.609991023654199, 48.061003193666814],
          [-1.610089884468232, 48.06110721434058],
          [-1.610595857699302, 48.0614480200275],
          [-1.610829866545296, 48.06151170599331],
          [-1.611144021007506, 48.06147165144504],
          [-1.611504751786123, 48.06137655348279],
          [-1.61153790218536, 48.06143766088567],
          [-1.612442625279392, 48.06121889192851],
          [-1.612656769234295, 48.061075177250885],
          [-1.612786209394027, 48.06100786888454],
          [-1.612895923249453, 48.0607887655689],
          [-1.613029995351583, 48.06042436734979],
          [-1.614820599254343, 48.06068256528789],
          [-1.615379546170242, 48.06097163891384],
          [-1.616006315167802, 48.06173471879435],
          [-1.615969938609998, 48.06235683357168],
          [-1.61604061708432, 48.06252343084655],
          [-1.616139714926994, 48.062655278305954],
          [-1.616550428168586, 48.0630917597919],
          [-1.616552935311113, 48.06309384509277],
          [-1.616579807425385, 48.063111846188086],
          [-1.616550337229572, 48.06312811987227],
          [-1.616534809500827, 48.06313670212859],
          [-1.61655007956648, 48.06314526264064]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.8714625097089024,
      "ground": "gnd"
    },
    {
      "id": "53_211045",
      "bus1": "53_MVLV36589",
      "bus2": "53_MVBus67346",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.61655007956648, 48.06314526264064],
          [-1.61656246974141, 48.06315392932689],
          [-1.616579777579309, 48.063147051731484],
          [-1.616609763715392, 48.06313514544187],
          [-1.616630836272515, 48.063151397412405],
          [-1.617382535440258, 48.063731225044634],
          [-1.618285106547308, 48.064231080568646],
          [-1.618877708518255, 48.06496738808595]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.27219276401190434,
      "ground": "gnd"
    },
    {
      "id": "53_209332",
      "bus1": "53_MVBus67346",
      "bus2": "53_MVLV48252",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.618877708518255, 48.06496738808595],
          [-1.618964171355554, 48.06504550253252],
          [-1.619515532352011, 48.06505389789498],
          [-1.622433089046947, 48.066161848856396],
          [-1.622370882056149, 48.06625849902304],
          [-1.623049253677189, 48.06647484060835],
          [-1.623970647323475, 48.06668263071747],
          [-1.624348206300987, 48.06679941340794],
          [-1.624670144962377, 48.06697713093843],
          [-1.625240259806969, 48.06739261861085],
          [-1.625876113568178, 48.067873804794495],
          [-1.626412803413734, 48.06829381195354],
          [-1.626524295088892, 48.06847345626689],
          [-1.62671824578867, 48.069120162733135],
          [-1.626610910757945, 48.069170117517054],
          [-1.626612192813403, 48.06918357976676],
          [-1.626613474869508, 48.06919704201626]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.8060097522218337,
      "ground": "gnd"
    },
    {
      "id": "53_173301",
      "bus1": "53_MVLV48252",
      "bus2": "53_MVLV69659",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.626613474869508, 48.06919704201626],
          [-1.626614448738873, 48.06921051468973],
          [-1.626615422608734, 48.06922398736306],
          [-1.626671515772343, 48.06926031995698],
          [-1.626792230241015, 48.06979103206183],
          [-1.626906372019573, 48.070148752363025],
          [-1.62709551109145, 48.07012936205464],
          [-1.627211213505448, 48.070378768327615],
          [-1.627476028106001, 48.07076387653462],
          [-1.628327762499515, 48.07199300775074],
          [-1.628557203587511, 48.07220825759817],
          [-1.628755781036366, 48.072280194529505],
          [-1.628775535268863, 48.0722827673877],
          [-1.628795289503284, 48.07228534024253]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.39655611439598243,
      "ground": "gnd"
    },
    {
      "id": "53_222555",
      "bus1": "53_MVLV69659",
      "bus2": "53_MVBus67347",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.628795289503284, 48.07228534024253],
          [-1.628775298381182, 48.0722869351313],
          [-1.628755307257882, 48.07228853001654],
          [-1.628404015920154, 48.072316587943114],
          [-1.628180270171433, 48.07237818104769],
          [-1.627900217635216, 48.072405663799934],
          [-1.625993272849986, 48.07237691384729],
          [-1.62569520634542, 48.0724883208955],
          [-1.624892010924109, 48.07170607002549],
          [-1.624892010924109, 48.07170607002549]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.34014266859775877,
      "ground": "gnd"
    },
    {
      "id": "53_56351",
      "bus1": "53_MVBus67347",
      "bus2": "53_MVLV68038",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.624892010924109, 48.07170607002549],
          [-1.624892010924109, 48.07170607002549],
          [-1.624146671101245, 48.07126307242195],
          [-1.62165197959434, 48.07119284821434],
          [-1.621631866816937, 48.07119228511317]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.26031416857141526,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch410276",
      "bus1": "53_MVLV68038_LV",
      "bus2": "53_LVBus284330",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.621631866816937, 48.07119228511317],
          [-1.621620757508798, 48.07118103660166],
          [-1.621620757508798, 48.07118103660166],
          [-1.621589698267416, 48.071149591404364],
          [-1.62148690257962, 48.0708901555793],
          [-1.6215266187184, 48.07081714450757],
          [-1.621528058373773, 48.07081449380605],
          [-1.621539212880486, 48.07079400273481],
          [-1.621545197060344, 48.070783005148954],
          [-1.621548277157272, 48.07077733681445],
          [-1.621548277157272, 48.07077733681445]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04739244689346239,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch154149",
      "bus1": "53_MVLV68038_LV",
      "bus2": "53_LVBus284322",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.621631866816937, 48.07119228511317],
          [-1.621622666455492, 48.071204282708884],
          [-1.621622666455492, 48.071204282708884],
          [-1.621515028792132, 48.07134449582248],
          [-1.621511957746135, 48.07134849816231],
          [-1.621511957746135, 48.07134849816231]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.018033484355711997,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch361220",
      "bus1": "53_LVBus284322",
      "bus2": "53_LVBus284325",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.621511957746135, 48.07134849816231],
          [-1.621511957746135, 48.07134849816231],
          [-1.621497240136129, 48.071341432194174],
          [-1.621212311747941, 48.07120465616148],
          [-1.621212311747941, 48.07120465616148]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.027467337905460434,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch345127",
      "bus1": "53_LVBus284325",
      "bus2": "53_LVBus284326",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.621212311747941, 48.07120465616148],
          [-1.621212311747941, 48.07120465616148],
          [-1.621076190892451, 48.07116881812269],
          [-1.620601152115922, 48.07104372869847],
          [-1.620275735151227, 48.07095803626214],
          [-1.620100912209593, 48.07091200631107],
          [-1.619644161167018, 48.070791733848914],
          [-1.619026980201406, 48.070629201015194],
          [-1.617702686060704, 48.07028045595903],
          [-1.617687501138187, 48.07027645755504],
          [-1.617675797338451, 48.07027337709689],
          [-1.617669548075974, 48.07027173322903],
          [-1.617669548075974, 48.07027173322903]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.28366581162622767,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch184295",
      "bus1": "53_LVBus284325",
      "bus2": "53_LVBus284327",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.621212311747941, 48.07120465616148],
          [-1.621212311747941, 48.07120465616148],
          [-1.621099732773722, 48.07094014828468],
          [-1.621099732773722, 48.07094014828468]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.030584290065995213,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch212183",
      "bus1": "53_LVBus284322",
      "bus2": "53_LVBus284323",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.621511957746135, 48.07134849816231],
          [-1.621511957746135, 48.07134849816231],
          [-1.621913521743622, 48.07132999908633],
          [-1.622024706342252, 48.07132487440353],
          [-1.62325887475867, 48.071765772666716],
          [-1.62325887475867, 48.071765772666716]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1425241796311723,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch179407",
      "bus1": "53_LVBus284323",
      "bus2": "53_LVBus284324",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.62325887475867, 48.071765772666716],
          [-1.62325887475867, 48.071765772666716],
          [-1.623173766815442, 48.072105639562835],
          [-1.623153570474342, 48.072186310990055],
          [-1.62315246629011, 48.07219074211247],
          [-1.62315246629011, 48.07219074211247]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0479138231622013,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch139416",
      "bus1": "53_LVBus284322",
      "bus2": "53_LVBus284328",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.621511957746135, 48.07134849816231],
          [-1.621511957746135, 48.07134849816231],
          [-1.621921211365761, 48.0721639144261],
          [-1.622009218695504, 48.07256697223612],
          [-1.622015469478928, 48.07259560892387],
          [-1.622015469478928, 48.07259560892387]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.14417162879603151,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch296813",
      "bus1": "53_MVLV68038_LV",
      "bus2": "53_LVBus284320",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.621631866816937, 48.07119228511317],
          [-1.621612966416662, 48.071187656398756],
          [-1.621612966416662, 48.071187656398756],
          [-1.621515536098628, 48.071163801364754],
          [-1.621095573693148, 48.070217714439245],
          [-1.62109342223599, 48.07021286207928],
          [-1.62109342223599, 48.07021286207928]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.11804683443880903,
      "ground": "gnd"
    },
    {
      "id": "53_202469",
      "bus1": "53_MVBus67347",
      "bus2": "53_MVLV59533",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.624892010924109, 48.07170607002549],
          [-1.625140154010277, 48.072008669181],
          [-1.625152376658791, 48.073257044440304],
          [-1.625088045140375, 48.07351903051754],
          [-1.625002622510707, 48.073731948017794],
          [-1.624998685383824, 48.07374764853581],
          [-1.62502552528439, 48.07375475445579],
          [-1.625038696019631, 48.07376356500203],
          [-1.625061549654888, 48.07377143593911],
          [-1.625077200665596, 48.073775714796106]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.23846553761433603,
      "ground": "gnd"
    },
    {
      "id": "53_174078",
      "bus1": "53_MVLV59533",
      "bus2": "53_MVLV03439",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.625077200665596, 48.073775714796106],
          [-1.625059087541056, 48.07377710147777],
          [-1.625035060390777, 48.07377505959927],
          [-1.625020870544541, 48.073761097368866],
          [-1.624996536249043, 48.07375550940107],
          [-1.624991406347134, 48.07377107016847],
          [-1.624984673238047, 48.073806745400546],
          [-1.624968445183199, 48.07389495413601],
          [-1.624980751279767, 48.073938692296494],
          [-1.625140542937251, 48.07433035370703],
          [-1.625923660304335, 48.0741679194307],
          [-1.626052939495124, 48.074207666014814],
          [-1.626048355970589, 48.07429794818174],
          [-1.626047664716513, 48.07431143210826],
          [-1.62604698686283, 48.07432491558145]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.15458110653661064,
      "ground": "gnd"
    },
    {
      "id": "53_154038",
      "bus1": "53_MVLV03439",
      "bus2": "53_MVLV36577",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.62604698686283, 48.07432491558145],
          [-1.626066913624739, 48.0743229902263],
          [-1.626086840385204, 48.07432106486791],
          [-1.626319077711024, 48.07429860726624],
          [-1.626783429782873, 48.074702476046504],
          [-1.626788962923323, 48.074701199456314],
          [-1.62681404127303, 48.07469542622654],
          [-1.626833070607946, 48.07469103706893],
          [-1.626852099939681, 48.0746866479082]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.0795888729197079,
      "ground": "gnd"
    },
    {
      "id": "53_183936",
      "bus1": "53_MVLV36577",
      "bus2": "53_MVLV22834",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.626852099939681, 48.0746866479082],
          [-1.62683979085858, 48.07469731946149],
          [-1.626827481772513, 48.07470799101354],
          [-1.626806696735364, 48.074725999146466],
          [-1.626810353431314, 48.074729242859334],
          [-1.628350274820631, 48.07609817071025],
          [-1.6281389122504, 48.076163845964054],
          [-1.628094793869832, 48.07622026124719],
          [-1.626348368844485, 48.076615171376424],
          [-1.626307703038231, 48.0765732747613],
          [-1.626296721556579, 48.07656196831323],
          [-1.626285740079635, 48.07655066186405]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.36394804790498686,
      "ground": "gnd"
    },
    {
      "id": "53_162595",
      "bus1": "53_MVLV22834",
      "bus2": "53_MVLV83041",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.626285740079635, 48.07655066186405],
          [-1.626286754205053, 48.07656413312452],
          [-1.626287768330994, 48.07657760438495],
          [-1.626290675494878, 48.076616221997334],
          [-1.626207396397938, 48.07663434445424],
          [-1.626356522923238, 48.076884106332535],
          [-1.626415358736734, 48.076987459994314],
          [-1.626179585161822, 48.07703234811766],
          [-1.626164192171208, 48.07703775764139],
          [-1.626146363974272, 48.07704401482348],
          [-1.626128536449174, 48.07705028098375]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.07559423609739085,
      "ground": "gnd"
    },
    {
      "id": "53_150146",
      "bus1": "53_MVLV83041",
      "bus2": "53_MVLV03411",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.626128536449174, 48.07705028098375],
          [-1.626146451978302, 48.077056427949564],
          [-1.626164368187687, 48.07706258389343],
          [-1.62619060075004, 48.07707159190348],
          [-1.626417061095158, 48.07702791908164],
          [-1.626704426749998, 48.07747198741211],
          [-1.626761143355497, 48.07751148630522],
          [-1.626826429717772, 48.07753989090024],
          [-1.62691791071041, 48.0775593062017],
          [-1.627045157988661, 48.077554102120764],
          [-1.627090391734722, 48.077571353931155],
          [-1.627107890444928, 48.07757802806663],
          [-1.627125389159563, 48.077584702199395]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.10899884182829479,
      "ground": "gnd"
    },
    {
      "id": "53_212021",
      "bus1": "53_MVLV03411",
      "bus2": "53_MVLV60091",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627125389159563, 48.077584702199395],
          [-1.627114967329957, 48.077573160803986],
          [-1.627104545504923, 48.07756161940763],
          [-1.627063827957947, 48.07751655548087],
          [-1.626902603530984, 48.07751660613952],
          [-1.626826202421886, 48.077501182672876],
          [-1.626740992254544, 48.07744013820282],
          [-1.626497469724443, 48.0770251998638],
          [-1.626302637601576, 48.076668038957514],
          [-1.628126724228479, 48.076269601777774],
          [-1.628181550907535, 48.07619481676325],
          [-1.628388161863674, 48.076137405550064],
          [-1.629436478240891, 48.0769935159388],
          [-1.6311143723605, 48.078439224385946],
          [-1.631056583346987, 48.078581638921804],
          [-1.631567005015812, 48.07902795864732],
          [-1.631206035677077, 48.07975582280464],
          [-1.631041000649316, 48.08007636902349],
          [-1.630779258116888, 48.08042575022446],
          [-1.630375353382279, 48.08088424164117],
          [-1.63036557415865, 48.08089871747112],
          [-1.630514348541646, 48.0809668817096],
          [-1.630530199784, 48.08097021674188],
          [-1.630549365223132, 48.0809695679941],
          [-1.630577314520256, 48.08096673113017],
          [-1.630613885075333, 48.08096650161868],
          [-1.630646753448373, 48.08097295211438],
          [-1.630674778009854, 48.08098198856593],
          [-1.63068603318902, 48.08099921881226],
          [-1.630684335414542, 48.081031779657074],
          [-1.630678972820743, 48.08104495353192]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.960021590566009,
      "ground": "gnd"
    },
    {
      "id": "53_164203",
      "bus1": "53_MVLV60091",
      "bus2": "53_MVLV59548",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.630678972820743, 48.08104495353192],
          [-1.630672850217866, 48.08103217744652],
          [-1.630674006755075, 48.081016859010184],
          [-1.630675227596271, 48.08100061101545],
          [-1.630666539995274, 48.08098731850909],
          [-1.630642894498153, 48.08097969146204],
          [-1.630612398752497, 48.080973700872676],
          [-1.630578179028389, 48.08097392283717],
          [-1.630550442812259, 48.08097673448092],
          [-1.630528824730066, 48.0809774662503],
          [-1.630509655783549, 48.0809734331874],
          [-1.630358493866469, 48.080905502819995],
          [-1.630347291296005, 48.080916425344675],
          [-1.629539194655862, 48.08184201096783],
          [-1.629110575322551, 48.082299838697715],
          [-1.628537142124953, 48.0829683790728],
          [-1.628157308985644, 48.08344671899716],
          [-1.627882181701924, 48.08399404027172],
          [-1.62776926917274, 48.08401136502144],
          [-1.627717765801117, 48.08405902580472],
          [-1.627703859012562, 48.08410631528043],
          [-1.627709651202461, 48.084147536258804],
          [-1.627765170700999, 48.08418887599844],
          [-1.627655862605369, 48.0843789491879],
          [-1.627661968767585, 48.08438205600935],
          [-1.627762167038584, 48.08439876314152],
          [-1.627826755335469, 48.084372286585484],
          [-1.627869595561228, 48.0842988081514],
          [-1.628302022166502, 48.084241863270464],
          [-1.628374277185771, 48.08425562557127],
          [-1.628413366199605, 48.08418587527713],
          [-1.629663758465624, 48.08451632065182],
          [-1.629879834292435, 48.08446765450162],
          [-1.629649825995885, 48.08377489767364],
          [-1.629747901637717, 48.08374275790738],
          [-1.629798444830362, 48.083746575709256],
          [-1.629818445899985, 48.083748086731326],
          [-1.629838446970741, 48.08374959774992]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.7545927299159585,
      "ground": "gnd"
    },
    {
      "id": "53_206651",
      "bus1": "53_MVLV59548",
      "bus2": "53_MVLV65918",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.629838446970741, 48.08374959774992],
          [-1.629819821699083, 48.083755288138576],
          [-1.629801463956343, 48.08376024917555],
          [-1.629756904202525, 48.083773065778146],
          [-1.629690359546379, 48.08379888036752],
          [-1.629914587617965, 48.08448090227308],
          [-1.62997229204857, 48.084491473530214],
          [-1.630087857863157, 48.08452717860893],
          [-1.630262087515318, 48.08450327452337],
          [-1.630415372448201, 48.08452239640294],
          [-1.630676181813316, 48.08466663127485],
          [-1.630779468815, 48.084682042839354],
          [-1.630927975152133, 48.0846734143936],
          [-1.631377053539013, 48.08456997568364],
          [-1.631539232160201, 48.08447534851008],
          [-1.631696451738691, 48.08420801807831],
          [-1.63173799993309, 48.08411747477131],
          [-1.631859817641944, 48.08400440547397],
          [-1.632335059872118, 48.08394509541408],
          [-1.632335173813584, 48.08394339886024],
          [-1.632360311358736, 48.08358499269372],
          [-1.632416604182687, 48.083583086392316],
          [-1.632436708761676, 48.083582405563845],
          [-1.632456813340157, 48.0835817247319]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.36264946748504334,
      "ground": "gnd"
    },
    {
      "id": "53_133867",
      "bus1": "53_MVLV65918",
      "bus2": "53_MVLV09839",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.632456813340157, 48.0835817247319],
          [-1.632443311234255, 48.083591734901475],
          [-1.632429809123215, 48.08360174506943],
          [-1.632411000330409, 48.083615689485484],
          [-1.632385192451559, 48.08392902784337],
          [-1.63238504372004, 48.08393079760494],
          [-1.632623918905463, 48.08396232442668],
          [-1.632862687480826, 48.084028068445825],
          [-1.633081041930764, 48.084126016373],
          [-1.633243118127626, 48.08424387752858],
          [-1.63339995935377, 48.08443484578361],
          [-1.633429533381194, 48.08454188846758],
          [-1.633411087753289, 48.084689273590996],
          [-1.633363638725783, 48.08477281445034],
          [-1.633492368835444, 48.08484048368949],
          [-1.633455870018537, 48.084873232946286],
          [-1.633678942098568, 48.08499803116791],
          [-1.633626953273132, 48.085077323095945],
          [-1.633617173338382, 48.085089116087666],
          [-1.633607393399283, 48.08510090907856]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.2256923763636441,
      "ground": "gnd"
    },
    {
      "id": "53_180314",
      "bus1": "53_MVLV09839",
      "bus2": "53_MVLV32115",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.633607393399283, 48.08510090907856],
          [-1.633595279031903, 48.085111682691974],
          [-1.633583164659569, 48.085122456304],
          [-1.633524662570964, 48.085161722263486],
          [-1.633444745051263, 48.08520674664326],
          [-1.633242478216647, 48.08528652759948],
          [-1.633044406335536, 48.08533285243391],
          [-1.632862133104211, 48.08535703300459],
          [-1.632774336787864, 48.085363346735015],
          [-1.632721122708302, 48.085364941796065],
          [-1.632636831099502, 48.085369083891045],
          [-1.632354355430006, 48.08534002375466],
          [-1.632231297972834, 48.08551330705498],
          [-1.63201584395544, 48.085703377315426],
          [-1.631669425047572, 48.0858852760247],
          [-1.631238505564206, 48.085998004756064],
          [-1.631613200853274, 48.08685057355611],
          [-1.631872330078463, 48.08688321729744],
          [-1.631899934468792, 48.08678594328707],
          [-1.631914343758061, 48.086773516537164],
          [-1.631926696196641, 48.086762861122004],
          [-1.631939048630231, 48.08675220570541]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.34840097751061994,
      "ground": "gnd"
    },
    {
      "id": "53_185679",
      "bus1": "53_MVLV32115",
      "bus2": "53_MVLV73154",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.631939048630231, 48.08675220570541],
          [-1.631943600167907, 48.086765341033185],
          [-1.631948151707838, 48.08677847636076],
          [-1.631951072331469, 48.086786912964115],
          [-1.631915589051258, 48.08692226921309],
          [-1.631572746020544, 48.086884356406465],
          [-1.631206377891013, 48.086053114449264],
          [-1.630837749379195, 48.08611871451816],
          [-1.630494465449293, 48.0861105257969],
          [-1.630004283395871, 48.08602537405907],
          [-1.629507416850457, 48.08584079385672],
          [-1.629522181799722, 48.08583040820658],
          [-1.62953558227828, 48.08582010474026],
          [-1.629543323370463, 48.08580674245009]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.27717784842908233,
      "ground": "gnd"
    },
    {
      "id": "53_127587",
      "bus1": "53_MVLV73154",
      "bus2": "53_MVLV67820",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.629543323370463, 48.08580674245009],
          [-1.629529943764275, 48.08581625288804],
          [-1.629511933166925, 48.0858240472638],
          [-1.629458142587964, 48.08584831357487],
          [-1.629228805014403, 48.08567237164793],
          [-1.629041652631478, 48.085480055913266],
          [-1.628980798145874, 48.08538577556645],
          [-1.628860607334335, 48.08516384982993],
          [-1.628821095855133, 48.08492478852649],
          [-1.628834615044037, 48.08471184441043],
          [-1.628880327927383, 48.08453382575],
          [-1.628977852595895, 48.08436575881645],
          [-1.628443149494065, 48.08422448388769],
          [-1.628401582800279, 48.08429701911177],
          [-1.628304660617129, 48.08427688834653],
          [-1.627904333959435, 48.08433184707605],
          [-1.62760241557238, 48.084908389920884],
          [-1.627309500455125, 48.08516795924316],
          [-1.627253942831821, 48.08517162089283],
          [-1.627204442213286, 48.085210209972296],
          [-1.62711382708099, 48.085202470026324],
          [-1.627110457725641, 48.085175572980816],
          [-1.627036830710647, 48.08501869802708],
          [-1.626922698369043, 48.08501985652899],
          [-1.626876862504423, 48.08492866879366],
          [-1.626963837345402, 48.08490591955337],
          [-1.626877927782411, 48.084425327914296],
          [-1.626731543439625, 48.084301525597326],
          [-1.626684214020006, 48.084279716512164],
          [-1.626594341327887, 48.08425540237282],
          [-1.626587404412974, 48.08424661526532],
          [-1.626628137686351, 48.08419171110992],
          [-1.626694180338961, 48.08415099622825],
          [-1.626737918502311, 48.08408817523239],
          [-1.62673507238529, 48.08408142868809],
          [-1.626721058676114, 48.084075023764846],
          [-1.62664614296922, 48.084073028192016],
          [-1.626627986277192, 48.08407263374196],
          [-1.626608440869353, 48.08407306956658]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.5580235984997415,
      "ground": "gnd"
    },
    {
      "id": "53_209979",
      "bus1": "53_MVLV67820",
      "bus2": "53_MVLV75202",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.626608440869353, 48.08407306956658],
          [-1.626625296048817, 48.08407937842003],
          [-1.626637018395543, 48.084079801368325],
          [-1.626695838808393, 48.08408129678635],
          [-1.62671448973537, 48.08408611332111],
          [-1.626717640133861, 48.084091904191396],
          [-1.62668487252116, 48.084142487378784],
          [-1.626609640130386, 48.084186790334385],
          [-1.626571900365471, 48.08424343901222],
          [-1.626559162142384, 48.084245229293956],
          [-1.626518905078193, 48.08423114924537],
          [-1.626230748822682, 48.08414648903463],
          [-1.626192511957433, 48.08419189980778],
          [-1.624782672678236, 48.08379567866395],
          [-1.624718415121554, 48.08370961463703],
          [-1.624498760466578, 48.08364771024911],
          [-1.624411730448519, 48.08368756652225],
          [-1.624413070763338, 48.083687521225166],
          [-1.624255837072821, 48.08366942545385],
          [-1.624162859674296, 48.08363025036029],
          [-1.624216629640951, 48.08355910511437],
          [-1.624219730527994, 48.0835388861553],
          [-1.624221784194096, 48.083525464331544],
          [-1.624223837859143, 48.083512042507614]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.24452768286950474,
      "ground": "gnd"
    },
    {
      "id": "53_204152",
      "bus1": "53_MVLV75202",
      "bus2": "53_MVLV73085",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.624223837859143, 48.083512042507614],
          [-1.62421498466801, 48.08349992565306],
          [-1.624206131480926, 48.083487808797685],
          [-1.624183391841407, 48.08345668631302],
          [-1.624041836650944, 48.08331622296853],
          [-1.624030568169158, 48.083305043068016],
          [-1.624019299692163, 48.08329386316634]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.025699004048357166,
      "ground": "gnd"
    },
    {
      "id": "53_204174",
      "bus1": "53_MVLV73085",
      "bus2": "53_MVLV66653",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.624019299692163, 48.08329386316634],
          [-1.624037057723782, 48.083300213895946],
          [-1.624054815759679, 48.08330656462281],
          [-1.624102150870095, 48.08332347653617],
          [-1.624301981366326, 48.0835148038707],
          [-1.624247288084252, 48.08360938987049],
          [-1.626682424661498, 48.08430948911533],
          [-1.626765776716858, 48.084381400978465],
          [-1.6268380005747, 48.084448286899445],
          [-1.62687767468332, 48.084743165853304],
          [-1.626890967307201, 48.08477693027099],
          [-1.626918468551632, 48.08491015487229],
          [-1.627005658368078, 48.085104386625936],
          [-1.627027128525495, 48.08513967521933],
          [-1.627100933950136, 48.085263230586996],
          [-1.627142331293614, 48.08533115881854],
          [-1.627175176142144, 48.085339051727146],
          [-1.626814791507493, 48.08604053191755],
          [-1.626646765818696, 48.0862666500626],
          [-1.626638318448286, 48.08627938775053],
          [-1.62663877071217, 48.086282181598456],
          [-1.626651156536846, 48.08629176585457],
          [-1.626742657124892, 48.086301961279744],
          [-1.626759541036594, 48.08630311006326],
          [-1.626775012862619, 48.08630727779953],
          [-1.627039454586455, 48.08641072823143],
          [-1.627084725630424, 48.08643711765342],
          [-1.627103221763501, 48.0864593164404],
          [-1.627456715296626, 48.087224296351394],
          [-1.627465931081892, 48.08722764916469],
          [-1.627508409743595, 48.08722230495734],
          [-1.62753192343756, 48.08721816036173],
          [-1.627550820983749, 48.087214459998314]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.6118065188725602,
      "ground": "gnd"
    },
    {
      "id": "53_127795",
      "bus1": "53_MVLV66653",
      "bus2": "53_MVLV38116",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627550820983749, 48.087214459998314],
          [-1.627542683502977, 48.08722649398452],
          [-1.627516063419133, 48.08723364281743],
          [-1.627466702536768, 48.08724128161863],
          [-1.627465969078731, 48.08725063421025],
          [-1.627474601594374, 48.08726729614333],
          [-1.627483594844523, 48.08726769427905],
          [-1.627500585761877, 48.08726901041635],
          [-1.627530775841374, 48.08726340652612],
          [-1.627535170814315, 48.087261988371914],
          [-1.627556320161986, 48.08725517761991],
          [-1.627576169852212, 48.08725305670525]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.01530435649815939,
      "ground": "gnd"
    },
    {
      "id": "53_119768",
      "bus1": "53_MVLV38116",
      "bus2": "53_MVLV71092",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627576169852212, 48.08725305670525],
          [-1.627561171071813, 48.0872617753052],
          [-1.627543425314129, 48.08726988452149],
          [-1.627537917201112, 48.087272402753854],
          [-1.627501704718091, 48.08727922773615],
          [-1.627489807682838, 48.087283096499355],
          [-1.627484834087779, 48.087288072656996],
          [-1.627484531596037, 48.087290657932435],
          [-1.62755353039417, 48.08744632952348],
          [-1.627547936249552, 48.08744948992466],
          [-1.627484277925044, 48.08746374375564],
          [-1.62744220015425, 48.08747048796283],
          [-1.627423889762125, 48.08747342114475],
          [-1.627402602915896, 48.087475374545974]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.035066809499549455,
      "ground": "gnd"
    },
    {
      "id": "53_205023",
      "bus1": "53_MVLV71092",
      "bus2": "53_MVLV31315",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627402602915896, 48.087475374545974],
          [-1.627423274499991, 48.08747827691423],
          [-1.627445021626557, 48.08747511946075],
          [-1.627489233604481, 48.08746869923517],
          [-1.627549912116601, 48.08745538351947],
          [-1.627556293259204, 48.08745535678436],
          [-1.627559192636976, 48.0874592383417],
          [-1.62776072156598, 48.087899840986026],
          [-1.627762159151161, 48.08790554569859],
          [-1.627727043082182, 48.08795619044426],
          [-1.627662340383866, 48.08798067180588],
          [-1.627597959703046, 48.08799408575454],
          [-1.627375735794693, 48.0880403799415],
          [-1.627362690041635, 48.0880416674699],
          [-1.627351464174165, 48.08804035442228],
          [-1.627198779531275, 48.088000949771235],
          [-1.627169599214724, 48.087999982762774],
          [-1.627020294001396, 48.08803506783646],
          [-1.626978287215429, 48.08804936351862],
          [-1.626879853549983, 48.088101500779175],
          [-1.626836461760922, 48.0881391626847],
          [-1.626842426412124, 48.088170185644216],
          [-1.626859555432352, 48.088179042268706],
          [-1.627421456915568, 48.088433130537865],
          [-1.627490317393736, 48.08847311890811],
          [-1.627550348564303, 48.08853861606011],
          [-1.627570204201519, 48.088659493802886],
          [-1.627552951203705, 48.088715899908124],
          [-1.62724652064919, 48.08910801736331],
          [-1.627316642295018, 48.0891290555432],
          [-1.627321841683663, 48.089136352739196],
          [-1.627330512930143, 48.08914852954878],
          [-1.627339184180637, 48.08916070635774]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.2910536756551688,
      "ground": "gnd"
    },
    {
      "id": "53_169515",
      "bus1": "53_MVLV31315",
      "bus2": "53_MVLV32172",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627339184180637, 48.08916070635774],
          [-1.627319062585065, 48.08916029737394],
          [-1.627298940989809, 48.08915988838656],
          [-1.627289384552615, 48.089159689344825],
          [-1.627225965131585, 48.08913842450324],
          [-1.627032177645276, 48.08940248169372],
          [-1.627129852793667, 48.089432492284836],
          [-1.627119432482506, 48.08945597500621],
          [-1.627116067017715, 48.089463570836365],
          [-1.627108376718824, 48.0894656676282],
          [-1.627089731301698, 48.089470763930755]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.052442080320270985,
      "ground": "gnd"
    },
    {
      "id": "53_216780",
      "bus1": "53_MVLV32172",
      "bus2": "53_MVLV72996",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627089731301698, 48.089470763930755],
          [-1.62707479138351, 48.08946171626],
          [-1.627074242225456, 48.089461383687734],
          [-1.627075415673643, 48.0894484147789],
          [-1.627075705653691, 48.089445127647835],
          [-1.626961945014478, 48.08941566092721],
          [-1.627500944624129, 48.088721260189175],
          [-1.627524358712764, 48.08865744281234],
          [-1.627503839190533, 48.088545591165285],
          [-1.62738809379286, 48.088454066849906],
          [-1.626972356700615, 48.08826914500953],
          [-1.626935474965883, 48.08827655064525],
          [-1.626916187041286, 48.08828042615955],
          [-1.62689689911386, 48.08828430167079]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.1727012435070049,
      "ground": "gnd"
    },
    {
      "id": "53_205172",
      "bus1": "53_MVLV72996",
      "bus2": "53_MVBus67348",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.62689689911386, 48.08828430167079],
          [-1.62690151410075, 48.088271171364646],
          [-1.626906129085334, 48.088258041058204],
          [-1.626909073746182, 48.088249676139384],
          [-1.625701023589303, 48.087697179235676],
          [-1.625814152119111, 48.087486271145345],
          [-1.62574716366095, 48.08743541419519],
          [-1.625668238407999, 48.08747589752669],
          [-1.624983148951394, 48.0871801274126],
          [-1.624916017050462, 48.08696988339744],
          [-1.624899993688751, 48.08691786169161],
          [-1.625071252618644, 48.08689417412815],
          [-1.625076124544854, 48.086909981923114],
          [-1.625081904512027, 48.08692874823614]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.2587715011854818,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch535973",
      "bus1": "53_MVLV72996_LV",
      "bus2": "53_LVBus284376",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.62689689911386, 48.08828430167079],
          [-1.62687975117391, 48.08827626502255],
          [-1.62687975117391, 48.08827626502255],
          [-1.626833197327494, 48.08826194774858],
          [-1.626815482851787, 48.088269407515334],
          [-1.626789575274708, 48.08828941628355],
          [-1.626735814115243, 48.088347849028665],
          [-1.62666539561699, 48.08843313560474],
          [-1.626539795122236, 48.08858690584757],
          [-1.626416879100769, 48.088739036531216],
          [-1.626394065026404, 48.088765153116206],
          [-1.626379989654438, 48.088779539622],
          [-1.626367519161278, 48.08879043247524],
          [-1.626348481577035, 48.08880316800981],
          [-1.626336446346824, 48.08880949030122],
          [-1.626320868191917, 48.08881373548543],
          [-1.626291861615135, 48.0888186507518],
          [-1.626268273669863, 48.08882021353436],
          [-1.626249012635848, 48.088818559785764],
          [-1.626172653555595, 48.08880801402044],
          [-1.626159068800115, 48.08880339523484],
          [-1.625917184439349, 48.08871838482804],
          [-1.625737858342189, 48.088654452612914],
          [-1.625780600630952, 48.08860065158889],
          [-1.62579465190027, 48.088596296025486],
          [-1.625800364480024, 48.08859452727766],
          [-1.625806103192003, 48.088592748642576],
          [-1.625806103192003, 48.088592748642576]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.13345241395945878,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch541041",
      "bus1": "53_MVLV72996_LV",
      "bus2": "53_LVBus284374",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.62689689911386, 48.08828430167079],
          [-1.626884027890006, 48.08827327525742],
          [-1.626884027890006, 48.08827327525742],
          [-1.626834357747052, 48.088255407878194],
          [-1.626809048255155, 48.08826587057059],
          [-1.626783985270137, 48.08828603085205],
          [-1.626724026832356, 48.088353892873315],
          [-1.626625292237714, 48.088473783476886],
          [-1.626483579782223, 48.08864951808339],
          [-1.626387173511643, 48.08876393652855],
          [-1.626367943470217, 48.08878250392941],
          [-1.626343173159936, 48.08879995311004],
          [-1.626330145566629, 48.08880666009362],
          [-1.626305435657748, 48.088812240425284],
          [-1.626275108517108, 48.08881585879169],
          [-1.626252745650062, 48.0888142378828],
          [-1.62617431958771, 48.088803725985265],
          [-1.625913491313632, 48.088711099681255],
          [-1.625954733925987, 48.08865897894718],
          [-1.625956341141994, 48.08865694381331],
          [-1.625963592366731, 48.08864776706918],
          [-1.625963592366731, 48.08864776706918]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11839426175150884,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch822578",
      "bus1": "53_MVLV72996_LV",
      "bus2": "53_LVBus284371",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.62689689911386, 48.08828430167079],
          [-1.626877320127511, 48.088280029717126],
          [-1.626877320127511, 48.088280029717126],
          [-1.626833962146853, 48.08826799934836],
          [-1.626820780479977, 48.08827355013424],
          [-1.626796092083403, 48.088292617314636],
          [-1.626742765586931, 48.088350576179685],
          [-1.626672444862738, 48.088435733403074],
          [-1.626546869838526, 48.08858948478523],
          [-1.626423891543233, 48.0887416806075],
          [-1.626400918091416, 48.088768000662405],
          [-1.626386554706483, 48.088782667015835],
          [-1.626373579820777, 48.08879400009401],
          [-1.626353825401117, 48.088807210047214],
          [-1.62634052387356, 48.08881420540634],
          [-1.626323378315877, 48.08881887273243],
          [-1.626293257259893, 48.08882397874018],
          [-1.626268158668197, 48.08882564661731],
          [-1.626247679736833, 48.08882388098174],
          [-1.626169976704472, 48.08881315556006],
          [-1.626155371618584, 48.088808193116066],
          [-1.625913418191166, 48.08872315802531],
          [-1.625726966483394, 48.0886566845536],
          [-1.625784524078596, 48.0885842223734],
          [-1.625784524078596, 48.0885842223734]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.13431094838421453,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch604489",
      "bus1": "53_LVBus284371",
      "bus2": "53_LVBus284372",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.625784524078596, 48.0885842223734],
          [-1.625784524078596, 48.0885842223734],
          [-1.625773631548378, 48.088589479564234],
          [-1.625770648610672, 48.08859091293888],
          [-1.625727111152029, 48.08864736089799],
          [-1.625533136119101, 48.088580196067454],
          [-1.625293443681958, 48.088491427850144],
          [-1.625256924289489, 48.08847116152698],
          [-1.625236484812709, 48.088453493965],
          [-1.625216426999192, 48.08842179483807],
          [-1.625213829704676, 48.08839675347673],
          [-1.625222283516932, 48.088384627958504],
          [-1.625244750809835, 48.08838121249484],
          [-1.625260025924642, 48.088382046741415],
          [-1.625266476464174, 48.088382404945406],
          [-1.625291719553253, 48.0883919419201],
          [-1.625291719553253, 48.0883919419201]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06463283724824251,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch373191",
      "bus1": "53_MVLV72996_LV",
      "bus2": "53_LVBus284368",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.62689689911386, 48.08828430167079],
          [-1.626897563525339, 48.088270818753074],
          [-1.626897563525339, 48.088270818753074],
          [-1.626897789689284, 48.0882663272896],
          [-1.626902187342644, 48.08817607909508],
          [-1.626628323713974, 48.088046845183825],
          [-1.626266221207699, 48.087875971901425],
          [-1.625904817625863, 48.08770542507488],
          [-1.6258322618994, 48.08777232594935],
          [-1.62582925670766, 48.08778363707632],
          [-1.62584372395164, 48.08779855323885],
          [-1.62584372395164, 48.08779855323885]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11387305004374919,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch745241",
      "bus1": "53_LVBus284368",
      "bus2": "53_LVBus284369",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.62584372395164, 48.08779855323885],
          [-1.62584372395164, 48.08779855323885],
          [-1.625806623513731, 48.087778954992274],
          [-1.625753489338559, 48.08780413364677],
          [-1.62566733643548, 48.08788124499507],
          [-1.625564062748655, 48.087918013455536],
          [-1.625420078079914, 48.088127497184054],
          [-1.625264562787645, 48.08807653502861],
          [-1.625212396558831, 48.08817723922629],
          [-1.625174793373308, 48.08817827610539],
          [-1.62517132031195, 48.08817837548567],
          [-1.625138049412533, 48.0881793019386],
          [-1.625138049412533, 48.0881793019386]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0837284045281797,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch458338",
      "bus1": "53_MVLV72996_LV",
      "bus2": "53_LVBus284365",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.62689689911386, 48.08828430167079],
          [-1.626913979768287, 48.0882771694478],
          [-1.626913979768287, 48.0882771694478],
          [-1.62701415597031, 48.08823531843983],
          [-1.627403680656002, 48.088411222582124],
          [-1.627403680656002, 48.088411222582124]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.043789883854544825,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch495032",
      "bus1": "53_LVBus284365",
      "bus2": "53_LVBus284366",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627403680656002, 48.088411222582124],
          [-1.627403680656002, 48.088411222582124],
          [-1.627511591676136, 48.08841657680703],
          [-1.628001054754808, 48.08821312467687],
          [-1.628001289266362, 48.088213026708246],
          [-1.628006748700352, 48.08821075320308],
          [-1.628006748700352, 48.08821075320308]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.051472003858279956,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch678237",
      "bus1": "53_MVLV31315_LV",
      "bus2": "53_LVBus284179",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627339184180637, 48.08916070635774],
          [-1.627310699456206, 48.08917219489169],
          [-1.627310699456206, 48.08917219489169],
          [-1.627262632175432, 48.089180618128275],
          [-1.627244265198111, 48.08919279991514],
          [-1.627116364927081, 48.089367068734795],
          [-1.627120109303581, 48.089376458966974],
          [-1.627131608241106, 48.0893944195482],
          [-1.627141427714129, 48.089397932053366],
          [-1.627168109300178, 48.089407465020216],
          [-1.627168109300178, 48.089407465020216]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.033555503937204155,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch666162",
      "bus1": "53_MVLV31315_LV",
      "bus2": "53_LVBus284175",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627339184180637, 48.08916070635774],
          [-1.627330329325542, 48.089148589779725],
          [-1.627330329325542, 48.089148589779725],
          [-1.627327377482601, 48.08914454792659],
          [-1.627294235719678, 48.089099200877655],
          [-1.627317425960342, 48.08906791230363],
          [-1.627337053804371, 48.089041426090006],
          [-1.627384555756652, 48.08897732538639],
          [-1.627436789748658, 48.088906825101155],
          [-1.627574804117258, 48.088720563041306],
          [-1.627578169324003, 48.08871082433165],
          [-1.627596877677834, 48.08865679098308],
          [-1.627591465989859, 48.0885849448186],
          [-1.627591465989859, 48.0885849448186]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06839697477520455,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch644278",
      "bus1": "53_LVBus284175",
      "bus2": "53_LVBus284176",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627591465989859, 48.0885849448186],
          [-1.627591465989859, 48.0885849448186],
          [-1.627573326425335, 48.088522532754396],
          [-1.627543811920695, 48.08848751632886],
          [-1.627486812349307, 48.088444425769744],
          [-1.627463225874217, 48.08844297252749],
          [-1.627398988097879, 48.088439022476955],
          [-1.627392534831257, 48.088438628467244],
          [-1.627392305604805, 48.08843861821204],
          [-1.627392305604805, 48.08843861821204]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.025013863708127488,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch846293",
      "bus1": "53_LVBus284176",
      "bus2": "53_LVBus284177",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627392305604805, 48.08843861821204],
          [-1.627392305604805, 48.08843861821204],
          [-1.627097911334111, 48.08830214743026],
          [-1.627030265691845, 48.08827078827476],
          [-1.626964596935481, 48.08829101615588],
          [-1.626964596935481, 48.08829101615588]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03818218368312989,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch630718",
      "bus1": "53_MVLV31315_LV",
      "bus2": "53_LVBus284168",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627339184180637, 48.08916070635774],
          [-1.627319576185756, 48.08915765994495],
          [-1.627319576185756, 48.08915765994495],
          [-1.627243999760636, 48.089145917915275],
          [-1.627011634175165, 48.08945089565773],
          [-1.627011634175165, 48.08945089565773]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.043853385514665055,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch483150",
      "bus1": "53_LVBus284168",
      "bus2": "53_LVBus284169",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627011634175165, 48.08945089565773],
          [-1.627011634175165, 48.08945089565773],
          [-1.626815976005117, 48.089529540665524],
          [-1.626739382047278, 48.089532130483875],
          [-1.626668525257027, 48.0895345262706],
          [-1.626391200883891, 48.08948952069033],
          [-1.626391200883891, 48.08948952069033]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0492532828299063,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch846298",
      "bus1": "53_LVBus284169",
      "bus2": "53_LVBus284170",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.626391200883891, 48.08948952069033],
          [-1.626391200883891, 48.08948952069033],
          [-1.626358305316752, 48.0894096001173],
          [-1.626396641296784, 48.08934564770154],
          [-1.626427433350161, 48.089294303316365],
          [-1.626429941279659, 48.08929013087273],
          [-1.626429941279659, 48.08929013087273]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.023534138556682658,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch602955",
      "bus1": "53_LVBus284169",
      "bus2": "53_LVBus284171",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.626391200883891, 48.08948952069033],
          [-1.626391200883891, 48.08948952069033],
          [-1.626201507676678, 48.08946892297077],
          [-1.626083571107546, 48.08950892458481],
          [-1.62606217157279, 48.089581677105144],
          [-1.625864482962396, 48.0896333781992],
          [-1.625864482962396, 48.0896333781992]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04821773193709859,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch398903",
      "bus1": "53_LVBus284171",
      "bus2": "53_LVBus284172",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.625864482962396, 48.0896333781992],
          [-1.625864482962396, 48.0896333781992],
          [-1.625843906557494, 48.089600157083474],
          [-1.625727111776059, 48.08941132839203],
          [-1.625727111776059, 48.08941132839203]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0267269884612575,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch605666",
      "bus1": "53_LVBus284172",
      "bus2": "53_LVBus284173",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.625727111776059, 48.08941132839203],
          [-1.625727111776059, 48.08941132839203],
          [-1.625660533373502, 48.08931793334721],
          [-1.625568071493697, 48.089298783800146],
          [-1.62554713920892, 48.08931938038032],
          [-1.6255367769525664, 48.0893158560802]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02148877379033494,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch805426",
      "bus1": "53_LVBus284173",
      "bus2": "53_LVBus1012972",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.6255367769525664, 48.0893158560802],
          [-1.625526133885372, 48.08931133886721],
          [-1.625537733219069, 48.08929101274416],
          [-1.62528976840853, 48.089212004897504],
          [-1.625145408006725, 48.08920215421842],
          [-1.625145408006725, 48.08920215421842]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03368475388035211,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch657633",
      "bus1": "53_LVBus1012972",
      "bus2": "53_LVBus1012973",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.625145408006725, 48.08920215421842],
          [-1.625145408006725, 48.08920215421842],
          [-1.625129982753767, 48.08920789767526],
          [-1.625117557644453, 48.089213863860934],
          [-1.625099905245789, 48.089221798440725],
          [-1.625024579895426, 48.08928908038135],
          [-1.624997095631151, 48.08933546860715],
          [-1.624987598445323, 48.08938568770366],
          [-1.624991201965787, 48.08944337822269],
          [-1.625056482890213, 48.08978162613204],
          [-1.625150248135963, 48.090009634230015],
          [-1.625199501763454, 48.090107108485995],
          [-1.625193465259487, 48.09011403822007],
          [-1.625120454122183, 48.09012995727558],
          [-1.625107815670182, 48.090135948667815],
          [-1.625107815670182, 48.090135948667815]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11441620189889103,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch542858",
      "bus1": "53_LVBus1012973",
      "bus2": "53_LVBus1012974",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.625107815670182, 48.090135948667815],
          [-1.625107815670182, 48.090135948667815],
          [-1.625126134691057, 48.090134366138315],
          [-1.625193237871298, 48.090121014713084],
          [-1.625207827909959, 48.09012095376646],
          [-1.625254372175031, 48.0902136756207],
          [-1.625419481346996, 48.09042537054479],
          [-1.625535128239601, 48.09056573573197],
          [-1.62560773566395, 48.09064280153887],
          [-1.625717411077923, 48.0907468586981],
          [-1.625805216028969, 48.09081907092892],
          [-1.625936647798057, 48.09091934923646],
          [-1.625956090696217, 48.090920195588225],
          [-1.625956090696217, 48.090920195588225]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1138850679673223,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch652747",
      "bus1": "53_LVBus284173",
      "bus2": "53_LVBus1002026",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.6255367769525664, 48.0893158560802],
          [-1.625537057763407, 48.08931684899306],
          [-1.625617366492913, 48.089207774452134],
          [-1.625589488109509, 48.08919804750387],
          [-1.625588359653803, 48.089183058582634],
          [-1.6255851983413434, 48.08918185541357]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.017533923231149502,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch373040",
      "bus1": "53_LVBus1002026",
      "bus2": "53_LVBus1002027",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.6255851983413434, 48.08918185541357],
          [-1.625582037028884, 48.08918065224451],
          [-1.625573757115071, 48.08918205757874],
          [-1.625572814614708, 48.089177749685575],
          [-1.625578295680686, 48.089035279973324],
          [-1.625577846743679, 48.08903342239236],
          [-1.625577222400281, 48.08903084144615],
          [-1.625577222400281, 48.08903084144615]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.017467158730240077,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch671890",
      "bus1": "53_MVLV31315_LV",
      "bus2": "53_LVBus284166",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627339184180637, 48.08916070635774],
          [-1.627323092815515, 48.089152607025454],
          [-1.627323092815515, 48.089152607025454],
          [-1.627255375041433, 48.08911852231055],
          [-1.627266750310393, 48.08909112670419],
          [-1.627212455918941, 48.08908395910836],
          [-1.627049437292857, 48.088695220119455],
          [-1.627048650491493, 48.08869333795248],
          [-1.627048650491493, 48.08869333795248]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.058709818011782544,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch677376",
      "bus1": "53_MVLV71092_LV",
      "bus2": "53_LVBus284363",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627402602915896, 48.087475374545974],
          [-1.627405988155303, 48.087488918602645],
          [-1.627405988155303, 48.087488918602645],
          [-1.627413934209544, 48.08752572691851],
          [-1.627415588932007, 48.08753342310267],
          [-1.627415588932007, 48.08753342310267]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004999968426421331,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch868577",
      "bus1": "53_MVLV71092_LV",
      "bus2": "53_LVBus284361",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627402602915896, 48.087475374545974],
          [-1.627397775134968, 48.08748871016095],
          [-1.627397775134968, 48.08748871016095],
          [-1.627394558827826, 48.087525760921125],
          [-1.627393885292554, 48.08753358986639],
          [-1.627393885292554, 48.08753358986639]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004998672510500436,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch748221",
      "bus1": "53_MVLV71092_LV",
      "bus2": "53_LVBus284359",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627402602915896, 48.087475374545974],
          [-1.627385765461862, 48.087482876782666],
          [-1.627385765461862, 48.087482876782666],
          [-1.627359427913067, 48.08751608159404],
          [-1.627354273706223, 48.087522585469614],
          [-1.627354273706223, 48.087522585469614]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004999899595877884,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch479959",
      "bus1": "53_MVLV71092_LV",
      "bus2": "53_LVBus284357",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627402602915896, 48.087475374545974],
          [-1.627382504780826, 48.08747598221288],
          [-1.627382504780826, 48.08747598221288],
          [-1.627343263296489, 48.08750307775952],
          [-1.627335777814027, 48.08750824690091],
          [-1.627335777814027, 48.08750824690091]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004998887129157555,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch681154",
      "bus1": "53_MVLV71092_LV",
      "bus2": "53_LVBus284355",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627402602915896, 48.087475374545974],
          [-1.627383869316991, 48.087479825643975],
          [-1.627383869316991, 48.087479825643975],
          [-1.627351294298495, 48.08751050428657],
          [-1.627344970180816, 48.087516462488935],
          [-1.627344970180816, 48.087516462488935]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0049993347690583355,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch833637",
      "bus1": "53_MVLV71092_LV",
      "bus2": "53_LVBus284353",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627402602915896, 48.087475374545974],
          [-1.627389598187293, 48.08748541224572],
          [-1.627389598187293, 48.08748541224572],
          [-1.627367815654876, 48.08752182137615],
          [-1.627364629077454, 48.08752715126043],
          [-1.627364629077454, 48.08752715126043]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004999955635111347,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch376565",
      "bus1": "53_MVLV71092_LV",
      "bus2": "53_LVBus284351",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627402602915896, 48.087475374545974],
          [-1.627393378028775, 48.08748706713916],
          [-1.627393378028775, 48.08748706713916],
          [-1.627378778450005, 48.08752570935687],
          [-1.627376906579811, 48.08753065264091],
          [-1.627376906579811, 48.08753065264091]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004999300009210531,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch855615",
      "bus1": "53_MVLV75202_LV",
      "bus2": "53_LVBus284407",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.624223837859143, 48.083512042507614],
          [-1.624204441658992, 48.083514993919174],
          [-1.624204441658992, 48.083514993919174],
          [-1.624179267246244, 48.083515799645426],
          [-1.624129026401037, 48.083557059530776],
          [-1.624069036411833, 48.083560725449615],
          [-1.624057673164995, 48.08357167973728],
          [-1.623991455512424, 48.0836357995163],
          [-1.623990052349491, 48.08363715246217],
          [-1.623982525524543, 48.083644447667396],
          [-1.623982525524543, 48.083644447667396]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02360971944322187,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch825955",
      "bus1": "53_MVLV75202_LV",
      "bus2": "53_LVBus284403",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.624223837859143, 48.083512042507614],
          [-1.624207792790585, 48.08351970663012],
          [-1.624207792790585, 48.08351970663012],
          [-1.624185100886908, 48.08352296749412],
          [-1.624163619707028, 48.08354606751027],
          [-1.624147126144424, 48.08356312858875],
          [-1.624144590709008, 48.08356604141799],
          [-1.624099155261278, 48.08356937756667],
          [-1.62404007522442, 48.08362638638397],
          [-1.624010210328911, 48.08365521688544],
          [-1.624024805452432, 48.08367149748825],
          [-1.624052351980364, 48.083702214463486],
          [-1.624181827466427, 48.083846597442715],
          [-1.624320590256813, 48.08390493363163],
          [-1.62440709219822, 48.083983043170676],
          [-1.62440709219822, 48.083983043170676]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07026154943465587,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch850270",
      "bus1": "53_LVBus284403",
      "bus2": "53_LVBus284405",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.62440709219822, 48.083983043170676],
          [-1.62440709219822, 48.083983043170676],
          [-1.624591842584919, 48.08420909358144],
          [-1.624573042558019, 48.084224612004924],
          [-1.624573042558019, 48.084224612004924]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.030879620532231058,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch815604",
      "bus1": "53_LVBus284403",
      "bus2": "53_LVBus284404",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.62440709219822, 48.083983043170676],
          [-1.62440709219822, 48.083983043170676],
          [-1.624380285751141, 48.08398394910652],
          [-1.624337372690772, 48.08394938474263],
          [-1.624290951354649, 48.08396694403148],
          [-1.624290625060043, 48.08396707210594],
          [-1.62428511150287, 48.08396915820521],
          [-1.62428511150287, 48.08396915820521]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011470576598976762,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch423513",
      "bus1": "53_MVLV75202_LV",
      "bus2": "53_LVBus284396",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.624223837859143, 48.083512042507614],
          [-1.62421359037873, 48.083522824050725],
          [-1.62421359037873, 48.083522824050725],
          [-1.624190642031311, 48.08353178389253],
          [-1.624194500481904, 48.083545023928735],
          [-1.62424510130362, 48.08354658223962],
          [-1.624266297411702, 48.08353058672238],
          [-1.624262521306375, 48.083523619453416],
          [-1.624262521306375, 48.083523619453416]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01045551851933378,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch815003",
      "bus1": "53_LVBus284396",
      "bus2": "53_LVBus284397",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.624262521306375, 48.083523619453416],
          [-1.624262521306375, 48.083523619453416],
          [-1.624273484862684, 48.08353146027811],
          [-1.624248736396692, 48.083554175526665],
          [-1.624194749876149, 48.08355369502471],
          [-1.624155184830803, 48.08357575849449],
          [-1.62411140640614, 48.08357861547905],
          [-1.624033963401828, 48.08365445022485],
          [-1.624201847529279, 48.08383907811138],
          [-1.624336011438146, 48.08389612010785],
          [-1.624429816524412, 48.08398306750868],
          [-1.624608063642996, 48.08420287305488],
          [-1.624600522288487, 48.084219973768406],
          [-1.624609794558379, 48.08423105001541],
          [-1.624609794558379, 48.08423105001541]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1046916889548234,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch526440",
      "bus1": "53_LVBus284397",
      "bus2": "53_LVBus284398",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.624609794558379, 48.08423105001541],
          [-1.624609794558379, 48.08423105001541],
          [-1.624652048766896, 48.08428274349823],
          [-1.624840821534475, 48.08451275426319],
          [-1.624838267891244, 48.084518638926916],
          [-1.624835259737152, 48.08452955398785],
          [-1.624835259737152, 48.08452955398785]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.037656500694389645,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch684297",
      "bus1": "53_LVBus284398",
      "bus2": "53_LVBus284401",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.624835259737152, 48.08452955398785],
          [-1.624835259737152, 48.08452955398785],
          [-1.624844167004225, 48.08453667194292],
          [-1.624113546088646, 48.08479952840708],
          [-1.624054613363426, 48.08485208436738],
          [-1.62405058377109, 48.08485567793621],
          [-1.62405058377109, 48.08485567793621]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07062608643491669,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch671410",
      "bus1": "53_LVBus284398",
      "bus2": "53_LVBus284399",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.624835259737152, 48.08452955398785],
          [-1.624835259737152, 48.08452955398785],
          [-1.624855713458972, 48.08452707994969],
          [-1.625007519776651, 48.08471529342131],
          [-1.62492725056986, 48.084741623094835],
          [-1.624921756212496, 48.08474342945897],
          [-1.624915723806072, 48.08474540707078],
          [-1.624915723806072, 48.08474540707078]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03295174982443553,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch453705",
      "bus1": "53_LVBus284399",
      "bus2": "53_LVBus284400",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.624915723806072, 48.08474540707078],
          [-1.624915723806072, 48.08474540707078],
          [-1.624925617212956, 48.084758127976464],
          [-1.624932089859082, 48.084766462674814],
          [-1.625142082955596, 48.084699940691486],
          [-1.625634028250213, 48.08454105342201],
          [-1.625755226544801, 48.08468731726876],
          [-1.625725836803049, 48.084697287480694],
          [-1.625722246756439, 48.08469850729334],
          [-1.625719848698783, 48.08469931765928],
          [-1.625719848698783, 48.08469931765928]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08218873380288338,
      "ground": "gnd"
    },
    {
      "id": "53_172941",
      "bus1": "53_MVLV67820",
      "bus2": "53_MVLV31405",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.626608440869353, 48.08407306956658],
          [-1.626625168577047, 48.08406626438856],
          [-1.626643007768497, 48.08406690367045],
          [-1.626721149153785, 48.08406908728884],
          [-1.626750172778663, 48.084059615384994],
          [-1.626757164844674, 48.08403505103548],
          [-1.626575389165032, 48.08360181878071],
          [-1.62624603918953, 48.08295748801153],
          [-1.626218207050687, 48.08292691622171],
          [-1.626119450669904, 48.08286452851361],
          [-1.62602111213997, 48.082825536140824],
          [-1.625292370239293, 48.08260527298072],
          [-1.624970326737396, 48.08245049145646],
          [-1.624817535915284, 48.08235747992933],
          [-1.624705250361155, 48.08224972873444],
          [-1.62463067791083, 48.082140666780184],
          [-1.624577362446997, 48.08202660058997],
          [-1.624619281162814, 48.08199101489093],
          [-1.624678420250785, 48.0820073115053],
          [-1.624685569550306, 48.08200857347719],
          [-1.624705612307976, 48.08201261396766]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.31679237266965343,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch215234",
      "bus1": "53_MVLV31405_LV",
      "bus2": "53_LVBus284186",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.624705612307976, 48.08201261396766],
          [-1.624690137337359, 48.08202124031028],
          [-1.624690137337359, 48.08202124031028],
          [-1.624638125593758, 48.082008592389705],
          [-1.624638125593758, 48.082008592389705]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.004122533981472131,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch224869",
      "bus1": "53_LVBus284186",
      "bus2": "53_LVBus284187",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.624638125593758, 48.082008592389705],
          [-1.624638125593758, 48.082008592389705],
          [-1.624592747646986, 48.081994819868676],
          [-1.624482213118509, 48.08156696496421],
          [-1.624477641547581, 48.08154924719302],
          [-1.62447330177401, 48.08153246697255],
          [-1.624456810648054, 48.08149723475477],
          [-1.6244275588327, 48.08143473853085],
          [-1.624419535738673, 48.08141757858914],
          [-1.624212723723742, 48.08097569923878],
          [-1.624210721335279, 48.0809714091353],
          [-1.624210721335279, 48.0809714091353]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.12126706229096866,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch760504",
      "bus1": "53_MVLV31405_LV",
      "bus2": "53_LVBus284184",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.624705612307976, 48.08201261396766],
          [-1.624724622613374, 48.08201704049411],
          [-1.624724622613374, 48.08201704049411],
          [-1.624763052750275, 48.08202597873657],
          [-1.624794667037661, 48.081999699907264],
          [-1.624794667037661, 48.081999699907264]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006784074662166232,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch348790",
      "bus1": "53_MVLV31405_LV",
      "bus2": "53_LVBus284181",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.624705612307976, 48.08201261396766],
          [-1.624702113686903, 48.08199933476319],
          [-1.624702113686903, 48.08199933476319],
          [-1.624701850349892, 48.08199833525316],
          [-1.624649703451162, 48.08198389117314],
          [-1.624649703451162, 48.08198389117314]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.004317030555463384,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch050963",
      "bus1": "53_LVBus284181",
      "bus2": "53_LVBus284182",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.624649703451162, 48.08198389117314],
          [-1.624649703451162, 48.08198389117314],
          [-1.624622222154349, 48.081975816341476],
          [-1.624593364100939, 48.08185356752591],
          [-1.62451571700084, 48.08152473086121],
          [-1.624264533911215, 48.08097229158523],
          [-1.624157707266275, 48.0805347220586],
          [-1.623991389599585, 48.080150231693665],
          [-1.623933484203729, 48.080016368168195],
          [-1.623931613869399, 48.08001204658585],
          [-1.623931613869399, 48.08001204658585]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.22704172928143934,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch531543",
      "bus1": "53_MVLV67820_LV",
      "bus2": "53_LVBus284317",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.626608440869353, 48.08407306956658],
          [-1.626614687770197, 48.084086255787156],
          [-1.626614687770197, 48.084086255787156],
          [-1.626741165008525, 48.084103272643766],
          [-1.62670575272512, 48.084154602535385],
          [-1.626639706194257, 48.08419651504231],
          [-1.626577153820043, 48.08429304263683],
          [-1.62657430953027, 48.08430987662639],
          [-1.626572545305725, 48.08432035352189],
          [-1.626572545305725, 48.08432035352189]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03743357762872911,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch492393",
      "bus1": "53_LVBus284317",
      "bus2": "53_LVBus284318",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.626572545305725, 48.08432035352189],
          [-1.626572545305725, 48.08432035352189],
          [-1.626563364022651, 48.084303710075275],
          [-1.625948157745069, 48.08412627728403],
          [-1.625331828827042, 48.08394851018153],
          [-1.624727302617931, 48.083774140588226],
          [-1.62475140529326, 48.08373731132253],
          [-1.624229244439418, 48.08358388904264],
          [-1.624230442937983, 48.083524640499576],
          [-1.624230442937983, 48.083524640499576]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.20444170503346082,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch403311",
      "bus1": "53_MVLV67820_LV",
      "bus2": "53_LVBus284308",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.626608440869353, 48.08407306956658],
          [-1.626604244624803, 48.084086581904],
          [-1.626604244624803, 48.084086581904],
          [-1.626653750698816, 48.08409964688363],
          [-1.626694721314624, 48.084106607866715],
          [-1.626675588415155, 48.08413732709069],
          [-1.626591933943139, 48.08418666876129],
          [-1.626518544319508, 48.08430256050579],
          [-1.626518544319508, 48.08430256050579]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03311612684924207,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch846306",
      "bus1": "53_LVBus284308",
      "bus2": "53_LVBus284309",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.626518544319508, 48.08430256050579],
          [-1.626518544319508, 48.08430256050579],
          [-1.626524364752075, 48.08426261251706],
          [-1.625924037150713, 48.084088431040044],
          [-1.625924037150713, 48.084088431040044]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05320297390674078,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch644273",
      "bus1": "53_LVBus284309",
      "bus2": "53_LVBus284315",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.625924037150713, 48.084088431040044],
          [-1.625924037150713, 48.084088431040044],
          [-1.625886679010017, 48.08414551676003],
          [-1.625886679010017, 48.08414551676003]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006930897242565659,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch564450",
      "bus1": "53_LVBus284309",
      "bus2": "53_LVBus284310",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.625924037150713, 48.084088431040044],
          [-1.625924037150713, 48.084088431040044],
          [-1.625384174836596, 48.083932010704046],
          [-1.625384174836596, 48.083932010704046]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.043821362672386864,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch787434",
      "bus1": "53_LVBus284310",
      "bus2": "53_LVBus284314",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.625384174836596, 48.083932010704046],
          [-1.625384174836596, 48.083932010704046],
          [-1.625350721479964, 48.08398313887828],
          [-1.625348021340272, 48.08398725478866],
          [-1.625348021340272, 48.08398725478866]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006707320596099933,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch537733",
      "bus1": "53_LVBus284310",
      "bus2": "53_LVBus284311",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.625384174836596, 48.083932010704046],
          [-1.625384174836596, 48.083932010704046],
          [-1.624928917062941, 48.083804871418124],
          [-1.624780239366281, 48.08376334773944],
          [-1.624804341999733, 48.08372651846274],
          [-1.624346324694666, 48.083586234898654],
          [-1.624346324694666, 48.083586234898654]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09073968020390615,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch722926",
      "bus1": "53_LVBus284311",
      "bus2": "53_LVBus284313",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.624346324694666, 48.083586234898654],
          [-1.624346324694666, 48.083586234898654],
          [-1.624268102148491, 48.08356456855544],
          [-1.624280005035962, 48.08352203819395],
          [-1.624280005035962, 48.08352203819395]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011117724298049624,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch591440",
      "bus1": "53_LVBus284311",
      "bus2": "53_LVBus284312",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.624346324694666, 48.083586234898654],
          [-1.624346324694666, 48.083586234898654],
          [-1.624352970388564, 48.08358562314808],
          [-1.62440770871647, 48.08358055892885],
          [-1.624591568593207, 48.083631068131],
          [-1.624697293785752, 48.08348253595062],
          [-1.624697293785752, 48.08348253595062]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.037719636630002475,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch508274",
      "bus1": "53_MVLV67820_LV",
      "bus2": "53_LVBus284305",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.626608440869353, 48.08407306956658],
          [-1.626614450292597, 48.084060081155634],
          [-1.626614450292597, 48.084060081155634],
          [-1.626708706344344, 48.08406070245902],
          [-1.626703208109161, 48.08404568118933],
          [-1.626703208109161, 48.08404568118933]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008742541435151852,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch846305",
      "bus1": "53_LVBus284305",
      "bus2": "53_LVBus284306",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.626703208109161, 48.08404568118933],
          [-1.626703208109161, 48.08404568118933],
          [-1.626630930337687, 48.083851188040846],
          [-1.626544311577617, 48.08361809484756],
          [-1.626542692855893, 48.08361372878198],
          [-1.626542692855893, 48.08361372878198]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04949611441179915,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch500979",
      "bus1": "53_MVLV67820_LV",
      "bus2": "53_LVBus284295",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.626608440869353, 48.08407306956658],
          [-1.626620613244894, 48.084083930555565],
          [-1.626620613244894, 48.084083930555565],
          [-1.626761967047212, 48.08409596952411],
          [-1.626720108742056, 48.08415877198],
          [-1.626651996033247, 48.08419965591485],
          [-1.626591156107572, 48.084295369303696],
          [-1.626588445091502, 48.08430808411239],
          [-1.626604956089566, 48.08431571013985],
          [-1.626604956089566, 48.08431571013985]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0395669485022249,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch444642",
      "bus1": "53_LVBus284295",
      "bus2": "53_LVBus284296",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.626604956089566, 48.08431571013985],
          [-1.626604956089566, 48.08431571013985],
          [-1.626774101409722, 48.08440272827214],
          [-1.626799862630951, 48.08444147326864],
          [-1.626782844077276, 48.08444745096121],
          [-1.626782844077276, 48.08444745096121]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.022035912979531197,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch564463",
      "bus1": "53_LVBus284296",
      "bus2": "53_LVBus284303",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.626782844077276, 48.08444745096121],
          [-1.626782844077276, 48.08444745096121],
          [-1.626781837129201, 48.08444300118645],
          [-1.626780827476212, 48.08443851548832],
          [-1.626762782322841, 48.08441301506447],
          [-1.626410980350618, 48.084577072770756],
          [-1.626422717350663, 48.084590181409034],
          [-1.626422717350663, 48.084590181409034]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03777622979678411,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch447668",
      "bus1": "53_LVBus284296",
      "bus2": "53_LVBus284297",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.626782844077276, 48.08444745096121],
          [-1.626782844077276, 48.08444745096121],
          [-1.62679792586609, 48.08445144279364],
          [-1.626806779387247, 48.084461947803796],
          [-1.626806779387247, 48.084461947803796]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0025495860941252843,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch773569",
      "bus1": "53_LVBus284297",
      "bus2": "53_LVBus284298",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.626806779387247, 48.084461947803796],
          [-1.626806779387247, 48.084461947803796],
          [-1.626810148931172, 48.08447064844846],
          [-1.626818461051198, 48.084492165241144],
          [-1.626896088484554, 48.084916313882346],
          [-1.627017594088047, 48.08514511172773],
          [-1.627026596926998, 48.08516205829558],
          [-1.627028804014803, 48.085166206376016],
          [-1.627037008983734, 48.0851816583057],
          [-1.627037008983734, 48.0851816583057]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08230255457618196,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch840523",
      "bus1": "53_LVBus284298",
      "bus2": "53_LVBus284299",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627037008983734, 48.0851816583057],
          [-1.627037008983734, 48.0851816583057],
          [-1.627061110689475, 48.085144828596405],
          [-1.626919513869317, 48.0848705034026],
          [-1.626998581805755, 48.08484982224845],
          [-1.626998581805755, 48.08484982224845]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04307075303938561,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch714521",
      "bus1": "53_LVBus284299",
      "bus2": "53_LVBus284300",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.626998581805755, 48.08484982224845],
          [-1.626998581805755, 48.08484982224845],
          [-1.627076662055713, 48.08502069138795],
          [-1.627329975091856, 48.08499411731331],
          [-1.627429086089704, 48.084882721350425],
          [-1.627404945994264, 48.08477005556894],
          [-1.627393244180798, 48.084737434884346],
          [-1.627393244180798, 48.084737434884346]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06977904660769484,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch459909",
      "bus1": "53_LVBus284298",
      "bus2": "53_LVBus284301",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627037008983734, 48.0851816583057],
          [-1.627037008983734, 48.0851816583057],
          [-1.627092651997509, 48.08520678758696],
          [-1.627136572974183, 48.085282175547086],
          [-1.627149320266396, 48.08530405553462],
          [-1.62715438214808, 48.085312743955335],
          [-1.626875144108464, 48.08585160215632],
          [-1.626875144108464, 48.08585160215632]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08107223113636358,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch787443",
      "bus1": "53_LVBus284301",
      "bus2": "53_LVBus284302",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.626875144108464, 48.08585160215632],
          [-1.626875144108464, 48.08585160215632],
          [-1.626778894941143, 48.08603673071141],
          [-1.626675046492161, 48.086085260533956],
          [-1.626675046492161, 48.086085260533956]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.031230759523036503,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch503989",
      "bus1": "53_MVLV73154_LV",
      "bus2": "53_LVBus284394",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.629543323370463, 48.08580674245009],
          [-1.629544338505894, 48.085820213610006],
          [-1.629544338505894, 48.085820213610006],
          [-1.629467560949263, 48.085880570168776],
          [-1.629548700542371, 48.0859758205485],
          [-1.629764006106419, 48.086184145757606],
          [-1.629764006106419, 48.086184145757606]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04918863778386842,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch839230",
      "bus1": "53_MVLV73154_LV",
      "bus2": "53_LVBus284392",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.629543323370463, 48.08580674245009],
          [-1.629551587735721, 48.085818869860006],
          [-1.629551587735721, 48.085818869860006],
          [-1.629548873749479, 48.08582297733523],
          [-1.629529707808602, 48.08585199645208],
          [-1.629557875236007, 48.08586432373328],
          [-1.629559557986946, 48.08586507712229],
          [-1.629643528115143, 48.085902842246014],
          [-1.629771764642952, 48.0859527589089],
          [-1.629915399998122, 48.08600818678385],
          [-1.630041153722943, 48.08604512285456],
          [-1.630054959234285, 48.086046969586604],
          [-1.630156850729185, 48.08606059224656],
          [-1.630146333036335, 48.086099159799446],
          [-1.630139797287916, 48.08610105567398],
          [-1.630135431863103, 48.08610232887333],
          [-1.630120072790737, 48.08610679228183],
          [-1.630120072790737, 48.08610679228183]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0631287137806197,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch748770",
      "bus1": "53_MVLV73154_LV",
      "bus2": "53_LVBus284388",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.629543323370463, 48.08580674245009],
          [-1.62952457976186, 48.08580284785257],
          [-1.62952457976186, 48.08580284785257],
          [-1.629466643669559, 48.08581650405937],
          [-1.62925286419708, 48.085652649873474],
          [-1.629071183770687, 48.08546661367089],
          [-1.629071183770687, 48.08546661367089]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0534956278099005,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch578222",
      "bus1": "53_LVBus284388",
      "bus2": "53_LVBus284389",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.629071183770687, 48.08546661367089],
          [-1.629071183770687, 48.08546661367089],
          [-1.629007266896311, 48.08538037818969],
          [-1.628992204738439, 48.08535025730656],
          [-1.628896526087952, 48.08515903312047],
          [-1.628852126719665, 48.08492643976716],
          [-1.62885568973837, 48.084879202991196],
          [-1.62885568973837, 48.084879202991196]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06799614240212935,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch563808",
      "bus1": "53_LVBus284389",
      "bus2": "53_LVBus284390",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.62885568973837, 48.084879202991196],
          [-1.62885568973837, 48.084879202991196],
          [-1.628856030767641, 48.08486785582684],
          [-1.628762303362367, 48.084857863498826],
          [-1.62874741008041, 48.08486012308723],
          [-1.62874741008041, 48.08486012308723]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009470452831843267,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch773277",
      "bus1": "53_MVLV73154_LV",
      "bus2": "53_LVBus284384",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.629543323370463, 48.08580674245009],
          [-1.629523838402943, 48.085807275735164],
          [-1.629523838402943, 48.085807275735164],
          [-1.629388197691141, 48.0858461604738],
          [-1.629275130686304, 48.08576892620123],
          [-1.629089509459321, 48.08588532163558],
          [-1.628643107434494, 48.086165213370805],
          [-1.628589492466839, 48.08616702717317],
          [-1.62857608872435, 48.086167480619864],
          [-1.628550080339133, 48.086161157542556],
          [-1.628517560267001, 48.08613974851313],
          [-1.628345489402145, 48.08619238848582],
          [-1.628196703498423, 48.086098183104234],
          [-1.628191897944143, 48.08609504131476],
          [-1.628191897944143, 48.08609504131476]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.12781048307334622,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch639152",
      "bus1": "53_LVBus284384",
      "bus2": "53_LVBus284386",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.628191897944143, 48.08609504131476],
          [-1.628191897944143, 48.08609504131476],
          [-1.628105043810204, 48.086015055510664],
          [-1.628099484239611, 48.08600993140573],
          [-1.627914319485389, 48.085835220964235],
          [-1.627845912783037, 48.085675621858464],
          [-1.627790352229343, 48.0855459845849],
          [-1.627701439286141, 48.085338558231086],
          [-1.627686081709161, 48.08530272086452],
          [-1.627686081709161, 48.08530272086452]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09713226775419453,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch405415",
      "bus1": "53_LVBus284384",
      "bus2": "53_LVBus284385",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.628191897944143, 48.08609504131476],
          [-1.628191897944143, 48.08609504131476],
          [-1.628370468558543, 48.08600685129949],
          [-1.628375546904572, 48.08600433855507],
          [-1.628375871172182, 48.08600418352712],
          [-1.628375871172182, 48.08600418352712]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.017027164447320768,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch386783",
      "bus1": "53_MVLV73154_LV",
      "bus2": "53_LVBus284379",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.629543323370463, 48.08580674245009],
          [-1.629525530133872, 48.08581207147014],
          [-1.629525530133872, 48.08581207147014],
          [-1.629349220220566, 48.08586549569421],
          [-1.62927961435046, 48.08583181820457],
          [-1.628704912829625, 48.0861829305221],
          [-1.628704912829625, 48.0861829305221]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07875563297442639,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch840256",
      "bus1": "53_LVBus284379",
      "bus2": "53_LVBus284381",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.628704912829625, 48.0861829305221],
          [-1.628704912829625, 48.0861829305221],
          [-1.62841083457111, 48.086381956045386],
          [-1.628376035697884, 48.08645516253762],
          [-1.628380771667977, 48.08651802797553],
          [-1.628380771667977, 48.08651802797553]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04668264759470602,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch583186",
      "bus1": "53_LVBus284381",
      "bus2": "53_LVBus284382",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.628380771667977, 48.08651802797553],
          [-1.628380771667977, 48.08651802797553],
          [-1.628411638773484, 48.086571005783135],
          [-1.628467960491764, 48.08660511516503],
          [-1.628881640717844, 48.086773003253874],
          [-1.629237283485821, 48.08691733727302],
          [-1.629363248271851, 48.086968465747226],
          [-1.629363553309636, 48.08696859048096],
          [-1.62936898699051, 48.086970792598414],
          [-1.62936898699051, 48.086970792598414]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0904605613330341,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch610693",
      "bus1": "53_LVBus284379",
      "bus2": "53_LVBus284380",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.628704912829625, 48.0861829305221],
          [-1.628704912829625, 48.0861829305221],
          [-1.628812571427986, 48.08624813032737],
          [-1.628814430040699, 48.08624925593118],
          [-1.628817555889549, 48.086251148992304],
          [-1.628817555889549, 48.086251148992304]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011312090009250465,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch714862",
      "bus1": "53_MVLV09839_LV",
      "bus2": "53_LVBus284125",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.633607393399283, 48.08510090907856],
          [-1.633614791543832, 48.08508835942343],
          [-1.633614791543832, 48.08508835942343],
          [-1.633666958589715, 48.08499985067944],
          [-1.633316970904696, 48.08481362427452],
          [-1.633316970904696, 48.08481362427452]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04387802017552676,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch458327",
      "bus1": "53_LVBus284125",
      "bus2": "53_LVBus284126",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.633316970904696, 48.08481362427452],
          [-1.633316970904696, 48.08481362427452],
          [-1.633389777911871, 48.084691796137456],
          [-1.633409810555728, 48.08460108058256],
          [-1.633404391365878, 48.084529234530784],
          [-1.63337081087487, 48.0844403349519],
          [-1.63337081087487, 48.0844403349519]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.042984160883483925,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch436736",
      "bus1": "53_LVBus284126",
      "bus2": "53_LVBus284127",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.63337081087487, 48.0844403349519],
          [-1.63337081087487, 48.0844403349519],
          [-1.633222553557669, 48.08425627887996],
          [-1.633066312778644, 48.084144522645936],
          [-1.633066312778644, 48.084144522645936]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04028307117858156,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch389604",
      "bus1": "53_LVBus284127",
      "bus2": "53_LVBus284128",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.633066312778644, 48.084144522645936],
          [-1.633066312778644, 48.084144522645936],
          [-1.632857137306697, 48.084043562709645],
          [-1.632637268531876, 48.08397897936053],
          [-1.632637268531876, 48.08397897936053]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03709268398226878,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch748757",
      "bus1": "53_LVBus284128",
      "bus2": "53_LVBus284129",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.632637268531876, 48.08397897936053],
          [-1.632637268531876, 48.08397897936053],
          [-1.63248780214678, 48.08395702998008],
          [-1.632178175335505, 48.08394950757271],
          [-1.632005965849033, 48.08398234989214],
          [-1.631696877217305, 48.083803737776506],
          [-1.631696877217305, 48.083803737776506]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07823322802999491,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch817081",
      "bus1": "53_LVBus284129",
      "bus2": "53_LVBus284130",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.631696877217305, 48.083803737776506],
          [-1.631696877217305, 48.083803737776506],
          [-1.631629184552674, 48.08379702599781],
          [-1.631516543097398, 48.08372881012986],
          [-1.631469632254347, 48.0837303983564],
          [-1.631468466184786, 48.083730437834916],
          [-1.631462930705115, 48.08373062524431],
          [-1.631462930705115, 48.08373062524431]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.020409882546158387,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch613097",
      "bus1": "53_LVBus284129",
      "bus2": "53_LVBus284131",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.631696877217305, 48.083803737776506],
          [-1.631696877217305, 48.083803737776506],
          [-1.631644618932838, 48.08382351451535],
          [-1.631491091025255, 48.083747679234605],
          [-1.631269269006879, 48.083746446498814],
          [-1.631262561224175, 48.08374641247913],
          [-1.631262561224175, 48.08374641247913]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03570928984520227,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch467697",
      "bus1": "53_LVBus284129",
      "bus2": "53_LVBus284132",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.631696877217305, 48.083803737776506],
          [-1.631696877217305, 48.083803737776506],
          [-1.631537243276699, 48.08371820522796],
          [-1.631537243276699, 48.08371820522796]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01522840063703025,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch570598",
      "bus1": "53_MVLV09839_LV",
      "bus2": "53_LVBus284123",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.633607393399283, 48.08510090907856],
          [-1.633622040962973, 48.085091652313736],
          [-1.633622040962973, 48.085091652313736],
          [-1.63362692817667, 48.08508856956728],
          [-1.633771572865667, 48.08499720729356],
          [-1.633633377356506, 48.08491095120059],
          [-1.633683603622693, 48.08486423132803],
          [-1.633683603622693, 48.08486423132803]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03578321131937941,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch405406",
      "bus1": "53_MVLV09839_LV",
      "bus2": "53_LVBus284120",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.633607393399283, 48.08510090907856],
          [-1.633627284955463, 48.085098821699795],
          [-1.633627284955463, 48.085098821699795],
          [-1.633759691997548, 48.08508517975161],
          [-1.633920757777223, 48.085169814607276],
          [-1.634041926875555, 48.08525853796998],
          [-1.633847069489382, 48.08534710869349],
          [-1.633690448065837, 48.08546141297254],
          [-1.632594184163726, 48.085655846118755],
          [-1.632226701080633, 48.08573978845299],
          [-1.632166354908847, 48.085754977220624],
          [-1.632105442501086, 48.08576515206723],
          [-1.632048595479413, 48.08589767539129],
          [-1.631993584412777, 48.08592392001722],
          [-1.631993584412777, 48.08592392001722]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.2166540377830454,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch389611",
      "bus1": "53_LVBus284120",
      "bus2": "53_LVBus284121",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.631993584412777, 48.08592392001722],
          [-1.631993584412777, 48.08592392001722],
          [-1.631999971697744, 48.08592255127707],
          [-1.632083510293047, 48.08590466853059],
          [-1.632137636108282, 48.08578488751097],
          [-1.632238149143107, 48.08576347667033],
          [-1.632564883669669, 48.085694788918296],
          [-1.632606926329361, 48.08580681167516],
          [-1.632606926329361, 48.08580681167516]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06716284887587974,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch877540",
      "bus1": "53_MVLV09839_LV",
      "bus2": "53_LVBus284115",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.633607393399283, 48.08510090907856],
          [-1.633619340146179, 48.085090051104515],
          [-1.633619340146179, 48.085090051104515],
          [-1.63372057219624, 48.08499803455717],
          [-1.633369906938407, 48.084802827556764],
          [-1.633369906938407, 48.084802827556764]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04667660493103797,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch646237",
      "bus1": "53_LVBus284115",
      "bus2": "53_LVBus284116",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.633369906938407, 48.084802827556764],
          [-1.633369906938407, 48.084802827556764],
          [-1.63343066529379, 48.08469941489877],
          [-1.633451375277033, 48.084617680093345],
          [-1.633458004503082, 48.084527418528715],
          [-1.633424423922857, 48.084438518965115],
          [-1.633424423922857, 48.084438518965115]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04182100941376541,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch812974",
      "bus1": "53_LVBus284116",
      "bus2": "53_LVBus284117",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.633424423922857, 48.084438518965115],
          [-1.633424423922857, 48.084438518965115],
          [-1.63327548905136, 48.08424548220226],
          [-1.633104490321968, 48.08411621848108],
          [-1.633104490321968, 48.08411621848108]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04336930656699066,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch714836",
      "bus1": "53_LVBus284117",
      "bus2": "53_LVBus284118",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.633104490321968, 48.08411621848108],
          [-1.633104490321968, 48.08411621848108],
          [-1.632950959463453, 48.08404038512799],
          [-1.632771977318722, 48.083983420949686],
          [-1.632635236752529, 48.08395203706799],
          [-1.632609662865909, 48.083945231995216],
          [-1.632607036101256, 48.08394478973405],
          [-1.63256558894851, 48.083937756895075],
          [-1.63256558894851, 48.083937756895075]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04517959500197022,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch722523",
      "bus1": "53_MVLV09839_LV",
      "bus2": "53_LVBus284113",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.633607393399283, 48.08510090907856],
          [-1.633624209175508, 48.085093496656675],
          [-1.633624209175508, 48.085093496656675],
          [-1.633815479956858, 48.085009225487106],
          [-1.633959700233634, 48.08508627357914],
          [-1.63398019456971, 48.085076323495436],
          [-1.633985626321149, 48.08507369047869],
          [-1.633985626321149, 48.08507369047869]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.033182090508814335,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch684242",
      "bus1": "53_MVLV09839_LV",
      "bus2": "53_LVBus284109",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.633607393399283, 48.08510090907856],
          [-1.633626442036133, 48.085096554309025],
          [-1.633626442036133, 48.085096554309025],
          [-1.633632796274681, 48.08509510556081],
          [-1.633792521314456, 48.08505883028718],
          [-1.634882253603622, 48.08571085596025],
          [-1.63500220806015, 48.08569778765938],
          [-1.63500220806015, 48.08569778765938]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1309660507897597,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch270406",
      "bus1": "53_LVBus284109",
      "bus2": "53_LVBus284110",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.63500220806015, 48.08569778765938],
          [-1.63500220806015, 48.08569778765938],
          [-1.63533267198302, 48.08628701047176],
          [-1.635700938691778, 48.086943631494826],
          [-1.635700938691778, 48.086943631494826]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.14798579427735245,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch671650",
      "bus1": "53_LVBus284110",
      "bus2": "53_LVBus284111",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.635700938691778, 48.086943631494826],
          [-1.635700938691778, 48.086943631494826],
          [-1.635826913240576, 48.086992483969176],
          [-1.636219723173179, 48.08678791378844],
          [-1.636316955484567, 48.08673727659764],
          [-1.636316955484567, 48.08673727659764]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.057083322329635144,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch666204",
      "bus1": "53_MVLV59548_LV",
      "bus2": "53_LVBus284291",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.629838446970741, 48.08374959774992],
          [-1.629828456178355, 48.08376163164689],
          [-1.629828456178355, 48.08376163164689],
          [-1.6298253184365, 48.08376528528655],
          [-1.629790370800757, 48.08380704758921],
          [-1.629795896525569, 48.0838482775411],
          [-1.629796502975811, 48.0838527588604],
          [-1.629796502975811, 48.0838527588604]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01089573441703147,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch787139",
      "bus1": "53_MVLV59548_LV",
      "bus2": "53_LVBus284285",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.629838446970741, 48.08374959774992],
          [-1.629825967685005, 48.08376052737599],
          [-1.629825967685005, 48.08376052737599],
          [-1.629774383964653, 48.083792651495735],
          [-1.629732073779556, 48.083818024128526],
          [-1.629838969427703, 48.084095321570324],
          [-1.6302123142625, 48.0840375597952],
          [-1.630218849067889, 48.084036546299195],
          [-1.630218849067889, 48.084036546299195]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07036973069854661,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch630741",
      "bus1": "53_LVBus284285",
      "bus2": "53_LVBus284286",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.630218849067889, 48.084036546299195],
          [-1.630218849067889, 48.084036546299195],
          [-1.630248133022438, 48.08403285406845],
          [-1.630283522114509, 48.08412799574991],
          [-1.630372579049937, 48.08411507746711],
          [-1.630397976967321, 48.08420245396562],
          [-1.630417878742909, 48.08419907925006],
          [-1.630424507495046, 48.08420359082717],
          [-1.630429210522363, 48.084206799023185],
          [-1.630429210522363, 48.084206799023185]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.032543077802790275,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch699186",
      "bus1": "53_LVBus284286",
      "bus2": "53_LVBus284287",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.630429210522363, 48.084206799023185],
          [-1.630429210522363, 48.084206799023185],
          [-1.63044180148359, 48.08419556843352],
          [-1.630569186306999, 48.084174149763584],
          [-1.630576221093848, 48.08417763017229],
          [-1.63058453906948, 48.084181733419726],
          [-1.63058453906948, 48.084181733419726]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.012767829022008174,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch521308",
      "bus1": "53_LVBus284287",
      "bus2": "53_LVBus284289",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.63058453906948, 48.084181733419726],
          [-1.63058453906948, 48.084181733419726],
          [-1.630579299661072, 48.08416570412639],
          [-1.630906040064346, 48.08411502786213],
          [-1.630949458257026, 48.084102753676],
          [-1.630964391233189, 48.08408694189952],
          [-1.630999168189685, 48.08408624183664],
          [-1.631094537597699, 48.084084336911225],
          [-1.631233605992378, 48.08409313453283],
          [-1.631234486121956, 48.08410480953635],
          [-1.63123460934012, 48.08410644403681],
          [-1.631234824633424, 48.08410929992223],
          [-1.631234824633424, 48.08410929992223]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05431092837206372,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch492673",
      "bus1": "53_LVBus284287",
      "bus2": "53_LVBus284288",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.63058453906948, 48.084181733419726],
          [-1.63058453906948, 48.084181733419726],
          [-1.630593176717773, 48.084171536993715],
          [-1.630740666238681, 48.084149437621434],
          [-1.630739679955853, 48.084153288570704],
          [-1.630738568035148, 48.0841576119646],
          [-1.630738568035148, 48.0841576119646]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013485877987839132,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch386333",
      "bus1": "53_MVLV59548_LV",
      "bus2": "53_LVBus284279",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.629838446970741, 48.08374959774992],
          [-1.629824166811547, 48.08375945385678],
          [-1.629824166811547, 48.08375945385678],
          [-1.629702248501461, 48.08381453160479],
          [-1.62980659870073, 48.08409371594789],
          [-1.62980659870073, 48.08409371594789]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.042956924119591434,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch855781",
      "bus1": "53_LVBus284279",
      "bus2": "53_LVBus284280",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.62980659870073, 48.08409371594789],
          [-1.62980659870073, 48.08409371594789],
          [-1.62978281131908, 48.084099022791214],
          [-1.629780875130609, 48.08410899236661],
          [-1.629780021782091, 48.0841333311908],
          [-1.629893253689959, 48.084459034021386],
          [-1.629924419674909, 48.08446248113474],
          [-1.629985749734649, 48.08447391108627],
          [-1.630024091159882, 48.08448341791365],
          [-1.630109357504735, 48.084509343979796],
          [-1.630293172458775, 48.084487816545796],
          [-1.63045992835205, 48.084507382802144],
          [-1.63056890125595, 48.084572563543034],
          [-1.630573910435586, 48.084575554286644],
          [-1.630573910435586, 48.084575554286644]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09789453255891674,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch613892",
      "bus1": "53_LVBus284279",
      "bus2": "53_LVBus284281",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.62980659870073, 48.08409371594789],
          [-1.62980659870073, 48.08409371594789],
          [-1.62981780825435, 48.0841176465442],
          [-1.630186965524565, 48.08405923424641],
          [-1.630186965524565, 48.08405923424641]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.031049057226166597,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch583315",
      "bus1": "53_LVBus284281",
      "bus2": "53_LVBus284282",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.630186965524565, 48.08405923424641],
          [-1.630186965524565, 48.08405923424641],
          [-1.630193515766862, 48.08405824724062],
          [-1.630225496358076, 48.08405342832442],
          [-1.630258259072849, 48.08413155189803],
          [-1.630170677771528, 48.08414622088687],
          [-1.630170677771528, 48.08414622088687]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.018691466805328894,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch817754",
      "bus1": "53_LVBus284282",
      "bus2": "53_LVBus284283",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.630170677771528, 48.08414622088687],
          [-1.630170677771528, 48.08414622088687],
          [-1.63003780636427, 48.08416526776051],
          [-1.630025104825204, 48.08417841983165],
          [-1.630025104825204, 48.08417841983165]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011865326259334166,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch792655",
      "bus1": "53_MVLV59548_LV",
      "bus2": "53_LVBus284274",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.629838446970741, 48.08374959774992],
          [-1.62982252664316, 48.083758194825286],
          [-1.62982252664316, 48.083758194825286],
          [-1.629761280030497, 48.083777995772344],
          [-1.629684188455261, 48.083811496279665],
          [-1.629728826424758, 48.08394540110371],
          [-1.629728826424758, 48.08394540110371]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.027168398607770785,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch878271",
      "bus1": "53_LVBus284274",
      "bus2": "53_LVBus284275",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.629728826424758, 48.08394540110371],
          [-1.629728826424758, 48.08394540110371],
          [-1.629743255125796, 48.083983520618034],
          [-1.629707934995426, 48.08400928694009],
          [-1.629823797927345, 48.084345840276555],
          [-1.629858804543355, 48.084449287386256],
          [-1.629838764254115, 48.08446223760398],
          [-1.62978891504138, 48.084474413863504],
          [-1.62978891504138, 48.084474413863504]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06448943182638678,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch370625",
      "bus1": "53_LVBus284275",
      "bus2": "53_LVBus284276",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.62978891504138, 48.084474413863504],
          [-1.62978891504138, 48.084474413863504],
          [-1.629659095576767, 48.08450383727652],
          [-1.628896445775761, 48.08430133669878],
          [-1.62881086061742, 48.084430616945646],
          [-1.62881086061742, 48.084430616945646]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08705488831989446,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch869571",
      "bus1": "53_LVBus284276",
      "bus2": "53_LVBus284277",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.62881086061742, 48.084430616945646],
          [-1.62881086061742, 48.084430616945646],
          [-1.628801217980914, 48.084445493125],
          [-1.628768172713415, 48.084462403583146],
          [-1.628095191390226, 48.084449479743895],
          [-1.628084783652731, 48.084474537881],
          [-1.628071907778881, 48.084505540895606],
          [-1.628068472873851, 48.084513814413455],
          [-1.628068472873851, 48.084513814413455]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06248661331773235,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch877534",
      "bus1": "53_MVLV59548_LV",
      "bus2": "53_LVBus284263",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.629838446970741, 48.08374959774992],
          [-1.629819893097794, 48.08374393207459],
          [-1.629819893097794, 48.08374393207459],
          [-1.629734024787302, 48.08373692493834],
          [-1.629554368504978, 48.083760111591594],
          [-1.629598420284997, 48.08388107098878],
          [-1.629102365468166, 48.08398519212818],
          [-1.629125033651518, 48.08428604840883],
          [-1.629174503399216, 48.08430058117827],
          [-1.629171510453509, 48.084332195325096],
          [-1.629049447050922, 48.084299410323446],
          [-1.629049447050922, 48.084299410323446]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.12348923458086081,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch753068",
      "bus1": "53_LVBus284263",
      "bus2": "53_LVBus284267",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.629049447050922, 48.084299410323446],
          [-1.629049447050922, 48.084299410323446],
          [-1.628940278681728, 48.08449128084813],
          [-1.628904805158574, 48.084555506789904],
          [-1.628864488455861, 48.08471454321561],
          [-1.62886337108577, 48.08471897481343],
          [-1.62886337108577, 48.08471897481343]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04888362522508534,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch746467",
      "bus1": "53_LVBus284267",
      "bus2": "53_LVBus284270",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.62886337108577, 48.08471897481343],
          [-1.62886337108577, 48.08471897481343],
          [-1.628760770628702, 48.084787578650634],
          [-1.628760770628702, 48.084787578650634]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.010799111746273897,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch394304",
      "bus1": "53_LVBus284270",
      "bus2": "53_LVBus284271",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.628760770628702, 48.084787578650634],
          [-1.628760770628702, 48.084787578650634],
          [-1.628744398441964, 48.084803204708415],
          [-1.628733043509281, 48.084806055875944],
          [-1.628733043509281, 48.084806055875944]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.003026334845931013,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch817106",
      "bus1": "53_LVBus284271",
      "bus2": "53_LVBus284272",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.628733043509281, 48.084806055875944],
          [-1.628733043509281, 48.084806055875944],
          [-1.628743923980778, 48.08479387494647],
          [-1.628743886413868, 48.08479194943109],
          [-1.628743853583219, 48.08479008678116],
          [-1.628743821848277, 48.08478788195466],
          [-1.628741750962644, 48.08478411645179],
          [-1.628739168524221, 48.08478194389876],
          [-1.628738206896122, 48.0847811300872],
          [-1.628736253192761, 48.08477909832886],
          [-1.628728219988614, 48.084778595792365],
          [-1.628728219988614, 48.084778595792365]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.003985196037163868,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch516149",
      "bus1": "53_LVBus284267",
      "bus2": "53_LVBus284268",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.62886337108577, 48.08471897481343],
          [-1.62886337108577, 48.08471897481343],
          [-1.62885634529341, 48.084843850392325],
          [-1.62885634529341, 48.084843850392325]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013895024678418985,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch856631",
      "bus1": "53_LVBus284268",
      "bus2": "53_LVBus284269",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.62885634529341, 48.084843850392325],
          [-1.62885634529341, 48.084843850392325],
          [-1.628855998272968, 48.08485618816387],
          [-1.628760670437801, 48.08484706931691],
          [-1.628754661137271, 48.08484649830868],
          [-1.628743264506107, 48.08484540727834],
          [-1.628743264506107, 48.08484540727834]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009856212177554622,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch735298",
      "bus1": "53_LVBus284263",
      "bus2": "53_LVBus284264",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.629049447050922, 48.084299410323446],
          [-1.629049447050922, 48.084299410323446],
          [-1.628467932008218, 48.08413570659133],
          [-1.628332815421672, 48.08409766313333],
          [-1.628332815421672, 48.08409766313333]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05791295132813475,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch817105",
      "bus1": "53_LVBus284264",
      "bus2": "53_LVBus284265",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.628332815421672, 48.08409766313333],
          [-1.628332815421672, 48.08409766313333],
          [-1.628295311854, 48.084134946538455],
          [-1.627856938146491, 48.084023723901275],
          [-1.627708666375545, 48.08427522362623],
          [-1.627678211802441, 48.08432689035118],
          [-1.627678211802441, 48.08432689035118]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07616731258881879,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch443863",
      "bus1": "53_LVBus284264",
      "bus2": "53_LVBus284266",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.628332815421672, 48.08409766313333],
          [-1.628332815421672, 48.08409766313333],
          [-1.628043906501544, 48.08400839586909],
          [-1.628110657831656, 48.08389754455095],
          [-1.628270830037355, 48.083631568842286],
          [-1.628527262540708, 48.0832897575935],
          [-1.628587099862712, 48.08327961188855],
          [-1.628593601033792, 48.08327850958174],
          [-1.628593601033792, 48.08327850958174]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11652260378105847,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch798421",
      "bus1": "53_MVLV59548_LV",
      "bus2": "53_LVBus284261",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.629838446970741, 48.08374959774992],
          [-1.629821204765815, 48.08375688000364],
          [-1.629821204765815, 48.08375688000364],
          [-1.62975900303191, 48.08377559681581],
          [-1.629677468947676, 48.08380827526155],
          [-1.62970718123181, 48.08398394907082],
          [-1.629667654611268, 48.08401184754531],
          [-1.629664784396743, 48.084013880466756],
          [-1.629664784396743, 48.084013880466756]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0364056220827958,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch729419",
      "bus1": "53_MVLV59548_LV",
      "bus2": "53_LVBus284259",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.629838446970741, 48.08374959774992],
          [-1.629818794028352, 48.08375306299184],
          [-1.629818794028352, 48.08375306299184],
          [-1.629774044592528, 48.08375123702437],
          [-1.629693745494967, 48.08377177273709],
          [-1.62968522046179, 48.08377758049016],
          [-1.629672017783749, 48.08380922504591],
          [-1.629691123595342, 48.083938834792676],
          [-1.629577738719929, 48.08395719470766],
          [-1.629242718427894, 48.08401586358724],
          [-1.629237928418002, 48.08401827658642],
          [-1.629233977085374, 48.08402201175936],
          [-1.629232841107065, 48.08403029756908],
          [-1.629232841107065, 48.08403029756908]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06515517364917008,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch389590",
      "bus1": "53_MVLV59548_LV",
      "bus2": "53_LVBus284257",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.629838446970741, 48.08374959774992],
          [-1.629818223829195, 48.08375048922699],
          [-1.629818223829195, 48.08375048922699],
          [-1.629731957987752, 48.08374516122386],
          [-1.629611054136936, 48.08377625474456],
          [-1.62920028940092, 48.08400078649401],
          [-1.628592490246559, 48.08397723269453],
          [-1.628599265276243, 48.083917336112286],
          [-1.628599749447989, 48.08391306099227],
          [-1.628599749447989, 48.08391306099227]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1081136129002995,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch438181",
      "bus1": "53_MVLV59548_LV",
      "bus2": "53_LVBus284255",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.629838446970741, 48.08374959774992],
          [-1.629818876726898, 48.08374613635885],
          [-1.629818876726898, 48.08374613635885],
          [-1.629732491353719, 48.08374047026146],
          [-1.629581986833893, 48.08376998141378],
          [-1.629622017738967, 48.08389107686947],
          [-1.629136021768839, 48.084003861436926],
          [-1.629159002452777, 48.084273194263034],
          [-1.629200430242054, 48.08428799912877],
          [-1.62919485038683, 48.084356615893235],
          [-1.628982365872126, 48.08430188708268],
          [-1.628893719712239, 48.084442615596885],
          [-1.628889867210066, 48.08444873338606],
          [-1.628888153526055, 48.084451492469256],
          [-1.628888153526055, 48.084451492469256]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.14641150804938,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch753044",
      "bus1": "53_MVLV59548_LV",
      "bus2": "53_LVBus284252",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.629838446970741, 48.08374959774992],
          [-1.629823903394793, 48.083740266913345],
          [-1.629823903394793, 48.083740266913345],
          [-1.629814443473149, 48.08373420344255],
          [-1.62981994153567, 48.08364668162299],
          [-1.631233019491691, 48.08367538304008],
          [-1.63147260998107, 48.08368077721916],
          [-1.631480367198713, 48.08365890572079],
          [-1.631480367198713, 48.08365890572079]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1364052170817683,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch689026",
      "bus1": "53_LVBus284252",
      "bus2": "53_LVBus284253",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.631480367198713, 48.08365890572079],
          [-1.631480367198713, 48.08365890572079],
          [-1.631482682755081, 48.083654685624865],
          [-1.631532366950178, 48.083564407126644],
          [-1.632214004567025, 48.08323069944491],
          [-1.632227012574291, 48.08323338324174],
          [-1.632244032836396, 48.08323688556258],
          [-1.632244032836396, 48.08323688556258]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07643619382607206,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch671423",
      "bus1": "53_MVLV59548_LV",
      "bus2": "53_LVBus284249",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.629838446970741, 48.08374959774992],
          [-1.629843714329806, 48.08373658023509],
          [-1.629843714329806, 48.08373658023509],
          [-1.629872429886733, 48.0836656137776],
          [-1.629896886183215, 48.083666154673914],
          [-1.630383726246714, 48.083676949862436],
          [-1.631495679866616, 48.08370160502843],
          [-1.631540316307113, 48.083705496011724],
          [-1.631540316307113, 48.083705496011724]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.13253519346679432,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch444239",
      "bus1": "53_LVBus284249",
      "bus2": "53_LVBus284250",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.631540316307113, 48.083705496011724],
          [-1.631540316307113, 48.083705496011724],
          [-1.631524354185506, 48.08368982978359],
          [-1.631588064260343, 48.083572425451294],
          [-1.632241163157842, 48.083252289031336],
          [-1.632262811066119, 48.08325425707744],
          [-1.632262811066119, 48.08325425707744]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07791699633387825,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch740177",
      "bus1": "53_MVLV59548_LV",
      "bus2": "53_LVBus284247",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.629838446970741, 48.08374959774992],
          [-1.629857558518149, 48.08374536750593],
          [-1.629857558518149, 48.08374536750593],
          [-1.629883041027812, 48.083739733163085],
          [-1.629891314969593, 48.08373790451776],
          [-1.629897909037945, 48.08368275887056],
          [-1.63008901206482, 48.0836857631557],
          [-1.630115851417179, 48.0836861873392],
          [-1.630115851417179, 48.0836861873392]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.025041954678310167,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch778574",
      "bus1": "53_MVLV60091_LV",
      "bus2": "53_LVBus284293",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.630678972820743, 48.08104495353192],
          [-1.63069304482163, 48.08103484321576],
          [-1.63069304482163, 48.08103484321576],
          [-1.630693700184038, 48.08102054115559],
          [-1.630700246383925, 48.08101825771061],
          [-1.630706073186165, 48.08101908688845],
          [-1.630716211101408, 48.08102363271824],
          [-1.630742852421123, 48.0810431962914],
          [-1.630761208206046, 48.08105480194891],
          [-1.630872540950735, 48.08109736615821],
          [-1.631040815302653, 48.08115718046952],
          [-1.63117956959863, 48.08120808088],
          [-1.631303566359622, 48.081254645778536],
          [-1.631552014833274, 48.081353801283804],
          [-1.631647238540288, 48.081391913156736],
          [-1.631684916335656, 48.08140369279201],
          [-1.631828132409374, 48.08145636819002],
          [-1.631983764287113, 48.08151563688848],
          [-1.632038468758245, 48.08153795943946],
          [-1.632142686257028, 48.08157576637749],
          [-1.632230296901047, 48.08161340630089],
          [-1.632264083583304, 48.08162792860218],
          [-1.632287174563917, 48.08164049014087],
          [-1.63230987529991, 48.081654469469505],
          [-1.632328370777788, 48.08166061391672],
          [-1.632328370777788, 48.08166061391672]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1432551082208796,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch702134",
      "bus1": "53_MVLV03411_LV",
      "bus2": "53_LVBus284088",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627125389159563, 48.077584702199395],
          [-1.627114278653573, 48.07759595446009],
          [-1.627114278653573, 48.07759595446009],
          [-1.627075466844974, 48.07763526279756],
          [-1.627046916422091, 48.07766417592726],
          [-1.627018603016573, 48.077692846936],
          [-1.626992086873273, 48.07771969242459],
          [-1.626963610682764, 48.0777485219857],
          [-1.626954347628796, 48.077757902000855],
          [-1.62694437274733, 48.07776799937493],
          [-1.626932850339916, 48.07777967071232],
          [-1.626925448199711, 48.07778717804281],
          [-1.626919680629738, 48.077793018427705],
          [-1.626915660131288, 48.07779708001804],
          [-1.626915660131288, 48.07779708001804]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.026817128960353095,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch825111",
      "bus1": "53_MVLV03411_LV",
      "bus2": "53_LVBus284086",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627125389159563, 48.077584702199395],
          [-1.627108014317103, 48.07757788882136],
          [-1.627108014317103, 48.07757788882136],
          [-1.627045090366106, 48.077553204037756],
          [-1.626918248812435, 48.0775637966174],
          [-1.626878572819472, 48.077554334054454],
          [-1.626811687995622, 48.07754038946903],
          [-1.626749309191819, 48.077550602445854],
          [-1.626749309191819, 48.077550602445854]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.028099747330296597,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch555722",
      "bus1": "53_MVLV03411_LV",
      "bus2": "53_LVBus284084",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627125389159563, 48.077584702199395],
          [-1.627144387297712, 48.07758024205687],
          [-1.627144387297712, 48.07758024205687],
          [-1.627148545902545, 48.07757926405593],
          [-1.627250810574097, 48.077555249654154],
          [-1.627250810574097, 48.077555249654154]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008402789338541147,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch460324",
      "bus1": "53_MVLV03411_LV",
      "bus2": "53_LVBus284081",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627125389159563, 48.077584702199395],
          [-1.62711358936636, 48.077573774643795],
          [-1.62711358936636, 48.077573774643795],
          [-1.627071948818954, 48.077535188588925],
          [-1.626926412742, 48.077547313841556],
          [-1.626868976628344, 48.077533950091784],
          [-1.626799208665767, 48.077517401899414],
          [-1.626703289444969, 48.0774747269851],
          [-1.626666066689096, 48.07742646547416],
          [-1.626612479563272, 48.07735714849179],
          [-1.626612479563272, 48.07735714849179]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0495678732041217,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch877355",
      "bus1": "53_LVBus284081",
      "bus2": "53_LVBus284082",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.626612479563272, 48.07735714849179],
          [-1.626612479563272, 48.07735714849179],
          [-1.626596249151413, 48.07732912863833],
          [-1.626592712311907, 48.07732301768787],
          [-1.626554200316805, 48.07725655824622],
          [-1.626383823104803, 48.07696244271242],
          [-1.626299538860128, 48.076816947930546],
          [-1.626282259565376, 48.07678712674992],
          [-1.626198623922087, 48.07664274443235],
          [-1.626238287088628, 48.076634200233144],
          [-1.626262047459416, 48.076610014137835],
          [-1.626265379522209, 48.07660662411274],
          [-1.626265741793716, 48.07660626071764],
          [-1.626265741793716, 48.07660626071764]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09203597696402185,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch595045",
      "bus1": "53_MVLV03411_LV",
      "bus2": "53_LVBus284079",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627125389159563, 48.077584702199395],
          [-1.627105286797887, 48.07758538211666],
          [-1.627105286797887, 48.07758538211666],
          [-1.627051680497594, 48.077587195212715],
          [-1.627031701088895, 48.077571664295355],
          [-1.626920738517203, 48.07757901870504],
          [-1.626799503560283, 48.077557008209695],
          [-1.626781101466146, 48.07756099795247],
          [-1.626724494209076, 48.07757327565036],
          [-1.626701954208374, 48.077578161632765],
          [-1.626682111612461, 48.07758247018715],
          [-1.626676559356334, 48.07758367537721],
          [-1.626660631705858, 48.07759233537063],
          [-1.62663754069146, 48.077604893119414],
          [-1.626618360916936, 48.07761532877344],
          [-1.626603259846081, 48.07762354663452],
          [-1.626586570552035, 48.077632619533496],
          [-1.626573211747875, 48.07763988710374],
          [-1.626562240279442, 48.07764584943441],
          [-1.626556522443505, 48.07764895999845],
          [-1.626556522443505, 48.07764895999845]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04509562878654209,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch710498",
      "bus1": "53_MVLV03411_LV",
      "bus2": "53_LVBus284073",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627125389159563, 48.077584702199395],
          [-1.627129826904411, 48.07757155075578],
          [-1.627129826904411, 48.07757155075578],
          [-1.627140770152051, 48.07753916345663],
          [-1.627502630085328, 48.077455794436375],
          [-1.627585504244473, 48.0774322825702],
          [-1.627680568943026, 48.0773947356578],
          [-1.627706213065243, 48.07739913534141],
          [-1.627706213065243, 48.07739913534141]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0491055175544366,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch751294",
      "bus1": "53_LVBus284073",
      "bus2": "53_LVBus284074",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627706213065243, 48.07739913534141],
          [-1.627706213065243, 48.07739913534141],
          [-1.627701388849197, 48.07738146219186],
          [-1.627732397523331, 48.077348981288885],
          [-1.627755831358522, 48.07732117744111],
          [-1.62778641426536, 48.077263419508824],
          [-1.627786812995677, 48.07723749334954],
          [-1.627787568953152, 48.07718955004277],
          [-1.627752146454921, 48.07712952312202],
          [-1.627739911820103, 48.0771042584249],
          [-1.627738926725345, 48.0771022389036],
          [-1.627718104686409, 48.07705928429667],
          [-1.627698059737916, 48.07701790605877],
          [-1.627698059737916, 48.07701790605877]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.045090797628607966,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch491052",
      "bus1": "53_LVBus284074",
      "bus2": "53_LVBus284075",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627698059737916, 48.07701790605877],
          [-1.627698059737916, 48.07701790605877],
          [-1.627572436957966, 48.07704466484001],
          [-1.627494689136379, 48.07692214325633],
          [-1.627084967449566, 48.07702057375846],
          [-1.627080309100354, 48.07702169471358],
          [-1.627080309100354, 48.07702169471358]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05742762700593279,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch426183",
      "bus1": "53_LVBus284074",
      "bus2": "53_LVBus284076",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627698059737916, 48.07701790605877],
          [-1.627698059737916, 48.07701790605877],
          [-1.627695898428152, 48.07701364838798],
          [-1.627493715251733, 48.07661642826354],
          [-1.627468470501455, 48.076566834421605],
          [-1.627467840445349, 48.07656560421855],
          [-1.627473403199713, 48.07654776877969],
          [-1.627481272635654, 48.076522562308206],
          [-1.627489424221571, 48.07649646392789],
          [-1.627490572891076, 48.07649280558081],
          [-1.627517596772634, 48.07646307957752],
          [-1.627538477981317, 48.07644009804929],
          [-1.627551369881105, 48.07642592229064],
          [-1.627544205033586, 48.076410885360325],
          [-1.627524690805489, 48.07636994832643],
          [-1.627523302395654, 48.07636703307134],
          [-1.627522648795025, 48.07636566860926],
          [-1.627522648795025, 48.07636566860926]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07714877705607961,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch713397",
      "bus1": "53_LVBus284073",
      "bus2": "53_LVBus284077",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627706213065243, 48.07739913534141],
          [-1.627706213065243, 48.07739913534141],
          [-1.627711207200722, 48.077387486674105],
          [-1.627713105482073, 48.07738735943312],
          [-1.627719093806831, 48.0773869497747],
          [-1.627719909270465, 48.077386895178044],
          [-1.627727595529959, 48.07738637405916],
          [-1.627727595529959, 48.07738637405916]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.002575040494484949,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch703082",
      "bus1": "53_MVLV03411_LV",
      "bus2": "53_LVBus284071",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627125389159563, 48.077584702199395],
          [-1.627122612002359, 48.077571551684514],
          [-1.627122612002359, 48.077571551684514],
          [-1.62708296948659, 48.0774954426517],
          [-1.627083098641353, 48.0774893067619],
          [-1.6270856615304, 48.077484087967946],
          [-1.627090908478943, 48.07747936363277],
          [-1.627212253025162, 48.07745411868386],
          [-1.627297163010301, 48.077434445773925],
          [-1.627306378151026, 48.077431568021254],
          [-1.627323133899021, 48.077411247138215],
          [-1.62737451521632, 48.07739666088551],
          [-1.627557426009343, 48.07735095650266],
          [-1.62759182147925, 48.077337935131894],
          [-1.627653897103287, 48.077300864887306],
          [-1.627676269582261, 48.07727698655981],
          [-1.627690683774253, 48.077233425224165],
          [-1.627688667679211, 48.077210578989245],
          [-1.627662919984659, 48.077146641290746],
          [-1.627578742752513, 48.07697639250631],
          [-1.62755698102659, 48.07692220602168],
          [-1.627532875868925, 48.07689970181934],
          [-1.627523973123998, 48.076875503880174],
          [-1.627406591459627, 48.07664789908266],
          [-1.627416355498208, 48.07662108889778],
          [-1.627480172130886, 48.076560045962964],
          [-1.627485428322283, 48.07654367049054],
          [-1.627500585043799, 48.07649641052776],
          [-1.62756287380229, 48.076428819498844],
          [-1.627593681157033, 48.07640723089629],
          [-1.627602558031989, 48.07640771393549],
          [-1.627613623946329, 48.07642156546437],
          [-1.627620703189986, 48.07642038960307]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1682291924621243,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch632105",
      "bus1": "53_LVBus284071",
      "bus2": "53_LVBus1016166",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627620703189986, 48.07642038960307],
          [-1.627627782433643, 48.07641921374178],
          [-1.627615770040502, 48.076402963229434],
          [-1.627629865465797, 48.07639085361668],
          [-1.627795786984089, 48.07635224211461],
          [-1.628096762131255, 48.07628831676116],
          [-1.628250982724804, 48.07626863910644],
          [-1.628296322213142, 48.076266789983094],
          [-1.628336194865386, 48.076272986051336],
          [-1.628368424570472, 48.076283843517274],
          [-1.628400366810187, 48.07630319220145],
          [-1.628612882812105, 48.07647828186891],
          [-1.62898811357905, 48.07679760594848],
          [-1.628990073748374, 48.07680436443504],
          [-1.628988592200341, 48.076807169706825],
          [-1.628983595306609, 48.076809859838534],
          [-1.628976689905893, 48.0768114710803],
          [-1.6289690358992546, 48.076813845958306]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.13677621096792641,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch422417",
      "bus1": "53_LVBus1016166",
      "bus2": "53_LVBus1023345",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.6289690358992546, 48.076813845958306],
          [-1.628961381892616, 48.076816220836314],
          [-1.62890244187643, 48.07682640867575],
          [-1.628805012701831, 48.07687195992986],
          [-1.628799856233514, 48.07687734756369],
          [-1.628800453596913, 48.07688527763083],
          [-1.62879642153709, 48.07688739938513]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014982283695148651,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch660017",
      "bus1": "53_LVBus1023345",
      "bus2": "53_LVBus1023346",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.62879642153709, 48.07688739938513],
          [-1.628792389477267, 48.07688952113943],
          [-1.628783842937815, 48.0768853985125],
          [-1.628731462944919, 48.07690027131183],
          [-1.628681640308451, 48.07691092484958],
          [-1.62858861488855, 48.07693806737115],
          [-1.628496541208553, 48.07695055558326],
          [-1.62843470448592, 48.076954574604805],
          [-1.628381609999328, 48.0769599634959],
          [-1.6283851525251296, 48.07696249072953]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03211145405136354,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch627846",
      "bus1": "53_LVBus1023346",
      "bus2": "53_LVBus1023347",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.6283851525251296, 48.07696249072953],
          [-1.628388695050931, 48.07696501796316],
          [-1.628400148108261, 48.07696777275517],
          [-1.628423941286368, 48.07698916188298],
          [-1.628431094042894, 48.07699707723769],
          [-1.628427550097543, 48.07700389590702],
          [-1.628427550097543, 48.07700389590702]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.005704908088670422,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch455599",
      "bus1": "53_MVLV22834_LV",
      "bus2": "53_LVBus284163",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.626285740079635, 48.07655066186405],
          [-1.626290926508114, 48.07656369491032],
          [-1.626290926508114, 48.07656369491032],
          [-1.626307285925185, 48.076604855849126],
          [-1.627195178537445, 48.07640462097274],
          [-1.627284340204204, 48.076384516077304],
          [-1.628007550664947, 48.07622141208336],
          [-1.628089475719497, 48.07618532668316],
          [-1.628127231674379, 48.076133628513595],
          [-1.628295169230116, 48.07606221954456],
          [-1.628355996780355, 48.07612116168244],
          [-1.628377779124144, 48.076142258703335],
          [-1.628404167363226, 48.07616492859528],
          [-1.628749832810411, 48.07646190706593],
          [-1.629007990470744, 48.076627537391175],
          [-1.62905124819685, 48.076655299629756],
          [-1.629090100135265, 48.076680221711804],
          [-1.62910219939358, 48.0766879876457],
          [-1.629104909791566, 48.076689723679614],
          [-1.629108424659494, 48.07669197271311],
          [-1.629108424659494, 48.07669197271311]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.2598278916626692,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch663275",
      "bus1": "53_MVLV22834_LV",
      "bus2": "53_LVBus284161",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.626285740079635, 48.07655066186405],
          [-1.626305716111001, 48.07654902295021],
          [-1.626305716111001, 48.07654902295021],
          [-1.626308106157833, 48.07654882507907],
          [-1.626312379029594, 48.07654847350013],
          [-1.626328095589111, 48.076547185708144],
          [-1.626341822788643, 48.076546064228566],
          [-1.626765851849406, 48.076449790425826],
          [-1.626649598351081, 48.076218554318146],
          [-1.626639786651182, 48.07619905098004],
          [-1.626639439085342, 48.07619836044551],
          [-1.626639439085342, 48.07619836044551]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06557239386065314,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch513695",
      "bus1": "53_MVLV22834_LV",
      "bus2": "53_LVBus284148",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.626285740079635, 48.07655066186405],
          [-1.626298380134537, 48.07656115591499],
          [-1.626298380134537, 48.07656115591499],
          [-1.626301934883752, 48.07656411497254],
          [-1.6263201343387, 48.07657921099193],
          [-1.627517630395307, 48.076311158830244],
          [-1.62776220962203, 48.07625640802738],
          [-1.627888482700265, 48.076228141354484],
          [-1.628004654887652, 48.07620080150831],
          [-1.628064338967912, 48.07617267153421],
          [-1.628105045732215, 48.07612447502674],
          [-1.62814888447539, 48.07610502044367],
          [-1.628302656076761, 48.07603675582894],
          [-1.628302656076761, 48.07603675582894]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.16422548123735975,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch777426",
      "bus1": "53_LVBus284148",
      "bus2": "53_LVBus284150",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.628302656076761, 48.07603675582894],
          [-1.628302656076761, 48.07603675582894],
          [-1.628404220850984, 48.076126931100674],
          [-1.628407316538678, 48.07612968053717],
          [-1.628407316538678, 48.07612968053717]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.012945333053388061,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch783524",
      "bus1": "53_LVBus284150",
      "bus2": "53_LVBus284153",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.628407316538678, 48.07612968053717],
          [-1.628407316538678, 48.07612968053717],
          [-1.628492987489147, 48.07620576246002],
          [-1.628497033282333, 48.076209353107686],
          [-1.628497033282333, 48.076209353107686]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011098367597312439,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch795090",
      "bus1": "53_LVBus284153",
      "bus2": "53_LVBus284159",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.628497033282333, 48.076209353107686],
          [-1.628497033282333, 48.076209353107686],
          [-1.628511233450248, 48.076201669664236],
          [-1.62849266190277, 48.07618699172268],
          [-1.629207441913762, 48.07579542578249],
          [-1.629212641615878, 48.07579257570943],
          [-1.629212641615878, 48.07579257570943]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07279359108745082,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch410281",
      "bus1": "53_LVBus284153",
      "bus2": "53_LVBus284154",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.628497033282333, 48.076209353107686],
          [-1.628497033282333, 48.076209353107686],
          [-1.628547116907653, 48.0762499759662],
          [-1.628547116907653, 48.0762499759662]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.005859220348732979,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch877354",
      "bus1": "53_LVBus284154",
      "bus2": "53_LVBus284158",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.628547116907653, 48.0762499759662],
          [-1.628547116907653, 48.0762499759662],
          [-1.628565269798716, 48.076241258400984],
          [-1.628546698222258, 48.076226580468216],
          [-1.628598476611511, 48.07620051845346],
          [-1.628598476611511, 48.07620051845346]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.00862927623454117,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch586835",
      "bus1": "53_LVBus284154",
      "bus2": "53_LVBus284155",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.628547116907653, 48.0762499759662],
          [-1.628547116907653, 48.0762499759662],
          [-1.628551162031445, 48.076253557631084],
          [-1.628571590158188, 48.07627165718347],
          [-1.628571590158188, 48.07627165718347]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0030228236293904716,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch581741",
      "bus1": "53_LVBus284155",
      "bus2": "53_LVBus284157",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.628571590158188, 48.07627165718347],
          [-1.628571590158188, 48.07627165718347],
          [-1.628575622560556, 48.07627524828171],
          [-1.628636111367787, 48.07632915066176],
          [-1.62871733904119, 48.07640152918721],
          [-1.628777828138033, 48.07645543148995],
          [-1.628781860568481, 48.07645902258074],
          [-1.628781860568481, 48.07645902258074]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.026067820051350003,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch523181",
      "bus1": "53_LVBus284155",
      "bus2": "53_LVBus284156",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.628571590158188, 48.07627165718347],
          [-1.628571590158188, 48.07627165718347],
          [-1.628438205785656, 48.07635659149801],
          [-1.628435692783561, 48.076358189149346],
          [-1.628435692783561, 48.076358189149346]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013968554884277376,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch770707",
      "bus1": "53_LVBus284150",
      "bus2": "53_LVBus284151",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.628407316538678, 48.07612968053717],
          [-1.628407316538678, 48.07612968053717],
          [-1.628445618785845, 48.07613447109773],
          [-1.628467512428547, 48.076130110828885],
          [-1.628520144927874, 48.076103794853545],
          [-1.628517292888971, 48.076097858863484],
          [-1.628517292888971, 48.076097858863484]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.010191966636468633,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch632392",
      "bus1": "53_LVBus284151",
      "bus2": "53_LVBus284152",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.628517292888971, 48.076097858863484],
          [-1.628517292888971, 48.076097858863484],
          [-1.628535596019472, 48.076101660388495],
          [-1.628897765149372, 48.07591322073289],
          [-1.628860814273864, 48.07582113854039],
          [-1.628908089468236, 48.075795408822174],
          [-1.628714527254857, 48.07563220250485],
          [-1.628757801655161, 48.07559937823038],
          [-1.628764486657167, 48.0755943080205],
          [-1.628764486657167, 48.0755943080205]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07953845773759945,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch605826",
      "bus1": "53_LVBus284148",
      "bus2": "53_LVBus284149",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.628302656076761, 48.07603675582894],
          [-1.628302656076761, 48.07603675582894],
          [-1.628234191131484, 48.076029996497866],
          [-1.62819447364882, 48.075995532485145],
          [-1.627938715919757, 48.075773564083576],
          [-1.627826347974804, 48.07567603772606],
          [-1.627860178482909, 48.075660703376855],
          [-1.627860178482909, 48.075660703376855]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05792539765090232,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch626428",
      "bus1": "53_MVLV22834_LV",
      "bus2": "53_LVBus284146",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.626285740079635, 48.07655066186405],
          [-1.626273653659258, 48.076561442847535],
          [-1.626273653659258, 48.076561442847535],
          [-1.626270506829216, 48.076564259375886],
          [-1.626247642523409, 48.07658464262168],
          [-1.626235379962109, 48.07659558261974],
          [-1.6260580330605, 48.07663129183831],
          [-1.625984989781202, 48.076624758023804],
          [-1.625923128895812, 48.07660614124165],
          [-1.625653033627589, 48.076325327562586],
          [-1.625433111580823, 48.07609667713434],
          [-1.625273184644, 48.07593039248822],
          [-1.625261378703426, 48.07591812341685],
          [-1.625261378703426, 48.07591812341685]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.12010759601508947,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch722980",
      "bus1": "53_MVLV36577_LV",
      "bus2": "53_LVBus284202",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.626852099939681, 48.0746866479082],
          [-1.626834377243202, 48.074693045722775],
          [-1.626834377243202, 48.074693045722775],
          [-1.626799781255635, 48.07470552449611],
          [-1.626732869012446, 48.0747447028058],
          [-1.62698516219504, 48.07496718698632],
          [-1.626932082914538, 48.07499416568058],
          [-1.626985724455966, 48.07504103444481],
          [-1.626958111762855, 48.075051692404415],
          [-1.626913772594134, 48.075065743258016],
          [-1.626913772594134, 48.075065743258016]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05818160951374874,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch636166",
      "bus1": "53_LVBus284202",
      "bus2": "53_LVBus284203",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.626913772594134, 48.075065743258016],
          [-1.626913772594134, 48.075065743258016],
          [-1.626413620399098, 48.075161153002014],
          [-1.626395580575436, 48.07516459024194],
          [-1.626395580575436, 48.07516459024194]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04014784827198607,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch848299",
      "bus1": "53_MVLV36577_LV",
      "bus2": "53_LVBus284200",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.626852099939681, 48.0746866479082],
          [-1.626845249173445, 48.07469933175559],
          [-1.626845249173445, 48.07469933175559],
          [-1.626849694639273, 48.074745172378336],
          [-1.627095501350464, 48.07496358095135],
          [-1.627289431652289, 48.07486306745726],
          [-1.627356304624937, 48.07482854507455],
          [-1.627403578683581, 48.07480333819732],
          [-1.627413898524753, 48.07477749057769],
          [-1.62746116308872, 48.0747580463752],
          [-1.627522036170407, 48.07473038059787],
          [-1.627553836494063, 48.0747159253239],
          [-1.627580979349944, 48.07470937979864],
          [-1.627596259470837, 48.07470569358385],
          [-1.627609612823812, 48.07470246871094],
          [-1.627617542966931, 48.07470055276263],
          [-1.627639466111734, 48.07469891075324],
          [-1.627659371815544, 48.074697418021664],
          [-1.62769786127121, 48.07469454029536],
          [-1.627702741553655, 48.07469779661111],
          [-1.627707127784249, 48.07470073650263],
          [-1.627713296526924, 48.074704867609256],
          [-1.627713296526924, 48.074704867609256]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09273216106016384,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch483633",
      "bus1": "53_MVLV36577_LV",
      "bus2": "53_LVBus284198",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.626852099939681, 48.0746866479082],
          [-1.626839692995752, 48.074697268749155],
          [-1.626839692995752, 48.074697268749155],
          [-1.626777632751812, 48.074750391801835],
          [-1.627123291527074, 48.075055739384595],
          [-1.627153270142688, 48.07508221371427],
          [-1.62751965902511, 48.075405874873034],
          [-1.627612419561129, 48.07548782208654],
          [-1.627812994488742, 48.07566499172905],
          [-1.627847175672213, 48.07564806986963],
          [-1.627847175672213, 48.07564806986963]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.13831836520149693,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch387134",
      "bus1": "53_MVLV36577_LV",
      "bus2": "53_LVBus284193",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.626852099939681, 48.0746866479082],
          [-1.626855385555757, 48.074699952317246],
          [-1.626855385555757, 48.074699952317246],
          [-1.626859826826284, 48.07471789957117],
          [-1.62686835288005, 48.074741921231315],
          [-1.62686835288005, 48.074741921231315]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004768377930395885,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch780992",
      "bus1": "53_LVBus284193",
      "bus2": "53_LVBus284194",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.62686835288005, 48.074741921231315],
          [-1.62686835288005, 48.074741921231315],
          [-1.626888397001563, 48.074758683485264],
          [-1.627076348726084, 48.07492689936818],
          [-1.627105695738773, 48.074949982663874],
          [-1.627105695738773, 48.074949982663874]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.029127222040424144,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch867128",
      "bus1": "53_LVBus284194",
      "bus2": "53_LVBus284196",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627105695738773, 48.074949982663874],
          [-1.627105695738773, 48.074949982663874],
          [-1.627122926374005, 48.07496470616455],
          [-1.627441891324899, 48.074793650724445],
          [-1.627452494421155, 48.07480153945568],
          [-1.627486593140873, 48.07482688392317],
          [-1.627500856532932, 48.07484894673589],
          [-1.627521385675877, 48.074880710683665],
          [-1.627537214688118, 48.07490518754943],
          [-1.627544027789875, 48.07491573452608],
          [-1.627544027789875, 48.07491573452608]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04826395042144315,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch751022",
      "bus1": "53_LVBus284194",
      "bus2": "53_LVBus284195",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627105695738773, 48.074949982663874],
          [-1.627105695738773, 48.074949982663874],
          [-1.627381366215113, 48.07478775683145],
          [-1.627387047478826, 48.07478363002755],
          [-1.627387553018689, 48.07477339370665],
          [-1.627387553018689, 48.07477339370665]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.029101011729301216,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch410284",
      "bus1": "53_MVLV03439_LV",
      "bus2": "53_LVBus284105",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.62604698686283, 48.07432491558145],
          [-1.626065920850982, 48.07432033168757],
          [-1.626065920850982, 48.07432033168757],
          [-1.626071133026643, 48.074319074987685],
          [-1.626192127048192, 48.07428980001511],
          [-1.626310877965248, 48.07426106896328],
          [-1.626575120106962, 48.07451330330736],
          [-1.626652489657878, 48.07458715519052],
          [-1.626652489657878, 48.07458715519052]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06370874886395761,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch392337",
      "bus1": "53_LVBus284105",
      "bus2": "53_LVBus284106",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.626652489657878, 48.07458715519052],
          [-1.626652489657878, 48.07458715519052],
          [-1.626505196705937, 48.07466506673213],
          [-1.626353828371834, 48.07471347567059],
          [-1.626347766983939, 48.074715409367755],
          [-1.626347766983939, 48.074715409367755]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.026981218629482443,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch384427",
      "bus1": "53_LVBus284105",
      "bus2": "53_LVBus284107",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.626652489657878, 48.07458715519052],
          [-1.626652489657878, 48.07458715519052],
          [-1.626756345441216, 48.07468178316686],
          [-1.626784554819136, 48.074681729450695],
          [-1.626784554819136, 48.074681729450695]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.015163607154417662,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch740725",
      "bus1": "53_MVLV03439_LV",
      "bus2": "53_LVBus284103",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.62604698686283, 48.07432491558145],
          [-1.62604468839753, 48.07431151474712],
          [-1.62604468839753, 48.07431151474712],
          [-1.626027816120803, 48.074213017436286],
          [-1.625893176648534, 48.074173452080004],
          [-1.625790390126553, 48.074194737049694],
          [-1.625461923187259, 48.07426276468729],
          [-1.625457844836754, 48.07425391687653],
          [-1.62545099156661, 48.07423854516039],
          [-1.62545099156661, 48.07423854516039]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05842851259250577,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch693859",
      "bus1": "53_MVLV03439_LV",
      "bus2": "53_LVBus284098",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.62604698686283, 48.07432491558145],
          [-1.626037702710075, 48.07431294846651],
          [-1.626037702710075, 48.07431294846651],
          [-1.626036468089391, 48.07431136054392],
          [-1.625975565211638, 48.07423279174676],
          [-1.625887243669857, 48.07421957163574],
          [-1.625133471963164, 48.074379212784265],
          [-1.624937384385582, 48.07390941972293],
          [-1.624937384385582, 48.07390941972293]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.12993758797826893,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch720424",
      "bus1": "53_LVBus284098",
      "bus2": "53_LVBus284099",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.624937384385582, 48.07390941972293],
          [-1.624937384385582, 48.07390941972293],
          [-1.624935769186602, 48.073901524051955],
          [-1.624975732864989, 48.07372560909004],
          [-1.625207734301048, 48.07307451332797],
          [-1.625208089563719, 48.07307369998624],
          [-1.625209612970146, 48.0730702000581],
          [-1.625209612970146, 48.0730702000581]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09560361806098291,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch640702",
      "bus1": "53_LVBus284099",
      "bus2": "53_LVBus284101",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.625209612970146, 48.0730702000581],
          [-1.625209612970146, 48.0730702000581],
          [-1.625164748286041, 48.07300959126273],
          [-1.62516961378119, 48.07294285329588],
          [-1.625180621331889, 48.07279206506585],
          [-1.62516488813241, 48.072707962060214],
          [-1.625098222094621, 48.07260757359905],
          [-1.625096613980882, 48.072576385070455],
          [-1.625095304396776, 48.072550948827356],
          [-1.625149364794533, 48.0724302720337],
          [-1.625153170480268, 48.07240943481543],
          [-1.625143429080363, 48.07236924743388],
          [-1.625081884585195, 48.07236029863397],
          [-1.624951487038136, 48.072376853145045],
          [-1.624905501896775, 48.0723698992692],
          [-1.624779755215925, 48.07235756549618],
          [-1.624677757452057, 48.072334299574656],
          [-1.624478904155768, 48.07225951106099],
          [-1.624472969742153, 48.07225741571805],
          [-1.624472969742153, 48.07225741571805]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1336413729251379,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch139415",
      "bus1": "53_LVBus284099",
      "bus2": "53_LVBus284100",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.625209612970146, 48.0730702000581],
          [-1.625209612970146, 48.0730702000581],
          [-1.625520888396815, 48.07336291177512],
          [-1.625521104950543, 48.073363111538534],
          [-1.625524791095409, 48.07336657038187],
          [-1.625524791095409, 48.07336657038187]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0404672713574221,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch479004",
      "bus1": "53_MVLV03439_LV",
      "bus2": "53_LVBus284094",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.62604698686283, 48.07432491558145],
          [-1.626026866323253, 48.074324623568664],
          [-1.626026866323253, 48.074324623568664],
          [-1.626020155009857, 48.07432452638131],
          [-1.625916526329749, 48.07432302452301],
          [-1.625784502584911, 48.07434962890213],
          [-1.625732942805387, 48.07436002487027],
          [-1.625038069928357, 48.07450006250963],
          [-1.624859341773472, 48.074536077963394],
          [-1.624728058623362, 48.07456253903121],
          [-1.624488558347381, 48.0746108004364],
          [-1.624474839187146, 48.07461541488029],
          [-1.624455799564826, 48.07462181182339],
          [-1.624455799564826, 48.07462181182339]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.12207137319486128,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch783525",
      "bus1": "53_LVBus284094",
      "bus2": "53_LVBus284096",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.624455799564826, 48.07462181182339],
          [-1.624455799564826, 48.07462181182339],
          [-1.624416452485526, 48.07463025474798],
          [-1.62437118290099, 48.07463997829086],
          [-1.624308356767791, 48.074679917417875],
          [-1.624269258023582, 48.07473165969977],
          [-1.624273481515645, 48.07484136209553],
          [-1.624447233338413, 48.0750614820147],
          [-1.624749919507627, 48.07538171321016],
          [-1.624754560840717, 48.075386616394425],
          [-1.62475815147231, 48.07539041162646],
          [-1.62475815147231, 48.07539041162646]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10270921246456008,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch626415",
      "bus1": "53_LVBus284094",
      "bus2": "53_LVBus284095",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.624455799564826, 48.07462181182339],
          [-1.624455799564826, 48.07462181182339],
          [-1.624439031402681, 48.07459536750988],
          [-1.624670505006645, 48.07454702639231],
          [-1.624651315432251, 48.07450625803124],
          [-1.624733116464979, 48.07448638578993],
          [-1.624733116464979, 48.07448638578993]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.032498934989224494,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch861188",
      "bus1": "53_MVLV03439_LV",
      "bus2": "53_LVBus284092",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.62604698686283, 48.07432491558145],
          [-1.626056504443834, 48.07431303296978],
          [-1.626056504443834, 48.07431303296978],
          [-1.626086286368084, 48.07427586695381],
          [-1.626703803232666, 48.07412146720868],
          [-1.626712954569596, 48.07411917687899],
          [-1.626719244607228, 48.07411760457884],
          [-1.626719244607228, 48.07411760457884]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05503352465091261,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch500017",
      "bus1": "53_MVLV03439_LV",
      "bus2": "53_LVBus284090",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.62604698686283, 48.07432491558145],
          [-1.62604124464326, 48.074311991348466],
          [-1.62604124464326, 48.074311991348466],
          [-1.626008712583376, 48.07423872977024],
          [-1.626001690671123, 48.07422290459446],
          [-1.625888369048276, 48.0741988250424],
          [-1.625506197496376, 48.07427909507864],
          [-1.624772879635934, 48.07443312624974],
          [-1.624752617910185, 48.07443738566119],
          [-1.624100237826475, 48.07457440551949],
          [-1.624098346289543, 48.07457979964232],
          [-1.624068313176511, 48.07466561157605],
          [-1.624067604171505, 48.07466761635359],
          [-1.624067062395265, 48.074669165293855],
          [-1.624067062395265, 48.074669165293855]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.16965538153241058,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch560968",
      "bus1": "53_MVLV59533_LV",
      "bus2": "53_LVBus284245",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.625077200665596, 48.073775714796106],
          [-1.625074571837314, 48.07376184791952],
          [-1.625074571837314, 48.07376184791952],
          [-1.625053421542353, 48.073736443197056],
          [-1.625159099331899, 48.07349758544392],
          [-1.625176824021033, 48.07349353777334],
          [-1.625199801281948, 48.07353000929653],
          [-1.6252028917888055, 48.07352939159804]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.036734069352439266,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch865891",
      "bus1": "53_LVBus284245",
      "bus2": "53_LVBus984768",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.6252028917888055, 48.07352939159804],
          [-1.625205982295663, 48.07352877389956],
          [-1.625199579180175, 48.07348814053857],
          [-1.625298894706812, 48.073466271105445],
          [-1.625604660636903, 48.073431019527746],
          [-1.625615866053513, 48.07346726775749],
          [-1.625621155174128, 48.073484349040484],
          [-1.625623339741966, 48.073484189639245]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.041509423025475,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch609377",
      "bus1": "53_LVBus984768",
      "bus2": "53_LVBus984769",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.625623339741966, 48.073484189639245],
          [-1.625625524309804, 48.073484030238006],
          [-1.625621667231386, 48.073429391056784],
          [-1.625745142463934, 48.07341614922793],
          [-1.62576338510302, 48.07346717769061],
          [-1.62576338510302, 48.07346717769061]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0212351078933466,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch473977",
      "bus1": "53_MVLV59533_LV",
      "bus2": "53_LVBus284243",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.625077200665596, 48.073775714796106],
          [-1.625071142556571, 48.07376394467203],
          [-1.625071142556571, 48.07376394467203],
          [-1.625042270647144, 48.073736442025435],
          [-1.625118325356095, 48.07355685781696],
          [-1.625147894631076, 48.07349097737814],
          [-1.625297731238453, 48.07345759484769],
          [-1.625743780298745, 48.07340804692467],
          [-1.626012914750084, 48.07337018831398],
          [-1.62606211689798, 48.07341718957874],
          [-1.626073089084182, 48.07342766801827],
          [-1.62608577719379, 48.07342596042251],
          [-1.626104423445471, 48.073423448091276],
          [-1.626106215581213, 48.07342512520455]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10828689621563098,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch414343",
      "bus1": "53_LVBus284243",
      "bus2": "53_LVBus983463",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.626106215581213, 48.07342512520455],
          [-1.626108007716955, 48.07342680231783],
          [-1.626099039806644, 48.07343777498912],
          [-1.626092322062831, 48.07344597945487],
          [-1.626098601757396, 48.07345212372128],
          [-1.626109854376564, 48.07346311489008],
          [-1.626113566811838, 48.07346674389774],
          [-1.626140700398518, 48.07349327865927],
          [-1.626162800716232, 48.07351487851803],
          [-1.626189265872694, 48.07354074258739],
          [-1.626195211011883, 48.073546547017806],
          [-1.626204739206774, 48.073555867780044],
          [-1.626214237899771, 48.07356515352434],
          [-1.626218791805208, 48.07356960942562],
          [-1.626227318977485, 48.07357794661819],
          [-1.626233496787094, 48.073583986278926],
          [-1.626249667122847, 48.073581242526195],
          [-1.626263980307125, 48.0735788136804],
          [-1.626263980307125, 48.0735788136804]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.023380126672644393,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch634806",
      "bus1": "53_MVLV59533_LV",
      "bus2": "53_LVBus284241",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.625077200665596, 48.073775714796106],
          [-1.625067676125606, 48.07376661891781],
          [-1.625067676125606, 48.07376661891781],
          [-1.625031570853582, 48.073735651282924],
          [-1.625136416654378, 48.07348555803677],
          [-1.625299079078347, 48.073448905712524],
          [-1.625741697969025, 48.07339912262368],
          [-1.626004054182944, 48.0733611690947],
          [-1.62595027318809, 48.073307236717696],
          [-1.625937704286568, 48.07329464236514],
          [-1.62593399851617, 48.073290923089736],
          [-1.625938480053234, 48.073282281038914],
          [-1.625943853617152, 48.07327192512833],
          [-1.625942190208073, 48.07327035170438]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1111202637906021,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch766268",
      "bus1": "53_LVBus284241",
      "bus2": "53_LVBus982017",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.625942190208073, 48.07327035170438],
          [-1.625940526798994, 48.07326877828043],
          [-1.625911215479543, 48.07326810376436],
          [-1.62578889799296, 48.0731524994541],
          [-1.625777500924297, 48.07314172923066],
          [-1.625773190566324, 48.07313765223806],
          [-1.625776551328848, 48.07312929119148],
          [-1.625780197081056, 48.07312025423289],
          [-1.625778705082922, 48.07311899464262]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.021971081076879336,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch695259",
      "bus1": "53_LVBus982017",
      "bus2": "53_LVBus982018",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.625778705082922, 48.07311899464262],
          [-1.625777213084788, 48.07311773505235],
          [-1.625752424646217, 48.073116106231126],
          [-1.625744375224688, 48.07310858119406],
          [-1.625713419899748, 48.07307963652648],
          [-1.625709026445395, 48.073075526326754],
          [-1.625690890137444, 48.07305857332623],
          [-1.625697567336239, 48.07304269008188],
          [-1.625697567336239, 48.07304269008188]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011561838332222966,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch487007",
      "bus1": "53_MVLV59533_LV",
      "bus2": "53_LVBus284239",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.625077200665596, 48.073775714796106],
          [-1.625065003921355, 48.07376860003797],
          [-1.625065003921355, 48.07376860003797],
          [-1.625019846783515, 48.07373624572415],
          [-1.625034969314717, 48.0737002958667],
          [-1.625123115086456, 48.073480542487886],
          [-1.625294871218825, 48.073440656518684],
          [-1.625530813686045, 48.073414104443636],
          [-1.625513091333293, 48.07333963969648],
          [-1.625513091333293, 48.07333963969648]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07414015319308524,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch453536",
      "bus1": "53_MVLV69659_LV",
      "bus2": "53_LVBus284347",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.628795289503284, 48.07228534024253],
          [-1.628776351941073, 48.072280767932526],
          [-1.628776351941073, 48.072280767932526],
          [-1.628770043887798, 48.07227924367732],
          [-1.628720032504758, 48.07226717835287],
          [-1.628593803487101, 48.0721787113549],
          [-1.628608872763468, 48.07217080935835],
          [-1.628685562639631, 48.07213058760373],
          [-1.628767345588249, 48.072092705486384],
          [-1.62880117133495, 48.07207805519654],
          [-1.628812418829602, 48.07206560956205],
          [-1.628839562747756, 48.072035554885154],
          [-1.628843940564455, 48.07203071578662],
          [-1.628853504369045, 48.07184645471748],
          [-1.628853504369045, 48.07184645471748]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06381814862865517,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch335694",
      "bus1": "53_LVBus284347",
      "bus2": "53_LVBus284348",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.628853504369045, 48.07184645471748],
          [-1.628853504369045, 48.07184645471748],
          [-1.628859179379795, 48.07203790728985],
          [-1.62893314991446, 48.072024725579915],
          [-1.629101731641679, 48.071994692235776],
          [-1.629210832201854, 48.071975261322244],
          [-1.629222511207432, 48.07197318235486],
          [-1.62923635075487, 48.071970715133084],
          [-1.629243190803859, 48.07196949322355],
          [-1.629249673108209, 48.0719683374438],
          [-1.629249673108209, 48.0719683374438]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.051402915348834864,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch126809",
      "bus1": "53_LVBus284347",
      "bus2": "53_LVBus284349",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.628853504369045, 48.07184645471748],
          [-1.628853504369045, 48.07184645471748],
          [-1.628853431182243, 48.07184530471523],
          [-1.628850051285421, 48.071789730954976],
          [-1.628848443390345, 48.07175536406417],
          [-1.628849320566572, 48.071745250188776],
          [-1.62885237483301, 48.071710176295255],
          [-1.628848641528994, 48.071685938509425],
          [-1.628846280811471, 48.07167064901152],
          [-1.628849491847699, 48.07165798912931],
          [-1.628846558835874, 48.071550025469975],
          [-1.628846022743915, 48.07152935301129],
          [-1.628844901340233, 48.07148664118987],
          [-1.628841515511706, 48.07140031083259],
          [-1.628839726656779, 48.07135462334918],
          [-1.628838988412712, 48.07133608261296],
          [-1.628838778806412, 48.07133062443384],
          [-1.628834759131739, 48.07132559231651],
          [-1.628799276154348, 48.071281135121275],
          [-1.628727940882589, 48.07119177400807],
          [-1.62854806672755, 48.07108468386628],
          [-1.62854062644808, 48.071080253692045],
          [-1.628538843380887, 48.071075307948036],
          [-1.628535366568113, 48.07106571056095],
          [-1.628529425946418, 48.07104926366395],
          [-1.628521124917192, 48.07102626988514],
          [-1.628449552518469, 48.07082815141414],
          [-1.628443068171232, 48.07081019227469],
          [-1.628433378942119, 48.07078339186098],
          [-1.628367391247846, 48.070600732864634],
          [-1.628365812974039, 48.07059636543132],
          [-1.628365812974039, 48.07059636543132]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.14896458790313122,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch815949",
      "bus1": "53_MVLV69659_LV",
      "bus2": "53_LVBus284338",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.628795289503284, 48.07228534024253],
          [-1.628795082738363, 48.072298825836334],
          [-1.628795082738363, 48.072298825836334],
          [-1.628794394026169, 48.07234479522005],
          [-1.628795238079752, 48.07234547795227],
          [-1.628831371472672, 48.07237466080169],
          [-1.628866247213697, 48.07240284176744],
          [-1.628909076829899, 48.072437452335336],
          [-1.629125796788047, 48.07261253379569],
          [-1.629154878370417, 48.07263602174379],
          [-1.629154878370417, 48.07263602174379]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.047185938222072954,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch047204",
      "bus1": "53_LVBus284338",
      "bus2": "53_LVBus284339",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.629154878370417, 48.07263602174379],
          [-1.629154878370417, 48.07263602174379],
          [-1.629156912458258, 48.072637699628835],
          [-1.629159104773886, 48.07263951621867],
          [-1.629167256556947, 48.07264625424724],
          [-1.629184319731987, 48.07266036186792],
          [-1.629230911487877, 48.072698896685125],
          [-1.629274621471237, 48.07273092027232],
          [-1.629573372724836, 48.07294983700439],
          [-1.629575464499159, 48.07295156695256],
          [-1.629577599181156, 48.07295333146347],
          [-1.629577599181156, 48.07295333146347]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04731223811776397,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch641421",
      "bus1": "53_LVBus284339",
      "bus2": "53_LVBus284340",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.629577599181156, 48.07295333146347],
          [-1.629577599181156, 48.07295333146347],
          [-1.629690649165565, 48.07297381513387],
          [-1.629690649165565, 48.07297381513387]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008726946847048554,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch598255",
      "bus1": "53_LVBus284340",
      "bus2": "53_LVBus284341",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.629690649165565, 48.07297381513387],
          [-1.629690649165565, 48.07297381513387],
          [-1.629748802143571, 48.07296821826799],
          [-1.629782039585231, 48.072965013371785],
          [-1.629812582459152, 48.07294583700019],
          [-1.62981539196274, 48.07294407620987],
          [-1.629828658122008, 48.07293149912662],
          [-1.629860294543458, 48.072901517250976],
          [-1.629909385867742, 48.072854998897526],
          [-1.629925736674023, 48.07283949921576],
          [-1.629968198571081, 48.07284835315934],
          [-1.629986215211488, 48.0728521101072],
          [-1.629987662038298, 48.07285241227757],
          [-1.629992616361175, 48.07285344206984],
          [-1.629992616361175, 48.07285344206984]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.029747082666938356,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch360259",
      "bus1": "53_LVBus284339",
      "bus2": "53_LVBus284344",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.629577599181156, 48.07295333146347],
          [-1.629577599181156, 48.07295333146347],
          [-1.629582185286851, 48.072956606663396],
          [-1.629679483275142, 48.07301623153467],
          [-1.629679483275142, 48.07301623153467]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.010324189502409379,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch164280",
      "bus1": "53_LVBus284344",
      "bus2": "53_LVBus284345",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.629679483275142, 48.07301623153467],
          [-1.629679483275142, 48.07301623153467],
          [-1.629684440411985, 48.07301926007522],
          [-1.630106800194584, 48.07326768361719],
          [-1.630106800194584, 48.07326768361719]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.042376273380642,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch020580",
      "bus1": "53_LVBus284339",
      "bus2": "53_LVBus284342",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.629577599181156, 48.07295333146347],
          [-1.629577599181156, 48.07295333146347],
          [-1.629547140291107, 48.072959179394054],
          [-1.629481931510645, 48.07297169574431],
          [-1.629380608787866, 48.07299114271047],
          [-1.629277830213848, 48.0730108819594],
          [-1.629271870397385, 48.07301202005284],
          [-1.629120285671607, 48.07301234220567],
          [-1.62886607701924, 48.07301287771251],
          [-1.628828788895941, 48.07301296007039],
          [-1.628613991036445, 48.073013412870026],
          [-1.628601941790736, 48.0730134334369],
          [-1.628590846679172, 48.07301345773116],
          [-1.628590846679172, 48.07301345773116]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07444920993332775,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch671331",
      "bus1": "53_LVBus284342",
      "bus2": "53_LVBus284343",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.628590846679172, 48.07301345773116],
          [-1.628590846679172, 48.07301345773116],
          [-1.628591706157247, 48.07301791250737],
          [-1.628595992178711, 48.073040213783884],
          [-1.628604095451618, 48.073082338164454],
          [-1.628543925908523, 48.07308203321546],
          [-1.628520957627796, 48.073081919040234],
          [-1.628164616582769, 48.07308010148125],
          [-1.627874753228689, 48.073100271818745],
          [-1.627859985656997, 48.07310130265565],
          [-1.627845618744996, 48.073102301928145],
          [-1.62760599281164, 48.073118980217174],
          [-1.627570443004187, 48.07312145237954],
          [-1.627567208889853, 48.07312167883629],
          [-1.62756345351098, 48.07312194093456],
          [-1.627560540330824, 48.07312214753045],
          [-1.627560540330824, 48.07312214753045]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08573097828358807,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch626429",
      "bus1": "53_MVLV69659_LV",
      "bus2": "53_LVBus284336",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.628795289503284, 48.07228534024253],
          [-1.628775495293425, 48.0722877658154],
          [-1.628775495293425, 48.0722877658154],
          [-1.628714089348777, 48.072295291056584],
          [-1.628565933657153, 48.07218325592887],
          [-1.628508715736254, 48.07212420076856],
          [-1.628425920503776, 48.07203876574591],
          [-1.628380938414087, 48.0719923339103],
          [-1.628404120663623, 48.07198209556258],
          [-1.6284014435599745, 48.071977171066486]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.048679224294438744,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch783534",
      "bus1": "53_LVBus284336",
      "bus2": "53_LVBus988786",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.6284014435599745, 48.071977171066486],
          [-1.628402451543723, 48.071977236000215],
          [-1.628358599063428, 48.07197987232047],
          [-1.628276801752593, 48.071876107838804],
          [-1.62816995518726, 48.07190816588834],
          [-1.62811783912969, 48.07192380400109],
          [-1.628077072391434, 48.07188196539714],
          [-1.628054394480268, 48.07188623514636],
          [-1.628047930294222, 48.07188745327278],
          [-1.628047930294222, 48.07188745327278]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0371212399541167,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch565613",
      "bus1": "53_LVBus988786",
      "bus2": "53_LVBus988787",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.628047930294222, 48.07188745327278],
          [-1.628047930294222, 48.07188745327278],
          [-1.6280574456426, 48.07188893207422],
          [-1.628064145702272, 48.07188870538134],
          [-1.628104641901943, 48.07192695164837],
          [-1.627911975723606, 48.071973086746524],
          [-1.627801868576966, 48.07199289263333],
          [-1.627788706953975, 48.07199526471806],
          [-1.627660877026526, 48.072010393877605],
          [-1.627339353285988, 48.07204017872587],
          [-1.627336316265773, 48.07202196787211],
          [-1.627333726016298, 48.072006479039175],
          [-1.627332772668649, 48.07200077591188],
          [-1.627332019838465, 48.07199630851649],
          [-1.627332019838465, 48.07199630851649]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06997077639956963,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch688747",
      "bus1": "53_LVBus988787",
      "bus2": "53_LVBus988788",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627332019838465, 48.07199630851649],
          [-1.627332019838465, 48.07199630851649],
          [-1.627347098109409, 48.07200030031155],
          [-1.627348017749502, 48.072012514277255],
          [-1.627349126727819, 48.072027242883024],
          [-1.627426577167774, 48.072021021349435],
          [-1.627423260853289, 48.071992321592774],
          [-1.627422735141884, 48.07198783751082],
          [-1.627422735141884, 48.07198783751082]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0137216318853957,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch513204",
      "bus1": "53_LVBus284336",
      "bus2": "53_LVBus994757",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.6284014435599745, 48.071977171066486],
          [-1.628397758472577, 48.071972181636646],
          [-1.628384784051202, 48.07197204441578],
          [-1.628376386064232, 48.071963639972395],
          [-1.628385412067654, 48.071957194008924],
          [-1.6283821860360856, 48.071954851150714]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.00307462661463849,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch410293",
      "bus1": "53_LVBus994757",
      "bus2": "53_LVBus994759",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.6283821860360856, 48.071954851150714],
          [-1.628382019067799, 48.071952455803675],
          [-1.628375334969172, 48.07194968372959],
          [-1.628370219706254, 48.07194829916843],
          [-1.628360867610674, 48.071939890993356],
          [-1.628306675100287, 48.07186249179807],
          [-1.628322552321773, 48.071859253444885],
          [-1.628322552321773, 48.071859253444885]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.012906347462185882,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch123899",
      "bus1": "53_LVBus994759",
      "bus2": "53_LVBus994760",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.628322552321773, 48.071859253444885],
          [-1.628322552321773, 48.071859253444885],
          [-1.628317530178863, 48.071852148357145],
          [-1.628311110997388, 48.07184308270651],
          [-1.628101976409599, 48.0715472641823],
          [-1.628093209893369, 48.07153485652211],
          [-1.628035293086457, 48.07145294629601],
          [-1.627937635361416, 48.0713148017243],
          [-1.627827544519249, 48.07115907925193],
          [-1.627815620598637, 48.07114220449709],
          [-1.62771933286732, 48.071006003232064],
          [-1.62754671182481, 48.070761836417425],
          [-1.62754671182481, 48.070761836417425]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.135028311954318,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch376233",
      "bus1": "53_LVBus994757",
      "bus2": "53_LVBus994758",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.6283821860360856, 48.071954851150714],
          [-1.628379126972804, 48.071954903639565],
          [-1.62835935759008, 48.07195533847975],
          [-1.628044460110327, 48.07152436891906],
          [-1.628035281889648, 48.071511488982786],
          [-1.628032967372656, 48.07150822690633],
          [-1.627949690137459, 48.071391213764024],
          [-1.627904213734752, 48.071327322228115],
          [-1.62786316856397, 48.07126964639651],
          [-1.627700626546528, 48.071041246477314],
          [-1.627508460890638, 48.070771233834975],
          [-1.627528806223301, 48.07073813207979],
          [-1.627528806223301, 48.07073813207979]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.15159339356617021,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch740942",
      "bus1": "53_MVLV69659_LV",
      "bus2": "53_LVBus284332",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.628795289503284, 48.07228534024253],
          [-1.628778214280675, 48.072292472796605],
          [-1.628778214280675, 48.072292472796605],
          [-1.628713235699129, 48.0723196300368],
          [-1.628644923683253, 48.07226881962556],
          [-1.628537409388114, 48.07230397085403],
          [-1.62852676074653, 48.07230599687635],
          [-1.628035424903237, 48.07239928854142],
          [-1.627926920848414, 48.072409352257694],
          [-1.627729338181691, 48.07242768772887],
          [-1.627717971205179, 48.07242873856376],
          [-1.627594872061809, 48.07244016009485],
          [-1.627561812277952, 48.072443223312376],
          [-1.627515855007442, 48.07246358682357],
          [-1.627508639664015, 48.07246678413789],
          [-1.627504609331684, 48.0724685681641],
          [-1.627504609331684, 48.0724685681641]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10184752816420779,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch520494",
      "bus1": "53_LVBus284332",
      "bus2": "53_LVBus284333",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627504609331684, 48.0724685681641],
          [-1.627504609331684, 48.0724685681641],
          [-1.627505273120098, 48.07245954197795],
          [-1.627466522711023, 48.07242663869634],
          [-1.627391333590238, 48.07240937404044],
          [-1.627372284801978, 48.07240760542906],
          [-1.6273354717492, 48.07240417780798],
          [-1.627306100519562, 48.07240145283153],
          [-1.627279346961118, 48.072400485063255],
          [-1.627212367915118, 48.07239805082733],
          [-1.626925701948712, 48.0723876601718],
          [-1.626911422626253, 48.072387143747044],
          [-1.626804973971547, 48.07238328916445],
          [-1.626805635859217, 48.072372273226264],
          [-1.626805900257382, 48.072367933490675],
          [-1.626806063839378, 48.072365109791136],
          [-1.626806166561741, 48.0723634406272],
          [-1.626806166561741, 48.0723634406272]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0576088186239405,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch483647",
      "bus1": "53_LVBus284332",
      "bus2": "53_LVBus284334",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627504609331684, 48.0724685681641],
          [-1.627504609331684, 48.0724685681641],
          [-1.627496001677611, 48.07246790495946],
          [-1.627488393758663, 48.07246731597872],
          [-1.627480061484539, 48.072458891245134],
          [-1.627465127498363, 48.07244379298296],
          [-1.62743514870258, 48.072402489598915],
          [-1.62735348716122, 48.072424159913254],
          [-1.626822406521024, 48.07240070698952],
          [-1.626820740651, 48.072414268925726],
          [-1.626820740651, 48.072414268925726]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05718222153514492,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch600295",
      "bus1": "53_MVLV48252_LV",
      "bus2": "53_LVBus284234",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.626613474869508, 48.06919704201626],
          [-1.626632352252746, 48.069201724722],
          [-1.626632352252746, 48.069201724722],
          [-1.62664222215496, 48.069204173039026],
          [-1.626700300853646, 48.06919050370375],
          [-1.626744568835264, 48.06939917171027],
          [-1.626793996491605, 48.06963211932149],
          [-1.626743631220882, 48.06965903339246],
          [-1.626689727409444, 48.06967070674684],
          [-1.626689436675343, 48.06967077060313],
          [-1.626447619213905, 48.069692752349525],
          [-1.626247803624321, 48.069710918086805],
          [-1.625888149713649, 48.06971546398589],
          [-1.625865307117981, 48.069715750255774],
          [-1.625809055160957, 48.06970979225693],
          [-1.625678432716774, 48.069695958818194],
          [-1.625571558979071, 48.06968013369331],
          [-1.625413225502673, 48.06965669362501],
          [-1.625386354160306, 48.069652713201684],
          [-1.625170665257511, 48.06962489153668],
          [-1.625054280119316, 48.06961352025338],
          [-1.624994817836423, 48.06961184814322],
          [-1.624981584566263, 48.06961147621551],
          [-1.624879134765307, 48.06961694778609],
          [-1.624843771734537, 48.06961883664564],
          [-1.624638975524869, 48.06964811655468],
          [-1.624616634569568, 48.06963650070103],
          [-1.624616634569568, 48.06963650070103]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.22070346241685296,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch591447",
      "bus1": "53_LVBus284234",
      "bus2": "53_LVBus284237",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.624616634569568, 48.06963650070103],
          [-1.624616634569568, 48.06963650070103],
          [-1.624629957919975, 48.06970466770358],
          [-1.624473338177368, 48.06973863923742],
          [-1.624370168402655, 48.06975561444406],
          [-1.624250330546813, 48.06976852507812],
          [-1.624088849531695, 48.06977145349755],
          [-1.623906269759525, 48.06976159825682],
          [-1.623653786204732, 48.069750737979376],
          [-1.623512121330147, 48.06974118297156],
          [-1.623493864559467, 48.069749750279534],
          [-1.623481135656389, 48.06975572676746],
          [-1.623481135656389, 48.06975572676746]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09484937203094862,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch007415",
      "bus1": "53_LVBus284234",
      "bus2": "53_LVBus284235",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.624616634569568, 48.06963650070103],
          [-1.624616634569568, 48.06963650070103],
          [-1.624159389320426, 48.06910467504406],
          [-1.624047307291385, 48.06901369943762],
          [-1.624047307291385, 48.06901369943762]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08136894060332168,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch301720",
      "bus1": "53_LVBus284235",
      "bus2": "53_LVBus284236",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.624047307291385, 48.06901369943762],
          [-1.624047307291385, 48.06901369943762],
          [-1.624011948691283, 48.06899957027566],
          [-1.623465243157687, 48.068781106488856],
          [-1.623429829245381, 48.068766952017896],
          [-1.623425023625535, 48.0687650345716],
          [-1.62342406799645, 48.068764652697396],
          [-1.62342406799645, 48.068764652697396]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05407599053402939,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch470780",
      "bus1": "53_MVLV48252_LV",
      "bus2": "53_LVBus284231",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.626613474869508, 48.06919704201626],
          [-1.626631433799429, 48.069190951296775],
          [-1.626631433799429, 48.069190951296775],
          [-1.626637053036586, 48.06918904151711],
          [-1.626740757427838, 48.06917472928337],
          [-1.626758697246015, 48.069265105292665],
          [-1.626771510974023, 48.069329678890114],
          [-1.626776382357438, 48.06935423839197],
          [-1.626813282177492, 48.069540151035014],
          [-1.626819036966749, 48.06956912850046],
          [-1.626831650468075, 48.06963264641616],
          [-1.626840173876041, 48.069679663764816],
          [-1.626845843802211, 48.06971090403717],
          [-1.626864466336316, 48.06981355603116],
          [-1.626912015933057, 48.07007561315786],
          [-1.626933221721861, 48.070125316794744],
          [-1.627017505716097, 48.070114614518964],
          [-1.627116852629057, 48.070101998058],
          [-1.627134863944116, 48.07013978072811],
          [-1.62724128173624, 48.070362931015644],
          [-1.627258828905719, 48.070399720949375],
          [-1.627267488515269, 48.07041214128774],
          [-1.627321297284446, 48.07048930180587],
          [-1.62733191324426, 48.070504510143856],
          [-1.627345677323652, 48.0705242399047],
          [-1.62735822146923, 48.070542219189456],
          [-1.627370011742275, 48.07056196169776],
          [-1.627422368792097, 48.07064963362866],
          [-1.627450453746868, 48.070696664444945],
          [-1.62748510536093, 48.07070084039749],
          [-1.627503339777606, 48.070703041691104],
          [-1.627508749195104, 48.07070369603585],
          [-1.627508749195104, 48.07070369603585]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.20417527588493548,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch102898",
      "bus1": "53_LVBus284231",
      "bus2": "53_LVBus284232",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627508749195104, 48.07070369603585],
          [-1.627508749195104, 48.07070369603585],
          [-1.627007427445593, 48.07092594009971],
          [-1.626814933932832, 48.071011269927595],
          [-1.626590277452323, 48.0711108597084],
          [-1.626569359892535, 48.071120129737416],
          [-1.6265610394838, 48.07112381456231],
          [-1.6265610394838, 48.07112381456231]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08467720292862267,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch595061",
      "bus1": "53_MVLV48252_LV",
      "bus2": "53_LVBus284212",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.626613474869508, 48.06919704201626],
          [-1.626622343370749, 48.06918493814341],
          [-1.626622343370749, 48.06918493814341],
          [-1.626625657432845, 48.06918042321891],
          [-1.626650507929727, 48.06917147930732],
          [-1.626679378249812, 48.06916239942222],
          [-1.626694037853865, 48.06914299570919],
          [-1.626670510689602, 48.06904495741297],
          [-1.626649022098374, 48.06895543972772],
          [-1.626625859241617, 48.0688777645679],
          [-1.626620936461034, 48.068861265146175],
          [-1.626530435303418, 48.06855788378931],
          [-1.626493337416353, 48.06848246266974],
          [-1.626428928938844, 48.0683515297833],
          [-1.62672617689964, 48.06832076704588],
          [-1.626755317164333, 48.06831527949031],
          [-1.626755317164333, 48.06831527949031]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.12249017110640292,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch720423",
      "bus1": "53_LVBus284212",
      "bus2": "53_LVBus284213",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.626755317164333, 48.06831527949031],
          [-1.626755317164333, 48.06831527949031],
          [-1.626728776954947, 48.06830177122856],
          [-1.626416519549221, 48.06832944013829],
          [-1.625860468013651, 48.067890459606716],
          [-1.625851784683484, 48.0678836042875],
          [-1.625426789572674, 48.067548072570965],
          [-1.625247892362975, 48.067419966008266],
          [-1.62522940854432, 48.06740836392045],
          [-1.625223293891591, 48.06740957909485],
          [-1.625204407330267, 48.0674133330005],
          [-1.625201996815892, 48.067416466775946],
          [-1.625201996815892, 48.067416466775946]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.16366143106069442,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch695890",
      "bus1": "53_LVBus284213",
      "bus2": "53_LVBus284214",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.625201996815892, 48.067416466775946],
          [-1.625201996815892, 48.067416466775946],
          [-1.625220571385207, 48.067418206700054],
          [-1.625236629411784, 48.06741970757873],
          [-1.625318131143471, 48.067488477463606],
          [-1.62508253695867, 48.067608927309315],
          [-1.6248933030848, 48.06770567801172],
          [-1.624830539529921, 48.06773776447846],
          [-1.624766511171357, 48.06775964741469],
          [-1.624735731140855, 48.067765478038915],
          [-1.624697827800627, 48.067767866952906],
          [-1.624697827800627, 48.067767866952906]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0686532449495591,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch555741",
      "bus1": "53_LVBus284212",
      "bus2": "53_LVBus284215",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.626755317164333, 48.06831527949031],
          [-1.626755317164333, 48.06831527949031],
          [-1.626760935081752, 48.068300683464805],
          [-1.626993417638056, 48.0683018231182],
          [-1.627060886999551, 48.06830584339701],
          [-1.627082811332512, 48.06832941185824],
          [-1.627082811332512, 48.06832941185824]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.027139113845641084,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch365295",
      "bus1": "53_LVBus284215",
      "bus2": "53_LVBus284216",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627082811332512, 48.06832941185824],
          [-1.627082811332512, 48.06832941185824],
          [-1.627064837131559, 48.068322447741195],
          [-1.626313106826486, 48.068031177243476],
          [-1.626312941304773, 48.06803111981559],
          [-1.626312941304773, 48.06803111981559]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06627296166042876,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch171406",
      "bus1": "53_LVBus284215",
      "bus2": "53_LVBus284217",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627082811332512, 48.06832941185824],
          [-1.627082811332512, 48.06832941185824],
          [-1.627088948421537, 48.06832760158309],
          [-1.627101551493854, 48.06832388887213],
          [-1.627263679801959, 48.06827608657389],
          [-1.627269856400082, 48.06827426594856],
          [-1.627275993476274, 48.068272455663596],
          [-1.627275993476274, 48.068272455663596]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.015728581556126532,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch334880",
      "bus1": "53_LVBus284217",
      "bus2": "53_LVBus284218",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627275993476274, 48.068272455663596],
          [-1.627275993476274, 48.068272455663596],
          [-1.627199927011814, 48.06771726456167],
          [-1.627192498738128, 48.06766302514369],
          [-1.627192498738128, 48.06766302514369]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06804868997871247,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch296774",
      "bus1": "53_LVBus284218",
      "bus2": "53_LVBus284223",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627192498738128, 48.06766302514369],
          [-1.627192498738128, 48.06766302514369],
          [-1.627132006794738, 48.06746939297835],
          [-1.627123474846051, 48.06744206709449],
          [-1.627084635943224, 48.06744255263359],
          [-1.626986036642902, 48.06744379922897],
          [-1.626972039175351, 48.06744397561168],
          [-1.626956578512377, 48.06744416547442],
          [-1.626943090882706, 48.067444333610695],
          [-1.626618506114748, 48.067448434252064],
          [-1.626572433646895, 48.067449011232156],
          [-1.626487348077098, 48.06745007942723],
          [-1.626487348077098, 48.06745007942723]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0725191054341885,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch283355",
      "bus1": "53_LVBus284223",
      "bus2": "53_LVBus284224",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.626487348077098, 48.06745007942723],
          [-1.626487348077098, 48.06745007942723],
          [-1.626360631931925, 48.06745576996607],
          [-1.626345422826155, 48.06745644644587],
          [-1.62630481743113, 48.06745827000604],
          [-1.626032225915405, 48.06747049659583],
          [-1.626018837715379, 48.0674710934427],
          [-1.625508691157305, 48.06749398172131],
          [-1.625508691157305, 48.06749398172131]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07310051315990282,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch080689",
      "bus1": "53_LVBus284224",
      "bus2": "53_LVBus284225",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.625508691157305, 48.06749398172131],
          [-1.625508691157305, 48.06749398172131],
          [-1.625134428083784, 48.067199735380854],
          [-1.625118108893075, 48.06718690760687],
          [-1.625108984728736, 48.06717972500003],
          [-1.625104630447484, 48.067176306744976],
          [-1.625104630447484, 48.067176306744976]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04641710905629155,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch199970",
      "bus1": "53_LVBus284218",
      "bus2": "53_LVBus284219",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627192498738128, 48.06766302514369],
          [-1.627192498738128, 48.06766302514369],
          [-1.627413196706947, 48.067563522406964],
          [-1.627693450552029, 48.06743718085879],
          [-1.62786403636184, 48.067360270417105],
          [-1.627916095614321, 48.06733680088493],
          [-1.62792778883383, 48.06733153419781],
          [-1.627942859610215, 48.06732473963514],
          [-1.628060814321577, 48.067271560880194],
          [-1.628327981528316, 48.067151107788135],
          [-1.628552768034141, 48.067049762672376],
          [-1.629315728260316, 48.06653353197676],
          [-1.629319294010934, 48.066531115319606],
          [-1.629350268397737, 48.06650861989314],
          [-1.629352751945346, 48.06650681610751],
          [-1.629352751945346, 48.06650681610751]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.20702954275475993,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch470476",
      "bus1": "53_LVBus284219",
      "bus2": "53_LVBus284220",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.629352751945346, 48.06650681610751],
          [-1.629352751945346, 48.06650681610751],
          [-1.629345233885876, 48.066496887320184],
          [-1.629359538745512, 48.06649045162361],
          [-1.629359538745512, 48.06649045162361]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.002522072541059086,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch811516",
      "bus1": "53_LVBus284220",
      "bus2": "53_LVBus284222",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.629359538745512, 48.06649045162361],
          [-1.629359538745512, 48.06649045162361],
          [-1.629330150716311, 48.06648603510799],
          [-1.629330078883134, 48.06646368117558],
          [-1.62925371544508, 48.06646157499177],
          [-1.629218461819584, 48.066460607349136],
          [-1.629214000917482, 48.06645363635812],
          [-1.629212829189722, 48.06645181223797],
          [-1.62921054609387, 48.0664482519922],
          [-1.62921054609387, 48.0664482519922]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014551130287560108,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch778188",
      "bus1": "53_LVBus284220",
      "bus2": "53_LVBus284221",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.629359538745512, 48.06649045162361],
          [-1.629359538745512, 48.06649045162361],
          [-1.629344949037071, 48.06647919554785],
          [-1.629342709941547, 48.06638954875621],
          [-1.629343484741004, 48.06637986148301],
          [-1.629349993700056, 48.06629828307819],
          [-1.629376369651038, 48.06629641786789],
          [-1.629379442554996, 48.06629619680336],
          [-1.629390719929233, 48.06629540089852],
          [-1.629396719704305, 48.066294981719295],
          [-1.629396719704305, 48.066294981719295]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02529157898174892,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch062900",
      "bus1": "53_LVBus284217",
      "bus2": "53_LVBus284226",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.627275993476274, 48.068272455663596],
          [-1.627275993476274, 48.068272455663596],
          [-1.627286157513222, 48.06827221085471],
          [-1.627541604412364, 48.06826612584244],
          [-1.627959812452487, 48.06825615389354],
          [-1.628065987093121, 48.06825362377538],
          [-1.628080549440438, 48.068253275091465],
          [-1.628087253772319, 48.068253111263616],
          [-1.628087253772319, 48.068253111263616]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.060498925885939275,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch162764",
      "bus1": "53_LVBus284226",
      "bus2": "53_LVBus284227",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.628087253772319, 48.068253111263616],
          [-1.628087253772319, 48.068253111263616],
          [-1.627996400897424, 48.067761411014956],
          [-1.627992024136864, 48.067737717159865],
          [-1.627992024136864, 48.067737717159865]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05774531950448761,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch134956",
      "bus1": "53_LVBus284226",
      "bus2": "53_LVBus284228",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.628087253772319, 48.068253111263616],
          [-1.628087253772319, 48.068253111263616],
          [-1.628107175884662, 48.068250798474374],
          [-1.628149309210604, 48.068245888341714],
          [-1.628668631875524, 48.06818546571163],
          [-1.628933246473416, 48.06815467620824],
          [-1.629263711654391, 48.06811622799466],
          [-1.629265775669601, 48.068115987062185],
          [-1.629267947141357, 48.06810593739515],
          [-1.629345503126584, 48.06774773567588],
          [-1.629326139874309, 48.06754310523602],
          [-1.629325721237556, 48.06753861752312],
          [-1.629325721237556, 48.06753861752312]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.15381947566361645,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch149799",
      "bus1": "53_LVBus284228",
      "bus2": "53_LVBus284229",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.629325721237556, 48.06753861752312],
          [-1.629325721237556, 48.06753861752312],
          [-1.629325414381745, 48.06752937203845],
          [-1.629316838129135, 48.06727177645015],
          [-1.62931651030554, 48.067262252557],
          [-1.629316283515815, 48.0672553183289],
          [-1.629316132860797, 48.06725082154474],
          [-1.629316132860797, 48.06725082154474]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03200848320840363,
      "ground": "gnd"
    },
    {
      "id": "53_117796",
      "bus1": "53_MVBus67346",
      "bus2": "53_MVLV13427",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.618877708518255, 48.06496738808595],
          [-1.618877708518255, 48.06496738808595],
          [-1.618955917515454, 48.06514250816352],
          [-1.618961683798557, 48.06515543190953]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.02032564176321687,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch557192",
      "bus1": "53_MVLV13427_LV",
      "bus2": "53_LVBus284144",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.618961683798557, 48.06515543190953],
          [-1.618942937552644, 48.065160332562165],
          [-1.618942937552644, 48.065160332562165],
          [-1.618926115097937, 48.065164736084746],
          [-1.618909892458054, 48.06514547558523],
          [-1.618976942813168, 48.065126104843706],
          [-1.618976942813168, 48.065126104843706]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009247115071370835,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch864575",
      "bus1": "53_MVLV13427_LV",
      "bus2": "53_LVBus284139",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.618961683798557, 48.06515543190953],
          [-1.618949987539951, 48.06516459640927],
          [-1.618949987539951, 48.06516459640927],
          [-1.618921362917534, 48.06517299986937],
          [-1.618841608663081, 48.065112666351375],
          [-1.618841608663081, 48.065112666351375]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011292254362687068,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch720882",
      "bus1": "53_LVBus284139",
      "bus2": "53_LVBus284140",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.618841608663081, 48.065112666351375],
          [-1.618841608663081, 48.065112666351375],
          [-1.618804160329427, 48.065089260405564],
          [-1.618796507148473, 48.065084476690544],
          [-1.618397350356344, 48.06523453775803],
          [-1.618241305305651, 48.06529319715459],
          [-1.618212049465809, 48.06533290064966],
          [-1.618150025653551, 48.06535070569309],
          [-1.61791406685069, 48.065418445630385],
          [-1.617853081763559, 48.06543595434276],
          [-1.617687951217173, 48.06545503315992],
          [-1.617615120649355, 48.06545629366412],
          [-1.617588303173693, 48.06545674854444],
          [-1.617524286257127, 48.0654578555992],
          [-1.617402552529075, 48.06544665755213],
          [-1.617283961693113, 48.065423648496086],
          [-1.617261353017365, 48.065416470183536],
          [-1.617171126098256, 48.06538783991668],
          [-1.617117311728381, 48.065350939945496],
          [-1.617109386429412, 48.06534431954699],
          [-1.617024151857823, 48.06527305020947],
          [-1.617004760391747, 48.0652115789646],
          [-1.617004760391747, 48.0652115789646]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.16224782428238677,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch666855",
      "bus1": "53_LVBus284140",
      "bus2": "53_LVBus284141",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.617004760391747, 48.0652115789646],
          [-1.617004760391747, 48.0652115789646],
          [-1.616930895024398, 48.06499708206387],
          [-1.616919704213771, 48.064991157085174],
          [-1.616919704213771, 48.064991157085174]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.025540264335091416,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch850382",
      "bus1": "53_LVBus284141",
      "bus2": "53_LVBus284142",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.616919704213771, 48.064991157085174],
          [-1.616919704213771, 48.064991157085174],
          [-1.616929883509985, 48.06498361063077],
          [-1.616878476536427, 48.06479986884427],
          [-1.616877127873538, 48.064781906930705],
          [-1.616857088875842, 48.06476547606106],
          [-1.616816817422602, 48.06474792714838],
          [-1.616808743188971, 48.06467616990806],
          [-1.616841025366029, 48.06465887393134],
          [-1.616850125689459, 48.064636957950164],
          [-1.616870574248029, 48.064637555479294],
          [-1.616964551334394, 48.06464029977615],
          [-1.616969506076795, 48.06463473035506],
          [-1.6169677046298476, 48.06463131120866]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05272614188601781,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch592594",
      "bus1": "53_LVBus284142",
      "bus2": "53_LVBus1002219",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.6169677046298476, 48.06463131120866],
          [-1.6169659031829, 48.064627892062255],
          [-1.616957500018358, 48.06463422611454],
          [-1.616952426578705, 48.06463410019073],
          [-1.616849824235667, 48.0646315118729],
          [-1.616850734749834, 48.0645810243487],
          [-1.616834448855203, 48.064538725221716],
          [-1.616823215932896, 48.06452865994925],
          [-1.616803609870793, 48.06452192946827],
          [-1.616427678555026, 48.064487731549384],
          [-1.616402161819134, 48.06448385652182],
          [-1.616399119913533, 48.06448574188857],
          [-1.616389392791715, 48.06449179643529],
          [-1.616389392791715, 48.06449179643529]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05400853954088988,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch471460",
      "bus1": "53_MVLV13427_LV",
      "bus2": "53_LVBus284134",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.618961683798557, 48.06515543190953],
          [-1.61894438405682, 48.06515294569485],
          [-1.61894438405682, 48.06515294569485],
          [-1.618930799808307, 48.06515557420553],
          [-1.618924833197115, 48.065147672293726],
          [-1.618981502112155, 48.06513315389343],
          [-1.61899926703217, 48.06515506343081],
          [-1.619032223486755, 48.06514674779838],
          [-1.619041824506652, 48.06505998792841],
          [-1.619892232822565, 48.0651690306316],
          [-1.61999447609136, 48.065188987634926],
          [-1.620126081000325, 48.06524216714905],
          [-1.620165051740089, 48.06520663690636],
          [-1.620165051740089, 48.06520663690636]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11045577790033297,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch428511",
      "bus1": "53_LVBus284134",
      "bus2": "53_LVBus284137",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.620165051740089, 48.06520663690636],
          [-1.620165051740089, 48.06520663690636],
          [-1.620158352494998, 48.06520686314758],
          [-1.620150313400815, 48.0652071346365],
          [-1.620119844244772, 48.06523067292468],
          [-1.619921227226076, 48.06514374145978],
          [-1.619713336494377, 48.064879749429025],
          [-1.619552220717978, 48.06465492851528],
          [-1.619497254449372, 48.06457821799387],
          [-1.619378587769739, 48.06438094651555],
          [-1.619313060805351, 48.06427200800731],
          [-1.619391647046404, 48.0639056039302],
          [-1.619705323273072, 48.06332507583896],
          [-1.619748992616365, 48.06317440029903],
          [-1.619772523234462, 48.06309321134075],
          [-1.619859718968172, 48.06290849034568],
          [-1.619874492077007, 48.06287718066809],
          [-1.619908281892089, 48.06280561234039],
          [-1.619972705610846, 48.06266910092372],
          [-1.61997538144322, 48.06266341923605],
          [-1.620064799914225, 48.06247397700309],
          [-1.62021178744352, 48.06226971501952],
          [-1.620221468764535, 48.06225626959527],
          [-1.620283158017117, 48.062273571172966],
          [-1.620284668891237, 48.06226918934447],
          [-1.620284668891237, 48.06226918934447]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.3699985881124288,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch409999",
      "bus1": "53_LVBus284134",
      "bus2": "53_LVBus284135",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.620165051740089, 48.06520663690636],
          [-1.620165051740089, 48.06520663690636],
          [-1.620165990770557, 48.06521108905018],
          [-1.62016713397539, 48.06521647068645],
          [-1.620138274628201, 48.06524355610485],
          [-1.620869938374667, 48.06554605840137],
          [-1.62098757700507, 48.06559139829049],
          [-1.620988918519967, 48.06559191120808],
          [-1.621010627328772, 48.06558603679669],
          [-1.621022075992799, 48.06558019382088],
          [-1.621022075992799, 48.06558019382088]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08192221105149065,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch376072",
      "bus1": "53_LVBus284135",
      "bus2": "53_LVBus284136",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.621022075992799, 48.06558019382088],
          [-1.621022075992799, 48.06558019382088],
          [-1.621020510121226, 48.06558688246221],
          [-1.621018856064275, 48.06559400626117],
          [-1.620992635588901, 48.06563242848777],
          [-1.620947636776938, 48.06569837913272],
          [-1.620939892635012, 48.065709724300774],
          [-1.620939892635012, 48.065709724300774]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.015703384477981794,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch630612",
      "bus1": "53_MVLV36589_LV",
      "bus2": "53_LVBus284209",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.61655007956648, 48.06314526264064],
          [-1.616570119337967, 48.06314400122375],
          [-1.616570119337967, 48.06314400122375],
          [-1.616580827534535, 48.06314332477982],
          [-1.616588483637544, 48.06313992415108],
          [-1.616615923300088, 48.063127734630065],
          [-1.616687648094198, 48.06308119623872],
          [-1.616622097905275, 48.06301317906362],
          [-1.616654379126126, 48.0629958831235],
          [-1.616647334269355, 48.06297361153762],
          [-1.616647334269355, 48.06297361153762]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02599542998496068,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch000385",
      "bus1": "53_LVBus284209",
      "bus2": "53_LVBus284210",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.616647334269355, 48.06297361153762],
          [-1.616647334269355, 48.06297361153762],
          [-1.616644794763921, 48.06297109515216],
          [-1.616504487655157, 48.062832112026285],
          [-1.616496971056741, 48.06282466746696],
          [-1.616421789768767, 48.06275019535411],
          [-1.616381826947028, 48.06271061281708],
          [-1.61628083103989, 48.06261056769216],
          [-1.616173682903976, 48.062504427452716],
          [-1.616108268264478, 48.06243962877087],
          [-1.616100853652655, 48.062432288791825],
          [-1.616030838830059, 48.06236292732332],
          [-1.615977787306168, 48.06231037069975],
          [-1.615974028743949, 48.062306643911555],
          [-1.615974028743949, 48.062306643911555]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08954547617235292,
      "ground": "gnd"
    },
    {
      "id": "53_LVBranch483653",
      "bus1": "53_MVLV36589_LV",
      "bus2": "53_LVBus284207",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-1.61655007956648, 48.06314526264064],
          [-1.616534723396699, 48.06315398316757],
          [-1.616534723396699, 48.06315398316757],
          [-1.616528179496307, 48.063157706414],
          [-1.616500506973522, 48.06314693528765],
          [-1.616395826280141, 48.06320178847201],
          [-1.616012162563844, 48.06319042271252],
          [-1.61570445484585, 48.063009924711],
          [-1.614956596543086, 48.06292440526407],
          [-1.614948441757361, 48.06294067089772],
          [-1.614946105894767, 48.06294534157359],
          [-1.614943745931753, 48.0629500490771],
          [-1.614943745931753, 48.0629500490771]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.13158285125707928,
      "ground": "gnd"
    }
  ],
  "transformers": [
    {
      "id": "53_MVLV68038_Transformer",
      "bus_hv": "53_MVLV68038",
      "bus_lv": "53_MVLV68038_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_630kVA",
      "tap": 1.0
    },
    {
      "id": "53_MVLV72996_Transformer",
      "bus_hv": "53_MVLV72996",
      "bus_lv": "53_MVLV72996_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_630kVA",
      "tap": 1.0
    },
    {
      "id": "53_MVLV31315_Transformer",
      "bus_hv": "53_MVLV31315",
      "bus_lv": "53_MVLV31315_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_630kVA",
      "tap": 1.0
    },
    {
      "id": "53_MVLV71092_Transformer",
      "bus_hv": "53_MVLV71092",
      "bus_lv": "53_MVLV71092_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_160kVA",
      "tap": 1.0
    },
    {
      "id": "53_MVLV75202_Transformer",
      "bus_hv": "53_MVLV75202",
      "bus_lv": "53_MVLV75202_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_1000kVA",
      "tap": 1.0
    },
    {
      "id": "53_MVLV31405_Transformer",
      "bus_hv": "53_MVLV31405",
      "bus_lv": "53_MVLV31405_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_250kVA",
      "tap": 1.0
    },
    {
      "id": "53_MVLV67820_Transformer",
      "bus_hv": "53_MVLV67820",
      "bus_lv": "53_MVLV67820_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_1000kVA",
      "tap": 1.0
    },
    {
      "id": "53_MVLV73154_Transformer",
      "bus_hv": "53_MVLV73154",
      "bus_lv": "53_MVLV73154_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_1000kVA",
      "tap": 1.0
    },
    {
      "id": "53_MVLV09839_Transformer",
      "bus_hv": "53_MVLV09839",
      "bus_lv": "53_MVLV09839_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_630kVA",
      "tap": 1.0
    },
    {
      "id": "53_MVLV59548_Transformer",
      "bus_hv": "53_MVLV59548",
      "bus_lv": "53_MVLV59548_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_1000kVA",
      "tap": 1.0
    },
    {
      "id": "53_MVLV60091_Transformer",
      "bus_hv": "53_MVLV60091",
      "bus_lv": "53_MVLV60091_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_160kVA",
      "tap": 1.0
    },
    {
      "id": "53_MVLV03411_Transformer",
      "bus_hv": "53_MVLV03411",
      "bus_lv": "53_MVLV03411_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_630kVA",
      "tap": 1.0
    },
    {
      "id": "53_MVLV22834_Transformer",
      "bus_hv": "53_MVLV22834",
      "bus_lv": "53_MVLV22834_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_630kVA",
      "tap": 1.0
    },
    {
      "id": "53_MVLV36577_Transformer",
      "bus_hv": "53_MVLV36577",
      "bus_lv": "53_MVLV36577_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_250kVA",
      "tap": 1.0
    },
    {
      "id": "53_MVLV03439_Transformer",
      "bus_hv": "53_MVLV03439",
      "bus_lv": "53_MVLV03439_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_630kVA",
      "tap": 1.0
    },
    {
      "id": "53_MVLV59533_Transformer",
      "bus_hv": "53_MVLV59533",
      "bus_lv": "53_MVLV59533_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_160kVA",
      "tap": 1.0
    },
    {
      "id": "53_MVLV69659_Transformer",
      "bus_hv": "53_MVLV69659",
      "bus_lv": "53_MVLV69659_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_400kVA",
      "tap": 1.0
    },
    {
      "id": "53_MVLV48252_Transformer",
      "bus_hv": "53_MVLV48252",
      "bus_lv": "53_MVLV48252_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_400kVA",
      "tap": 1.0
    },
    {
      "id": "53_MVLV13427_Transformer",
      "bus_hv": "53_MVLV13427",
      "bus_lv": "53_MVLV13427_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_250kVA",
      "tap": 1.0
    },
    {
      "id": "53_MVLV36589_Transformer",
      "bus_hv": "53_MVLV36589",
      "bus_lv": "53_MVLV36589_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_250kVA",
      "tap": 1.0
    }
  ],
  "switches": [],
  "loads": [
    {
      "id": "53_LVBus284330_consumption",
      "bus": "53_LVBus284330",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284330_production",
      "bus": "53_LVBus284330",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284322_consumption",
      "bus": "53_LVBus284322",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284322_production",
      "bus": "53_LVBus284322",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284325_consumption",
      "bus": "53_LVBus284325",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [8648.348122795289, 2594.5044368385866],
        [8648.348122795289, 2594.5044368385866],
        [8648.348122795289, 2594.5044368385866]
      ]
    },
    {
      "id": "53_LVBus284325_production",
      "bus": "53_LVBus284325",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284326_consumption",
      "bus": "53_LVBus284326",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [7296.941487749985, 2189.0824463249955],
        [7691.899750578702, 2307.5699251736105],
        [6999.689349607416, 2099.9068048822246]
      ]
    },
    {
      "id": "53_LVBus284326_production",
      "bus": "53_LVBus284326",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284327_consumption",
      "bus": "53_LVBus284327",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [15947.419714381982, 4784.225914314595],
        [15947.419714381982, 4784.225914314595],
        [15947.419714381982, 4784.225914314595]
      ]
    },
    {
      "id": "53_LVBus284327_production",
      "bus": "53_LVBus284327",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284323_consumption",
      "bus": "53_LVBus284323",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284323_production",
      "bus": "53_LVBus284323",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284324_consumption",
      "bus": "53_LVBus284324",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1264.1765734881787, 379.25297204645364], [0.0, 0.0], [1565.0363464010168, 469.510903920305]]
    },
    {
      "id": "53_LVBus284324_production",
      "bus": "53_LVBus284324",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284328_consumption",
      "bus": "53_LVBus284328",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284328_production",
      "bus": "53_LVBus284328",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284320_consumption",
      "bus": "53_LVBus284320",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [6196.407549416033, 1858.9222648248099],
        [3969.498725722716, 1190.8496177168147],
        [4643.643708579967, 1393.09311257399]
      ]
    },
    {
      "id": "53_LVBus284320_production",
      "bus": "53_LVBus284320",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_MVLV83041_consumption",
      "bus": "53_MVLV83041",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_MVLV83041_production",
      "bus": "53_MVLV83041",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_MVLV65918_consumption",
      "bus": "53_MVLV65918",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [113850.02442961748, 34155.00732888524],
        [113850.02442961748, 34155.00732888524],
        [113850.02442961748, 34155.00732888524]
      ]
    },
    {
      "id": "53_MVLV65918_production",
      "bus": "53_MVLV65918",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_MVLV32115_consumption",
      "bus": "53_MVLV32115",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [208559.91766024742, 62567.97529807422],
        [208559.91766024742, 62567.97529807422],
        [208559.91766024742, 62567.97529807422]
      ]
    },
    {
      "id": "53_MVLV32115_production",
      "bus": "53_MVLV32115",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_MVLV73085_consumption",
      "bus": "53_MVLV73085",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_MVLV73085_production",
      "bus": "53_MVLV73085",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_MVLV66653_consumption",
      "bus": "53_MVLV66653",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [67392.5483765206, 20217.76451295618],
        [67392.5483765206, 20217.76451295618],
        [67392.5483765206, 20217.76451295618]
      ]
    },
    {
      "id": "53_MVLV66653_production",
      "bus": "53_MVLV66653",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_MVLV38116_consumption",
      "bus": "53_MVLV38116",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_MVLV38116_production",
      "bus": "53_MVLV38116",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_MVLV32172_consumption",
      "bus": "53_MVLV32172",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [259604.1592396692, 77881.24777190076],
        [259604.1592396692, 77881.24777190076],
        [259604.1592396692, 77881.24777190076]
      ]
    },
    {
      "id": "53_MVLV32172_production",
      "bus": "53_MVLV32172",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284376_consumption",
      "bus": "53_LVBus284376",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284376_production",
      "bus": "53_LVBus284376",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284374_consumption",
      "bus": "53_LVBus284374",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284374_production",
      "bus": "53_LVBus284374",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284371_consumption",
      "bus": "53_LVBus284371",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284371_production",
      "bus": "53_LVBus284371",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284372_consumption",
      "bus": "53_LVBus284372",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284372_production",
      "bus": "53_LVBus284372",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284368_consumption",
      "bus": "53_LVBus284368",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [19958.625863675272, 5987.587759102581],
        [19958.625863675272, 5987.587759102581],
        [19958.625863675272, 5987.587759102581]
      ]
    },
    {
      "id": "53_LVBus284368_production",
      "bus": "53_LVBus284368",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284369_consumption",
      "bus": "53_LVBus284369",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284369_production",
      "bus": "53_LVBus284369",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284365_consumption",
      "bus": "53_LVBus284365",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284365_production",
      "bus": "53_LVBus284365",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284366_consumption",
      "bus": "53_LVBus284366",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [30644.710724953115, 9193.413217485933],
        [30644.710724953115, 9193.413217485933],
        [30644.710724953115, 9193.413217485933]
      ]
    },
    {
      "id": "53_LVBus284366_production",
      "bus": "53_LVBus284366",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284179_consumption",
      "bus": "53_LVBus284179",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [11931.359556833015, 3579.4078670499043],
        [11931.359556833015, 3579.4078670499043],
        [11931.359556833015, 3579.4078670499043]
      ]
    },
    {
      "id": "53_LVBus284179_production",
      "bus": "53_LVBus284179",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284175_consumption",
      "bus": "53_LVBus284175",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4496.197566495906, 1348.859269948772],
        [4496.197566495906, 1348.859269948772],
        [4496.197566495906, 1348.859269948772]
      ]
    },
    {
      "id": "53_LVBus284175_production",
      "bus": "53_LVBus284175",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284176_consumption",
      "bus": "53_LVBus284176",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284176_production",
      "bus": "53_LVBus284176",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284177_consumption",
      "bus": "53_LVBus284177",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284177_production",
      "bus": "53_LVBus284177",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284168_consumption",
      "bus": "53_LVBus284168",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284168_production",
      "bus": "53_LVBus284168",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284169_consumption",
      "bus": "53_LVBus284169",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284169_production",
      "bus": "53_LVBus284169",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284170_consumption",
      "bus": "53_LVBus284170",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [20992.49773864092, 6297.749321592276],
        [20992.49773864092, 6297.749321592276],
        [20992.49773864092, 6297.749321592276]
      ]
    },
    {
      "id": "53_LVBus284170_production",
      "bus": "53_LVBus284170",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284171_consumption",
      "bus": "53_LVBus284171",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284171_production",
      "bus": "53_LVBus284171",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284172_consumption",
      "bus": "53_LVBus284172",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284172_production",
      "bus": "53_LVBus284172",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284173_consumption",
      "bus": "53_LVBus284173",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284173_production",
      "bus": "53_LVBus284173",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus1012972_consumption",
      "bus": "53_LVBus1012972",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus1012972_production",
      "bus": "53_LVBus1012972",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus1012973_consumption",
      "bus": "53_LVBus1012973",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus1012973_production",
      "bus": "53_LVBus1012973",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus1012974_consumption",
      "bus": "53_LVBus1012974",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [24913.073997543885, 7473.922199263165],
        [24913.073997543885, 7473.922199263165],
        [24913.073997543885, 7473.922199263165]
      ]
    },
    {
      "id": "53_LVBus1012974_production",
      "bus": "53_LVBus1012974",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus1002026_consumption",
      "bus": "53_LVBus1002026",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus1002026_production",
      "bus": "53_LVBus1002026",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus1002027_consumption",
      "bus": "53_LVBus1002027",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [20051.311632463938, 6015.393489739181],
        [20051.311632463938, 6015.393489739181],
        [20051.311632463938, 6015.393489739181]
      ]
    },
    {
      "id": "53_LVBus1002027_production",
      "bus": "53_LVBus1002027",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284166_consumption",
      "bus": "53_LVBus284166",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [8009.998243112864, 2402.999472933859],
        [8009.998243112864, 2402.999472933859],
        [8009.998243112864, 2402.999472933859]
      ]
    },
    {
      "id": "53_LVBus284166_production",
      "bus": "53_LVBus284166",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284363_consumption",
      "bus": "53_LVBus284363",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284363_production",
      "bus": "53_LVBus284363",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284361_consumption",
      "bus": "53_LVBus284361",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284361_production",
      "bus": "53_LVBus284361",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284359_consumption",
      "bus": "53_LVBus284359",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284359_production",
      "bus": "53_LVBus284359",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284357_consumption",
      "bus": "53_LVBus284357",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284357_production",
      "bus": "53_LVBus284357",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284355_consumption",
      "bus": "53_LVBus284355",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284355_production",
      "bus": "53_LVBus284355",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284353_consumption",
      "bus": "53_LVBus284353",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284353_production",
      "bus": "53_LVBus284353",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284351_consumption",
      "bus": "53_LVBus284351",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284351_production",
      "bus": "53_LVBus284351",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284407_consumption",
      "bus": "53_LVBus284407",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [20792.922482364458, 6237.876744709337],
        [20792.922482364458, 6237.876744709337],
        [20792.922482364458, 6237.876744709337]
      ]
    },
    {
      "id": "53_LVBus284407_production",
      "bus": "53_LVBus284407",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284403_consumption",
      "bus": "53_LVBus284403",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284403_production",
      "bus": "53_LVBus284403",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284405_consumption",
      "bus": "53_LVBus284405",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284405_production",
      "bus": "53_LVBus284405",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284404_consumption",
      "bus": "53_LVBus284404",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [17330.383306118885, 5199.114991835665],
        [17330.383306118885, 5199.114991835665],
        [17330.383306118885, 5199.114991835665]
      ]
    },
    {
      "id": "53_LVBus284404_production",
      "bus": "53_LVBus284404",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284396_consumption",
      "bus": "53_LVBus284396",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284396_production",
      "bus": "53_LVBus284396",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284397_consumption",
      "bus": "53_LVBus284397",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284397_production",
      "bus": "53_LVBus284397",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284398_consumption",
      "bus": "53_LVBus284398",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4402.882755967964, 1320.864826790389],
        [4402.882755967964, 1320.864826790389],
        [4402.882755967964, 1320.864826790389]
      ]
    },
    {
      "id": "53_LVBus284398_production",
      "bus": "53_LVBus284398",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284401_consumption",
      "bus": "53_LVBus284401",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5708.069668968315, 1712.4209006904946],
        [5708.069668968315, 1712.4209006904946],
        [5708.069668968315, 1712.4209006904946]
      ]
    },
    {
      "id": "53_LVBus284401_production",
      "bus": "53_LVBus284401",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284399_consumption",
      "bus": "53_LVBus284399",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [32352.022226570996, 9705.606667971299],
        [32352.022226570996, 9705.606667971299],
        [32352.022226570996, 9705.606667971299]
      ]
    },
    {
      "id": "53_LVBus284399_production",
      "bus": "53_LVBus284399",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284400_consumption",
      "bus": "53_LVBus284400",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [13021.397887113813, 3906.4193661341437],
        [13021.397887113813, 3906.4193661341437],
        [13021.397887113813, 3906.4193661341437]
      ]
    },
    {
      "id": "53_LVBus284400_production",
      "bus": "53_LVBus284400",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284186_consumption",
      "bus": "53_LVBus284186",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284186_production",
      "bus": "53_LVBus284186",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284187_consumption",
      "bus": "53_LVBus284187",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [479.0186383073797, 143.7055914922139],
        [356.8914042701084, 107.06742128103252],
        [2034.1173796095718, 610.2352138828716]
      ]
    },
    {
      "id": "53_LVBus284187_production",
      "bus": "53_LVBus284187",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284184_consumption",
      "bus": "53_LVBus284184",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5154.349262596783, 1546.304778779035],
        [5154.349262596783, 1546.304778779035],
        [5154.349262596783, 1546.304778779035]
      ]
    },
    {
      "id": "53_LVBus284184_production",
      "bus": "53_LVBus284184",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284181_consumption",
      "bus": "53_LVBus284181",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4101.098687672801, 1230.3296063018404],
        [4101.098687672801, 1230.3296063018404],
        [4101.098687672801, 1230.3296063018404]
      ]
    },
    {
      "id": "53_LVBus284181_production",
      "bus": "53_LVBus284181",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284182_consumption",
      "bus": "53_LVBus284182",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284182_production",
      "bus": "53_LVBus284182",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284317_consumption",
      "bus": "53_LVBus284317",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284317_production",
      "bus": "53_LVBus284317",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284318_consumption",
      "bus": "53_LVBus284318",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284318_production",
      "bus": "53_LVBus284318",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284308_consumption",
      "bus": "53_LVBus284308",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284308_production",
      "bus": "53_LVBus284308",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284309_consumption",
      "bus": "53_LVBus284309",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284309_production",
      "bus": "53_LVBus284309",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284315_consumption",
      "bus": "53_LVBus284315",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [15553.31073321373, 4665.993219964119],
        [15553.31073321373, 4665.993219964119],
        [15553.31073321373, 4665.993219964119]
      ]
    },
    {
      "id": "53_LVBus284315_production",
      "bus": "53_LVBus284315",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284310_consumption",
      "bus": "53_LVBus284310",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284310_production",
      "bus": "53_LVBus284310",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284314_consumption",
      "bus": "53_LVBus284314",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [8768.366702284142, 2630.5100106852424],
        [8768.366702284142, 2630.5100106852424],
        [8768.366702284142, 2630.5100106852424]
      ]
    },
    {
      "id": "53_LVBus284314_production",
      "bus": "53_LVBus284314",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284311_consumption",
      "bus": "53_LVBus284311",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284311_production",
      "bus": "53_LVBus284311",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284313_consumption",
      "bus": "53_LVBus284313",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284313_production",
      "bus": "53_LVBus284313",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284312_consumption",
      "bus": "53_LVBus284312",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [20713.601709850143, 6214.080512955043],
        [20713.601709850143, 6214.080512955043],
        [20713.601709850143, 6214.080512955043]
      ]
    },
    {
      "id": "53_LVBus284312_production",
      "bus": "53_LVBus284312",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284305_consumption",
      "bus": "53_LVBus284305",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284305_production",
      "bus": "53_LVBus284305",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284306_consumption",
      "bus": "53_LVBus284306",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [20677.858837118885, 6203.357651135665],
        [20677.858837118885, 6203.357651135665],
        [20677.858837118885, 6203.357651135665]
      ]
    },
    {
      "id": "53_LVBus284306_production",
      "bus": "53_LVBus284306",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284295_consumption",
      "bus": "53_LVBus284295",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284295_production",
      "bus": "53_LVBus284295",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284296_consumption",
      "bus": "53_LVBus284296",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284296_production",
      "bus": "53_LVBus284296",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284303_consumption",
      "bus": "53_LVBus284303",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [15021.912828099128, 4506.573848429738],
        [15021.912828099128, 4506.573848429738],
        [15021.912828099128, 4506.573848429738]
      ]
    },
    {
      "id": "53_LVBus284303_production",
      "bus": "53_LVBus284303",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284297_consumption",
      "bus": "53_LVBus284297",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284297_production",
      "bus": "53_LVBus284297",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284298_consumption",
      "bus": "53_LVBus284298",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [23703.924414241395, 7111.177324272418],
        [23703.924414241395, 7111.177324272418],
        [23703.924414241395, 7111.177324272418]
      ]
    },
    {
      "id": "53_LVBus284298_production",
      "bus": "53_LVBus284298",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284299_consumption",
      "bus": "53_LVBus284299",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284299_production",
      "bus": "53_LVBus284299",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284300_consumption",
      "bus": "53_LVBus284300",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284300_production",
      "bus": "53_LVBus284300",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284301_consumption",
      "bus": "53_LVBus284301",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284301_production",
      "bus": "53_LVBus284301",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284302_consumption",
      "bus": "53_LVBus284302",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [25490.57251330079, 7647.1717539902365],
        [25490.57251330079, 7647.1717539902365],
        [25490.57251330079, 7647.1717539902365]
      ]
    },
    {
      "id": "53_LVBus284302_production",
      "bus": "53_LVBus284302",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284394_consumption",
      "bus": "53_LVBus284394",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [36153.72391641342, 10846.117174924026],
        [36153.72391641342, 10846.117174924026],
        [36153.72391641342, 10846.117174924026]
      ]
    },
    {
      "id": "53_LVBus284394_production",
      "bus": "53_LVBus284394",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284392_consumption",
      "bus": "53_LVBus284392",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2965.724662021628, 889.7173986064884],
        [2965.724662021628, 889.7173986064884],
        [2965.724662021628, 889.7173986064884]
      ]
    },
    {
      "id": "53_LVBus284392_production",
      "bus": "53_LVBus284392",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284388_consumption",
      "bus": "53_LVBus284388",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5416.645554586065, 1624.9936663758197],
        [5416.645554586065, 1624.9936663758197],
        [5416.645554586065, 1624.9936663758197]
      ]
    },
    {
      "id": "53_LVBus284388_production",
      "bus": "53_LVBus284388",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284389_consumption",
      "bus": "53_LVBus284389",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284389_production",
      "bus": "53_LVBus284389",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284390_consumption",
      "bus": "53_LVBus284390",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284390_production",
      "bus": "53_LVBus284390",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284384_consumption",
      "bus": "53_LVBus284384",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284384_production",
      "bus": "53_LVBus284384",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284386_consumption",
      "bus": "53_LVBus284386",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3367.4386823433238, 1010.2316047029971],
        [3367.4386823433238, 1010.2316047029971],
        [3367.4386823433238, 1010.2316047029971]
      ]
    },
    {
      "id": "53_LVBus284386_production",
      "bus": "53_LVBus284386",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284385_consumption",
      "bus": "53_LVBus284385",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [27664.6380990017, 8299.391429700509],
        [27664.6380990017, 8299.391429700509],
        [27664.6380990017, 8299.391429700509]
      ]
    },
    {
      "id": "53_LVBus284385_production",
      "bus": "53_LVBus284385",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284379_consumption",
      "bus": "53_LVBus284379",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284379_production",
      "bus": "53_LVBus284379",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284381_consumption",
      "bus": "53_LVBus284381",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284381_production",
      "bus": "53_LVBus284381",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284382_consumption",
      "bus": "53_LVBus284382",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [22285.032746835488, 6685.509824050646],
        [22285.032746835488, 6685.509824050646],
        [22285.032746835488, 6685.509824050646]
      ]
    },
    {
      "id": "53_LVBus284382_production",
      "bus": "53_LVBus284382",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284380_consumption",
      "bus": "53_LVBus284380",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [12131.415028429159, 3639.4245085287475],
        [12131.415028429159, 3639.4245085287475],
        [12131.415028429159, 3639.4245085287475]
      ]
    },
    {
      "id": "53_LVBus284380_production",
      "bus": "53_LVBus284380",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284125_consumption",
      "bus": "53_LVBus284125",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284125_production",
      "bus": "53_LVBus284125",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284126_consumption",
      "bus": "53_LVBus284126",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284126_production",
      "bus": "53_LVBus284126",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284127_consumption",
      "bus": "53_LVBus284127",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284127_production",
      "bus": "53_LVBus284127",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284128_consumption",
      "bus": "53_LVBus284128",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284128_production",
      "bus": "53_LVBus284128",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284129_consumption",
      "bus": "53_LVBus284129",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284129_production",
      "bus": "53_LVBus284129",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284130_consumption",
      "bus": "53_LVBus284130",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284130_production",
      "bus": "53_LVBus284130",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284131_consumption",
      "bus": "53_LVBus284131",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [23868.977955809743, 7160.6933867429225],
        [23868.977955809743, 7160.6933867429225],
        [23868.977955809743, 7160.6933867429225]
      ]
    },
    {
      "id": "53_LVBus284131_production",
      "bus": "53_LVBus284131",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284132_consumption",
      "bus": "53_LVBus284132",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284132_production",
      "bus": "53_LVBus284132",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284123_consumption",
      "bus": "53_LVBus284123",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284123_production",
      "bus": "53_LVBus284123",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284120_consumption",
      "bus": "53_LVBus284120",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [13681.359077992136, 4104.40772339764],
        [13681.359077992136, 4104.40772339764],
        [13681.359077992136, 4104.40772339764]
      ]
    },
    {
      "id": "53_LVBus284120_production",
      "bus": "53_LVBus284120",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284121_consumption",
      "bus": "53_LVBus284121",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [16659.61086661949, 4997.883259985846],
        [16659.61086661949, 4997.883259985846],
        [16659.61086661949, 4997.883259985846]
      ]
    },
    {
      "id": "53_LVBus284121_production",
      "bus": "53_LVBus284121",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284115_consumption",
      "bus": "53_LVBus284115",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284115_production",
      "bus": "53_LVBus284115",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284116_consumption",
      "bus": "53_LVBus284116",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284116_production",
      "bus": "53_LVBus284116",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284117_consumption",
      "bus": "53_LVBus284117",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [498.1001398594495, 149.43004195783485],
        [498.1001398594495, 149.43004195783485],
        [498.1001398594495, 149.43004195783485]
      ]
    },
    {
      "id": "53_LVBus284117_production",
      "bus": "53_LVBus284117",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284118_consumption",
      "bus": "53_LVBus284118",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284118_production",
      "bus": "53_LVBus284118",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284113_consumption",
      "bus": "53_LVBus284113",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4271.64737502741, 1281.494212508223],
        [4271.64737502741, 1281.494212508223],
        [4271.64737502741, 1281.494212508223]
      ]
    },
    {
      "id": "53_LVBus284113_production",
      "bus": "53_LVBus284113",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284109_consumption",
      "bus": "53_LVBus284109",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [10157.235911796204, 3047.1707735388613],
        [10157.235911796204, 3047.1707735388613],
        [10157.235911796204, 3047.1707735388613]
      ]
    },
    {
      "id": "53_LVBus284109_production",
      "bus": "53_LVBus284109",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284110_consumption",
      "bus": "53_LVBus284110",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284110_production",
      "bus": "53_LVBus284110",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284111_consumption",
      "bus": "53_LVBus284111",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284111_production",
      "bus": "53_LVBus284111",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284291_consumption",
      "bus": "53_LVBus284291",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [10956.729854377976, 3287.0189563133927],
        [10956.729854377976, 3287.0189563133927],
        [10956.729854377976, 3287.0189563133927]
      ]
    },
    {
      "id": "53_LVBus284291_production",
      "bus": "53_LVBus284291",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284285_consumption",
      "bus": "53_LVBus284285",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284285_production",
      "bus": "53_LVBus284285",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284286_consumption",
      "bus": "53_LVBus284286",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284286_production",
      "bus": "53_LVBus284286",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284287_consumption",
      "bus": "53_LVBus284287",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [7002.076150783505, 2100.6228452350515],
        [7002.076150783505, 2100.6228452350515],
        [7002.076150783505, 2100.6228452350515]
      ]
    },
    {
      "id": "53_LVBus284287_production",
      "bus": "53_LVBus284287",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284289_consumption",
      "bus": "53_LVBus284289",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1125.4436426340835, 337.633092790225],
        [1125.4436426340835, 337.633092790225],
        [1125.4436426340835, 337.633092790225]
      ]
    },
    {
      "id": "53_LVBus284289_production",
      "bus": "53_LVBus284289",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284288_consumption",
      "bus": "53_LVBus284288",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284288_production",
      "bus": "53_LVBus284288",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284279_consumption",
      "bus": "53_LVBus284279",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284279_production",
      "bus": "53_LVBus284279",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284280_consumption",
      "bus": "53_LVBus284280",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284280_production",
      "bus": "53_LVBus284280",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284281_consumption",
      "bus": "53_LVBus284281",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284281_production",
      "bus": "53_LVBus284281",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284282_consumption",
      "bus": "53_LVBus284282",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284282_production",
      "bus": "53_LVBus284282",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284283_consumption",
      "bus": "53_LVBus284283",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [14523.464782588813, 4357.039434776644],
        [14523.464782588813, 4357.039434776644],
        [14523.464782588813, 4357.039434776644]
      ]
    },
    {
      "id": "53_LVBus284283_production",
      "bus": "53_LVBus284283",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284274_consumption",
      "bus": "53_LVBus284274",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284274_production",
      "bus": "53_LVBus284274",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284275_consumption",
      "bus": "53_LVBus284275",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284275_production",
      "bus": "53_LVBus284275",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284276_consumption",
      "bus": "53_LVBus284276",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284276_production",
      "bus": "53_LVBus284276",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284277_consumption",
      "bus": "53_LVBus284277",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [38500.80541236156, 11550.241623708467],
        [38500.80541236156, 11550.241623708467],
        [38500.80541236156, 11550.241623708467]
      ]
    },
    {
      "id": "53_LVBus284277_production",
      "bus": "53_LVBus284277",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284263_consumption",
      "bus": "53_LVBus284263",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284263_production",
      "bus": "53_LVBus284263",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284267_consumption",
      "bus": "53_LVBus284267",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284267_production",
      "bus": "53_LVBus284267",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284270_consumption",
      "bus": "53_LVBus284270",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284270_production",
      "bus": "53_LVBus284270",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284271_consumption",
      "bus": "53_LVBus284271",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [8753.316458860809, 2625.9949376582426],
        [8753.316458860809, 2625.9949376582426],
        [8753.316458860809, 2625.9949376582426]
      ]
    },
    {
      "id": "53_LVBus284271_production",
      "bus": "53_LVBus284271",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284272_consumption",
      "bus": "53_LVBus284272",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [8513.448086598122, 2554.0344259794365],
        [8513.448086598122, 2554.0344259794365],
        [8513.448086598122, 2554.0344259794365]
      ]
    },
    {
      "id": "53_LVBus284272_production",
      "bus": "53_LVBus284272",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284268_consumption",
      "bus": "53_LVBus284268",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284268_production",
      "bus": "53_LVBus284268",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284269_consumption",
      "bus": "53_LVBus284269",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [37816.93483997379, 11345.080451992135],
        [37816.93483997379, 11345.080451992135],
        [37816.93483997379, 11345.080451992135]
      ]
    },
    {
      "id": "53_LVBus284269_production",
      "bus": "53_LVBus284269",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284264_consumption",
      "bus": "53_LVBus284264",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284264_production",
      "bus": "53_LVBus284264",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284265_consumption",
      "bus": "53_LVBus284265",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284265_production",
      "bus": "53_LVBus284265",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284266_consumption",
      "bus": "53_LVBus284266",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284266_production",
      "bus": "53_LVBus284266",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284261_consumption",
      "bus": "53_LVBus284261",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [8752.945217660792, 2625.8835652982375],
        [8752.945217660792, 2625.8835652982375],
        [8752.945217660792, 2625.8835652982375]
      ]
    },
    {
      "id": "53_LVBus284261_production",
      "bus": "53_LVBus284261",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284259_consumption",
      "bus": "53_LVBus284259",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284259_production",
      "bus": "53_LVBus284259",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284257_consumption",
      "bus": "53_LVBus284257",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [8907.35998539472, 2672.2079956184157],
        [8907.35998539472, 2672.2079956184157],
        [8907.35998539472, 2672.2079956184157]
      ]
    },
    {
      "id": "53_LVBus284257_production",
      "bus": "53_LVBus284257",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284255_consumption",
      "bus": "53_LVBus284255",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284255_production",
      "bus": "53_LVBus284255",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284252_consumption",
      "bus": "53_LVBus284252",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284252_production",
      "bus": "53_LVBus284252",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284253_consumption",
      "bus": "53_LVBus284253",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284253_production",
      "bus": "53_LVBus284253",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284249_consumption",
      "bus": "53_LVBus284249",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284249_production",
      "bus": "53_LVBus284249",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284250_consumption",
      "bus": "53_LVBus284250",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284250_production",
      "bus": "53_LVBus284250",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284247_consumption",
      "bus": "53_LVBus284247",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284247_production",
      "bus": "53_LVBus284247",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284293_consumption",
      "bus": "53_LVBus284293",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284293_production",
      "bus": "53_LVBus284293",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284088_consumption",
      "bus": "53_LVBus284088",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [15838.126177729451, 4751.437853318836],
        [15838.126177729451, 4751.437853318836],
        [15838.126177729451, 4751.437853318836]
      ]
    },
    {
      "id": "53_LVBus284088_production",
      "bus": "53_LVBus284088",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284086_consumption",
      "bus": "53_LVBus284086",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284086_production",
      "bus": "53_LVBus284086",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284084_consumption",
      "bus": "53_LVBus284084",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [8708.06022185038, 2612.4180665551135],
        [8708.06022185038, 2612.4180665551135],
        [8708.06022185038, 2612.4180665551135]
      ]
    },
    {
      "id": "53_LVBus284084_production",
      "bus": "53_LVBus284084",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284081_consumption",
      "bus": "53_LVBus284081",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284081_production",
      "bus": "53_LVBus284081",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284082_consumption",
      "bus": "53_LVBus284082",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [886.2092029096458, 265.8627608728937],
        [886.2092029096458, 265.8627608728937],
        [886.2092029096458, 265.8627608728937]
      ]
    },
    {
      "id": "53_LVBus284082_production",
      "bus": "53_LVBus284082",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284079_consumption",
      "bus": "53_LVBus284079",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [7259.237021499389, 2177.7711064498167],
        [7259.237021499389, 2177.7711064498167],
        [7259.237021499389, 2177.7711064498167]
      ]
    },
    {
      "id": "53_LVBus284079_production",
      "bus": "53_LVBus284079",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284073_consumption",
      "bus": "53_LVBus284073",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284073_production",
      "bus": "53_LVBus284073",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284074_consumption",
      "bus": "53_LVBus284074",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284074_production",
      "bus": "53_LVBus284074",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284075_consumption",
      "bus": "53_LVBus284075",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [6439.449430224955, 1931.8348290674865],
        [6439.449430224955, 1931.8348290674865],
        [6439.449430224955, 1931.8348290674865]
      ]
    },
    {
      "id": "53_LVBus284075_production",
      "bus": "53_LVBus284075",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284076_consumption",
      "bus": "53_LVBus284076",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284076_production",
      "bus": "53_LVBus284076",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284077_consumption",
      "bus": "53_LVBus284077",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2447.038319086315, 734.1114957258944],
        [2447.038319086315, 734.1114957258944],
        [2447.038319086315, 734.1114957258944]
      ]
    },
    {
      "id": "53_LVBus284077_production",
      "bus": "53_LVBus284077",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284071_consumption",
      "bus": "53_LVBus284071",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284071_production",
      "bus": "53_LVBus284071",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus1016166_consumption",
      "bus": "53_LVBus1016166",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus1016166_production",
      "bus": "53_LVBus1016166",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus1023345_consumption",
      "bus": "53_LVBus1023345",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus1023345_production",
      "bus": "53_LVBus1023345",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus1023346_consumption",
      "bus": "53_LVBus1023346",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1161.6142547778704, 348.4842764333611],
        [1161.6142547778704, 348.4842764333611],
        [1161.6142547778704, 348.4842764333611]
      ]
    },
    {
      "id": "53_LVBus1023346_production",
      "bus": "53_LVBus1023346",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus1023347_consumption",
      "bus": "53_LVBus1023347",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus1023347_production",
      "bus": "53_LVBus1023347",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284163_consumption",
      "bus": "53_LVBus284163",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [12507.097245541445, 3752.1291736624335],
        [12507.097245541445, 3752.1291736624335],
        [12507.097245541445, 3752.1291736624335]
      ]
    },
    {
      "id": "53_LVBus284163_production",
      "bus": "53_LVBus284163",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284161_consumption",
      "bus": "53_LVBus284161",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [17132.37106722134, 5139.7113201664015],
        [17132.37106722134, 5139.7113201664015],
        [17132.37106722134, 5139.7113201664015]
      ]
    },
    {
      "id": "53_LVBus284161_production",
      "bus": "53_LVBus284161",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284148_consumption",
      "bus": "53_LVBus284148",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284148_production",
      "bus": "53_LVBus284148",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284150_consumption",
      "bus": "53_LVBus284150",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284150_production",
      "bus": "53_LVBus284150",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284153_consumption",
      "bus": "53_LVBus284153",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284153_production",
      "bus": "53_LVBus284153",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284159_consumption",
      "bus": "53_LVBus284159",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [7712.578590375117, 2313.773577112535],
        [7712.578590375117, 2313.773577112535],
        [7712.578590375117, 2313.773577112535]
      ]
    },
    {
      "id": "53_LVBus284159_production",
      "bus": "53_LVBus284159",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284154_consumption",
      "bus": "53_LVBus284154",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284154_production",
      "bus": "53_LVBus284154",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284158_consumption",
      "bus": "53_LVBus284158",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284158_production",
      "bus": "53_LVBus284158",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284155_consumption",
      "bus": "53_LVBus284155",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284155_production",
      "bus": "53_LVBus284155",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284157_consumption",
      "bus": "53_LVBus284157",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284157_production",
      "bus": "53_LVBus284157",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284156_consumption",
      "bus": "53_LVBus284156",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4819.445354965564, 1445.8336064896691],
        [4819.445354965564, 1445.8336064896691],
        [4819.445354965564, 1445.8336064896691]
      ]
    },
    {
      "id": "53_LVBus284156_production",
      "bus": "53_LVBus284156",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284151_consumption",
      "bus": "53_LVBus284151",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [849.3525293198092, 254.80575879594272],
        [849.3525293198092, 254.80575879594272],
        [849.3525293198092, 254.80575879594272]
      ]
    },
    {
      "id": "53_LVBus284151_production",
      "bus": "53_LVBus284151",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284152_consumption",
      "bus": "53_LVBus284152",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1883.0448039189077, 564.9134411756723],
        [1883.0448039189077, 564.9134411756723],
        [1883.0448039189077, 564.9134411756723]
      ]
    },
    {
      "id": "53_LVBus284152_production",
      "bus": "53_LVBus284152",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284149_consumption",
      "bus": "53_LVBus284149",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284149_production",
      "bus": "53_LVBus284149",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284146_consumption",
      "bus": "53_LVBus284146",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2005.5746297475598, 601.6723889242679],
        [2005.5746297475598, 601.6723889242679],
        [2005.5746297475598, 601.6723889242679]
      ]
    },
    {
      "id": "53_LVBus284146_production",
      "bus": "53_LVBus284146",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284202_consumption",
      "bus": "53_LVBus284202",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284202_production",
      "bus": "53_LVBus284202",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284203_consumption",
      "bus": "53_LVBus284203",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [10543.86348956279, 3163.159046868837],
        [10543.86348956279, 3163.159046868837],
        [10543.86348956279, 3163.159046868837]
      ]
    },
    {
      "id": "53_LVBus284203_production",
      "bus": "53_LVBus284203",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284200_consumption",
      "bus": "53_LVBus284200",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2343.927796538429, 703.1783389615287],
        [2343.927796538429, 703.1783389615287],
        [2343.927796538429, 703.1783389615287]
      ]
    },
    {
      "id": "53_LVBus284200_production",
      "bus": "53_LVBus284200",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284198_consumption",
      "bus": "53_LVBus284198",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284198_production",
      "bus": "53_LVBus284198",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284193_consumption",
      "bus": "53_LVBus284193",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284193_production",
      "bus": "53_LVBus284193",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284194_consumption",
      "bus": "53_LVBus284194",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284194_production",
      "bus": "53_LVBus284194",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284196_consumption",
      "bus": "53_LVBus284196",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2077.8002279482544, 623.3400683844762],
        [2077.8002279482544, 623.3400683844762],
        [2077.8002279482544, 623.3400683844762]
      ]
    },
    {
      "id": "53_LVBus284196_production",
      "bus": "53_LVBus284196",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284195_consumption",
      "bus": "53_LVBus284195",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1632.4617065094185, 489.73851195282555],
        [1632.4617065094185, 489.73851195282555],
        [1632.4617065094185, 489.73851195282555]
      ]
    },
    {
      "id": "53_LVBus284195_production",
      "bus": "53_LVBus284195",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284105_consumption",
      "bus": "53_LVBus284105",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284105_production",
      "bus": "53_LVBus284105",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284106_consumption",
      "bus": "53_LVBus284106",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [877.1465485663254, 263.1439645698976],
        [877.1465485663254, 263.1439645698976],
        [877.1465485663254, 263.1439645698976]
      ]
    },
    {
      "id": "53_LVBus284106_production",
      "bus": "53_LVBus284106",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284107_consumption",
      "bus": "53_LVBus284107",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284107_production",
      "bus": "53_LVBus284107",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284103_consumption",
      "bus": "53_LVBus284103",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [7828.458259449756, 2348.537477834927],
        [7828.458259449756, 2348.537477834927],
        [7828.458259449756, 2348.537477834927]
      ]
    },
    {
      "id": "53_LVBus284103_production",
      "bus": "53_LVBus284103",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284098_consumption",
      "bus": "53_LVBus284098",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [505.6401645171372, 151.69204935514114],
        [505.6401645171372, 151.69204935514114],
        [505.6401645171372, 151.69204935514114]
      ]
    },
    {
      "id": "53_LVBus284098_production",
      "bus": "53_LVBus284098",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284099_consumption",
      "bus": "53_LVBus284099",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [4209.993567804483, 1262.9980703413448], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284099_production",
      "bus": "53_LVBus284099",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284101_consumption",
      "bus": "53_LVBus284101",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [2054.4066999500005, 616.3220099850001]]
    },
    {
      "id": "53_LVBus284101_production",
      "bus": "53_LVBus284101",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284100_consumption",
      "bus": "53_LVBus284100",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284100_production",
      "bus": "53_LVBus284100",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284094_consumption",
      "bus": "53_LVBus284094",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2079.401843851189, 623.8205531553566],
        [2079.401843851189, 623.8205531553566],
        [2079.401843851189, 623.8205531553566]
      ]
    },
    {
      "id": "53_LVBus284094_production",
      "bus": "53_LVBus284094",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284096_consumption",
      "bus": "53_LVBus284096",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [42669.74312043121, 12800.922936129362],
        [42669.74312043121, 12800.922936129362],
        [42669.74312043121, 12800.922936129362]
      ]
    },
    {
      "id": "53_LVBus284096_production",
      "bus": "53_LVBus284096",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284095_consumption",
      "bus": "53_LVBus284095",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4652.051295036679, 1395.6153885110036],
        [4652.051295036679, 1395.6153885110036],
        [4652.051295036679, 1395.6153885110036]
      ]
    },
    {
      "id": "53_LVBus284095_production",
      "bus": "53_LVBus284095",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284092_consumption",
      "bus": "53_LVBus284092",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [9749.665748762654, 2924.8997246287963],
        [9749.665748762654, 2924.8997246287963],
        [9749.665748762654, 2924.8997246287963]
      ]
    },
    {
      "id": "53_LVBus284092_production",
      "bus": "53_LVBus284092",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284090_consumption",
      "bus": "53_LVBus284090",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5716.295742102183, 1714.888722630655],
        [6717.53254457777, 2015.2597633733308],
        [7378.278836693849, 2213.4836510081545]
      ]
    },
    {
      "id": "53_LVBus284090_production",
      "bus": "53_LVBus284090",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284245_consumption",
      "bus": "53_LVBus284245",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284245_production",
      "bus": "53_LVBus284245",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus984768_consumption",
      "bus": "53_LVBus984768",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus984768_production",
      "bus": "53_LVBus984768",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus984769_consumption",
      "bus": "53_LVBus984769",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus984769_production",
      "bus": "53_LVBus984769",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284243_consumption",
      "bus": "53_LVBus284243",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284243_production",
      "bus": "53_LVBus284243",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus983463_consumption",
      "bus": "53_LVBus983463",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus983463_production",
      "bus": "53_LVBus983463",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284241_consumption",
      "bus": "53_LVBus284241",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284241_production",
      "bus": "53_LVBus284241",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus982017_consumption",
      "bus": "53_LVBus982017",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus982017_production",
      "bus": "53_LVBus982017",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus982018_consumption",
      "bus": "53_LVBus982018",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus982018_production",
      "bus": "53_LVBus982018",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284239_consumption",
      "bus": "53_LVBus284239",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284239_production",
      "bus": "53_LVBus284239",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284347_consumption",
      "bus": "53_LVBus284347",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[4413.75215795232, 1324.1256473856959], [0.0, 0.0], [881.197184587866, 264.3591553763598]]
    },
    {
      "id": "53_LVBus284347_production",
      "bus": "53_LVBus284347",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284348_consumption",
      "bus": "53_LVBus284348",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2604.1227990822945, 781.2368397246884], [0.0, 0.0], [445.10911021445946, 133.53273306433783]]
    },
    {
      "id": "53_LVBus284348_production",
      "bus": "53_LVBus284348",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284349_consumption",
      "bus": "53_LVBus284349",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [785.5112589887681, 235.6533776966304], [1004.5066707575699, 301.35200122727093]]
    },
    {
      "id": "53_LVBus284349_production",
      "bus": "53_LVBus284349",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284338_consumption",
      "bus": "53_LVBus284338",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4230.323031462185, 1269.0969094386555],
        [10437.985563645258, 3131.395669093577],
        [1320.8561450045327, 396.2568435013598]
      ]
    },
    {
      "id": "53_LVBus284338_production",
      "bus": "53_LVBus284338",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284339_consumption",
      "bus": "53_LVBus284339",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [5020.689072309559, 1506.2067216928679], [2345.0635819965723, 703.5190745989717]]
    },
    {
      "id": "53_LVBus284339_production",
      "bus": "53_LVBus284339",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284340_consumption",
      "bus": "53_LVBus284340",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284340_production",
      "bus": "53_LVBus284340",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284341_consumption",
      "bus": "53_LVBus284341",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [759.0362397267608, 227.71087191802823]]
    },
    {
      "id": "53_LVBus284341_production",
      "bus": "53_LVBus284341",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284344_consumption",
      "bus": "53_LVBus284344",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284344_production",
      "bus": "53_LVBus284344",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284345_consumption",
      "bus": "53_LVBus284345",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284345_production",
      "bus": "53_LVBus284345",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284342_consumption",
      "bus": "53_LVBus284342",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[3661.1483298229973, 1098.3444989468992], [0.0, 0.0], [10438.999282243463, 3131.6997846730387]]
    },
    {
      "id": "53_LVBus284342_production",
      "bus": "53_LVBus284342",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284343_consumption",
      "bus": "53_LVBus284343",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2669.243876368606, 800.7731629105817],
        [9329.228308684493, 2798.7684926053475],
        [1141.0254410693226, 342.30763232079676]
      ]
    },
    {
      "id": "53_LVBus284343_production",
      "bus": "53_LVBus284343",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284336_consumption",
      "bus": "53_LVBus284336",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4633.350632924037, 1390.005189877211],
        [5087.653335452926, 1526.2960006358776],
        [1939.9145463969003, 581.97436391907]
      ]
    },
    {
      "id": "53_LVBus284336_production",
      "bus": "53_LVBus284336",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus988786_consumption",
      "bus": "53_LVBus988786",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[7103.233778376333, 2130.9701335129], [0.0, 0.0], [2021.57330674027, 606.4719920220809]]
    },
    {
      "id": "53_LVBus988786_production",
      "bus": "53_LVBus988786",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus988787_consumption",
      "bus": "53_LVBus988787",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2997.0522550413593, 899.1156765124077], [1593.6646213194997, 478.0993863958499], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus988787_production",
      "bus": "53_LVBus988787",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus988788_consumption",
      "bus": "53_LVBus988788",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [571.7679453451572, 171.53038360354714]]
    },
    {
      "id": "53_LVBus988788_production",
      "bus": "53_LVBus988788",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus994757_consumption",
      "bus": "53_LVBus994757",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus994757_production",
      "bus": "53_LVBus994757",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus994759_consumption",
      "bus": "53_LVBus994759",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [4954.808028237988, 1486.4424084713962], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus994759_production",
      "bus": "53_LVBus994759",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus994760_consumption",
      "bus": "53_LVBus994760",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[291.1968631034558, 87.35905893103674], [0.0, 0.0], [1880.3439391833042, 564.1031817549913]]
    },
    {
      "id": "53_LVBus994760_production",
      "bus": "53_LVBus994760",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus994758_consumption",
      "bus": "53_LVBus994758",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus994758_production",
      "bus": "53_LVBus994758",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284332_consumption",
      "bus": "53_LVBus284332",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1860.488919643745, 558.1466758931235], [2310.30779483165, 693.092338449495], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284332_production",
      "bus": "53_LVBus284332",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284333_consumption",
      "bus": "53_LVBus284333",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [474.3573877759113, 142.30721633277338], [1127.321499544182, 338.1964498632546]]
    },
    {
      "id": "53_LVBus284333_production",
      "bus": "53_LVBus284333",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284334_consumption",
      "bus": "53_LVBus284334",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [971.1799324391092, 291.35397973173275], [1912.8851930331211, 573.8655579099363]]
    },
    {
      "id": "53_LVBus284334_production",
      "bus": "53_LVBus284334",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284234_consumption",
      "bus": "53_LVBus284234",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [5792.824699775557, 1737.847409932667], [2795.3087374024526, 838.5926212207357]]
    },
    {
      "id": "53_LVBus284234_production",
      "bus": "53_LVBus284234",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284237_consumption",
      "bus": "53_LVBus284237",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284237_production",
      "bus": "53_LVBus284237",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284235_consumption",
      "bus": "53_LVBus284235",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [8493.581926900662, 2548.0745780701986]]
    },
    {
      "id": "53_LVBus284235_production",
      "bus": "53_LVBus284235",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284236_consumption",
      "bus": "53_LVBus284236",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284236_production",
      "bus": "53_LVBus284236",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284231_consumption",
      "bus": "53_LVBus284231",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [7377.55597204384, 2213.266791613152],
        [4895.057582819612, 1468.5172748458838],
        [9318.208518673786, 2795.4625556021356]
      ]
    },
    {
      "id": "53_LVBus284231_production",
      "bus": "53_LVBus284231",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284232_consumption",
      "bus": "53_LVBus284232",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [99.58758594878279, 29.876275784634835],
        [2604.030464819239, 781.2091394457717],
        [99.58758594878279, 29.876275784634835]
      ]
    },
    {
      "id": "53_LVBus284232_production",
      "bus": "53_LVBus284232",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284212_consumption",
      "bus": "53_LVBus284212",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284212_production",
      "bus": "53_LVBus284212",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284213_consumption",
      "bus": "53_LVBus284213",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1518.4229349086622, 455.52688047259863],
        [1518.4229349086622, 455.52688047259863],
        [1518.4229349086622, 455.52688047259863]
      ]
    },
    {
      "id": "53_LVBus284213_production",
      "bus": "53_LVBus284213",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284214_consumption",
      "bus": "53_LVBus284214",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [4504.835649043423, 1351.4506947130267], [7050.551621555703, 2115.1654864667107]]
    },
    {
      "id": "53_LVBus284214_production",
      "bus": "53_LVBus284214",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284215_consumption",
      "bus": "53_LVBus284215",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [1499.114826017622, 449.73444780528655], [2270.7560379627375, 681.2268113888213]]
    },
    {
      "id": "53_LVBus284215_production",
      "bus": "53_LVBus284215",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284216_consumption",
      "bus": "53_LVBus284216",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4234.100565443574, 1270.2301696330721],
        [4234.100565443574, 1270.2301696330721],
        [4234.100565443574, 1270.2301696330721]
      ]
    },
    {
      "id": "53_LVBus284216_production",
      "bus": "53_LVBus284216",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284217_consumption",
      "bus": "53_LVBus284217",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1704.9587566933058, 511.4876270079917], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284217_production",
      "bus": "53_LVBus284217",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284218_consumption",
      "bus": "53_LVBus284218",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [1666.169707508144, 499.8509122524432], [2966.7103449989063, 890.0131034996718]]
    },
    {
      "id": "53_LVBus284218_production",
      "bus": "53_LVBus284218",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284223_consumption",
      "bus": "53_LVBus284223",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4286.817334003819, 1286.0452002011457],
        [8828.04603119098, 2648.4138093572938],
        [3140.2085259651158, 942.0625577895347]
      ]
    },
    {
      "id": "53_LVBus284223_production",
      "bus": "53_LVBus284223",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284224_consumption",
      "bus": "53_LVBus284224",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284224_production",
      "bus": "53_LVBus284224",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284225_consumption",
      "bus": "53_LVBus284225",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[5732.652909079692, 1719.7958727239077], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284225_production",
      "bus": "53_LVBus284225",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284219_consumption",
      "bus": "53_LVBus284219",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284219_production",
      "bus": "53_LVBus284219",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284220_consumption",
      "bus": "53_LVBus284220",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2509.7213456472527, 752.9164036941758], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284220_production",
      "bus": "53_LVBus284220",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284222_consumption",
      "bus": "53_LVBus284222",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284222_production",
      "bus": "53_LVBus284222",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284221_consumption",
      "bus": "53_LVBus284221",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284221_production",
      "bus": "53_LVBus284221",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284226_consumption",
      "bus": "53_LVBus284226",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1825.8300547443064, 547.7490164232919],
        [9832.133231321257, 2949.639969396377],
        [8856.395041520269, 2656.9185124560804]
      ]
    },
    {
      "id": "53_LVBus284226_production",
      "bus": "53_LVBus284226",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284227_consumption",
      "bus": "53_LVBus284227",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [3979.077984941459, 1193.7233954824376], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284227_production",
      "bus": "53_LVBus284227",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284228_consumption",
      "bus": "53_LVBus284228",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[8561.323759644132, 2568.3971278932395], [0.0, 0.0], [2556.444239570276, 766.9332718710828]]
    },
    {
      "id": "53_LVBus284228_production",
      "bus": "53_LVBus284228",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284229_consumption",
      "bus": "53_LVBus284229",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[568.8902224707319, 170.66706674121957], [0.0, 0.0], [9898.731242211259, 2969.619372663378]]
    },
    {
      "id": "53_LVBus284229_production",
      "bus": "53_LVBus284229",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284144_consumption",
      "bus": "53_LVBus284144",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3126.1574791067915, 937.8472437320374],
        [3845.0603075480885, 1153.5180922644265],
        [3126.1574791067915, 937.8472437320374]
      ]
    },
    {
      "id": "53_LVBus284144_production",
      "bus": "53_LVBus284144",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284139_consumption",
      "bus": "53_LVBus284139",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [1813.5051148116952, 544.0515344435086]]
    },
    {
      "id": "53_LVBus284139_production",
      "bus": "53_LVBus284139",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284140_consumption",
      "bus": "53_LVBus284140",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [710.3863506902238, 213.11590520706713], [1335.046579503481, 400.51397385104434]]
    },
    {
      "id": "53_LVBus284140_production",
      "bus": "53_LVBus284140",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284141_consumption",
      "bus": "53_LVBus284141",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3921.2187583089712, 1176.3656274926914],
        [1895.8320053656316, 568.7496016096894],
        [4747.705441757708, 1424.3116325273124]
      ]
    },
    {
      "id": "53_LVBus284141_production",
      "bus": "53_LVBus284141",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284142_consumption",
      "bus": "53_LVBus284142",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3057.2302849230978, 917.1690854769294],
        [3705.0273026708496, 1111.5081908012548],
        [2103.5756987531877, 631.0727096259562]
      ]
    },
    {
      "id": "53_LVBus284142_production",
      "bus": "53_LVBus284142",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus1002219_consumption",
      "bus": "53_LVBus1002219",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [8682.381629679256, 2604.714488903777],
        [1800.5598118106025, 540.1679435431807],
        [7913.383222082416, 2374.014966624725]
      ]
    },
    {
      "id": "53_LVBus1002219_production",
      "bus": "53_LVBus1002219",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284134_consumption",
      "bus": "53_LVBus284134",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3063.914370158827, 919.1743110476481],
        [3063.914370158827, 919.1743110476481],
        [3063.914370158827, 919.1743110476481]
      ]
    },
    {
      "id": "53_LVBus284134_production",
      "bus": "53_LVBus284134",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284137_consumption",
      "bus": "53_LVBus284137",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[912.5197372490012, 273.75592117470035], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284137_production",
      "bus": "53_LVBus284137",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284135_consumption",
      "bus": "53_LVBus284135",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[3390.31640769669, 1017.094922309007], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284135_production",
      "bus": "53_LVBus284135",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284136_consumption",
      "bus": "53_LVBus284136",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [1031.66387471003, 309.499162413009], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284136_production",
      "bus": "53_LVBus284136",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284209_consumption",
      "bus": "53_LVBus284209",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3151.264476876002, 945.3793430628006],
        [3151.264476876002, 945.3793430628006],
        [3151.264476876002, 945.3793430628006]
      ]
    },
    {
      "id": "53_LVBus284209_production",
      "bus": "53_LVBus284209",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284210_consumption",
      "bus": "53_LVBus284210",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284210_production",
      "bus": "53_LVBus284210",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "53_LVBus284207_consumption",
      "bus": "53_LVBus284207",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [11710.70243305409, 3513.2107299162267],
        [11710.70243305409, 3513.2107299162267],
        [11710.70243305409, 3513.2107299162267]
      ]
    },
    {
      "id": "53_LVBus284207_production",
      "bus": "53_LVBus284207",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    }
  ],
  "sources": [
    {
      "id": "vs",
      "bus": "53_VERN",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "voltage",
      "voltages": [[11777.945491468367, 0.0], [-5888.97274573418, -10200.0], [-5888.97274573418, 10200.0]]
    }
  ],
  "lines_params": [
    {
      "id": "O_AM_54",
      "z_line": [
        [[0.6988268, 0.0, 0.0], [0.0, 0.6988268, 0.0], [0.0, 0.0, 0.6988268]],
        [[0.3603801484, 0.0, 0.0], [0.0, 0.3603801484, 0.0], [0.0, 0.0, 0.3603801484]]
      ],
      "y_shunt": [
        [[0.0, 0.0, 0.0], [0.0, 0.0, 0.0], [0.0, 0.0, 0.0]],
        [[3.1816e-6, 0.0, 0.0], [0.0, 3.1816e-6, 0.0], [0.0, 0.0, 3.1816e-6]]
      ],
      "ampacities": [193.0, 193.0, 193.0],
      "line_type": "OVERHEAD",
      "materials": ["AAAC", "AAAC", "AAAC"],
      "sections": [54.0, 54.0, 54.0]
    },
    {
      "id": "T_AL_70",
      "z_line": [
        [
          [0.4037714285714286, 0.0, 0.0, 0.0],
          [0.0, 0.4037714285714286, 0.0, 0.0],
          [0.0, 0.0, 0.4037714285714286, 0.0],
          [0.0, 0.0, 0.0, 0.7066]
        ],
        [
          [0.3522273637895779, 0.2548374536831139, 0.25483745368311206, 0.289351376654132],
          [0.2548374536831139, 0.3522273637895779, 0.25483745368311206, 0.289351376654132],
          [0.25483745368311206, 0.25483745368311206, 0.3522273637895779, 0.2893513766541358],
          [0.289351376654132, 0.289351376654132, 0.2893513766541358, 0.3698082122812564]
        ]
      ],
      "y_shunt": [
        [
          [8.781378896642583e-8, -0.0, -0.0, -0.0],
          [-0.0, 8.78137889664258e-8, -0.0, -0.0],
          [-0.0, -0.0, 8.781650430080775e-8, -0.0],
          [-0.0, -0.0, -0.0, 1.543729345444604e-7]
        ],
        [
          [3.249101321068935e-5, -2.0282388553771083e-6, -2.027732015397362e-6, -6.481595098308424e-6],
          [-2.0282388553771032e-6, 3.2491013210689335e-5, -2.0277320153973612e-6, -6.481595098308425e-6],
          [-2.0277320153973633e-6, -2.02773201539736e-6, 3.2491356407188983e-5, -6.4817663011923205e-6],
          [-6.481595098308427e-6, -6.48159509830842e-6, -6.48176630119232e-6, 5.8038190133924266e-5]
        ]
      ],
      "ampacities": [187.0, 187.0, 187.0, 187.0],
      "line_type": "TWISTED",
      "materials": ["AAC", "AAC", "AAC", "AAC"],
      "insulators": ["XLPE", "XLPE", "XLPE", "XLPE"],
      "sections": [70.0, 70.0, 70.0, 70.0]
    },
    {
      "id": "U_AL_150",
      "z_line": [
        [[0.206, 0.0, 0.0], [0.0, 0.206, 0.0], [0.0, 0.0, 0.206]],
        [[0.0960502777, 0.0, 0.0], [0.0, 0.0960502777, 0.0], [0.0, 0.0, 0.0960502777]]
      ],
      "y_shunt": [
        [[0.0, 0.0, 0.0], [0.0, 0.0, 0.0], [0.0, 0.0, 0.0]],
        [[3.41234e-5, 0.0, 0.0], [0.0, 3.41234e-5, 0.0], [0.0, 0.0, 3.41234e-5]]
      ],
      "ampacities": [325.0, 325.0, 325.0],
      "line_type": "UNDERGROUND",
      "materials": ["AAC", "AAC", "AAC"],
      "sections": [150.0, 150.0, 150.0]
    },
    {
      "id": "U_AL_150_lv",
      "z_line": [
        [
          [0.1884266666666667, 0.0, 0.0, 0.0],
          [0.0, 0.1884266666666667, 0.0, 0.0],
          [0.0, 0.0, 0.1884266666666667, 0.0],
          [0.0, 0.0, 0.0, 0.4037714285714286]
        ],
        [
          [0.32828402789137306, 0.23241381875588726, 0.2106379578409967, 0.2324138187558867],
          [0.23241381875588726, 0.32828402789137306, 0.2324138187558867, 0.2106379578409967],
          [0.2106379578409967, 0.2324138187558867, 0.32828402789137306, 0.23241381875588726],
          [0.2324138187558867, 0.2106379578409967, 0.23241381875588726, 0.3522273637895779]
        ]
      ],
      "y_shunt": [
        [
          [2.2218695224038782e-5, -0.0, -0.0, -0.0],
          [-0.0, 2.293336632682387e-5, -0.0, -0.0],
          [-0.0, -0.0, 2.2218695224038755e-5, -0.0],
          [-0.0, -0.0, -0.0, 1.6981083006353736e-5]
        ],
        [
          [0.00031402428602920205, -4.196259266854416e-5, -2.0115814893727624e-5, -2.9758926226542447e-5],
          [-4.196259266854417e-5, 0.00032559035273286213, -4.196259266854337e-5, -1.2331504127535857e-5],
          [-2.011581489372763e-5, -4.196259266854337e-5, 0.00031402428602920156, -2.975892622654305e-5],
          [-2.9758926226542447e-5, -1.2331504127535853e-5, -2.975892622654305e-5, 0.00024166018664415872]
        ]
      ],
      "ampacities": [325.0, 325.0, 325.0, 325.0],
      "line_type": "UNDERGROUND",
      "materials": ["AAC", "AAC", "AAC", "AAC"],
      "insulators": ["PVC", "PVC", "PVC", "PVC"],
      "sections": [150.0, 150.0, 150.0, 150.0]
    }
  ],
  "transformers_params": [
    {
      "id": "FT_Standard_Standard_1000kVA",
      "vg": "Dyn11",
      "sn": 1000000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.0020800000000000003, 0.00937195817318878],
      "ym": [1.225e-6, -1.996244912329146e-5],
      "i0": 0.024,
      "p0": 1470,
      "psc": 13000,
      "vsc": 0.06
    },
    {
      "id": "FT_Standard_Standard_160kVA",
      "vg": "Dyn11",
      "sn": 160000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.014687500000000001, 0.037205877811845804],
      "ym": [3.8333333333333335e-7, -3.0426140077242796e-6],
      "i0": 0.023,
      "p0": 460,
      "psc": 2350,
      "vsc": 0.04
    },
    {
      "id": "FT_Standard_Standard_250kVA",
      "vg": "Dyn11",
      "sn": 250000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.008320000000000001, 0.024210278808803505],
      "ym": [5.416666666666667e-7, -4.341338759210368e-6],
      "i0": 0.021,
      "p0": 650,
      "psc": 3250,
      "vsc": 0.04
    },
    {
      "id": "FT_Standard_Standard_400kVA",
      "vg": "Dyn11",
      "sn": 400000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.0046, 0.015324490203592419],
      "ym": [7.750000000000001e-7, -6.28573671983731e-6],
      "i0": 0.019,
      "p0": 930,
      "psc": 4600,
      "vsc": 0.04
    },
    {
      "id": "FT_Standard_Standard_630kVA",
      "vg": "Dyn11",
      "sn": 630000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.0026203073822121444, 0.009814977720841663],
      "ym": [1.0833333333333335e-6, -9.387698806890263e-6],
      "i0": 0.018,
      "p0": 1300,
      "psc": 6500,
      "vsc": 0.04
    }
  ],
  "ground_connections": [
    {
      "id": "1",
      "ground": "gnd",
      "element": {
        "id": "vs",
        "type": "source"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "2",
      "ground": "gnd",
      "element": {
        "id": "53_MVLV03411_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "3",
      "ground": "gnd",
      "element": {
        "id": "53_MVLV03439_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "4",
      "ground": "gnd",
      "element": {
        "id": "53_MVLV09839_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "5",
      "ground": "gnd",
      "element": {
        "id": "53_MVLV13427_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "6",
      "ground": "gnd",
      "element": {
        "id": "53_MVLV22834_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "7",
      "ground": "gnd",
      "element": {
        "id": "53_MVLV31315_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "8",
      "ground": "gnd",
      "element": {
        "id": "53_MVLV31405_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "9",
      "ground": "gnd",
      "element": {
        "id": "53_MVLV36577_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "10",
      "ground": "gnd",
      "element": {
        "id": "53_MVLV36589_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "11",
      "ground": "gnd",
      "element": {
        "id": "53_MVLV48252_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "12",
      "ground": "gnd",
      "element": {
        "id": "53_MVLV59533_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "13",
      "ground": "gnd",
      "element": {
        "id": "53_MVLV59548_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "14",
      "ground": "gnd",
      "element": {
        "id": "53_MVLV60091_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "15",
      "ground": "gnd",
      "element": {
        "id": "53_MVLV67820_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "16",
      "ground": "gnd",
      "element": {
        "id": "53_MVLV68038_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "17",
      "ground": "gnd",
      "element": {
        "id": "53_MVLV69659_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "18",
      "ground": "gnd",
      "element": {
        "id": "53_MVLV71092_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "19",
      "ground": "gnd",
      "element": {
        "id": "53_MVLV72996_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "20",
      "ground": "gnd",
      "element": {
        "id": "53_MVLV73154_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "21",
      "ground": "gnd",
      "element": {
        "id": "53_MVLV75202_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    }
  ]
}
