{
  "version": 5,
  "is_multiphase": true,
  "crs": {
    "data": "EPSG:4326",
    "normalize": false
  },
  "grounds": [
    {
      "id": "gnd"
    }
  ],
  "potential_refs": [
    {
      "id": "pref",
      "ground": "gnd"
    }
  ],
  "buses": [
    {
      "id": "MVVoltage_source",
      "phases": "abcn"
    },
    {
      "id": "75_LUZE",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.5763057538218227, 44.862509496144]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV030672",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.575194062021986, 44.86303567405999]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV017341",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.575306476196968, 44.86454172800895]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV041140",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.576231769285419, 44.86659631445639]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV040199",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.57608389016501, 44.86657666773995]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV060034",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.576178254775361, 44.86755195752397]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV149726",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.581935767875082, 44.869439427885574]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV082462",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.577208437153295, 44.86958697939902]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV038782",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.578825600367148, 44.87141444823512]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV169639",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.577436223925507, 44.87360158657797]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV019079",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.577599856699995, 44.873321837785845]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV068075",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.582162088288291, 44.872807077791855]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV064431",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.584452180559427, 44.87260000955245]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV153522",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.578612726917024, 44.87405533981618]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV072374",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.577508031570803, 44.87470722906427]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV137804",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.578578742318607, 44.87765866646636]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV096632",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.57922791759183, 44.876371794412684]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV031370",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.579114208154368, 44.87637310310943]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV031067",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.57826864046011, 44.87638630556323]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV024094",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.58023046030664, 44.87614658520407]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus069495",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.582212891413628, 44.876191358526896]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus069496",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.586051770726621, 44.87604325151069]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV156879",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.587099413144323, 44.87610053707566]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV049312",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590002722043615, 44.875884112316086]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV030698",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.587901485155118, 44.87812772747704]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV160192",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588104529172992, 44.87947386476375]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV008516",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.591697682391426, 44.880862018924034]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV038777",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.593446084637752, 44.88220206415699]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV038777_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.593446084637752, 44.88220206415699]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088610",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.593416596768817, 44.882380118276146]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088611",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.593162828776435, 44.88244687390112]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088612",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.593617447314655, 44.88264786972186]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088613",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.59360901684251, 44.88280836286857]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088614",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.593524678590823, 44.88254036608203]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088605",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.593180259432682, 44.88276153229798]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088606",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.593392048955103, 44.883045213737674]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088607",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.593614260222518, 44.88338536002759]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088608",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.593330677571269, 44.88343846016525]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088603",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.595281030796508, 44.88157296975454]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088579",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.592223752661286, 44.88240852885236]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088600",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.592212970207318, 44.8824465102868]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088601",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.592087383643967, 44.882693321473845]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088580",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.591448388637116, 44.882448429725436]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088581",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.591309692772372, 44.88246094377251]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088582",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.59122996719291, 44.88246449642008]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088595",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.5912633323718095, 44.88237113746323]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1926662",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.591226355248536, 44.88201233474625]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088583",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590842125684295, 44.88248177500518]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088584",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590799417234074, 44.88231525643061]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088585",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590583578962378, 44.88179845651428]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088586",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590830265356662, 44.8816661611694]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088587",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590590373594893, 44.881681229346654]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088588",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590850004010173, 44.882313979226296]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088589",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590912800741645, 44.88230338664635]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088590",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590830606555509, 44.882179408199434]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088591",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590906058928844, 44.88216848932891]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088592",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590888012077229, 44.882060894119014]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088593",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590906951123991, 44.88218647641535]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088594",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590913705583812, 44.88232137339871]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088596",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.591221519026709, 44.88276750935706]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088597",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590987381890768, 44.88340374653705]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088598",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.591145478750514, 44.88352580392909]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088599",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.591128884270309, 44.88294093526459]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088574",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.593932263925449, 44.88223270825564]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088576",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.594330220818784, 44.882591810154565]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088577",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.593840235465819, 44.88322727052851]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088575",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.594769006018499, 44.88221967633536]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV008516_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.591697682391426, 44.880862018924034]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088486",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.59038324837069, 44.87917168877678]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088491",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.589878468962864, 44.87859292997402]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088492",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590168691293883, 44.87852031053451]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088493",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.589699191518446, 44.878156168897156]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088487",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590435215905627, 44.8791494661394]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088490",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590514454329307, 44.87904274111814]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088488",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590610530523872, 44.8790964241323]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088489",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590809953777423, 44.87891498502813]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088484",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.591797228237291, 44.88089752637618]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088475",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.592184468794168, 44.88138733272612]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088476",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.592450624338963, 44.88177049222654]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088477",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.59258241093252, 44.881999464126146]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088478",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.592671194219839, 44.88215389663746]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088479",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.592753337522186, 44.88180686868992]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088480",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.592824097729014, 44.881752850712296]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088481",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.59346995049707, 44.88129618668933]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088482",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.593943737609661, 44.881020355438146]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088473",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.591642138354878, 44.88076437346053]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088460",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.591073156837125, 44.88009669985771]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088471",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.591101201610409, 44.880112221309126]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088461",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590366891879961, 44.88012468207167]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088462",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590408132720396, 44.88003110583185]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088463",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.589659905609403, 44.880152678858295]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088470",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.5898287037700529, 44.8802211602118]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1981303",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.5897837173412295, 44.88076806877315]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1981304",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.589789169498123, 44.88100658647663]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1981305",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.589813718859687, 44.881219846075226]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1981306",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.5895930822417486, 44.88159321218356]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1981307",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.5893036870599899, 44.88160061917917]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1981308",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.58931153816854, 44.881222821030775]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1981309",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.5896387456038794, 44.88116948032895]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1988103",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.5896182447393425, 44.880895506262206]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1988104",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.589612469173879, 44.88075989937432]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088469",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.589552944459059, 44.88004807290875]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus2001733",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.589523511473361, 44.87959453009739]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088464",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.58816844126665, 44.88019803687645]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088465",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588418634125542, 44.87993184760636]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088466",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.587559652467365, 44.88021654418719]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088467",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.587256079963399, 44.88022420868641]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088468",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.587272838925024, 44.880052704264806]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088447",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.591655386174917, 44.880345536428734]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088448",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.592114804419774, 44.88023410760923]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088458",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.592674666770301, 44.879455318438794]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088449",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.592159959464257, 44.88032338737076]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088455",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.592308459883789, 44.880475490005225]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088456",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.59213105099377, 44.8805844945218]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088457",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.591872485342983, 44.880697728909844]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088450",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.592382392089453, 44.88021329730911]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088451",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.592525430900855, 44.880169523662914]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088452",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.592710359319627, 44.88007479250903]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088453",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.592861536696213, 44.880004448123884]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088454",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.59296847534191, 44.87993352130203]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088441",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.59111817446909, 44.8800930678039]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088444",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590955713647989, 44.87993490698613]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088445",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.589926472402664, 44.87874657206751]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088442",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.591399525051857, 44.87955720828532]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088443",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.591617373186852, 44.878414114315405]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV160192_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588104529172992, 44.87947386476375]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089054",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588472329956753, 44.87936849453444]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089055",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588808113799976, 44.87935497826783]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089056",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588794881396382, 44.87900662699064]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089057",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.58900175013001, 44.87910740459566]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089052",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.587078264310944, 44.87905931819978]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089049",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588130906796623, 44.879721085703075]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089050",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.587997796266055, 44.879904697896436]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089045",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.587808168123497, 44.87917406037564]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089046",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.587529648393174, 44.87908077536771]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089047",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.587152707961196, 44.878703444538644]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089041",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.58796669202838, 44.8795485838528]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089042",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.587555835039827, 44.87941894585]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089043",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.587258602883641, 44.87943736968576]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV030698_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.587901485155118, 44.87812772747704]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088559",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588270037418181, 44.87849570085763]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088560",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588526694206416, 44.87908454591799]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088553",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.587800294222874, 44.8781302888171]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088555",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.587606956004351, 44.8784024516276]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088557",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.586986284773128, 44.87840011880311]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088556",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588099610360901, 44.878377116817276]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088554",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.587231570547564, 44.87815365700032]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088545",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.587634048553521, 44.878437782935904]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088548",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.58686158939638, 44.87843928652574]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088549",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.585825320193594, 44.878526402978956]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088551",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.585795522338084, 44.87831014518807]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088550",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.584993848459577, 44.87841742108697]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088546",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.587627909541597, 44.87855434420593]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088547",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.587435733055799, 44.878560258272024]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088537",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.587660114312538, 44.87836669754542]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088538",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588126045807682, 44.87838659700254]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088539",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588813088202567, 44.87834852554024]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088540",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.58930054503842, 44.87832089273858]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088541",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.589477631351507, 44.87849380773317]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088542",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.589502081498571, 44.87862825387109]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088543",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588726059983384, 44.87843176528764]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV049312_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590002722043615, 44.875884112316086]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088685",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590457056947593, 44.87584565912787]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088683",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.589718401652492, 44.87589274136226]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088667",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590367707942232, 44.875812985953104]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088668",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590399314425321, 44.87585134726922]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088669",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590413883027007, 44.875811456637315]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088670",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590564260414262, 44.875805969510544]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088679",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590427457793483, 44.87569148488669]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088680",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590516584574231, 44.875497927866995]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088681",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590857289496537, 44.87553600220667]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088671",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590725949584963, 44.87615327637401]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088678",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590993972886312, 44.87603270111081]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088672",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590812530909409, 44.87639060271508]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088673",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590888131953041, 44.87664038010698]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088674",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.5912836750464, 44.87756217943585]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088675",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.591188429706996, 44.87737868287572]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088676",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.591389613746813, 44.87776587849473]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088677",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.591611715882759, 44.87820490895443]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus2010037",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.59158942776827, 44.878372946966195]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088664",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.59007633826716, 44.87571026433032]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088665",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590011830979741, 44.87570256720913]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088659",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.589099048142401, 44.87576955907383]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088660",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.586259564478748, 44.87596122958547]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088662",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588660830344149, 44.87545999493871]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088661",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.585611299793834, 44.87599544298893]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088632",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.589767864131023, 44.8758527186876]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088633",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.589383035925931, 44.87600180270013]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088634",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.58944029693581, 44.87665265772387]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088635",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.589775316649714, 44.87642867376635]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088636",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.589461386915746, 44.87691702080357]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088637",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.589501332683456, 44.877284925231194]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088638",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.589543250262751, 44.87783085011147]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088644",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.589176370200955, 44.87777956717894]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088639",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590097779064407, 44.87766300437547]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088640",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590225644629619, 44.87743557732266]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088641",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590495864199684, 44.877275368512194]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088642",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.589557351471029, 44.87815752221764]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088643",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.58932632740279, 44.87830775281999]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088645",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.58940477033088, 44.87699303811787]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088646",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.589152296071872, 44.87716796770477]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088647",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588827927392055, 44.87719011193694]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088648",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.58835420617675, 44.87712957614415]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088649",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.587623964194371, 44.87725500743189]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088652",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.587630132221821, 44.87729520390783]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088653",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.587674311051604, 44.8778774145319]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088650",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.587049329999415, 44.877266380216014]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088651",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.587576106806076, 44.8771685699596]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088654",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588665955099058, 44.87710093578842]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088655",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.589754402273047, 44.87578834124808]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088656",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.589741666154619, 44.8757286340215]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088657",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.589471377153929, 44.87576151708619]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV156879_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.587099413144323, 44.87610053707566]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089038",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.586401665530303, 44.876481426038346]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089039",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.58643184521623, 44.87662924018531]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089033",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.587081400456648, 44.87601905223355]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089034",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588586278101993, 44.87590320744495]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089035",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588579219899986, 44.87593787649525]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089036",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.589043228007571, 44.87579479040803]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089024",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.586478313321895, 44.87669739815563]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089025",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.586460375512539, 44.876722796005936]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089026",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.586159537773733, 44.876874047753454]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089027",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.585964941019678, 44.8768955318476]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089028",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.585929730755018, 44.8768968772537]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089029",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.585908852017463, 44.877021640866445]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089030",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.585937616109244, 44.87713080706177]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089031",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.586275530961862, 44.877304620954156]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089018",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.586958802375293, 44.87625176338265]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089019",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.586613719989483, 44.87629019176993]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089022",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.58667388356956, 44.87648047049475]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089020",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.586349865286964, 44.8762944362538]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089021",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.586313914340934, 44.87613236448117]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus069497",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.586072496702462, 44.87602807691413]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV104372",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.581784901343956, 44.87499482909852]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV015576",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.582449118366584, 44.87562335046131]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV077382",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.582360106782933, 44.8750018656464]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV150164",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.581619198099211, 44.87405297941899]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV172362",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.582703110920572, 44.87402956438828]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV078674",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.585432251608298, 44.87400948671364]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV107529",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.587954101449072, 44.87476091592591]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV079280",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588438106380135, 44.87438634175716]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV026264",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590086419786684, 44.87279093813288]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV026264_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590086419786684, 44.87279093813288]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088528",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590215326454438, 44.872719845986865]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088529",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.59027000708577, 44.87259780431013]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088530",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590271212327154, 44.8724446953582]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088524",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.589933107541737, 44.87272889737095]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088525",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.589597146152278, 44.87272714838372]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088526",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.589653602021527, 44.87235046278511]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088515",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590345272355947, 44.872392958714045]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088516",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590774147718958, 44.87247597812037]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088517",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.591198442976053, 44.87259089020238]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088518",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588995020119201, 44.87202518072304]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088521",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588723853440648, 44.87209777021353]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088522",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588686643144499, 44.872444458870945]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088519",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588995487168393, 44.87211071212362]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088520",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.589220319376822, 44.87217527042804]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV079280_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588438106380135, 44.87438634175716]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088854",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588703870777797, 44.87459977143978]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088855",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588640095161782, 44.87473775054537]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088856",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590292140615063, 44.874616319771825]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088857",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590913872091064, 44.87309027256151]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088858",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.59069662431079, 44.87305074589087]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088860",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590714667888223, 44.87315834074652]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088859",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.589390406196359, 44.87275961749246]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088861",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588043496152356, 44.874562430616876]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088835",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.58781361687054, 44.87349010948896]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088840",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.58789155798263, 44.87342781288087]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088846",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588640001845071, 44.8734539206004]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088847",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588607450043738, 44.87356279234031]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088848",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.58916348480585, 44.87353973390442]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088849",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.589105638397719, 44.87364924867293]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088850",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.589610636638178, 44.8736184756968]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088851",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.589896086204889, 44.87375532409011]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088852",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.589616482651444, 44.87373538559817]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088841",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588971193338341, 44.87349236926278]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088842",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.589768895816543, 44.87342745373763]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088843",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.589871918471338, 44.8732087410308]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088845",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.589984269210875, 44.87323984205593]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088844",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.589665438669415, 44.87294175531443]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088836",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.587798918750956, 44.873280689502685]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088839",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.58819539921393, 44.87205840504987]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088837",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.587786453989074, 44.87308201139696]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088838",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.587883772175144, 44.872444733854636]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088832",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.589559143927373, 44.874581424899695]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088833",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.590030888574146, 44.87493150103669]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088828",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.587739597767745, 44.87418803004046]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088829",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.5877716932161, 44.87407016084234]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088830",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.587698895044767, 44.87438715243726]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088817",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.587987863483042, 44.872846394010715]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088818",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588033385058057, 44.872845242960594]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088821",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588490989947899, 44.87287959934421]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088822",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588708313398803, 44.872793962895386]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088823",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588682951492275, 44.87309716097367]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088824",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588834142079432, 44.873031204977096]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088825",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588995419075513, 44.87311626746575]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088826",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.589063837314521, 44.87293985773445]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088819",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588180083053265, 44.87289196201009]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088820",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588195704632992, 44.87274839045819]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088815",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588293912246935, 44.87440903397635]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV107529_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.587954101449072, 44.87476091592591]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088923",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588244449194212, 44.874795704701086]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088924",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588179752138707, 44.874988153896105]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088918",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.587153506915173, 44.87542416990786]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088919",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.58692222592258, 44.87538582605105]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088920",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.586695435467416, 44.87536361838382]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088921",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.587138368650649, 44.87534100688784]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088909",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.587592561770649, 44.8749862892671]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088910",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.587738765245694, 44.875386628515884]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088911",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588248435416873, 44.87536015792196]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088912",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.58847624959731, 44.87534751111566]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088913",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588792219607757, 44.87527445632963]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088914",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588683086229454, 44.875006583042136]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088915",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588838682652858, 44.87501667547038]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088916",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.58762161510832, 44.87483423448434]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088907",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.588064655583093, 44.8750702639934]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV078674_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.585432251608298, 44.87400948671364]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088813",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.585715850452362, 44.87408427105804]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088811",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.584957228861287, 44.874082714666024]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088809",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.585648014546654, 44.87374020923429]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088807",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.58652426863129, 44.873477444893275]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV172362_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.582703110920572, 44.87402956438828]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089069",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.583553035955885, 44.87396042492399]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089067",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.58385390999423, 44.87447511267273]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089065",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.583140723095211, 44.87386877600285]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089063",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.582737668702045, 44.87519504691333]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089061",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.58256634314327, 44.87434455179033]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089059",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.58246958240711, 44.87457490958017]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV150164_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.581619198099211, 44.87405297941899]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088988",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.581712748977388, 44.874434932278604]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088989",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.581745252126548, 44.87474377310167]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088985",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.581518802038524, 44.87444569859545]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088986",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.581085838607383, 44.87475914605363]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088983",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.581662294442296, 44.87399375895679]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088980",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.5819407185742, 44.87400837521223]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088981",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.582184195900453, 44.87380962309933]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV104372_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.581784901343956, 44.87499482909852]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088905",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.581444753937512, 44.87577822409248]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088903",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.581831759138312, 44.87574289885502]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088901",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.581807416177325, 44.87512387286039]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088899",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.580996560798124, 44.87523540452066]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088897",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.581860083074112, 44.87553490725948]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV024094_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.58023046030664, 44.87614658520407]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088513",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.579897624061376, 44.876499363984955]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088511",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.579958099946641, 44.87647617467978]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088509",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.580182745886022, 44.87569757114853]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088507",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.580246525651353, 44.87545283893737]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088505",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.579860525323963, 44.87609287733647]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088503",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.580583008183477, 44.877167976717516]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088501",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.580738980546236, 44.87728213800975]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088499",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.580224176914626, 44.87602068595706]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV031370_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.579114208154368, 44.87637310310943]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088572",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.579007737913241, 44.87686473678271]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088570",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.579085834237657, 44.87641204224799]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088568",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.579059720625966, 44.876369149545816]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088566",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.578956626030743, 44.876872593123025]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088564",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.579061424515625, 44.87639548589873]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088562",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.579074755743916, 44.87640472893701]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV096632_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.57922791759183, 44.876371794412684]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088893",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.578998002576659, 44.87620606377471]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088894",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.57928892763197, 44.87520629217729]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088895",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.579946367198412, 44.875063314996716]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088889",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.578983185356145, 44.87622703959141]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088890",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.579321150143215, 44.87522314630311]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088891",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.580117515690391, 44.87519406975353]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088885",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.578938252376531, 44.87622133070631]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088886",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.57894772197206, 44.87607656414281]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088887",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.578894027755062, 44.876040996802416]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088882",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.578897596503389, 44.87622504977572]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088883",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.578726472819547, 44.8761374601949]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088875",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.578879140808314, 44.87624131516803]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088876",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.577949173580672, 44.87619085657016]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088880",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.5776869042478, 44.875756241353685]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088877",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.577765456734605, 44.876181886568546]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088878",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.577725621015211, 44.87616299160284]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088879",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.577566598165015, 44.87613745652078]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088873",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.579167424106541, 44.876844240311414]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV137804_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.578578742318607, 44.87765866646636]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088933",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.582097973135113, 44.878861945778155]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088934",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.581023932538429, 44.88025223386666]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088931",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.578672213356984, 44.87775536198481]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088926",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.577252006263134, 44.87726589236313]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088927",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.577242948225908, 44.87731938890024]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088928",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.577195225974938, 44.8772784247604]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088929",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.575173724114608, 44.87843977657476]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV072374_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.577508031570803, 44.87470722906427]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088805",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.577466582408084, 44.87440516264029]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus2012855",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.5773184160967, 44.874459884448854]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088803",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.577479519603999, 44.87459648846169]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1994231",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.5775225853572401, 44.87440132279214]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus2012902",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.577619452050949, 44.87436974924406]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088801",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.577352552642022, 44.874947546310366]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088799",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.578759848834857, 44.87543207888541]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088797",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.577394321797273, 44.87547546547131]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088795",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.578409380751902, 44.875082527939824]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088793",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.578775262174214, 44.87527555353902]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088791",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.577477831756916, 44.87472718827216]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV153522_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.578612726917024, 44.87405533981618]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089014",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.580493713533631, 44.8737709596092]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089016",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.581007931694626, 44.87374868641124]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089015",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.580544080189076, 44.873786218185934]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089012",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.578523895670444, 44.874556543012964]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089010",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.579339924097667, 44.873368660228294]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089008",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.57876504561344, 44.87288830289208]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089003",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.577051484095565, 44.874019837866285]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089004",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.576126580586115, 44.87412520579477]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089005",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.575348777139859, 44.87419610429659]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089006",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.576347586195605, 44.87385851866195]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088997",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.579352743397238, 44.87417120969481]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088998",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.579400124339853, 44.87449056710934]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089000",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.579741160339595, 44.8744729697272]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088999",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.579755169691001, 44.87476093115095]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0089001",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.579655395223281, 44.874145570810825]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088993",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.579253541755815, 44.8745046697187]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088994",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.578916354965135, 44.87450167822773]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088995",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.578927506092372, 44.874699554216896]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088991",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.57873951443658, 44.87420477352933]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV064431_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.584452180559427, 44.87260000955245]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088774",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.5843093766253504, 44.87260904166985]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus2012353",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.5842873554683123, 44.87282980444011]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus2013969",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.584329372443214, 44.872868708130376]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus2012354",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.584306899384618, 44.87314481680418]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088772",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.5842568472267795, 44.87261076349861]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus2012662",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.584281025565759, 44.87291459432041]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088770",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.5841522953156685, 44.87261470222542]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus2012714",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.584025558378235, 44.872880673544216]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088768",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.584097344934852, 44.87260328831124]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088766",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.5842034815101316, 44.87261053173737]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus2011977",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.583838404937066, 44.87316920015639]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088764",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.583220819023027, 44.872786203508845]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088760",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.584126695457622, 44.87254705845248]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088761",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.583243205695183, 44.87275365002855]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088762",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.582886408388756, 44.873081968406844]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088758",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.585376263885957, 44.87263599526759]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088756",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.584751255474319, 44.872417585061285]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088754",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.584303979076047, 44.8723361271363]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088746",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.586162134774361, 44.8724827875611]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088751",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.58620103599159, 44.87222327323633]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088752",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.58631000290496, 44.871971104020595]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088747",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.587214979178179, 44.872248477309626]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088748",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.587252529102466, 44.87201160830249]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088750",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.5871796548732, 44.87182679715733]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088749",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.587123993104207, 44.87199864655027]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088744",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.584879141362943, 44.87244255584457]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088739",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.586181766797513, 44.87246608473167]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088740",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.587135869024907, 44.872667380502655]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088741",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.587141057419593, 44.87304993973587]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088742",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.586230767862949, 44.872788106372]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV068075_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.582162088288291, 44.872807077791855]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088789",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.581868575012955, 44.872939636744356]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088786",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.581132515094457, 44.87280602002159]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088787",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.581199985831868, 44.87271157500652]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088784",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.582704129663302, 44.87275738303848]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088782",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.582274029115677, 44.87302035537226]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088779",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.581831901977536, 44.872813604365156]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088780",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.581352404224421, 44.87247537415272]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088776",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.581094202053648, 44.87295196252681]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088777",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.580982859761183, 44.872953867870706]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV019079_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.577599856699995, 44.873321837785845]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088497",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.579270611944519, 44.87299675919423]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088495",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.577822341706164, 44.872830899238615]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV038782_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.578825600367148, 44.87141444823512]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088621",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.579300558190083, 44.87147413546582]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088622",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.57941810510355, 44.87148154578692]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088623",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.579677356874349, 44.87146740291327]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088624",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.580218411857075, 44.87148218269996]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088625",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.581857203492573, 44.87151812771015]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088626",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.581489087712384, 44.8715003902334]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088616",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.578512031112171, 44.871479463621625]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088617",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.576570653781295, 44.87144602099227]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088618",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.576567247927367, 44.87141080981163]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088619",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.576584447687591, 44.87139645008907]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV082462_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.577208437153295, 44.86958697939902]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088871",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.577104643156867, 44.869556567209216]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088869",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.577090601993331, 44.869599196101056]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088867",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.577181611232427, 44.86961454521432]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088865",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.5771039855573, 44.869570895758486]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088863",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.577099930274329, 44.86958681704776]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV149726_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.581935767875082, 44.869439427885574]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088958",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.581652140103261, 44.86929932586566]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088959",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.58139068333997, 44.868535883021664]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088962",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.580820363901535, 44.868379976447464]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088963",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.580223440077914, 44.86801918298668]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088964",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.579612873744898, 44.86772446126157]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088965",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.580782195137256, 44.86834177709244]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088966",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.580132582161917, 44.86831626701914]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088967",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.579811299058004, 44.868445062580655]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088974",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.579226879126592, 44.86838433421449]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088968",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.579130037076447, 44.8683910666377]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088969",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.578940830726861, 44.86840544813832]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088970",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.578659787875861, 44.86845360251866]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088973",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.578131397241151, 44.868465069997704]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088971",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.578654394324086, 44.86840676088189]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088972",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.578649225277275, 44.86833972461649]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088975",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.580312697153453, 44.868410906788725]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088960",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.581289730890948, 44.86853225801235]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088961",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.581264190617968, 44.86864085186878]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088976",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.579072559943319, 44.86925532485789]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088977",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.578342456505661, 44.86883333862526]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088978",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.579381614264737, 44.86910430743842]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088956",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.582112602854603, 44.871169593688386]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088948",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.581734850761291, 44.86945018114293]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088949",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.581788078163515, 44.8698783551681]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088950",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.581752975449285, 44.869783793216264]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088951",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.581903767864652, 44.8710044469476]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088954",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.581550536560589, 44.8711484836465]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088953",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.581518041894895, 44.87081648405876]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088952",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.581920434144127, 44.87151652933174]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088946",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.583036475598913, 44.87028178103248]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088941",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.581913023167993, 44.86970690184792]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088942",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.581974733891105, 44.87018258289559]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088943",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.582049543718037, 44.87066693674468]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088944",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.582111256660504, 44.87114261789865]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088939",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.583074780823738, 44.870541944500964]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088936",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.581700541566045, 44.86940690266544]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088937",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.578942899931288, 44.86933924971951]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV060034_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.576178254775361, 44.86755195752397]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088732",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.576083117927834, 44.86754476319073]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088736",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.576553416645171, 44.87133345294883]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088737",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.576580995742655, 44.871365209460876]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088733",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.575501729255532, 44.86754943399183]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088734",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.57495559310066, 44.86760904921533]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088735",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.574964547505345, 44.86752174003445]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088730",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.576103433135767, 44.86700514589697]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088726",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.576001941474665, 44.86780314575639]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088727",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.576593330650876, 44.8679613112546]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088728",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.576451761010067, 44.867970741968875]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088724",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.576167572439342, 44.86749442739315]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088716",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.57612121591203, 44.86779165724512]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088717",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.576313421613751, 44.869204090469886]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088720",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.576455359729344, 44.870274740996656]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088721",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.576562059518259, 44.87130743786078]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088722",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.5765805921124281, 44.87135698440686]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1962520",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.576581416264357, 44.871374001117495]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088718",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.576369649943555, 44.869214380819564]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088719",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.578210417385301, 44.86923286506125]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088703",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.5761000727493, 44.86744124860374]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088704",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.576179635852649, 44.867267731544736]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088712",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.57597635215544, 44.8665022407707]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088713",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.576056045229248, 44.866144556241416]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088714",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.576145514236754, 44.86565712026131]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088705",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.576962491208598, 44.86725284726273]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088706",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.57683659017894, 44.867347903417595]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088707",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.57785833244983, 44.867204221028885]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088708",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.578904566143669, 44.867440425697794]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088709",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.579328933759106, 44.86760088739621]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088710",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.579585631501232, 44.86772558544541]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088711",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.57624257890155, 44.86728595452066]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088687",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.576149818567532, 44.86778919293933]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088688",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.576200362866086, 44.86796625505079]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088694",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.576442211302486, 44.868069407987676]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088695",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.576860067044464, 44.86804972979843]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088696",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.577473449345159, 44.86802887974807]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088697",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.577805268466497, 44.868017804021314]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088698",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.578380291538724, 44.86799485564345]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088699",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.578812933376841, 44.867988100998915]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088700",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.579327933474376, 44.86796751479433]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088701",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.579734458325003, 44.86795289518377]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088689",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.576237336131538, 44.86861684442758]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088690",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.576545625333072, 44.86856443149363]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088691",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.577366477363078, 44.86850940754283]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088692",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.577834124137227, 44.868477503441056]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088693",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.577144066250707, 44.86864818816358]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV040199_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.57608389016501, 44.86657666773995]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088630",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.576280644859954, 44.86652705206176]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088628",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.576538698913184, 44.86643964551469]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV030672_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.575194062021986, 44.86303567405999]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088534",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.575167657142658, 44.862328949127274]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088535",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.574627014749588, 44.862337340018584]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0088532",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.575300098609975, 44.86348816262785]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    }
  ],
  "lines": [
    {
      "id": "75_367693",
      "bus1": "75_LUZE",
      "bus2": "75_MVLV030672",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.5763057538218227, 44.862509496144],
          [-0.576279864915536, 44.86251859471796],
          [-0.576260695098401, 44.86252982910568],
          [-0.575995441830941, 44.862611835706254],
          [-0.575651182176044, 44.86279249347576],
          [-0.575275350408295, 44.86280936813451],
          [-0.575265331106424, 44.862856796060655],
          [-0.575232012062226, 44.8628690063026],
          [-0.575211305840458, 44.8630086043539],
          [-0.575212475530428, 44.86301817729506],
          [-0.575199306982828, 44.863024365898234],
          [-0.575194062021986, 44.86303567405999]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.1146062116700946,
      "ground": "gnd"
    },
    {
      "id": "75_288357",
      "bus1": "75_MVLV030672",
      "bus2": "75_MVLV017341",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.575194062021986, 44.86303567405999],
          [-0.575206607531169, 44.86302918685558],
          [-0.575228670468302, 44.86302756117502],
          [-0.575378980633117, 44.86311224692582],
          [-0.575388241126857, 44.86320104699637],
          [-0.575560576435456, 44.86447233929953],
          [-0.575395241949253, 44.86449356529919],
          [-0.575336630721605, 44.864525361837515],
          [-0.575321553461486, 44.86453354492429],
          [-0.575306476196968, 44.86454172800895]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.18933974656489966,
      "ground": "gnd"
    },
    {
      "id": "75_411789",
      "bus1": "75_MVLV017341",
      "bus2": "75_MVLV041140",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.575306476196968, 44.86454172800895],
          [-0.575324433782205, 44.86454607002118],
          [-0.575342391370221, 44.86455041203064],
          [-0.575407722054821, 44.86456618723931],
          [-0.575603981355567, 44.86462737572543],
          [-0.575675598194231, 44.865304908135286],
          [-0.575157223295367, 44.86545333229437],
          [-0.574831445764459, 44.8658396618385],
          [-0.574901564990599, 44.86623798647428],
          [-0.573312120058814, 44.86688893761649],
          [-0.573373653117845, 44.86700816954985],
          [-0.575418901151646, 44.866152038182115],
          [-0.575676437050891, 44.86625135865393],
          [-0.57571083539052, 44.86658635943376],
          [-0.575939826864851, 44.86657534474116],
          [-0.575951310266737, 44.86665941493258],
          [-0.576030618297657, 44.866673039184306],
          [-0.576231123122475, 44.86665625844615],
          [-0.576241441841331, 44.86664710262431],
          [-0.57624884572197, 44.86664054386977],
          [-0.576242058051043, 44.86661862602418],
          [-0.576231769285419, 44.86659631445639]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.6999964612623081,
      "ground": "gnd"
    },
    {
      "id": "75_240027",
      "bus1": "75_MVLV041140",
      "bus2": "75_MVLV040199",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.576231769285419, 44.86659631445639],
          [-0.576215816991709, 44.866617580812736],
          [-0.576222808580793, 44.866636613044776],
          [-0.576192700657938, 44.86664053919218],
          [-0.576186012660344, 44.866641408598056],
          [-0.576150541767978, 44.86664248789722],
          [-0.576058297414571, 44.86664874543464],
          [-0.57604297623925, 44.86663162495652],
          [-0.576054193694514, 44.86661276065705],
          [-0.576065981258825, 44.86659293624635],
          [-0.57608389016501, 44.86657666773995]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.022194586917431973,
      "ground": "gnd"
    },
    {
      "id": "75_343756",
      "bus1": "75_MVLV040199",
      "bus2": "75_MVLV060034",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.57608389016501, 44.86657666773995],
          [-0.576059183356072, 44.86657907432657],
          [-0.576026074902231, 44.86659317837664],
          [-0.575969465904668, 44.866617289807664],
          [-0.575975882485384, 44.86670273569309],
          [-0.576028444913718, 44.86722416704012],
          [-0.576069165474021, 44.86752234117831],
          [-0.576116368625783, 44.86754430051374],
          [-0.576158285490871, 44.867546678578826],
          [-0.576178254775361, 44.86755195752397]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.11694147644064484,
      "ground": "gnd"
    },
    {
      "id": "75_270518",
      "bus1": "75_MVLV060034",
      "bus2": "75_MVLV149726",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.576178254775361, 44.86755195752397],
          [-0.576163725163202, 44.867562889506516],
          [-0.576116785896019, 44.86757148076704],
          [-0.576057608796884, 44.867572086985504],
          [-0.576061818182395, 44.86780211609446],
          [-0.576167661079979, 44.86922666433592],
          [-0.57621183487345, 44.869223753470585],
          [-0.579254562736161, 44.869283778965446],
          [-0.581613605995128, 44.869312548836135],
          [-0.581717406187839, 44.869402154787004],
          [-0.581895909405679, 44.86940646694836],
          [-0.581923398774808, 44.86942919674799],
          [-0.581935767875082, 44.869439427885574]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.6534556055065561,
      "ground": "gnd"
    },
    {
      "id": "75_245455",
      "bus1": "75_MVLV149726",
      "bus2": "75_MVLV082462",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.581935767875082, 44.869439427885574],
          [-0.581917505206076, 44.86944309663548],
          [-0.581876784015492, 44.869451283036796],
          [-0.581707242179977, 44.86940433145121],
          [-0.581599341015479, 44.86932344756402],
          [-0.577232154391353, 44.86926225454034],
          [-0.577222514046783, 44.869330284519506],
          [-0.577299945290126, 44.86933357061019],
          [-0.577286137193659, 44.86959274262885],
          [-0.577233063030244, 44.86959294542651],
          [-0.577208437153295, 44.86958697939902]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.4220447950084876,
      "ground": "gnd"
    },
    {
      "id": "75_257876",
      "bus1": "75_MVLV082462",
      "bus2": "75_MVLV038782",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.577208437153295, 44.86958697939902],
          [-0.577233225352902, 44.86957931399649],
          [-0.577284814069702, 44.8695790243687],
          [-0.577279598286045, 44.86934460218001],
          [-0.577200302349166, 44.86933444367494],
          [-0.577203448711364, 44.869261301538806],
          [-0.576212263910746, 44.8692431477817],
          [-0.576168371707005, 44.86926626691335],
          [-0.576144832672149, 44.8692767703802],
          [-0.576252369707958, 44.87019070687116],
          [-0.575999357218717, 44.87021079785498],
          [-0.576135961787718, 44.87144892288221],
          [-0.576388568670121, 44.87143453989861],
          [-0.578758107557004, 44.871522582444314],
          [-0.578787657262164, 44.87141405441315],
          [-0.578806629049158, 44.87141425581999],
          [-0.578825600367148, 44.87141444823512]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.6108646909116514,
      "ground": "gnd"
    },
    {
      "id": "75_243153",
      "bus1": "75_MVLV038782",
      "bus2": "75_MVLV169639",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.578825600367148, 44.87141444823512],
          [-0.578814956033687, 44.871425620068614],
          [-0.578804311226842, 44.8714367829126],
          [-0.578779865604322, 44.87146242315918],
          [-0.578771270076706, 44.87154171276918],
          [-0.578369538200394, 44.8715375881073],
          [-0.576388529685209, 44.87145490965033],
          [-0.576141109967973, 44.87146973191928],
          [-0.576141618997657, 44.871512265095056],
          [-0.576173067205125, 44.87171726536267],
          [-0.576292351906917, 44.87295105036604],
          [-0.576146549716318, 44.873373790175776],
          [-0.576153765499868, 44.87395396950168],
          [-0.576173396655108, 44.87408574525778],
          [-0.576741364135107, 44.87405082398007],
          [-0.576970749325629, 44.8739958107549],
          [-0.577089540938897, 44.873896918731255],
          [-0.577701622010685, 44.873864942404616],
          [-0.577726253390782, 44.87382560733241],
          [-0.577699017973325, 44.87360929006167],
          [-0.577498366706705, 44.87362883096519],
          [-0.577392696327593, 44.87361306754288],
          [-0.577452378102389, 44.87360866713931],
          [-0.577436223925507, 44.87360158657797]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.6999387088543336,
      "ground": "gnd"
    },
    {
      "id": "75_216022",
      "bus1": "75_MVLV169639",
      "bus2": "75_MVLV019079",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.577436223925507, 44.87360158657797],
          [-0.577452670522906, 44.87359486123988],
          [-0.577496880157067, 44.87357680069674],
          [-0.577692536544155, 44.87355542037853],
          [-0.577668906037815, 44.87333540772902],
          [-0.577636970841117, 44.87332572821474],
          [-0.577627774667341, 44.87332293753006],
          [-0.577618806702809, 44.873322580034625],
          [-0.577599856699995, 44.873321837785845]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.04843536902397452,
      "ground": "gnd"
    },
    {
      "id": "75_290177",
      "bus1": "75_MVLV019079",
      "bus2": "75_MVLV068075",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.577599856699995, 44.873321837785845],
          [-0.577601649621745, 44.87330840634244],
          [-0.577602620937655, 44.87330106309248],
          [-0.577611213834893, 44.87330078242688],
          [-0.577657919981964, 44.8732992803906],
          [-0.577730316798636, 44.87329694763449],
          [-0.577775887135713, 44.87362716306334],
          [-0.577793626471, 44.87382450516562],
          [-0.577842903272423, 44.873901133997315],
          [-0.578273316259723, 44.873878204044246],
          [-0.578340299654942, 44.87385095556405],
          [-0.578554388465975, 44.873833722811575],
          [-0.578652717625457, 44.873840993104125],
          [-0.580832761812054, 44.87371539189091],
          [-0.582257197722786, 44.873640324665125],
          [-0.582803616366263, 44.87359721056426],
          [-0.582758702511877, 44.873090725517805],
          [-0.582809805376198, 44.873038691664135],
          [-0.582806508745444, 44.87294776274371],
          [-0.582733326250013, 44.87290066024015],
          [-0.582634072270755, 44.872904741044806],
          [-0.582556612438501, 44.872953330874196],
          [-0.582165296150121, 44.87287161872344],
          [-0.582150673815517, 44.87283281558815],
          [-0.582156381053222, 44.872819946690186],
          [-0.582162088288291, 44.872807077791855]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.6088842298100604,
      "ground": "gnd"
    },
    {
      "id": "75_421635",
      "bus1": "75_MVLV068075",
      "bus2": "75_MVLV064431",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.582162088288291, 44.872807077791855],
          [-0.582176677988193, 44.87281570213451],
          [-0.582191267692601, 44.87282432647529],
          [-0.582182173674707, 44.87288211779371],
          [-0.582552137410059, 44.87296289094866],
          [-0.582636109665384, 44.8729122388755],
          [-0.582725512932937, 44.87290883240413],
          [-0.582785377524573, 44.8729493652259],
          [-0.5832976452348, 44.8727158210145],
          [-0.583556280668517, 44.87262659180545],
          [-0.583827536173548, 44.872556263072724],
          [-0.58410534831411, 44.87253557073859],
          [-0.584456466157587, 44.872511553389856],
          [-0.58445125081107, 44.87257303173502],
          [-0.584451715685131, 44.87258652064371],
          [-0.584452180559427, 44.87260000955245]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.21276005758566532,
      "ground": "gnd"
    },
    {
      "id": "75_436903",
      "bus1": "75_MVLV064431",
      "bus2": "75_MVLV153522",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.584452180559427, 44.87260000955245],
          [-0.584433469640127, 44.87259778602682],
          [-0.584414758722316, 44.872595562498134],
          [-0.58439215386671, 44.87257890562855],
          [-0.583927181242354, 44.872606400646255],
          [-0.583629986429285, 44.87266142085136],
          [-0.583458208344755, 44.87271937197852],
          [-0.58315324619943, 44.87281397465324],
          [-0.582827114414744, 44.87295523794522],
          [-0.582831590407986, 44.873040879237195],
          [-0.582787268858194, 44.873094300045544],
          [-0.582844862710766, 44.873619360693624],
          [-0.580070994926615, 44.87378995079602],
          [-0.578634758269303, 44.87388737097272],
          [-0.578627466987431, 44.874030468753574],
          [-0.578620090633412, 44.87404290445192],
          [-0.578612726917024, 44.87405533981618]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.5630721729895928,
      "ground": "gnd"
    },
    {
      "id": "75_229135",
      "bus1": "75_MVLV153522",
      "bus2": "75_MVLV072374",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.578612726917024, 44.87405533981618],
          [-0.578599610232457, 44.8740455870428],
          [-0.578586493552454, 44.87403583426797],
          [-0.578532941938149, 44.8739025416096],
          [-0.577840990904492, 44.87395570214982],
          [-0.577917225572929, 44.874647966134795],
          [-0.577503204674039, 44.87468046205431],
          [-0.577505611801315, 44.874693845726036],
          [-0.577508031570803, 44.87470722906427]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.18348062030315157,
      "ground": "gnd"
    },
    {
      "id": "75_279112",
      "bus1": "75_MVLV072374",
      "bus2": "75_MVLV137804",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.577508031570803, 44.87470722906427],
          [-0.577525602274007, 44.87470214821578],
          [-0.577543172974022, 44.87469706736446],
          [-0.577553909096363, 44.87458039512072],
          [-0.577800030829397, 44.874560572826866],
          [-0.577745711029176, 44.8739712126685],
          [-0.577698137749728, 44.87397308863123],
          [-0.577026499566979, 44.874014313232685],
          [-0.576918031999717, 44.8740485593962],
          [-0.576857297054954, 44.87407015174561],
          [-0.576856541092803, 44.874131619959726],
          [-0.576850476110002, 44.87462473429892],
          [-0.576774464449095, 44.87492863372483],
          [-0.576794450554294, 44.87504218253797],
          [-0.576969280923244, 44.8767099441437],
          [-0.577061868112197, 44.876835403682776],
          [-0.577236350177719, 44.87698228546213],
          [-0.577510901662165, 44.877078922543355],
          [-0.578062140705588, 44.87706053883974],
          [-0.578350923346165, 44.877061372086146],
          [-0.578592993612279, 44.87709275266737],
          [-0.578553825525273, 44.87762294267523],
          [-0.578563403086071, 44.877634724037854],
          [-0.578578742318607, 44.87765866646636]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.673678227868274,
      "ground": "gnd"
    },
    {
      "id": "75_331688",
      "bus1": "75_MVLV137804",
      "bus2": "75_MVLV096632",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.578578742318607, 44.87765866646636],
          [-0.578577002942101, 44.87764522917063],
          [-0.578575263566415, 44.87763179187493],
          [-0.578649512150348, 44.877098498053215],
          [-0.579041705415246, 44.877128652744574],
          [-0.579259014221799, 44.87708241440518],
          [-0.579432060098429, 44.876967911720286],
          [-0.579428829540135, 44.87636046143434],
          [-0.579271510380501, 44.876349888121986],
          [-0.579255537733874, 44.87625609837858],
          [-0.579254132628744, 44.87624348934958],
          [-0.57919276580254, 44.876246702021724],
          [-0.579196820770102, 44.87632437984388],
          [-0.579204456648492, 44.87634479913987],
          [-0.579221862291185, 44.87636322345016],
          [-0.57922791759183, 44.876371794412684]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.2390366734925769,
      "ground": "gnd"
    },
    {
      "id": "75_255144",
      "bus1": "75_MVLV096632",
      "bus2": "75_MVLV031370",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.57922791759183, 44.876371794412684],
          [-0.579205437672375, 44.876366744181425],
          [-0.579191435113446, 44.87635409857487],
          [-0.579188724315887, 44.87633417935748],
          [-0.579158646688534, 44.87633563017919],
          [-0.579150071498087, 44.87635177888064],
          [-0.579137050488627, 44.87637006108454],
          [-0.579114208154368, 44.87637310310943]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.010590225401133819,
      "ground": "gnd"
    },
    {
      "id": "75_360252",
      "bus1": "75_MVLV031370",
      "bus2": "75_MVLV031067",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.579114208154368, 44.87637310310943],
          [-0.57911069656961, 44.8763599106125],
          [-0.579121721240515, 44.87633806277747],
          [-0.579158963063603, 44.87630943852901],
          [-0.579155733047425, 44.8762478053478],
          [-0.57892348147918, 44.87625095505099],
          [-0.578916785291095, 44.87617747829076],
          [-0.578552652682249, 44.87619611430444],
          [-0.57824226382257, 44.876205914602636],
          [-0.578266323072032, 44.876359364339045],
          [-0.57826748176579, 44.876372834951155],
          [-0.57826864046011, 44.87638630556323]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.11235953836859709,
      "ground": "gnd"
    },
    {
      "id": "75_320800",
      "bus1": "75_MVLV031067",
      "bus2": "75_MVLV024094",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.57826864046011, 44.87638630556323],
          [-0.578250317474199, 44.87638280161526],
          [-0.578231994021517, 44.87637928867583],
          [-0.57820178633528, 44.87618539859174],
          [-0.579592840146482, 44.87613938452644],
          [-0.579622460283752, 44.87641430599989],
          [-0.579738482514281, 44.87640370992106],
          [-0.580259919041259, 44.876377388949656],
          [-0.580217043106605, 44.87617181761673],
          [-0.580223751708136, 44.87615920141058],
          [-0.58023046030664, 44.87614658520407]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.23899700134516708,
      "ground": "gnd"
    },
    {
      "id": "75_355513",
      "bus1": "75_MVLV024094",
      "bus2": "75_MVBus069495",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.58023046030664, 44.87614658520407],
          [-0.58024871640923, 44.87615026160562],
          [-0.580266972514204, 44.8761539380041],
          [-0.580344765483587, 44.87627668023454],
          [-0.582212891413628, 44.876191358526896],
          [-0.582212891413628, 44.876191358526896]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.16437739810016305,
      "ground": "gnd"
    },
    {
      "id": "75_358534",
      "bus1": "75_MVBus069495",
      "bus2": "75_MVBus069496",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.582212891413628, 44.876191358526896],
          [-0.582868283671583, 44.87616775079105],
          [-0.582940943068224, 44.87622365199221],
          [-0.586051770726621, 44.87604325151069]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.3069351958901768,
      "ground": "gnd"
    },
    {
      "id": "75_375391",
      "bus1": "75_MVBus069496",
      "bus2": "75_MVLV156879",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.586051770726621, 44.87604325151069],
          [-0.586962382490081, 44.87599414609241],
          [-0.587013044811854, 44.876095513887996],
          [-0.58703553406795, 44.87611475659832],
          [-0.587063200350902, 44.87610859699762],
          [-0.587081306984153, 44.876104571532295],
          [-0.587099413144323, 44.87610053707566]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.09068545686786171,
      "ground": "gnd"
    },
    {
      "id": "75_306485",
      "bus1": "75_MVLV156879",
      "bus2": "75_MVLV049312",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.587099413144323, 44.87610053707566],
          [-0.587082367267682, 44.876094597564546],
          [-0.587065321865141, 44.876088667039205],
          [-0.587043982219939, 44.87608122999716],
          [-0.587000692946681, 44.87596642690226],
          [-0.58992208379071, 44.87581208141871],
          [-0.589992216887288, 44.87585901722994],
          [-0.589998990443129, 44.87587015185681],
          [-0.590002722043615, 44.875884112316086]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.2570198914006553,
      "ground": "gnd"
    },
    {
      "id": "75_338084",
      "bus1": "75_MVLV049312",
      "bus2": "75_MVLV030698",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590002722043615, 44.875884112316086],
          [-0.58997357007789, 44.87589162613891],
          [-0.589960846206801, 44.87588361940085],
          [-0.589927977956657, 44.87586900858828],
          [-0.589555730771433, 44.875878868098276],
          [-0.589403420201045, 44.8758996524537],
          [-0.589545645717, 44.87762986091785],
          [-0.589580174336468, 44.87816401044384],
          [-0.589360039361153, 44.878333853592544],
          [-0.588581867065588, 44.87837539424981],
          [-0.587817347734154, 44.87841126654365],
          [-0.587693697345344, 44.87825349630648],
          [-0.587855524767621, 44.87818658532502],
          [-0.587889483097387, 44.87814777498505],
          [-0.587901485155118, 44.87812772747704]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.4859289559471825,
      "ground": "gnd"
    },
    {
      "id": "75_229111",
      "bus1": "75_MVLV030698",
      "bus2": "75_MVLV160192",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.587901485155118, 44.87812772747704],
          [-0.587904734858006, 44.878140953695734],
          [-0.587887516613324, 44.878165342659194],
          [-0.587637007743789, 44.8782621793501],
          [-0.587640619937127, 44.87828837518461],
          [-0.587665876212443, 44.87849246672413],
          [-0.587999213395955, 44.878474391110146],
          [-0.588076937411653, 44.87942393838579],
          [-0.588080613863108, 44.879458125270475],
          [-0.588104529172992, 44.87947386476375]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.187181786668006,
      "ground": "gnd"
    },
    {
      "id": "75_379800",
      "bus1": "75_MVLV160192",
      "bus2": "75_MVLV008516",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.588104529172992, 44.87947386476375],
          [-0.588099202839525, 44.879455797051854],
          [-0.588096082355617, 44.879422315518376],
          [-0.588092352580587, 44.87927469246418],
          [-0.588026064418604, 44.878476092598596],
          [-0.588258353427652, 44.87847008774329],
          [-0.588262357610045, 44.87846484226704],
          [-0.58936341075566, 44.87841246767054],
          [-0.589440421393558, 44.878470049837325],
          [-0.589526729723412, 44.87851686373758],
          [-0.589608829730269, 44.87853046790675],
          [-0.58972631006222, 44.87851333317731],
          [-0.589876765667271, 44.87865489189883],
          [-0.59022004536621, 44.87904034224556],
          [-0.591017124608921, 44.87994333380416],
          [-0.591681926272366, 44.880769160575426],
          [-0.591685140545836, 44.88083964213509],
          [-0.591679062869192, 44.88085242241027],
          [-0.591697682391426, 44.880862018924034]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.5527762107643944,
      "ground": "gnd"
    },
    {
      "id": "75_286390",
      "bus1": "75_MVLV008516",
      "bus2": "75_MVLV038777",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.591697682391426, 44.880862018924034],
          [-0.591716664415551, 44.880862109919974],
          [-0.591735646439725, 44.880862200912645],
          [-0.591926748846267, 44.88080981858176],
          [-0.593131233572472, 44.88243321121978],
          [-0.593403308406222, 44.88222745580129],
          [-0.593426814383985, 44.882211450006714],
          [-0.593446084637752, 44.88220206415699]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.2556051376562683,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0842505",
      "bus1": "75_MVLV038777_LV",
      "bus2": "75_LVBus0088610",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.593446084637752, 44.88220206415699],
          [-0.593436372451836, 44.88222833421743],
          [-0.593436372451836, 44.88222833421743],
          [-0.593458984549134, 44.88224548433157],
          [-0.593389196326374, 44.88230306830039],
          [-0.593441971265832, 44.88236956246539],
          [-0.593416596768817, 44.882380118276146],
          [-0.593416596768817, 44.882380118276146]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.021866844493085638,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1166454",
      "bus1": "75_LVBus0088610",
      "bus2": "75_LVBus0088611",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.593416596768817, 44.882380118276146],
          [-0.593416596768817, 44.882380118276146],
          [-0.593396361053656, 44.88235541641152],
          [-0.593168373983952, 44.88244470167675],
          [-0.593165620108579, 44.88244578279193],
          [-0.593162828776435, 44.88244687390112],
          [-0.593162828776435, 44.88244687390112]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.024241769811876184,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1147547",
      "bus1": "75_LVBus0088610",
      "bus2": "75_LVBus0088612",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.593416596768817, 44.882380118276146],
          [-0.593416596768817, 44.882380118276146],
          [-0.59344365441142, 44.88238933775634],
          [-0.593459738915448, 44.88238172854577],
          [-0.593648981005138, 44.88262005787067],
          [-0.593643632944504, 44.882624781139704],
          [-0.593617447314655, 44.88264786972186],
          [-0.593617447314655, 44.88264786972186]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03828114425540584,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1357695",
      "bus1": "75_LVBus0088612",
      "bus2": "75_LVBus0088613",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.593617447314655, 44.88264786972186],
          [-0.593617447314655, 44.88264786972186],
          [-0.593657837494526, 44.8826450434594],
          [-0.593739274825593, 44.882753738593294],
          [-0.593661900528341, 44.882786186450076],
          [-0.59360901684251, 44.88280836286857],
          [-0.59360901684251, 44.88280836286857]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.028840816025286282,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0825499",
      "bus1": "75_LVBus0088612",
      "bus2": "75_LVBus0088614",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.593617447314655, 44.88264786972186],
          [-0.593617447314655, 44.88264786972186],
          [-0.593617359573135, 44.88262086042297],
          [-0.593554136968893, 44.88254297824094],
          [-0.593547166170346, 44.882534387239275],
          [-0.593524678590823, 44.88254036608203],
          [-0.593524678590823, 44.88254036608203]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.015993575818186983,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0790189",
      "bus1": "75_MVLV038777_LV",
      "bus2": "75_LVBus0088605",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.593446084637752, 44.88220206415699],
          [-0.593432105532488, 44.88221119269037],
          [-0.593432105532488, 44.88221119269037],
          [-0.593231600781087, 44.88232091939944],
          [-0.593021519939107, 44.882435877103475],
          [-0.592987331048777, 44.88245458727689],
          [-0.592994488878301, 44.88246529755791],
          [-0.593064200802645, 44.88256964156161],
          [-0.593076454437874, 44.88258747143428],
          [-0.593181432601391, 44.88274914299281],
          [-0.593180585024777, 44.882758085331474],
          [-0.593180259432682, 44.88276153229798],
          [-0.593180259432682, 44.88276153229798]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08187385236921559,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1453867",
      "bus1": "75_LVBus0088605",
      "bus2": "75_LVBus0088606",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.593180259432682, 44.88276153229798],
          [-0.593180259432682, 44.88276153229798],
          [-0.593213415972461, 44.88276609869498],
          [-0.593371530653425, 44.88298472286844],
          [-0.593394395581434, 44.8830163397119],
          [-0.593392048955103, 44.883045213737674],
          [-0.593392048955103, 44.883045213737674]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03715224970159379,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0748438",
      "bus1": "75_LVBus0088606",
      "bus2": "75_LVBus0088607",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.593392048955103, 44.883045213737674],
          [-0.593392048955103, 44.883045213737674],
          [-0.593398149860322, 44.88304639309505],
          [-0.593429127834794, 44.883052385333286],
          [-0.593470342322682, 44.88310773695238],
          [-0.593529547905703, 44.88318722888099],
          [-0.593665407734165, 44.88336965628335],
          [-0.593614260222518, 44.88338536002759],
          [-0.593614260222518, 44.88338536002759]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04733282887282617,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1405556",
      "bus1": "75_LVBus0088607",
      "bus2": "75_LVBus0088608",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.593614260222518, 44.88338536002759],
          [-0.593614260222518, 44.88338536002759],
          [-0.5936166432881, 44.88340327158583],
          [-0.593620358501097, 44.88343112979168],
          [-0.593401824151822, 44.88343666366567],
          [-0.593330677571269, 44.88343846016525],
          [-0.593330677571269, 44.88343846016525]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02801032090881199,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1611086",
      "bus1": "75_MVLV038777_LV",
      "bus2": "75_LVBus0088603",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.593446084637752, 44.88220206415699],
          [-0.593464095625498, 44.88220632101554],
          [-0.593464095625498, 44.88220632101554],
          [-0.593621775045216, 44.88220358881856],
          [-0.593750149241577, 44.88219416284461],
          [-0.593938907889967, 44.882180299971544],
          [-0.593939777875313, 44.882180231893706],
          [-0.594176947066381, 44.882012645852065],
          [-0.594190412184744, 44.8820031348151],
          [-0.594535871568717, 44.88175901246484],
          [-0.594549336565037, 44.88174950138519],
          [-0.594607651116004, 44.8817082875825],
          [-0.594621116087908, 44.8816987764943],
          [-0.594903765657733, 44.88149904629007],
          [-0.594912738024878, 44.88149270565305],
          [-0.595055549199165, 44.88140887188211],
          [-0.595081889010257, 44.88142564373207],
          [-0.595099420101732, 44.88143860789944],
          [-0.595230912698936, 44.881535892830684],
          [-0.595276644841202, 44.881569728803846],
          [-0.595281030796508, 44.88157296975454],
          [-0.595281030796508, 44.88157296975454]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.18623708591235627,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1299633",
      "bus1": "75_MVLV038777_LV",
      "bus2": "75_LVBus0088579",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.593446084637752, 44.88220206415699],
          [-0.593428458210688, 44.88220706799692],
          [-0.593428458210688, 44.88220706799692],
          [-0.593448754082029, 44.88221337047408],
          [-0.59316809716305, 44.88240056873901],
          [-0.592916004748863, 44.88237473240329],
          [-0.592223752661286, 44.88240852885236],
          [-0.592223752661286, 44.88240852885236]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1071003303403538,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0952766",
      "bus1": "75_LVBus0088579",
      "bus2": "75_LVBus0088600",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.592223752661286, 44.88240852885236],
          [-0.592223752661286, 44.88240852885236],
          [-0.592212970207318, 44.8824465102868],
          [-0.592212970207318, 44.8824465102868]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004305968720093511,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1011679",
      "bus1": "75_LVBus0088600",
      "bus2": "75_LVBus0088601",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.592212970207318, 44.8824465102868],
          [-0.592212970207318, 44.8824465102868],
          [-0.59219702456784, 44.882439147186716],
          [-0.592135426424295, 44.88244362414364],
          [-0.592088560185566, 44.8824472875618],
          [-0.592079113505932, 44.882468734986226],
          [-0.592089051385204, 44.88254139661856],
          [-0.592111202987489, 44.88265551656261],
          [-0.592108386189265, 44.88266843546074],
          [-0.59210460909857, 44.8826857362315],
          [-0.592087383643967, 44.882693321473845],
          [-0.592087383643967, 44.882693321473845]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03853155613268038,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0790187",
      "bus1": "75_LVBus0088579",
      "bus2": "75_LVBus0088580",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.592223752661286, 44.88240852885236],
          [-0.592223752661286, 44.88240852885236],
          [-0.592151038437018, 44.882412274361364],
          [-0.591984006063695, 44.88242086887343],
          [-0.591981569316847, 44.88242099646241],
          [-0.591528540100759, 44.88244430757997],
          [-0.591448388637116, 44.882448429725436],
          [-0.591448388637116, 44.882448429725436]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06142016712803731,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1299364",
      "bus1": "75_LVBus0088580",
      "bus2": "75_LVBus0088581",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.591448388637116, 44.882448429725436],
          [-0.591448388637116, 44.882448429725436],
          [-0.591309692772372, 44.88246094377251],
          [-0.591309692772372, 44.88246094377251]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011045959206360282,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1643499",
      "bus1": "75_LVBus0088581",
      "bus2": "75_LVBus0088582",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.591309692772372, 44.88246094377251],
          [-0.591309692772372, 44.88246094377251],
          [-0.59122996719291, 44.88246449642008],
          [-0.59122996719291, 44.88246449642008]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006311308968749521,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1170064",
      "bus1": "75_LVBus0088582",
      "bus2": "75_LVBus0088595",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.59122996719291, 44.88246449642008],
          [-0.59122996719291, 44.88246449642008],
          [-0.591224667972309, 44.88245880427285],
          [-0.591218032803898, 44.882457332925576],
          [-0.591213988680492, 44.882453605713756],
          [-0.591209035798237, 44.88240308008663],
          [-0.591207308770863, 44.882385592164546],
          [-0.591210218621518, 44.88238168969593],
          [-0.591239754759184, 44.882379268922875],
          [-0.591256570353007, 44.88237690617434],
          [-0.591263426940362, 44.88237535636265],
          [-0.591264782754394, 44.88237175609515],
          [-0.5912633323718095, 44.88237113746323]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014584337298517975,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1261801",
      "bus1": "75_LVBus0088595",
      "bus2": "75_LVBus1926662",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.5912633323718095, 44.88237113746323],
          [-0.591261881989225, 44.882370518831316],
          [-0.591265825559149, 44.88236749805764],
          [-0.591266309424659, 44.882365136011],
          [-0.591267728276072, 44.88235814974839],
          [-0.591265309045141, 44.88234460454517],
          [-0.591266544604786, 44.882335570942296],
          [-0.591269235105914, 44.88232820895164],
          [-0.591273568678941, 44.88231934528384],
          [-0.591273199252295, 44.882312298395426],
          [-0.59125239859066, 44.88215701760745],
          [-0.59125136544483, 44.88213078946535],
          [-0.591243768127743, 44.88209671548687],
          [-0.591240896698426, 44.88205498256386],
          [-0.591238520257383, 44.88202051822365],
          [-0.591238936507559, 44.88201759091469],
          [-0.591234612391708, 44.88201383512063],
          [-0.591226355248536, 44.88201233474625],
          [-0.591226355248536, 44.88201233474625]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04080720023915195,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0748435",
      "bus1": "75_LVBus0088582",
      "bus2": "75_LVBus0088583",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.59122996719291, 44.88246449642008],
          [-0.59122996719291, 44.88246449642008],
          [-0.591159702064111, 44.88246762732731],
          [-0.591069783195704, 44.88247162995964],
          [-0.590968774821539, 44.88247613335008],
          [-0.590867753788374, 44.882480636983196],
          [-0.590855135463471, 44.88248119630903],
          [-0.590848440932716, 44.88248149068151],
          [-0.590842504495562, 44.88248175596835],
          [-0.590842125684295, 44.88248177500518],
          [-0.590842125684295, 44.88248177500518]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03070263079986638,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1509204",
      "bus1": "75_LVBus0088583",
      "bus2": "75_LVBus0088584",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590842125684295, 44.88248177500518],
          [-0.590842125684295, 44.88248177500518],
          [-0.590841599802519, 44.88247729750708],
          [-0.590799417234074, 44.88231525643061],
          [-0.590799417234074, 44.88231525643061]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.018812663875389133,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1634958",
      "bus1": "75_LVBus0088584",
      "bus2": "75_LVBus0088585",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590799417234074, 44.88231525643061],
          [-0.590799417234074, 44.88231525643061],
          [-0.590787161489988, 44.88221669765699],
          [-0.590771572613026, 44.88209126061217],
          [-0.590766009055308, 44.88204646670912],
          [-0.590764893627856, 44.882037504400124],
          [-0.590759317438188, 44.88199271083259],
          [-0.590757016152638, 44.88197416702167],
          [-0.590735717488361, 44.881952589165444],
          [-0.590583578962378, 44.88179845651428],
          [-0.590583578962378, 44.88179845651428]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.061907857254784475,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1362431",
      "bus1": "75_LVBus0088585",
      "bus2": "75_LVBus0088586",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590583578962378, 44.88179845651428],
          [-0.590583578962378, 44.88179845651428],
          [-0.590785577911, 44.881690126268936],
          [-0.59082521664928, 44.88166886917377],
          [-0.590830265356662, 44.8816661611694],
          [-0.590830265356662, 44.8816661611694]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02441357031383555,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1010386",
      "bus1": "75_LVBus0088585",
      "bus2": "75_LVBus0088587",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590583578962378, 44.88179845651428],
          [-0.590583578962378, 44.88179845651428],
          [-0.590521847282308, 44.881741433256494],
          [-0.590517177022238, 44.881737110551356],
          [-0.590586064421474, 44.88168452080595],
          [-0.590590373594893, 44.881681229346654],
          [-0.590590373594893, 44.881681229346654]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.017088204155120502,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1336157",
      "bus1": "75_LVBus0088584",
      "bus2": "75_LVBus0088588",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590799417234074, 44.88231525643061],
          [-0.590799417234074, 44.88231525643061],
          [-0.590850004010173, 44.882313979226296],
          [-0.590850004010173, 44.882313979226296]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.003999283231495602,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1634984",
      "bus1": "75_LVBus0088588",
      "bus2": "75_LVBus0088589",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590850004010173, 44.882313979226296],
          [-0.590850004010173, 44.882313979226296],
          [-0.590874857625144, 44.88230434690416],
          [-0.590906479388726, 44.882303554124675],
          [-0.59090979177766, 44.88230346636608],
          [-0.590912800741645, 44.88230338664635],
          [-0.590912800741645, 44.88230338664635]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.005236160573958912,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1539459",
      "bus1": "75_LVBus0088588",
      "bus2": "75_LVBus0088590",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590850004010173, 44.882313979226296],
          [-0.590850004010173, 44.882313979226296],
          [-0.590830606555509, 44.882179408199434],
          [-0.590830606555509, 44.882179408199434]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.015033130299972079,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1658830",
      "bus1": "75_LVBus0088590",
      "bus2": "75_LVBus0088591",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590830606555509, 44.882179408199434],
          [-0.590830606555509, 44.882179408199434],
          [-0.590855459642899, 44.882169766893725],
          [-0.590906058928844, 44.88216848932891],
          [-0.590906058928844, 44.88216848932891]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006237175771627208,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1375036",
      "bus1": "75_LVBus0088590",
      "bus2": "75_LVBus0088592",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590830606555509, 44.882179408199434],
          [-0.590830606555509, 44.882179408199434],
          [-0.590812113528352, 44.882062814939346],
          [-0.590881690280489, 44.8820610526075],
          [-0.59088740522997, 44.88206091019682],
          [-0.590888012077229, 44.882060894119014],
          [-0.590888012077229, 44.882060894119014]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01903949145607515,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1299392",
      "bus1": "75_LVBus0088590",
      "bus2": "75_LVBus0088593",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590830606555509, 44.882179408199434],
          [-0.590830606555509, 44.882179408199434],
          [-0.590856364464472, 44.88218775364571],
          [-0.590900629784259, 44.882186643893355],
          [-0.590903942166284, 44.88218655613495],
          [-0.590906951123991, 44.88218647641535],
          [-0.590906951123991, 44.88218647641535]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.00623573146590583,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0842531",
      "bus1": "75_LVBus0088588",
      "bus2": "75_LVBus0088594",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590850004010173, 44.882313979226296],
          [-0.590850004010173, 44.882313979226296],
          [-0.590875762455133, 44.88232233365685],
          [-0.590913705583812, 44.88232137339871],
          [-0.590913705583812, 44.88232137339871]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.005236607977680871,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1405555",
      "bus1": "75_LVBus0088581",
      "bus2": "75_LVBus0088596",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.591309692772372, 44.88246094377251],
          [-0.591309692772372, 44.88246094377251],
          [-0.591332328717389, 44.88264011824598],
          [-0.591340765285689, 44.88270686113401],
          [-0.591221519026709, 44.88276750935706],
          [-0.591221519026709, 44.88276750935706]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03902261618264259,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1539431",
      "bus1": "75_LVBus0088596",
      "bus2": "75_LVBus0088597",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.591221519026709, 44.88276750935706],
          [-0.591221519026709, 44.88276750935706],
          [-0.590949541607264, 44.88290044859353],
          [-0.590907444414749, 44.88297481295014],
          [-0.590902994749446, 44.88298267158184],
          [-0.590899335747709, 44.88316284882672],
          [-0.590928053227533, 44.88324141262177],
          [-0.590959861711084, 44.88332846334536],
          [-0.590985786520575, 44.88339939638239],
          [-0.590987381890768, 44.88340374653705],
          [-0.590987381890768, 44.88340374653705]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08361141782152763,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1124507",
      "bus1": "75_LVBus0088597",
      "bus2": "75_LVBus0088598",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590987381890768, 44.88340374653705],
          [-0.590987381890768, 44.88340374653705],
          [-0.590993690333504, 44.8835296455387],
          [-0.591018901853683, 44.88352900457769],
          [-0.591139156788978, 44.8835259624325],
          [-0.591145339677728, 44.883525807613964],
          [-0.591145478750514, 44.88352580392909],
          [-0.591145478750514, 44.88352580392909]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.025999822978313148,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1091736",
      "bus1": "75_LVBus0088596",
      "bus2": "75_LVBus0088599",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.591221519026709, 44.88276750935706],
          [-0.591221519026709, 44.88276750935706],
          [-0.591249005320963, 44.88285059711731],
          [-0.591258294665935, 44.882866471528516],
          [-0.591134013175584, 44.8829383061305],
          [-0.591128884270309, 44.88294093526459],
          [-0.591128884270309, 44.88294093526459]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.024550455560391104,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1166500",
      "bus1": "75_MVLV038777_LV",
      "bus2": "75_LVBus0088574",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.593446084637752, 44.88220206415699],
          [-0.593453932836529, 44.88221434925658],
          [-0.593453932836529, 44.88221434925658],
          [-0.593582761339756, 44.88224302112917],
          [-0.593584636836079, 44.88224595068324],
          [-0.593598995817371, 44.88224478683018],
          [-0.593932263925449, 44.88223270825564],
          [-0.593932263925449, 44.88223270825564]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.038530192228280344,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1421641",
      "bus1": "75_LVBus0088574",
      "bus2": "75_LVBus0088576",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.593932263925449, 44.88223270825564],
          [-0.593932263925449, 44.88223270825564],
          [-0.594088854526318, 44.88237400928174],
          [-0.594330220818784, 44.882591810154565],
          [-0.594330220818784, 44.882591810154565]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.050804893483265716,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1453891",
      "bus1": "75_LVBus0088576",
      "bus2": "75_LVBus0088577",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.594330220818784, 44.882591810154565],
          [-0.594330220818784, 44.882591810154565],
          [-0.594412724055239, 44.88265999959916],
          [-0.594453975984743, 44.88269409879333],
          [-0.594511718184578, 44.882741828919876],
          [-0.594528221527172, 44.88275546851789],
          [-0.594580577924083, 44.88281395351709],
          [-0.594296404748748, 44.88297683760296],
          [-0.594248732815682, 44.88299893009738],
          [-0.594238795223694, 44.88300449519925],
          [-0.59416917909463, 44.883043407286884],
          [-0.594159228372309, 44.88304896372865],
          [-0.594139340036248, 44.88306008526251],
          [-0.59406164285984, 44.88310351403242],
          [-0.594019983624776, 44.88312679708546],
          [-0.594010045515668, 44.88313235317862],
          [-0.594000095233365, 44.883137918594684],
          [-0.593990144477437, 44.883143475021356],
          [-0.593845204537476, 44.88322449248962],
          [-0.593840961116757, 44.88322686424641],
          [-0.593840235465819, 44.88322727052851],
          [-0.593840235465819, 44.88322727052851]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10608461443009168,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0748460",
      "bus1": "75_LVBus0088574",
      "bus2": "75_LVBus0088575",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.593932263925449, 44.88223270825564],
          [-0.593932263925449, 44.88223270825564],
          [-0.594025120115238, 44.88216453914475],
          [-0.594379615912244, 44.881907783438486],
          [-0.594560038010432, 44.88202046791104],
          [-0.594624844097803, 44.88206337511225],
          [-0.594765010454341, 44.88221615497983],
          [-0.594769006018499, 44.88221967633536],
          [-0.594769006018499, 44.88221967633536]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0972724943478694,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1330803",
      "bus1": "75_MVLV008516_LV",
      "bus2": "75_LVBus0088486",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.591697682391426, 44.880862018924034],
          [-0.59165450124669, 44.88087171411404],
          [-0.59165450124669, 44.88087171411404],
          [-0.591751072716043, 44.880761153460185],
          [-0.59155535652077, 44.88050144495556],
          [-0.591329045159655, 44.880109190230925],
          [-0.591234105339705, 44.88008423537742],
          [-0.591140322305467, 44.88007699947985],
          [-0.591110281355276, 44.88001373639137],
          [-0.59043641421354, 44.879234897456875],
          [-0.590394953076587, 44.87918511400505],
          [-0.59038324837069, 44.87917168877678],
          [-0.59038324837069, 44.87917168877678]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.22699527289974117,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1161839",
      "bus1": "75_LVBus0088486",
      "bus2": "75_LVBus0088491",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.59038324837069, 44.87917168877678],
          [-0.59038324837069, 44.87917168877678],
          [-0.590014835569166, 44.87874874999857],
          [-0.589878468962864, 44.87859292997402],
          [-0.589878468962864, 44.87859292997402]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07567980288908592,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0185316",
      "bus1": "75_LVBus0088491",
      "bus2": "75_LVBus0088492",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.589878468962864, 44.87859292997402],
          [-0.589878468962864, 44.87859292997402],
          [-0.59016263198146, 44.87852160514657],
          [-0.590168691293883, 44.87852031053451],
          [-0.590168691293883, 44.87852031053451]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.02431055985033337,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0183123",
      "bus1": "75_LVBus0088491",
      "bus2": "75_LVBus0088493",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.589878468962864, 44.87859292997402],
          [-0.589878468962864, 44.87859292997402],
          [-0.589853689739503, 44.8784848380842],
          [-0.589919451405765, 44.87834221507163],
          [-0.589831925164829, 44.878213445057064],
          [-0.589721258654617, 44.878165629386565],
          [-0.589704640383698, 44.87815844581029],
          [-0.589699191518446, 44.878156168897156],
          [-0.589699191518446, 44.878156168897156]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05701214602435333,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0827176",
      "bus1": "75_LVBus0088486",
      "bus2": "75_LVBus0088487",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.59038324837069, 44.87917168877678],
          [-0.59038324837069, 44.87917168877678],
          [-0.590435215905627, 44.8791494661394],
          [-0.590435215905627, 44.8791494661394]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004791529500059183,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1576619",
      "bus1": "75_LVBus0088487",
      "bus2": "75_LVBus0088490",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590435215905627, 44.8791494661394],
          [-0.590435215905627, 44.8791494661394],
          [-0.590448874996903, 44.879088339561704],
          [-0.590453328071258, 44.8790757194146],
          [-0.590463805242635, 44.8790628226689],
          [-0.590475558027096, 44.879054941605226],
          [-0.590486809714564, 44.87905271734744],
          [-0.590507383181054, 44.87904864398577],
          [-0.590514454329307, 44.87904274111814],
          [-0.590514454329307, 44.87904274111814]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014727499797112506,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1098768",
      "bus1": "75_LVBus0088487",
      "bus2": "75_LVBus0088488",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590435215905627, 44.8791494661394],
          [-0.590435215905627, 44.8791494661394],
          [-0.590450955858675, 44.87912732111826],
          [-0.590467357816727, 44.879113943385704],
          [-0.590488444229734, 44.87910757922461],
          [-0.59058767197257, 44.879091197167526],
          [-0.590594989016926, 44.879089986223455],
          [-0.590610530523872, 44.8790964241323],
          [-0.590610530523872, 44.8790964241323]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01660316731111258,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1644950",
      "bus1": "75_LVBus0088488",
      "bus2": "75_LVBus0088489",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590610530523872, 44.8790964241323],
          [-0.590610530523872, 44.8790964241323],
          [-0.590620128205574, 44.87908607090889],
          [-0.590782514185996, 44.87906050870046],
          [-0.59079609341556, 44.87905245319905],
          [-0.590805102773617, 44.87904150348817],
          [-0.590810719541007, 44.87902524315212],
          [-0.590805442814902, 44.878939541851686],
          [-0.590804458200229, 44.878923654436434],
          [-0.590809953777423, 44.87891498502813],
          [-0.590809953777423, 44.87891498502813]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0315441047823292,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1054450",
      "bus1": "75_MVLV008516_LV",
      "bus2": "75_LVBus0088484",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.591697682391426, 44.880862018924034],
          [-0.591716926027383, 44.88087144587995],
          [-0.591716926027383, 44.88087144587995],
          [-0.591739952856085, 44.880878900390684],
          [-0.591744280340198, 44.88088030684801],
          [-0.591797228237291, 44.88089752637618],
          [-0.591797228237291, 44.88089752637618]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006975328219335153,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0820158",
      "bus1": "75_MVLV008516_LV",
      "bus2": "75_LVBus0088475",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.591697682391426, 44.880862018924034],
          [-0.591715511825528, 44.88086692892377],
          [-0.591715511825528, 44.88086692892377],
          [-0.591784071113081, 44.88084892839425],
          [-0.5919469199835, 44.881056645646886],
          [-0.592001848893783, 44.88113312826385],
          [-0.592048799953112, 44.881198463223036],
          [-0.592070596778565, 44.881228812464364],
          [-0.592164338662709, 44.88135931555303],
          [-0.592164898954083, 44.881360101778846],
          [-0.592184468794168, 44.88138733272612],
          [-0.592184468794168, 44.88138733272612]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0734661491574814,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0825511",
      "bus1": "75_LVBus0088475",
      "bus2": "75_LVBus0088476",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.592184468794168, 44.88138733272612],
          [-0.592184468794168, 44.88138733272612],
          [-0.592214137860532, 44.8814270502032],
          [-0.592419766876663, 44.8817023275585],
          [-0.592421823447432, 44.88170509031409],
          [-0.592439632669943, 44.88172892056493],
          [-0.592449190797982, 44.881741709451646],
          [-0.592450624338963, 44.88177049222654],
          [-0.592450624338963, 44.88177049222654]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04779180553187033,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1405586",
      "bus1": "75_LVBus0088476",
      "bus2": "75_LVBus0088477",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.592450624338963, 44.88177049222654],
          [-0.592450624338963, 44.88177049222654],
          [-0.59247916884111, 44.88178417294803],
          [-0.592611412177114, 44.881950882705524],
          [-0.592615709809694, 44.88195630431073],
          [-0.59258241093252, 44.881999464126146],
          [-0.59258241093252, 44.881999464126146]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03015152565401474,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0905677",
      "bus1": "75_LVBus0088477",
      "bus2": "75_LVBus0088478",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.59258241093252, 44.881999464126146],
          [-0.59258241093252, 44.881999464126146],
          [-0.592642178161039, 44.882004261334686],
          [-0.592742441746788, 44.882134987191684],
          [-0.592671194219839, 44.88215389663746],
          [-0.592671194219839, 44.88215389663746]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02730763870404235,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0825512",
      "bus1": "75_LVBus0088477",
      "bus2": "75_LVBus0088479",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.59258241093252, 44.881999464126146],
          [-0.59258241093252, 44.881999464126146],
          [-0.592739812677513, 44.88196658762325],
          [-0.5926992478752, 44.88191538597679],
          [-0.592790325178323, 44.8818878680151],
          [-0.592747326157031, 44.881838531096165],
          [-0.592753337522186, 44.88180686868992],
          [-0.592753337522186, 44.88180686868992]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.037311477988399996,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1545447",
      "bus1": "75_LVBus0088479",
      "bus2": "75_LVBus0088480",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.592753337522186, 44.88180686868992],
          [-0.592753337522186, 44.88180686868992],
          [-0.592789339348174, 44.88181766037305],
          [-0.592839850906628, 44.881789372632625],
          [-0.592824097729014, 44.881752850712296],
          [-0.592824097729014, 44.881752850712296]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.012412430224182855,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0786343",
      "bus1": "75_LVBus0088480",
      "bus2": "75_LVBus0088481",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.592824097729014, 44.881752850712296],
          [-0.592824097729014, 44.881752850712296],
          [-0.592887657485987, 44.88175754723486],
          [-0.593097656318847, 44.881615004266614],
          [-0.59326247161475, 44.881503136811475],
          [-0.593348315276968, 44.881421724923506],
          [-0.593483175001941, 44.88133276657281],
          [-0.593473298108067, 44.88130545882259],
          [-0.59346995049707, 44.88129618668933],
          [-0.59346995049707, 44.88129618668933]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07603095783174763,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1161838",
      "bus1": "75_LVBus0088481",
      "bus2": "75_LVBus0088482",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.59346995049707, 44.88129618668933],
          [-0.59346995049707, 44.88129618668933],
          [-0.593517648743496, 44.88131298657551],
          [-0.593707676353385, 44.881187515585765],
          [-0.593773629055159, 44.881164236423096],
          [-0.593800915821048, 44.8811527387181],
          [-0.593933340021332, 44.88106564455776],
          [-0.593938852488085, 44.881041619046016],
          [-0.593943737609661, 44.881020355438146],
          [-0.593943737609661, 44.881020355438146]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05237215266138098,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1509228",
      "bus1": "75_MVLV008516_LV",
      "bus2": "75_LVBus0088473",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.591697682391426, 44.880862018924034],
          [-0.591690569828937, 44.880849507206],
          [-0.591690569828937, 44.880849507206],
          [-0.591678703237016, 44.88082866066915],
          [-0.591673961848162, 44.880820325515344],
          [-0.591645512602254, 44.88077029661259],
          [-0.591642138354878, 44.88076437346053],
          [-0.591642138354878, 44.88076437346053]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.010205424416761479,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1091769",
      "bus1": "75_MVLV008516_LV",
      "bus2": "75_LVBus0088460",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.591697682391426, 44.880862018924034],
          [-0.591700999151523, 44.8808487357623],
          [-0.591700999151523, 44.8808487357623],
          [-0.591751723764836, 44.88072286454812],
          [-0.591353440238997, 44.88011087500771],
          [-0.591274187254238, 44.880084739427225],
          [-0.591206684768151, 44.88007893139204],
          [-0.591072883176041, 44.88005428607935],
          [-0.591072742698411, 44.88005426279895],
          [-0.591073156837125, 44.88009669985771],
          [-0.591073156837125, 44.88009669985771]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11741177661452182,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1633039",
      "bus1": "75_LVBus0088460",
      "bus2": "75_LVBus0088471",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.591073156837125, 44.88009669985771],
          [-0.591073156837125, 44.88009669985771],
          [-0.591101407251906, 44.88010817447628],
          [-0.591101360218643, 44.88010896779783],
          [-0.591101299287954, 44.88011022053116],
          [-0.591101216529281, 44.880112022895034],
          [-0.591101201610409, 44.880112221309126],
          [-0.591101201610409, 44.880112221309126]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.003020684794416953,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0456341",
      "bus1": "75_LVBus0088460",
      "bus2": "75_LVBus0088461",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.591073156837125, 44.88009669985771],
          [-0.591073156837125, 44.88009669985771],
          [-0.590448618321213, 44.88012144599359],
          [-0.590366891879961, 44.88012468207167],
          [-0.590366891879961, 44.88012468207167]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0558893414310124,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0976099",
      "bus1": "75_LVBus0088461",
      "bus2": "75_LVBus0088462",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590366891879961, 44.88012468207167],
          [-0.590366891879961, 44.88012468207167],
          [-0.590370113457374, 44.88011609992709],
          [-0.590395867471271, 44.88011376153851],
          [-0.590405537732485, 44.880114693481275],
          [-0.590414340039104, 44.88011162503481],
          [-0.590414322985308, 44.88010501886107],
          [-0.590414260693531, 44.88007508367671],
          [-0.590411897450929, 44.880052455132315],
          [-0.590411236663553, 44.88004612703625],
          [-0.590410880264775, 44.88004439931305],
          [-0.590409677899621, 44.88003860761319],
          [-0.590408132720396, 44.88003110583185],
          [-0.590408132720396, 44.88003110583185]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013558948182440392,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0344490",
      "bus1": "75_LVBus0088461",
      "bus2": "75_LVBus0088463",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590366891879961, 44.88012468207167],
          [-0.590366891879961, 44.88012468207167],
          [-0.590340601326067, 44.88012572054182],
          [-0.590289485770571, 44.88012774064005],
          [-0.590013392041034, 44.88013867220923],
          [-0.589842940436571, 44.88014542803228],
          [-0.589659905609403, 44.880152678858295],
          [-0.589659905609403, 44.880152678858295]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.055946308059924905,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1470094",
      "bus1": "75_LVBus0088463",
      "bus2": "75_LVBus0088470",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.589659905609403, 44.880152678858295],
          [-0.589659905609403, 44.880152678858295],
          [-0.589712854935366, 44.8801588372629],
          [-0.589814412696042, 44.880210080631194],
          [-0.589823470426437, 44.880213819111525],
          [-0.589830962654101, 44.88021691498934],
          [-0.5898287037700529, 44.8802211602118]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01559091758599497,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1464922",
      "bus1": "75_LVBus0088470",
      "bus2": "75_LVBus1981303",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.5898287037700529, 44.8802211602118],
          [-0.589826444886005, 44.88022540543427],
          [-0.589820269142766, 44.88023559594708],
          [-0.589847041604968, 44.880592886716734],
          [-0.589859810877228, 44.880669874836485],
          [-0.58985430077914, 44.880705817161314],
          [-0.589833371361349, 44.88071639842923],
          [-0.589793851039083, 44.8807179221651],
          [-0.589775351708684, 44.880723659609224],
          [-0.589767382126611, 44.88075108025447],
          [-0.589784870227337, 44.8807644604008],
          [-0.5897837173412295, 44.88076806877315]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06552006583885209,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0757357",
      "bus1": "75_LVBus1981303",
      "bus2": "75_LVBus1981304",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.5897837173412295, 44.88076806877315],
          [-0.589782564455122, 44.880771677145496],
          [-0.589773112099497, 44.880773214608425],
          [-0.589768580700781, 44.88077395567884],
          [-0.589764648383232, 44.88081415861949],
          [-0.589778904265952, 44.880996597373716],
          [-0.589781951351707, 44.88099893790277],
          [-0.589787306936264, 44.88100305346625],
          [-0.589789169498123, 44.88100658647663]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02689510668161841,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1595536",
      "bus1": "75_LVBus1981304",
      "bus2": "75_LVBus1981305",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.589789169498123, 44.88100658647663],
          [-0.589791032059982, 44.881010119487016],
          [-0.589785263551234, 44.88101551976036],
          [-0.589785386000179, 44.881017856739085],
          [-0.589790493542839, 44.88111533571958],
          [-0.589792132010504, 44.88114660629419],
          [-0.589794880062576, 44.8811990534933],
          [-0.589805784250075, 44.881209034674875],
          [-0.589814627130852, 44.881217126264296],
          [-0.589813718859687, 44.881219846075226]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.023706953298124066,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1499164",
      "bus1": "75_LVBus1981305",
      "bus2": "75_LVBus1981306",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.589813718859687, 44.881219846075226],
          [-0.589812810588522, 44.881222565886155],
          [-0.589801514935239, 44.881217194508935],
          [-0.589791452814644, 44.88121241152023],
          [-0.589781068017023, 44.881219833233075],
          [-0.589795285247395, 44.88124447907118],
          [-0.58979612804284, 44.881301639174474],
          [-0.589796902354184, 44.88130264476459],
          [-0.589771354729453, 44.88133599447603],
          [-0.589744511814699, 44.881358154420724],
          [-0.589742070000219, 44.88138017217235],
          [-0.589742474428017, 44.88148381529784],
          [-0.58972517670917, 44.88153737844773],
          [-0.589690645427777, 44.8815638193812],
          [-0.5896641754414, 44.88157932679778],
          [-0.589607592061988, 44.8815823644339],
          [-0.589604185785081, 44.88158621699794],
          [-0.589597420974475, 44.88159386685618],
          [-0.5895930822417486, 44.88159321218356]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05289615874836012,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1623041",
      "bus1": "75_LVBus1981306",
      "bus2": "75_LVBus1981307",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.5895930822417486, 44.88159321218356],
          [-0.589588743509022, 44.881592557510935],
          [-0.58958687512407, 44.88158444321566],
          [-0.58957324645371, 44.88158480413495],
          [-0.589337298489938, 44.88159105232629],
          [-0.589321573792429, 44.88159248581399],
          [-0.589313044263358, 44.88159424182071],
          [-0.589309066467827, 44.881600476733254],
          [-0.5893036870599899, 44.88160061917917]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02336122014807822,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1016442",
      "bus1": "75_LVBus1981307",
      "bus2": "75_LVBus1981308",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.5893036870599899, 44.88160061917917],
          [-0.589298307652153, 44.88160076162507],
          [-0.589298019941971, 44.88159526972244],
          [-0.589297853719923, 44.88159209682294],
          [-0.589286934334949, 44.88158931667469],
          [-0.589228921564567, 44.881578602659914],
          [-0.589180278843799, 44.88155486829935],
          [-0.589159575098506, 44.88152989009021],
          [-0.589144422950465, 44.881487393236476],
          [-0.589125315154923, 44.88125966459294],
          [-0.58913444500535, 44.881242060207406],
          [-0.589148354506421, 44.88123352813227],
          [-0.589299711285894, 44.88123002435901],
          [-0.589303786585619, 44.881229034361674],
          [-0.589306799518001, 44.881228306517755],
          [-0.589306585737429, 44.88122422579208],
          [-0.58931153816854, 44.881222821030775]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0612702314837733,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1225803",
      "bus1": "75_LVBus1981308",
      "bus2": "75_LVBus1981309",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.58931153816854, 44.881222821030775],
          [-0.589316490599651, 44.88122141626946],
          [-0.589324098615829, 44.881229378580294],
          [-0.589572164981842, 44.88122127930841],
          [-0.589627200325579, 44.88121624848514],
          [-0.58963961564775, 44.8812048126376],
          [-0.589646714823889, 44.8811912223593],
          [-0.589638625471115, 44.88117407394545],
          [-0.589634300662978, 44.88117368443184],
          [-0.5896387456038794, 44.88116948032895]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03064501727654225,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1426380",
      "bus1": "75_LVBus1981309",
      "bus2": "75_LVBus1988103",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.5896387456038794, 44.88116948032895],
          [-0.589643190544781, 44.88116527622605],
          [-0.589647154542143, 44.88115853761851],
          [-0.589645943978554, 44.88115645447758],
          [-0.589639901449814, 44.88114599349652],
          [-0.589630210354057, 44.88101346057075],
          [-0.589622651010945, 44.88091001595483],
          [-0.589624886280799, 44.880903386136296],
          [-0.589624088431545, 44.88090193112607],
          [-0.589622928443971, 44.88089984664594],
          [-0.589618203664337, 44.88089907168724],
          [-0.5896182447393425, 44.880895506262206]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.030141795744765932,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0757365",
      "bus1": "75_LVBus1988103",
      "bus2": "75_LVBus1988104",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.5896182447393425, 44.880895506262206],
          [-0.589618285814348, 44.88089194083717],
          [-0.589624185716069, 44.880889048330864],
          [-0.589624682169564, 44.88088475077786],
          [-0.589631364306204, 44.88082647331689],
          [-0.589631430970349, 44.880806723683285],
          [-0.589627459273801, 44.880778278165764],
          [-0.589628764324495, 44.88076911674069],
          [-0.589629272224419, 44.880765520951165],
          [-0.589628225366041, 44.8807612462683],
          [-0.589619514485676, 44.88076050486777],
          [-0.589612469173879, 44.88075989937432],
          [-0.589612469173879, 44.88075989937432]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.016075675259993583,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0816695",
      "bus1": "75_LVBus0088463",
      "bus2": "75_LVBus0088469",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.589659905609403, 44.880152678858295],
          [-0.589659905609403, 44.880152678858295],
          [-0.589641062914243, 44.880141710799975],
          [-0.589576366161795, 44.88013895076054],
          [-0.589568782592473, 44.88008070908534],
          [-0.589560787824185, 44.880066087411755],
          [-0.589553089771041, 44.880055679277845],
          [-0.589552944459059, 44.88004807290875]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.016595266858047887,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1560977",
      "bus1": "75_LVBus0088469",
      "bus2": "75_LVBus2001733",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.589552944459059, 44.88004807290875],
          [-0.589552799147077, 44.88004046653966],
          [-0.589533715895669, 44.87974967748013],
          [-0.589522880702475, 44.87960375466808],
          [-0.589523511473361, 44.87959453009739],
          [-0.589523511473361, 44.87959453009739]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04961561229189794,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0634459",
      "bus1": "75_LVBus0088463",
      "bus2": "75_LVBus0088464",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.589659905609403, 44.880152678858295],
          [-0.589659905609403, 44.880152678858295],
          [-0.589645938773703, 44.88015310275655],
          [-0.589644826257691, 44.880153132219995],
          [-0.589571036000281, 44.88015537445457],
          [-0.589558396126327, 44.88015575419895],
          [-0.589204486648809, 44.8801665212837],
          [-0.589040171504772, 44.880171520223236],
          [-0.588913787681294, 44.880175361603285],
          [-0.588800031082704, 44.88017882351736],
          [-0.588546783417999, 44.88018652729046],
          [-0.588408202586323, 44.880190744994394],
          [-0.588345004076864, 44.88019266101439],
          [-0.588281806033788, 44.88019458598667],
          [-0.58816844126665, 44.88019803687645],
          [-0.58816844126665, 44.88019803687645]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.11794984980630302,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0838789",
      "bus1": "75_LVBus0088464",
      "bus2": "75_LVBus0088465",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.58816844126665, 44.88019803687645],
          [-0.58816844126665, 44.88019803687645],
          [-0.588174805605959, 44.88018467317494],
          [-0.588191504612775, 44.880179127668306],
          [-0.588212903354599, 44.880178957269486],
          [-0.58831379220587, 44.88017635863939],
          [-0.588358509894995, 44.880174247797434],
          [-0.588368580313158, 44.88017291011296],
          [-0.588370279549959, 44.8801645033468],
          [-0.588370082045258, 44.880141151385615],
          [-0.588370493108512, 44.880068260673525],
          [-0.588367557686005, 44.87999190321909],
          [-0.58836569221899, 44.87994612930988],
          [-0.58836554199077, 44.879924405251785],
          [-0.588381872662953, 44.87991642123577],
          [-0.588388786456723, 44.879915968186445],
          [-0.58839489498693, 44.87992092795887],
          [-0.588418634125542, 44.87993184760636],
          [-0.588418634125542, 44.87993184760636]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04975433141352145,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0306068",
      "bus1": "75_LVBus0088464",
      "bus2": "75_LVBus0088466",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.58816844126665, 44.88019803687645],
          [-0.58816844126665, 44.88019803687645],
          [-0.588117503367142, 44.88019958322019],
          [-0.587565972182707, 44.880216349935154],
          [-0.587561358701093, 44.880216490031394],
          [-0.587559652467365, 44.88021654418719],
          [-0.587559652467365, 44.88021654418719]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04814493748482277,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0539295",
      "bus1": "75_LVBus0088466",
      "bus2": "75_LVBus0088467",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.587559652467365, 44.88021654418719],
          [-0.587559652467365, 44.88021654418719],
          [-0.587553330869596, 44.88021670248523],
          [-0.58726240156285, 44.88022405040529],
          [-0.587256079963399, 44.88022420868641],
          [-0.587256079963399, 44.88022420868641]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.024000667796875444,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0376829",
      "bus1": "75_LVBus0088466",
      "bus2": "75_LVBus0088468",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.587559652467365, 44.88021654418719],
          [-0.587559652467365, 44.88021654418719],
          [-0.587277771552482, 44.88005551701089],
          [-0.587272838925024, 44.880052704264806],
          [-0.587272838925024, 44.880052704264806]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.029069773711803696,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1443905",
      "bus1": "75_MVLV008516_LV",
      "bus2": "75_LVBus0088447",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.591697682391426, 44.880862018924034],
          [-0.591709994125419, 44.88085175568937],
          [-0.591709994125419, 44.88085175568937],
          [-0.591742842250464, 44.88082438661039],
          [-0.591853824323867, 44.88073828632157],
          [-0.591654587779779, 44.88038584543012],
          [-0.591655386174917, 44.880345536428734],
          [-0.591655386174917, 44.880345536428734]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06366845290765137,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1377333",
      "bus1": "75_LVBus0088447",
      "bus2": "75_LVBus0088448",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.591655386174917, 44.880345536428734],
          [-0.591655386174917, 44.880345536428734],
          [-0.591694233011009, 44.88036256263595],
          [-0.592094008538553, 44.88024046437631],
          [-0.592114804419774, 44.88023410760923],
          [-0.592114804419774, 44.88023410760923]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03977183905874422,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1237001",
      "bus1": "75_LVBus0088448",
      "bus2": "75_LVBus0088458",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.592114804419774, 44.88023410760923],
          [-0.592114804419774, 44.88023410760923],
          [-0.592138055465812, 44.88022701069667],
          [-0.592233500701723, 44.88019785622412],
          [-0.592396230990748, 44.88014815126515],
          [-0.592524085050964, 44.8801091005552],
          [-0.592530003831593, 44.88010729649227],
          [-0.592474846894386, 44.879936419195374],
          [-0.592460698892919, 44.87989259102384],
          [-0.592380100734782, 44.879642856540706],
          [-0.592669949959454, 44.87945831476194],
          [-0.592674666770301, 44.879455318438794],
          [-0.592674666770301, 44.879455318438794]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11990021906753277,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1118417",
      "bus1": "75_LVBus0088448",
      "bus2": "75_LVBus0088449",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.592114804419774, 44.88023410760923],
          [-0.592114804419774, 44.88023410760923],
          [-0.592128483959492, 44.880238344458725],
          [-0.592181389785801, 44.880318264894534],
          [-0.592159959464257, 44.88032338737076],
          [-0.592159959464257, 44.88032338737076]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01278134099503703,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1110159",
      "bus1": "75_LVBus0088449",
      "bus2": "75_LVBus0088455",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.592159959464257, 44.88032338737076],
          [-0.592159959464257, 44.88032338737076],
          [-0.592197617185867, 44.88036094888429],
          [-0.592186188323261, 44.88036728240108],
          [-0.592260050385741, 44.88042989672747],
          [-0.592308459883789, 44.880475490005225],
          [-0.592308459883789, 44.880475490005225]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.021700938209775675,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1488362",
      "bus1": "75_LVBus0088455",
      "bus2": "75_LVBus0088456",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.592308459883789, 44.880475490005225],
          [-0.592308459883789, 44.880475490005225],
          [-0.592314152759617, 44.88048506903216],
          [-0.592290588300004, 44.880494640524134],
          [-0.592252514938291, 44.88055127506836],
          [-0.592198227308876, 44.88056982469714],
          [-0.592187322885882, 44.880573606069355],
          [-0.592143977654061, 44.88058861631521],
          [-0.592138492372634, 44.88058082294848],
          [-0.59213105099377, 44.8805844945218],
          [-0.59213105099377, 44.8805844945218]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.021486614084005616,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1594025",
      "bus1": "75_LVBus0088456",
      "bus2": "75_LVBus0088457",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.59213105099377, 44.8805844945218],
          [-0.59213105099377, 44.8805844945218],
          [-0.592139123257601, 44.88058947405568],
          [-0.592156488590222, 44.88061740248583],
          [-0.591989366118702, 44.8807084384153],
          [-0.591934064707744, 44.880738562883664],
          [-0.591900102337192, 44.88074395444907],
          [-0.591894599189588, 44.880737268649746],
          [-0.591864719307004, 44.88070100403038],
          [-0.591872485342983, 44.880697728909844],
          [-0.591872485342983, 44.880697728909844]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03537107637327761,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0732479",
      "bus1": "75_LVBus0088449",
      "bus2": "75_LVBus0088450",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.592159959464257, 44.88032338737076],
          [-0.592159959464257, 44.88032338737076],
          [-0.592165387955695, 44.88031319852107],
          [-0.592152536315662, 44.88029288219596],
          [-0.592323259064755, 44.88022779905059],
          [-0.592372905512626, 44.88020886833475],
          [-0.592382392089453, 44.88021329730911],
          [-0.592382392089453, 44.88021329730911]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.024339871838963183,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1488366",
      "bus1": "75_LVBus0088450",
      "bus2": "75_LVBus0088451",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.592382392089453, 44.88021329730911],
          [-0.592382392089453, 44.88021329730911],
          [-0.59242036397426, 44.880187565364075],
          [-0.592474043206684, 44.8801738382053],
          [-0.592545469866766, 44.88014535617198],
          [-0.59255315931736, 44.880156313393556],
          [-0.592525430900855, 44.880169523662914],
          [-0.592525430900855, 44.880169523662914]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.019120492011840864,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0864838",
      "bus1": "75_LVBus0088451",
      "bus2": "75_LVBus0088452",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.592525430900855, 44.880169523662914],
          [-0.592525430900855, 44.880169523662914],
          [-0.592663648628104, 44.88009948711119],
          [-0.592710359319627, 44.88007479250903],
          [-0.592710359319627, 44.88007479250903]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.018009566926498112,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1118418",
      "bus1": "75_LVBus0088452",
      "bus2": "75_LVBus0088453",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.592710359319627, 44.88007479250903],
          [-0.592710359319627, 44.88007479250903],
          [-0.592708851240729, 44.880065831628364],
          [-0.592782620564392, 44.8800383314289],
          [-0.592806922353042, 44.88002520293942],
          [-0.592825178996042, 44.8800153310129],
          [-0.592850034576436, 44.88000189980346],
          [-0.592861536696213, 44.880004448123884],
          [-0.592861536696213, 44.880004448123884]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.015226505567041094,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1282942",
      "bus1": "75_LVBus0088453",
      "bus2": "75_LVBus0088454",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.592861536696213, 44.880004448123884],
          [-0.592861536696213, 44.880004448123884],
          [-0.592857530804226, 44.87999613852502],
          [-0.592923866244511, 44.87995410990947],
          [-0.59296347908917, 44.87992901832747],
          [-0.59296847534191, 44.87993352130203],
          [-0.59296847534191, 44.87993352130203]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0128257180449852,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0833089",
      "bus1": "75_MVLV008516_LV",
      "bus2": "75_LVBus0088441",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.591697682391426, 44.880862018924034],
          [-0.591695901529604, 44.88084905987692],
          [-0.591695901529604, 44.88084905987692],
          [-0.591701553886079, 44.88079267270374],
          [-0.591549965821149, 44.88062246934573],
          [-0.591510755624, 44.88057629893048],
          [-0.59111817446909, 44.8800930678039],
          [-0.59111817446909, 44.8800930678039]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09667923829922473,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1022169",
      "bus1": "75_LVBus0088441",
      "bus2": "75_LVBus0088444",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.59111817446909, 44.8800930678039],
          [-0.59111817446909, 44.8800930678039],
          [-0.591105441671259, 44.88004240633898],
          [-0.591019669924188, 44.87994189823317],
          [-0.590955713647989, 44.87993490698613],
          [-0.590955713647989, 44.87993490698613]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.023896358182011197,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0001640",
      "bus1": "75_LVBus0088444",
      "bus2": "75_LVBus0088445",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590955713647989, 44.87993490698613],
          [-0.590955713647989, 44.87993490698613],
          [-0.590848975885818, 44.87981262315276],
          [-0.590581937963649, 44.87950668430292],
          [-0.590363717576151, 44.87925363684],
          [-0.590257923416259, 44.87913094950531],
          [-0.590112448949523, 44.878962247732545],
          [-0.589960573423747, 44.87878612763572],
          [-0.589929775009345, 44.87875040896044],
          [-0.589927308006679, 44.87874754002791],
          [-0.589926472402664, 44.87874657206751],
          [-0.589926472402664, 44.87874657206751]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.15509059458976335,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0938314",
      "bus1": "75_LVBus0088441",
      "bus2": "75_LVBus0088442",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.59111817446909, 44.8800930678039],
          [-0.59111817446909, 44.8800930678039],
          [-0.591206047915577, 44.88001872354359],
          [-0.591198389458664, 44.879991446864686],
          [-0.591319713991447, 44.87996934817529],
          [-0.591362881932137, 44.879915945297306],
          [-0.591373935910037, 44.87988603955934],
          [-0.591376845566047, 44.87977008544322],
          [-0.591376855771831, 44.87976979714543],
          [-0.591377361695947, 44.87974926178904],
          [-0.591370778096466, 44.87957417160736],
          [-0.591399525051857, 44.87955720828532],
          [-0.591399525051857, 44.87955720828532]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07167841896183032,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0425841",
      "bus1": "75_LVBus0088442",
      "bus2": "75_LVBus0088443",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.591399525051857, 44.87955720828532],
          [-0.591399525051857, 44.87955720828532],
          [-0.59139772925625, 44.87954830902413],
          [-0.591388642001736, 44.87950343755198],
          [-0.591389196022042, 44.87945846360401],
          [-0.5913925589936, 44.87918863690473],
          [-0.591430819474386, 44.879120359623975],
          [-0.591430834069524, 44.879119189126286],
          [-0.591523982240231, 44.878767343533184],
          [-0.591615692859516, 44.878435427859564],
          [-0.591616345111526, 44.87842710278762],
          [-0.591617373186852, 44.878414114315405],
          [-0.591617373186852, 44.878414114315405]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.12906975608222554,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0850831",
      "bus1": "75_MVLV160192_LV",
      "bus2": "75_LVBus0089054",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.588104529172992, 44.87947386476375],
          [-0.588071832231975, 44.879463281177266],
          [-0.588071832231975, 44.879463281177266],
          [-0.588122981017237, 44.87936689640441],
          [-0.588405794795592, 44.879355026499674],
          [-0.588422505376667, 44.879358409480844],
          [-0.588472329956753, 44.87936849453444],
          [-0.588472329956753, 44.87936849453444]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03929884084207804,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0992488",
      "bus1": "75_LVBus0089054",
      "bus2": "75_LVBus0089055",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.588472329956753, 44.87936849453444],
          [-0.588472329956753, 44.87936849453444],
          [-0.588487127588046, 44.87935420549152],
          [-0.588525390377112, 44.87935310252702],
          [-0.588714998093674, 44.879347641679416],
          [-0.588791561578475, 44.879345434575264],
          [-0.588808113799976, 44.87935497826783],
          [-0.588808113799976, 44.87935497826783]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.027729477769939392,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0973676",
      "bus1": "75_LVBus0089055",
      "bus2": "75_LVBus0089056",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.588808113799976, 44.87935497826783],
          [-0.588808113799976, 44.87935497826783],
          [-0.588797794530457, 44.8793302921477],
          [-0.588792802174066, 44.879318363197754],
          [-0.588784494383757, 44.879298484275466],
          [-0.588771519289133, 44.87904278085546],
          [-0.588770220677021, 44.87901726184895],
          [-0.588794881396382, 44.87900662699064],
          [-0.588794881396382, 44.87900662699064]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04010098644888174,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1621934",
      "bus1": "75_LVBus0089056",
      "bus2": "75_LVBus0089057",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.588794881396382, 44.87900662699064],
          [-0.588794881396382, 44.87900662699064],
          [-0.588786725430577, 44.87902324246439],
          [-0.588791425237274, 44.87911297343278],
          [-0.588893319732816, 44.87911027559085],
          [-0.58900175013001, 44.87910740459566],
          [-0.58900175013001, 44.87910740459566]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.028564158937735663,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1036373",
      "bus1": "75_MVLV160192_LV",
      "bus2": "75_LVBus0089052",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.588104529172992, 44.87947386476375],
          [-0.588074644171856, 44.87947273863573],
          [-0.588074644171856, 44.87947273863573],
          [-0.588060323561166, 44.87946471091247],
          [-0.58802461828251, 44.87918779109933],
          [-0.587215736373388, 44.879217281480265],
          [-0.587215425271383, 44.87904471669963],
          [-0.587160082027115, 44.87905398490847],
          [-0.587078264310944, 44.87905931819978],
          [-0.587078264310944, 44.87905931819978]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.12650073589161104,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1406955",
      "bus1": "75_MVLV160192_LV",
      "bus2": "75_LVBus0089049",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.588104529172992, 44.87947386476375],
          [-0.588081145965998, 44.87948641882796],
          [-0.588081145965998, 44.87948641882796],
          [-0.588074024235415, 44.879486526330545],
          [-0.588079244443376, 44.879718942870284],
          [-0.588130906796623, 44.879721085703075],
          [-0.588130906796623, 44.879721085703075]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.030483304741503472,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1496251",
      "bus1": "75_LVBus0089049",
      "bus2": "75_LVBus0089050",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.588130906796623, 44.879721085703075],
          [-0.588130906796623, 44.879721085703075],
          [-0.588125917028191, 44.879726852309204],
          [-0.588122798184979, 44.879727006871775],
          [-0.588042438204914, 44.87973094314138],
          [-0.588060678655277, 44.879919234971894],
          [-0.588039820463278, 44.87991981407557],
          [-0.588000405426268, 44.87992092035785],
          [-0.587997796266055, 44.879904697896436],
          [-0.587997796266055, 44.879904697896436]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0349186761946153,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1334438",
      "bus1": "75_MVLV160192_LV",
      "bus2": "75_LVBus0089045",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.588104529172992, 44.87947386476375],
          [-0.588078567611403, 44.87946812536248],
          [-0.588078567611403, 44.87946812536248],
          [-0.588075560334518, 44.879456629883975],
          [-0.588069181315098, 44.87918975282749],
          [-0.588069351727731, 44.8791741498628],
          [-0.587806008413098, 44.87918189426141],
          [-0.587808168123497, 44.87917406037564],
          [-0.587808168123497, 44.87917406037564]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05440788257308614,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0967882",
      "bus1": "75_LVBus0089045",
      "bus2": "75_LVBus0089046",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.587808168123497, 44.87917406037564],
          [-0.587808168123497, 44.87917406037564],
          [-0.587792714898301, 44.87918501836338],
          [-0.587560473296379, 44.87918690752534],
          [-0.587557973355166, 44.87916696482647],
          [-0.587547154637966, 44.879087026688524],
          [-0.587536808228825, 44.879083331137956],
          [-0.587529648393174, 44.87908077536771],
          [-0.587529648393174, 44.87908077536771]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03277299929261921,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1234877",
      "bus1": "75_LVBus0089046",
      "bus2": "75_LVBus0089047",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.587529648393174, 44.87908077536771],
          [-0.587529648393174, 44.87908077536771],
          [-0.587538578202802, 44.87909972882364],
          [-0.587546152164634, 44.8791924080117],
          [-0.587241226373316, 44.879198056237925],
          [-0.58719482548682, 44.878716254318796],
          [-0.58719405236723, 44.87871043323616],
          [-0.587152707961196, 44.878703444538644],
          [-0.587152707961196, 44.878703444538644]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09431446190995799,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1246746",
      "bus1": "75_MVLV160192_LV",
      "bus2": "75_LVBus0089041",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.588104529172992, 44.87947386476375],
          [-0.588080321457502, 44.87947623369978],
          [-0.588080321457502, 44.87947623369978],
          [-0.5880561425917, 44.87947794480558],
          [-0.588056626157515, 44.87951377335087],
          [-0.588056756693132, 44.87952376082824],
          [-0.587981509013617, 44.879532485200016],
          [-0.58796669202838, 44.8795485838528],
          [-0.58796669202838, 44.8795485838528]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.015173635149921634,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1157693",
      "bus1": "75_LVBus0089041",
      "bus2": "75_LVBus0089042",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.58796669202838, 44.8795485838528],
          [-0.58796669202838, 44.8795485838528],
          [-0.587983892570557, 44.87937564548581],
          [-0.587537654369887, 44.87939812201776],
          [-0.587539195753139, 44.879412329551165],
          [-0.587555835039827, 44.87941894585],
          [-0.587555835039827, 44.87941894585]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05770301411610893,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1038482",
      "bus1": "75_LVBus0089042",
      "bus2": "75_LVBus0089043",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.587555835039827, 44.87941894585],
          [-0.587555835039827, 44.87941894585],
          [-0.587528872052441, 44.87942406083229],
          [-0.587521169518036, 44.87937148376709],
          [-0.587252310861888, 44.87938827460977],
          [-0.587252976618512, 44.87939349547907],
          [-0.587258602883641, 44.87943736968576],
          [-0.587258602883641, 44.87943736968576]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03488278737074031,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0899203",
      "bus1": "75_MVLV030698_LV",
      "bus2": "75_LVBus0088559",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.587901485155118, 44.87812772747704],
          [-0.587913224369137, 44.87814714658358],
          [-0.587913224369137, 44.87814714658358],
          [-0.587675693691509, 44.87824039954656],
          [-0.587694464474345, 44.87849470736881],
          [-0.588241726408126, 44.87848014078358],
          [-0.588270037418181, 44.87849570085763],
          [-0.588270037418181, 44.87849570085763]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09583780392931195,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1541536",
      "bus1": "75_LVBus0088559",
      "bus2": "75_LVBus0088560",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.588270037418181, 44.87849570085763],
          [-0.588270037418181, 44.87849570085763],
          [-0.588246661633263, 44.87851660754433],
          [-0.588459150312214, 44.8787699545354],
          [-0.588461917957741, 44.87877324757999],
          [-0.588483408735472, 44.878794424668975],
          [-0.588517976851021, 44.87902614522599],
          [-0.588521098269304, 44.87904707055122],
          [-0.588526694206416, 44.87908454591799],
          [-0.588526694206416, 44.87908454591799]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07149860937957493,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0790211",
      "bus1": "75_MVLV030698_LV",
      "bus2": "75_LVBus0088553",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.587901485155118, 44.87812772747704],
          [-0.587885564925501, 44.87813507950698],
          [-0.587885564925501, 44.87813507950698],
          [-0.587839596326688, 44.878156305076594],
          [-0.587800294222874, 44.8781302888171],
          [-0.587800294222874, 44.8781302888171]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008573792856442062,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0953573",
      "bus1": "75_LVBus0088553",
      "bus2": "75_LVBus0088555",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.587800294222874, 44.8781302888171],
          [-0.587800294222874, 44.8781302888171],
          [-0.587822629021074, 44.878129877677836],
          [-0.587599009175777, 44.87821656970734],
          [-0.587606956004351, 44.8784024516276],
          [-0.587606956004351, 44.8784024516276]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04255668611502917,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1509233",
      "bus1": "75_LVBus0088555",
      "bus2": "75_LVBus0088557",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.587606956004351, 44.8784024516276],
          [-0.587606956004351, 44.8784024516276],
          [-0.587329454973761, 44.87841753632414],
          [-0.586988079165371, 44.87843609265124],
          [-0.586986507374185, 44.87840461332881],
          [-0.586986315825188, 44.878400712036395],
          [-0.586986284773128, 44.87840011880311],
          [-0.586986284773128, 44.87840011880311]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.053042534096796684,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1336182",
      "bus1": "75_LVBus0088555",
      "bus2": "75_LVBus0088556",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.587606956004351, 44.8784024516276],
          [-0.587606956004351, 44.8784024516276],
          [-0.587843993636413, 44.87839019239045],
          [-0.588093313380922, 44.87837749952095],
          [-0.588099610360901, 44.878377116817276],
          [-0.588099610360901, 44.878377116817276]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03902805209458215,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0868821",
      "bus1": "75_LVBus0088553",
      "bus2": "75_LVBus0088554",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.587800294222874, 44.8781302888171],
          [-0.587800294222874, 44.8781302888171],
          [-0.58779812867922, 44.87813365844118],
          [-0.587788542628342, 44.87814859252294],
          [-0.587751047598755, 44.87815854075413],
          [-0.587233365089602, 44.87818963084085],
          [-0.587231793167332, 44.87815815152499],
          [-0.587231779051639, 44.87815788187357],
          [-0.587231570547564, 44.87815365700032],
          [-0.587231570547564, 44.87815365700032]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05044812381641327,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1610971",
      "bus1": "75_MVLV030698_LV",
      "bus2": "75_LVBus0088545",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.587901485155118, 44.87812772747704],
          [-0.587890165158912, 44.87813855807897],
          [-0.587890165158912, 44.87813855807897],
          [-0.587848385087727, 44.8781382328001],
          [-0.587624752136545, 44.87822491622809],
          [-0.587634048553521, 44.878437782935904],
          [-0.587634048553521, 44.878437782935904]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04709385035719448,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1545340",
      "bus1": "75_LVBus0088545",
      "bus2": "75_LVBus0088548",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.587634048553521, 44.878437782935904],
          [-0.587634048553521, 44.878437782935904],
          [-0.587381635760946, 44.87845016057762],
          [-0.586876809370269, 44.87847490514364],
          [-0.586876039157443, 44.87847494352459],
          [-0.58686158939638, 44.87843928652574],
          [-0.58686158939638, 44.87843928652574]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06415881086843138,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1314200",
      "bus1": "75_LVBus0088548",
      "bus2": "75_LVBus0088549",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.58686158939638, 44.87843928652574],
          [-0.58686158939638, 44.87843928652574],
          [-0.586850973361202, 44.87845583191887],
          [-0.586838098567976, 44.87847590239523],
          [-0.586730650195952, 44.878482516662636],
          [-0.586730019043474, 44.87848255136334],
          [-0.585935367810834, 44.87851962183541],
          [-0.585825320193594, 44.878526402978956],
          [-0.585825320193594, 44.878526402978956]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08469489170380111,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1545339",
      "bus1": "75_LVBus0088549",
      "bus2": "75_LVBus0088551",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.585825320193594, 44.878526402978956],
          [-0.585825320193594, 44.878526402978956],
          [-0.585824706257312, 44.87852192780472],
          [-0.585795522338084, 44.87831014518807],
          [-0.585795522338084, 44.87831014518807]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.024147653130798627,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0998609",
      "bus1": "75_LVBus0088549",
      "bus2": "75_LVBus0088550",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.585825320193594, 44.878526402978956],
          [-0.585825320193594, 44.878526402978956],
          [-0.585210761512794, 44.87854026197453],
          [-0.585200664122039, 44.87852655971169],
          [-0.585151375375772, 44.878500554596435],
          [-0.584993848459577, 44.87841742108697],
          [-0.584993848459577, 44.87841742108697]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0706520892988751,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1356141",
      "bus1": "75_LVBus0088545",
      "bus2": "75_LVBus0088546",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.587634048553521, 44.878437782935904],
          [-0.587634048553521, 44.878437782935904],
          [-0.587638823039144, 44.87853381249027],
          [-0.587634674790575, 44.878541626993105],
          [-0.587627909541597, 44.87855434420593],
          [-0.587627909541597, 44.87855434420593]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013117559596348164,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0767390",
      "bus1": "75_LVBus0088546",
      "bus2": "75_LVBus0088547",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.587627909541597, 44.87855434420593],
          [-0.587627909541597, 44.87855434420593],
          [-0.587617043530172, 44.878532984778396],
          [-0.58744471236249, 44.878543162078095],
          [-0.587436723322305, 44.878558377893505],
          [-0.587435733055799, 44.878560258272024],
          [-0.587435733055799, 44.878560258272024]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01821553614862639,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1091777",
      "bus1": "75_MVLV030698_LV",
      "bus2": "75_LVBus0088537",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.587901485155118, 44.87812772747704],
          [-0.58789612426124, 44.87814066855975],
          [-0.58789612426124, 44.87814066855975],
          [-0.587874128049656, 44.87814657926255],
          [-0.587650495575589, 44.878233271731375],
          [-0.587660114312538, 44.87836669754542],
          [-0.587660114312538, 44.87836669754542]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.036830727189255716,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1658862",
      "bus1": "75_LVBus0088537",
      "bus2": "75_LVBus0088538",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.587660114312538, 44.87836669754542],
          [-0.587660114312538, 44.87836669754542],
          [-0.58811920290365, 44.87834923565026],
          [-0.588126045807682, 44.87838659700254],
          [-0.588126045807682, 44.87838659700254]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04051306162916475,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0306049",
      "bus1": "75_LVBus0088538",
      "bus2": "75_LVBus0088539",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.588126045807682, 44.87838659700254],
          [-0.588126045807682, 44.87838659700254],
          [-0.588138655705701, 44.878385894175096],
          [-0.58822329119458, 44.87838120554786],
          [-0.588274577307232, 44.87837836277505],
          [-0.588428739017904, 44.87836982628207],
          [-0.588441348908331, 44.878369123420086],
          [-0.588632987196246, 44.87835850539564],
          [-0.588651794803944, 44.87835745840643],
          [-0.588813088202567, 44.87834852554024],
          [-0.588813088202567, 44.87834852554024]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.054450229370496726,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0625694",
      "bus1": "75_LVBus0088539",
      "bus2": "75_LVBus0088540",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.588813088202567, 44.87834852554024],
          [-0.588813088202567, 44.87834852554024],
          [-0.588825697612586, 44.87834781364612],
          [-0.588939193517815, 44.87834137923462],
          [-0.589174439815513, 44.87832803945644],
          [-0.589287935640516, 44.87832160468696],
          [-0.58930054503842, 44.87832089273858],
          [-0.58930054503842, 44.87832089273858]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0386379040833848,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0868824",
      "bus1": "75_LVBus0088540",
      "bus2": "75_LVBus0088541",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.58930054503842, 44.87832089273858],
          [-0.58930054503842, 44.87832089273858],
          [-0.589302470488117, 44.87834846533182],
          [-0.589305002490518, 44.878384716675654],
          [-0.589380801927654, 44.87838099921884],
          [-0.589415318164342, 44.87841278521198],
          [-0.589431252275943, 44.878427448649674],
          [-0.589481839771178, 44.878451383321696],
          [-0.589497246370384, 44.87845549373188],
          [-0.589497460741548, 44.87848519983581],
          [-0.589477631351507, 44.87849380773317],
          [-0.589477631351507, 44.87849380773317]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.030865174025801228,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1619366",
      "bus1": "75_LVBus0088541",
      "bus2": "75_LVBus0088542",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.589477631351507, 44.87849380773317],
          [-0.589477631351507, 44.87849380773317],
          [-0.589498587870205, 44.87850768109337],
          [-0.589500599409388, 44.87857724934063],
          [-0.589502081498571, 44.87862825387109],
          [-0.589502081498571, 44.87862825387109]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01566449507857255,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0461211",
      "bus1": "75_LVBus0088539",
      "bus2": "75_LVBus0088543",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.588813088202567, 44.87834852554024],
          [-0.588813088202567, 44.87834852554024],
          [-0.588726059983384, 44.87843176528764],
          [-0.588726059983384, 44.87843176528764]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.011526250928206474,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1071844",
      "bus1": "75_MVLV049312_LV",
      "bus2": "75_LVBus0088685",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590002722043615, 44.875884112316086],
          [-0.590028912650224, 44.875876613923054],
          [-0.590028912650224, 44.875876613923054],
          [-0.590074116485923, 44.87584374256624],
          [-0.590246629629805, 44.87583575232937],
          [-0.590431670122472, 44.87582718691649],
          [-0.590451408134918, 44.8758262769649],
          [-0.590456169174072, 44.8758260608226],
          [-0.590457056947593, 44.87584565912787],
          [-0.590457056947593, 44.87584565912787]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.037540648835959596,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1421587",
      "bus1": "75_MVLV049312_LV",
      "bus2": "75_LVBus0088683",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590002722043615, 44.875884112316086],
          [-0.58997976306116, 44.875881291151714],
          [-0.58997976306116, 44.875881291151714],
          [-0.589939391736627, 44.8758568431572],
          [-0.589716573998027, 44.875868487517714],
          [-0.589717938616984, 44.87588656105243],
          [-0.589718401652492, 44.87589274136226],
          [-0.589718401652492, 44.87589274136226]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.024543229010164622,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1652113",
      "bus1": "75_MVLV049312_LV",
      "bus2": "75_LVBus0088667",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590002722043615, 44.875884112316086],
          [-0.590018322892511, 44.87587188997077],
          [-0.590018322892511, 44.87587188997077],
          [-0.59003408095335, 44.87585324586313],
          [-0.590055278700096, 44.87582752701644],
          [-0.590367707942232, 44.875812985953104],
          [-0.590367707942232, 44.875812985953104]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.030470076753259485,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1510876",
      "bus1": "75_LVBus0088667",
      "bus2": "75_LVBus0088668",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590367707942232, 44.875812985953104],
          [-0.590367707942232, 44.875812985953104],
          [-0.590383700845939, 44.87581211222349],
          [-0.590387243213353, 44.87584347630276],
          [-0.590399314425321, 44.87585134726922],
          [-0.590399314425321, 44.87585134726922]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006058299533643103,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1290515",
      "bus1": "75_LVBus0088668",
      "bus2": "75_LVBus0088669",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590399314425321, 44.87585134726922],
          [-0.590399314425321, 44.87585134726922],
          [-0.590397576447304, 44.87584378760535],
          [-0.59039640631243, 44.87581203665003],
          [-0.590413883027007, 44.875811456637315],
          [-0.590413883027007, 44.875811456637315]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0057633858798944735,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1091685",
      "bus1": "75_LVBus0088669",
      "bus2": "75_LVBus0088670",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590413883027007, 44.875811456637315],
          [-0.590413883027007, 44.875811456637315],
          [-0.590457560719401, 44.875809858453096],
          [-0.59048905884757, 44.87580870894021],
          [-0.590499014964004, 44.87580834616061],
          [-0.590564260414262, 44.875805969510544],
          [-0.590564260414262, 44.875805969510544]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01189800298761833,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1362402",
      "bus1": "75_LVBus0088670",
      "bus2": "75_LVBus0088679",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590564260414262, 44.875805969510544],
          [-0.590564260414262, 44.875805969510544],
          [-0.59043131544943, 44.87569504602717],
          [-0.59042801651445, 44.87569200113403],
          [-0.590427457793483, 44.87569148488669],
          [-0.590427457793483, 44.87569148488669]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0166953546159157,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1161746",
      "bus1": "75_LVBus0088670",
      "bus2": "75_LVBus0088680",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590564260414262, 44.875805969510544],
          [-0.590564260414262, 44.875805969510544],
          [-0.590633054336387, 44.875779997619226],
          [-0.590536869973376, 44.875548047137876],
          [-0.590528118356777, 44.87552694701902],
          [-0.590523017699378, 44.875514642998574],
          [-0.590516584574231, 44.875497927866995],
          [-0.590516584574231, 44.875497927866995]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03882426455130192,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1054354",
      "bus1": "75_LVBus0088680",
      "bus2": "75_LVBus0088681",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590516584574231, 44.875497927866995],
          [-0.590516584574231, 44.875497927866995],
          [-0.590533387833536, 44.87549705964671],
          [-0.590635142831518, 44.8754770911172],
          [-0.59078476469117, 44.875517347937866],
          [-0.590851709795225, 44.87553388183925],
          [-0.590857289496537, 44.87553600220667],
          [-0.590857289496537, 44.87553600220667]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.028412883300663584,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0740716",
      "bus1": "75_LVBus0088670",
      "bus2": "75_LVBus0088671",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590564260414262, 44.875805969510544],
          [-0.590564260414262, 44.875805969510544],
          [-0.590624509195209, 44.87580341917755],
          [-0.590580076932449, 44.87579810677481],
          [-0.590725949584963, 44.87615327637401],
          [-0.590725949584963, 44.87615327637401]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04944766563603228,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0953519",
      "bus1": "75_LVBus0088671",
      "bus2": "75_LVBus0088678",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590725949584963, 44.87615327637401],
          [-0.590725949584963, 44.87615327637401],
          [-0.590716976908838, 44.87606491884626],
          [-0.590987732015955, 44.87603342453158],
          [-0.590989430581067, 44.876033226509264],
          [-0.590993972886312, 44.87603270111081],
          [-0.590993972886312, 44.87603270111081]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.032022876189874545,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0790159",
      "bus1": "75_LVBus0088671",
      "bus2": "75_LVBus0088672",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590725949584963, 44.87615327637401],
          [-0.590725949584963, 44.87615327637401],
          [-0.590812530909409, 44.87639060271508],
          [-0.590812530909409, 44.87639060271508]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.027246794532745616,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0700549",
      "bus1": "75_LVBus0088672",
      "bus2": "75_LVBus0088673",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590812530909409, 44.87639060271508],
          [-0.590812530909409, 44.87639060271508],
          [-0.590814201443435, 44.87639494186215],
          [-0.590858625902007, 44.87656385368124],
          [-0.590888131953041, 44.87664038010698],
          [-0.590888131953041, 44.87664038010698]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.028414527939348705,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0416356",
      "bus1": "75_LVBus0088673",
      "bus2": "75_LVBus0088674",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590888131953041, 44.87664038010698],
          [-0.590888131953041, 44.87664038010698],
          [-0.590896614011513, 44.87666236943983],
          [-0.590899955109108, 44.87667104773238],
          [-0.590918136203828, 44.87671819845084],
          [-0.590980344104234, 44.876879564392134],
          [-0.591017013996663, 44.87697465873815],
          [-0.591020355131559, 44.876983337027994],
          [-0.591049070623679, 44.877057814189016],
          [-0.591136926961807, 44.87722087667995],
          [-0.5912836750464, 44.87756217943585],
          [-0.5912836750464, 44.87756217943585]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.10716744170158753,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1421581",
      "bus1": "75_LVBus0088674",
      "bus2": "75_LVBus0088675",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.5912836750464, 44.87756217943585],
          [-0.5912836750464, 44.87756217943585],
          [-0.591259105082676, 44.87753926631177],
          [-0.591197278656509, 44.87739510895384],
          [-0.591188429706996, 44.87737868287572],
          [-0.591188429706996, 44.87737868287572]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02190514863518263,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0478677",
      "bus1": "75_LVBus0088674",
      "bus2": "75_LVBus0088676",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.5912836750464, 44.87756217943585],
          [-0.5912836750464, 44.87756217943585],
          [-0.591285870946497, 44.87756639664745],
          [-0.591310001057406, 44.877612795631755],
          [-0.591381039971907, 44.87774939112924],
          [-0.591384841481876, 44.87775670708617],
          [-0.591387741101567, 44.87776227377654],
          [-0.591389613746813, 44.87776587849473],
          [-0.591389613746813, 44.87776587849473]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.024135036436917598,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1567971",
      "bus1": "75_LVBus0088676",
      "bus2": "75_LVBus0088677",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.591389613746813, 44.87776587849473],
          [-0.591389613746813, 44.87776587849473],
          [-0.591415022486177, 44.87777339591905],
          [-0.591433953444999, 44.877810445772205],
          [-0.591446917366634, 44.87783581764003],
          [-0.591478318026162, 44.877897262359355],
          [-0.591520355129114, 44.87797952318153],
          [-0.59160540282972, 44.87814594517804],
          [-0.591613190179071, 44.87816119325517],
          [-0.591620609734719, 44.878175704008946],
          [-0.591622062158838, 44.878178536787445],
          [-0.591618830222492, 44.878181844746095],
          [-0.591612811946546, 44.87818802581366],
          [-0.591607550046723, 44.878193421762816],
          [-0.591611715882759, 44.87820490895443]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05209021730324803,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1166252",
      "bus1": "75_LVBus0088677",
      "bus2": "75_LVBus2010037",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.591611715882759, 44.87820490895443],
          [-0.591615881718795, 44.87821639614605],
          [-0.591623103961105, 44.8782177258832],
          [-0.591636475227788, 44.878220197778596],
          [-0.591637776232116, 44.87822666191284],
          [-0.591646070925698, 44.87826776498828],
          [-0.591657135535426, 44.8783225839579],
          [-0.591656984277522, 44.87833925754303],
          [-0.59158942776827, 44.878372946966195],
          [-0.59158942776827, 44.878372946966195]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.021548645408375762,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1362409",
      "bus1": "75_MVLV049312_LV",
      "bus2": "75_LVBus0088664",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590002722043615, 44.875884112316086],
          [-0.590010795419533, 44.87586956013076],
          [-0.590010795419533, 44.87586956013076],
          [-0.590036542603485, 44.875816151219446],
          [-0.590084676868675, 44.87581384107688],
          [-0.59008416032789, 44.87580736515737],
          [-0.590079663213019, 44.87575077002057],
          [-0.590079559354872, 44.87574951265477],
          [-0.590077475771734, 44.87572327640839],
          [-0.59007633826716, 44.87571026433032],
          [-0.59007633826716, 44.87571026433032]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02161565473694469,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1517836",
      "bus1": "75_LVBus0088664",
      "bus2": "75_LVBus0088665",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.59007633826716, 44.87571026433032],
          [-0.59007633826716, 44.87571026433032],
          [-0.590018377572632, 44.87571106160024],
          [-0.590015837999895, 44.87570777155964],
          [-0.590011830979741, 44.87570256720913],
          [-0.590011830979741, 44.87570256720913]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.005657165166158781,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1545364",
      "bus1": "75_MVLV049312_LV",
      "bus2": "75_LVBus0088659",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590002722043615, 44.875884112316086],
          [-0.58999373495158, 44.87587180320864],
          [-0.58999373495158, 44.87587180320864],
          [-0.589905078431583, 44.87583228868972],
          [-0.589095129720338, 44.87587431550201],
          [-0.589087062781043, 44.87587473613822],
          [-0.589099611745401, 44.87577403556397],
          [-0.589099048142401, 44.87576955907383],
          [-0.589099048142401, 44.87576955907383]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08481095483842378,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0972016",
      "bus1": "75_LVBus0088659",
      "bus2": "75_LVBus0088660",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.589099048142401, 44.87576955907383],
          [-0.589099048142401, 44.87576955907383],
          [-0.589025317675479, 44.8758146434642],
          [-0.588869974679074, 44.87582272620289],
          [-0.588743819150363, 44.8758292888476],
          [-0.588403175244944, 44.8758470115006],
          [-0.588277006965479, 44.87585357394741],
          [-0.587948987092266, 44.87587063696437],
          [-0.587696663402512, 44.875883769331004],
          [-0.587676830312277, 44.87588479831624],
          [-0.587671426905237, 44.87588507634448],
          [-0.587141542154195, 44.87591263713916],
          [-0.586977525810928, 44.875921171746185],
          [-0.586914454148977, 44.875924451839644],
          [-0.5868008972339, 44.87593035485524],
          [-0.586611656881141, 44.875940195394094],
          [-0.586561197365919, 44.8759428265623],
          [-0.586265876662746, 44.87596090058254],
          [-0.586233163804994, 44.875959884822784],
          [-0.586259564478748, 44.87596122958547],
          [-0.586259564478748, 44.87596122958547]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.23101184186485482,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1299341",
      "bus1": "75_LVBus0088660",
      "bus2": "75_LVBus0088662",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.586259564478748, 44.87596122958547],
          [-0.586259564478748, 44.87596122958547],
          [-0.586344415595171, 44.875596665840064],
          [-0.588303683784711, 44.8754792073749],
          [-0.588599911124649, 44.87546327302447],
          [-0.588601981452883, 44.87546316420489],
          [-0.588660830344149, 44.87545999493871],
          [-0.588660830344149, 44.87545999493871]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.22473170621458377,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0953528",
      "bus1": "75_LVBus0088660",
      "bus2": "75_LVBus0088661",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.586259564478748, 44.87596122958547],
          [-0.586259564478748, 44.87596122958547],
          [-0.585676525226485, 44.875991710640804],
          [-0.585611299793834, 44.87599544298893],
          [-0.585611299793834, 44.87599544298893]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.051364790706333804,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1545384",
      "bus1": "75_MVLV049312_LV",
      "bus2": "75_LVBus0088632",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590002722043615, 44.875884112316086],
          [-0.589988955960551, 44.875874576043564],
          [-0.589988955960551, 44.875874576043564],
          [-0.589945734559858, 44.87584501906531],
          [-0.589767864131023, 44.8758527186876],
          [-0.589767864131023, 44.8758527186876]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01881921875605552,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1357664",
      "bus1": "75_LVBus0088632",
      "bus2": "75_LVBus0088633",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.589767864131023, 44.8758527186876],
          [-0.589767864131023, 44.8758527186876],
          [-0.589507597789368, 44.875858972918984],
          [-0.589383035925931, 44.87600180270013],
          [-0.589383035925931, 44.87600180270013]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03925372778607105,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0666777",
      "bus1": "75_LVBus0088633",
      "bus2": "75_LVBus0088634",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.589383035925931, 44.87600180270013],
          [-0.589383035925931, 44.87600180270013],
          [-0.589390636474745, 44.876091555742114],
          [-0.589408061989298, 44.87626760961193],
          [-0.589415662614373, 44.876357362661814],
          [-0.589422884069524, 44.87644253533079],
          [-0.589423276376077, 44.87644712436794],
          [-0.589434683716716, 44.876581753784244],
          [-0.589438511571714, 44.87663017591453],
          [-0.58944029693581, 44.87665265772387],
          [-0.58944029693581, 44.87665265772387]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0724713489637284,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1594961",
      "bus1": "75_LVBus0088634",
      "bus2": "75_LVBus0088635",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.58944029693581, 44.87665265772387],
          [-0.58944029693581, 44.87665265772387],
          [-0.589479497091975, 44.87665160156297],
          [-0.589458702829497, 44.87641342311297],
          [-0.589765836795864, 44.87640647676837],
          [-0.589772156383649, 44.876421268774806],
          [-0.589775316649714, 44.87642867376635],
          [-0.589775316649714, 44.87642867376635]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05647800662180168,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0709637",
      "bus1": "75_LVBus0088634",
      "bus2": "75_LVBus0088636",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.58944029693581, 44.87665265772387],
          [-0.58944029693581, 44.87665265772387],
          [-0.589459030612572, 44.87688919861445],
          [-0.589461386915746, 44.87691702080357],
          [-0.589461386915746, 44.87691702080357]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.029425748155163977,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0994375",
      "bus1": "75_LVBus0088636",
      "bus2": "75_LVBus0088637",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.589461386915746, 44.87691702080357],
          [-0.589461386915746, 44.87691702080357],
          [-0.58947115681149, 44.87695587069909],
          [-0.589449025362297, 44.87698045304664],
          [-0.589349564711662, 44.87707521061145],
          [-0.58933763297583, 44.87710576940325],
          [-0.589338927821056, 44.877130487414604],
          [-0.589361388433398, 44.87715326777937],
          [-0.58943470269628, 44.87721402605068],
          [-0.589494810811771, 44.87726385597552],
          [-0.589501332683456, 44.877284925231194],
          [-0.589501332683456, 44.877284925231194]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04872329647890412,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0208569",
      "bus1": "75_LVBus0088637",
      "bus2": "75_LVBus0088638",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.589501332683456, 44.877284925231194],
          [-0.589501332683456, 44.877284925231194],
          [-0.589503250191467, 44.877312345007226],
          [-0.589524372818076, 44.87756499720219],
          [-0.589526534846725, 44.87759587582886],
          [-0.589542699245226, 44.87782637328507],
          [-0.589543250262751, 44.87783085011147],
          [-0.589543250262751, 44.87783085011147]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06075959601661025,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1532302",
      "bus1": "75_LVBus0088638",
      "bus2": "75_LVBus0088644",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.589543250262751, 44.87783085011147],
          [-0.589543250262751, 44.87783085011147],
          [-0.589522794840464, 44.877756702874024],
          [-0.58927842332729, 44.877770519126635],
          [-0.589176370200955, 44.87777956717894],
          [-0.589176370200955, 44.87777956717894]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03589285581838183,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0317412",
      "bus1": "75_LVBus0088638",
      "bus2": "75_LVBus0088639",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.589543250262751, 44.87783085011147],
          [-0.589543250262751, 44.87783085011147],
          [-0.58966330607257, 44.877800803007176],
          [-0.590074504162091, 44.87767059655129],
          [-0.590097779064407, 44.87766300437547],
          [-0.590097779064407, 44.87766300437547]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04764697628172493,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1453845",
      "bus1": "75_LVBus0088639",
      "bus2": "75_LVBus0088640",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590097779064407, 44.87766300437547],
          [-0.590097779064407, 44.87766300437547],
          [-0.590135802334697, 44.87764213231699],
          [-0.590189229599431, 44.87758280563805],
          [-0.590183874143563, 44.877466107571834],
          [-0.590182887531853, 44.87744462169503],
          [-0.590182490110538, 44.87743582939935],
          [-0.590195777931075, 44.87743574743303],
          [-0.590225644629619, 44.87743557732266],
          [-0.590225644629619, 44.87743557732266]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03137626947152996,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0842486",
      "bus1": "75_LVBus0088640",
      "bus2": "75_LVBus0088641",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590225644629619, 44.87743557732266],
          [-0.590225644629619, 44.87743557732266],
          [-0.590494201572392, 44.87740621280581],
          [-0.590498764433817, 44.87730703764902],
          [-0.590495864199684, 44.877275368512194],
          [-0.590495864199684, 44.877275368512194]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03602340947587179,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0165473",
      "bus1": "75_LVBus0088638",
      "bus2": "75_LVBus0088642",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.589543250262751, 44.87783085011147],
          [-0.589543250262751, 44.87783085011147],
          [-0.589541766304535, 44.87790884569229],
          [-0.589551513860037, 44.87796466277882],
          [-0.58954959250691, 44.878113083529755],
          [-0.589552539340474, 44.87812994507038],
          [-0.589557351471029, 44.87815752221764],
          [-0.589557351471029, 44.87815752221764]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03638990575185557,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0066964",
      "bus1": "75_LVBus0088642",
      "bus2": "75_LVBus0088643",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.589557351471029, 44.87815752221764],
          [-0.589557351471029, 44.87815752221764],
          [-0.589443144924297, 44.8782482509723],
          [-0.58932632740279, 44.87830775281999],
          [-0.58932632740279, 44.87830775281999]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.024885365775432995,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0944204",
      "bus1": "75_LVBus0088636",
      "bus2": "75_LVBus0088645",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.589461386915746, 44.87691702080357],
          [-0.589461386915746, 44.87691702080357],
          [-0.589453530931593, 44.87693621162162],
          [-0.589453669838189, 44.87693886318983],
          [-0.589454693038713, 44.87695839491063],
          [-0.589419396563544, 44.876992650772],
          [-0.58940477033088, 44.87699303811787],
          [-0.58940477033088, 44.87699303811787]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.010563730056458498,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0883471",
      "bus1": "75_LVBus0088645",
      "bus2": "75_LVBus0088646",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.58940477033088, 44.87699303811787],
          [-0.58940477033088, 44.87699303811787],
          [-0.589406034192324, 44.877006289882424],
          [-0.589338699268987, 44.87707296011742],
          [-0.589328954838817, 44.87709500919747],
          [-0.589328642395192, 44.87712795153392],
          [-0.589328411557904, 44.87714384412441],
          [-0.589165631164955, 44.87715356427802],
          [-0.589152296071872, 44.87716796770477],
          [-0.589152296071872, 44.87716796770477]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.033416826719644736,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0831190",
      "bus1": "75_LVBus0088646",
      "bus2": "75_LVBus0088647",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.589152296071872, 44.87716796770477],
          [-0.589152296071872, 44.87716796770477],
          [-0.589140347941702, 44.87715543990345],
          [-0.58908343832506, 44.8771596561309],
          [-0.588958131325798, 44.87716894173069],
          [-0.588903201227776, 44.87717300644019],
          [-0.588836934605792, 44.87717791133756],
          [-0.588827927392055, 44.87719011193694],
          [-0.588827927392055, 44.87719011193694]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.027317359369775092,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1517067",
      "bus1": "75_LVBus0088647",
      "bus2": "75_LVBus0088648",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.588827927392055, 44.87719011193694],
          [-0.588827927392055, 44.87719011193694],
          [-0.588813781179835, 44.877177912326935],
          [-0.588789053458578, 44.877175650780714],
          [-0.588776556498497, 44.87715264250027],
          [-0.588758259161204, 44.87714868054725],
          [-0.588749590200897, 44.87714679487852],
          [-0.588709642636848, 44.87715026478193],
          [-0.588632090820827, 44.87715698948983],
          [-0.588577966209236, 44.8771616897723],
          [-0.58852009881347, 44.87716671413851],
          [-0.588362588534853, 44.87718037995734],
          [-0.588358746980261, 44.87715706148855],
          [-0.58835420617675, 44.87712957614415],
          [-0.58835420617675, 44.87712957614415]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.045186074998768595,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1650860",
      "bus1": "75_LVBus0088648",
      "bus2": "75_LVBus0088649",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.58835420617675, 44.87712957614415],
          [-0.58835420617675, 44.87712957614415],
          [-0.588299823243691, 44.87711604744236],
          [-0.58792559745679, 44.87714581845443],
          [-0.587901443529804, 44.87714774491106],
          [-0.587909951740412, 44.877192739880705],
          [-0.587603575234336, 44.8772183466266],
          [-0.587606162453523, 44.87724817890946],
          [-0.587623964194371, 44.87725500743189],
          [-0.587623964194371, 44.87725500743189]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07056708985801219,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1465411",
      "bus1": "75_LVBus0088649",
      "bus2": "75_LVBus0088652",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.587623964194371, 44.87725500743189],
          [-0.587623964194371, 44.87725500743189],
          [-0.587608931774459, 44.87727254286913],
          [-0.587609832457783, 44.87728974662031],
          [-0.587630132221821, 44.87729520390783],
          [-0.587630132221821, 44.87729520390783]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.005910139491377686,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1192141",
      "bus1": "75_LVBus0088652",
      "bus2": "75_LVBus0088653",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.587630132221821, 44.87729520390783],
          [-0.587630132221821, 44.87729520390783],
          [-0.587613658252118, 44.877302372538935],
          [-0.58764847776219, 44.877866856213714],
          [-0.587674311051604, 44.8778774145319],
          [-0.587674311051604, 44.8778774145319]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06667154741565162,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0944205",
      "bus1": "75_LVBus0088649",
      "bus2": "75_LVBus0088650",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.587623964194371, 44.87725500743189],
          [-0.587623964194371, 44.87725500743189],
          [-0.587593773748294, 44.8772647082883],
          [-0.587356150219899, 44.87727801770847],
          [-0.587144073646295, 44.87728989451786],
          [-0.587141927868567, 44.87729001430582],
          [-0.587104301142482, 44.87729211708922],
          [-0.587093938388678, 44.877292697335065],
          [-0.587061335486816, 44.87729452315088],
          [-0.587056242549535, 44.87728259680832],
          [-0.587049329999415, 44.877266380216014],
          [-0.587049329999415, 44.877266380216014]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.048086849900654566,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0883472",
      "bus1": "75_LVBus0088650",
      "bus2": "75_LVBus0088651",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.587049329999415, 44.877266380216014],
          [-0.587049329999415, 44.877266380216014],
          [-0.58707411317581, 44.87727695744841],
          [-0.587487306275011, 44.87726027137457],
          [-0.587503980934865, 44.87725959605028],
          [-0.587576106806076, 44.8771685699596],
          [-0.587576106806076, 44.8771685699596]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.047915272650834895,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1079662",
      "bus1": "75_LVBus0088647",
      "bus2": "75_LVBus0088654",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.588827927392055, 44.87719011193694],
          [-0.588827927392055, 44.87719011193694],
          [-0.588824294802899, 44.87716305259982],
          [-0.588802778872982, 44.877163622286886],
          [-0.588775565072242, 44.87713371299251],
          [-0.588756054326089, 44.877135345682724],
          [-0.588707844442602, 44.877139376378004],
          [-0.588673448268876, 44.877142249245104],
          [-0.588670920217126, 44.87712830187942],
          [-0.588665955099058, 44.87710093578842],
          [-0.588665955099058, 44.87710093578842]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.021434242488945786,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1309190",
      "bus1": "75_LVBus0088632",
      "bus2": "75_LVBus0088655",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.589767864131023, 44.8758527186876],
          [-0.589767864131023, 44.8758527186876],
          [-0.589754402273047, 44.87578834124808],
          [-0.589754402273047, 44.87578834124808]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.007232869237126014,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1421588",
      "bus1": "75_LVBus0088655",
      "bus2": "75_LVBus0088656",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.589754402273047, 44.87578834124808],
          [-0.589754402273047, 44.87578834124808],
          [-0.58975112437075, 44.87577264960668],
          [-0.58975068503526, 44.87577054604717],
          [-0.589742846874277, 44.87573304916018],
          [-0.589741666154619, 44.8757286340215],
          [-0.589741666154619, 44.8757286340215]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006711486850561864,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1152916",
      "bus1": "75_LVBus0088655",
      "bus2": "75_LVBus0088657",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.589754402273047, 44.87578834124808],
          [-0.589754402273047, 44.87578834124808],
          [-0.589503061600261, 44.87579340497725],
          [-0.589488064419047, 44.875789121733426],
          [-0.589475371784583, 44.87576141129208],
          [-0.589473867477473, 44.875761451132284],
          [-0.589471377153929, 44.87576151708619],
          [-0.589471377153929, 44.87576151708619]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02469972535832115,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0786326",
      "bus1": "75_MVLV156879_LV",
      "bus2": "75_LVBus0089038",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.587099413144323, 44.87610053707566],
          [-0.587088379510438, 44.87611151302955],
          [-0.587088379510438, 44.87611151302955],
          [-0.587075276950821, 44.87612455991514],
          [-0.5870391888973, 44.87613717994572],
          [-0.587070464605665, 44.87623093298669],
          [-0.587046459950829, 44.87628286389451],
          [-0.587035480394109, 44.87629124617441],
          [-0.586390917097288, 44.87634812019799],
          [-0.586406554290295, 44.87647856945242],
          [-0.586401665530303, 44.876481426038346],
          [-0.586401665530303, 44.876481426038346]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08938583137250597,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0880729",
      "bus1": "75_LVBus0089038",
      "bus2": "75_LVBus0089039",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.586401665530303, 44.876481426038346],
          [-0.586401665530303, 44.876481426038346],
          [-0.586428368143224, 44.876483455842916],
          [-0.586441180160941, 44.8765533863069],
          [-0.586454484934934, 44.87662595897851],
          [-0.586438038879921, 44.87662833825733],
          [-0.58643184521623, 44.87662924018531],
          [-0.58643184521623, 44.87662924018531]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01991781527723991,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1314237",
      "bus1": "75_MVLV156879_LV",
      "bus2": "75_LVBus0089033",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.587099413144323, 44.87610053707566],
          [-0.587080833771337, 44.87610326993425],
          [-0.587080833771337, 44.87610326993425],
          [-0.587040320956401, 44.87610922943424],
          [-0.58698425048996, 44.876000795096964],
          [-0.587062258419448, 44.87599072013612],
          [-0.587081400456648, 44.87601905223355],
          [-0.587081400456648, 44.87601905223355]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.025865666082487457,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0890655",
      "bus1": "75_LVBus0089033",
      "bus2": "75_LVBus0089034",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.587081400456648, 44.87601905223355],
          [-0.587081400456648, 44.87601905223355],
          [-0.587098710589251, 44.8759853001204],
          [-0.587262738206837, 44.875976251992334],
          [-0.587426702094371, 44.87596719630548],
          [-0.587793734928063, 44.875948400173975],
          [-0.58801947245934, 44.87593448621687],
          [-0.588586278101993, 44.87590320744495],
          [-0.588586278101993, 44.87590320744495]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.12188994816823397,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1619062",
      "bus1": "75_LVBus0089034",
      "bus2": "75_LVBus0089035",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.588586278101993, 44.87590320744495],
          [-0.588586278101993, 44.87590320744495],
          [-0.588579485615777, 44.87591539438897],
          [-0.588574842118313, 44.8759207558124],
          [-0.588575979654664, 44.87592676525172],
          [-0.588576522635563, 44.87592964014208],
          [-0.588577381109645, 44.875932254656306],
          [-0.588579219899986, 44.87593787649525],
          [-0.588579219899986, 44.87593787649525]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0040925150244064245,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0937200",
      "bus1": "75_LVBus0089034",
      "bus2": "75_LVBus0089036",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.588586278101993, 44.87590320744495],
          [-0.588586278101993, 44.87590320744495],
          [-0.588662680869181, 44.87589898837804],
          [-0.588763583612623, 44.875893418495735],
          [-0.588826644774452, 44.87588993960333],
          [-0.588839254101, 44.8758892366967],
          [-0.588990595514631, 44.875880881931714],
          [-0.589054956815309, 44.875877332477785],
          [-0.589043867453845, 44.875799264890055],
          [-0.589043646952699, 44.8757977135852],
          [-0.589043228007571, 44.87579479040803],
          [-0.589043228007571, 44.87579479040803]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.046364535089353884,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0842515",
      "bus1": "75_MVLV156879_LV",
      "bus2": "75_LVBus0089024",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.587099413144323, 44.87610053707566],
          [-0.587100712543409, 44.87611399492534],
          [-0.587100712543409, 44.87611399492534],
          [-0.587102026466393, 44.876127488394154],
          [-0.587064836721986, 44.87614372891519],
          [-0.587094321683353, 44.87622672834867],
          [-0.587086187113486, 44.8762413359259],
          [-0.587050114325061, 44.87630527825456],
          [-0.586435352223742, 44.87636122892282],
          [-0.586478313321895, 44.87669739815563],
          [-0.586478313321895, 44.87669739815563]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11035194161263483,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1164427",
      "bus1": "75_LVBus0089024",
      "bus2": "75_LVBus0089025",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.586478313321895, 44.87669739815563],
          [-0.586478313321895, 44.87669739815563],
          [-0.586496639751072, 44.87670288984745],
          [-0.586478829242607, 44.87672612413537],
          [-0.586460375512539, 44.876722796005936],
          [-0.586460375512539, 44.876722796005936]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0060163658492240965,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1067262",
      "bus1": "75_LVBus0089025",
      "bus2": "75_LVBus0089026",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.586460375512539, 44.876722796005936],
          [-0.586460375512539, 44.876722796005936],
          [-0.586390638273966, 44.876725235030385],
          [-0.586410403873258, 44.87686587202913],
          [-0.586216411763518, 44.87688173306015],
          [-0.586171108934857, 44.876885433723274],
          [-0.586159537773733, 44.876874047753454],
          [-0.586159537773733, 44.876874047753454]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04181739277241657,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0752011",
      "bus1": "75_LVBus0089026",
      "bus2": "75_LVBus0089027",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.586159537773733, 44.876874047753454],
          [-0.586159537773733, 44.876874047753454],
          [-0.586151965446361, 44.87688779430612],
          [-0.586021724845032, 44.87689810717252],
          [-0.585975709832592, 44.87690174558628],
          [-0.585964941019678, 44.8768955318476],
          [-0.585964941019678, 44.8768955318476]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.016749437446410036,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1408267",
      "bus1": "75_LVBus0089027",
      "bus2": "75_LVBus0089028",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.585964941019678, 44.8768955318476],
          [-0.585964941019678, 44.8768955318476],
          [-0.58595576468464, 44.876903785309025],
          [-0.585946867522805, 44.8769045517021],
          [-0.58593734016615, 44.876905370767275],
          [-0.585934866921992, 44.87690261893113],
          [-0.585929730755018, 44.8768968772537],
          [-0.585929730755018, 44.8768968772537]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0037547458734378016,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0934152",
      "bus1": "75_LVBus0089028",
      "bus2": "75_LVBus0089029",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.585929730755018, 44.8768968772537],
          [-0.585929730755018, 44.8768968772537],
          [-0.585923934328603, 44.87690682347156],
          [-0.585890644024247, 44.87690954020913],
          [-0.585906567049065, 44.87697288984901],
          [-0.585917486412613, 44.877016336012304],
          [-0.585908852017463, 44.877021640866445],
          [-0.585908852017463, 44.877021640866445]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01680201750562573,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1195292",
      "bus1": "75_LVBus0089029",
      "bus2": "75_LVBus0089030",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.585908852017463, 44.877021640866445],
          [-0.585908852017463, 44.877021640866445],
          [-0.585921068415908, 44.877025278089036],
          [-0.585937109531512, 44.877086770436065],
          [-0.585946371023022, 44.87712224071978],
          [-0.585937616109244, 44.87713080706177],
          [-0.585937616109244, 44.87713080706177]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013182572462283212,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1164305",
      "bus1": "75_LVBus0089030",
      "bus2": "75_LVBus0089031",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.585937616109244, 44.87713080706177],
          [-0.585937616109244, 44.87713080706177],
          [-0.585949768084921, 44.87713514805022],
          [-0.585988578155356, 44.87731195072075],
          [-0.5862627707268, 44.87729639873361],
          [-0.586275530961862, 44.877304620954156],
          [-0.586275530961862, 44.877304620954156]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.044055223565352415,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1375042",
      "bus1": "75_MVLV156879_LV",
      "bus2": "75_LVBus0089018",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.587099413144323, 44.87610053707566],
          [-0.587082134215873, 44.87610610678438],
          [-0.587082134215873, 44.87610610678438],
          [-0.587008423915552, 44.87612984829449],
          [-0.587043774731329, 44.876228903002925],
          [-0.58702438187904, 44.87627172004514],
          [-0.586987835421809, 44.876275342362014],
          [-0.586964302530027, 44.87625623526518],
          [-0.58696296694435, 44.876255145503244],
          [-0.586958802375293, 44.87625176338265],
          [-0.586958802375293, 44.87625176338265]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.029148046795947548,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0786325",
      "bus1": "75_LVBus0089018",
      "bus2": "75_LVBus0089019",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.586958802375293, 44.87625176338265],
          [-0.586958802375293, 44.87625176338265],
          [-0.586952647189179, 44.8762807288915],
          [-0.586636209186503, 44.87630943456307],
          [-0.58662387133877, 44.87629887900423],
          [-0.586613719989483, 44.87629019176993],
          [-0.586613719989483, 44.87629019176993]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.031242307398046187,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0905662",
      "bus1": "75_LVBus0089019",
      "bus2": "75_LVBus0089022",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.586613719989483, 44.87629019176993],
          [-0.586613719989483, 44.87629019176993],
          [-0.586669211941101, 44.87646570673662],
          [-0.58667388356956, 44.87648047049475],
          [-0.58667388356956, 44.87648047049475]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02167334672776613,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0748448",
      "bus1": "75_LVBus0089019",
      "bus2": "75_LVBus0089020",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.586613719989483, 44.87629019176993],
          [-0.586613719989483, 44.87629019176993],
          [-0.586596058428272, 44.87631675244115],
          [-0.586321200556726, 44.87631199912419],
          [-0.586321010465675, 44.876311995152264],
          [-0.586316361350132, 44.876294998583795],
          [-0.586349865286964, 44.8762944362538],
          [-0.586349865286964, 44.8762944362538]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0295769563278077,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1362447",
      "bus1": "75_LVBus0089020",
      "bus2": "75_LVBus0089021",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.586349865286964, 44.8762944362538],
          [-0.586349865286964, 44.8762944362538],
          [-0.586363292259856, 44.876284198133256],
          [-0.586347086171142, 44.8762113331881],
          [-0.586330619068008, 44.87613735004647],
          [-0.586319752754678, 44.87613410919727],
          [-0.586313914340934, 44.87613236448117],
          [-0.586313914340934, 44.87613236448117]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.019509269566371973,
      "ground": "gnd"
    },
    {
      "id": "75_359330",
      "bus1": "75_MVBus069496",
      "bus2": "75_MVBus069497",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.586051770726621, 44.87604325151069],
          [-0.586051770726621, 44.87604325151069],
          [-0.586072496702462, 44.87602807691413],
          [-0.586072496702462, 44.87602807691413]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.0023507033879051676,
      "ground": "gnd"
    },
    {
      "id": "75_291696",
      "bus1": "75_MVBus069495",
      "bus2": "75_MVLV104372",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.582212891413628, 44.876191358526896],
          [-0.582212891413628, 44.876191358526896],
          [-0.582261264099027, 44.87614394248238],
          [-0.582202729962948, 44.87552767379748],
          [-0.582235628454179, 44.87504194956018],
          [-0.582238808519624, 44.874995007385074],
          [-0.582007603892521, 44.87495414014747],
          [-0.58182302006745, 44.874971401207645],
          [-0.581814525707495, 44.8749774491029],
          [-0.581784901343956, 44.87499482909852]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.1689009512557156,
      "ground": "gnd"
    },
    {
      "id": "75_267559",
      "bus1": "75_MVLV104372",
      "bus2": "75_MVLV015576",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.581784901343956, 44.87499482909852],
          [-0.581799265942586, 44.87497442288563],
          [-0.581819987428504, 44.87496157143728],
          [-0.582008932604635, 44.87494831753399],
          [-0.582237284875967, 44.87498571380929],
          [-0.582239677512987, 44.874964399711594],
          [-0.58225082456966, 44.874902287729725],
          [-0.582336191011527, 44.87491265151735],
          [-0.582315211306087, 44.875037074798115],
          [-0.582288969207571, 44.87529068158115],
          [-0.582295783596324, 44.87559573671722],
          [-0.582426084326839, 44.87558662370235],
          [-0.582434877467157, 44.875610999577816],
          [-0.582449118366584, 44.87562335046131]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.14110190366596734,
      "ground": "gnd"
    },
    {
      "id": "75_308411",
      "bus1": "75_MVLV015576",
      "bus2": "75_MVLV077382",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.582449118366584, 44.87562335046131],
          [-0.582476328106519, 44.875609904427996],
          [-0.582466596595001, 44.87558501329967],
          [-0.582263813187484, 44.87557839972413],
          [-0.582269091318328, 44.87522496084718],
          [-0.582287235944305, 44.87501212560957],
          [-0.582307989890945, 44.87501467357744],
          [-0.582327687846196, 44.87501590832125],
          [-0.582360106782933, 44.8750018656464]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.08511330103681307,
      "ground": "gnd"
    },
    {
      "id": "75_311985",
      "bus1": "75_MVLV077382",
      "bus2": "75_MVLV150164",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.582360106782933, 44.8750018656464],
          [-0.582330146715559, 44.87499053310993],
          [-0.582309883024398, 44.87499106846922],
          [-0.582338982955581, 44.87489122785865],
          [-0.582251869502807, 44.87488231435312],
          [-0.582326989922257, 44.87462854137171],
          [-0.582424721873099, 44.87434045394463],
          [-0.58242140780031, 44.87435818306881],
          [-0.581728861036023, 44.87418848796741],
          [-0.581707825746972, 44.87417812564189],
          [-0.581698594136744, 44.874160610922985],
          [-0.58170674911244, 44.87409621985353],
          [-0.581706895369398, 44.87408254378455],
          [-0.5816996910718, 44.87407136607974],
          [-0.581683864876511, 44.8740671847132],
          [-0.5816663165394, 44.87406492999908],
          [-0.581628191561071, 44.87406278675323],
          [-0.581619198099211, 44.87405297941899]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.1614475363746391,
      "ground": "gnd"
    },
    {
      "id": "75_440131",
      "bus1": "75_MVLV150164",
      "bus2": "75_MVLV172362",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.581619198099211, 44.87405297941899],
          [-0.581630952968962, 44.87404222800839],
          [-0.581668992341021, 44.874044913561775],
          [-0.581697227192662, 44.874048677155535],
          [-0.58171671196036, 44.87405407599632],
          [-0.581731185138846, 44.874061434374774],
          [-0.581739894070707, 44.874068945013086],
          [-0.581745271065229, 44.87408609350577],
          [-0.581738930522994, 44.8741486274915],
          [-0.581738009752327, 44.87415547441532],
          [-0.581741003201824, 44.8741635860668],
          [-0.581752170756267, 44.874169213600425],
          [-0.582383779536798, 44.87432412812716],
          [-0.582413586351765, 44.87433108129766],
          [-0.582440831897336, 44.874300649812504],
          [-0.582578386943677, 44.87400798176391],
          [-0.582645494966741, 44.87402457021356],
          [-0.582684392885643, 44.87403181413905],
          [-0.582703110920572, 44.87402956438828]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.1234949174062984,
      "ground": "gnd"
    },
    {
      "id": "75_239008",
      "bus1": "75_MVLV172362",
      "bus2": "75_MVLV078674",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.582703110920572, 44.87402956438828],
          [-0.582688825528306, 44.87402047301889],
          [-0.582649583458039, 44.87400761269031],
          [-0.582721439236637, 44.87383190861804],
          [-0.582914557461903, 44.87376100969913],
          [-0.582964684412981, 44.87367915491623],
          [-0.58302871097494, 44.87361524041189],
          [-0.585363489945835, 44.8734528951932],
          [-0.585401951886173, 44.87397036949684],
          [-0.585415367066028, 44.87398653117565],
          [-0.585424715453576, 44.873997786961944],
          [-0.585432251608298, 44.87400948671364]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.30606462034769744,
      "ground": "gnd"
    },
    {
      "id": "75_370123",
      "bus1": "75_MVLV078674",
      "bus2": "75_MVLV107529",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.585432251608298, 44.87400948671364],
          [-0.585441858452273, 44.87399785560586],
          [-0.585451465292238, 44.87398622449725],
          [-0.585482406082641, 44.87394879086418],
          [-0.585407676738492, 44.87341581331565],
          [-0.587701876627482, 44.873281331995656],
          [-0.587776267452641, 44.87330016379396],
          [-0.587816864639235, 44.87332704572269],
          [-0.58765585461952, 44.874184738112895],
          [-0.587608760974194, 44.87449101337175],
          [-0.587619215504176, 44.87454756784295],
          [-0.587661722909754, 44.874596172290055],
          [-0.587710599546935, 44.87462329419448],
          [-0.587776422865622, 44.87464020162348],
          [-0.587962763873028, 44.8746809663391],
          [-0.587952542235538, 44.874723882811274],
          [-0.587946896639107, 44.874747578406236],
          [-0.587954101449072, 44.87476091592591]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.4348155638075594,
      "ground": "gnd"
    },
    {
      "id": "75_242809",
      "bus1": "75_MVLV107529",
      "bus2": "75_MVLV079280",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.587954101449072, 44.87476091592591],
          [-0.587968866749049, 44.8747436125301],
          [-0.587975807921179, 44.8747272543124],
          [-0.588002480518376, 44.8746644155804],
          [-0.587814908379345, 44.874624313577755],
          [-0.587746399956436, 44.87460544305835],
          [-0.587692722392296, 44.87457076154234],
          [-0.587672165886045, 44.87454321407864],
          [-0.587649687954644, 44.874485492713674],
          [-0.587694267084424, 44.87419284822295],
          [-0.588345427461276, 44.8742996782768],
          [-0.588419135544497, 44.8743629738315],
          [-0.588428620960333, 44.87437465779466],
          [-0.588438106380135, 44.87438634175716]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.14247746563754282,
      "ground": "gnd"
    },
    {
      "id": "75_367350",
      "bus1": "75_MVLV079280",
      "bus2": "75_MVLV026264",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.588438106380135, 44.87438634175716],
          [-0.588436970560906, 44.87437287059337],
          [-0.588435834742221, 44.8743593994296],
          [-0.588377408635876, 44.87430607724777],
          [-0.588374789472954, 44.87428023322087],
          [-0.587760682339806, 44.874184078639814],
          [-0.587796754137533, 44.87392262212232],
          [-0.587893353341723, 44.873390780996964],
          [-0.588326879997682, 44.87347263381808],
          [-0.589248466383574, 44.87362637550132],
          [-0.589686092301308, 44.87368733163137],
          [-0.589774444103755, 44.873614784978976],
          [-0.589941439226406, 44.873143785694886],
          [-0.589798479989638, 44.87310227137467],
          [-0.589753178358545, 44.873053984794495],
          [-0.589844491029581, 44.87285265686511],
          [-0.589990569683137, 44.872885348671524],
          [-0.590025425921217, 44.872892274040275],
          [-0.590076927652163, 44.872817057958706],
          [-0.590081673720527, 44.87280399804587],
          [-0.590086419786684, 44.87279093813288]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.4284156960290249,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1539397",
      "bus1": "75_MVLV026264_LV",
      "bus2": "75_LVBus0088528",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590086419786684, 44.87279093813288],
          [-0.590100872865827, 44.8727821934893],
          [-0.590100872865827, 44.8727821934893],
          [-0.590153185826063, 44.8727831028573],
          [-0.590184551682698, 44.87272003121633],
          [-0.59019007840663, 44.87272138794042],
          [-0.590215326454438, 44.872719845986865],
          [-0.590215326454438, 44.872719845986865]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014033999514678966,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1619370",
      "bus1": "75_LVBus0088528",
      "bus2": "75_LVBus0088529",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590215326454438, 44.872719845986865],
          [-0.590215326454438, 44.872719845986865],
          [-0.59020163922315, 44.872699479691306],
          [-0.590243717882391, 44.87260387427266],
          [-0.590259988940336, 44.872600112905076],
          [-0.59027000708577, 44.87259780431013],
          [-0.59027000708577, 44.87259780431013]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01582535882637792,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0748401",
      "bus1": "75_LVBus0088529",
      "bus2": "75_LVBus0088530",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.59027000708577, 44.87259780431013],
          [-0.59027000708577, 44.87259780431013],
          [-0.590248687989993, 44.87257673112722],
          [-0.590304503806997, 44.872451959113434],
          [-0.590277255872877, 44.872446011382564],
          [-0.590273580958029, 44.87244520865918],
          [-0.590271212327154, 44.8724446953582],
          [-0.590271212327154, 44.8724446953582]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02018707753151926,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1103034",
      "bus1": "75_MVLV026264_LV",
      "bus2": "75_LVBus0088524",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590086419786684, 44.87279093813288],
          [-0.590071188122461, 44.8727828898597],
          [-0.590071188122461, 44.8727828898597],
          [-0.590071764545407, 44.87273445915489],
          [-0.589958060565668, 44.87271326800138],
          [-0.589943673510234, 44.872722064881984],
          [-0.589933107541737, 44.87272889737095],
          [-0.589933107541737, 44.87272889737095]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.017298728045371095,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1236926",
      "bus1": "75_LVBus0088524",
      "bus2": "75_LVBus0088525",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.589933107541737, 44.87272889737095],
          [-0.589933107541737, 44.87272889737095],
          [-0.589830426476021, 44.872716117890235],
          [-0.589724088449432, 44.87269828670961],
          [-0.58964098169989, 44.87267907503379],
          [-0.589617838312619, 44.872740848618704],
          [-0.589597146152278, 44.87272714838372],
          [-0.589597146152278, 44.87272714838372]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.033114768319981586,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1545345",
      "bus1": "75_LVBus0088525",
      "bus2": "75_LVBus0088526",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.589597146152278, 44.87272714838372],
          [-0.589597146152278, 44.87272714838372],
          [-0.589607106053505, 44.87266138559576],
          [-0.589671830344583, 44.87237439919312],
          [-0.589676544616977, 44.87235348242666],
          [-0.589653602021527, 44.87235046278511],
          [-0.589653602021527, 44.87235046278511]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04384842009356368,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0790158",
      "bus1": "75_MVLV026264_LV",
      "bus2": "75_LVBus0088515",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590086419786684, 44.87279093813288],
          [-0.590091958984, 44.872778037225366],
          [-0.590091958984, 44.872778037225366],
          [-0.590144389931997, 44.87277443405853],
          [-0.590323306008196, 44.872382964709544],
          [-0.590345272355947, 44.872392958714045],
          [-0.590345272355947, 44.872392958714045]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05196660400575293,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0584405",
      "bus1": "75_LVBus0088515",
      "bus2": "75_LVBus0088516",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590345272355947, 44.872392958714045],
          [-0.590345272355947, 44.872392958714045],
          [-0.590395635761746, 44.8724066737766],
          [-0.590648176801899, 44.872448236095956],
          [-0.590727607397453, 44.87246130684719],
          [-0.590752653737306, 44.87246920297816],
          [-0.590774147718958, 44.87247597812037],
          [-0.590774147718958, 44.87247597812037]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.035210893342687476,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0904429",
      "bus1": "75_LVBus0088516",
      "bus2": "75_LVBus0088517",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590774147718958, 44.87247597812037],
          [-0.590774147718958, 44.87247597812037],
          [-0.590785587071966, 44.8724923355368],
          [-0.591010317721807, 44.872525660124104],
          [-0.591023763757722, 44.87252765302608],
          [-0.591031686053253, 44.87252882921552],
          [-0.591034084607685, 44.87252918869339],
          [-0.591051084997226, 44.87254127633994],
          [-0.591064075051866, 44.872550508985455],
          [-0.591140377043507, 44.87257343725439],
          [-0.591180707846707, 44.8725855546682],
          [-0.591190867688845, 44.87258860672739],
          [-0.591198442976053, 44.87259089020238],
          [-0.591198442976053, 44.87259089020238]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03696774608308133,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0490249",
      "bus1": "75_LVBus0088515",
      "bus2": "75_LVBus0088518",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590345272355947, 44.872392958714045],
          [-0.590345272355947, 44.872392958714045],
          [-0.590302356774868, 44.872381269516616],
          [-0.58980190761551, 44.87224496020016],
          [-0.589671967212275, 44.872209563531136],
          [-0.589670156659376, 44.87220907143892],
          [-0.589664493706191, 44.87220752928195],
          [-0.589258545749341, 44.87209695902378],
          [-0.589144760468117, 44.87206596734369],
          [-0.589003007195274, 44.87202735442982],
          [-0.588995020119201, 44.87202518072304],
          [-0.588995020119201, 44.87202518072304]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.11425941901742548,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1665117",
      "bus1": "75_LVBus0088518",
      "bus2": "75_LVBus0088521",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.588995020119201, 44.87202518072304],
          [-0.588995020119201, 44.87202518072304],
          [-0.588937905529184, 44.87208169718004],
          [-0.588763685090512, 44.872063151460274],
          [-0.588749371507344, 44.872101630929684],
          [-0.588723853440648, 44.87209777021353],
          [-0.588723853440648, 44.87209777021353]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.028139663059154038,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1227313",
      "bus1": "75_LVBus0088521",
      "bus2": "75_LVBus0088522",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.588723853440648, 44.87209777021353],
          [-0.588723853440648, 44.87209777021353],
          [-0.588744306100871, 44.872126967343775],
          [-0.588752899218765, 44.87217285998965],
          [-0.588730782091247, 44.87230524459344],
          [-0.58872272620481, 44.872334629552874],
          [-0.588697572208101, 44.87244649169625],
          [-0.588686643144499, 44.872444458870945],
          [-0.588686643144499, 44.872444458870945]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.040393945259821665,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0985301",
      "bus1": "75_LVBus0088518",
      "bus2": "75_LVBus0088519",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.588995020119201, 44.87202518072304],
          [-0.588995020119201, 44.87202518072304],
          [-0.588967951352949, 44.87206639221712],
          [-0.589003946181999, 44.87207718509159],
          [-0.588995487168393, 44.87211071212362],
          [-0.588995487168393, 44.87211071212362]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011926954293398335,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1519759",
      "bus1": "75_LVBus0088519",
      "bus2": "75_LVBus0088520",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.588995487168393, 44.87211071212362],
          [-0.588995487168393, 44.87211071212362],
          [-0.58904265788268, 44.87209151533477],
          [-0.589225079827215, 44.87214363248838],
          [-0.589221688908049, 44.87216613433036],
          [-0.589220319376822, 44.87217527042804],
          [-0.589220319376822, 44.87217527042804]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02336613063686699,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1619378",
      "bus1": "75_MVLV079280_LV",
      "bus2": "75_LVBus0088854",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.588438106380135, 44.87438634175716],
          [-0.588455466607076, 44.87438088668096],
          [-0.588455466607076, 44.87438088668096],
          [-0.588479570875132, 44.87436304793221],
          [-0.588770766366047, 44.87440511249772],
          [-0.588705580780019, 44.8745954417701],
          [-0.588703870777797, 44.87459977143978],
          [-0.588703870777797, 44.87459977143978]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.048498224296727656,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1103056",
      "bus1": "75_LVBus0088854",
      "bus2": "75_LVBus0088855",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.588703870777797, 44.87459977143978],
          [-0.588703870777797, 44.87459977143978],
          [-0.588640095161782, 44.87473775054537],
          [-0.588640095161782, 44.87473775054537]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.016140418679228455,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1332348",
      "bus1": "75_LVBus0088855",
      "bus2": "75_LVBus0088856",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.588640095161782, 44.87473775054537],
          [-0.588640095161782, 44.87473775054537],
          [-0.58861828989696, 44.87481326875468],
          [-0.589314804080296, 44.874933176847684],
          [-0.589705699295923, 44.87498146447942],
          [-0.590079535046043, 44.87502764641615],
          [-0.590163409598748, 44.87503800771953],
          [-0.5903681639714, 44.87505349238725],
          [-0.590292140615063, 44.874616319771825],
          [-0.590292140615063, 44.874616319771825]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.19847771366173275,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0655657",
      "bus1": "75_LVBus0088856",
      "bus2": "75_LVBus0088857",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590292140615063, 44.874616319771825],
          [-0.590292140615063, 44.874616319771825],
          [-0.59030064120887, 44.87457175647492],
          [-0.590353053966273, 44.87438611190853],
          [-0.590548219242183, 44.87414449843078],
          [-0.59062623750907, 44.87375351443234],
          [-0.590776600328174, 44.873381684463816],
          [-0.590909623027768, 44.87309928697477],
          [-0.590913872091064, 44.87309027256151],
          [-0.590913872091064, 44.87309027256151]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1780371413030439,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0043506",
      "bus1": "75_LVBus0088857",
      "bus2": "75_LVBus0088858",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.590913872091064, 44.87309027256151],
          [-0.590913872091064, 44.87309027256151],
          [-0.590907750339979, 44.87308915665997],
          [-0.590761891689945, 44.873062616772025],
          [-0.59069662431079, 44.87305074589087],
          [-0.59069662431079, 44.87305074589087]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.017720136189834,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1172915",
      "bus1": "75_LVBus0088858",
      "bus2": "75_LVBus0088860",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.59069662431079, 44.87305074589087],
          [-0.59069662431079, 44.87305074589087],
          [-0.590684874730422, 44.87306904986744],
          [-0.590749011521787, 44.87308543312575],
          [-0.590716672193859, 44.873154075251534],
          [-0.590715362658721, 44.87315686420321],
          [-0.590714667888223, 44.87315834074652],
          [-0.590714667888223, 44.87315834074652]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.016165827035458206,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0665507",
      "bus1": "75_LVBus0088858",
      "bus2": "75_LVBus0088859",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.59069662431079, 44.87305074589087],
          [-0.59069662431079, 44.87305074589087],
          [-0.590575924051435, 44.873023845181066],
          [-0.590455211267529, 44.872996944674675],
          [-0.589396438527292, 44.87276096086487],
          [-0.589390406196359, 44.87275961749246],
          [-0.589390406196359, 44.87275961749246]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.10817018495881262,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1054373",
      "bus1": "75_LVBus0088854",
      "bus2": "75_LVBus0088861",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.588703870777797, 44.87459977143978],
          [-0.588703870777797, 44.87459977143978],
          [-0.588604939174462, 44.874647286986],
          [-0.588474243590691, 44.87462753417354],
          [-0.588373111659438, 44.87461224600611],
          [-0.588130247861567, 44.8745755435278],
          [-0.588103044569673, 44.87457143022079],
          [-0.588043496152356, 44.874562430616876],
          [-0.588043496152356, 44.874562430616876]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.054789296951481534,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1172921",
      "bus1": "75_MVLV079280_LV",
      "bus2": "75_LVBus0088835",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.588438106380135, 44.87438634175716],
          [-0.588421950588766, 44.874379262799366],
          [-0.588421950588766, 44.874379262799366],
          [-0.588302831677422, 44.8743088617083],
          [-0.587689909300777, 44.874207292872335],
          [-0.58781361687054, 44.87349010948896],
          [-0.58781361687054, 44.87349010948896]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1422673549620623,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1336137",
      "bus1": "75_LVBus0088835",
      "bus2": "75_LVBus0088840",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.58781361687054, 44.87349010948896],
          [-0.58781361687054, 44.87349010948896],
          [-0.587821100222207, 44.873423422365484],
          [-0.58789155798263, 44.87342781288087],
          [-0.58789155798263, 44.87342781288087]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013023375819972123,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1443845",
      "bus1": "75_LVBus0088840",
      "bus2": "75_LVBus0088846",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.58789155798263, 44.87342781288087],
          [-0.58789155798263, 44.87342781288087],
          [-0.58791774456671, 44.87344515733598],
          [-0.58800616906568, 44.87345954913172],
          [-0.588092474541961, 44.87347360091806],
          [-0.58810925058851, 44.873476334099806],
          [-0.588189545595261, 44.87339952864433],
          [-0.588205939697674, 44.87338384724617],
          [-0.588230705991082, 44.8733878450115],
          [-0.588633835655892, 44.8734529227602],
          [-0.588635559098576, 44.87345320115718],
          [-0.588640001845071, 44.8734539206004],
          [-0.588640001845071, 44.8734539206004]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06633162287306159,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1405537",
      "bus1": "75_LVBus0088846",
      "bus2": "75_LVBus0088847",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.588640001845071, 44.8734539206004],
          [-0.588640001845071, 44.8734539206004],
          [-0.588638687971394, 44.873458320786746],
          [-0.588613697638596, 44.87354189802994],
          [-0.588608763922326, 44.87355839215411],
          [-0.588608429485346, 44.87355949910923],
          [-0.588607450043738, 44.87356279234031],
          [-0.588607450043738, 44.87356279234031]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01236925301205277,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1236941",
      "bus1": "75_LVBus0088846",
      "bus2": "75_LVBus0088848",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.588640001845071, 44.8734539206004],
          [-0.588640001845071, 44.8734539206004],
          [-0.58864616850519, 44.87345492742863],
          [-0.58916348480585, 44.87353973390442],
          [-0.58916348480585, 44.87353973390442]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04245071741282271,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1545365",
      "bus1": "75_LVBus0088848",
      "bus2": "75_LVBus0088849",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.58916348480585, 44.87353973390442],
          [-0.58916348480585, 44.87353973390442],
          [-0.589107861032024, 44.873645040434035],
          [-0.589105660854531, 44.87364919407329],
          [-0.589105638397719, 44.87364924867293],
          [-0.589105638397719, 44.87364924867293]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013000420490730621,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1161759",
      "bus1": "75_LVBus0088848",
      "bus2": "75_LVBus0088850",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.58916348480585, 44.87353973390442],
          [-0.58916348480585, 44.87353973390442],
          [-0.589610636638178, 44.8736184756968],
          [-0.589610636638178, 44.8736184756968]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0364013697517095,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1443846",
      "bus1": "75_LVBus0088850",
      "bus2": "75_LVBus0088851",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.589610636638178, 44.8736184756968],
          [-0.589610636638178, 44.8736184756968],
          [-0.589738465282502, 44.87364225440682],
          [-0.589896086204889, 44.87375532409011],
          [-0.589896086204889, 44.87375532409011]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.028133311233583425,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1146019",
      "bus1": "75_LVBus0088850",
      "bus2": "75_LVBus0088852",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.589610636638178, 44.8736184756968],
          [-0.589610636638178, 44.8736184756968],
          [-0.589638632428552, 44.873671793147885],
          [-0.589618000590647, 44.87373101599624],
          [-0.589616482651444, 44.87373538559817],
          [-0.589616482651444, 44.87373538559817]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013605147870944438,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0890006",
      "bus1": "75_LVBus0088840",
      "bus2": "75_LVBus0088841",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.58789155798263, 44.87342781288087],
          [-0.58789155798263, 44.87342781288087],
          [-0.587915949736884, 44.87340918357459],
          [-0.588094814443802, 44.87344068598689],
          [-0.588179294587964, 44.8733575051775],
          [-0.588971193338341, 44.87349236926278],
          [-0.588971193338341, 44.87349236926278]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09313773921214355,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1539429",
      "bus1": "75_LVBus0088841",
      "bus2": "75_LVBus0088842",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.588971193338341, 44.87349236926278],
          [-0.588971193338341, 44.87349236926278],
          [-0.58921753176171, 44.87353458526335],
          [-0.58970857331061, 44.87362015706443],
          [-0.589731102450151, 44.87360415991496],
          [-0.589786781192497, 44.87345546760463],
          [-0.589768895816543, 44.87342745373763],
          [-0.589768895816543, 44.87342745373763]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08300809504678999,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1619400",
      "bus1": "75_LVBus0088842",
      "bus2": "75_LVBus0088843",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.589768895816543, 44.87342745373763],
          [-0.589768895816543, 44.87342745373763],
          [-0.589774826222425, 44.87342588352426],
          [-0.589806386846253, 44.87341749585266],
          [-0.589871918471338, 44.8732087410308],
          [-0.589871918471338, 44.8732087410308]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.026932178629960526,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1357692",
      "bus1": "75_LVBus0088843",
      "bus2": "75_LVBus0088845",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.589871918471338, 44.8732087410308],
          [-0.589871918471338, 44.8732087410308],
          [-0.589917348217911, 44.873228059520905],
          [-0.589978124064328, 44.87323876272594],
          [-0.589984269210875, 44.87323984205593],
          [-0.589984269210875, 44.87323984205593]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009630674993051012,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1314233",
      "bus1": "75_LVBus0088843",
      "bus2": "75_LVBus0088844",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.589871918471338, 44.8732087410308],
          [-0.589871918471338, 44.8732087410308],
          [-0.589873705126422, 44.873204427313134],
          [-0.589816708364281, 44.873181049798134],
          [-0.589612548173977, 44.87315019316205],
          [-0.589641133508864, 44.87308742935554],
          [-0.589691811893005, 44.87297618697497],
          [-0.589703833693798, 44.87294978416182],
          [-0.589665438669415, 44.87294175531443],
          [-0.589665438669415, 44.87294175531443]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04876531937229927,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1166421",
      "bus1": "75_LVBus0088835",
      "bus2": "75_LVBus0088836",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.58781361687054, 44.87349010948896],
          [-0.58781361687054, 44.87349010948896],
          [-0.587767332249124, 44.87347597024226],
          [-0.587777005785673, 44.87341629979218],
          [-0.587798918750956, 44.873280689502685],
          [-0.587798918750956, 44.873280689502685]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02582513647116351,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1091715",
      "bus1": "75_LVBus0088836",
      "bus2": "75_LVBus0088839",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.587798918750956, 44.873280689502685],
          [-0.587798918750956, 44.873280689502685],
          [-0.587936628561534, 44.87321035717627],
          [-0.58813431261339, 44.87212973355578],
          [-0.58819539921393, 44.87205840504987],
          [-0.58819539921393, 44.87205840504987]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.14377948595529372,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0825482",
      "bus1": "75_LVBus0088836",
      "bus2": "75_LVBus0088837",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.587798918750956, 44.873280689502685],
          [-0.587798918750956, 44.873280689502685],
          [-0.58779910107753, 44.87327619326897],
          [-0.587837528302618, 44.873115834636046],
          [-0.587786453989074, 44.87308201139696],
          [-0.587786453989074, 44.87308201139696]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02409242366649647,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1357672",
      "bus1": "75_LVBus0088837",
      "bus2": "75_LVBus0088838",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.587786453989074, 44.87308201139696],
          [-0.587786453989074, 44.87308201139696],
          [-0.58779217645212, 44.87308009576311],
          [-0.587856204431786, 44.87305863512602],
          [-0.587932369376075, 44.87265271635731],
          [-0.587955102991964, 44.87253158464882],
          [-0.587965197697463, 44.87247778957871],
          [-0.587889268619449, 44.87244696457188],
          [-0.587883772175144, 44.872444733854636],
          [-0.587883772175144, 44.872444733854636]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07862341490005446,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0998634",
      "bus1": "75_MVLV079280_LV",
      "bus2": "75_LVBus0088832",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.588438106380135, 44.87438634175716],
          [-0.588447285628911, 44.87437453267509],
          [-0.588447285628911, 44.87437453267509],
          [-0.588450345534527, 44.87437059931032],
          [-0.58847442875076, 44.87435114997266],
          [-0.588781664074483, 44.87439759628163],
          [-0.588778914653913, 44.874431386172105],
          [-0.588834657886685, 44.87447576937115],
          [-0.589194017813774, 44.87452817902436],
          [-0.589552944383295, 44.87458051799831],
          [-0.589559143927373, 44.874581424899695],
          [-0.589559143927373, 44.874581424899695]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09701312175339805,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1601400",
      "bus1": "75_LVBus0088832",
      "bus2": "75_LVBus0088833",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.589559143927373, 44.874581424899695],
          [-0.589559143927373, 44.874581424899695],
          [-0.589806614932826, 44.87461882130581],
          [-0.589712449275901, 44.87489453568861],
          [-0.589886206934114, 44.87491470358221],
          [-0.590030888574146, 44.87493150103669],
          [-0.590030888574146, 44.87493150103669]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0770176707375525,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0905643",
      "bus1": "75_MVLV079280_LV",
      "bus2": "75_LVBus0088828",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.588438106380135, 44.87438634175716],
          [-0.588434325379548, 44.87437312064187],
          [-0.588434325379548, 44.87437312064187],
          [-0.588365174045538, 44.87428927259006],
          [-0.587739597767745, 44.87418803004046],
          [-0.587739597767745, 44.87418803004046]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.061498699314755816,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1539407",
      "bus1": "75_LVBus0088828",
      "bus2": "75_LVBus0088829",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.587739597767745, 44.87418803004046],
          [-0.587739597767745, 44.87418803004046],
          [-0.587770493968602, 44.87407457598478],
          [-0.587770854112858, 44.87407323433072],
          [-0.5877716932161, 44.87407016084234],
          [-0.5877716932161, 44.87407016084234]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013341989261314127,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1453851",
      "bus1": "75_LVBus0088828",
      "bus2": "75_LVBus0088830",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.587739597767745, 44.87418803004046],
          [-0.587739597767745, 44.87418803004046],
          [-0.587701383031898, 44.87437495347792],
          [-0.587698895044767, 44.87438715243726],
          [-0.587698895044767, 44.87438715243726]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.022360854548140168,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1658820",
      "bus1": "75_MVLV079280_LV",
      "bus2": "75_LVBus0088817",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.588438106380135, 44.87438634175716],
          [-0.588440710460645, 44.87437297859718],
          [-0.588440710460645, 44.87437297859718],
          [-0.588394622850671, 44.87427051829408],
          [-0.587718197546419, 44.87416515834889],
          [-0.587862308605604, 44.87334930793296],
          [-0.587838813644223, 44.87333550154634],
          [-0.587839295655746, 44.87324364445174],
          [-0.587912701496974, 44.87283748368305],
          [-0.587974399689753, 44.87283052195201],
          [-0.587987863483042, 44.872846394010715],
          [-0.587987863483042, 44.872846394010715]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.22317024050140474,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1161777",
      "bus1": "75_LVBus0088817",
      "bus2": "75_LVBus0088818",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.587987863483042, 44.872846394010715],
          [-0.587987863483042, 44.872846394010715],
          [-0.58799346257434, 44.872838496089116],
          [-0.588000877957109, 44.87282805686017],
          [-0.588027659894678, 44.87283187529336],
          [-0.588033385058057, 44.872845242960594],
          [-0.588033385058057, 44.872845242960594]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.005993957135957701,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1336141",
      "bus1": "75_LVBus0088818",
      "bus2": "75_LVBus0088821",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.588033385058057, 44.872845242960594],
          [-0.588033385058057, 44.872845242960594],
          [-0.588038005054232, 44.87281090855631],
          [-0.588296357964224, 44.87283679599339],
          [-0.588328749245731, 44.87285128483066],
          [-0.588486127183804, 44.872863364605664],
          [-0.588487652055865, 44.87286347724642],
          [-0.588490989947899, 44.87287959934421],
          [-0.588490989947899, 44.87287959934421]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.041914421777311237,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0825483",
      "bus1": "75_LVBus0088821",
      "bus2": "75_LVBus0088822",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.588490989947899, 44.87287959934421],
          [-0.588490989947899, 44.87287959934421],
          [-0.588507972544403, 44.87286476639549],
          [-0.588648264419255, 44.872884624989],
          [-0.588668675224925, 44.87286250058741],
          [-0.588693718248487, 44.87280604141596],
          [-0.588704188357088, 44.87279737542077],
          [-0.588708313398803, 44.872793962895386],
          [-0.588708313398803, 44.872793962895386]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.024718241715842606,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1166493",
      "bus1": "75_LVBus0088822",
      "bus2": "75_LVBus0088823",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.588708313398803, 44.872793962895386],
          [-0.588708313398803, 44.872793962895386],
          [-0.588718066251382, 44.87281172429332],
          [-0.588672788565982, 44.8728939125417],
          [-0.588736654775606, 44.872904903618554],
          [-0.588687927351727, 44.87301959517046],
          [-0.588670674969838, 44.8730290347994],
          [-0.588662142918669, 44.873035552284136],
          [-0.588663034246847, 44.87305353932346],
          [-0.58867870075745, 44.873088263704666],
          [-0.588680918409177, 44.873092903413294],
          [-0.588681898877323, 44.87309494764084],
          [-0.588682951492275, 44.87309716097367],
          [-0.588682951492275, 44.87309716097367]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.040241912836741556,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1147587",
      "bus1": "75_LVBus0088823",
      "bus2": "75_LVBus0088824",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.588682951492275, 44.87309716097367],
          [-0.588682951492275, 44.87309716097367],
          [-0.588693694347085, 44.87308427537453],
          [-0.588678216584021, 44.873053155326275],
          [-0.588686349804096, 44.873038538662136],
          [-0.588704690602605, 44.873025469883295],
          [-0.588722221548943, 44.872996212068855],
          [-0.588810684047841, 44.87301593068439],
          [-0.588831073880953, 44.87302047623653],
          [-0.588834142079432, 44.873031204977096],
          [-0.588834142079432, 44.873031204977096]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0228968022713195,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0825510",
      "bus1": "75_LVBus0088824",
      "bus2": "75_LVBus0088825",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.588834142079432, 44.873031204977096],
          [-0.588834142079432, 44.873031204977096],
          [-0.588848913384167, 44.873022731102026],
          [-0.588955095999619, 44.87304435659674],
          [-0.588955729778269, 44.873056940963],
          [-0.588996417994727, 44.87306041792099],
          [-0.588980879643084, 44.87310403333186],
          [-0.588981912218336, 44.87310489706967],
          [-0.588995419075513, 44.87311626746575],
          [-0.588995419075513, 44.87311626746575]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.021645561579795542,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0953569",
      "bus1": "75_LVBus0088825",
      "bus2": "75_LVBus0088826",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.588995419075513, 44.87311626746575],
          [-0.588995419075513, 44.87311626746575],
          [-0.58902117366519, 44.873048988380326],
          [-0.589053818517076, 44.87294191421182],
          [-0.589054632623836, 44.87294174863984],
          [-0.589063837314521, 44.87293985773445],
          [-0.589063837314521, 44.87293985773445]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.020748218138945375,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0953533",
      "bus1": "75_LVBus0088818",
      "bus2": "75_LVBus0088819",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.588033385058057, 44.872845242960594],
          [-0.588033385058057, 44.872845242960594],
          [-0.58804535812267, 44.872831433780995],
          [-0.588137135371345, 44.87283783397112],
          [-0.588168629509355, 44.87284002448649],
          [-0.588166208726682, 44.87285253670284],
          [-0.5881605812751, 44.8728816503097],
          [-0.588180083053265, 44.87289196201009],
          [-0.588180083053265, 44.87289196201009]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01818030193781281,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1236946",
      "bus1": "75_LVBus0088819",
      "bus2": "75_LVBus0088820",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.588180083053265, 44.87289196201009],
          [-0.588180083053265, 44.87289196201009],
          [-0.588194723012463, 44.87275744426449],
          [-0.588195704632992, 44.87274839045819],
          [-0.588195704632992, 44.87274839045819]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01600268760537665,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1601431",
      "bus1": "75_MVLV079280_LV",
      "bus2": "75_LVBus0088815",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.588438106380135, 44.87438634175716],
          [-0.588425180163942, 44.8743962158543],
          [-0.588425180163942, 44.8743962158543],
          [-0.588420871424205, 44.87439950721962],
          [-0.588293912246935, 44.87440903397635],
          [-0.588293912246935, 44.87440903397635]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01058758939781909,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1139942",
      "bus1": "75_MVLV107529_LV",
      "bus2": "75_LVBus0088923",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.587954101449072, 44.87476091592591],
          [-0.587979087706007, 44.87476934534849],
          [-0.587979087706007, 44.87476934534849],
          [-0.588195621470205, 44.87480167775416],
          [-0.588213278041273, 44.874795593817126],
          [-0.588228186125048, 44.87479044671773],
          [-0.588244449194212, 44.874795704701086],
          [-0.588244449194212, 44.874795704701086]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.021754950409733912,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0977804",
      "bus1": "75_LVBus0088923",
      "bus2": "75_LVBus0088924",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.588244449194212, 44.874795704701086],
          [-0.588244449194212, 44.874795704701086],
          [-0.588224851352127, 44.87480291113293],
          [-0.588202962654847, 44.874810124202085],
          [-0.588150337217115, 44.87497831161236],
          [-0.588172803881439, 44.87498020108981],
          [-0.588179752138707, 44.874988153896105],
          [-0.588179752138707, 44.874988153896105]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.025625387528685737,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1552527",
      "bus1": "75_MVLV107529_LV",
      "bus2": "75_LVBus0088918",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.587954101449072, 44.87476091592591],
          [-0.587931738596531, 44.874754721265575],
          [-0.587931738596531, 44.874754721265575],
          [-0.587877898776473, 44.87475321215544],
          [-0.587802858982264, 44.87495219943904],
          [-0.587546514054141, 44.874926644464786],
          [-0.587487342842406, 44.8752266327813],
          [-0.587491739436152, 44.875276038944676],
          [-0.587514398974111, 44.87534012814021],
          [-0.587532319268145, 44.8753908235298],
          [-0.587465989540902, 44.87544236258827],
          [-0.587176836550967, 44.875451491079],
          [-0.587165589954128, 44.87543832347246],
          [-0.587153506915173, 44.87542416990786],
          [-0.587153506915173, 44.87542416990786]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.13411049928558466,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1492669",
      "bus1": "75_LVBus0088918",
      "bus2": "75_LVBus0088919",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.587153506915173, 44.87542416990786],
          [-0.587153506915173, 44.87542416990786],
          [-0.586941123570918, 44.8754152987289],
          [-0.58692222592258, 44.87538582605105],
          [-0.58692222592258, 44.87538582605105]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02041055107916359,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1338866",
      "bus1": "75_LVBus0088919",
      "bus2": "75_LVBus0088920",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.58692222592258, 44.87538582605105],
          [-0.58692222592258, 44.87538582605105],
          [-0.58690398380339, 44.87541628148915],
          [-0.586702221246487, 44.87539870404903],
          [-0.586695435467416, 44.87536361838382],
          [-0.586695435467416, 44.87536361838382]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.023676405789103117,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1164836",
      "bus1": "75_LVBus0088918",
      "bus2": "75_LVBus0088921",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.587153506915173, 44.87542416990786],
          [-0.587153506915173, 44.87542416990786],
          [-0.587115324079189, 44.875357341151414],
          [-0.587138368650649, 44.87534100688784],
          [-0.587138368650649, 44.87534100688784]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.010587246775613705,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1668826",
      "bus1": "75_MVLV107529_LV",
      "bus2": "75_LVBus0088909",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.587954101449072, 44.87476091592591],
          [-0.587932366386366, 44.874766711744904],
          [-0.587932366386366, 44.874766711744904],
          [-0.587887924879218, 44.874773531643974],
          [-0.587822027441296, 44.874975958279684],
          [-0.587591533627603, 44.87495069122642],
          [-0.587586732873942, 44.8749634464428],
          [-0.587581552670828, 44.87497717478989],
          [-0.587592561770649, 44.8749862892671],
          [-0.587592561770649, 44.8749862892671]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.049493358678121824,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1260220",
      "bus1": "75_LVBus0088909",
      "bus2": "75_LVBus0088910",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.587592561770649, 44.8749862892671],
          [-0.587592561770649, 44.8749862892671],
          [-0.587566899762865, 44.87499348506574],
          [-0.587523644902598, 44.87520070371135],
          [-0.587530059614899, 44.8753080037573],
          [-0.587550389824947, 44.87536628606061],
          [-0.587585306674423, 44.87539780088359],
          [-0.587628231146203, 44.87540817684048],
          [-0.587721178913315, 44.875409533053066],
          [-0.587735592511689, 44.8754050921761],
          [-0.587738765245694, 44.875386628515884],
          [-0.587738765245694, 44.875386628515884]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06276346132822692,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1385422",
