      "params_id": "T_AL_70",
      "length": 0.007209475092823362,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1339205",
      "bus1": "75_LVBus1261364",
      "bus2": "75_LVBus1261365",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410596058601763, 45.28454188444102],
          [-0.410596058601763, 45.28454188444102],
          [-0.410595269448334, 45.28457048332005],
          [-0.410595269448334, 45.28457048332005]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0031790062599649452,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0342079",
      "bus1": "75_LVBus1261365",
      "bus2": "75_LVBus1261366",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410595269448334, 45.28457048332005],
          [-0.410595269448334, 45.28457048332005],
          [-0.410383220544749, 45.28466573108138],
          [-0.410372266462205, 45.28470200698559],
          [-0.410433097597197, 45.28475340671102],
          [-0.410554493915533, 45.28485597860121],
          [-0.410558579635853, 45.28485943330084],
          [-0.410558579635853, 45.28485943330084]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04663933039328092,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0709725",
      "bus1": "75_LVBus1261364",
      "bus2": "75_LVBus1261367",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410596058601763, 45.28454188444102],
          [-0.410596058601763, 45.28454188444102],
          [-0.410563821465956, 45.284538485517174],
          [-0.410451980651281, 45.28459276098328],
          [-0.410388090956383, 45.28462376343221],
          [-0.410341259978792, 45.28464648660561],
          [-0.410189448559194, 45.28472015614439],
          [-0.410072158096309, 45.28477923742778],
          [-0.410072158096309, 45.28477923742778]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04950362735445936,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0302571",
      "bus1": "75_LVBus1261367",
      "bus2": "75_LVBus1261368",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410072158096309, 45.28477923742778],
          [-0.410072158096309, 45.28477923742778],
          [-0.410092554557704, 45.28482238178014],
          [-0.410092554557704, 45.28482238178014]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.005054918712793036,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0854175",
      "bus1": "75_LVBus1261368",
      "bus2": "75_LVBus1261374",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410092554557704, 45.28482238178014],
          [-0.410092554557704, 45.28482238178014],
          [-0.410022712511885, 45.28489540534654],
          [-0.409995568736422, 45.28492379046544],
          [-0.409958252746063, 45.28494271411032],
          [-0.409950858319227, 45.284937846810465],
          [-0.409945071950468, 45.284934037996116],
          [-0.409945071950468, 45.284934037996116]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01861705770478242,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0202257",
      "bus1": "75_LVBus1261368",
      "bus2": "75_LVBus1261369",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410092554557704, 45.28482238178014],
          [-0.410092554557704, 45.28482238178014],
          [-0.410125456678871, 45.2848520754799],
          [-0.410154301102592, 45.28487810673396],
          [-0.410205329520944, 45.284924158650625],
          [-0.410241048546872, 45.28495640220248],
          [-0.410265275055846, 45.284978271743874],
          [-0.410300019478769, 45.28500963019264],
          [-0.410306119733004, 45.28501514150566],
          [-0.410306119733004, 45.28501514150566]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.027196980576565524,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0997135",
      "bus1": "75_LVBus1261369",
      "bus2": "75_LVBus1261371",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410306119733004, 45.28501514150566],
          [-0.410306119733004, 45.28501514150566],
          [-0.410330614763292, 45.28504680691643],
          [-0.410330614763292, 45.28504680691643]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004009736036719339,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0320102",
      "bus1": "75_LVBus1261371",
      "bus2": "75_LVBus1261372",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410330614763292, 45.28504680691643],
          [-0.410330614763292, 45.28504680691643],
          [-0.410433873694771, 45.28499713608503],
          [-0.410461226538298, 45.285002833943686],
          [-0.410480424945257, 45.28498935308131],
          [-0.410493059232192, 45.28497978781205],
          [-0.410493059232192, 45.28497978781205]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.015618588737595293,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0000780",
      "bus1": "75_LVBus1261371",
      "bus2": "75_LVBus1261373",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410330614763292, 45.28504680691643],
          [-0.410330614763292, 45.28504680691643],
          [-0.410395739729431, 45.285115122321606],
          [-0.410484954558021, 45.28520279917921],
          [-0.410543299927325, 45.285260120125216],
          [-0.410546999780928, 45.28526376437832],
          [-0.410550712815985, 45.28526741730748],
          [-0.410550712815985, 45.28526741730748]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.02999146824599212,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0066817",
      "bus1": "75_LVBus1261369",
      "bus2": "75_LVBus1261370",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410306119733004, 45.28501514150566],
          [-0.410306119733004, 45.28501514150566],
          [-0.410485707644148, 45.2849333150813],
          [-0.410490761842949, 45.28493057992961],
          [-0.410490761842949, 45.28493057992961]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.017269142329067847,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0213497",
      "bus1": "75_LVBus1261367",
      "bus2": "75_LVBus1261375",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410072158096309, 45.28477923742778],
          [-0.410072158096309, 45.28477923742778],
          [-0.410044593711069, 45.28477029519855],
          [-0.410044593711069, 45.28477029519855]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0023799969734237506,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0000779",
      "bus1": "75_LVBus1261363",
      "bus2": "75_LVBus1261376",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410670689583248, 45.28450403671529],
          [-0.410670689583248, 45.28450403671529],
          [-0.410674686542058, 45.284495404739495],
          [-0.410637114833932, 45.284441720755815],
          [-0.410662140247461, 45.28443210164118],
          [-0.410620020073074, 45.284338851822504],
          [-0.410565923099521, 45.2842656016541],
          [-0.410565923099521, 45.2842656016541]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.029958012368509417,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0416131",
      "bus1": "75_LVBus1261376",
      "bus2": "75_LVBus1261377",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410565923099521, 45.2842656016541],
          [-0.410565923099521, 45.2842656016541],
          [-0.410561257120705, 45.28426253033593],
          [-0.410489983087307, 45.284214727971346],
          [-0.410387463665931, 45.284147245618186],
          [-0.410353655245934, 45.28412499151766],
          [-0.410353655245934, 45.28412499151766]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.022837694514404615,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1321719",
      "bus1": "75_MVLV006931_LV",
      "bus2": "75_LVBus1261351",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.411252340074428, 45.28441862964339],
          [-0.411234910251422, 45.284424820863904],
          [-0.411234910251422, 45.284424820863904],
          [-0.411207602501354, 45.28442363178343],
          [-0.411043624530745, 45.28434718972488],
          [-0.411026065030884, 45.28434252844124],
          [-0.411007066060986, 45.284347417157484],
          [-0.410866009770656, 45.2844358454539],
          [-0.410868479312787, 45.28446947668088],
          [-0.410863805700282, 45.28448323815592],
          [-0.410846241895749, 45.28449135891828],
          [-0.410802994682644, 45.284493758707534],
          [-0.410802994682644, 45.284493758707534]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04578850108059598,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1555155",
      "bus1": "75_LVBus1261351",
      "bus2": "75_LVBus1261352",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410802994682644, 45.284493758707534],
          [-0.410802994682644, 45.284493758707534],
          [-0.410684613748199, 45.28450300890189],
          [-0.410578580708472, 45.28455302750494],
          [-0.410216195539649, 45.284721863395156],
          [-0.410087810091983, 45.284778338076485],
          [-0.410061278437271, 45.28476656193286],
          [-0.410038651241507, 45.28475458141079],
          [-0.410038651241507, 45.28475458141079]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06996038528721646,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0551490",
      "bus1": "75_LVBus1261352",
      "bus2": "75_LVBus1261357",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410038651241507, 45.28475458141079],
          [-0.410038651241507, 45.28475458141079],
          [-0.409937394724519, 45.28477156344285],
          [-0.409937602586727, 45.28477241344475],
          [-0.409937796822914, 45.28477324578018],
          [-0.409947726391552, 45.28481411006228],
          [-0.409932260956244, 45.28481748917166],
          [-0.40986505144213, 45.2848321907151],
          [-0.409813420627816, 45.284843483327904],
          [-0.409789037111815, 45.28484881974942],
          [-0.409768904492084, 45.28485322314331],
          [-0.409682470309567, 45.28487212553246],
          [-0.409621605628492, 45.28488543717652],
          [-0.409560740918221, 45.284898748787334],
          [-0.409557789302057, 45.28489939770414],
          [-0.409390332042581, 45.2849360154124],
          [-0.409232411365393, 45.28497055230314],
          [-0.409232411365393, 45.28497055230314]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07171441502514722,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0276616",
      "bus1": "75_LVBus1261357",
      "bus2": "75_LVBus1261358",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.409232411365393, 45.28497055230314],
          [-0.409232411365393, 45.28497055230314],
          [-0.409266549167084, 45.28502495155963],
          [-0.409266549167084, 45.28502495155963]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.006612469369578055,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0533829",
      "bus1": "75_LVBus1261358",
      "bus2": "75_LVBus1261360",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.409266549167084, 45.28502495155963],
          [-0.409266549167084, 45.28502495155963],
          [-0.409324497925016, 45.28504364895916],
          [-0.409370214235652, 45.28505839948041],
          [-0.409381766024382, 45.28508465054538],
          [-0.409413317980619, 45.2851563512103],
          [-0.40943358005007, 45.28515224173554],
          [-0.409463815066988, 45.28514610392029],
          [-0.409470577654177, 45.28514593706612],
          [-0.409565699615512, 45.2851435900671],
          [-0.409565699615512, 45.2851435900671]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03246193704125096,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0494397",
      "bus1": "75_LVBus1261358",
      "bus2": "75_LVBus1261359",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.409266549167084, 45.28502495155963],
          [-0.409266549167084, 45.28502495155963],
          [-0.409206027710127, 45.28503901962003],
          [-0.409133404290339, 45.2850558975901],
          [-0.408951136896451, 45.28509601246815],
          [-0.408926933437627, 45.28510164130019],
          [-0.408757449072555, 45.28514060339008],
          [-0.408624303189512, 45.28517153982216],
          [-0.40857249224182, 45.28518358340388],
          [-0.40857249224182, 45.28518358340388]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05723627159948354,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0363285",
      "bus1": "75_LVBus1261352",
      "bus2": "75_LVBus1261353",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410038651241507, 45.28475458141079],
          [-0.410038651241507, 45.28475458141079],
          [-0.409993008963146, 45.28465816878708],
          [-0.40998841326249, 45.28464802062274],
          [-0.409977045182556, 45.28462290826113],
          [-0.409975353573202, 45.28458746655316],
          [-0.409974463017715, 45.28456948576361],
          [-0.409974017740174, 45.28456049536884],
          [-0.409972510031518, 45.2845300538923],
          [-0.409972510031518, 45.2845300538923]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.025737319318748897,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0655298",
      "bus1": "75_LVBus1261353",
      "bus2": "75_LVBus1261354",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.409972510031518, 45.2845300538923],
          [-0.409972510031518, 45.2845300538923],
          [-0.409972657165627, 45.28452555857104],
          [-0.409975540521024, 45.28444011829851],
          [-0.409977062352435, 45.28439515484048],
          [-0.40997749448929, 45.28438225419597],
          [-0.40997749448929, 45.28438225419597]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.016430719100906915,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0660667",
      "bus1": "75_LVBus1261354",
      "bus2": "75_LVBus1261356",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.40997749448929, 45.28438225419597],
          [-0.40997749448929, 45.28438225419597],
          [-0.409879763801131, 45.28436176643837],
          [-0.409873997615351, 45.28436042350334],
          [-0.40986687288334, 45.284301784289184],
          [-0.40984796734506, 45.28430469919715],
          [-0.40984796734506, 45.28430469919715]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.016534009901527553,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0373836",
      "bus1": "75_LVBus1261354",
      "bus2": "75_LVBus1261355",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.40997749448929, 45.28438225419597],
          [-0.40997749448929, 45.28438225419597],
          [-0.409977675733667, 45.2843769029017],
          [-0.40999443616963, 45.284351015372096],
          [-0.410020921180024, 45.28431010758194],
          [-0.410022200419244, 45.28430813171355],
          [-0.410025055017563, 45.284303722599766],
          [-0.410094380403163, 45.284242422575275],
          [-0.410098350182471, 45.2842389040789],
          [-0.410098350182471, 45.2842389040789]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.01875463657812237,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1563937",
      "bus1": "75_MVLV006931_LV",
      "bus2": "75_LVBus1261340",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.411252340074428, 45.28441862964339],
          [-0.411233427363018, 45.28442191402149],
          [-0.411233427363018, 45.28442191402149],
          [-0.411212368892557, 45.284417663203335],
          [-0.411040914697422, 45.28433933540367],
          [-0.41102466911259, 45.28433648696674],
          [-0.411007612318936, 45.284340427597016],
          [-0.410926892687684, 45.284391261843695],
          [-0.410926892687684, 45.284391261843695]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.028949015797855127,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0823990",
      "bus1": "75_LVBus1261340",
      "bus2": "75_LVBus1261341",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410926892687684, 45.284391261843695],
          [-0.410926892687684, 45.284391261843695],
          [-0.410919198061865, 45.2843942332259],
          [-0.410913817410597, 45.28439475311491],
          [-0.410910040508116, 45.28439392821176],
          [-0.410860009149063, 45.284377268539735],
          [-0.41085163506671, 45.2843719304078],
          [-0.410837941733841, 45.2843632040434],
          [-0.410833650221148, 45.28435997046845],
          [-0.410833650221148, 45.28435997046845]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008589362442398808,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0074804",
      "bus1": "75_LVBus1261341",
      "bus2": "75_LVBus1261342",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410833650221148, 45.28435997046845],
          [-0.410833650221148, 45.28435997046845],
          [-0.410682085395939, 45.28425069946192],
          [-0.410556988162222, 45.2841552491877],
          [-0.410555692444911, 45.28415431802221],
          [-0.410555692444911, 45.28415431802221]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03159343527632171,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0060488",
      "bus1": "75_LVBus1261342",
      "bus2": "75_LVBus1261343",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410555692444911, 45.28415431802221],
          [-0.410555692444911, 45.28415431802221],
          [-0.410521345125598, 45.284128908785306],
          [-0.410476073879686, 45.284167922036254],
          [-0.410459536933295, 45.28415893276506],
          [-0.410265779328242, 45.284046544007396],
          [-0.410252167048662, 45.28404305438053],
          [-0.410185007587903, 45.28403634961572],
          [-0.410192574316985, 45.28403388551824],
          [-0.410178702630446, 45.28403700029839],
          [-0.410178702630446, 45.28403700029839]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03907414481571037,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0763553",
      "bus1": "75_LVBus1261343",
      "bus2": "75_LVBus1261345",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410178702630446, 45.28403700029839],
          [-0.410178702630446, 45.28403700029839],
          [-0.410101614459069, 45.28404531179265],
          [-0.410101614459069, 45.28404531179265]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0061181851848577445,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0534199",
      "bus1": "75_LVBus1261345",
      "bus2": "75_LVBus1261347",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410101614459069, 45.28404531179265],
          [-0.410101614459069, 45.28404531179265],
          [-0.410100584592369, 45.28404974788654],
          [-0.410083066324467, 45.28412520674724],
          [-0.410070087852914, 45.28418111058144],
          [-0.410055290624513, 45.28419231342547],
          [-0.410046601551565, 45.28419889183888],
          [-0.410037912476561, 45.28420547025152],
          [-0.410018829477409, 45.284216643836736],
          [-0.409961021591385, 45.28425046640843],
          [-0.409945035247884, 45.28424770143234],
          [-0.409913406067229, 45.28418216878433],
          [-0.409843783939118, 45.28417259913391],
          [-0.409837499985997, 45.28417187206699],
          [-0.409837499985997, 45.28417187206699]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.041881037581004636,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0277363",
      "bus1": "75_LVBus1261347",
      "bus2": "75_LVBus1261348",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.409837499985997, 45.28417187206699],
          [-0.409837499985997, 45.28417187206699],
          [-0.409749947313288, 45.28416456310609],
          [-0.409750837789567, 45.28418254389536],
          [-0.409662135584855, 45.2841937340651],
          [-0.409662135584855, 45.2841937340651]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.015985940726854924,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1163310",
      "bus1": "75_LVBus1261348",
      "bus2": "75_LVBus1261349",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.409662135584855, 45.2841937340651],
          [-0.409662135584855, 45.2841937340651],
          [-0.409504899231933, 45.28409630327114],
          [-0.409251928715878, 45.28414614743906],
          [-0.409251928715878, 45.28414614743906]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.037020023742814816,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0179008",
      "bus1": "75_LVBus1261345",
      "bus2": "75_LVBus1261346",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410101614459069, 45.28404531179265],
          [-0.410101614459069, 45.28404531179265],
          [-0.410098942697704, 45.28399136943528],
          [-0.410054493986192, 45.28384387157582],
          [-0.410053868088932, 45.283841789700375],
          [-0.410053166937983, 45.28383947564621],
          [-0.410053166937983, 45.28383947564621]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.023257546085588332,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0260860",
      "bus1": "75_LVBus1261343",
      "bus2": "75_LVBus1261344",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410178702630446, 45.28403700029839],
          [-0.410178702630446, 45.28403700029839],
          [-0.410184313023931, 45.283892839711406],
          [-0.410184313023931, 45.283892839711406]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.016027667673620478,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1265150",
      "bus1": "75_MVLV006931_LV",
      "bus2": "75_LVBus1261336",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.411252340074428, 45.28441862964339],
          [-0.411233251973876, 45.28441605844815],
          [-0.411233251973876, 45.28441605844815],
          [-0.411054271034972, 45.284331480506985],
          [-0.41114511478512, 45.28423741458974],
          [-0.41114511478512, 45.28423741458974]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02955042359493202,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1243284",
      "bus1": "75_LVBus1261336",
      "bus2": "75_LVBus1261337",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.41114511478512, 45.28423741458974],
          [-0.41114511478512, 45.28423741458974],
          [-0.41160010468264, 45.28444991012109],
          [-0.411624043486443, 45.28451330988688],
          [-0.411661447496512, 45.28452551029764],
          [-0.411661447496512, 45.28452551029764]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.053326325409102295,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1384003",
      "bus1": "75_LVBus1261337",
      "bus2": "75_LVBus1261338",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.411661447496512, 45.28452551029764],
          [-0.411661447496512, 45.28452551029764],
          [-0.411623686797312, 45.284535444110865],
          [-0.411625023431301, 45.28456241527542],
          [-0.411648431138503, 45.28456183727155],
          [-0.411656861988306, 45.28456162908834],
          [-0.411661166561151, 45.28456152279512],
          [-0.411663229699607, 45.284561471849834],
          [-0.411663229699607, 45.284561471849834]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009160230143521617,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1318269",
      "bus1": "75_MVLV136069_LV",
      "bus2": "75_LVBus1261744",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.412906229331205, 45.282495952556886],
          [-0.412886748250715, 45.282501645644246],
          [-0.412886748250715, 45.282501645644246],
          [-0.412880506473774, 45.282502537961456],
          [-0.412871590677686, 45.282504531499505],
          [-0.412887000017865, 45.28255815915209],
          [-0.413083819286903, 45.28267031463701],
          [-0.413100566185431, 45.28275091339635],
          [-0.413100566185431, 45.28275091339635]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03621327968784834,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0067935",
      "bus1": "75_LVBus1261744",
      "bus2": "75_LVBus1261745",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.413100566185431, 45.28275091339635],
          [-0.413100566185431, 45.28275091339635],
          [-0.412596793164553, 45.28281759227166],
          [-0.412546973303357, 45.28282421475757],
          [-0.412546973303357, 45.28282421475757]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.044191187323835056,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0325747",
      "bus1": "75_LVBus1261745",
      "bus2": "75_LVBus1261747",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.412546973303357, 45.28282421475757],
          [-0.412546973303357, 45.28282421475757],
          [-0.412547638767553, 45.28282503544863],
          [-0.412114365579653, 45.282919297134455],
          [-0.412106349608761, 45.282921439411645],
          [-0.411641474775682, 45.28304546417212],
          [-0.411296387994248, 45.283137526925394],
          [-0.411295825160881, 45.28313774785381],
          [-0.410984221405204, 45.283260451737426],
          [-0.410973102991985, 45.28326483085495],
          [-0.410961971841894, 45.283269210285724],
          [-0.410808627091284, 45.283329596561295],
          [-0.410808627091284, 45.283329596561295]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1481023487209149,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0455750",
      "bus1": "75_LVBus1261747",
      "bus2": "75_LVBus1261748",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410808627091284, 45.283329596561295],
          [-0.410808627091284, 45.283329596561295],
          [-0.410803304543554, 45.28333205931188],
          [-0.410787312318017, 45.28333946617152],
          [-0.410712736022176, 45.2833740091467],
          [-0.410648804312456, 45.28340361759612],
          [-0.41042018976244, 45.28349486374617],
          [-0.410392627676279, 45.2835062916922],
          [-0.410270647036763, 45.283620190396526],
          [-0.410266808227308, 45.28362377767836],
          [-0.410266808227308, 45.28362377767836]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05447807465986253,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0070052",
      "bus1": "75_LVBus1261745",
      "bus2": "75_LVBus1261746",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.412546973303357, 45.28282421475757],
          [-0.412546973303357, 45.28282421475757],
          [-0.412461922996817, 45.282447060120994],
          [-0.412460507092488, 45.282442675414],
          [-0.412460507092488, 45.282442675414]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04294358434550082,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0848772",
      "bus1": "75_MVLV136069_LV",
      "bus2": "75_LVBus1261734",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.412906229331205, 45.282495952556886],
          [-0.412886400003428, 45.28249204976471],
          [-0.412886400003428, 45.28249204976471],
          [-0.412756084754598, 45.28248938222331],
          [-0.412756084754598, 45.28248938222331]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.010228627237295658,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0430410",
      "bus1": "75_LVBus1261734",
      "bus2": "75_LVBus1261735",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.412756084754598, 45.28248938222331],
          [-0.412756084754598, 45.28248938222331],
          [-0.412719917938732, 45.28227424234312],
          [-0.412691330331513, 45.28204197462623],
          [-0.41265586304142, 45.28175374422346],
          [-0.412650471548738, 45.281644987633044],
          [-0.412647912413288, 45.28159336488941],
          [-0.412640709689289, 45.28144807141351],
          [-0.412640709689289, 45.28144807141351]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.11613495289222422,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0484864",
      "bus1": "75_LVBus1261735",
      "bus2": "75_LVBus1261738",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.412640709689289, 45.28144807141351],
          [-0.412640709689289, 45.28144807141351],
          [-0.412597070844186, 45.28143634945724],
          [-0.412556468792891, 45.281425443605],
          [-0.4125002050189, 45.281410333909484],
          [-0.412164328058156, 45.28132011910253],
          [-0.412149661202079, 45.28131617869766],
          [-0.412149661202079, 45.28131617869766]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04122186474930513,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0716802",
      "bus1": "75_LVBus1261738",
      "bus2": "75_LVBus1261739",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.412149661202079, 45.28131617869766],
          [-0.412149661202079, 45.28131617869766],
          [-0.412361528192099, 45.28098890307617],
          [-0.412481275237223, 45.28080391014757],
          [-0.412481275237223, 45.28080391014757]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06259579267015107,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0317959",
      "bus1": "75_LVBus1261739",
      "bus2": "75_LVBus1261740",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.412481275237223, 45.28080391014757],
          [-0.412481275237223, 45.28080391014757],
          [-0.412412700390954, 45.28070658885258],
          [-0.411802502541802, 45.280691361375],
          [-0.410783757785596, 45.280665927979655],
          [-0.409699933480579, 45.280638859793505],
          [-0.409693563366196, 45.280638701941875],
          [-0.409693563366196, 45.280638701941875]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.22555977998201035,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0563362",
      "bus1": "75_LVBus1261738",
      "bus2": "75_LVBus1261741",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.412149661202079, 45.28131617869766],
          [-0.412149661202079, 45.28131617869766],
          [-0.411952035230539, 45.2816380794015],
          [-0.411693600385529, 45.28205903838884],
          [-0.411689542165219, 45.282065655606495],
          [-0.411689542165219, 45.282065655606495]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09078155404866736,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0547060",
      "bus1": "75_LVBus1261741",
      "bus2": "75_LVBus1261742",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.411689542165219, 45.282065655606495],
          [-0.411689542165219, 45.282065655606495],
          [-0.41168700510874, 45.282069777881894],
          [-0.411456093110296, 45.28244541874515],
          [-0.411453556019122, 45.282449541015666],
          [-0.411453556019122, 45.282449541015666]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04650835947097364,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0119484",
      "bus1": "75_LVBus1261735",
      "bus2": "75_LVBus1261736",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.412640709689289, 45.28144807141351],
          [-0.412640709689289, 45.28144807141351],
          [-0.412770985890875, 45.281246822581465],
          [-0.412770985890875, 45.281246822581465]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.024591207498205696,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1258079",
      "bus1": "75_LVBus1261736",
      "bus2": "75_LVBus1261737",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.412770985890875, 45.281246822581465],
          [-0.412770985890875, 45.281246822581465],
          [-0.412768228105381, 45.28097695714927],
          [-0.412767675227237, 45.28092285447805],
          [-0.412777514167434, 45.28083841245064],
          [-0.412821351534668, 45.280462457768685],
          [-0.412843027872003, 45.28034983700541],
          [-0.412992847304609, 45.279571521427776],
          [-0.412993709974439, 45.279567062431774],
          [-0.412993709974439, 45.279567062431774]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1877726169540062,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0882126",
      "bus1": "75_MVLV136069_LV",
      "bus2": "75_LVBus1261726",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.412906229331205, 45.282495952556886],
          [-0.412894866338833, 45.28250773705783],
          [-0.412894866338833, 45.28250773705783],
          [-0.412897506299418, 45.28251289264348],
          [-0.412912469929592, 45.282557529914534],
          [-0.413108843477858, 45.282660694976805],
          [-0.413125590409806, 45.28274129373209],
          [-0.413125590409806, 45.28274129373209]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03396567117039567,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0594373",
      "bus1": "75_LVBus1261726",
      "bus2": "75_LVBus1261727",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.413125590409806, 45.28274129373209],
          [-0.413125590409806, 45.28274129373209],
          [-0.413195201145502, 45.283052291197166],
          [-0.413200932927033, 45.2830778845601],
          [-0.413200932927033, 45.2830778845601]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.037871965573692316,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0805877",
      "bus1": "75_LVBus1261727",
      "bus2": "75_LVBus1261728",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.413200932927033, 45.2830778845601],
          [-0.413200932927033, 45.2830778845601],
          [-0.413191502705556, 45.28309341992541],
          [-0.412837418418886, 45.283132295562005],
          [-0.412757790423274, 45.28314104073627],
          [-0.412656320722582, 45.28316342242713],
          [-0.412550940495917, 45.28318665673711],
          [-0.412546496008982, 45.283174164577176],
          [-0.412527953781905, 45.28316022037564],
          [-0.412527953781905, 45.28316022037564]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.056874894715902825,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0664832",
      "bus1": "75_LVBus1261727",
      "bus2": "75_LVBus1261729",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.413200932927033, 45.2830778845601],
          [-0.413200932927033, 45.2830778845601],
          [-0.41320191814246, 45.28308232490848],
          [-0.41327603719855, 45.28341530940631],
          [-0.413280056050695, 45.2834333569178],
          [-0.413304106240964, 45.28354140050432],
          [-0.413354163309025, 45.28376634171096],
          [-0.413355148548937, 45.283770782058966],
          [-0.413355148548937, 45.283770782058966]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07795149706306988,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0632401",
      "bus1": "75_LVBus1261729",
      "bus2": "75_LVBus1261730",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.413355148548937, 45.283770782058966],
          [-0.413355148548937, 45.283770782058966],
          [-0.41269311582578, 45.28396554564895],
          [-0.412166695676711, 45.28412040129359],
          [-0.41209170443865, 45.28414246151278],
          [-0.412085822735457, 45.28414419101887],
          [-0.412085822735457, 45.28414419101887]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.10788764035220193,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0137363",
      "bus1": "75_LVBus1261729",
      "bus2": "75_LVBus1261731",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.413355148548937, 45.283770782058966],
          [-0.413355148548937, 45.283770782058966],
          [-0.413436577134074, 45.28414236396643],
          [-0.413436972840329, 45.284144172470896],
          [-0.413437549651936, 45.284146804628826],
          [-0.413437549651936, 45.284146804628826]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04228724312701869,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0101763",
      "bus1": "75_LVBus1261726",
      "bus2": "75_LVBus1261732",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.413125590409806, 45.28274129373209],
          [-0.413125590409806, 45.28274129373209],
          [-0.413426431540457, 45.28270922360616],
          [-0.414108602450227, 45.28263650254338],
          [-0.41411490631067, 45.28263583365756],
          [-0.41411490631067, 45.28263583365756]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07849981391436747,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1226954",
      "bus1": "75_MVLV136069_LV",
      "bus2": "75_LVBus1261724",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.412906229331205, 45.282495952556886],
          [-0.412887546856106, 45.28249897950603],
          [-0.412887546856106, 45.28249897950603],
          [-0.41288343646169, 45.282498369943696],
          [-0.412877423388755, 45.28248175790861],
          [-0.412873296669459, 45.28245047201284],
          [-0.412868841202004, 45.28241821308754],
          [-0.412868932319251, 45.28241670760443],
          [-0.412869083863072, 45.28241436349925],
          [-0.412869219743082, 45.28241221781159],
          [-0.412869219743082, 45.28241221781159]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009996279975979027,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0455810",
      "bus1": "75_MVLV007219_LV",
      "bus2": "75_LVBus1261454",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.415997053590375, 45.282081376389606],
          [-0.415996116120093, 45.282094856671485],
          [-0.415996116120093, 45.282094856671485],
          [-0.415975163157911, 45.28239585069651],
          [-0.415947009046559, 45.2828001789175],
          [-0.415944946427519, 45.282829781537444],
          [-0.415944946427519, 45.282829781537444]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08177617107510447,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0679252",
      "bus1": "75_LVBus1261454",
      "bus2": "75_LVBus1261457",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.415944946427519, 45.282829781537444],
          [-0.415944946427519, 45.282829781537444],
          [-0.416564194769103, 45.28294948540124],
          [-0.416564194769103, 45.28294948540124]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.050373392038319906,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0619358",
      "bus1": "75_LVBus1261457",
      "bus2": "75_LVBus1261462",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.416564194769103, 45.28294948540124],
          [-0.416564194769103, 45.28294948540124],
          [-0.41653887543334, 45.28303765041891],
          [-0.416465266039644, 45.28329398607521],
          [-0.41634575084419, 45.28332321754697],
          [-0.415984534106124, 45.2834115713321],
          [-0.415563110779419, 45.28351464482644],
          [-0.415318862658996, 45.283574377852126],
          [-0.415241893314743, 45.28360895609315],
          [-0.415117664594718, 45.28366476688267],
          [-0.415042403589559, 45.2836985736289],
          [-0.414894787945634, 45.283764890919436],
          [-0.41475415346656, 45.28395933239209],
          [-0.414644053249117, 45.284111558413166],
          [-0.414492748792168, 45.28432073754504],
          [-0.41448005292458, 45.284338298053605],
          [-0.414477153137407, 45.284342303344324],
          [-0.414477153137407, 45.284342303344324]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.2457449937823861,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0090979",
      "bus1": "75_LVBus1261457",
      "bus2": "75_LVBus1261458",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.416564194769103, 45.28294948540124],
          [-0.416564194769103, 45.28294948540124],
          [-0.416576568604836, 45.282951654684354],
          [-0.41688833131829, 45.283006276598925],
          [-0.416948893760296, 45.28300081759951],
          [-0.417218664108674, 45.28297650902939],
          [-0.417246298528042, 45.282974015962594],
          [-0.417246298528042, 45.282974015962594]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.054515779372229504,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0142864",
      "bus1": "75_LVBus1261458",
      "bus2": "75_LVBus1261460",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.417246298528042, 45.282974015962594],
          [-0.417246298528042, 45.282974015962594],
          [-0.417355830076462, 45.28325394991658],
          [-0.417358554732054, 45.28326927490633],
          [-0.417439445602429, 45.28372449990466],
          [-0.417463244463525, 45.28385838307832],
          [-0.417513999276593, 45.28414401112475],
          [-0.417515094714193, 45.28415014998486],
          [-0.417854776110786, 45.28487913965791],
          [-0.417857201069464, 45.284883292306056],
          [-0.417857201069464, 45.284883292306056]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.21844587575574273,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1065414",
      "bus1": "75_LVBus1261460",
      "bus2": "75_LVBus1261461",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.417857201069464, 45.284883292306056],
          [-0.417857201069464, 45.284883292306056],
          [-0.417878226099908, 45.28489250249314],
          [-0.418048866347591, 45.28532641419888],
          [-0.418076143181688, 45.285395761119766],
          [-0.418376127836485, 45.286158551503284],
          [-0.418385161843418, 45.286181515547625],
          [-0.418359142200402, 45.28619318634622],
          [-0.418359142200402, 45.28619318634622]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.15303556241795083,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0139385",
      "bus1": "75_LVBus1261458",
      "bus2": "75_LVBus1261459",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.417246298528042, 45.282974015962594],
          [-0.417246298528042, 45.282974015962594],
          [-0.417258529389916, 45.28297150797588],
          [-0.417733695835819, 45.282873947924266],
          [-0.417735727863608, 45.282873528576815],
          [-0.417739817389095, 45.28287268925155],
          [-0.417739817389095, 45.28287268925155]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04032474652835384,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0453950",
      "bus1": "75_LVBus1261454",
      "bus2": "75_LVBus1261455",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.415944946427519, 45.282829781537444],
          [-0.415944946427519, 45.282829781537444],
          [-0.415940793028572, 45.282833187775836],
          [-0.415903401464983, 45.28286388019092],
          [-0.415737195634389, 45.28300027528286],
          [-0.415213996859106, 45.283429644815826],
          [-0.415213653658621, 45.28342992334377],
          [-0.415209843370436, 45.283433051027586],
          [-0.415209843370436, 45.283433051027586]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08843905854269572,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0142863",
      "bus1": "75_LVBus1261454",
      "bus2": "75_LVBus1261456",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.415944946427519, 45.282829781537444],
          [-0.415944946427519, 45.282829781537444],
          [-0.415480686276979, 45.282724244619246],
          [-0.415458740213354, 45.282723428093696],
          [-0.41475256203256, 45.28269724049519],
          [-0.414081741372481, 45.28266923840863],
          [-0.414075378396505, 45.28266897260834],
          [-0.414075378396505, 45.28266897260834]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.14869622851408917,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0097316",
      "bus1": "75_MVLV007219_LV",
      "bus2": "75_LVBus1261452",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.415997053590375, 45.282081376389606],
          [-0.416012830291401, 45.28207375805475],
          [-0.416012830291401, 45.28207375805475],
          [-0.416323163434686, 45.281924003906305],
          [-0.416370618819005, 45.28190110964585],
          [-0.416708511412237, 45.281717097413626],
          [-0.416718591801901, 45.28171160020845],
          [-0.416987320155401, 45.2815388036623],
          [-0.416997400931465, 45.28153331542252],
          [-0.417007493993846, 45.281527817876466],
          [-0.417285792634615, 45.28134776268376],
          [-0.417487578527542, 45.28123786690525],
          [-0.417696136166174, 45.28114701215179],
          [-0.417875971727682, 45.2810903981232],
          [-0.417953529673205, 45.281065974978084],
          [-0.418123722995484, 45.281012389631],
          [-0.418424647468822, 45.28079871823455],
          [-0.418691168861088, 45.28060042601295],
          [-0.418727244523441, 45.28057359078252],
          [-0.418727244523441, 45.28057359078252]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.2725566090676963,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1458642",
      "bus1": "75_MVLV168948_LV",
      "bus2": "75_LVBus1261846",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.41172517365321, 45.286301486666694],
          [-0.411738213602272, 45.286291614191796],
          [-0.411738213602272, 45.286291614191796],
          [-0.411786624833508, 45.28625496226659],
          [-0.411869222924273, 45.2863011610783],
          [-0.411889583174063, 45.286285391929624],
          [-0.412114732938379, 45.286346838158025],
          [-0.412111240201593, 45.286346861406216],
          [-0.412084750604929, 45.286373259593304],
          [-0.412084750604929, 45.286373259593304]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03901538817705811,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1141164",
      "bus1": "75_LVBus1261846",
      "bus2": "75_LVBus1261847",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.412084750604929, 45.286373259593304],
          [-0.412084750604929, 45.286373259593304],
          [-0.412098863688224, 45.28643160015924],
          [-0.412074728887798, 45.286459200384286],
          [-0.412048340093608, 45.28646705319557],
          [-0.411973268952394, 45.28644460333839],
          [-0.411964753724117, 45.28643899872045],
          [-0.411960087485201, 45.286435927459],
          [-0.411960087485201, 45.286435927459]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.020239285632837764,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1492789",
      "bus1": "75_MVLV168948_LV",
      "bus2": "75_LVBus1261844",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.41172517365321, 45.286301486666694],
          [-0.411732215660152, 45.28628894486243],
          [-0.411732215660152, 45.28628894486243],
          [-0.41178197636558, 45.28620902591762],
          [-0.411974535918672, 45.286245317152186],
          [-0.411982560059698, 45.28623612659998],
          [-0.411983884968123, 45.2862317282042],
          [-0.411983884968123, 45.2862317282042]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.027037716733138754,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1385547",
      "bus1": "75_MVLV168948_LV",
      "bus2": "75_LVBus1261841",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.41172517365321, 45.286301486666694],
          [-0.411734068963693, 45.28628954719923],
          [-0.411734068963693, 45.28628954719923],
          [-0.411776654866589, 45.286200966054544],
          [-0.411943094745938, 45.286232015410505],
          [-0.411943094745938, 45.286232015410505]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02390217296973441,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1054118",
      "bus1": "75_LVBus1261841",
      "bus2": "75_LVBus1261842",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.411943094745938, 45.286232015410505],
          [-0.411943094745938, 45.286232015410505],
          [-0.411959365151148, 45.286184671336095],
          [-0.41197344293299, 45.28613759743993],
          [-0.412022244835641, 45.286006187071834],
          [-0.412156859957506, 45.28601748984181],
          [-0.412212525104294, 45.28600731170494],
          [-0.412219445914749, 45.28599438580039],
          [-0.412221066394745, 45.28599003411],
          [-0.412221066394745, 45.28599003411]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04304194550712765,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0825004",
      "bus1": "75_MVLV133238_LV",
      "bus2": "75_LVBus1261722",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.415021217543285, 45.286562966491324],
          [-0.415028279510433, 45.28657551089271],
          [-0.415028279510433, 45.28657551089271],
          [-0.415076637005147, 45.28665884759715],
          [-0.415036153133272, 45.286695124990395],
          [-0.414917863297577, 45.28680112448114],
          [-0.41486265536544, 45.286850592813195],
          [-0.414744364421028, 45.28695658313359],
          [-0.41468915617963, 45.28700605138165],
          [-0.414673748909072, 45.2870198623382],
          [-0.414799182390583, 45.287096883205784],
          [-0.414871033700576, 45.2871410051908],
          [-0.414871033700576, 45.2871410051908]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08159921880040574,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0866252",
      "bus1": "75_MVLV133238_LV",
      "bus2": "75_LVBus1261720",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.415021217543285, 45.286562966491324],
          [-0.415030949422982, 45.28657458075057],
          [-0.415030949422982, 45.28657458075057],
          [-0.415289514995844, 45.28698218092286],
          [-0.415539104142615, 45.28736582479873],
          [-0.415679488889624, 45.28754929481197],
          [-0.416004405550119, 45.28794624251715],
          [-0.416007832439686, 45.287950028376756],
          [-0.416007832439686, 45.287950028376756]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.17117678332356978,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0847044",
      "bus1": "75_MVLV133238_LV",
      "bus2": "75_LVBus1261716",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.415021217543285, 45.286562966491324],
          [-0.41503299170914, 45.28657359411356],
          [-0.41503299170914, 45.28657359411356],
          [-0.41503691628339, 45.28657713365718],
          [-0.415132243819165, 45.28665828294891],
          [-0.415193062786411, 45.28663504087681],
          [-0.41536601636962, 45.286577584315005],
          [-0.415384160468421, 45.28657190587184],
          [-0.41536922581409, 45.286531768794966],
          [-0.415367759078651, 45.286527394369834],
          [-0.415367759078651, 45.286527394369834]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.039306306304462885,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1636471",
      "bus1": "75_LVBus1261716",
      "bus2": "75_LVBus1261717",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.415367759078651, 45.286527394369834],
          [-0.415367759078651, 45.286527394369834],
          [-0.415399940075217, 45.28656740206438],
          [-0.415439883672745, 45.28654722341129],
          [-0.415476674150906, 45.28652954408836],
          [-0.41555252619893, 45.28657540298519],
          [-0.415632428812478, 45.286633502607124],
          [-0.41563688590067, 45.286636722914814],
          [-0.41563688590067, 45.286636722914814]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.029792980263625053,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0988768",
      "bus1": "75_LVBus1261717",
      "bus2": "75_LVBus1261718",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.41563688590067, 45.286636722914814],
          [-0.41563688590067, 45.286636722914814],
          [-0.415613647551587, 45.286653320061035],
          [-0.415592419088249, 45.2866747012606],
          [-0.415567156327541, 45.28669495802111],
          [-0.415541906284308, 45.28671521446112],
          [-0.415457692642043, 45.28678273704187],
          [-0.415398754432897, 45.28683000252789],
          [-0.415293349656467, 45.286914530524044],
          [-0.415298394669894, 45.28691700719499],
          [-0.415340403693178, 45.286937670925454],
          [-0.415345631921893, 45.28694024207985],
          [-0.415345631921893, 45.28694024207985]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04600380813072815,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1075263",
      "bus1": "75_MVLV094712_LV",
      "bus2": "75_LVBus1261637",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.412067703599198, 45.288149116429274],
          [-0.412059755634202, 45.28816139258515],
          [-0.412059755634202, 45.28816139258515],
          [-0.41203216870606, 45.288204002367884],
          [-0.41196389380172, 45.2882366442002],
          [-0.411858406725713, 45.28826744145441],
          [-0.411705303426975, 45.28834016368511],
          [-0.411433843676067, 45.288348441436035],
          [-0.411292200146311, 45.288433446097905],
          [-0.411292200146311, 45.288433446097905]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07100932343268102,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0914779",
      "bus1": "75_LVBus1261637",
      "bus2": "75_LVBus1261638",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.411292200146311, 45.288433446097905],
          [-0.411292200146311, 45.288433446097905],
          [-0.411449322708314, 45.288520805114054],
          [-0.411526734229249, 45.28857730392093],
          [-0.411688543661887, 45.28869540370397],
          [-0.411865728323687, 45.2888247354206],
          [-0.41199095620527, 45.28891613080969],
          [-0.412059818991498, 45.28895424348485],
          [-0.41224007902735, 45.289054001111836],
          [-0.412250518334444, 45.28905956720708],
          [-0.412657152209259, 45.28927657552038],
          [-0.412677481350027, 45.289287424162254],
          [-0.412859906620383, 45.28938476899956],
          [-0.412868813974775, 45.289389526750085],
          [-0.412868368189741, 45.2893805363547],
          [-0.412868368189741, 45.2893805363547]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.16447903283464507,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0763638",
      "bus1": "75_MVLV094712_LV",
      "bus2": "75_LVBus1261633",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.412067703599198, 45.288149116429274],
          [-0.412056775752382, 45.28816018797471],
          [-0.412056775752382, 45.28816018797471],
          [-0.412053133135813, 45.28816387848953],
          [-0.412025427900657, 45.28820075729981],
          [-0.411962431256643, 45.288231063442716],
          [-0.4118585844132, 45.288259191784206],
          [-0.411703841313113, 45.288333304715174],
          [-0.411419604791001, 45.28834236598581],
          [-0.411287774318364, 45.288425193063965],
          [-0.410958596150814, 45.28822726836757],
          [-0.410958596150814, 45.28822726836757]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1046053682537451,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1343436",
      "bus1": "75_LVBus1261633",
      "bus2": "75_LVBus1261634",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410958596150814, 45.28822726836757],
          [-0.410958596150814, 45.28822726836757],
          [-0.410904341380036, 45.288105108488395],
          [-0.411177359076658, 45.288019183495884],
          [-0.411421785947568, 45.287942253997805],
          [-0.411957194905905, 45.2877737416064],
          [-0.411992112826652, 45.28776275275132],
          [-0.412318011862188, 45.28766017159631],
          [-0.412549164269645, 45.28758741999947],
          [-0.412549164269645, 45.28758741999947]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.15551167355358234,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1628706",
      "bus1": "75_LVBus1261634",
      "bus2": "75_LVBus1261635",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.412549164269645, 45.28758741999947],
          [-0.412549164269645, 45.28758741999947],
          [-0.412745887478177, 45.28747302275087],
          [-0.412755728912345, 45.2874673067993],
          [-0.412920994642002, 45.28737120300182],
          [-0.413427315915499, 45.287295684267455],
          [-0.413427984703788, 45.28730916984946],
          [-0.413428024831088, 45.28730997898437],
          [-0.413428207633285, 45.28731366504339],
          [-0.413428207633285, 45.28731366504339]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08039199843252684,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1029401",
      "bus1": "75_MVLV157804_LV",
      "bus2": "75_LVBus1261836",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410152827551048, 45.287653604155864],
          [-0.41016960827398, 45.28766054417414],
          [-0.41016960827398, 45.28766054417414],
          [-0.410173677787609, 45.28766315316423],
          [-0.410181895904903, 45.28766842320063],
          [-0.410283074417449, 45.28761912798957],
          [-0.410298284062635, 45.28760413436328],
          [-0.410327901045222, 45.287574941024545],
          [-0.410327901045222, 45.287574941024545]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.016987144251046506,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1561661",
      "bus1": "75_LVBus1261836",
      "bus2": "75_LVBus1261837",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410327901045222, 45.287574941024545],
          [-0.410327901045222, 45.287574941024545],
          [-0.410303665599291, 45.28761212080528],
          [-0.410591009483264, 45.28793354378436],
          [-0.410631497765629, 45.28794000660167],
          [-0.410631497765629, 45.28794000660167]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0500452162094184,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1108714",
      "bus1": "75_LVBus1261837",
      "bus2": "75_LVBus1261838",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410631497765629, 45.28794000660167],
          [-0.410631497765629, 45.28794000660167],
          [-0.410466394483629, 45.28800346381101],
          [-0.410187017392252, 45.28811085027071],
          [-0.410195874896123, 45.28812233349336],
          [-0.410226453597822, 45.28817072646441],
          [-0.410224357967771, 45.288195351985465],
          [-0.410296492476924, 45.28829826699617],
          [-0.410484794138973, 45.288566893057336],
          [-0.41052961452439, 45.28856812721023],
          [-0.41052961452439, 45.28856812721023]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09937719549959077,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1285781",
      "bus1": "75_LVBus1261838",
      "bus2": "75_LVBus1261839",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.41052961452439, 45.28856812721023],
          [-0.41052961452439, 45.28856812721023],
          [-0.410502856827588, 45.28859687197174],
          [-0.41052950391636, 45.288635649408725],
          [-0.410535069685634, 45.28864374831625],
          [-0.410574002861634, 45.28870040532874],
          [-0.410757291632545, 45.28896714743979],
          [-0.410785134454885, 45.28900765958805],
          [-0.410816233196826, 45.28900604583399],
          [-0.410828125738607, 45.28900542823298],
          [-0.410828125738607, 45.28900542823298]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05794541698549099,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0780308",
      "bus1": "75_MVLV157804_LV",
      "bus2": "75_LVBus1261823",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410152827551048, 45.287653604155864],
          [-0.41015531428693, 45.287640220727994],
          [-0.41015531428693, 45.287640220727994],
          [-0.410162891694325, 45.28759934744053],
          [-0.409645593252151, 45.28698730787646],
          [-0.409659596784161, 45.28696366676145],
          [-0.409655478226674, 45.28696701788392],
          [-0.409655478226674, 45.28696701788392]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08712929574986576,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1258087",
      "bus1": "75_LVBus1261823",
      "bus2": "75_LVBus1261824",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.409655478226674, 45.28696701788392],
          [-0.409655478226674, 45.28696701788392],
          [-0.40966979150093, 45.2869565831626],
          [-0.409659064798702, 45.286930266735574],
          [-0.409582363433214, 45.2868388418583],
          [-0.40958680995606, 45.28683078392237],
          [-0.409592263168041, 45.28682090987148],
          [-0.409592263168041, 45.28682090987148]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.018605421129855554,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1560640",
      "bus1": "75_LVBus1261824",
      "bus2": "75_LVBus1261825",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.409592263168041, 45.28682090987148],
          [-0.409592263168041, 45.28682090987148],
          [-0.409585937769707, 45.2868203818356],
          [-0.409553312478076, 45.28681766726671],
          [-0.409449213118899, 45.28669904100742],
          [-0.409133849057019, 45.2863396458196],
          [-0.409127159309937, 45.28633201565402],
          [-0.409121132349272, 45.28632515225777],
          [-0.409131275210935, 45.28629564753938],
          [-0.409131275210935, 45.28629564753938]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07083846519303552,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1571035",
      "bus1": "75_LVBus1261825",
      "bus2": "75_LVBus1261826",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.409131275210935, 45.28629564753938],
          [-0.409131275210935, 45.28629564753938],
          [-0.409097710362036, 45.286304081734905],
          [-0.40890794722092, 45.28606230502598],
          [-0.408719722788783, 45.28582247040115],
          [-0.408716796781715, 45.285818743991335],
          [-0.40870669794173, 45.28580586907567],
          [-0.408718843737596, 45.285783336075134],
          [-0.408718843737596, 45.285783336075134]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06877444746919273,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1629568",
      "bus1": "75_LVBus1261826",
      "bus2": "75_LVBus1261827",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.408718843737596, 45.285783336075134],
          [-0.408718843737596, 45.285783336075134],
          [-0.40869014651529, 45.28577315224902],
          [-0.408439700186639, 45.285385501077414],
          [-0.408444020330681, 45.285376177113974],
          [-0.408444020330681, 45.285376177113974]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05096170542420989,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1478466",
      "bus1": "75_LVBus1261827",
      "bus2": "75_LVBus1261828",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.408444020330681, 45.285376177113974],
          [-0.408444020330681, 45.285376177113974],
          [-0.408333477049406, 45.2854095981796],
          [-0.408276990472904, 45.28540343912616],
          [-0.408276990472904, 45.28540343912616]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013918705741200589,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0063206",
      "bus1": "75_LVBus1261827",
      "bus2": "75_LVBus1261829",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.408444020330681, 45.285376177113974],
          [-0.408444020330681, 45.285376177113974],
          [-0.40838174212512, 45.285281866433635],
          [-0.40838174212512, 45.285281866433635]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.011564325904473132,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1306475",
      "bus1": "75_LVBus1261826",
      "bus2": "75_LVBus1261830",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.408718843737596, 45.285783336075134],
          [-0.408718843737596, 45.285783336075134],
          [-0.408615156836072, 45.28581514806679],
          [-0.408600899634286, 45.28581383446666],
          [-0.408595173384379, 45.28581330060102],
          [-0.408576765484358, 45.28577630888623],
          [-0.408546963902074, 45.28577704393328],
          [-0.408546963902074, 45.28577704393328]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.017147813892395194,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0919862",
      "bus1": "75_LVBus1261830",
      "bus2": "75_LVBus1261831",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.408546963902074, 45.28577704393328],
          [-0.408546963902074, 45.28577704393328],
          [-0.408562652472459, 45.28575910428822],
          [-0.408511032523574, 45.285683316651046],
          [-0.408487256796724, 45.285648392615485],
          [-0.408460759611406, 45.28560949407812],
          [-0.408434960935597, 45.285616647369054],
          [-0.408432960884041, 45.285617200774844],
          [-0.408432960884041, 45.285617200774844]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.023135259312895843,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1205488",
      "bus1": "75_LVBus1261825",
      "bus2": "75_LVBus1261832",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.409131275210935, 45.28629564753938],
          [-0.409131275210935, 45.28629564753938],
          [-0.409105832702047, 45.286283988303396],
          [-0.409118441399136, 45.28627080527483],
          [-0.409673596716227, 45.286167004616246],
          [-0.409714182459113, 45.28614688423065],
          [-0.409743169127489, 45.286132522882156],
          [-0.409741588435339, 45.286049884154004],
          [-0.409731419170015, 45.28604563438904],
          [-0.409717639902652, 45.28604006948374],
          [-0.409709900039454, 45.28603827115817],
          [-0.409709900039454, 45.28603827115817]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06786930678946455,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1368862",
      "bus1": "75_LVBus1261832",
      "bus2": "75_LVBus1261833",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.409709900039454, 45.28603827115817],
          [-0.409709900039454, 45.28603827115817],
          [-0.40973868992759, 45.28602199737025],
          [-0.409719690737188, 45.28585928005541],
          [-0.409719160230098, 45.28585474744606],
          [-0.409716565048721, 45.2858324700436],
          [-0.409742221548426, 45.28582038720264],
          [-0.409750719860141, 45.28581638792067],
          [-0.409750719860141, 45.28581638792067]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.027249502278575713,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1536850",
      "bus1": "75_LVBus1261824",
      "bus2": "75_LVBus1261834",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.409592263168041, 45.28682090987148],
          [-0.409592263168041, 45.28682090987148],
          [-0.409559269556727, 45.28680406321269],
          [-0.409489106902216, 45.286726222068985],
          [-0.409503544914648, 45.28671650440231],
          [-0.409503544914648, 45.28671650440231]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.015013418721142742,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1352693",
      "bus1": "75_MVLV157804_LV",
      "bus2": "75_LVBus1261815",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410152827551048, 45.287653604155864],
          [-0.41014327124619, 45.28764191314367],
          [-0.41014327124619, 45.28764191314367],
          [-0.409922063735288, 45.287371254250985],
          [-0.409703700650973, 45.28751973750003],
          [-0.409636581781032, 45.287499259167554],
          [-0.409636581781032, 45.287499259167554]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06425000200409062,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1047451",
      "bus1": "75_LVBus1261815",
      "bus2": "75_LVBus1261816",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.409636581781032, 45.287499259167554],
          [-0.409636581781032, 45.287499259167554],
          [-0.409654029852868, 45.2875503166068],
          [-0.409647481759181, 45.28755507788252],
          [-0.409644700014723, 45.28755709981986],
          [-0.409641918270049, 45.28755912175711],
          [-0.409532422215384, 45.28763874023708],
          [-0.409486999228061, 45.28775921935125],
          [-0.409668674190976, 45.28784601098869],
          [-0.409677178213965, 45.28788383203662],
          [-0.409677178213965, 45.28788383203662]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05485510605596121,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1570680",
      "bus1": "75_LVBus1261816",
      "bus2": "75_LVBus1261817",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.409677178213965, 45.28788383203662],
          [-0.409677178213965, 45.28788383203662],
          [-0.409746370534078, 45.287875103693224],
          [-0.409886537814631, 45.287960578804565],
          [-0.410054125502228, 45.28817253076922],
          [-0.410162427822522, 45.28830950574863],
          [-0.410144524907459, 45.28834066931035],
          [-0.410144524907459, 45.28834066931035]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06819287217624742,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0872958",
      "bus1": "75_LVBus1261817",
      "bus2": "75_LVBus1261818",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410144524907459, 45.28834066931035],
          [-0.410144524907459, 45.28834066931035],
          [-0.410150887624121, 45.28834091735503],
          [-0.410181066508696, 45.288342107900604],
          [-0.410308845716249, 45.28851983749458],
          [-0.410409180664996, 45.288659412279856],
          [-0.410464401472143, 45.28873621753418],
          [-0.410505104555059, 45.288792821888386],
          [-0.410467646688429, 45.288841363758],
          [-0.410464603158192, 45.28884530947399],
          [-0.410464603158192, 45.28884530947399]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06568613693860495,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1536849",
      "bus1": "75_LVBus1261816",
      "bus2": "75_LVBus1261819",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.409677178213965, 45.28788383203662],
          [-0.409677178213965, 45.28788383203662],
          [-0.409651392636542, 45.28785444862518],
          [-0.409585124464543, 45.287815622430536],
          [-0.409323091593873, 45.28788649219514],
          [-0.40916087193106, 45.2881068425092],
          [-0.409170845778457, 45.28814293507053],
          [-0.409080364582809, 45.28827645238117],
          [-0.409087190790023, 45.28829610504894],
          [-0.409087190790023, 45.28829610504894]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08299498426722912,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1066701",
      "bus1": "75_LVBus1261819",
      "bus2": "75_LVBus1261820",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.409087190790023, 45.28829610504894],
          [-0.409087190790023, 45.28829610504894],
          [-0.409058027422038, 45.288297652583786],
          [-0.408982317605493, 45.288404233326226],
          [-0.408976607747304, 45.28841227739241],
          [-0.408970897442324, 45.288420312467906],
          [-0.408830563628278, 45.28861787096355],
          [-0.408740142212996, 45.28870317506319],
          [-0.408702033798304, 45.28873912140092],
          [-0.408717444862433, 45.28876681662264],
          [-0.408717444862433, 45.28876681662264]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.062242964089112375,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1670131",
      "bus1": "75_LVBus1261820",
      "bus2": "75_LVBus1261821",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.408717444862433, 45.28876681662264],
          [-0.408717444862433, 45.28876681662264],
          [-0.408676670670773, 45.288770297683286],
          [-0.408500210997204, 45.288930040777664],
          [-0.408482574584535, 45.288946003133255],
          [-0.408508937628119, 45.288963355726054],
          [-0.408508937628119, 45.288963355726054]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.030812237295401754,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1292088",
      "bus1": "75_MVLV157804_LV",
      "bus2": "75_LVBus1261808",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410152827551048, 45.287653604155864],
          [-0.410159740496782, 45.2876410206376],
          [-0.410159740496782, 45.2876410206376],
          [-0.410187918613704, 45.287589728424436],
          [-0.40985978063215, 45.287202277821436],
          [-0.409952545826366, 45.28716617951313],
          [-0.409990798351541, 45.28705955024788],
          [-0.409990798351541, 45.28705955024788]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07681741588312625,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0318935",
      "bus1": "75_LVBus1261808",
      "bus2": "75_LVBus1261809",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.409990798351541, 45.28705955024788],
          [-0.409990798351541, 45.28705955024788],
          [-0.410031345057384, 45.28697426965899],
          [-0.410060089397036, 45.28691381809749],
          [-0.410134306967595, 45.28681014483327],
          [-0.410191278443106, 45.286730552784114],
          [-0.410191278443106, 45.286730552784114]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.039904546410728194,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1383626",
      "bus1": "75_LVBus1261809",
      "bus2": "75_LVBus1261810",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410191278443106, 45.286730552784114],
          [-0.410191278443106, 45.286730552784114],
          [-0.410283386569065, 45.286588281000846],
          [-0.410286040340736, 45.286584191885005],
          [-0.410286040340736, 45.286584191885005]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.017884557212527907,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0344661",
      "bus1": "75_LVBus1261810",
      "bus2": "75_LVBus1261811",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410286040340736, 45.286584191885005],
          [-0.410286040340736, 45.286584191885005],
          [-0.410467742599735, 45.286346742377184],
          [-0.410489634587499, 45.286318126711244],
          [-0.410500800271471, 45.28626037724813],
          [-0.410513899340195, 45.286095967607714],
          [-0.410486215347372, 45.28602799730893],
          [-0.410486215347372, 45.28602799730893]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0662465938118017,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0303688",
      "bus1": "75_LVBus1261811",
      "bus2": "75_LVBus1261812",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410486215347372, 45.28602799730893],
          [-0.410486215347372, 45.28602799730893],
          [-0.41048390271708, 45.28601915201518],
          [-0.410437583915273, 45.28584219376574],
          [-0.4104322095302, 45.28582842827009],
          [-0.410413871259237, 45.28580058952144],
          [-0.410387011231641, 45.285759801067904],
          [-0.41033329129489, 45.28567822414285],
          [-0.410280537829147, 45.28559813557809],
          [-0.41023337143048, 45.28554022354377],
          [-0.410215857624661, 45.28551872840221],
          [-0.410158346442932, 45.28544812765303],
          [-0.410133596099553, 45.285429844559495],
          [-0.410036536375988, 45.28538947426936],
          [-0.409956205574276, 45.28536015883773],
          [-0.409892704363718, 45.28533698105855],
          [-0.409832086168188, 45.28531485727556],
          [-0.409832086168188, 45.28531485727556]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09974803384048854,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0619352",
      "bus1": "75_LVBus1261812",
      "bus2": "75_LVBus1261813",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.409832086168188, 45.28531485727556],
          [-0.409832086168188, 45.28531485727556],
          [-0.409778644588577, 45.28529036903547],
          [-0.40970381828071, 45.28525607485675],
          [-0.409701613427301, 45.285255067098646],
          [-0.409698081529038, 45.285248376206766],
          [-0.409661622820182, 45.28517930806967],
          [-0.409659399559517, 45.2851750962725],
          [-0.409659399559517, 45.2851750962725]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.021688623791902867,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1077676",
      "bus1": "75_MVLV157804_LV",
      "bus2": "75_LVBus1261797",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410152827551048, 45.287653604155864],
          [-0.410152159554337, 45.287640118553206],
          [-0.410152159554337, 45.287640118553206],
          [-0.410150600896627, 45.287608652147235],
          [-0.409920282570046, 45.28733529264325],
          [-0.409896591580805, 45.28737188280469],
          [-0.409579424533547, 45.28757925155503],
          [-0.409561230112136, 45.28759114123103],
          [-0.409515235450681, 45.28757905300189],
          [-0.409515235450681, 45.28757905300189]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08302899249068854,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0816321",
      "bus1": "75_LVBus1261797",
      "bus2": "75_LVBus1261798",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.409515235450681, 45.28757905300189],
          [-0.409515235450681, 45.28757905300189],
          [-0.409517623916511, 45.287610030861885],
          [-0.409399554239952, 45.2876352313092],
          [-0.409293450320862, 45.28759511940193],
          [-0.409254520531438, 45.28758844663443],
          [-0.409082399595818, 45.28764950950283],
          [-0.409082399595818, 45.28764950950283]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.040822738575641324,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1082207",
      "bus1": "75_LVBus1261798",
      "bus2": "75_LVBus1261803",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.409082399595818, 45.28764950950283],
          [-0.409082399595818, 45.28764950950283],
          [-0.40911943449915, 45.2876604057198],
          [-0.409110366615263, 45.28770724760027],
          [-0.409005823342958, 45.287736254578604],
          [-0.408905531372344, 45.28776407642349],
          [-0.408686085517886, 45.287817880709575],
          [-0.408569171993772, 45.28784532909155],
          [-0.408569171993772, 45.28784532909155]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05355880809794653,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0587363",
      "bus1": "75_LVBus1261803",
      "bus2": "75_LVBus1261804",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.408569171993772, 45.28784532909155],
          [-0.408569171993772, 45.28784532909155],
          [-0.408398064344059, 45.28789340388139],
          [-0.408077416670258, 45.287983475957596],
          [-0.408014581848131, 45.28801296570243],
          [-0.407982753015814, 45.28802790073374],
          [-0.407934474091036, 45.28805055950901],
          [-0.407678622484081, 45.28817063649424],
          [-0.4075800932667, 45.288210142452236],
          [-0.407574128844344, 45.28821253084789],
          [-0.407568589891549, 45.28821475572998],
          [-0.407568589891549, 45.28821475572998]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0890184227598662,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0577408",
      "bus1": "75_LVBus1261804",
      "bus2": "75_LVBus1261805",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.407568589891549, 45.28821475572998],
          [-0.407568589891549, 45.28821475572998],
          [-0.40724524590001, 45.28826586182427],
          [-0.407232807974304, 45.288267824694515],
          [-0.407224431707827, 45.28826914735415],
          [-0.407107527073851, 45.28825402641338],
          [-0.40681677340137, 45.288216411399226],
          [-0.40679192691003, 45.28821319822467],
          [-0.406675591026295, 45.288164460670345],
          [-0.406574620821595, 45.28812215834532],
          [-0.40649218051672, 45.288087617522244],
          [-0.406461175921345, 45.288074627522754],
          [-0.406461175921345, 45.288074627522754]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09233677434125094,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0166432",
      "bus1": "75_LVBus1261804",
      "bus2": "75_LVBus1261806",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.407568589891549, 45.28821475572998],
          [-0.407568589891549, 45.28821475572998],
          [-0.407568825086443, 45.28821925062268],
          [-0.407572378486882, 45.28828667338552],
          [-0.407589484516159, 45.28861120157921],
          [-0.408006625381246, 45.288662989867454],
          [-0.408012899752421, 45.28866377129526],
          [-0.408012899752421, 45.28866377129526]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07781725220667832,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1029589",
      "bus1": "75_LVBus1261798",
      "bus2": "75_LVBus1261799",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.409082399595818, 45.28764950950283],
          [-0.409082399595818, 45.28764950950283],
          [-0.40908957887593, 45.28761371391025],
          [-0.408897543907839, 45.287485050437425],
          [-0.408884888103211, 45.28746200401981],
          [-0.408865685863246, 45.28742701221632],
          [-0.408810085268022, 45.28732572288262],
          [-0.408790866832802, 45.287252025512544],
          [-0.40877734495017, 45.28720015101028],
          [-0.408707251005592, 45.2872058495365],
          [-0.408684110111166, 45.28722188469182],
          [-0.408684110111166, 45.28722188469182]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06604852336662126,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1431037",
      "bus1": "75_LVBus1261799",
      "bus2": "75_LVBus1261802",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.408684110111166, 45.28722188469182],
          [-0.408684110111166, 45.28722188469182],
          [-0.408662629006724, 45.287212720033324],
          [-0.408382358517083, 45.28726057083478],
          [-0.408220928946991, 45.28728825260389],
          [-0.408089896022444, 45.28731071987923],
          [-0.407979998292343, 45.287233857661285],
          [-0.407856290402218, 45.28700316921979],
          [-0.407841596755597, 45.286975780275114],
          [-0.407837550579957, 45.28696822887092],
          [-0.407837550579957, 45.28696822887092]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09190487148448287,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0766265",
      "bus1": "75_LVBus1261799",
      "bus2": "75_LVBus1261800",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.408684110111166, 45.28722188469182],
          [-0.408684110111166, 45.28722188469182],
          [-0.408686300125312, 45.28719554663141],
          [-0.408772644853995, 45.28717218262161],
          [-0.408741557245177, 45.28686698336493],
          [-0.40873860356022, 45.286837972748174],
          [-0.408725178542865, 45.286706145570044],
          [-0.408721041608075, 45.28666559736256],
          [-0.408830149687092, 45.286660061640546],
          [-0.408865351788119, 45.28663395343388],
          [-0.408865351788119, 45.28663395343388]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07922032525397517,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1532083",
      "bus1": "75_LVBus1261800",
      "bus2": "75_LVBus1261801",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.408865351788119, 45.28663395343388],
          [-0.408865351788119, 45.28663395343388],
          [-0.408821610030666, 45.28662099024654],
          [-0.408729008317472, 45.28662561474264],
          [-0.408719907668287, 45.286534772222915],
          [-0.408708778892093, 45.286423825634486],
          [-0.408696030353711, 45.286296644502414],
          [-0.408679215454967, 45.28629827443856],
          [-0.408677730702898, 45.2862984190773],
          [-0.408666448600056, 45.28629950747999],
          [-0.408666448600056, 45.28629950747999]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04999963796608789,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1549944",
      "bus1": "75_MVLV157804_LV",
      "bus2": "75_LVBus1261787",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410152827551048, 45.287653604155864],
          [-0.410161723416441, 45.28764166480978],
          [-0.410161723416441, 45.28764166480978],
          [-0.410200654739349, 45.28758941411504],
          [-0.409995808374112, 45.28731542614541],
          [-0.410001485598652, 45.28727531987629],
          [-0.410001485598652, 45.28727531987629]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04547156370408869,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0479107",
      "bus1": "75_LVBus1261787",
      "bus2": "75_LVBus1261788",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410001485598652, 45.28727531987629],
          [-0.410001485598652, 45.28727531987629],
          [-0.410113053373513, 45.28701718822011],
          [-0.410120489668268, 45.28699998307777],
          [-0.410127331821328, 45.28698416980989],
          [-0.410223196148759, 45.28681654748405],
          [-0.410275339250051, 45.28673704754491],
          [-0.410275339250051, 45.28673704754491]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06365675513887396,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0495965",
      "bus1": "75_LVBus1261788",
      "bus2": "75_LVBus1261789",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410275339250051, 45.28673704754491],
          [-0.410275339250051, 45.28673704754491],
          [-0.410281334727581, 45.28672911337593],
          [-0.410344191909893, 45.28664143675893],
          [-0.410350186921904, 45.28663349359611],
          [-0.410400793221537, 45.28657857831293],
          [-0.410466741213114, 45.28649126640548],
          [-0.410508707806378, 45.28643570017668],
          [-0.410528957512403, 45.286385773740065],
          [-0.410575123142831, 45.28630068730017],
          [-0.410593555057512, 45.286248303332236],
          [-0.410603239270897, 45.28621084355105],
          [-0.410608739752887, 45.286196008513436],
          [-0.410646167886576, 45.28612631405189],
          [-0.410646167886576, 45.28612631405189]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07431276076334263,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1574543",
      "bus1": "75_LVBus1261789",
      "bus2": "75_LVBus1261790",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410646167886576, 45.28612631405189],
          [-0.410646167886576, 45.28612631405189],
          [-0.410804606317544, 45.28597838091177],
          [-0.410804606317544, 45.28597838091177]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.020610904946414096,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0634344",
      "bus1": "75_LVBus1261790",
      "bus2": "75_LVBus1261792",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410804606317544, 45.28597838091177],
          [-0.410804606317544, 45.28597838091177],
          [-0.410808170677505, 45.28597465636469],
          [-0.410883044034095, 45.28589636829754],
          [-0.41089017228703, 45.28588891020787],
          [-0.410998578334816, 45.285775561990704],
          [-0.410998578334816, 45.285775561990704]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.027196844981265116,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0531058",
      "bus1": "75_LVBus1261790",
      "bus2": "75_LVBus1261791",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410804606317544, 45.28597838091177],
          [-0.410804606317544, 45.28597838091177],
          [-0.410855717777225, 45.28600523056739],
          [-0.410930421463787, 45.28604447781404],
          [-0.410935527391771, 45.28604716020356],
          [-0.410935527391771, 45.28604716020356]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.012803439280688144,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1141624",
      "bus1": "75_LVBus1261789",
      "bus2": "75_LVBus1261793",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410646167886576, 45.28612631405189],
          [-0.410646167886576, 45.28612631405189],
          [-0.410510235763073, 45.285884048316625],
          [-0.410510235763073, 45.285884048316625]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02895983749499322,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0570014",
      "bus1": "75_LVBus1261793",
      "bus2": "75_LVBus1261795",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410510235763073, 45.285884048316625],
          [-0.410510235763073, 45.285884048316625],
          [-0.410505537014481, 45.285875684983665],
          [-0.410440322007946, 45.28575975448126],
          [-0.410439517157894, 45.28575869417966],
          [-0.410409699160955, 45.28571894188813],
          [-0.410379868471023, 45.285679189903256],
          [-0.410290403019622, 45.28555995125577],
          [-0.410215778664801, 45.285460500381056],
          [-0.410211205398783, 45.28545441129261],
          [-0.410208228635054, 45.2854504341342],
          [-0.410208228635054, 45.2854504341342]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.053764456187374646,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0009876",
      "bus1": "75_LVBus1261793",
      "bus2": "75_LVBus1261794",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410510235763073, 45.285884048316625],
          [-0.410510235763073, 45.285884048316625],
          [-0.41064291279299, 45.285854957495836],
          [-0.410648992620052, 45.28585361924162],
          [-0.410648992620052, 45.28585361924162]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.011399193246837283,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1396204",
      "bus1": "75_MVLV152797_LV",
      "bus2": "75_LVBus1261780",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.412230888654362, 45.29050747798585],
          [-0.412215872471557, 45.29051583306664],
          [-0.412215872471557, 45.29051583306664],
          [-0.412210871470435, 45.29051862098503],
          [-0.412044739149953, 45.29061109037575],
          [-0.411831778400219, 45.29068836024578],
          [-0.41184585211711, 45.290715016956256],
          [-0.411852220533841, 45.29071485970691],
          [-0.411858588950537, 45.29071470245717],
          [-0.411858588950537, 45.29071470245717]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0400424501235591,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0877188",
      "bus1": "75_LVBus1261780",
      "bus2": "75_LVBus1261781",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.411858588950537, 45.29071470245717],
          [-0.411858588950537, 45.29071470245717],
          [-0.411846297747241, 45.290724007359],
          [-0.41185163101726, 45.290732553025215],
          [-0.411867004648793, 45.29075713431697],
          [-0.411889207477101, 45.29079265471376],
          [-0.411969335603638, 45.2909208634799],
          [-0.411984807410754, 45.290945622363175],
          [-0.411991175853538, 45.29094546510581],
          [-0.411993213755238, 45.290945414783415],
          [-0.411997544296306, 45.290945307848155],
          [-0.411997544296306, 45.290945307848155]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.029333671743026587,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0089461",
      "bus1": "75_LVBus1261781",
      "bus2": "75_LVBus1261782",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.411997544296306, 45.290945307848155],
          [-0.411997544296306, 45.290945307848155],
          [-0.412158161926112, 45.29116011177991],
          [-0.41220241394053, 45.29121929241665],
          [-0.412219743548737, 45.29123882058394],
          [-0.412421611983128, 45.2916091310249],
          [-0.412527547612612, 45.29172615245922],
          [-0.412628397408034, 45.29183755651968],
          [-0.412788383464745, 45.292044922149486],
          [-0.412834320197452, 45.29210024437211],
          [-0.412930306432823, 45.2922349289732],
          [-0.412930306432823, 45.2922349289732]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1613393467696104,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0326711",
      "bus1": "75_LVBus1261782",
      "bus2": "75_LVBus1261783",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.412930306432823, 45.2922349289732],
          [-0.412930306432823, 45.2922349289732],
          [-0.413077593658739, 45.29283936335309],
          [-0.413077593658739, 45.29283936335309]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06816169167233119,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1328401",
      "bus1": "75_LVBus1261783",
      "bus2": "75_LVBus1261785",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.413077593658739, 45.29283936335309],
          [-0.413077593658739, 45.29283936335309],
          [-0.413096466843629, 45.292836511767405],
          [-0.41312483488638, 45.292837395255894],
          [-0.413210104171703, 45.29284183288035],
          [-0.413232657641761, 45.29284376012252],
          [-0.413235653592199, 45.29285325461827],
          [-0.413234219868913, 45.29291254636595],
          [-0.413235256608255, 45.292970993962115],
          [-0.413234553050579, 45.293021608310276],
          [-0.413243459513292, 45.29305462152298],
          [-0.413255500036586, 45.29308191342386],
          [-0.413255871733156, 45.293092750950116],
          [-0.413256119149415, 45.29310005398933],
          [-0.413256119149415, 45.29310005398933]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04095226739076726,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0360288",
      "bus1": "75_LVBus1261783",
      "bus2": "75_LVBus1261784",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.413077593658739, 45.29283936335309],
          [-0.413077593658739, 45.29283936335309],
          [-0.413102457573994, 45.29337313629506],
          [-0.41310196586743, 45.29337762214607],
          [-0.41310196586743, 45.29337762214607]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05985428413694823,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1573120",
      "bus1": "75_MVLV152797_LV",
      "bus2": "75_LVBus1261777",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.412230888654362, 45.29050747798585],
          [-0.412227799650319, 45.29052079534067],
          [-0.412227799650319, 45.29052079534067],
          [-0.412220380315898, 45.290552744531446],
          [-0.41252212265028, 45.29070466239124],
          [-0.412782773083347, 45.29083590107621],
          [-0.412893392574616, 45.29075215597825],
          [-0.412893392574616, 45.29075215597825]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07051476795828684,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0515109",
      "bus1": "75_LVBus1261777",
      "bus2": "75_LVBus1261778",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.412893392574616, 45.29075215597825],
          [-0.412893392574616, 45.29075215597825],
          [-0.412896956855629, 45.29075588453343],
          [-0.413095145083747, 45.2909632060958],
          [-0.413221065002589, 45.291019558734796],
          [-0.413436335618155, 45.29111589338544],
          [-0.413533563896162, 45.291159407418455],
          [-0.413777737172383, 45.291268682485956],
          [-0.413813055182539, 45.291284489424854],
          [-0.413833153311118, 45.291293489302355],
          [-0.413838539433516, 45.291295894612276],
          [-0.413838539433516, 45.291295894612276]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09734599177651052,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0824826",
      "bus1": "75_MVLV152797_LV",
      "bus2": "75_LVBus1261774",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.412230888654362, 45.29050747798585],
          [-0.412231557190667, 45.29052096358692],
          [-0.412231557190667, 45.29052096358692],
          [-0.412232671418544, 45.29054343958866],
          [-0.41243595717176, 45.29064504082136],
          [-0.412575194664552, 45.29071462136359],
          [-0.412781881518052, 45.29081792027762],
          [-0.412880209940568, 45.290743480197115],
          [-0.412880209940568, 45.290743480197115]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0666006836798216,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0490959",
      "bus1": "75_LVBus1261774",
      "bus2": "75_LVBus1261775",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.412880209940568, 45.290743480197115],
          [-0.412880209940568, 45.290743480197115],
          [-0.412875103486571, 45.29074079789309],
          [-0.412618341141112, 45.29060592584774],
          [-0.412502244555657, 45.290419214598934],
          [-0.412482092335469, 45.29039728080927],
          [-0.412328873573968, 45.29020488821823],
          [-0.412166476327003, 45.28999453027744],
          [-0.412083278247193, 45.289845019182295],
          [-0.412071963156544, 45.28978397203132],
          [-0.411865005558331, 45.289539779673866],
          [-0.41171451611015, 45.28936222532343],
          [-0.411712498502354, 45.289359853763806],
          [-0.411704195956151, 45.289350058207454],
          [-0.411686330625678, 45.289328967971635],
          [-0.411683405311435, 45.28932552065298],
          [-0.411683405311435, 45.28932552065298]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1863945534550049,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1138099",
      "bus1": "75_MVLV152797_LV",
      "bus2": "75_LVBus1261767",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.412230888654362, 45.29050747798585],
          [-0.412212975467088, 45.29051218702827],
          [-0.412212975467088, 45.29051218702827],
          [-0.412193123987322, 45.29051741200746],
          [-0.412106532366343, 45.29047567751912],
          [-0.411748932852596, 45.29030334540395],
          [-0.411656210903708, 45.290233623560795],
          [-0.411655765308314, 45.29022463315859],
          [-0.411655765308314, 45.29022463315859]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05548237569041895,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1413641",
      "bus1": "75_LVBus1261767",
      "bus2": "75_LVBus1261768",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.411655765308314, 45.29022463315859],
          [-0.411655765308314, 45.29022463315859],
          [-0.411643028586199, 45.29022494763444],
          [-0.411522160048831, 45.29010191221585],
          [-0.411410558652636, 45.28993453201868],
          [-0.411398173185953, 45.2899159438525],
          [-0.411406655673523, 45.289903123468584],
          [-0.411406655673523, 45.289903123468584]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04205440919669632,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1265955",
      "bus1": "75_LVBus1261768",
      "bus2": "75_LVBus1261770",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.411406655673523, 45.289903123468584],
          [-0.411406655673523, 45.289903123468584],
          [-0.411271879127388, 45.28994458975099],
          [-0.411262089369082, 45.289962168132654],
          [-0.411363665269808, 45.29012668149428],
          [-0.411237264907563, 45.290249691669416],
          [-0.41107337902047, 45.29022589602639],
          [-0.410909634714275, 45.29020212365535],
          [-0.410795907386239, 45.29018560481814],
          [-0.410520915274246, 45.2901456747992],
          [-0.410506974257967, 45.2901319766849],
          [-0.410506974257967, 45.2901319766849]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10971312522855342,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1016954",
      "bus1": "75_LVBus1261768",
      "bus2": "75_LVBus1261769",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.411406655673523, 45.289903123468584],
          [-0.411406655673523, 45.289903123468584],
          [-0.411378813853168, 45.289894557394966],
          [-0.411264647916129, 45.289932481355656],
          [-0.41124146719977, 45.28993305361938],
          [-0.41120721489766, 45.289883392334445],
          [-0.411197821358342, 45.28988606360908],
          [-0.411190915440679, 45.28987588698119]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.021033524581827154,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1495108",
      "bus1": "75_LVBus1261769",
      "bus2": "75_LVBus2009451",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.411190915440679, 45.28987588698119],
          [-0.411184009523016, 45.2898657103533],
          [-0.411190227730652, 45.28986381057567],
          [-0.411185998408563, 45.289857208938784],
          [-0.410830255843416, 45.28994895630828],
          [-0.410830255843416, 45.28994895630828]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.031048563361667156,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0872957",
      "bus1": "75_LVBus1261768",
      "bus2": "75_LVBus1261771",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.411406655673523, 45.289903123468584],
          [-0.411406655673523, 45.289903123468584],
          [-0.411378292562326, 45.289884038624095],
          [-0.411306375989897, 45.28978328812491],
          [-0.411127053939133, 45.28953211123806],
          [-0.411116420137741, 45.28951721538648],
          [-0.41113330136235, 45.2894898844681],
          [-0.41113330136235, 45.2894898844681]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05203902748014476,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1333714",
      "bus1": "75_LVBus1261771",
      "bus2": "75_LVBus1261772",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.41113330136235, 45.2894898844681],
          [-0.41113330136235, 45.2894898844681],
          [-0.411093447476139, 45.289488527937],
          [-0.411092819717725, 45.289487697302185],
          [-0.411017365830699, 45.28938734002223],
          [-0.410995836956419, 45.28935870693011],
          [-0.411017917087374, 45.289335928423284],
          [-0.411017917087374, 45.289335928423284]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.022531646667640386,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0988603",
      "bus1": "75_MVLV066380_LV",
      "bus2": "75_LVBus1261554",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410041248062174, 45.29067620870045],
          [-0.410043734960381, 45.29066282526387],
          [-0.410043734960381, 45.29066282526387],
          [-0.410047046725631, 45.29064498378341],
          [-0.410047710111627, 45.290641384857004],
          [-0.410049521329543, 45.29063160965153],
          [-0.41005048799502, 45.29062640999392],
          [-0.410051312862582, 45.29062195194995],
          [-0.410051312862582, 45.29062195194995]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004581288820879399,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1385478",
      "bus1": "75_MVLV066380_LV",
      "bus2": "75_LVBus1261550",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.410041248062174, 45.29067620870045],
          [-0.410022412780205, 45.29067389204289],
          [-0.410022412780205, 45.29067389204289],
          [-0.409960183274827, 45.29067676878811],
          [-0.409937891940985, 45.29067779590102],
          [-0.409783281304168, 45.29112217523548],
          [-0.409673127996687, 45.291182997055444],
          [-0.409690683104905, 45.291217138301505],
          [-0.409691206981651, 45.29122153606167],
          [-0.409691206981651, 45.29122153606167]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07299726004951368,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1291631",
      "bus1": "75_LVBus1261550",
      "bus2": "75_LVBus1261551",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.409691206981651, 45.29122153606167],
          [-0.409691206981651, 45.29122153606167],
          [-0.409641961876745, 45.291211598315],
          [-0.409512717966437, 45.29126804821853],
          [-0.4094936266126, 45.29133266317934],
          [-0.409476852587644, 45.29134441876533],
          [-0.40946868878248, 45.291346177411775],
          [-0.409436242220623, 45.29134017281937],
          [-0.409430077087001, 45.29133902871228],
          [-0.409430077087001, 45.29133902871228]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.028931596141249346,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1280511",
      "bus1": "75_LVBus1261551",
      "bus2": "75_LVBus1261552",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.409430077087001, 45.29133902871228],
          [-0.409430077087001, 45.29133902871228],
          [-0.40945383212087, 45.29132944127404],
          [-0.40946545598534, 45.291306651014395],
          [-0.408385000662245, 45.29111996797234],
          [-0.40836196066252, 45.29112699915374],
          [-0.408356106247238, 45.29112878178013],
          [-0.408356106247238, 45.29112878178013]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09456810910087006,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1045781",
      "bus1": "75_MVLV169078_LV",
      "bus2": "75_LVBus1261867",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.406642584670748, 45.29012026615282],
          [-0.406655717137831, 45.29013130224192],
          [-0.406655717137831, 45.29013130224192],
          [-0.406660410725825, 45.29013312186282],
          [-0.40668020034055, 45.29014081639064],
          [-0.406684814071925, 45.290142052888875],
          [-0.406690218527695, 45.29014071350561],
          [-0.406699621290506, 45.29013126434818],
          [-0.406713447516735, 45.29011301983311],
          [-0.406749959675515, 45.290073891064644],
          [-0.406773441724322, 45.290046416176146],
          [-0.406785406251568, 45.29003049488633],
          [-0.406803251005924, 45.290004293106826],
          [-0.40680968656429, 45.28999570019246],
          [-0.406827342318774, 45.28997212246989],
          [-0.406857683954269, 45.28993019329565],
          [-0.406885465458159, 45.289893223967034],
          [-0.406918082111129, 45.28985346204272],
          [-0.406934110359539, 45.289831013584326],
          [-0.406941429946276, 45.289813226461604],
          [-0.40694056186002, 45.289791815562864],
          [-0.406938027870087, 45.28977178693243],
          [-0.406932414513619, 45.28974312986481],
          [-0.4069231383623, 45.28970977434257],
          [-0.406917876510937, 45.289674303565064],
          [-0.406914696296844, 45.289642760090906],
          [-0.40691181102724, 45.28963547707711],
          [-0.40691301265598, 45.28963192791826],
          [-0.406917841904969, 45.28962669610015],
          [-0.406919914617359, 45.28961987597103],
          [-0.40691994634644, 45.2896179398915],
          [-0.40691994634644, 45.2896179398915]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06652240159617112,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0995332",
      "bus1": "75_LVBus1261867",
      "bus2": "75_LVBus1261868",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.40691994634644, 45.2896179398915],
          [-0.40691994634644, 45.2896179398915],
          [-0.406924197800738, 45.289627061518686],
          [-0.406929403696755, 45.28962995766716],
          [-0.406939263186763, 45.28963257708698],
          [-0.406952700286157, 45.28963430720001],
          [-0.406962560150552, 45.28963822280773],
          [-0.406978087718372, 45.28964045047507],
          [-0.406991162530439, 45.2896415594166],
          [-0.407012600733128, 45.2896428852723],
          [-0.407042769020887, 45.289639468237276],
          [-0.407070218014544, 45.289635731163976],
          [-0.407098881850209, 45.289629227717406],
          [-0.407116478079008, 45.28962171888367],
          [-0.407149926709592, 45.289607797355494],
          [-0.407179710808057, 45.28959275096287],
          [-0.407221121858754, 45.28956939771335],
          [-0.407264920136095, 45.289544293338984],
          [-0.407310598659725, 45.28951930462005],
          [-0.407363677791448, 45.2894889936491],
          [-0.407397592774451, 45.2894703258183],
          [-0.407426424674705, 45.289452017325296],
          [-0.407430113849334, 45.2894477137282],
          [-0.407431977524546, 45.28944311308232],
          [-0.40743223798751, 45.289442449559985],
          [-0.407429189962821, 45.28943832105579],
          [-0.407429189962821, 45.28943832105579]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04939617229116839,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0916044",
      "bus1": "75_LVBus1261867",
      "bus2": "75_LVBus1261869",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.40691994634644, 45.2896179398915],
          [-0.40691994634644, 45.2896179398915],
          [-0.406915729108716, 45.2896242007852],
          [-0.406908899440355, 45.28962895082821],
          [-0.406896322813735, 45.28962734352312],
          [-0.406882849331679, 45.289626424424604],
          [-0.406843201034843, 45.289620200558005],
          [-0.406809295221934, 45.28961457325486],
          [-0.406749780331084, 45.28960579654304],
          [-0.406724229256713, 45.28959634474131],
          [-0.40671715857702, 45.289594934765084],
          [-0.406692625556951, 45.289588275297795],
          [-0.406646979582239, 45.28958273926537],
          [-0.40662563950251, 45.28957952963295],
          [-0.406579847051365, 45.28957077468865],
          [-0.406534598364784, 45.289563473550174],
          [-0.406477585804685, 45.28955630028163],
          [-0.406428089753124, 45.289548464675654],
          [-0.406381075004605, 45.289541035972086],
          [-0.406360125343393, 45.28953772665444],
          [-0.406287396512681, 45.289525539759936],
          [-0.406227232518418, 45.28951652673053],
          [-0.406159624275473, 45.289507058008276],
          [-0.406095618856792, 45.28949695138481],
          [-0.406032740506359, 45.28948694297313],
          [-0.405972929757528, 45.289476561896],
          [-0.405932936383103, 45.28947238052515],
          [-0.405919815356342, 45.28946956233756],
          [-0.405914885889431, 45.2894668393603],
          [-0.405910013563646, 45.28946346687558],
          [-0.405910013563646, 45.28946346687558]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08227488779063805,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1416394",
      "bus1": "75_LVBus1261869",
      "bus2": "75_LVBus1261870",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.405910013563646, 45.28946346687558],
          [-0.405910013563646, 45.28946346687558],
          [-0.405907243720816, 45.289465218380286],
          [-0.405902098903968, 45.28946587622558],
          [-0.405843031596818, 45.289453766500216],
          [-0.405784659678523, 45.2894425667531],
          [-0.405719475540092, 45.289428735383794],
          [-0.405663314760752, 45.28941634692382],
          [-0.40563385320826, 45.28941033073289],
          [-0.405610072957007, 45.289405479766565],
          [-0.405570508912224, 45.28939863228396],
          [-0.405501194887655, 45.28938225612944],
          [-0.405448902899112, 45.28937099644106],
          [-0.405395444082377, 45.289360638606645],
          [-0.405373275348158, 45.289355882912346],
          [-0.405332263044267, 45.28934708171973],
          [-0.405280342750184, 45.2893374060412],
          [-0.405258067118955, 45.28933306702105],
          [-0.405253649247828, 45.28933088949872],
          [-0.405251528980284, 45.28932824131525],
          [-0.405251779356104, 45.28932608381874],
          [-0.405251779356104, 45.28932608381874]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.054350753667117994,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1026741",
      "bus1": "75_LVBus1261870",
      "bus2": "75_LVBus1261871",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.405251779356104, 45.28932608381874],
          [-0.405251779356104, 45.28932608381874],
          [-0.40524570408563, 45.28932855582791],
          [-0.405239607213191, 45.28932646467128],
          [-0.40523666973979, 45.28932405265094],
          [-0.404733538404581, 45.289211875247574],
          [-0.404379044166326, 45.28911203088219],
          [-0.404348421171354, 45.289101344244195],
          [-0.404420997688286, 45.28883237828053],
          [-0.404420997688286, 45.28883237828053]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10587908555951185,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0931224",
      "bus1": "75_LVBus1261871",
      "bus2": "75_LVBus1261872",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.404420997688286, 45.28883237828053],
          [-0.404420997688286, 45.28883237828053],
          [-0.404415220340832, 45.288715502726696],
          [-0.404373455860868, 45.28864452024817],
          [-0.404285856330294, 45.288586854311426],
          [-0.404281190335732, 45.288583782726384],
          [-0.404281190335732, 45.288583782726384]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03143663637123219,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1165111",
      "bus1": "75_LVBus1261872",
      "bus2": "75_LVBus1261873",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.404281190335732, 45.288583782726384],
          [-0.404281190335732, 45.288583782726384],
          [-0.404153826456134, 45.28858691898426],
          [-0.404140645702483, 45.288578242174154],
          [-0.404140645702483, 45.288578242174154]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01141168358175175,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1592801",
      "bus1": "75_MVLV169078_LV",
      "bus2": "75_LVBus1261859",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.406642584670748, 45.29012026615282],
          [-0.406648620841453, 45.29013401552454],
          [-0.406648620841453, 45.29013401552454],
          [-0.406675254045192, 45.2901436837183],
          [-0.406681359757939, 45.290147754886966],
          [-0.406683225394893, 45.29015324475788],
          [-0.406681398023173, 45.29015703437069],
          [-0.406675486012536, 45.29016925093292],
          [-0.406663042644459, 45.290185805106844],
          [-0.406644043411044, 45.29021109917084],
          [-0.406641176436642, 45.29021913605361],
          [-0.406642957403717, 45.29022549214478],
          [-0.406647684401998, 45.29023159560186],
          [-0.406687722117296, 45.29027790211716],
          [-0.406687722117296, 45.29027790211716]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01922326349140554,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0594852",
      "bus1": "75_LVBus1261859",
      "bus2": "75_LVBus1261860",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.406687722117296, 45.29027790211716],
          [-0.406687722117296, 45.29027790211716],
          [-0.406445438658398, 45.29057378069893],
          [-0.406445438658398, 45.29057378069893]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0379809492105825,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0569418",
      "bus1": "75_LVBus1261860",
      "bus2": "75_LVBus1261861",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.406445438658398, 45.29057378069893],
          [-0.406445438658398, 45.29057378069893],
          [-0.406068829230036, 45.29095211775347],
          [-0.406068829230036, 45.29095211775347]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05138897679171671,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0666297",
      "bus1": "75_LVBus1261861",
      "bus2": "75_LVBus1261863",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.406068829230036, 45.29095211775347],
          [-0.406068829230036, 45.29095211775347],
          [-0.405775148607962, 45.29120239098224],
          [-0.405457900611571, 45.2917510636994],
          [-0.405453083875314, 45.29175939161672],
          [-0.405305236443559, 45.29201509032393],
          [-0.40444949298632, 45.29327835685563],
          [-0.40444949298632, 45.29327835685563]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.2892900267685185,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0550223",
      "bus1": "75_LVBus1261863",
      "bus2": "75_LVBus1261864",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.40444949298632, 45.29327835685563],
          [-0.40444949298632, 45.29327835685563],
          [-0.404310420742699, 45.293560824195474],
          [-0.405181303870434, 45.293995720311294],
          [-0.405181892179139, 45.29399601186802],
          [-0.405186508151848, 45.29399831954663],
          [-0.405186508151848, 45.29399831954663]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.11741820440424061,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0594475",
      "bus1": "75_LVBus1261861",
      "bus2": "75_LVBus1261862",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.406068829230036, 45.29095211775347],
          [-0.406068829230036, 45.29095211775347],
          [-0.405973272748784, 45.29087626820809],
          [-0.405907382742277, 45.290823964380586],
          [-0.405683896285441, 45.29064655347798],
          [-0.405452251015725, 45.29038226381454],
          [-0.405362891131437, 45.2902803101755],
          [-0.405359539466426, 45.29027648614174],
          [-0.405359539466426, 45.29027648614174]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09380650091343963,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0101920",
      "bus1": "75_LVBus1261860",
      "bus2": "75_LVBus1261865",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.406445438658398, 45.29057378069893],
          [-0.406445438658398, 45.29057378069893],
          [-0.406751194955976, 45.29068112103929],
          [-0.406753543917537, 45.29068194528204],
          [-0.406756905035672, 45.29068312263688],
          [-0.406756905035672, 45.29068312263688]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.027288733143595468,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0824924",
      "bus1": "75_MVLV169078_LV",
      "bus2": "75_LVBus1261849",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.406642584670748, 45.29012026615282],
          [-0.406660288472246, 45.290115185118005],
          [-0.406660288472246, 45.290115185118005],
          [-0.406761994442915, 45.29008258683171],
          [-0.4069371005459, 45.289854334478854],
          [-0.407022186068292, 45.28981057882675],
          [-0.407055379679672, 45.289755419271835],
          [-0.407113318528133, 45.28974471067187],
          [-0.407212120891817, 45.2897372073781],
          [-0.407291376033437, 45.28974133858308],
          [-0.407659991431198, 45.28979289338538],
          [-0.407678707569975, 45.28979564543613],
          [-0.407731150146798, 45.28981920528355],
          [-0.40773288878603, 45.289822384913315],
          [-0.40773288878603, 45.289822384913315]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10749240072811866,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1079404",
      "bus1": "75_LVBus1261849",
      "bus2": "75_LVBus1261850",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.40773288878603, 45.289822384913315],
          [-0.40773288878603, 45.289822384913315],
          [-0.407768935151053, 45.289803493393066],
          [-0.40808624488144, 45.289850577890576],
          [-0.408114326915615, 45.28987688958986],
          [-0.408114326915615, 45.28987688958986]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03261965929054574,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0783022",
      "bus1": "75_LVBus1261850",
      "bus2": "75_LVBus1261851",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.408114326915615, 45.28987688958986],
          [-0.408114326915615, 45.28987688958986],
          [-0.408118639239139, 45.28986842996382],
          [-0.408135913103346, 45.289834572849045],
          [-0.40819015107018, 45.28979263911266],
          [-0.409006210961662, 45.28989737973955],
          [-0.409006210961662, 45.28989737973955]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07637735167244684,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1442634",
      "bus1": "75_LVBus1261851",
      "bus2": "75_LVBus1261854",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.409006210961662, 45.28989737973955],
          [-0.409006210961662, 45.28989737973955],
          [-0.409482999690531, 45.28993566558501],
          [-0.409505356313567, 45.28987210425628],
          [-0.409555857673344, 45.28986185691237],
          [-0.409555857673344, 45.28986185691237]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04904515491669238,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0919042",
      "bus1": "75_LVBus1261854",
      "bus2": "75_LVBus1261855",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.409555857673344, 45.28986185691237],
          [-0.409555857673344, 45.28986185691237],
          [-0.40955119127996, 45.28985878554697],
          [-0.409514993794007, 45.289834960768076],
          [-0.409528566916063, 45.2897853612658],
          [-0.409600296365403, 45.289523208222974],
          [-0.409621024173462, 45.2895261533522],
          [-0.409627265798351, 45.289527043516856],
          [-0.409627265798351, 45.289527043516856]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04182903928664326,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1552819",
      "bus1": "75_LVBus1261855",
      "bus2": "75_LVBus1261857",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.409627265798351, 45.289527043516856],
          [-0.409627265798351, 45.289527043516856],
          [-0.409610975407865, 45.28953284627874],
          [-0.409603956823301, 45.289545621396215],
          [-0.409578483667331, 45.28954624987724],
          [-0.409578483667331, 45.28954624987724]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004953836346011284,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1339014",
      "bus1": "75_LVBus1261855",
      "bus2": "75_LVBus1261856",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.409627265798351, 45.289527043516856],
          [-0.409627265798351, 45.289527043516856],
          [-0.409602175794363, 45.289509659761755],
          [-0.409623443889782, 45.289446269288085],
          [-0.409652825208391, 45.28935873492575],
          [-0.409681072949474, 45.2892745770429],
          [-0.409676312349988, 45.2892737223515],
          [-0.409628318924746, 45.28926507696933],
          [-0.409637898738471, 45.289242994226285],
          [-0.4096397641809, 45.28923869054128],
          [-0.4096397641809, 45.28923869054128]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03694560005546732,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1054127",
      "bus1": "75_LVBus1261851",
      "bus2": "75_LVBus1261852",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.409006210961662, 45.28989737973955],
          [-0.409006210961662, 45.28989737973955],
          [-0.409019105233034, 45.289852603799005],
          [-0.409062051932415, 45.28970343551018],
          [-0.409103051099475, 45.28956103928665],
          [-0.409091418582329, 45.289536779439246],
          [-0.409090252650308, 45.289534350820155],
          [-0.409090252650308, 45.289534350820155]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04127560394919641,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0919048",
      "bus1": "75_LVBus1261852",
      "bus2": "75_LVBus1261853",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.409090252650308, 45.289534350820155],
          [-0.409090252650308, 45.289534350820155],
          [-0.409095846181495, 45.289532196528185],
          [-0.409115280628065, 45.289524732040306],
          [-0.409120714039899, 45.28950569508511],
          [-0.409031355208227, 45.28940078279826],
          [-0.409031642258669, 45.28938726462883],
          [-0.409031740761495, 45.2893828155116],
          [-0.409031738535676, 45.289382770559584],
          [-0.409031738535676, 45.289382770559584]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02000062822455256,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1449269",
      "bus1": "75_MVLV111328_LV",
      "bus2": "75_LVBus1261656",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.40116847912983, 45.28876271695096],
          [-0.401159464746726, 45.28877462243939],
          [-0.401159464746726, 45.28877462243939],
          [-0.401102609970567, 45.28884912990097],
          [-0.4014084805868, 45.28912964971603],
          [-0.401486780537129, 45.28912970389577],
          [-0.401595391064462, 45.28919920497947],
          [-0.401595391064462, 45.28919920497947]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06638971530430486,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1473941",
      "bus1": "75_LVBus1261656",
      "bus2": "75_LVBus1261657",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.401595391064462, 45.28919920497947],
          [-0.401595391064462, 45.28919920497947],
          [-0.401598531562204, 45.289193852923916],
          [-0.401612197915026, 45.289184479356486],
          [-0.401634613243696, 45.28917047988799],
          [-0.401683885143176, 45.28914022935223],
          [-0.40173067450536, 45.28911135406735],
          [-0.401776358512939, 45.28907946349577],
          [-0.401816800136949, 45.28904987120892],
          [-0.401857274727504, 45.28901629949363],
          [-0.401893430380717, 45.28898384217559],
          [-0.401934217401497, 45.288949110569554],
          [-0.401973538276459, 45.28891180462574],
          [-0.402014664125068, 45.288869476503706],
          [-0.402051307497845, 45.288829599010086],
          [-0.402063252039194, 45.28881531699984],
          [-0.402074024775836, 45.28880261205486],
          [-0.402095196361226, 45.28879002930051],
          [-0.402118262026887, 45.28878042439484],
          [-0.40214197631172, 45.28877233375618],
          [-0.40216341586897, 45.28876724252926],
          [-0.402185913935777, 45.288765509764744],
          [-0.402204996070396, 45.2887656163144],
          [-0.402226058711356, 45.288766061186344],
          [-0.402241331216951, 45.288770105052855],
          [-0.402280406079486, 45.288778684993396],
          [-0.402294435364336, 45.28878053610799],
          [-0.402301927765304, 45.28878171094793],
          [-0.402303277892254, 45.28878503523354],
          [-0.402305121310373, 45.288789310526575],
          [-0.402305121310373, 45.288789310526575]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07837165326641733,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1226723",
      "bus1": "75_LVBus1261657",
      "bus2": "75_LVBus1261658",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.402305121310373, 45.288789310526575],
          [-0.402305121310373, 45.288789310526575],
          [-0.402306924023195, 45.28878088589823],
          [-0.402309736524879, 45.288770186081045],
          [-0.402326319361071, 45.288734150629274],
          [-0.402338715482229, 45.28870887581295],
          [-0.402345307942462, 45.2886954455803],
          [-0.402347357485389, 45.28868866212685],
          [-0.402346287048821, 45.288681964449644],
          [-0.402338335063001, 45.28867071039467],
          [-0.402323729721505, 45.28865616353752],
          [-0.402312096083912, 45.28863697986255],
          [-0.402304146423033, 45.28861622030966],
          [-0.402302376489923, 45.28859923328511],
          [-0.402302528036, 45.28857984062148],
          [-0.40230544317955, 45.28856244126554],
          [-0.402311120039054, 45.28854518998414],
          [-0.402318614890446, 45.288529892268755],
          [-0.402327860800956, 45.28851622571724],
          [-0.402349052607468, 45.28849347087446],
          [-0.402383567199956, 45.28845929850325],
          [-0.402404973171624, 45.288433909981016],
          [-0.402412496722358, 45.288424615461345],
          [-0.402418838027089, 45.288421074900604],
          [-0.402425292270912, 45.288420078945805],
          [-0.402436415892924, 45.2884245489293],
          [-0.402436415892924, 45.2884245489293]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04629427112602588,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1592787",
      "bus1": "75_LVBus1261658",
      "bus2": "75_LVBus1261659",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.402436415892924, 45.2884245489293],
          [-0.402436415892924, 45.2884245489293],
          [-0.4024232658217, 45.28841519606677],
          [-0.40241056109997, 45.28841150310182],
          [-0.402408238891664, 45.28840708657008],
          [-0.402412278360542, 45.28840186539081],
          [-0.402439377373263, 45.28837297925749],
          [-0.402445289631338, 45.288369530265555],
          [-0.402457073396715, 45.28836361443203],
          [-0.402466083408822, 45.28835963013785],
          [-0.402468429754704, 45.28835756509341],
          [-0.402475946412692, 45.28835097114741],
          [-0.402493140845758, 45.288333517433344],
          [-0.402519536839658, 45.28830821311931],
          [-0.402544966815797, 45.28828090726516],
          [-0.402572932484322, 45.28825330496673],
          [-0.40260265709925, 45.2882241381427],
          [-0.402629381372035, 45.28819618832261],
          [-0.402655794602728, 45.28816891225142],
          [-0.402686109167081, 45.28813852470212],
          [-0.402718879423854, 45.28810854477751],
          [-0.402749582814783, 45.28807854370008],
          [-0.402780934220724, 45.28804978685583],
          [-0.402799065906533, 45.28803272408642],
          [-0.402809484178931, 45.28802291722658],
          [-0.402830992853359, 45.28800761661674],
          [-0.402843352382182, 45.28800587220305],
          [-0.402849566766508, 45.28800724948433],
          [-0.402862154710325, 45.2880119354214],
          [-0.402862154710325, 45.2880119354214]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06128312308169708,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0945028",
      "bus1": "75_LVBus1261657",
      "bus2": "75_LVBus1261660",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.402305121310373, 45.288789310526575],
          [-0.402305121310373, 45.288789310526575],
          [-0.402306808249317, 45.288785254408005],
          [-0.402310922481323, 45.288782578778765],
          [-0.402317959479414, 45.28878382783334],
          [-0.402326208943741, 45.28878561413784],
          [-0.402383596917358, 45.28879990033761],
          [-0.402435600385952, 45.28881334686467],
          [-0.402445459039882, 45.28881750592669],
          [-0.402449085625453, 45.28881941498495],
          [-0.402470389911299, 45.288823202371994],
          [-0.402479537491058, 45.288823292310404],
          [-0.40252142093401, 45.28883322526837],
          [-0.402570694629787, 45.2888438134679],
          [-0.402618507520667, 45.28885348345173],
          [-0.402661762895993, 45.2888607271925],
          [-0.402698313259675, 45.288869054070524],
          [-0.402712899849283, 45.28887237664297],
          [-0.402732945955276, 45.28887470071893],
          [-0.402742964822756, 45.288873842052176],
          [-0.402750854088564, 45.28886988531861],
          [-0.402762252908138, 45.288870630936444],
          [-0.402810270214669, 45.28888133996688],
          [-0.402847718829163, 45.28888977970989],
          [-0.402884502493769, 45.28889818179843],
          [-0.40294094205231, 45.28890926857149],
          [-0.40300527538779, 45.288923716564206],
          [-0.403043151471215, 45.28893228974342],
          [-0.403065358635347, 45.28893731498699],
          [-0.403133860708635, 45.2889522543885],
          [-0.403175724813445, 45.288962565639395],
          [-0.403180544934746, 45.28896720871577],
          [-0.403181954789025, 45.288971998744984],
          [-0.403179115661223, 45.288980349887254],
          [-0.403179115661223, 45.288980349887254]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07427526815453031,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1126866",
      "bus1": "75_LVBus1261660",
      "bus2": "75_LVBus1261661",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.403179115661223, 45.288980349887254],
          [-0.403179115661223, 45.288980349887254],
          [-0.403189382912896, 45.28897832389036],
          [-0.403197035610159, 45.288978612591585],
          [-0.403205592730003, 45.28898068830456],
          [-0.403241113394784, 45.28898675400766],
          [-0.40329618024489, 45.288997154285425],
          [-0.403351310490734, 45.28900935324941],
          [-0.40340164222509, 45.289019410967775],
          [-0.403448163093502, 45.28903105670422],
          [-0.403476602178277, 45.289037035622954],
          [-0.403504643028193, 45.289043987484725],
          [-0.403512463521766, 45.28904741351133],
          [-0.403517128179962, 45.289050458157796],
          [-0.403516854925591, 45.28905421845531],
          [-0.403516854925591, 45.28905421845531]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.028292965324426413,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1195938",
      "bus1": "75_MVLV111328_LV",
      "bus2": "75_LVBus1261653",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.40116847912983, 45.28876271695096],
          [-0.401149493628303, 45.28876430910355],
          [-0.401149493628303, 45.28876430910355],
          [-0.401077043037819, 45.28877036677203],
          [-0.401028827501096, 45.28878559479227],
          [-0.401028827501096, 45.28878559479227]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009867318683709115,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0797576",
      "bus1": "75_LVBus1261653",
      "bus2": "75_LVBus1261654",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.401028827501096, 45.28878559479227],
          [-0.401028827501096, 45.28878559479227],
          [-0.400639078142207, 45.288670385286295],
          [-0.400319885931809, 45.28862156161518],
          [-0.400315296968927, 45.28861927108844],
          [-0.400307217746659, 45.28861524810727],
          [-0.400221624419877, 45.288572561925236],
          [-0.400213544767478, 45.28856852994693],
          [-0.400138358205323, 45.28853103364788],
          [-0.400131763317311, 45.288525821986525],
          [-0.400067633045093, 45.28847515486579],
          [-0.400057226441646, 45.28846996490491],
          [-0.399960300243627, 45.28842191331821],
          [-0.399885101953999, 45.28838804469576],
          [-0.39987435564635, 45.288383205122074],
          [-0.399771490649929, 45.28834917046765],
          [-0.399632510657392, 45.28830501486652],
          [-0.399627137744198, 45.288302599562954],
          [-0.399627137744198, 45.288302599562954]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.12419224132326676,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1164972",
      "bus1": "75_MVLV111328_LV",
      "bus2": "75_LVBus1261644",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.40116847912983, 45.28876271695096],
          [-0.401155133128797, 45.28877237962881],
          [-0.401155133128797, 45.28877237962881],
          [-0.401087660837534, 45.28885111783726],
          [-0.401403157240983, 45.28914580308521],
          [-0.401487224476581, 45.28913869433546],
          [-0.401567639228934, 45.28921772838342],
          [-0.401567639228934, 45.28921772838342]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06873460823993519,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0490952",
      "bus1": "75_LVBus1261644",
      "bus2": "75_LVBus1261645",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.401567639228934, 45.28921772838342],
          [-0.401567639228934, 45.28921772838342],
          [-0.401521308997293, 45.289268042544805],
          [-0.401297977951426, 45.28936014731615],
          [-0.401006072030973, 45.289480537269256],
          [-0.400551169281699, 45.289654955104204],
          [-0.400520271625616, 45.289676670032904],
          [-0.400390560278536, 45.28980203494163],
          [-0.400134507413911, 45.29016500036096],
          [-0.399938264299148, 45.290570952502115],
          [-0.399851826661905, 45.29071121229164],
          [-0.399851826661905, 45.29071121229164]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.22450050432857152,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0499675",
      "bus1": "75_LVBus1261645",
      "bus2": "75_LVBus1261646",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.399851826661905, 45.29071121229164],
          [-0.399851826661905, 45.29071121229164],
          [-0.399385978941297, 45.2915308951961],
          [-0.399101180876976, 45.29196779061642],
          [-0.398862805245566, 45.292267308942925],
          [-0.398581138029985, 45.292583246760564],
          [-0.398581138029985, 45.292583246760564]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.23126917916755343,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1498933",
      "bus1": "75_LVBus1261646",
      "bus2": "75_LVBus1261647",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.398581138029985, 45.292583246760564],
          [-0.398581138029985, 45.292583246760564],
          [-0.398550532634916, 45.29259361221066],
          [-0.398398322999047, 45.29281972152275],
          [-0.398354827717319, 45.29292374768162],
          [-0.398359776131032, 45.29292582243608],
          [-0.398382630484049, 45.29293541445951],
          [-0.398382630484049, 45.29293541445951]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.045075944983394726,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0137996",
      "bus1": "75_LVBus1261645",
      "bus2": "75_LVBus1261648",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.399851826661905, 45.29071121229164],
          [-0.399851826661905, 45.29071121229164],
          [-0.399845999277106, 45.29071302980005],
          [-0.399651063932769, 45.29075586149715],
          [-0.399477362357343, 45.29107059698696],
          [-0.399342723139785, 45.291303215864865],
          [-0.399341712929364, 45.29130496895476],
          [-0.399275967571774, 45.291395815302415],
          [-0.399075087807056, 45.29173824016271],
          [-0.398860109967912, 45.29203638234588],
          [-0.39863207321392, 45.29234490847632],
          [-0.398485854177786, 45.2924910466891],
          [-0.398485854177786, 45.2924910466891]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.2304567575664151,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0190397",
      "bus1": "75_LVBus1261648",
      "bus2": "75_LVBus1261649",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.398485854177786, 45.2924910466891],
          [-0.398485854177786, 45.2924910466891],
          [-0.398364822588371, 45.292516217734764],
          [-0.398044039544436, 45.292582913467676],
          [-0.396645044178683, 45.29219679259427],
          [-0.395678109402752, 45.29192990386657],
          [-0.395678109402752, 45.29192990386657]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.2354107023937965,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0432373",
      "bus1": "75_LVBus1261649",
      "bus2": "75_LVBus1261650",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.395678109402752, 45.29192990386657],
          [-0.395678109402752, 45.29192990386657],
          [-0.395701831163129, 45.29050864878424],
          [-0.395726512183213, 45.28903028419938],
          [-0.395726512183213, 45.28903028419938]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.3222787171433761,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0352374",
      "bus1": "75_LVBus1261649",
      "bus2": "75_LVBus1261651",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.395678109402752, 45.29192990386657],
          [-0.395678109402752, 45.29192990386657],
          [-0.395038384391364, 45.29176725161866],
          [-0.395032391974023, 45.29176572441999],
          [-0.395032391974023, 45.29176572441999]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05383982245571259,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1668875",
      "bus1": "75_MVLV111328_LV",
      "bus2": "75_LVBus1261640",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.40116847912983, 45.28876271695096],
          [-0.40115152028595, 45.288768939960605],
          [-0.40115152028595, 45.288768939960605],
          [-0.401027790414235, 45.2888648052444],
          [-0.401343568024139, 45.28914762894909],
          [-0.401292546788526, 45.28917318764411],
          [-0.401278608332706, 45.289226638521406],
          [-0.400983342274896, 45.2893858889326],
          [-0.400817235033327, 45.289244872315145],
          [-0.400772315666357, 45.2892439607055],
          [-0.400766149934013, 45.28924512048599],
          [-0.400766149934013, 45.28924512048599]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11894090514582771,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0921993",
      "bus1": "75_LVBus1261640",
      "bus2": "75_LVBus1261641",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.400766149934013, 45.28924512048599],
          [-0.400766149934013, 45.28924512048599],
          [-0.400768416223584, 45.289240915127216],
          [-0.400785442051841, 45.28920918070139],
          [-0.400679987721313, 45.28914056427474],
          [-0.400597249527504, 45.28910329896376],
          [-0.400451076155657, 45.2890374749032],
          [-0.40040138209538, 45.28906176731086],
          [-0.400396937223477, 45.28906394691697],
          [-0.400396139836736, 45.289064326578014],
          [-0.400396139836736, 45.289064326578014]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.042066286884073975,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1475754",
      "bus1": "75_LVBus1261641",
      "bus2": "75_LVBus1261642",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.400396139836736, 45.289064326578014],
          [-0.400396139836736, 45.289064326578014],
          [-0.400397632636834, 45.28905995121831],
          [-0.400411653532934, 45.289018488266485],
          [-0.400304606478578, 45.28899121789117],
          [-0.40016216113699, 45.28895492526225],
          [-0.399977504645205, 45.288928401544815],
          [-0.399942626375313, 45.288965057411176],
          [-0.399940832332923, 45.288966946795],
          [-0.39993907428139, 45.28896879028703],
          [-0.39993907428139, 45.28896879028703]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0462363597146559,
      "ground": "gnd"
    }
  ],
  "transformers": [
    {
      "id": "75_MVLV130167_Transformer",
      "bus_hv": "75_MVLV130167",
      "bus_lv": "75_MVLV130167_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_160kVA",
      "tap": 1.0
    },
    {
      "id": "75_MVLV072881_Transformer",
      "bus_hv": "75_MVLV072881",
      "bus_lv": "75_MVLV072881_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_400kVA",
      "tap": 1.0
    },
    {
      "id": "75_MVLV044893_Transformer",
      "bus_hv": "75_MVLV044893",
      "bus_lv": "75_MVLV044893_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_630kVA",
      "tap": 1.0
    },
    {
      "id": "75_MVLV111714_Transformer",
      "bus_hv": "75_MVLV111714",
      "bus_lv": "75_MVLV111714_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_630kVA",
      "tap": 1.0
    },
    {
      "id": "75_MVLV131534_Transformer",
      "bus_hv": "75_MVLV131534",
      "bus_lv": "75_MVLV131534_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_250kVA",
      "tap": 1.0
    },
    {
      "id": "75_MVLV067556_Transformer",
      "bus_hv": "75_MVLV067556",
      "bus_lv": "75_MVLV067556_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_250kVA",
      "tap": 1.0
    },
    {
      "id": "75_MVLV029961_Transformer",
      "bus_hv": "75_MVLV029961",
      "bus_lv": "75_MVLV029961_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_630kVA",
      "tap": 1.0
    },
    {
      "id": "75_MVLV039491_Transformer",
      "bus_hv": "75_MVLV039491",
      "bus_lv": "75_MVLV039491_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_100kVA",
      "tap": 1.0
    },
    {
      "id": "75_MVLV072905_Transformer",
      "bus_hv": "75_MVLV072905",
      "bus_lv": "75_MVLV072905_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_1000kVA",
      "tap": 1.0
    },
    {
      "id": "75_MVLV006933_Transformer",
      "bus_hv": "75_MVLV006933",
      "bus_lv": "75_MVLV006933_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_630kVA",
      "tap": 1.0
    },
    {
      "id": "75_MVLV141953_Transformer",
      "bus_hv": "75_MVLV141953",
      "bus_lv": "75_MVLV141953_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_400kVA",
      "tap": 1.0
    },
    {
      "id": "75_MVLV050120_Transformer",
      "bus_hv": "75_MVLV050120",
      "bus_lv": "75_MVLV050120_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_400kVA",
      "tap": 1.0
    },
    {
      "id": "75_MVLV006931_Transformer",
      "bus_hv": "75_MVLV006931",
      "bus_lv": "75_MVLV006931_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_630kVA",
      "tap": 1.0
    },
    {
      "id": "75_MVLV136069_Transformer",
      "bus_hv": "75_MVLV136069",
      "bus_lv": "75_MVLV136069_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_400kVA",
      "tap": 1.0
    },
    {
      "id": "75_MVLV007219_Transformer",
      "bus_hv": "75_MVLV007219",
      "bus_lv": "75_MVLV007219_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_400kVA",
      "tap": 1.0
    },
    {
      "id": "75_MVLV168948_Transformer",
      "bus_hv": "75_MVLV168948",
      "bus_lv": "75_MVLV168948_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_250kVA",
      "tap": 1.0
    },
    {
      "id": "75_MVLV133238_Transformer",
      "bus_hv": "75_MVLV133238",
      "bus_lv": "75_MVLV133238_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_160kVA",
      "tap": 1.0
    },
    {
      "id": "75_MVLV094712_Transformer",
      "bus_hv": "75_MVLV094712",
      "bus_lv": "75_MVLV094712_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_250kVA",
      "tap": 1.0
    },
    {
      "id": "75_MVLV157804_Transformer",
      "bus_hv": "75_MVLV157804",
      "bus_lv": "75_MVLV157804_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_1000kVA",
      "tap": 1.0
    },
    {
      "id": "75_MVLV152797_Transformer",
      "bus_hv": "75_MVLV152797",
      "bus_lv": "75_MVLV152797_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_400kVA",
      "tap": 1.0
    },
    {
      "id": "75_MVLV066380_Transformer",
      "bus_hv": "75_MVLV066380",
      "bus_lv": "75_MVLV066380_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_630kVA",
      "tap": 1.0
    },
    {
      "id": "75_MVLV169078_Transformer",
      "bus_hv": "75_MVLV169078",
      "bus_lv": "75_MVLV169078_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_400kVA",
      "tap": 1.0
    },
    {
      "id": "75_MVLV111328_Transformer",
      "bus_hv": "75_MVLV111328",
      "bus_lv": "75_MVLV111328_LV",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_400kVA",
      "tap": 1.0
    }
  ],
  "switches": [],
  "loads": [
    {
      "id": "75_MVLV011947_consumption",
      "bus": "75_MVLV011947",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [31280.706150744267, 9384.211845223279],
        [31280.706150744267, 9384.211845223279],
        [31280.706150744267, 9384.211845223279]
      ]
    },
    {
      "id": "75_MVLV011947_production",
      "bus": "75_MVLV011947",
      "phases": "abc",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261700_consumption",
      "bus": "75_LVBus1261700",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [1349.209715620547, 404.7629146861641], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261700_production",
      "bus": "75_LVBus1261700",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261701_consumption",
      "bus": "75_LVBus1261701",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261701_production",
      "bus": "75_LVBus1261701",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261702_consumption",
      "bus": "75_LVBus1261702",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1680.9664318364803, 504.28992955094407], [0.0, 0.0], [141.07960431137562, 42.32388129341268]]
    },
    {
      "id": "75_LVBus1261702_production",
      "bus": "75_LVBus1261702",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261703_consumption",
      "bus": "75_LVBus1261703",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [3851.754909418037, 1155.526472825411], [1619.7151925509784, 485.91455776529347]]
    },
    {
      "id": "75_LVBus1261703_production",
      "bus": "75_LVBus1261703",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261698_consumption",
      "bus": "75_LVBus1261698",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [2296.585709994001, 688.9757129982003], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261698_production",
      "bus": "75_LVBus1261698",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261695_consumption",
      "bus": "75_LVBus1261695",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261695_production",
      "bus": "75_LVBus1261695",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261696_consumption",
      "bus": "75_LVBus1261696",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [2629.005068101341, 788.7015204304022], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261696_production",
      "bus": "75_LVBus1261696",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261572_consumption",
      "bus": "75_LVBus1261572",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261572_production",
      "bus": "75_LVBus1261572",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261573_consumption",
      "bus": "75_LVBus1261573",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5303.381224116879, 1591.0143672350637],
        [3148.493944339686, 944.5481833019057],
        [7580.666501925504, 2274.199950577651]
      ]
    },
    {
      "id": "75_LVBus1261573_production",
      "bus": "75_LVBus1261573",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261574_consumption",
      "bus": "75_LVBus1261574",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3412.695670141389, 1023.8087010424167],
        [3412.695670141389, 1023.8087010424167],
        [3412.695670141389, 1023.8087010424167]
      ]
    },
    {
      "id": "75_LVBus1261574_production",
      "bus": "75_LVBus1261574",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261575_consumption",
      "bus": "75_LVBus1261575",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [9766.66703819981, 2930.000111459943]]
    },
    {
      "id": "75_LVBus1261575_production",
      "bus": "75_LVBus1261575",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261576_consumption",
      "bus": "75_LVBus1261576",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2615.242438210067, 784.5727314630201],
        [4839.4818955019355, 1451.8445686505806],
        [513.1239761172076, 153.93719283516228]
      ]
    },
    {
      "id": "75_LVBus1261576_production",
      "bus": "75_LVBus1261576",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261569_consumption",
      "bus": "75_LVBus1261569",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [6883.817973006088, 2065.1453919018263],
        [14327.783726571926, 4298.335117971577],
        [7415.289798788235, 2224.5869396364706]
      ]
    },
    {
      "id": "75_LVBus1261569_production",
      "bus": "75_LVBus1261569",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261570_consumption",
      "bus": "75_LVBus1261570",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[3067.114596924556, 920.1343790773667], [8192.86720537404, 2457.860161612212], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261570_production",
      "bus": "75_LVBus1261570",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261566_consumption",
      "bus": "75_LVBus1261566",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261566_production",
      "bus": "75_LVBus1261566",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261567_consumption",
      "bus": "75_LVBus1261567",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3498.5694739579662, 1049.5708421873899],
        [5180.242450191901, 1554.0727350575703],
        [5874.3758367685905, 1762.3127510305771]
      ]
    },
    {
      "id": "75_LVBus1261567_production",
      "bus": "75_LVBus1261567",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261530_consumption",
      "bus": "75_LVBus1261530",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [6403.238619149286, 1920.9715857447857],
        [17208.68512510623, 5162.605537531868],
        [21142.549605131757, 6342.764881539527]
      ]
    },
    {
      "id": "75_LVBus1261530_production",
      "bus": "75_LVBus1261530",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261520_consumption",
      "bus": "75_LVBus1261520",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1137.551276506394, 341.2653829519182], [0.0, 0.0], [963.4310775243852, 289.0293232573155]]
    },
    {
      "id": "75_LVBus1261520_production",
      "bus": "75_LVBus1261520",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261521_consumption",
      "bus": "75_LVBus1261521",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [1317.339999741401, 395.20199992242027], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261521_production",
      "bus": "75_LVBus1261521",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261523_consumption",
      "bus": "75_LVBus1261523",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2297.188770283103, 689.156631084931],
        [4420.992128264143, 1326.2976384792428],
        [4822.460003623233, 1446.73800108697]
      ]
    },
    {
      "id": "75_LVBus1261523_production",
      "bus": "75_LVBus1261523",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261524_consumption",
      "bus": "75_LVBus1261524",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1251.6211759944165, 375.48635279832496], [1822.6920846767898, 546.8076254030369], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261524_production",
      "bus": "75_LVBus1261524",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261525_consumption",
      "bus": "75_LVBus1261525",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [2565.76083642699, 769.7282509280969]]
    },
    {
      "id": "75_LVBus1261525_production",
      "bus": "75_LVBus1261525",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261526_consumption",
      "bus": "75_LVBus1261526",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [6514.264187121606, 1954.2792561364815],
        [6514.264187121606, 1954.2792561364815],
        [6966.6825740864815, 2090.004772225944]
      ]
    },
    {
      "id": "75_LVBus1261526_production",
      "bus": "75_LVBus1261526",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261527_consumption",
      "bus": "75_LVBus1261527",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [1785.0568015562699, 535.517040466881], [1954.0934174545084, 586.2280252363526]]
    },
    {
      "id": "75_LVBus1261527_production",
      "bus": "75_LVBus1261527",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261528_consumption",
      "bus": "75_LVBus1261528",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2153.354543241003, 646.0063629723008], [3037.3234594348987, 911.1970378304696], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261528_production",
      "bus": "75_LVBus1261528",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261522_consumption",
      "bus": "75_LVBus1261522",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3052.7189346915807, 915.8156804074741],
        [1503.8711964353165, 451.16135893059493],
        [1372.9558339683463, 411.88675019050385]
      ]
    },
    {
      "id": "75_LVBus1261522_production",
      "bus": "75_LVBus1261522",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261516_consumption",
      "bus": "75_LVBus1261516",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3680.967082390368, 1104.2901247171103],
        [726.5314125560737, 217.9594237668221],
        [3117.8027662965173, 935.3408298889551]
      ]
    },
    {
      "id": "75_LVBus1261516_production",
      "bus": "75_LVBus1261516",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261517_consumption",
      "bus": "75_LVBus1261517",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2809.578104606263, 842.8734313818788],
        [2809.578104606263, 842.8734313818788],
        [2809.578104606263, 842.8734313818788]
      ]
    },
    {
      "id": "75_LVBus1261517_production",
      "bus": "75_LVBus1261517",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261518_consumption",
      "bus": "75_LVBus1261518",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261518_production",
      "bus": "75_LVBus1261518",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261510_consumption",
      "bus": "75_LVBus1261510",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [783.596793652193, 235.0790380956579],
        [114.02451481982118, 34.20735444594635],
        [2487.632888918913, 746.2898666756739]
      ]
    },
    {
      "id": "75_LVBus1261510_production",
      "bus": "75_LVBus1261510",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261511_consumption",
      "bus": "75_LVBus1261511",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5808.367977817598, 1742.5103933452795],
        [3765.837420227172, 1129.7512260681515],
        [8970.065994772402, 2691.0197984317206]
      ]
    },
    {
      "id": "75_LVBus1261511_production",
      "bus": "75_LVBus1261511",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261513_consumption",
      "bus": "75_LVBus1261513",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[5937.929880062892, 1781.3789640188677], [0.0, 0.0], [1944.8406972165917, 583.4522091649775]]
    },
    {
      "id": "75_LVBus1261513_production",
      "bus": "75_LVBus1261513",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261514_consumption",
      "bus": "75_LVBus1261514",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[6546.539166361431, 1963.9617499084293], [3111.567839658815, 933.4703518976445], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261514_production",
      "bus": "75_LVBus1261514",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261512_consumption",
      "bus": "75_LVBus1261512",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [7790.59301981762, 2337.177905945286],
        [5240.338474104887, 1572.101542231466],
        [5121.937942707932, 1536.5813828123796]
      ]
    },
    {
      "id": "75_LVBus1261512_production",
      "bus": "75_LVBus1261512",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261689_consumption",
      "bus": "75_LVBus1261689",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [972.0844293814343, 291.6253288144303],
        [972.0844293814343, 291.6253288144303],
        [972.0844293814343, 291.6253288144303]
      ]
    },
    {
      "id": "75_LVBus1261689_production",
      "bus": "75_LVBus1261689",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261690_consumption",
      "bus": "75_LVBus1261690",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1971.7417148987986, 591.5225144696395], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261690_production",
      "bus": "75_LVBus1261690",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261691_consumption",
      "bus": "75_LVBus1261691",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[3482.366131236181, 1044.7098393708543], [0.0, 0.0], [597.0983112864951, 179.12949338594854]]
    },
    {
      "id": "75_LVBus1261691_production",
      "bus": "75_LVBus1261691",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261693_consumption",
      "bus": "75_LVBus1261693",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [15754.856186718336, 4726.4568560155],
        [10761.26770461054, 3228.380311383162],
        [16314.46568863163, 4894.339706589489]
      ]
    },
    {
      "id": "75_LVBus1261693_production",
      "bus": "75_LVBus1261693",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261692_consumption",
      "bus": "75_LVBus1261692",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[4821.016348359519, 1446.3049045078556], [3556.2251810188945, 1066.8675543056684], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261692_production",
      "bus": "75_LVBus1261692",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261685_consumption",
      "bus": "75_LVBus1261685",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [2761.7067733318413, 828.5120319995524], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261685_production",
      "bus": "75_LVBus1261685",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261686_consumption",
      "bus": "75_LVBus1261686",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [10361.038350520612, 3108.3115051561836],
        [11616.613159579127, 3484.983947873738],
        [9656.625057550325, 2896.9875172650977]
      ]
    },
    {
      "id": "75_LVBus1261686_production",
      "bus": "75_LVBus1261686",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261687_consumption",
      "bus": "75_LVBus1261687",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [15547.037255172589, 4664.111176551776],
        [23185.07604693146, 6955.522814079438],
        [12101.746210158355, 3630.5238630475064]
      ]
    },
    {
      "id": "75_LVBus1261687_production",
      "bus": "75_LVBus1261687",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261683_consumption",
      "bus": "75_LVBus1261683",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[3465.3959293276657, 1039.6187787982997], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261683_production",
      "bus": "75_LVBus1261683",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261679_consumption",
      "bus": "75_LVBus1261679",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [372.8345566452418, 111.85036699357254]]
    },
    {
      "id": "75_LVBus1261679_production",
      "bus": "75_LVBus1261679",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261680_consumption",
      "bus": "75_LVBus1261680",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [3810.0186272772407, 1143.0055881831722], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261680_production",
      "bus": "75_LVBus1261680",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261681_consumption",
      "bus": "75_LVBus1261681",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3651.538773597655, 1095.4616320792966],
        [3651.538773597655, 1095.4616320792966],
        [3651.538773597655, 1095.4616320792966]
      ]
    },
    {
      "id": "75_LVBus1261681_production",
      "bus": "75_LVBus1261681",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261675_consumption",
      "bus": "75_LVBus1261675",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [2197.846900255254, 659.3540700765761], [805.2632805093356, 241.57898415280067]]
    },
    {
      "id": "75_LVBus1261675_production",
      "bus": "75_LVBus1261675",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261676_consumption",
      "bus": "75_LVBus1261676",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[4327.200877191492, 1298.1602631574474], [2313.2163573809025, 693.9649072142707], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261676_production",
      "bus": "75_LVBus1261676",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261677_consumption",
      "bus": "75_LVBus1261677",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [501.2468848841803, 150.3740654652541],
        [4488.672880046609, 1346.6018640139825],
        [4064.2317523434594, 1219.2695257030377]
      ]
    },
    {
      "id": "75_LVBus1261677_production",
      "bus": "75_LVBus1261677",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261663_consumption",
      "bus": "75_LVBus1261663",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [2969.5321772103016, 890.8596531630905], [1891.9476200313868, 567.584286009416]]
    },
    {
      "id": "75_LVBus1261663_production",
      "bus": "75_LVBus1261663",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261664_consumption",
      "bus": "75_LVBus1261664",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[380.84295792303544, 114.25288737691064], [2632.6591427970884, 789.7977428391265], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261664_production",
      "bus": "75_LVBus1261664",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261665_consumption",
      "bus": "75_LVBus1261665",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [4574.438345826769, 1372.3315037480309], [849.9714659760721, 254.9914397928216]]
    },
    {
      "id": "75_LVBus1261665_production",
      "bus": "75_LVBus1261665",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261666_consumption",
      "bus": "75_LVBus1261666",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[5580.363375659502, 1674.1090126978504], [2183.0887486437036, 654.9266245931111], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261666_production",
      "bus": "75_LVBus1261666",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261667_consumption",
      "bus": "75_LVBus1261667",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [6247.773040034645, 1874.3319120103936],
        [8585.7683503452, 2575.73050510356],
        [6247.773040034645, 1874.3319120103936]
      ]
    },
    {
      "id": "75_LVBus1261667_production",
      "bus": "75_LVBus1261667",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261668_consumption",
      "bus": "75_LVBus1261668",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [1895.8685190206306, 568.7605557061892]]
    },
    {
      "id": "75_LVBus1261668_production",
      "bus": "75_LVBus1261668",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261669_consumption",
      "bus": "75_LVBus1261669",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2828.962086913427, 848.6886260740281], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261669_production",
      "bus": "75_LVBus1261669",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261670_consumption",
      "bus": "75_LVBus1261670",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[4281.1225783058035, 1284.336773491741], [0.0, 0.0], [1248.8450095390458, 374.6535028617137]]
    },
    {
      "id": "75_LVBus1261670_production",
      "bus": "75_LVBus1261670",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261671_consumption",
      "bus": "75_LVBus1261671",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3621.3906266044005, 1086.41718798132],
        [605.4838251508519, 181.64514754525555],
        [2023.0778408934948, 606.9233522680485]
      ]
    },
    {
      "id": "75_LVBus1261671_production",
      "bus": "75_LVBus1261671",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261672_consumption",
      "bus": "75_LVBus1261672",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [6006.040593019999, 1801.8121779059995],
        [1644.4929752634155, 493.34789257902463],
        [1735.5207941770384, 520.6562382531115]
      ]
    },
    {
      "id": "75_LVBus1261672_production",
      "bus": "75_LVBus1261672",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261673_consumption",
      "bus": "75_LVBus1261673",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2031.7181815514205, 609.5154544654262], [0.0, 0.0], [978.323981840352, 293.49719455210555]]
    },
    {
      "id": "75_LVBus1261673_production",
      "bus": "75_LVBus1261673",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261714_consumption",
      "bus": "75_LVBus1261714",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5591.618791957591, 1677.4856375872773],
        [5591.618791957591, 1677.4856375872773],
        [5591.618791957591, 1677.4856375872773]
      ]
    },
    {
      "id": "75_LVBus1261714_production",
      "bus": "75_LVBus1261714",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261709_consumption",
      "bus": "75_LVBus1261709",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261709_production",
      "bus": "75_LVBus1261709",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261710_consumption",
      "bus": "75_LVBus1261710",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [3664.3628843552706, 1099.308865306581]]
    },
    {
      "id": "75_LVBus1261710_production",
      "bus": "75_LVBus1261710",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261711_consumption",
      "bus": "75_LVBus1261711",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [7145.292344940684, 2143.587703482205]]
    },
    {
      "id": "75_LVBus1261711_production",
      "bus": "75_LVBus1261711",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261712_consumption",
      "bus": "75_LVBus1261712",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1276.753744609989, 383.02612338299673], [3585.0981485031853, 1075.5294445509555], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261712_production",
      "bus": "75_LVBus1261712",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261705_consumption",
      "bus": "75_LVBus1261705",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261705_production",
      "bus": "75_LVBus1261705",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261707_consumption",
      "bus": "75_LVBus1261707",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [749.3591708438954, 224.80775125316862],
        [1544.3642100940954, 463.3092630282286],
        [501.4230578460343, 150.42691735381027]
      ]
    },
    {
      "id": "75_LVBus1261707_production",
      "bus": "75_LVBus1261707",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261706_consumption",
      "bus": "75_LVBus1261706",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [10820.5406021434, 3246.16218064302],
        [4867.443255191694, 1460.2329765575082],
        [4867.443255191694, 1460.2329765575082]
      ]
    },
    {
      "id": "75_LVBus1261706_production",
      "bus": "75_LVBus1261706",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261561_consumption",
      "bus": "75_LVBus1261561",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261561_production",
      "bus": "75_LVBus1261561",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261562_consumption",
      "bus": "75_LVBus1261562",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1095.7696739299074, 328.7309021789722], [0.0, 0.0], [2973.644505129137, 892.0933515387411]]
    },
    {
      "id": "75_LVBus1261562_production",
      "bus": "75_LVBus1261562",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261564_consumption",
      "bus": "75_LVBus1261564",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [2634.3932082429574, 790.3179624728872], [2459.5837818862674, 737.8751345658802]]
    },
    {
      "id": "75_LVBus1261564_production",
      "bus": "75_LVBus1261564",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261563_consumption",
      "bus": "75_LVBus1261563",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261563_production",
      "bus": "75_LVBus1261563",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261556_consumption",
      "bus": "75_LVBus1261556",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [15618.134334435734, 4685.44030033072],
        [20393.796234811758, 6118.138870443528],
        [3108.982079745018, 932.6946239235053]
      ]
    },
    {
      "id": "75_LVBus1261556_production",
      "bus": "75_LVBus1261556",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261557_consumption",
      "bus": "75_LVBus1261557",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [9436.476457234545, 2830.942937170363],
        [6159.741227818233, 1847.9223683454697],
        [23986.777501830686, 7196.033250549205]
      ]
    },
    {
      "id": "75_LVBus1261557_production",
      "bus": "75_LVBus1261557",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261558_consumption",
      "bus": "75_LVBus1261558",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [10320.285252779155, 3096.085575833746],
        [6005.638132108079, 1801.6914396324237],
        [12268.528635277227, 3680.558590583168]
      ]
    },
    {
      "id": "75_LVBus1261558_production",
      "bus": "75_LVBus1261558",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261559_consumption",
      "bus": "75_LVBus1261559",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1149.7752148239038, 344.9325644471711],
        [1149.7752148239038, 344.9325644471711],
        [1149.7752148239038, 344.9325644471711]
      ]
    },
    {
      "id": "75_LVBus1261559_production",
      "bus": "75_LVBus1261559",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261482_consumption",
      "bus": "75_LVBus1261482",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [6571.0214758947695, 1971.3064427684308], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261482_production",
      "bus": "75_LVBus1261482",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261483_consumption",
      "bus": "75_LVBus1261483",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1121.532519580109, 336.4597558740327], [0.0, 0.0], [6412.391626739346, 1923.7174880218038]]
    },
    {
      "id": "75_LVBus1261483_production",
      "bus": "75_LVBus1261483",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261493_consumption",
      "bus": "75_LVBus1261493",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [9505.266260123, 2851.5798780369],
        [1609.0122467358617, 482.7036740207585],
        [1609.0122467358617, 482.7036740207585]
      ]
    },
    {
      "id": "75_LVBus1261493_production",
      "bus": "75_LVBus1261493",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261484_consumption",
      "bus": "75_LVBus1261484",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[10335.919688269158, 3100.7759064807474], [0.0, 0.0], [924.4559226635049, 277.33677679905145]]
    },
    {
      "id": "75_LVBus1261484_production",
      "bus": "75_LVBus1261484",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261491_consumption",
      "bus": "75_LVBus1261491",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [3305.884470902728, 991.7653412708183], [7245.607797818235, 2173.68233934547]]
    },
    {
      "id": "75_LVBus1261491_production",
      "bus": "75_LVBus1261491",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261492_consumption",
      "bus": "75_LVBus1261492",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1868.0569768137136, 560.417093044114], [0.0, 0.0], [829.391512082348, 248.81745362470437]]
    },
    {
      "id": "75_LVBus1261492_production",
      "bus": "75_LVBus1261492",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261485_consumption",
      "bus": "75_LVBus1261485",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2313.2987276457675, 693.9896182937302], [0.0, 0.0], [2928.0278234144876, 878.4083470243462]]
    },
    {
      "id": "75_LVBus1261485_production",
      "bus": "75_LVBus1261485",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261486_consumption",
      "bus": "75_LVBus1261486",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1392.3406002931642, 417.7021800879493], [0.0, 0.0], [2493.7093214130464, 748.1127964239139]]
    },
    {
      "id": "75_LVBus1261486_production",
      "bus": "75_LVBus1261486",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261490_consumption",
      "bus": "75_LVBus1261490",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[127.4956213133351, 38.24868639400053], [1499.1781357098744, 449.7534407129623], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261490_production",
      "bus": "75_LVBus1261490",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261487_consumption",
      "bus": "75_LVBus1261487",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [2926.281923805452, 877.8845771416356], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261487_production",
      "bus": "75_LVBus1261487",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261489_consumption",
      "bus": "75_LVBus1261489",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261489_production",
      "bus": "75_LVBus1261489",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus2011919_consumption",
      "bus": "75_LVBus2011919",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus2011919_production",
      "bus": "75_LVBus2011919",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus2011918_consumption",
      "bus": "75_LVBus2011918",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5411.4373586173415, 1623.4312075852024],
        [2717.126178533942, 815.1378535601826],
        [2717.126178533942, 815.1378535601826]
      ]
    },
    {
      "id": "75_LVBus2011918_production",
      "bus": "75_LVBus2011918",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1938199_consumption",
      "bus": "75_LVBus1938199",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [887.5782346998259, 266.2734704099478],
        [887.5782346998259, 266.2734704099478],
        [887.5782346998259, 266.2734704099478]
      ]
    },
    {
      "id": "75_LVBus1938199_production",
      "bus": "75_LVBus1938199",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1938200_consumption",
      "bus": "75_LVBus1938200",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [425.2781075615912, 127.58343226847735]]
    },
    {
      "id": "75_LVBus1938200_production",
      "bus": "75_LVBus1938200",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1938201_consumption",
      "bus": "75_LVBus1938201",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[978.229224987752, 293.4687674963256], [0.0, 0.0], [1201.5248909635375, 360.45746728906124]]
    },
    {
      "id": "75_LVBus1938201_production",
      "bus": "75_LVBus1938201",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1938202_consumption",
      "bus": "75_LVBus1938202",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2848.5586601081795, 854.5675980324538],
        [2848.5586601081795, 854.5675980324538],
        [2848.5586601081795, 854.5675980324538]
      ]
    },
    {
      "id": "75_LVBus1938202_production",
      "bus": "75_LVBus1938202",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261488_consumption",
      "bus": "75_LVBus1261488",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[7172.063613657033, 2151.61908409711], [2347.992358166974, 704.3977074500922], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261488_production",
      "bus": "75_LVBus1261488",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261474_consumption",
      "bus": "75_LVBus1261474",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261474_production",
      "bus": "75_LVBus1261474",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261475_consumption",
      "bus": "75_LVBus1261475",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [9078.4327976392, 2723.52983929176],
        [5928.6426285212665, 1778.59278855638],
        [7706.086319357796, 2311.825895807339]
      ]
    },
    {
      "id": "75_LVBus1261475_production",
      "bus": "75_LVBus1261475",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261476_consumption",
      "bus": "75_LVBus1261476",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[4310.586685331449, 1293.1760055994348], [2891.0264479064135, 867.307934371924], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261476_production",
      "bus": "75_LVBus1261476",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261477_consumption",
      "bus": "75_LVBus1261477",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [9641.923171261105, 2892.5769513783316],
        [5476.240100318943, 1642.872030095683],
        [21638.680826113952, 6491.604247834185]
      ]
    },
    {
      "id": "75_LVBus1261477_production",
      "bus": "75_LVBus1261477",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261478_consumption",
      "bus": "75_LVBus1261478",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261478_production",
      "bus": "75_LVBus1261478",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261480_consumption",
      "bus": "75_LVBus1261480",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4761.302300985334, 1428.3906902956003],
        [5074.454491181248, 1522.3363473543743],
        [1765.7565506087046, 529.7269651826114]
      ]
    },
    {
      "id": "75_LVBus1261480_production",
      "bus": "75_LVBus1261480",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261479_consumption",
      "bus": "75_LVBus1261479",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1816.4164315553337, 544.9249294666001],
        [9253.027606113594, 2775.908281834078],
        [7165.906220072512, 2149.7718660217533]
      ]
    },
    {
      "id": "75_LVBus1261479_production",
      "bus": "75_LVBus1261479",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261468_consumption",
      "bus": "75_LVBus1261468",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261468_production",
      "bus": "75_LVBus1261468",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261469_consumption",
      "bus": "75_LVBus1261469",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1199.2686730306755, 359.78060190920263], [0.0, 0.0], [527.2900556503696, 158.18701669511088]]
    },
    {
      "id": "75_LVBus1261469_production",
      "bus": "75_LVBus1261469",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261470_consumption",
      "bus": "75_LVBus1261470",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4631.007617699688, 1389.3022853099064],
        [6635.934282437546, 1990.7802847312637],
        [4631.007617699688, 1389.3022853099064]
      ]
    },
    {
      "id": "75_LVBus1261470_production",
      "bus": "75_LVBus1261470",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261472_consumption",
      "bus": "75_LVBus1261472",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5378.919687162701, 1613.6759061488103],
        [2948.3472578680844, 884.5041773604253],
        [7351.384193534373, 2205.4152580603118]
      ]
    },
    {
      "id": "75_LVBus1261472_production",
      "bus": "75_LVBus1261472",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261471_consumption",
      "bus": "75_LVBus1261471",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [3375.6720878839033, 1012.7016263651709], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261471_production",
      "bus": "75_LVBus1261471",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261464_consumption",
      "bus": "75_LVBus1261464",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [5382.435575046816, 1614.7306725140447], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261464_production",
      "bus": "75_LVBus1261464",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261465_consumption",
      "bus": "75_LVBus1261465",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3852.826057302876, 1155.8478171908628],
        [2688.1485335087577, 806.4445600526273],
        [2302.178728213749, 690.6536184641246]
      ]
    },
    {
      "id": "75_LVBus1261465_production",
      "bus": "75_LVBus1261465",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261466_consumption",
      "bus": "75_LVBus1261466",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [6500.562587400215, 1950.1687762200645], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261466_production",
      "bus": "75_LVBus1261466",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261507_consumption",
      "bus": "75_LVBus1261507",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261507_production",
      "bus": "75_LVBus1261507",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261508_consumption",
      "bus": "75_LVBus1261508",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261508_production",
      "bus": "75_LVBus1261508",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261505_consumption",
      "bus": "75_LVBus1261505",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261505_production",
      "bus": "75_LVBus1261505",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261501_consumption",
      "bus": "75_LVBus1261501",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261501_production",
      "bus": "75_LVBus1261501",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261502_consumption",
      "bus": "75_LVBus1261502",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261502_production",
      "bus": "75_LVBus1261502",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261503_consumption",
      "bus": "75_LVBus1261503",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261503_production",
      "bus": "75_LVBus1261503",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261497_consumption",
      "bus": "75_LVBus1261497",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261497_production",
      "bus": "75_LVBus1261497",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261499_consumption",
      "bus": "75_LVBus1261499",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [5881.187660842354, 1764.356298252706], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261499_production",
      "bus": "75_LVBus1261499",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261498_consumption",
      "bus": "75_LVBus1261498",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261498_production",
      "bus": "75_LVBus1261498",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261495_consumption",
      "bus": "75_LVBus1261495",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261495_production",
      "bus": "75_LVBus1261495",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261622_consumption",
      "bus": "75_LVBus1261622",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2036.6790628560314, 611.0037188568094],
        [4720.747865977132, 1416.2243597931397],
        [339.7603415379156, 101.92810246137468]
      ]
    },
    {
      "id": "75_LVBus1261622_production",
      "bus": "75_LVBus1261622",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261623_consumption",
      "bus": "75_LVBus1261623",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261623_production",
      "bus": "75_LVBus1261623",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261624_consumption",
      "bus": "75_LVBus1261624",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261624_production",
      "bus": "75_LVBus1261624",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261627_consumption",
      "bus": "75_LVBus1261627",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4038.0146026110756, 1211.4043807833227],
        [4038.0146026110756, 1211.4043807833227],
        [4038.0146026110756, 1211.4043807833227]
      ]
    },
    {
      "id": "75_LVBus1261627_production",
      "bus": "75_LVBus1261627",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261628_consumption",
      "bus": "75_LVBus1261628",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261628_production",
      "bus": "75_LVBus1261628",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261631_consumption",
      "bus": "75_LVBus1261631",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261631_production",
      "bus": "75_LVBus1261631",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus2009767_consumption",
      "bus": "75_LVBus2009767",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1075.2015166085148, 322.5604549825544],
        [1075.2015166085148, 322.5604549825544],
        [1075.2015166085148, 322.5604549825544]
      ]
    },
    {
      "id": "75_LVBus2009767_production",
      "bus": "75_LVBus2009767",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261629_consumption",
      "bus": "75_LVBus1261629",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1741.4138060150808, 522.4241418045242],
        [4233.116318589513, 1269.934895576854],
        [2123.8013741190184, 637.1404122357055]
      ]
    },
    {
      "id": "75_LVBus1261629_production",
      "bus": "75_LVBus1261629",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261630_consumption",
      "bus": "75_LVBus1261630",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [3023.2897230059298, 906.986916901779]]
    },
    {
      "id": "75_LVBus1261630_production",
      "bus": "75_LVBus1261630",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261625_consumption",
      "bus": "75_LVBus1261625",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3281.0405095592264, 984.3121528677678],
        [4950.016227437211, 1485.004868231163],
        [2833.499658474278, 850.0498975422834]
      ]
    },
    {
      "id": "75_LVBus1261625_production",
      "bus": "75_LVBus1261625",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261626_consumption",
      "bus": "75_LVBus1261626",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[141.58314164798358, 42.47494249439507], [0.0, 0.0], [2012.9897641990347, 603.8969292597104]]
    },
    {
      "id": "75_LVBus1261626_production",
      "bus": "75_LVBus1261626",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261600_consumption",
      "bus": "75_LVBus1261600",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[7600.598230226575, 2280.179469067972], [0.0, 0.0], [86.64652114419083, 25.99395634325725]]
    },
    {
      "id": "75_LVBus1261600_production",
      "bus": "75_LVBus1261600",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261601_consumption",
      "bus": "75_LVBus1261601",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[6489.700172605257, 1946.9100517815768], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261601_production",
      "bus": "75_LVBus1261601",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261602_consumption",
      "bus": "75_LVBus1261602",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2406.630134899495, 721.9890404698484], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261602_production",
      "bus": "75_LVBus1261602",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261603_consumption",
      "bus": "75_LVBus1261603",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[997.539187023811, 299.2617561071433], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261603_production",
      "bus": "75_LVBus1261603",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261604_consumption",
      "bus": "75_LVBus1261604",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1356.3685217486075, 406.9105565245822], [90.67488349543109, 27.202465048629325], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261604_production",
      "bus": "75_LVBus1261604",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261605_consumption",
      "bus": "75_LVBus1261605",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [3164.636760291055, 949.3910280873165], [1178.9532922956187, 353.6859876886856]]
    },
    {
      "id": "75_LVBus1261605_production",
      "bus": "75_LVBus1261605",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261606_consumption",
      "bus": "75_LVBus1261606",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[279.9954582775522, 83.99863748326565], [0.0, 0.0], [875.4411097535452, 262.63233292606355]]
    },
    {
      "id": "75_LVBus1261606_production",
      "bus": "75_LVBus1261606",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261608_consumption",
      "bus": "75_LVBus1261608",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1496.0807764197048, 448.8242329259114], [0.0, 0.0], [4143.501412787658, 1243.0504238362976]]
    },
    {
      "id": "75_LVBus1261608_production",
      "bus": "75_LVBus1261608",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261610_consumption",
      "bus": "75_LVBus1261610",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[3162.337247925967, 948.70117437779], [0.0, 0.0], [167.91438429259836, 50.3743152877795]]
    },
    {
      "id": "75_LVBus1261610_production",
      "bus": "75_LVBus1261610",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261616_consumption",
      "bus": "75_LVBus1261616",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[3809.742953968028, 1142.9228861904082], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261616_production",
      "bus": "75_LVBus1261616",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261618_consumption",
      "bus": "75_LVBus1261618",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [784.8062262263227, 235.4418678678968], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261618_production",
      "bus": "75_LVBus1261618",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261617_consumption",
      "bus": "75_LVBus1261617",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1738.7291945960715, 521.6187583788214], [0.0, 0.0], [4594.496601328518, 1378.3489803985556]]
    },
    {
      "id": "75_LVBus1261617_production",
      "bus": "75_LVBus1261617",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261611_consumption",
      "bus": "75_LVBus1261611",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4708.911462209775, 1412.6734386629325],
        [1116.8079208169197, 335.0423762450759],
        [1052.3521037377682, 315.70563112133044]
      ]
    },
    {
      "id": "75_LVBus1261611_production",
      "bus": "75_LVBus1261611",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261612_consumption",
      "bus": "75_LVBus1261612",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [3987.3696975553, 1196.2109092665899], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261612_production",
      "bus": "75_LVBus1261612",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261613_consumption",
      "bus": "75_LVBus1261613",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [1618.3218108508083, 485.4965432552425], [50.05330034749341, 15.015990104248022]]
    },
    {
      "id": "75_LVBus1261613_production",
      "bus": "75_LVBus1261613",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261614_consumption",
      "bus": "75_LVBus1261614",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [3152.2245900676885, 945.6673770203065], [5266.743979456955, 1580.0231938370864]]
    },
    {
      "id": "75_LVBus1261614_production",
      "bus": "75_LVBus1261614",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261615_consumption",
      "bus": "75_LVBus1261615",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[912.1907130174028, 273.65721390522083], [5325.419161167129, 1597.6257483501386], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261615_production",
      "bus": "75_LVBus1261615",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261609_consumption",
      "bus": "75_LVBus1261609",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[5101.839194904191, 1530.5517584712572], [2379.1683488207514, 713.7505046462254], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261609_production",
      "bus": "75_LVBus1261609",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261607_consumption",
      "bus": "75_LVBus1261607",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[4241.444146963917, 1272.433244089175], [0.0, 0.0], [5699.236726983599, 1709.7710180950796]]
    },
    {
      "id": "75_LVBus1261607_production",
      "bus": "75_LVBus1261607",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261619_consumption",
      "bus": "75_LVBus1261619",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [8501.192088059848, 2550.357626417954], [2966.456623318311, 889.9369869954933]]
    },
    {
      "id": "75_LVBus1261619_production",
      "bus": "75_LVBus1261619",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261620_consumption",
      "bus": "75_LVBus1261620",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2781.967535339191, 834.5902606017572], [0.0, 0.0], [6337.144612371999, 1901.1433837115997]]
    },
    {
      "id": "75_LVBus1261620_production",
      "bus": "75_LVBus1261620",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261587_consumption",
      "bus": "75_LVBus1261587",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2838.1447198618234, 851.443415958547], [0.0, 0.0], [2965.079550848294, 889.5238652544881]]
    },
    {
      "id": "75_LVBus1261587_production",
      "bus": "75_LVBus1261587",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261588_consumption",
      "bus": "75_LVBus1261588",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[5501.926546740964, 1650.5779640222893], [0.0, 0.0], [2151.3762108622423, 645.4128632586727]]
    },
    {
      "id": "75_LVBus1261588_production",
      "bus": "75_LVBus1261588",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261590_consumption",
      "bus": "75_LVBus1261590",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[949.3029704082464, 284.7908911224739], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261590_production",
      "bus": "75_LVBus1261590",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261591_consumption",
      "bus": "75_LVBus1261591",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [168.90878994981304, 50.672636984943914],
        [168.90878994981304, 50.672636984943914],
        [168.90878994981304, 50.672636984943914]
      ]
    },
    {
      "id": "75_LVBus1261591_production",
      "bus": "75_LVBus1261591",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261592_consumption",
      "bus": "75_LVBus1261592",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1576.3250400462043, 472.8975120138613],
        [1576.3250400462043, 472.8975120138613],
        [2334.4935629270726, 700.3480688781218]
      ]
    },
    {
      "id": "75_LVBus1261592_production",
      "bus": "75_LVBus1261592",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261593_consumption",
      "bus": "75_LVBus1261593",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [1187.002885307286, 356.1008655921858], [255.84347003954753, 76.75304101186425]]
    },
    {
      "id": "75_LVBus1261593_production",
      "bus": "75_LVBus1261593",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261596_consumption",
      "bus": "75_LVBus1261596",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [1011.3393137497127, 303.4017941249138], [2554.4570129642407, 766.3371038892722]]
    },
    {
      "id": "75_LVBus1261596_production",
      "bus": "75_LVBus1261596",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261597_consumption",
      "bus": "75_LVBus1261597",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [544.5350149268047, 163.3605044780414],
        [914.5444058213744, 274.36332174641234],
        [2785.886164825251, 835.7658494475753]
      ]
    },
    {
      "id": "75_LVBus1261597_production",
      "bus": "75_LVBus1261597",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261598_consumption",
      "bus": "75_LVBus1261598",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1911.3862737297134, 573.4158821189139], [0.0, 0.0], [492.5918137100693, 147.77754411302078]]
    },
    {
      "id": "75_LVBus1261598_production",
      "bus": "75_LVBus1261598",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261594_consumption",
      "bus": "75_LVBus1261594",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [1131.4198923341821, 339.4259677002546]]
    },
    {
      "id": "75_LVBus1261594_production",
      "bus": "75_LVBus1261594",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261595_consumption",
      "bus": "75_LVBus1261595",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [16027.60453914404, 4808.281361743212],
        [16027.60453914404, 4808.281361743212],
        [16027.60453914404, 4808.281361743212]
      ]
    },
    {
      "id": "75_LVBus1261595_production",
      "bus": "75_LVBus1261595",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261589_consumption",
      "bus": "75_LVBus1261589",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4151.112565058877, 1245.333769517663],
        [4151.112565058877, 1245.333769517663],
        [4151.112565058877, 1245.333769517663]
      ]
    },
    {
      "id": "75_LVBus1261589_production",
      "bus": "75_LVBus1261589",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261578_consumption",
      "bus": "75_LVBus1261578",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [8522.526136709952, 2556.7578410129854],
        [3773.285123998763, 1131.9855371996289],
        [4287.2329426548495, 1286.1698827964549]
      ]
    },
    {
      "id": "75_LVBus1261578_production",
      "bus": "75_LVBus1261578",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261579_consumption",
      "bus": "75_LVBus1261579",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4195.3779936915535, 1258.613398107466],
        [9424.062153533798, 2827.2186460601392],
        [1781.8919326859666, 534.5675798057899]
      ]
    },
    {
      "id": "75_LVBus1261579_production",
      "bus": "75_LVBus1261579",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261581_consumption",
      "bus": "75_LVBus1261581",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [16988.291964358454, 5096.487589307536], [16344.650091841924, 4903.395027552577]]
    },
    {
      "id": "75_LVBus1261581_production",
      "bus": "75_LVBus1261581",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261582_consumption",
      "bus": "75_LVBus1261582",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1653.2925960882487, 495.9877788264746], [0.0, 0.0], [5150.920767204664, 1545.276230161399]]
    },
    {
      "id": "75_LVBus1261582_production",
      "bus": "75_LVBus1261582",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261583_consumption",
      "bus": "75_LVBus1261583",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4731.874443645876, 1419.5623330937628],
        [69.21065265929467, 20.7631957977884],
        [2945.5757053733437, 883.6727116120031]
      ]
    },
    {
      "id": "75_LVBus1261583_production",
      "bus": "75_LVBus1261583",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261584_consumption",
      "bus": "75_LVBus1261584",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[3765.1422607238583, 1129.5426782171573], [3233.228381237611, 969.9685143712832], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261584_production",
      "bus": "75_LVBus1261584",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261585_consumption",
      "bus": "75_LVBus1261585",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [6918.4089392447895, 2075.522681773437],
        [1876.4495774415557, 562.9348732324667],
        [2046.5162022377135, 613.954860671314]
      ]
    },
    {
      "id": "75_LVBus1261585_production",
      "bus": "75_LVBus1261585",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261580_consumption",
      "bus": "75_LVBus1261580",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [5462.182739333955, 1638.6548218001865], [4275.642841709166, 1282.6928525127496]]
    },
    {
      "id": "75_LVBus1261580_production",
      "bus": "75_LVBus1261580",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261432_consumption",
      "bus": "75_LVBus1261432",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261432_production",
      "bus": "75_LVBus1261432",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261433_consumption",
      "bus": "75_LVBus1261433",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261433_production",
      "bus": "75_LVBus1261433",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261445_consumption",
      "bus": "75_LVBus1261445",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261445_production",
      "bus": "75_LVBus1261445",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261446_consumption",
      "bus": "75_LVBus1261446",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[283.26542096274017, 84.97962628882205], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261446_production",
      "bus": "75_LVBus1261446",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261448_consumption",
      "bus": "75_LVBus1261448",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [878.2923414788063, 263.48770244364187],
        [120.42871165186193, 36.128613495558575],
        [6017.302490620421, 1805.1907471861261]
      ]
    },
    {
      "id": "75_LVBus1261448_production",
      "bus": "75_LVBus1261448",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261449_consumption",
      "bus": "75_LVBus1261449",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [6561.148639917763, 1968.3445919753287],
        [5021.93571364905, 1506.580714094715],
        [5021.93571364905, 1506.580714094715]
      ]
    },
    {
      "id": "75_LVBus1261449_production",
      "bus": "75_LVBus1261449",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261450_consumption",
      "bus": "75_LVBus1261450",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3546.152454151847, 1063.845736245554],
        [2959.9725713619896, 887.9917714085968],
        [2959.9725713619896, 887.9917714085968]
      ]
    },
    {
      "id": "75_LVBus1261450_production",
      "bus": "75_LVBus1261450",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261447_consumption",
      "bus": "75_LVBus1261447",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3007.353907622662, 902.2061722867986],
        [6312.677247800167, 1893.80317434005],
        [3007.353907622662, 902.2061722867986]
      ]
    },
    {
      "id": "75_LVBus1261447_production",
      "bus": "75_LVBus1261447",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261434_consumption",
      "bus": "75_LVBus1261434",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5878.5517336038565, 1763.5655200811568],
        [501.364910408058, 150.40947312241738],
        [501.364910408058, 150.40947312241738]
      ]
    },
    {
      "id": "75_LVBus1261434_production",
      "bus": "75_LVBus1261434",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261435_consumption",
      "bus": "75_LVBus1261435",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2525.0401741102264, 757.512052233068],
        [3543.4386453753073, 1063.0315936125921],
        [2525.0401741102264, 757.512052233068]
      ]
    },
    {
      "id": "75_LVBus1261435_production",
      "bus": "75_LVBus1261435",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261436_consumption",
      "bus": "75_LVBus1261436",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [9969.804754907398, 2990.9414264722195],
        [2971.3589069457744, 891.4076720837323],
        [4359.6095319710985, 1307.8828595913294]
      ]
    },
    {
      "id": "75_LVBus1261436_production",
      "bus": "75_LVBus1261436",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261437_consumption",
      "bus": "75_LVBus1261437",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4951.697692056145, 1485.5093076168434],
        [4044.680677348766, 1213.4042032046298],
        [4044.680677348766, 1213.4042032046298]
      ]
    },
    {
      "id": "75_LVBus1261437_production",
      "bus": "75_LVBus1261437",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261438_consumption",
      "bus": "75_LVBus1261438",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1980.7214674966217, 594.2164402489865], [0.0, 0.0], [3272.1065998351396, 981.6319799505418]]
    },
    {
      "id": "75_LVBus1261438_production",
      "bus": "75_LVBus1261438",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261439_consumption",
      "bus": "75_LVBus1261439",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261439_production",
      "bus": "75_LVBus1261439",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261440_consumption",
      "bus": "75_LVBus1261440",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261440_production",
      "bus": "75_LVBus1261440",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261441_consumption",
      "bus": "75_LVBus1261441",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261441_production",
      "bus": "75_LVBus1261441",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261442_consumption",
      "bus": "75_LVBus1261442",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4506.0701368451, 1351.82104105353],
        [6966.783927662901, 2090.03517829887],
        [6691.988884684172, 2007.5966654052515]
      ]
    },
    {
      "id": "75_LVBus1261442_production",
      "bus": "75_LVBus1261442",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261443_consumption",
      "bus": "75_LVBus1261443",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[3243.631862994979, 973.0895588984937], [698.450501296615, 209.5351503889845], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261443_production",
      "bus": "75_LVBus1261443",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261444_consumption",
      "bus": "75_LVBus1261444",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [9398.4899776387, 2819.54699329161],
        [11034.56618552822, 3310.369855658466],
        [5613.157764332677, 1683.9473292998032]
      ]
    },
    {
      "id": "75_LVBus1261444_production",
      "bus": "75_LVBus1261444",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261430_consumption",
      "bus": "75_LVBus1261430",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261430_production",
      "bus": "75_LVBus1261430",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261427_consumption",
      "bus": "75_LVBus1261427",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [231.99945144848448, 69.59983543454534],
        [231.99945144848448, 69.59983543454534],
        [231.99945144848448, 69.59983543454534]
      ]
    },
    {
      "id": "75_LVBus1261427_production",
      "bus": "75_LVBus1261427",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261428_consumption",
      "bus": "75_LVBus1261428",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [4487.227665517036, 1346.1682996551108], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261428_production",
      "bus": "75_LVBus1261428",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261416_consumption",
      "bus": "75_LVBus1261416",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [925.4882672323475, 277.64648016970426]]
    },
    {
      "id": "75_LVBus1261416_production",
      "bus": "75_LVBus1261416",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261417_consumption",
      "bus": "75_LVBus1261417",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261417_production",
      "bus": "75_LVBus1261417",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261418_consumption",
      "bus": "75_LVBus1261418",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1232.1571742311812, 369.64715226935436],
        [4098.705531599227, 1229.611659479768],
        [2398.829098826257, 719.6487296478771]
      ]
    },
    {
      "id": "75_LVBus1261418_production",
      "bus": "75_LVBus1261418",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261419_consumption",
      "bus": "75_LVBus1261419",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[4866.19977908608, 1459.8599337258238], [0.0, 0.0], [6818.541567848667, 2045.5624703546]]
    },
    {
      "id": "75_LVBus1261419_production",
      "bus": "75_LVBus1261419",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261420_consumption",
      "bus": "75_LVBus1261420",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [11035.835590892553, 3310.7506772677657],
        [5248.682935134464, 1574.604880540339],
        [581.4973916936389, 174.44921750809166]
      ]
    },
    {
      "id": "75_LVBus1261420_production",
      "bus": "75_LVBus1261420",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261421_consumption",
      "bus": "75_LVBus1261421",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [5633.806519176434, 1690.1419557529302], [6676.60218273544, 2002.9806548206318]]
    },
    {
      "id": "75_LVBus1261421_production",
      "bus": "75_LVBus1261421",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261422_consumption",
      "bus": "75_LVBus1261422",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5195.786066701683, 1558.7358200105048],
        [9343.293449301675, 2802.9880347905023],
        [5195.786066701683, 1558.7358200105048]
      ]
    },
    {
      "id": "75_LVBus1261422_production",
      "bus": "75_LVBus1261422",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261423_consumption",
      "bus": "75_LVBus1261423",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2229.2527982124975, 668.7758394637492],
        [905.3481685713007, 271.6044505713902],
        [7043.432752504457, 2113.0298257513373]
      ]
    },
    {
      "id": "75_LVBus1261423_production",
      "bus": "75_LVBus1261423",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261424_consumption",
      "bus": "75_LVBus1261424",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [1915.803793992157, 574.741138197647]]
    },
    {
      "id": "75_LVBus1261424_production",
      "bus": "75_LVBus1261424",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261425_consumption",
      "bus": "75_LVBus1261425",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [4133.966542425419, 1240.1899627276257]]
    },
    {
      "id": "75_LVBus1261425_production",
      "bus": "75_LVBus1261425",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261405_consumption",
      "bus": "75_LVBus1261405",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [556.7986835025185, 167.03960505075557],
        [556.7986835025185, 167.03960505075557],
        [556.7986835025185, 167.03960505075557]
      ]
    },
    {
      "id": "75_LVBus1261405_production",
      "bus": "75_LVBus1261405",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261406_consumption",
      "bus": "75_LVBus1261406",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261406_production",
      "bus": "75_LVBus1261406",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261407_consumption",
      "bus": "75_LVBus1261407",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [8523.87118473536, 2557.1613554206083], [200.54238511505397, 60.16271553451619]]
    },
    {
      "id": "75_LVBus1261407_production",
      "bus": "75_LVBus1261407",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261408_consumption",
      "bus": "75_LVBus1261408",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [3315.4895757476884, 994.6468727243065], [482.17261885664607, 144.6517856569938]]
    },
    {
      "id": "75_LVBus1261408_production",
      "bus": "75_LVBus1261408",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261409_consumption",
      "bus": "75_LVBus1261409",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2252.247324093788, 675.6741972281363],
        [422.36073178011435, 126.7082195340343],
        [422.36073178011435, 126.7082195340343]
      ]
    },
    {
      "id": "75_LVBus1261409_production",
      "bus": "75_LVBus1261409",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261410_consumption",
      "bus": "75_LVBus1261410",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261410_production",
      "bus": "75_LVBus1261410",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261411_consumption",
      "bus": "75_LVBus1261411",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [7161.969851471431, 2148.5909554414293],
        [15299.93458280983, 4589.980374842949],
        [3847.1429729440647, 1154.1428918832194]
      ]
    },
    {
      "id": "75_LVBus1261411_production",
      "bus": "75_LVBus1261411",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261412_consumption",
      "bus": "75_LVBus1261412",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [6290.928245417792, 1887.2784736253375],
        [4501.828952766602, 1350.5486858299805],
        [1237.6687840021004, 371.3006352006301]
      ]
    },
    {
      "id": "75_LVBus1261412_production",
      "bus": "75_LVBus1261412",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261413_consumption",
      "bus": "75_LVBus1261413",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2919.1646093093723, 875.7493827928116], [1697.38872860898, 509.21661858269397], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261413_production",
      "bus": "75_LVBus1261413",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261414_consumption",
      "bus": "75_LVBus1261414",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261414_production",
      "bus": "75_LVBus1261414",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261763_consumption",
      "bus": "75_LVBus1261763",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261763_production",
      "bus": "75_LVBus1261763",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261764_consumption",
      "bus": "75_LVBus1261764",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261764_production",
      "bus": "75_LVBus1261764",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261759_consumption",
      "bus": "75_LVBus1261759",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261759_production",
      "bus": "75_LVBus1261759",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261760_consumption",
      "bus": "75_LVBus1261760",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261760_production",
      "bus": "75_LVBus1261760",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261761_consumption",
      "bus": "75_LVBus1261761",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1535.5044363814425, 460.6513309144327],
        [1535.5044363814425, 460.6513309144327],
        [2387.538152799369, 716.2614458398107]
      ]
    },
    {
      "id": "75_LVBus1261761_production",
      "bus": "75_LVBus1261761",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261755_consumption",
      "bus": "75_LVBus1261755",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1065.9577024030575, 319.7873107209172],
        [1065.9577024030575, 319.7873107209172],
        [1065.9577024030575, 319.7873107209172]
      ]
    },
    {
      "id": "75_LVBus1261755_production",
      "bus": "75_LVBus1261755",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261756_consumption",
      "bus": "75_LVBus1261756",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261756_production",
      "bus": "75_LVBus1261756",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261757_consumption",
      "bus": "75_LVBus1261757",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261757_production",
      "bus": "75_LVBus1261757",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261752_consumption",
      "bus": "75_LVBus1261752",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261752_production",
      "bus": "75_LVBus1261752",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261753_consumption",
      "bus": "75_LVBus1261753",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [21200.55182891938, 6360.165548675814],
        [21200.55182891938, 6360.165548675814],
        [21200.55182891938, 6360.165548675814]
      ]
    },
    {
      "id": "75_LVBus1261753_production",
      "bus": "75_LVBus1261753",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261750_consumption",
      "bus": "75_LVBus1261750",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2442.5504906706524, 732.7651472011956],
        [2442.5504906706524, 732.7651472011956],
        [9838.01932921917, 2951.405798765751]
      ]
    },
    {
      "id": "75_LVBus1261750_production",
      "bus": "75_LVBus1261750",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261545_consumption",
      "bus": "75_LVBus1261545",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1077.2309819708657, 323.1692945912597],
        [5568.033971313768, 1670.4101913941304],
        [810.1245337802292, 243.03736013406873]
      ]
    },
    {
      "id": "75_LVBus1261545_production",
      "bus": "75_LVBus1261545",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261546_consumption",
      "bus": "75_LVBus1261546",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [3003.059891876337, 900.9179675629011], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261546_production",
      "bus": "75_LVBus1261546",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261547_consumption",
      "bus": "75_LVBus1261547",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2202.396952759942, 660.7190858279826],
        [2202.396952759942, 660.7190858279826],
        [2202.396952759942, 660.7190858279826]
      ]
    },
    {
      "id": "75_LVBus1261547_production",
      "bus": "75_LVBus1261547",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261548_consumption",
      "bus": "75_LVBus1261548",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3588.812302241584, 1076.643690672475],
        [4337.116482885113, 1301.134944865534],
        [4066.892442807256, 1220.0677328421768]
      ]
    },
    {
      "id": "75_LVBus1261548_production",
      "bus": "75_LVBus1261548",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261541_consumption",
      "bus": "75_LVBus1261541",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[760.2311074312892, 228.06933222938673], [0.0, 0.0], [7161.8528665578915, 2148.5558599673673]]
    },
    {
      "id": "75_LVBus1261541_production",
      "bus": "75_LVBus1261541",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261542_consumption",
      "bus": "75_LVBus1261542",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1050.477065509928, 315.1431196529784],
        [5570.843631608916, 1671.2530894826748],
        [8117.1029923676, 2435.13089771028]
      ]
    },
    {
      "id": "75_LVBus1261542_production",
      "bus": "75_LVBus1261542",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261543_consumption",
      "bus": "75_LVBus1261543",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1146.8141657017768, 344.04424971053305],
        [8374.567197265771, 2512.370159179731],
        [12068.13262003057, 3620.439786009171]
      ]
    },
    {
      "id": "75_LVBus1261543_production",
      "bus": "75_LVBus1261543",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261538_consumption",
      "bus": "75_LVBus1261538",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [8035.222170213084, 2410.566651063925],
        [4566.124939694109, 1369.8374819082328],
        [8160.656006324319, 2448.1968018972957]
      ]
    },
    {
      "id": "75_LVBus1261538_production",
      "bus": "75_LVBus1261538",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261539_consumption",
      "bus": "75_LVBus1261539",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [974.0032750643447, 292.2009825193034], [3311.0595567761666, 993.3178670328499]]
    },
    {
      "id": "75_LVBus1261539_production",
      "bus": "75_LVBus1261539",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261532_consumption",
      "bus": "75_LVBus1261532",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[440.20761813461894, 132.06228544038566], [0.0, 0.0], [4471.2761713631235, 1341.382851408937]]
    },
    {
      "id": "75_LVBus1261532_production",
      "bus": "75_LVBus1261532",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261533_consumption",
      "bus": "75_LVBus1261533",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261533_production",
      "bus": "75_LVBus1261533",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261535_consumption",
      "bus": "75_LVBus1261535",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[591.5765845023368, 177.47297535070103], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261535_production",
      "bus": "75_LVBus1261535",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261536_consumption",
      "bus": "75_LVBus1261536",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1351.3629609969944, 405.4088882990983],
        [5955.527236546509, 1786.6581709639527],
        [1351.3629609969944, 405.4088882990983]
      ]
    },
    {
      "id": "75_LVBus1261536_production",
      "bus": "75_LVBus1261536",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261534_consumption",
      "bus": "75_LVBus1261534",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4249.250632823703, 1274.7751898471108],
        [4249.250632823703, 1274.7751898471108],
        [4249.250632823703, 1274.7751898471108]
      ]
    },
    {
      "id": "75_LVBus1261534_production",
      "bus": "75_LVBus1261534",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261398_consumption",
      "bus": "75_LVBus1261398",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261398_production",
      "bus": "75_LVBus1261398",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261399_consumption",
      "bus": "75_LVBus1261399",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261399_production",
      "bus": "75_LVBus1261399",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261400_consumption",
      "bus": "75_LVBus1261400",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [6312.538795769361, 1893.7616387308083], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261400_production",
      "bus": "75_LVBus1261400",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261401_consumption",
      "bus": "75_LVBus1261401",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3436.620192806368, 1030.9860578419102],
        [5790.327688839973, 1737.0983066519918],
        [5442.473496964548, 1632.7420490893644]
      ]
    },
    {
      "id": "75_LVBus1261401_production",
      "bus": "75_LVBus1261401",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261403_consumption",
      "bus": "75_LVBus1261403",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[827.1529352170684, 248.1458805651205], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261403_production",
      "bus": "75_LVBus1261403",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261402_consumption",
      "bus": "75_LVBus1261402",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [8934.920473191982, 2680.4761419575943],
        [6946.270904120319, 2083.8812712360955],
        [4502.36724249687, 1350.710172749061]
      ]
    },
    {
      "id": "75_LVBus1261402_production",
      "bus": "75_LVBus1261402",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261379_consumption",
      "bus": "75_LVBus1261379",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261379_production",
      "bus": "75_LVBus1261379",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261380_consumption",
      "bus": "75_LVBus1261380",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [7807.933045787884, 2342.3799137363653], [3107.0104728732827, 932.1031418619848]]
    },
    {
      "id": "75_LVBus1261380_production",
      "bus": "75_LVBus1261380",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261381_consumption",
      "bus": "75_LVBus1261381",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261381_production",
      "bus": "75_LVBus1261381",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261393_consumption",
      "bus": "75_LVBus1261393",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [882.3747782442475, 264.71243347327425],
        [882.3747782442475, 264.71243347327425],
        [882.3747782442475, 264.71243347327425]
      ]
    },
    {
      "id": "75_LVBus1261393_production",
      "bus": "75_LVBus1261393",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261394_consumption",
      "bus": "75_LVBus1261394",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2122.688065556803, 636.8064196670408],
        [2122.688065556803, 636.8064196670408],
        [2122.688065556803, 636.8064196670408]
      ]
    },
    {
      "id": "75_LVBus1261394_production",
      "bus": "75_LVBus1261394",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261395_consumption",
      "bus": "75_LVBus1261395",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1831.2237547257814, 549.3671264177344],
        [1831.2237547257814, 549.3671264177344],
        [1831.2237547257814, 549.3671264177344]
      ]
    },
    {
      "id": "75_LVBus1261395_production",
      "bus": "75_LVBus1261395",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261396_consumption",
      "bus": "75_LVBus1261396",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [4110.9363280776815, 1233.2808984233045]]
    },
    {
      "id": "75_LVBus1261396_production",
      "bus": "75_LVBus1261396",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261382_consumption",
      "bus": "75_LVBus1261382",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [1899.2800586877204, 569.7840176063161], [3906.115721235793, 1171.8347163707379]]
    },
    {
      "id": "75_LVBus1261382_production",
      "bus": "75_LVBus1261382",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261383_consumption",
      "bus": "75_LVBus1261383",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4037.2965628080706, 1211.1889688424212],
        [11141.63785896226, 3342.491357688678],
        [6939.0287487636815, 2081.708624629104]
      ]
    },
    {
      "id": "75_LVBus1261383_production",
      "bus": "75_LVBus1261383",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261388_consumption",
      "bus": "75_LVBus1261388",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[856.1471406088696, 256.84414218266085], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261388_production",
      "bus": "75_LVBus1261388",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261384_consumption",
      "bus": "75_LVBus1261384",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261384_production",
      "bus": "75_LVBus1261384",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261386_consumption",
      "bus": "75_LVBus1261386",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [982.7269586398817, 294.8180875919645], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261386_production",
      "bus": "75_LVBus1261386",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261387_consumption",
      "bus": "75_LVBus1261387",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [3981.3568690068737, 1194.4070607020622], [1546.2809231765905, 463.88427695297713]]
    },
    {
      "id": "75_LVBus1261387_production",
      "bus": "75_LVBus1261387",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261385_consumption",
      "bus": "75_LVBus1261385",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3974.5444180648556, 1192.3633254194567],
        [3974.5444180648556, 1192.3633254194567],
        [4573.411563307682, 1372.0234689923045]
      ]
    },
    {
      "id": "75_LVBus1261385_production",
      "bus": "75_LVBus1261385",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261389_consumption",
      "bus": "75_LVBus1261389",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [7425.183391237052, 2227.5550173711154],
        [1534.540515663699, 460.3621546991097],
        [2774.8075569349003, 832.4422670804701]
      ]
    },
    {
      "id": "75_LVBus1261389_production",
      "bus": "75_LVBus1261389",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261390_consumption",
      "bus": "75_LVBus1261390",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[547.0123033383826, 164.10369100151476], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261390_production",
      "bus": "75_LVBus1261390",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261391_consumption",
      "bus": "75_LVBus1261391",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4690.691053796429, 1407.2073161389285],
        [794.4840262292181, 238.3452078687654],
        [2669.867408171121, 800.9602224513363]
      ]
    },
    {
      "id": "75_LVBus1261391_production",
      "bus": "75_LVBus1261391",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261392_consumption",
      "bus": "75_LVBus1261392",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261392_production",
      "bus": "75_LVBus1261392",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261362_consumption",
      "bus": "75_LVBus1261362",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261362_production",
      "bus": "75_LVBus1261362",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261363_consumption",
      "bus": "75_LVBus1261363",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [986.6545531030611, 295.99636593091833],
        [986.6545531030611, 295.99636593091833],
        [986.6545531030611, 295.99636593091833]
      ]
    },
    {
      "id": "75_LVBus1261363_production",
      "bus": "75_LVBus1261363",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261364_consumption",
      "bus": "75_LVBus1261364",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [3283.4420144446276, 985.0326043333882]]
    },
    {
      "id": "75_LVBus1261364_production",
      "bus": "75_LVBus1261364",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261365_consumption",
      "bus": "75_LVBus1261365",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1476.6187233819626, 442.98561701458874],
        [1476.6187233819626, 442.98561701458874],
        [1476.6187233819626, 442.98561701458874]
      ]
    },
    {
      "id": "75_LVBus1261365_production",
      "bus": "75_LVBus1261365",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261366_consumption",
      "bus": "75_LVBus1261366",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [27.071015759069756, 8.121304727720926]]
    },
    {
      "id": "75_LVBus1261366_production",
      "bus": "75_LVBus1261366",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261367_consumption",
      "bus": "75_LVBus1261367",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261367_production",
      "bus": "75_LVBus1261367",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261368_consumption",
      "bus": "75_LVBus1261368",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [1725.5474720104125, 517.6642416031237], [2382.962256368982, 714.8886769106945]]
    },
    {
      "id": "75_LVBus1261368_production",
      "bus": "75_LVBus1261368",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261374_consumption",
      "bus": "75_LVBus1261374",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4906.243280770587, 1471.8729842311761],
        [15193.711402680397, 4558.113420804119],
        [2875.925464921165, 862.7776394763495]
      ]
    },
    {
      "id": "75_LVBus1261374_production",
      "bus": "75_LVBus1261374",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261369_consumption",
      "bus": "75_LVBus1261369",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [6804.92138563456, 2041.4764156903677]]
    },
    {
      "id": "75_LVBus1261369_production",
      "bus": "75_LVBus1261369",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261371_consumption",
      "bus": "75_LVBus1261371",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261371_production",
      "bus": "75_LVBus1261371",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261372_consumption",
      "bus": "75_LVBus1261372",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [941.7879286032623, 282.5363785809787], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261372_production",
      "bus": "75_LVBus1261372",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261373_consumption",
      "bus": "75_LVBus1261373",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3065.3178741622805, 919.5953622486842],
        [3065.3178741622805, 919.5953622486842],
        [4513.691112864611, 1354.107333859383]
      ]
    },
    {
      "id": "75_LVBus1261373_production",
      "bus": "75_LVBus1261373",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261370_consumption",
      "bus": "75_LVBus1261370",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [2522.29112242216, 756.6873367266479], [891.9717799113581, 267.5915339734074]]
    },
    {
      "id": "75_LVBus1261370_production",
      "bus": "75_LVBus1261370",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261375_consumption",
      "bus": "75_LVBus1261375",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [3777.276257065758, 1133.1828771197272], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261375_production",
      "bus": "75_LVBus1261375",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261376_consumption",
      "bus": "75_LVBus1261376",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [3488.013217312898, 1046.4039651938695], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261376_production",
      "bus": "75_LVBus1261376",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261377_consumption",
      "bus": "75_LVBus1261377",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[3682.3286350272415, 1104.6985905081724], [484.6059938025356, 145.38179814076068], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261377_production",
      "bus": "75_LVBus1261377",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261351_consumption",
      "bus": "75_LVBus1261351",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261351_production",
      "bus": "75_LVBus1261351",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261352_consumption",
      "bus": "75_LVBus1261352",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [19327.265329416136, 5798.1795988248405],
        [7672.026737438187, 2301.608021231456],
        [11466.195903113237, 3439.8587709339713]
      ]
    },
    {
      "id": "75_LVBus1261352_production",
      "bus": "75_LVBus1261352",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261357_consumption",
      "bus": "75_LVBus1261357",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4029.6856141713997, 1208.9056842514199],
        [1026.297669013803, 307.8893007041409],
        [8540.833972577964, 2562.2501917733894]
      ]
    },
    {
      "id": "75_LVBus1261357_production",
      "bus": "75_LVBus1261357",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261358_consumption",
      "bus": "75_LVBus1261358",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3429.438265118083, 1028.831479535425],
        [4894.008722728601, 1468.2026168185803],
        [1113.8597920040618, 334.1579376012185]
      ]
    },
    {
      "id": "75_LVBus1261358_production",
      "bus": "75_LVBus1261358",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261360_consumption",
      "bus": "75_LVBus1261360",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5683.215940660649, 1704.9647821981946],
        [3442.1058635636446, 1032.6317590690933],
        [1699.583348663967, 509.87500459919005]
      ]
    },
    {
      "id": "75_LVBus1261360_production",
      "bus": "75_LVBus1261360",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261359_consumption",
      "bus": "75_LVBus1261359",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5094.564006585039, 1528.3692019755117],
        [3070.632212111328, 921.1896636333984],
        [3284.388267431364, 985.3164802294092]
      ]
    },
    {
      "id": "75_LVBus1261359_production",
      "bus": "75_LVBus1261359",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261353_consumption",
      "bus": "75_LVBus1261353",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[7218.700578202434, 2165.61017346073], [7043.5071930588265, 2113.052157917648], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261353_production",
      "bus": "75_LVBus1261353",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261354_consumption",
      "bus": "75_LVBus1261354",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[6103.412902993721, 1831.0238708981162], [0.0, 0.0], [5514.024313734413, 1654.207294120324]]
    },
    {
      "id": "75_LVBus1261354_production",
      "bus": "75_LVBus1261354",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261356_consumption",
      "bus": "75_LVBus1261356",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2299.0496186271166, 689.714885588135],
        [2299.0496186271166, 689.714885588135],
        [10917.699791484541, 3275.3099374453623]
      ]
    },
    {
      "id": "75_LVBus1261356_production",
      "bus": "75_LVBus1261356",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261355_consumption",
      "bus": "75_LVBus1261355",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [637.5817214886124, 191.2745164465837],
        [817.5485699610193, 245.2645709883058],
        [637.5817214886124, 191.2745164465837]
      ]
    },
    {
      "id": "75_LVBus1261355_production",
      "bus": "75_LVBus1261355",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261340_consumption",
      "bus": "75_LVBus1261340",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261340_production",
      "bus": "75_LVBus1261340",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261341_consumption",
      "bus": "75_LVBus1261341",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [556.1274962356674, 166.83824887070023],
        [556.1274962356674, 166.83824887070023],
        [556.1274962356674, 166.83824887070023]
      ]
    },
    {
      "id": "75_LVBus1261341_production",
      "bus": "75_LVBus1261341",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261342_consumption",
      "bus": "75_LVBus1261342",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1604.6859407753607, 481.4057822326082], [1732.006598303354, 519.6019794910062], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261342_production",
      "bus": "75_LVBus1261342",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261343_consumption",
      "bus": "75_LVBus1261343",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261343_production",
      "bus": "75_LVBus1261343",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261345_consumption",
      "bus": "75_LVBus1261345",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [4184.161966069396, 1255.2485898208188], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261345_production",
      "bus": "75_LVBus1261345",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261347_consumption",
      "bus": "75_LVBus1261347",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[3339.8874688070073, 1001.9662406421021], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261347_production",
      "bus": "75_LVBus1261347",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261348_consumption",
      "bus": "75_LVBus1261348",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261348_production",
      "bus": "75_LVBus1261348",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261349_consumption",
      "bus": "75_LVBus1261349",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1021.6335692536684, 306.4900707761005], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261349_production",
      "bus": "75_LVBus1261349",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261346_consumption",
      "bus": "75_LVBus1261346",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1365.3640755317685, 409.60922265953053],
        [1365.3640755317685, 409.60922265953053],
        [1365.3640755317685, 409.60922265953053]
      ]
    },
    {
      "id": "75_LVBus1261346_production",
      "bus": "75_LVBus1261346",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261344_consumption",
      "bus": "75_LVBus1261344",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [7392.773217552813, 2217.831965265844],
        [560.6123731031803, 168.18371193095408],
        [1885.0545218443128, 565.5163565532938]
      ]
    },
    {
      "id": "75_LVBus1261344_production",
      "bus": "75_LVBus1261344",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261336_consumption",
      "bus": "75_LVBus1261336",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1354.230655036672, 406.2691965110016],
        [948.5926504904421, 284.57779514713263],
        [1020.538101598542, 306.16143047956257]
      ]
    },
    {
      "id": "75_LVBus1261336_production",
      "bus": "75_LVBus1261336",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261337_consumption",
      "bus": "75_LVBus1261337",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261337_production",
      "bus": "75_LVBus1261337",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261338_consumption",
      "bus": "75_LVBus1261338",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [1761.5509888151032, 528.4652966445309]]
    },
    {
      "id": "75_LVBus1261338_production",
      "bus": "75_LVBus1261338",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261744_consumption",
      "bus": "75_LVBus1261744",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261744_production",
      "bus": "75_LVBus1261744",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261745_consumption",
      "bus": "75_LVBus1261745",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[678.4596897359796, 203.5379069207939], [340.8047320260339, 102.24141960781016], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261745_production",
      "bus": "75_LVBus1261745",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261747_consumption",
      "bus": "75_LVBus1261747",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [9887.606441346477, 2966.2819324039433],
        [2724.5250140126636, 817.3575042037991],
        [4596.090761856428, 1378.8272285569283]
      ]
    },
    {
      "id": "75_LVBus1261747_production",
      "bus": "75_LVBus1261747",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261748_consumption",
      "bus": "75_LVBus1261748",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [10673.577694815496, 3202.073308444649],
        [2707.152621278867, 812.1457863836602],
        [9175.112383480802, 2752.5337150442406]
      ]
    },
    {
      "id": "75_LVBus1261748_production",
      "bus": "75_LVBus1261748",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261746_consumption",
      "bus": "75_LVBus1261746",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[3609.599373662582, 1082.8798120987744], [0.0, 0.0], [121.95126968293648, 36.58538090488094]]
    },
    {
      "id": "75_LVBus1261746_production",
      "bus": "75_LVBus1261746",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261734_consumption",
      "bus": "75_LVBus1261734",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [6037.166232552302, 1811.1498697656905], [6673.750677696326, 2002.1252033088979]]
    },
    {
      "id": "75_LVBus1261734_production",
      "bus": "75_LVBus1261734",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261735_consumption",
      "bus": "75_LVBus1261735",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [5321.2520100158945, 1596.3756030047682]]
    },
    {
      "id": "75_LVBus1261735_production",
      "bus": "75_LVBus1261735",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261738_consumption",
      "bus": "75_LVBus1261738",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[3245.163069329226, 973.5489207987678], [4398.0923819875525, 1319.4277145962658], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261738_production",
      "bus": "75_LVBus1261738",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261739_consumption",
      "bus": "75_LVBus1261739",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3084.2392652864874, 925.2717795859462],
        [1646.435264532335, 493.93057935970046],
        [2964.783749121747, 889.435124736524]
      ]
    },
    {
      "id": "75_LVBus1261739_production",
      "bus": "75_LVBus1261739",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261740_consumption",
      "bus": "75_LVBus1261740",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1298.1981720669244, 389.4594516200773], [9827.253662678439, 2948.1760988035317], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261740_production",
      "bus": "75_LVBus1261740",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261741_consumption",
      "bus": "75_LVBus1261741",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1310.757157884539, 393.2271473653617],
        [108.456831469215, 32.5370494407645],
        [3821.5861117121517, 1146.4758335136455]
      ]
    },
    {
      "id": "75_LVBus1261741_production",
      "bus": "75_LVBus1261741",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261742_consumption",
      "bus": "75_LVBus1261742",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[3183.9551133128894, 955.1865339938668], [0.0, 0.0], [7800.468418696762, 2340.1405256090284]]
    },
    {
      "id": "75_LVBus1261742_production",
      "bus": "75_LVBus1261742",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261736_consumption",
      "bus": "75_LVBus1261736",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [3737.1236766311363, 1121.1371029893407]]
    },
    {
      "id": "75_LVBus1261736_production",
      "bus": "75_LVBus1261736",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261737_consumption",
      "bus": "75_LVBus1261737",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2472.504120190781, 741.7512360572343], [6199.461121296089, 1859.8383363888265], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261737_production",
      "bus": "75_LVBus1261737",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261726_consumption",
      "bus": "75_LVBus1261726",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [789.5597655226812, 236.86792965680436]]
    },
    {
      "id": "75_LVBus1261726_production",
      "bus": "75_LVBus1261726",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261727_consumption",
      "bus": "75_LVBus1261727",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [7783.760910108232, 2335.128273032469], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261727_production",
      "bus": "75_LVBus1261727",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261728_consumption",
      "bus": "75_LVBus1261728",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5737.59124044799, 1721.2773721343967],
        [8392.350127163796, 2517.7050381491385],
        [3835.181634387529, 1150.5544903162586]
      ]
    },
    {
      "id": "75_LVBus1261728_production",
      "bus": "75_LVBus1261728",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261729_consumption",
      "bus": "75_LVBus1261729",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [3748.0192866002744, 1124.4057859800823], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261729_production",
      "bus": "75_LVBus1261729",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261730_consumption",
      "bus": "75_LVBus1261730",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261730_production",
      "bus": "75_LVBus1261730",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261731_consumption",
      "bus": "75_LVBus1261731",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1615.8586247644855, 484.7575874293456], [1273.012866829673, 381.9038600489019], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261731_production",
      "bus": "75_LVBus1261731",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261732_consumption",
      "bus": "75_LVBus1261732",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261732_production",
      "bus": "75_LVBus1261732",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261724_consumption",
      "bus": "75_LVBus1261724",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261724_production",
      "bus": "75_LVBus1261724",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261454_consumption",
      "bus": "75_LVBus1261454",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3877.072601198192, 1163.1217803594575],
        [6994.865182750823, 2098.459554825247],
        [5726.155005727509, 1717.8465017182527]
      ]
    },
    {
      "id": "75_LVBus1261454_production",
      "bus": "75_LVBus1261454",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261457_consumption",
      "bus": "75_LVBus1261457",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [848.513234530871, 254.5539703592613],
        [4854.921704392965, 1456.4765113178894],
        [4871.369180229753, 1461.4107540689258]
      ]
    },
    {
      "id": "75_LVBus1261457_production",
      "bus": "75_LVBus1261457",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261462_consumption",
      "bus": "75_LVBus1261462",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [9109.724052289035, 2732.9172156867103], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261462_production",
      "bus": "75_LVBus1261462",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261458_consumption",
      "bus": "75_LVBus1261458",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4118.235383900107, 1235.470615170032],
        [1802.102314916861, 540.6306944750582],
        [4922.194910060673, 1476.6584730182017]
      ]
    },
    {
      "id": "75_LVBus1261458_production",
      "bus": "75_LVBus1261458",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261460_consumption",
      "bus": "75_LVBus1261460",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1806.886893530165, 542.0660680590495],
        [2892.563317453882, 867.7689952361646],
        [2339.6287586249473, 701.8886275874842]
      ]
    },
    {
      "id": "75_LVBus1261460_production",
      "bus": "75_LVBus1261460",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261461_consumption",
      "bus": "75_LVBus1261461",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [1395.7543743564415, 418.72631230693247], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261461_production",
      "bus": "75_LVBus1261461",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261459_consumption",
      "bus": "75_LVBus1261459",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2600.5801575772884, 780.1740472731865], [0.0, 0.0], [910.7445841126088, 273.22337523378263]]
    },
    {
      "id": "75_LVBus1261459_production",
      "bus": "75_LVBus1261459",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261455_consumption",
      "bus": "75_LVBus1261455",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [7782.537185105194, 2334.761155531558],
        [6613.994833768727, 1984.198450130618],
        [8810.582491459154, 2643.174747437746]
      ]
    },
    {
      "id": "75_LVBus1261455_production",
      "bus": "75_LVBus1261455",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261456_consumption",
      "bus": "75_LVBus1261456",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[3039.0441426680045, 911.7132428004013], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261456_production",
      "bus": "75_LVBus1261456",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261452_consumption",
      "bus": "75_LVBus1261452",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1950.324764388188, 585.0974293164563],
        [7161.172571998165, 2148.3517715994494],
        [17674.742832047512, 5302.422849614253]
      ]
    },
    {
      "id": "75_LVBus1261452_production",
      "bus": "75_LVBus1261452",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261846_consumption",
      "bus": "75_LVBus1261846",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261846_production",
      "bus": "75_LVBus1261846",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261847_consumption",
      "bus": "75_LVBus1261847",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [611.6490840713701, 183.49472522141102], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261847_production",
      "bus": "75_LVBus1261847",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261844_consumption",
      "bus": "75_LVBus1261844",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1885.806656349812, 565.7419969049436],
        [963.4517322517648, 289.03551967552943],
        [766.1227305850025, 229.83681917550075]
      ]
    },
    {
      "id": "75_LVBus1261844_production",
      "bus": "75_LVBus1261844",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261841_consumption",
      "bus": "75_LVBus1261841",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261841_production",
      "bus": "75_LVBus1261841",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261842_consumption",
      "bus": "75_LVBus1261842",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [14015.259020282763, 4204.577706084829],
        [6733.5724428470985, 2020.0717328541296],
        [14576.636149581056, 4372.990844874316]
      ]
    },
    {
      "id": "75_LVBus1261842_production",
      "bus": "75_LVBus1261842",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261722_consumption",
      "bus": "75_LVBus1261722",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5727.073340551529, 1718.1220021654588],
        [11683.577428217479, 3505.0732284652436],
        [5002.897118286263, 1500.869135485879]
      ]
    },
    {
      "id": "75_LVBus1261722_production",
      "bus": "75_LVBus1261722",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261720_consumption",
      "bus": "75_LVBus1261720",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261720_production",
      "bus": "75_LVBus1261720",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261716_consumption",
      "bus": "75_LVBus1261716",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[5078.014452008977, 1523.404335602693], [0.0, 0.0], [2015.6046318679191, 604.6813895603757]]
    },
    {
      "id": "75_LVBus1261716_production",
      "bus": "75_LVBus1261716",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261717_consumption",
      "bus": "75_LVBus1261717",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [898.2945579583527, 269.4883673875058], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261717_production",
      "bus": "75_LVBus1261717",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261718_consumption",
      "bus": "75_LVBus1261718",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [1450.537162063478, 435.1611486190434], [2051.9475880778555, 615.5842764233566]]
    },
    {
      "id": "75_LVBus1261718_production",
      "bus": "75_LVBus1261718",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261637_consumption",
      "bus": "75_LVBus1261637",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1684.2140051148906, 505.26420153446713],
        [7421.404660350948, 2226.4213981052844],
        [2770.893874107823, 831.268162232347]
      ]
    },
    {
      "id": "75_LVBus1261637_production",
      "bus": "75_LVBus1261637",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261638_consumption",
      "bus": "75_LVBus1261638",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [7053.2401251588435, 2115.972037547653],
        [91.30599943445065, 27.391799830335195],
        [959.0786528125096, 287.7235958437529]
      ]
    },
    {
      "id": "75_LVBus1261638_production",
      "bus": "75_LVBus1261638",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261633_consumption",
      "bus": "75_LVBus1261633",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [460.7691977953184, 138.2307593385955], [1918.5484436350716, 575.5645330905214]]
    },
    {
      "id": "75_LVBus1261633_production",
      "bus": "75_LVBus1261633",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261634_consumption",
      "bus": "75_LVBus1261634",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4445.7067638993385, 1333.7120291698016],
        [9811.313709617467, 2943.39411288524],
        [1030.472033084174, 309.14160992525217]
      ]
    },
    {
      "id": "75_LVBus1261634_production",
      "bus": "75_LVBus1261634",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261635_consumption",
      "bus": "75_LVBus1261635",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1798.499202734693, 539.5497608204079], [0.0, 0.0], [3006.3974699185756, 901.9192409755726]]
    },
    {
      "id": "75_LVBus1261635_production",
      "bus": "75_LVBus1261635",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261836_consumption",
      "bus": "75_LVBus1261836",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1850.4445879202372, 555.1333763760712],
        [1514.6442568688965, 454.39327706066894],
        [1514.6442568688965, 454.39327706066894]
      ]
    },
    {
      "id": "75_LVBus1261836_production",
      "bus": "75_LVBus1261836",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261837_consumption",
      "bus": "75_LVBus1261837",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261837_production",
      "bus": "75_LVBus1261837",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261838_consumption",
      "bus": "75_LVBus1261838",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [6916.758742961898, 2075.027622888569],
        [6916.758742961898, 2075.027622888569],
        [13360.078972385234, 4008.02369171557]
      ]
    },
    {
      "id": "75_LVBus1261838_production",
      "bus": "75_LVBus1261838",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261839_consumption",
      "bus": "75_LVBus1261839",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[4227.930269738121, 1268.3790809214363], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261839_production",
      "bus": "75_LVBus1261839",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261823_consumption",
      "bus": "75_LVBus1261823",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [1026.0830329415164, 307.8249098824549]]
    },
    {
      "id": "75_LVBus1261823_production",
      "bus": "75_LVBus1261823",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261824_consumption",
      "bus": "75_LVBus1261824",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261824_production",
      "bus": "75_LVBus1261824",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261825_consumption",
      "bus": "75_LVBus1261825",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1368.7233913186592, 410.61701739559777],
        [1290.8592175783972, 387.25776527351917],
        [1290.8592175783972, 387.25776527351917]
      ]
    },
    {
      "id": "75_LVBus1261825_production",
      "bus": "75_LVBus1261825",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261826_consumption",
      "bus": "75_LVBus1261826",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4730.620670636929, 1419.1862011910787],
        [5435.771224418454, 1630.7313673255362],
        [901.4163299995256, 270.42489899985765]
      ]
    },
    {
      "id": "75_LVBus1261826_production",
      "bus": "75_LVBus1261826",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261827_consumption",
      "bus": "75_LVBus1261827",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[4506.082388434843, 1351.8247165304529], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261827_production",
      "bus": "75_LVBus1261827",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261828_consumption",
      "bus": "75_LVBus1261828",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1583.0241247358517, 474.9072374207555],
        [891.3132229042886, 267.3939668712866],
        [891.3132229042886, 267.3939668712866]
      ]
    },
    {
      "id": "75_LVBus1261828_production",
      "bus": "75_LVBus1261828",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261829_consumption",
      "bus": "75_LVBus1261829",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [4467.046708428184, 1340.114012528455], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261829_production",
      "bus": "75_LVBus1261829",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261830_consumption",
      "bus": "75_LVBus1261830",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1229.51746452795, 368.855239358385],
        [1673.806093486467, 502.1418280459401],
        [4463.363793422784, 1339.009138026835]
      ]
    },
    {
      "id": "75_LVBus1261830_production",
      "bus": "75_LVBus1261830",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261831_consumption",
      "bus": "75_LVBus1261831",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2724.960062561037, 817.488018768311],
        [3562.4195078187904, 1068.7258523456371],
        [2724.960062561037, 817.488018768311]
      ]
    },
    {
      "id": "75_LVBus1261831_production",
      "bus": "75_LVBus1261831",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261832_consumption",
      "bus": "75_LVBus1261832",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[7639.888007139338, 2291.966402141801], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261832_production",
      "bus": "75_LVBus1261832",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261833_consumption",
      "bus": "75_LVBus1261833",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4951.329664657348, 1485.3988993972043],
        [4140.342499323335, 1242.1027497970003],
        [3300.7168496986756, 990.2150549096026]
      ]
    },
    {
      "id": "75_LVBus1261833_production",
      "bus": "75_LVBus1261833",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261834_consumption",
      "bus": "75_LVBus1261834",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [4121.889743553547, 1236.5669230660642], [2064.893141951392, 619.4679425854175]]
    },
    {
      "id": "75_LVBus1261834_production",
      "bus": "75_LVBus1261834",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261815_consumption",
      "bus": "75_LVBus1261815",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [387.88538244888025, 116.36561473466406],
        [387.88538244888025, 116.36561473466406],
        [387.88538244888025, 116.36561473466406]
      ]
    },
    {
      "id": "75_LVBus1261815_production",
      "bus": "75_LVBus1261815",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261816_consumption",
      "bus": "75_LVBus1261816",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1478.6497615923754, 443.5949284777126],
        [1478.6497615923754, 443.5949284777126],
        [1478.6497615923754, 443.5949284777126]
      ]
    },
    {
      "id": "75_LVBus1261816_production",
      "bus": "75_LVBus1261816",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261817_consumption",
      "bus": "75_LVBus1261817",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [660.7322852035084, 198.2196855610525],
        [1045.0132926971407, 313.5039878091422],
        [1281.6526026148897, 384.4957807844669]
      ]
    },
    {
      "id": "75_LVBus1261817_production",
      "bus": "75_LVBus1261817",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261818_consumption",
      "bus": "75_LVBus1261818",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2746.03734340507, 823.8112030215209], [1588.5301178459674, 476.5590353537902], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261818_production",
      "bus": "75_LVBus1261818",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261819_consumption",
      "bus": "75_LVBus1261819",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [5919.600806960411, 1775.8802420881234], [237.8804721578296, 71.36414164734887]]
    },
    {
      "id": "75_LVBus1261819_production",
      "bus": "75_LVBus1261819",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261820_consumption",
      "bus": "75_LVBus1261820",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [7470.130007705074, 2241.039002311522]]
    },
    {
      "id": "75_LVBus1261820_production",
      "bus": "75_LVBus1261820",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261821_consumption",
      "bus": "75_LVBus1261821",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [1949.5037975149526, 584.8511392544857]]
    },
    {
      "id": "75_LVBus1261821_production",
      "bus": "75_LVBus1261821",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261808_consumption",
      "bus": "75_LVBus1261808",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2944.1592727313778, 883.2477818194133],
        [7867.038994859204, 2360.111698457761],
        [9665.68099963935, 2899.7042998918046]
      ]
    },
    {
      "id": "75_LVBus1261808_production",
      "bus": "75_LVBus1261808",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261809_consumption",
      "bus": "75_LVBus1261809",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5140.134659102141, 1542.0403977306423],
        [1721.3633498861293, 516.4090049658388],
        [1416.9117141116333, 425.07351423348996]
      ]
    },
    {
      "id": "75_LVBus1261809_production",
      "bus": "75_LVBus1261809",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261810_consumption",
      "bus": "75_LVBus1261810",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3824.727870349597, 1147.418361104879],
        [3257.8620833723244, 977.3586250116973],
        [4144.740956928684, 1243.422287078605]
      ]
    },
    {
      "id": "75_LVBus1261810_production",
      "bus": "75_LVBus1261810",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261811_consumption",
      "bus": "75_LVBus1261811",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [7277.970827134127, 2183.391248140238],
        [4748.795623866674, 1424.638687160002],
        [1330.1301883577125, 399.0390565073138]
      ]
    },
    {
      "id": "75_LVBus1261811_production",
      "bus": "75_LVBus1261811",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261812_consumption",
      "bus": "75_LVBus1261812",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4543.66844407623, 1363.100533222869],
        [2363.2086402767336, 708.96259208302],
        [1987.960449530086, 596.3881348590257]
      ]
    },
    {
      "id": "75_LVBus1261812_production",
      "bus": "75_LVBus1261812",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261813_consumption",
      "bus": "75_LVBus1261813",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[7319.353947127081, 2195.806184138124], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261813_production",
      "bus": "75_LVBus1261813",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261797_consumption",
      "bus": "75_LVBus1261797",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[6848.996561804602, 2054.6989685413805], [8790.527471149213, 2637.1582413447636], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261797_production",
      "bus": "75_LVBus1261797",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261798_consumption",
      "bus": "75_LVBus1261798",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261798_production",
      "bus": "75_LVBus1261798",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261803_consumption",
      "bus": "75_LVBus1261803",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2274.6109434539812, 682.3832830361944],
        [4663.1376670123, 1398.9413001036899],
        [996.3146407719473, 298.89439223158416]
      ]
    },
    {
      "id": "75_LVBus1261803_production",
      "bus": "75_LVBus1261803",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261804_consumption",
      "bus": "75_LVBus1261804",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4326.4328737034675, 1297.9298621110402],
        [5451.265109625393, 1635.3795328876179],
        [911.4242711620179, 273.4272813486054]
      ]
    },
    {
      "id": "75_LVBus1261804_production",
      "bus": "75_LVBus1261804",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261805_consumption",
      "bus": "75_LVBus1261805",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[6778.439532195576, 2033.5318596586728], [0.0, 0.0], [4979.076741165179, 1493.7230223495535]]
    },
    {
      "id": "75_LVBus1261805_production",
      "bus": "75_LVBus1261805",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261806_consumption",
      "bus": "75_LVBus1261806",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [998.4667090118809, 299.54001270356423], [1190.1944796739347, 357.0583439021804]]
    },
    {
      "id": "75_LVBus1261806_production",
      "bus": "75_LVBus1261806",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261799_consumption",
      "bus": "75_LVBus1261799",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4121.709067356788, 1236.5127202070364],
        [5425.160404367525, 1627.5481213102576],
        [4121.709067356788, 1236.5127202070364]
      ]
    },
    {
      "id": "75_LVBus1261799_production",
      "bus": "75_LVBus1261799",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261802_consumption",
      "bus": "75_LVBus1261802",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2806.506459135533, 841.9519377406599],
        [281.1754111613741, 84.35262334841222],
        [281.1754111613741, 84.35262334841222]
      ]
    },
    {
      "id": "75_LVBus1261802_production",
      "bus": "75_LVBus1261802",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261800_consumption",
      "bus": "75_LVBus1261800",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[3189.705856456879, 956.9117569370636], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261800_production",
      "bus": "75_LVBus1261800",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261801_consumption",
      "bus": "75_LVBus1261801",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[540.849675842414, 162.25490275272418], [7101.061224340842, 2130.3183673022527], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261801_production",
      "bus": "75_LVBus1261801",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261787_consumption",
      "bus": "75_LVBus1261787",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [1154.725517063614, 346.4176551190842]]
    },
    {
      "id": "75_LVBus1261787_production",
      "bus": "75_LVBus1261787",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261788_consumption",
      "bus": "75_LVBus1261788",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1303.019067714126, 390.90572031423784], [644.1260853314427, 193.2378255994328], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261788_production",
      "bus": "75_LVBus1261788",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261789_consumption",
      "bus": "75_LVBus1261789",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2612.4028056377642, 783.7208416913293],
        [7876.067328480777, 2362.820198544233],
        [2832.202467199361, 849.6607401598083]
      ]
    },
    {
      "id": "75_LVBus1261789_production",
      "bus": "75_LVBus1261789",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261790_consumption",
      "bus": "75_LVBus1261790",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261790_production",
      "bus": "75_LVBus1261790",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261792_consumption",
      "bus": "75_LVBus1261792",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5022.5113557580025, 1506.7534067274007],
        [4875.368467951709, 1462.6105403855126],
        [3311.4476224373907, 993.4342867312172]
      ]
    },
    {
      "id": "75_LVBus1261792_production",
      "bus": "75_LVBus1261792",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261791_consumption",
      "bus": "75_LVBus1261791",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [7492.574907420469, 2247.7724722261405],
        [7409.899244781724, 2222.969773434517],
        [7318.83744327383, 2195.651232982149]
      ]
    },
    {
      "id": "75_LVBus1261791_production",
      "bus": "75_LVBus1261791",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261793_consumption",
      "bus": "75_LVBus1261793",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [6304.83331384413, 1891.449994153239],
        [5209.1567692244935, 1562.747030767348],
        [9415.862665186307, 2824.758799555892]
      ]
    },
    {
      "id": "75_LVBus1261793_production",
      "bus": "75_LVBus1261793",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261795_consumption",
      "bus": "75_LVBus1261795",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [11245.125922386122, 3373.5377767158366],
        [11889.001453628307, 3566.700436088492],
        [6523.369089945861, 1957.010726983758]
      ]
    },
    {
      "id": "75_LVBus1261795_production",
      "bus": "75_LVBus1261795",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261794_consumption",
      "bus": "75_LVBus1261794",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [87.4961268310421, 26.24883804931263]]
    },
    {
      "id": "75_LVBus1261794_production",
      "bus": "75_LVBus1261794",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261780_consumption",
      "bus": "75_LVBus1261780",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1845.6524217865842, 553.6957265359753],
        [63.561493542777164, 19.06844806283315],
        [1423.2419040907216, 426.97257122721646]
      ]
    },
    {
      "id": "75_LVBus1261780_production",
      "bus": "75_LVBus1261780",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261781_consumption",
      "bus": "75_LVBus1261781",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[7733.376442863058, 2320.0129328589173], [4700.203793766221, 1410.061138129866], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261781_production",
      "bus": "75_LVBus1261781",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261782_consumption",
      "bus": "75_LVBus1261782",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [6326.509633582376, 1897.9528900747127]]
    },
    {
      "id": "75_LVBus1261782_production",
      "bus": "75_LVBus1261782",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261783_consumption",
      "bus": "75_LVBus1261783",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [5339.515882350269, 1601.8547647050807],
        [4298.970615373063, 1289.691184611919],
        [4298.970615373063, 1289.691184611919]
      ]
    },
    {
      "id": "75_LVBus1261783_production",
      "bus": "75_LVBus1261783",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261785_consumption",
      "bus": "75_LVBus1261785",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261785_production",
      "bus": "75_LVBus1261785",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261784_consumption",
      "bus": "75_LVBus1261784",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [406.7278002968144, 122.01834008904432],
        [406.7278002968144, 122.01834008904432],
        [406.7278002968144, 122.01834008904432]
      ]
    },
    {
      "id": "75_LVBus1261784_production",
      "bus": "75_LVBus1261784",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261777_consumption",
      "bus": "75_LVBus1261777",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1235.364182980701, 370.60925489421027], [3494.456951831791, 1048.3370855495373], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261777_production",
      "bus": "75_LVBus1261777",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261778_consumption",
      "bus": "75_LVBus1261778",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [2529.1910251929494, 758.7573075578848],
        [9797.249929027405, 2939.1749787082213],
        [4663.406740511076, 1399.022022153323]
      ]
    },
    {
      "id": "75_LVBus1261778_production",
      "bus": "75_LVBus1261778",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261774_consumption",
      "bus": "75_LVBus1261774",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [1001.3319905705371, 300.39959717116113], [1111.501589002604, 333.4504767007812]]
    },
    {
      "id": "75_LVBus1261774_production",
      "bus": "75_LVBus1261774",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261775_consumption",
      "bus": "75_LVBus1261775",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4544.269179040291, 1363.2807537120873],
        [6312.733627895472, 1893.8200883686413],
        [8714.805303476312, 2614.441591042894]
      ]
    },
    {
      "id": "75_LVBus1261775_production",
      "bus": "75_LVBus1261775",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261767_consumption",
      "bus": "75_LVBus1261767",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3092.897407907176, 927.8692223721528],
        [866.136115709923, 259.8408347129769],
        [80.42033625305737, 24.12610087591721]
      ]
    },
    {
      "id": "75_LVBus1261767_production",
      "bus": "75_LVBus1261767",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261768_consumption",
      "bus": "75_LVBus1261768",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [1943.7911188470491, 583.1373356541147], [125.75349545005777, 37.72604863501733]]
    },
    {
      "id": "75_LVBus1261768_production",
      "bus": "75_LVBus1261768",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261770_consumption",
      "bus": "75_LVBus1261770",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1078.405878023291, 323.5217634069873],
        [1078.405878023291, 323.5217634069873],
        [1078.405878023291, 323.5217634069873]
      ]
    },
    {
      "id": "75_LVBus1261770_production",
      "bus": "75_LVBus1261770",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261769_consumption",
      "bus": "75_LVBus1261769",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [775.6802784083503, 232.70408352250507],
        [775.6802784083503, 232.70408352250507],
        [775.6802784083503, 232.70408352250507]
      ]
    },
    {
      "id": "75_LVBus1261769_production",
      "bus": "75_LVBus1261769",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus2009451_consumption",
      "bus": "75_LVBus2009451",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [354.88500565659206, 106.46550169697761],
        [1104.4632975256375, 331.33898925769125],
        [354.88500565659206, 106.46550169697761]
      ]
    },
    {
      "id": "75_LVBus2009451_production",
      "bus": "75_LVBus2009451",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261771_consumption",
      "bus": "75_LVBus1261771",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1262.2878869922274, 378.6863660976682], [857.2072878309432, 257.16218634928293], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261771_production",
      "bus": "75_LVBus1261771",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261772_consumption",
      "bus": "75_LVBus1261772",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[3154.633584282755, 946.3900752848264], [0.0, 0.0], [86.36709866632172, 25.910129599896518]]
    },
    {
      "id": "75_LVBus1261772_production",
      "bus": "75_LVBus1261772",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261554_consumption",
      "bus": "75_LVBus1261554",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [25772.573256435586, 7731.771976930675],
        [25772.573256435586, 7731.771976930675],
        [25772.573256435586, 7731.771976930675]
      ]
    },
    {
      "id": "75_LVBus1261554_production",
      "bus": "75_LVBus1261554",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261550_consumption",
      "bus": "75_LVBus1261550",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [390.1777066442285, 117.05331199326855],
        [390.1777066442285, 117.05331199326855],
        [5951.8467010640825, 1785.5540103192247]
      ]
    },
    {
      "id": "75_LVBus1261550_production",
      "bus": "75_LVBus1261550",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261551_consumption",
      "bus": "75_LVBus1261551",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261551_production",
      "bus": "75_LVBus1261551",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261552_consumption",
      "bus": "75_LVBus1261552",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [7950.30503167868, 2385.091509503604],
        [7950.30503167868, 2385.091509503604],
        [7950.30503167868, 2385.091509503604]
      ]
    },
    {
      "id": "75_LVBus1261552_production",
      "bus": "75_LVBus1261552",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261867_consumption",
      "bus": "75_LVBus1261867",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [729.0965582766069, 218.72896748298206]]
    },
    {
      "id": "75_LVBus1261867_production",
      "bus": "75_LVBus1261867",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261868_consumption",
      "bus": "75_LVBus1261868",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [3747.3754847406026, 1124.2126454221807]]
    },
    {
      "id": "75_LVBus1261868_production",
      "bus": "75_LVBus1261868",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261869_consumption",
      "bus": "75_LVBus1261869",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[443.8938203231535, 133.16814609694603], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261869_production",
      "bus": "75_LVBus1261869",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261870_consumption",
      "bus": "75_LVBus1261870",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1074.5371142565605, 322.36113427696813], [9291.402958289194, 2787.420887486758], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261870_production",
      "bus": "75_LVBus1261870",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261871_consumption",
      "bus": "75_LVBus1261871",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2581.4200141520823, 774.4260042456247], [0.0, 0.0], [2600.111017057255, 780.0333051171765]]
    },
    {
      "id": "75_LVBus1261871_production",
      "bus": "75_LVBus1261871",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261872_consumption",
      "bus": "75_LVBus1261872",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261872_production",
      "bus": "75_LVBus1261872",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261873_consumption",
      "bus": "75_LVBus1261873",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261873_production",
      "bus": "75_LVBus1261873",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261859_consumption",
      "bus": "75_LVBus1261859",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [3476.7575228700302, 1043.027256861009], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261859_production",
      "bus": "75_LVBus1261859",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261860_consumption",
      "bus": "75_LVBus1261860",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1799.5813663297934, 539.874409898938], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261860_production",
      "bus": "75_LVBus1261860",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261861_consumption",
      "bus": "75_LVBus1261861",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [2639.3096543313554, 791.7928962994066]]
    },
    {
      "id": "75_LVBus1261861_production",
      "bus": "75_LVBus1261861",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261863_consumption",
      "bus": "75_LVBus1261863",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [4602.035445871232, 1380.6106337613694]]
    },
    {
      "id": "75_LVBus1261863_production",
      "bus": "75_LVBus1261863",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261864_consumption",
      "bus": "75_LVBus1261864",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261864_production",
      "bus": "75_LVBus1261864",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261862_consumption",
      "bus": "75_LVBus1261862",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1774.5634870030124, 532.3690461009037], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261862_production",
      "bus": "75_LVBus1261862",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261865_consumption",
      "bus": "75_LVBus1261865",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[6174.251828852009, 1852.2755486556025], [0.0, 0.0], [9976.787504349586, 2993.036251304876]]
    },
    {
      "id": "75_LVBus1261865_production",
      "bus": "75_LVBus1261865",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261849_consumption",
      "bus": "75_LVBus1261849",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[2480.3380091397535, 744.101402741926], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261849_production",
      "bus": "75_LVBus1261849",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261850_consumption",
      "bus": "75_LVBus1261850",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4873.584319161215, 1462.0752957483644],
        [4873.584319161215, 1462.0752957483644],
        [4873.584319161215, 1462.0752957483644]
      ]
    },
    {
      "id": "75_LVBus1261850_production",
      "bus": "75_LVBus1261850",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261851_consumption",
      "bus": "75_LVBus1261851",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[3416.7190586030465, 1025.0157175809138], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261851_production",
      "bus": "75_LVBus1261851",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261854_consumption",
      "bus": "75_LVBus1261854",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [5542.694766293934, 1662.8084298881802], [2798.2286886101233, 839.468606583037]]
    },
    {
      "id": "75_LVBus1261854_production",
      "bus": "75_LVBus1261854",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261855_consumption",
      "bus": "75_LVBus1261855",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[3969.263994802502, 1190.7791984407506], [0.0, 0.0], [1281.3008237529891, 384.39024712589674]]
    },
    {
      "id": "75_LVBus1261855_production",
      "bus": "75_LVBus1261855",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261857_consumption",
      "bus": "75_LVBus1261857",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261857_production",
      "bus": "75_LVBus1261857",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261856_consumption",
      "bus": "75_LVBus1261856",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [1376.1735056358573, 412.85205169075715], [2398.293555581041, 719.4880666743122]]
    },
    {
      "id": "75_LVBus1261856_production",
      "bus": "75_LVBus1261856",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261852_consumption",
      "bus": "75_LVBus1261852",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [6956.2215571527795, 2086.8664671458337], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261852_production",
      "bus": "75_LVBus1261852",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261853_consumption",
      "bus": "75_LVBus1261853",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [4127.396913717438, 1238.2190741152315],
        [2696.155503510358, 808.8466510531074],
        [9907.103628205918, 2972.131088461775]
      ]
    },
    {
      "id": "75_LVBus1261853_production",
      "bus": "75_LVBus1261853",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261656_consumption",
      "bus": "75_LVBus1261656",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261656_production",
      "bus": "75_LVBus1261656",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261657_consumption",
      "bus": "75_LVBus1261657",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261657_production",
      "bus": "75_LVBus1261657",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261658_consumption",
      "bus": "75_LVBus1261658",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [7444.407142372314, 2233.322142711694], [3420.7419223395163, 1026.222576701855]]
    },
    {
      "id": "75_LVBus1261658_production",
      "bus": "75_LVBus1261658",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261659_consumption",
      "bus": "75_LVBus1261659",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [4821.654669643847, 1446.496400893154], [3356.9718626881854, 1007.0915588064556]]
    },
    {
      "id": "75_LVBus1261659_production",
      "bus": "75_LVBus1261659",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261660_consumption",
      "bus": "75_LVBus1261660",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[873.1116984997715, 261.93350954993144], [4114.129477661474, 1234.2388432984421], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261660_production",
      "bus": "75_LVBus1261660",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261661_consumption",
      "bus": "75_LVBus1261661",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [4120.2115405816085, 1236.0634621744825], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261661_production",
      "bus": "75_LVBus1261661",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261653_consumption",
      "bus": "75_LVBus1261653",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [5593.489228143735, 1678.0467684431205], [201.49226515282473, 60.447679545847414]]
    },
    {
      "id": "75_LVBus1261653_production",
      "bus": "75_LVBus1261653",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261654_consumption",
      "bus": "75_LVBus1261654",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [4589.394878056791, 1376.8184634170373], [6035.715497237312, 1810.7146491711935]]
    },
    {
      "id": "75_LVBus1261654_production",
      "bus": "75_LVBus1261654",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261644_consumption",
      "bus": "75_LVBus1261644",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[383.89418721869714, 115.16825616560914], [2228.3458772989875, 668.5037631896962], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261644_production",
      "bus": "75_LVBus1261644",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261645_consumption",
      "bus": "75_LVBus1261645",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [4649.048029096606, 1394.7144087289819], [6214.465157034698, 1864.3395471104093]]
    },
    {
      "id": "75_LVBus1261645_production",
      "bus": "75_LVBus1261645",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261646_consumption",
      "bus": "75_LVBus1261646",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [178.4824033064535, 53.54472099193605], [2079.2718110624114, 623.7815433187234]]
    },
    {
      "id": "75_LVBus1261646_production",
      "bus": "75_LVBus1261646",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261647_consumption",
      "bus": "75_LVBus1261647",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [3595.543969649644, 1078.6631908948932],
        [2137.1205263942793, 641.1361579182837],
        [5465.349402607993, 1639.604820782398]
      ]
    },
    {
      "id": "75_LVBus1261647_production",
      "bus": "75_LVBus1261647",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261648_consumption",
      "bus": "75_LVBus1261648",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [
        [1052.001218018131, 315.60036540543933],
        [614.9541015823082, 184.48623047469246],
        [2134.278112895066, 640.2834338685198]
      ]
    },
    {
      "id": "75_LVBus1261648_production",
      "bus": "75_LVBus1261648",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261649_consumption",
      "bus": "75_LVBus1261649",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261649_production",
      "bus": "75_LVBus1261649",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261650_consumption",
      "bus": "75_LVBus1261650",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [1945.379260744963, 583.6137782234889], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261650_production",
      "bus": "75_LVBus1261650",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261651_consumption",
      "bus": "75_LVBus1261651",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[1441.7412308312141, 432.5223692493642], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261651_production",
      "bus": "75_LVBus1261651",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261640_consumption",
      "bus": "75_LVBus1261640",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [5162.03327410635, 1548.609982231905], [4493.131996270807, 1347.9395988812419]]
    },
    {
      "id": "75_LVBus1261640_production",
      "bus": "75_LVBus1261640",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261641_consumption",
      "bus": "75_LVBus1261641",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [4722.566527114939, 1416.7699581344816], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261641_production",
      "bus": "75_LVBus1261641",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    },
    {
      "id": "75_LVBus1261642_consumption",
      "bus": "75_LVBus1261642",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [1665.5979251157432, 499.67937753472296], [9649.819851601438, 2894.945955480431]]
    },
    {
      "id": "75_LVBus1261642_production",
      "bus": "75_LVBus1261642",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "power",
      "powers": [[0.0, 0.0], [0.0, 0.0], [0.0, 0.0]]
    }
  ],
  "sources": [
    {
      "id": "vs",
      "bus": "75_MTEND",
      "phases": "abcn",
      "connect_neutral": null,
      "type": "voltage",
      "voltages": [[11777.945491468367, 0.0], [-5888.97274573418, -10200.0], [-5888.97274573418, 10200.0]]
    }
  ],
  "lines_params": [
    {
      "id": "T_AL_70",
      "z_line": [
        [
          [0.4037714285714286, 0.0, 0.0, 0.0],
          [0.0, 0.4037714285714286, 0.0, 0.0],
          [0.0, 0.0, 0.4037714285714286, 0.0],
          [0.0, 0.0, 0.0, 0.7066]
        ],
        [
          [0.3522273637895779, 0.2548374536831139, 0.25483745368311206, 0.289351376654132],
          [0.2548374536831139, 0.3522273637895779, 0.25483745368311206, 0.289351376654132],
          [0.25483745368311206, 0.25483745368311206, 0.3522273637895779, 0.2893513766541358],
          [0.289351376654132, 0.289351376654132, 0.2893513766541358, 0.3698082122812564]
        ]
      ],
      "y_shunt": [
        [
          [8.781378896642583e-8, -0.0, -0.0, -0.0],
          [-0.0, 8.78137889664258e-8, -0.0, -0.0],
          [-0.0, -0.0, 8.781650430080775e-8, -0.0],
          [-0.0, -0.0, -0.0, 1.543729345444604e-7]
        ],
        [
          [3.249101321068935e-5, -2.0282388553771083e-6, -2.027732015397362e-6, -6.481595098308424e-6],
          [-2.0282388553771032e-6, 3.2491013210689335e-5, -2.0277320153973612e-6, -6.481595098308425e-6],
          [-2.0277320153973633e-6, -2.02773201539736e-6, 3.2491356407188983e-5, -6.4817663011923205e-6],
          [-6.481595098308427e-6, -6.48159509830842e-6, -6.48176630119232e-6, 5.8038190133924266e-5]
        ]
      ],
      "ampacities": [187.0, 187.0, 187.0, 187.0],
      "line_type": "TWISTED",
      "materials": ["AAC", "AAC", "AAC", "AAC"],
      "insulators": ["XLPE", "XLPE", "XLPE", "XLPE"],
      "sections": [70.0, 70.0, 70.0, 70.0]
    },
    {
      "id": "U_AL_150",
      "z_line": [
        [[0.206, 0.0, 0.0], [0.0, 0.206, 0.0], [0.0, 0.0, 0.206]],
        [[0.0960502777, 0.0, 0.0], [0.0, 0.0960502777, 0.0], [0.0, 0.0, 0.0960502777]]
      ],
      "y_shunt": [
        [[0.0, 0.0, 0.0], [0.0, 0.0, 0.0], [0.0, 0.0, 0.0]],
        [[3.41234e-5, 0.0, 0.0], [0.0, 3.41234e-5, 0.0], [0.0, 0.0, 3.41234e-5]]
      ],
      "ampacities": [325.0, 325.0, 325.0],
      "line_type": "UNDERGROUND",
      "materials": ["AAC", "AAC", "AAC"],
      "sections": [150.0, 150.0, 150.0]
    },
    {
      "id": "U_AL_150_lv",
      "z_line": [
        [
          [0.1884266666666667, 0.0, 0.0, 0.0],
          [0.0, 0.1884266666666667, 0.0, 0.0],
          [0.0, 0.0, 0.1884266666666667, 0.0],
          [0.0, 0.0, 0.0, 0.4037714285714286]
        ],
        [
          [0.32828402789137306, 0.23241381875588726, 0.2106379578409967, 0.2324138187558867],
          [0.23241381875588726, 0.32828402789137306, 0.2324138187558867, 0.2106379578409967],
          [0.2106379578409967, 0.2324138187558867, 0.32828402789137306, 0.23241381875588726],
          [0.2324138187558867, 0.2106379578409967, 0.23241381875588726, 0.3522273637895779]
        ]
      ],
      "y_shunt": [
        [
          [2.2218695224038782e-5, -0.0, -0.0, -0.0],
          [-0.0, 2.293336632682387e-5, -0.0, -0.0],
          [-0.0, -0.0, 2.2218695224038755e-5, -0.0],
          [-0.0, -0.0, -0.0, 1.6981083006353736e-5]
        ],
        [
          [0.00031402428602920205, -4.196259266854416e-5, -2.0115814893727624e-5, -2.9758926226542447e-5],
          [-4.196259266854417e-5, 0.00032559035273286213, -4.196259266854337e-5, -1.2331504127535857e-5],
          [-2.011581489372763e-5, -4.196259266854337e-5, 0.00031402428602920156, -2.975892622654305e-5],
          [-2.9758926226542447e-5, -1.2331504127535853e-5, -2.975892622654305e-5, 0.00024166018664415872]
        ]
      ],
      "ampacities": [325.0, 325.0, 325.0, 325.0],
      "line_type": "UNDERGROUND",
      "materials": ["AAC", "AAC", "AAC", "AAC"],
      "insulators": ["PVC", "PVC", "PVC", "PVC"],
      "sections": [150.0, 150.0, 150.0, 150.0]
    }
  ],
  "transformers_params": [
    {
      "id": "FT_Standard_Standard_1000kVA",
      "vg": "Dyn11",
      "sn": 1000000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.0020800000000000003, 0.00937195817318878],
      "ym": [1.225e-6, -1.996244912329146e-5],
      "i0": 0.024,
      "p0": 1470,
      "psc": 13000,
      "vsc": 0.06
    },
    {
      "id": "FT_Standard_Standard_100kVA",
      "vg": "Dyn11",
      "sn": 100000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.0344, 0.053968879921673374],
      "ym": [1.75e-7, -2.075970321988679e-6],
      "i0": 0.025,
      "p0": 210,
      "psc": 2150,
      "vsc": 0.04
    },
    {
      "id": "FT_Standard_Standard_160kVA",
      "vg": "Dyn11",
      "sn": 160000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.014687500000000001, 0.037205877811845804],
      "ym": [3.8333333333333335e-7, -3.0426140077242796e-6],
      "i0": 0.023,
      "p0": 460,
      "psc": 2350,
      "vsc": 0.04
    },
    {
      "id": "FT_Standard_Standard_250kVA",
      "vg": "Dyn11",
      "sn": 250000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.008320000000000001, 0.024210278808803505],
      "ym": [5.416666666666667e-7, -4.341338759210368e-6],
      "i0": 0.021,
      "p0": 650,
      "psc": 3250,
      "vsc": 0.04
    },
    {
      "id": "FT_Standard_Standard_400kVA",
      "vg": "Dyn11",
      "sn": 400000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.0046, 0.015324490203592419],
      "ym": [7.750000000000001e-7, -6.28573671983731e-6],
      "i0": 0.019,
      "p0": 930,
      "psc": 4600,
      "vsc": 0.04
    },
    {
      "id": "FT_Standard_Standard_630kVA",
      "vg": "Dyn11",
      "sn": 630000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.0026203073822121444, 0.009814977720841663],
      "ym": [1.0833333333333335e-6, -9.387698806890263e-6],
      "i0": 0.018,
      "p0": 1300,
      "psc": 6500,
      "vsc": 0.04
    }
  ],
  "ground_connections": [
    {
      "id": "1",
      "ground": "gnd",
      "element": {
        "id": "vs",
        "type": "source"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "2",
      "ground": "gnd",
      "element": {
        "id": "75_MVLV006931_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "3",
      "ground": "gnd",
      "element": {
        "id": "75_MVLV006933_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "4",
      "ground": "gnd",
      "element": {
        "id": "75_MVLV007219_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "5",
      "ground": "gnd",
      "element": {
        "id": "75_MVLV029961_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "6",
      "ground": "gnd",
      "element": {
        "id": "75_MVLV039491_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "7",
      "ground": "gnd",
      "element": {
        "id": "75_MVLV044893_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "8",
      "ground": "gnd",
      "element": {
        "id": "75_MVLV050120_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "9",
      "ground": "gnd",
      "element": {
        "id": "75_MVLV066380_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "10",
      "ground": "gnd",
      "element": {
        "id": "75_MVLV067556_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "11",
      "ground": "gnd",
      "element": {
        "id": "75_MVLV072881_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "12",
      "ground": "gnd",
      "element": {
        "id": "75_MVLV072905_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "13",
      "ground": "gnd",
      "element": {
        "id": "75_MVLV094712_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "14",
      "ground": "gnd",
      "element": {
        "id": "75_MVLV111328_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "15",
      "ground": "gnd",
      "element": {
        "id": "75_MVLV111714_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "16",
      "ground": "gnd",
      "element": {
        "id": "75_MVLV130167_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "17",
      "ground": "gnd",
      "element": {
        "id": "75_MVLV131534_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "18",
      "ground": "gnd",
      "element": {
        "id": "75_MVLV133238_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "19",
      "ground": "gnd",
      "element": {
        "id": "75_MVLV136069_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "20",
      "ground": "gnd",
      "element": {
        "id": "75_MVLV141953_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "21",
      "ground": "gnd",
      "element": {
        "id": "75_MVLV152797_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "22",
      "ground": "gnd",
      "element": {
        "id": "75_MVLV157804_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "23",
      "ground": "gnd",
      "element": {
        "id": "75_MVLV168948_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "24",
      "ground": "gnd",
      "element": {
        "id": "75_MVLV169078_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    }
  ]
}
