{
  "version": 5,
  "is_multiphase": true,
  "crs": {
    "data": "EPSG:4326",
    "normalize": false
  },
  "grounds": [
    {
      "id": "gnd"
    }
  ],
  "potential_refs": [
    {
      "id": "pref",
      "ground": "gnd"
    }
  ],
  "buses": [
    {
      "id": "MVVoltage_source",
      "phases": "abcn"
    },
    {
      "id": "75_PODEN",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.344576440649125, 44.64332910875143]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV145252",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.329002923333668, 44.64884029173446]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus095947",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.322842889543248, 44.64969544455909]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV063380",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.32277710371238, 44.64971684081025]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV063380_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.32277710371238, 44.64971684081025]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270168",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.322814883992575, 44.649594020418206]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270169",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.323169715739886, 44.64935171782104]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270170",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.323874681921697, 44.648861823308906]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270171",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.32265716410108, 44.64948150369619]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270172",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.322170530309991, 44.6499051211962]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270173",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.322574864137656, 44.64945318431192]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270174",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.323705510408539, 44.65004168492861]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV013795",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.322723171073665, 44.648709571468416]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV174294",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.320577750289157, 44.64813703001618]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus095948",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.317883085656799, 44.65090517666357]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV147384",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.317904488686936, 44.65105691168672]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV147384_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.317904488686936, 44.65105691168672]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270556",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.317683596985221, 44.650904571007885]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270559",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.318262914340163, 44.65055305964287]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270557",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.317367855786261, 44.651053755540524]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270558",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.316261848010098, 44.650025724038855]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270547",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.318763319528511, 44.65206610982074]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270548",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.318901030115395, 44.65221692819932]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270549",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.319974531847819, 44.651452583588984]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270550",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.320838881539175, 44.6508963737647]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270551",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.320600665623847, 44.65037061816358]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270552",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.319195881893692, 44.65082490941462]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270553",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.317550034111477, 44.65274132331699]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270554",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.316869475307041, 44.65314519724064]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus095949",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.315843944612652, 44.651890941489356]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus095950",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.31361092758484, 44.65162411058814]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV049683",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.313614230897126, 44.65173321373328]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV117220",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.313648843345749, 44.651652011732374]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV117220_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.313648843345749, 44.651652011732374]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270367",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.313347472263165, 44.65151283113902]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV059831",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.313471981753041, 44.651674088430276]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV035215",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.321859785438391, 44.64573939086694]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV099049",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.321888997228755, 44.645595378799015]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV004020",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.316802564673761, 44.64190633554633]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV124659",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.315017568448688, 44.642037454858034]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV174205",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.315407745950169, 44.64070666095488]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus095995",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.314716847288385, 44.638946943906376]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV174205_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.315407745950169, 44.64070666095488]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270704",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.315588689078338, 44.64110720887472]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270705",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.31571699868378, 44.641215907927844]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270706",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.315758941820004, 44.6412568672098]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270707",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.315675784946777, 44.64144783721717]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270709",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.315545317380526, 44.641564852653396]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270710",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.315288375853769, 44.64156216372655]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270711",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.315282150640403, 44.64152087435629]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270712",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.315153582589481, 44.64141843516774]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270713",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.31547236354653, 44.64170213278529]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270714",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.315422563432194, 44.641632827603914]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270708",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.315864669415258, 44.64136539055931]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270715",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.315943660266448, 44.6414029550227]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270700",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.314944256079073, 44.641042399290704]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270701",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.314611710173922, 44.64100891016835]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270702",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.314305236243002, 44.640990746752685]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV124659_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.315017568448688, 44.642037454858034]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270409",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.316073418555597, 44.64218902064527]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270410",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.316706632103375, 44.641967348013246]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270397",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.314682059145584, 44.64189607878712]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270398",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.314069923127138, 44.64254892148704]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270399",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.313814049855716, 44.642580929582856]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270400",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.313197331573355, 44.64207004717695]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270401",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.313613777446503, 44.641961615925624]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270402",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.312915012594207, 44.64229115149402]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270403",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.314251904434694, 44.64301311327018]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270405",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.31494015742875, 44.64261370388454]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270406",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.31512149939428, 44.642365232716706]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270404",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.314369038533829, 44.64311201361874]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270407",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.314690187038331, 44.64148116501683]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270393",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.315079347492497, 44.64200902369624]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270394",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.314783481782951, 44.64188076665439]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270395",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.316047496281985, 44.641536495455796]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus095951",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.315361659036511, 44.64438612593172]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV112723",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.315424013041269, 44.64445349994228]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV112723_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.315424013041269, 44.64445349994228]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270310",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.315496156057971, 44.64437256277115]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270311",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.314624913042869, 44.64509253932082]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270312",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.314731864596041, 44.645447610666686]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270314",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.315029769735724, 44.64582761482934]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270313",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.314839911187472, 44.64583621214451]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270315",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.314403804723286, 44.64524397985503]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270317",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.313455783366654, 44.64440458681434]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270316",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.312802947473951, 44.64637642859006]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270318",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.315678732860225, 44.644111219513704]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270320",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.315846193002272, 44.64390927244354]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270321",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.31583728674872, 44.64372309505567]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270322",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.315167003244868, 44.64327616344943]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270326",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.31516547941498, 44.6435158470093]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270323",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.314786601215818, 44.6431950543441]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270325",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.314629671016791, 44.643308350868956]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270324",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.314145936114254, 44.64305843734307]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270319",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.315506406483426, 44.64420522604811]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus095952",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.310343582598865, 44.64472427041368]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV063381",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.310441121921305, 44.644703467583255]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV063381_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.310441121921305, 44.644703467583255]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270176",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.309702629615808, 44.64400814011439]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270191",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.309182244605278, 44.64438718277376]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270177",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.309481993659199, 44.64386281557605]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270189",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.310036947954418, 44.644193204209046]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270190",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.310320811917509, 44.64458072970968]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270178",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.309965863128009, 44.64357794897662]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270187",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.310026462826216, 44.64369778589129]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270188",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.309933220124906, 44.64390015228775]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270179",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.310482837026781, 44.64340330166668]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270180",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.309779122944529, 44.64323790430218]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270181",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.30974698827293, 44.643056416052964]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270182",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.310143645806345, 44.64316272587434]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270183",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.309896213405737, 44.64285551104349]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270184",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.310252559964312, 44.64270729686287]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270186",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.310583351030467, 44.642871431757115]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270185",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.310608805013787, 44.64247579131192]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV011567",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.310069512416699, 44.64196364129326]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus095953",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.308809292145339, 44.64168995059366]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus095954",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.303208914608474, 44.644524328356546]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus095955",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.299546785897697, 44.64893163699022]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV153497",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.294575232248127, 44.64857378333185]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV153497_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.294575232248127, 44.64857378333185]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270595",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.294436299266174, 44.648606737935594]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270597",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.294539520065254, 44.64865841541818]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270598",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.2967176938721, 44.6466007569826]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270599",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.295689996741019, 44.649189993886374]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270596",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.292149911915874, 44.64684007292703]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV169570",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.301463291068423, 44.65041020050018]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV169570_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.301463291068423, 44.65041020050018]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270672",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.301547752488549, 44.650391159111834]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270677",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.303370895596741, 44.651664032036024]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270678",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.307206872510714, 44.651771844923445]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270679",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.308678426617634, 44.651186737658016]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270673",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.301298240031965, 44.65017176612439]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270675",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.301773658629768, 44.64918602768751]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270676",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.302709337264737, 44.64929308306143]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270674",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.299707221112675, 44.65041526152599]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV131166",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.302259189362912, 44.644986634038695]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus095956",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.298311916423944, 44.64419735884982]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV051501",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.295176781677564, 44.643057757977175]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV051501_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.295176781677564, 44.643057757977175]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270108",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.298547209017595, 44.64219690449581]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270109",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.299957044330637, 44.642044240747836]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270110",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.300569616610141, 44.64166811793425]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270111",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.300653814840518, 44.641761693405485]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270113",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.300807577948234, 44.64202977857475]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270112",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.300005143294116, 44.641234291687624]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270106",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.2954000882801495, 44.643107529434175]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus2004431",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.296252559708874, 44.643215686585116]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus2004438",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.294451086000353, 44.64220041088542]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus2004439",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.291399888416997, 44.63996496427876]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus2004432",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.297174829918001, 44.64359687508852]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus2004437",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.29769693208089, 44.64286461411898]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus2004433",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.297896966119618, 44.643963941673526]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus2004435",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.297890080719812, 44.64410286691453]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus2004436",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.29829317535253297, 44.64419043315436]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus2004440",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.298323811617035, 44.64378868465455]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus2004434",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.298295208672357, 44.64416637135331]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV131166_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.302259189362912, 44.644986634038695]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270445",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.302184000706448, 44.644997363885516]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270449",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.302773453380739, 44.646146108853394]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270450",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.304137657451387, 44.64659294145066]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270451",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.304753674367902, 44.64696764139271]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270452",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.305054968091377, 44.64701679529333]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270453",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.303972217868359, 44.64695690700253]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270446",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.302166017768375, 44.64491334186811]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270447",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.303702571829942, 44.644022763335485]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270448",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.300828106081464, 44.64206104305203]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus095957",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.311356368925188, 44.64079685575894]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus095958",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.311798045348586, 44.640986106283435]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV153584",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.312320179502781, 44.641437451175605]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV153584_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.312320179502781, 44.641437451175605]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270609",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.31250879872351, 44.641500859905264]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270611",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.310534902915119, 44.64339065667604]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270612",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.311915910041841, 44.64097521536498]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270610",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.313182861260605, 44.64205830128939]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270606",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.312532369063024, 44.64146430632927]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270607",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.31281679346135, 44.64116856148168]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV158119",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.311375621292528, 44.64084422988049]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV158119_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.311375621292528, 44.64084422988049]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270625",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3120742108428725, 44.64137924264156]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1955086",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.311636757570829, 44.641556861295584]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1987576",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3115211196158235, 44.641635360053414]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1987577",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.311273829586031, 44.641803586081195]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1987578",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.311118353665513, 44.64205761472304]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1987579",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.310792091143963, 44.64177092637286]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270616",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.311540928530407, 44.6406496936092]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270621",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.311526436760011, 44.64065002438999]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270622",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.310888495784402, 44.64080875335402]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270623",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.310116663635852, 44.641312706285916]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270618",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.311450824610633, 44.64032941836779]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270619",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.312484101475335, 44.639582637805795]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270620",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.313384895618539, 44.63891902809517]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270617",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.311889904741263, 44.64095780779334]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV162876",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.308989565878136, 44.64808821744444]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus095959",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.30715251682927, 44.65363509247909]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV000497",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.30236640462976, 44.659190498594846]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV114279",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.314065251655744, 44.65994101906346]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV114279_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.314065251655744, 44.65994101906346]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270346",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.313698142936532, 44.65993356234066]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270347",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.313842679441597, 44.659857659164224]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270348",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.313976136230702, 44.65978449729401]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270350",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.313604279763541, 44.659606158387675]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270351",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.312689036426297, 44.65920035971668]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270352",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.312403034085794, 44.65905743063568]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270353",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.312029028699138, 44.6588726232625]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270357",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.312468594859799, 44.6587686455393]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270354",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.311916150070571, 44.65876459076641]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270356",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.311674967347761, 44.658647676921824]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270355",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.311694095091159, 44.658400522429766]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270358",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.313798281942765, 44.6589971599867]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270349",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.314326194028907, 44.659244684338375]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270328",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.313735008922963, 44.65993326856458]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270329",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.313867077318983, 44.65987047094998]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270330",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.314757855490416, 44.66015817277747]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270331",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.315066412179993, 44.66028613655784]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270332",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.316723887871087, 44.6611408341128]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270333",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.317435273884584, 44.661471867672276]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270336",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.318183336471653, 44.661553688194864]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270334",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.317067407970302, 44.661800548189845]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270335",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.316563292978998, 44.66162422822154]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270337",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.315794567636772, 44.65936897561077]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270338",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.315519627151936, 44.66203146313912]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270341",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.31611801714541, 44.66241531570877]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270342",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.316614592497246, 44.662748994064046]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270343",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.316671630657555, 44.6626990522365]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270344",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.317025625854151, 44.662994347878936]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270339",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.315410005975197, 44.66222474545701]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270340",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.315228456266512, 44.66244563233477]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV162070",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.298263174415297, 44.658752069078524]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus095961",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.298081970848462, 44.65879232095814]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV114280",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.295293435822608, 44.661920126330315]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV114280_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.295293435822608, 44.661920126330315]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270365",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.295248253744853, 44.66203820897089]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270360",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.295573242885556, 44.66180823965534]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270361",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.296901096519444, 44.662888594935794]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270362",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.29737094905503, 44.66391076670585]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1960395",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.296853853957603, 44.66479374679152]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1960396",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.297014608955079, 44.6652046290686]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270363",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.301357576872394, 44.66357320348993]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus095960",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.300997270445487, 44.65450158662355]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV147966",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.301112010400161, 44.654359850512044]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV147966_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.301112010400161, 44.654359850512044]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270561",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.301022260235642, 44.65449171897386]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270569",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.300717633718322, 44.65461263786335]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270571",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.300942923111455, 44.65423254763755]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270570",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.300431614820537, 44.65481506195562]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270562",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.30121366441108, 44.65442850453487]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270565",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.302272442269408, 44.654108916534156]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270568",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.302353305432614, 44.65422412382747]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270566",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.300809824239941, 44.65341923297056]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270567",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.299651119700518, 44.652706242639056]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270563",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.301217967311129, 44.65703237227396]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270564",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.300414789098328, 44.65716561558126]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV174075",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.297808177988003, 44.65224234826339]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus095962",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.295336911168537, 44.6519044879]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus095963",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.293421600107288, 44.65137962123287]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus095964",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.289199571947473, 44.652253519510786]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus095965",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.284319924659466, 44.65444548946333]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus095966",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.28542209526627, 44.65632212578238]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV139891",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.284906152870074, 44.65721402414651]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV139891_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.284906152870074, 44.65721402414651]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270504",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.287708611345327, 44.658647437719026]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270487",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.284698608811676, 44.657170419138474]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270488",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.284300169093121, 44.65703045691194]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270489",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.28380452709289, 44.6567140748396]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270495",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.283631675937863, 44.65657214069755]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270497",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.283180318554046, 44.656097080133435]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270498",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.282670886242547, 44.65536615376201]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270499",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.282540680776724, 44.65499725446801]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270500",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.28364125714597, 44.65494883088904]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270501",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.282308150552539, 44.65495480676768]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270502",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.281538902679121, 44.654535582492166]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270496",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.283642725798975, 44.6566502295468]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270490",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.283711037318357, 44.65688312806818]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270491",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.283745886273629, 44.65691904020027]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270492",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.283685236295157, 44.6570958603538]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270494",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.283747718704571, 44.657102309678834]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270493",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.283702671325201, 44.65717379720656]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV112595",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.289764003772713, 44.65889273372582]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV112595_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.289764003772713, 44.65889273372582]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270307",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.290160310842317, 44.65860309100554]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270308",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.291245827300793, 44.65791017295133]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270304",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.288646347743207, 44.65977840069257]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270305",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.287731701595849, 44.65867151675163]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus095967",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.280341126271813, 44.65436830281765]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV035187",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.276634997526056, 44.66277047842845]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV035187_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.276634997526056, 44.66277047842845]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270032",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.276547708976017, 44.662921218648414]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270034",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.275882827553669, 44.66305435328714]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270035",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.27647220095402, 44.66325708890553]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270036",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.272111965552888, 44.66207957168755]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270033",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.279419519106437, 44.662990064084724]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus095968",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.2765909531349, 44.653219181899736]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus095969",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.269379525783965, 44.65022864341049]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus095970",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.267678017562394, 44.65172708011174]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV126000",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.271035640175118, 44.65226330747406]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV126000_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.271035640175118, 44.65226330747406]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270439",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.269244615861374, 44.652052687726446]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270440",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.269223167693648, 44.65242233835893]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270441",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.268503885276761, 44.65201441466443]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270442",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.268296450201304, 44.65217216680392]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270443",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.267969450693475, 44.6519094428195]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270432",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.271869410354397, 44.65231724780264]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270433",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.272511829010292, 44.65219429639855]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270434",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.273034311976308, 44.652152716602885]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270435",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.271943237553719, 44.652514332440504]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270437",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.27121930922411, 44.65356128711187]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270436",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.271862864248133, 44.65338248512374]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV125630",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.263090924220699, 44.651060805273204]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV125630_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.263090924220699, 44.651060805273204]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270414",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.263362750636905, 44.65104174964009]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270415",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.260644158614904, 44.65009913271642]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270416",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.264105559952196, 44.65129511102115]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270417",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.264117499548932, 44.651231811457535]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270418",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.264477220035314, 44.65080950798627]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270419",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.266353514714914, 44.65177510757978]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270420",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.2679269017184, 44.65192866306074]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus095971",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.254982270819595, 44.64746999117626]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV162016",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.255792937367988, 44.64781910085053]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV162016_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.255792937367988, 44.64781910085053]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270629",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.260545534712777, 44.65006304518602]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270627",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.254857689254808, 44.6473149909611]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus095972",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.248677219630401, 44.645250803649795]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV092128",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.24626284305422, 44.6471145873758]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV092128_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.24626284305422, 44.6471145873758]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270244",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.246461505470014, 44.64744881867417]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270245",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.246265705928652, 44.647700577586654]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270246",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.246364060810671, 44.64812302762177]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270248",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.247926845707968, 44.648651408832926]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270247",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.246893784723254, 44.64745413953145]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270242",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.243935057100195, 44.644782769545515]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV017985",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.251450406511143, 44.6448249627187]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV017985_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.251450406511143, 44.6448249627187]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269992",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.252499512428322, 44.6449087972008]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269990",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.251184232627976, 44.64479492242545]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus095973",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.242332188876731, 44.64321094349157]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV014405",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.241707502346234, 44.642345870019035]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus095974",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.242314924905362, 44.643204725197975]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus095975",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.235130076385537, 44.6406200911079]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV113911",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.235541385349612, 44.6409262336665]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus095990",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.218118065104468, 44.643767186936024]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV118023",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.212407627687584, 44.64394180877522]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus095996",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.209941774993306, 44.648918781493435]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV094190",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.209818700687876, 44.6485077741552]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV172169",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.202188180344144, 44.64674198784468]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus095997",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.195897120870027, 44.643581104893265]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV103717",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.192824720139893, 44.642403613855855]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096003",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.188486847243655, 44.64069386393654]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096004",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.185823709609302, 44.639123052232364]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV133898",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.175868018075005, 44.638732978330296]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096005",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.174687963878606, 44.63742688199104]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV017661",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.172209936837919, 44.63825336525718]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096007",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.17140884111605, 44.63830753143276]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV086502",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.166092722239, 44.643264594388974]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV086502_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.166092722239, 44.643264594388974]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270237",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.164056257675328, 44.64309893033926]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270238",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.16351383194254, 44.64428116945496]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270239",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.163487736994922, 44.64304270637383]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270240",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.162653063939636, 44.64281653764407]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270235",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.16971703489047, 44.64419596359134]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV020308",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.171528940858961, 44.63827105941639]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV020308_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.171528940858961, 44.63827105941639]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270007",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.170872941963912, 44.63831848573554]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270010",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.170544499189357, 44.63873320318356]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270008",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.170222859274176, 44.63815542172352]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270009",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.169642606298063, 44.63837776813843]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270002",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.172090993875404, 44.63815113983815]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270003",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.17181147758437, 44.63834024872516]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270004",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.171401128102715, 44.63841942031959]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270005",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.173643632646955, 44.638091702766154]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus096010",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.159723734262236, 44.63662967128447]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096011",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.155126961297201, 44.633584296617606]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV056995",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.155240529672051, 44.63350604998346]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV056995_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.155240529672051, 44.63350604998346]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270143",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.155197387083326, 44.633565461131056]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270147",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.154223480164006, 44.63293237707552]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270148",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.151047336555294, 44.63204035861821]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270144",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.155973961708323, 44.63406844057752]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270146",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.157033882830193, 44.63304988264581]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270145",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.158295638022599, 44.63603881360996]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV064024",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.149609395883569, 44.631616640016944]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096012",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.158835243813978, 44.63667931328725]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV064631",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.151290411449042, 44.63695371615353]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV064631_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.151290411449042, 44.63695371615353]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270193",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.150930804032244, 44.637014585094484]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270194",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.152832826590663, 44.637842256121296]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270195",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.149570937417624, 44.63696565152181]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270196",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.148656605215613, 44.63681429949408]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV068615",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.158950269526729, 44.63650633282202]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV068615_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.158950269526729, 44.63650633282202]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270209",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.159218773943991, 44.63639697925888]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270210",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.158321980906107, 44.63606525578324]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270211",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.159789930441124, 44.63678077858909]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus096006",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.173146568298531, 44.631448602434986]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV150315",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.176216115385259, 44.63094889703505]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV150315_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.176216115385259, 44.63094889703505]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270587",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.175111329824088, 44.629406960840086]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270588",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.17405173979962, 44.62733036444769]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270585",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.176628615786871, 44.630920209251855]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV065327",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.172447818619042, 44.62792380234274]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV065327_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.172447818619042, 44.62792380234274]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270200",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.172046330768049, 44.62772858267528]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270201",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.172121100605441, 44.627156302333056]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270202",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.172572692129809, 44.62725001295602]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270203",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.171305111221861, 44.627773449378644]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270204",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.171616347622807, 44.62726685511151]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270205",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.165786192329654, 44.62834439279515]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270198",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.172854655276747, 44.62806811279607]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV133898_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.175868018075005, 44.638732978330296]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270482",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.175787716179047, 44.63814926881734]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270483",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.175985031683927, 44.63804502653558]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270484",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.176420722776459, 44.638177788554614]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270485",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.175997182169406, 44.63773953747035]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270475",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.175702161855093, 44.638628561485206]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270476",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.175615235679339, 44.639129031376655]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270480",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.17480351220545, 44.639020668392796]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270477",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.174871460555381, 44.64065152650296]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270478",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.174213276090798, 44.64207044643917]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270479",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.175484783413724, 44.641133365962915]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270457",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.175822933391207, 44.637852278312394]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270462",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.175885962402357, 44.637586191601564]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270463",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.175956154981414, 44.63731095204023]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270464",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.175876105826731, 44.63732620538712]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270465",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.175999214609827, 44.63704980244889]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270466",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.176470805924274, 44.63687182658312]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270471",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.1764183315809, 44.63611665070019]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270472",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.176449753065504, 44.63574067032429]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270467",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.176882295969668, 44.63684156014089]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270468",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.179037290231237, 44.63629024267751]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270469",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.180123340059041, 44.63520663490856]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270470",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.180658561372502, 44.634102938660114]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270473",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.176244808536704, 44.63701199797462]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270458",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.175728156449442, 44.63781870141277]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270459",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.174926814020976, 44.6376724091466]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270460",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.174452202705351, 44.63750477965013]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270461",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.174155920447984, 44.63757023656665]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV068589",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.185556717022472, 44.63919011809608]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV068589_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.185556717022472, 44.63919011809608]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270207",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.185672876890584, 44.63945769200842]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV172684",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.188927589030448, 44.640972333429765]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV172684_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.188927589030448, 44.640972333429765]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270697",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.188450448082206, 44.64073136733288]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270698",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.188563046944076, 44.64041307778512]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270695",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.190952717582891, 44.64172927499634]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus095998",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.193098125887384, 44.64198732880142]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus095999",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.196940548608429, 44.63675900596657]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096000",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.193390583819225, 44.633242795106234]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096001",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.190390744094633, 44.629153879572726]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096002",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.188441441331765, 44.62764194053619]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV076698",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.189822526091517, 44.62559034004923]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV076698_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.189822526091517, 44.62559034004923]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270224",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.191376247581874, 44.62591231692805]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270225",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.191977012141145, 44.625866232607805]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270226",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.191639276419234, 44.6266280761924]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270222",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.192110563651464, 44.62265219129954]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV150314",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.186841217979443, 44.62862778526678]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV150314_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.186841217979443, 44.62862778526678]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270583",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.184367549790094, 44.626971927743696]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270580",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.186337109768468, 44.62892694048716]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270581",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.184018452155951, 44.63042729660742]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV047714",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.199674702926737, 44.62678731784366]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV047714_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.199674702926737, 44.62678731784366]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270100",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.200695099460779, 44.62712084844487]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270095",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.199748134872824, 44.626472322412276]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270096",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.198885588027954, 44.626018905677945]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270098",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.197234059293893, 44.62595041053542]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270097",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.198737436902852, 44.62594562794202]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV076697",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.192321649346849, 44.633505834813626]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV076697_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.192321649346849, 44.633505834813626]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270213",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.192122419654549, 44.633394426226616]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270214",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.189988339024965, 44.63358525105266]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270215",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.189510629034289, 44.63332560635452]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270216",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.188078283000582, 44.63403227552801]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270217",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.191843542057772, 44.63322782565204]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270218",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.193535062773932, 44.632804432146045]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270220",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.193874216556894, 44.63306710261425]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270219",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.193963397011608, 44.63220978173174]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV036375",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.197952375557892, 44.63591760159734]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV036375_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.197952375557892, 44.63591760159734]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270060",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.197607169036219, 44.63627182673493]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270055",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.19822657686405, 44.63562669473876]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270057",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.198507803745646, 44.63542242308661]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270058",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.199441784343701, 44.635149764413114]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270056",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.197666029711815, 44.63490970933936]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus096008",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.192736595792238, 44.642435792957656]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096009",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.19130533070096, 44.64884073871748]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV047745",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.191233277931357, 44.64916397687142]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV047745_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.191233277931357, 44.64916397687142]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270102",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.19116906253275, 44.64925813490797]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270103",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.192780776985867, 44.65148495572808]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270104",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.190427011635377, 44.64865147447132]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV036569",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.18513941291018, 44.64805454696895]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV036569_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.18513941291018, 44.64805454696895]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270065",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.186721174551055, 44.647548054575644]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270062",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.184724192986539, 44.64773054719257]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270063",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.184286370819466, 44.646358813882344]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV103717_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.192824720139893, 44.642403613855855]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270279",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.193087706559547, 44.64200725668239]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270280",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.191822947221322, 44.643591650809206]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270281",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.195209798650074, 44.63906943696018]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV171993",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.197243375995456, 44.64406695122506]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV171993_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.197243375995456, 44.64406695122506]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270686",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.197418964408832, 44.64415451108065]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270687",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.197982458545194, 44.64439982209759]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270688",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.198208370977902, 44.64460211146344]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270689",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.198107455298777, 44.64383396982129]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270683",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.195724541646949, 44.64355144081138]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270684",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.19523634522959, 44.64374937229802]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV094190_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.209818700687876, 44.6485077741552]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270266",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.209474842394414, 44.64872245083742]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270268",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.208111357062707, 44.64828526075657]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270273",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.208183968355696, 44.64795231424878]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270274",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.20822203452596, 44.64746256848855]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270275",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.208560968438168, 44.64733803873355]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270276",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.20790792334459, 44.64719938483405]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270269",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.207559541243288, 44.64816424910988]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270270",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.2061279238785, 44.64811141132461]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270271",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.205805641642516, 44.648749411450076]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270272",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.206246040540708, 44.648015350656216]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270267",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.209454051334386, 44.64853383014441]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270264",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.209854945447229, 44.64847095080499]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270253",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.210021529599941, 44.64881358008801]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270257",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.209982903686301, 44.648962020998255]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270262",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.209894346712255, 44.64905409940138]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270258",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.211012462463469, 44.64985898248472]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270259",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.210573644585884, 44.65021081926791]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270260",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.211555209757322, 44.65027116968467]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270261",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.211330693967538, 44.650518200774684]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270254",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.210249716188716, 44.64864240454219]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270255",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.212546463065473, 44.64728463517187]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270256",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.214946072201965, 44.6460443891938]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270250",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.209766774464516, 44.648473800864046]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270251",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.209730105441737, 44.64850072674402]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV172155",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.215940349297291, 44.653241781156055]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV172155_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.215940349297291, 44.653241781156055]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270691",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.215987673743102, 44.653306579270684]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270692",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.215889526610912, 44.653372915622974]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270693",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.216084019695914, 44.65324969699356]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus095991",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.213810992761178, 44.64365822678064]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus095992",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.214169613016593, 44.64208146456503]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus095993",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.213761588160779, 44.64130904214336]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV150954",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.213176287494409, 44.641276435856476]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV150954_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.213176287494409, 44.641276435856476]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270593",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.213419858798222, 44.64284578189731]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270590",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.2130083421883, 44.64091905079724]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270591",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.211612340106585, 44.639554326163726]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus095994",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.210569827990175, 44.63714991085885]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV045912",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.214633903702803, 44.63430513400507]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV045912_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.214633903702803, 44.63430513400507]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270080",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.214527813683343, 44.63496088513037]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270081",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.214405140341948, 44.63562088110597]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270077",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.214865708330337, 44.63368205610824]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270078",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.215252703491971, 44.633417769749414]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV125688",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.210130348974777, 44.636679571244265]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV125688_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.210130348974777, 44.636679571244265]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270422",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.209818164555479, 44.6366450804275]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270425",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.206699224451229, 44.63648043796627]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270430",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.207090488087481, 44.63811950553637]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270426",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.205509345185033, 44.63618758608122]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270429",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.204675930640262, 44.63613067690395]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270427",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.205188925331932, 44.63554628907827]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270428",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.20581492796943, 44.63555858629716]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270423",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.214510911977876, 44.63490680985941]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270424",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.210745758299646, 44.638155725424326]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV148661",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.216741181405647, 44.64006133826381]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV148661_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.216741181405647, 44.64006133826381]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270578",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.21640530605963, 44.64016782642979]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270573",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.216936510065572, 44.63991295684622]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270575",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.218901168317638, 44.63985139956293]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270576",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.22111394396137, 44.639406151115075]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270574",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.216542118736206, 44.63954352802946]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV047680",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.21787876125586, 44.645676333522296]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV047680_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.21787876125586, 44.645676333522296]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270090",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.218013107479511, 44.64580538379902]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270091",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.219706663044524, 44.645768916714985]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270093",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.219674906710998, 44.64549172856104]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270092",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.224570916721491, 44.64626516020468]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270083",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.217951897895799, 44.64580785756651]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270084",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.21582449181309, 44.64585445155321]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270086",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.215447184061668, 44.64528865305075]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270088",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.214655331268681, 44.64535119683181]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270087",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.21489845117955, 44.644850601798375]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270085",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.214983477236211, 44.64603455945219]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus095976",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.241890102540166, 44.64234623447906]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus095977",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.241612003236583, 44.64152421335345]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV002953",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.241286577607998, 44.641296248119836]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV002953_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.241286577607998, 44.641296248119836]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269939",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.240353450339795, 44.64067113161901]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269940",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.238342200691713, 44.641310335368445]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269941",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.240462509416231, 44.64028242490922]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269942",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.240626816766865, 44.63948549417173]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269937",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.241190114389652, 44.642264128612744]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus095978",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.24209086516132, 44.637317208207115]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV153893",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.245548940193694, 44.63812173014704]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus095979",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.242108199359444, 44.63727921525069]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus095980",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.245904242434596, 44.63412935090205]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV042883",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.246182549948992, 44.6343715271246]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV042883_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.246182549948992, 44.6343715271246]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270067",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.24632275032018, 44.63447769342637]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270073",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.247631479073086, 44.63326883285092]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270075",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.248497068092581, 44.632880252041346]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270074",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.247649575420892, 44.63287739628916]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270068",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.242971945564814, 44.63559090003963]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270069",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.241783194381569, 44.63506842684691]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270070",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.242092110822377, 44.63318582346944]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270071",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.241138335874149, 44.634626342825634]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270072",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.249879911385275, 44.63881898328158]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus095981",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.249682363902625, 44.63188231154185]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV111813",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.237566127327124, 44.62798472934737]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV017639",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.226626675791195, 44.63300292119915]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus095989",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.222706454787823, 44.62604363611533]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV162473",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.218769022344505, 44.62344457480097]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV162473_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.218769022344505, 44.62344457480097]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270649",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.218994466403753, 44.62360575276586]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270650",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.219337905985709, 44.623922838544885]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270651",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.219839045153078, 44.62416680928387]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270652",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.220093826629197, 44.62440011805709]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270653",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.2196080938960075, 44.62422984228911]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus2008417",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.217782355174221, 44.625611266011475]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus2008418",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.218330601591274, 44.62610450231998]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270644",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.21877869517741, 44.623153208686645]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270645",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.218941552433695, 44.621591911538005]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270646",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.219068171545237, 44.62163109095113]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270647",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.21892434524025, 44.62128827552437]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV055267",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.222592800036166, 44.62605055450331]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV055267_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.222592800036166, 44.62605055450331]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270121",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.222140630615245, 44.62579324559642]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270122",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.221665228841653, 44.62592218115712]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270123",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.221698884418234, 44.6255450238557]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270124",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.221683573786977, 44.625379486094324]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270115",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.223254946410745, 44.62630342557907]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270116",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.223562466288556, 44.6265697296842]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270117",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.223986267664963, 44.627850017412946]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270118",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.224402653851352, 44.628773142348464]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270119",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.225183062401181, 44.62956818358658]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV016840",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.23078571525035, 44.63684545093416]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV016840_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.23078571525035, 44.63684545093416]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269979",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.230805281431029, 44.63681393173104]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269980",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.230280369082638, 44.63571807511548]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV017639_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.226626675791195, 44.63300292119915]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269985",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.227456957356852, 44.63231428981528]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269988",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.227831028162003, 44.63226326950647]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269986",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.22756941772432, 44.63231874150189]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269987",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.228181568781319, 44.63198151918455]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269983",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.226851999444469, 44.63207116775706]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV111813_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.237566127327124, 44.62798472934737]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270300",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.237572221574485, 44.62805328078416]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270302",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.236420694520216, 44.62751412011659]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270301",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.237254081129549, 44.628981165595036]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus095982",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.249777256321098, 44.63146935345106]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV163443",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.249289450767807, 44.62816019052117]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus095988",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.249075521144054, 44.62718934340069]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV163443_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.249289450767807, 44.62816019052117]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270668",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.249161918139399, 44.627913921463296]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270669",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.24634796299698, 44.626751791878085]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270670",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.245688234268451, 44.62665852504689]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270666",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.249665489034376, 44.629901519527905]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus095983",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.25092733572942, 44.63148699628226]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV056089",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.250885997099719, 44.63137979761344]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV056089_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.250885997099719, 44.63137979761344]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270126",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.250818902255026, 44.631469335943585]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270127",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.251496768472272, 44.63140009308044]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270130",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.251490189646601, 44.63182342933586]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270128",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.252059272091738, 44.631288415091454]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270129",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.256072013825649, 44.631422357364556]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270131",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.249744199218384, 44.63140342476775]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270133",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.249612577338431, 44.632423825849045]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270135",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.251484892532929, 44.63256188112731]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270137",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.251259091468748, 44.63316121106722]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270138",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.25192098239444, 44.63358754775299]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270139",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.250835609273401, 44.63356689876599]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270136",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.25212069170996, 44.63268265591411]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270134",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.248998872593677, 44.632518634370264]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270140",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.249789763156426, 44.6310062219504]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270141",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.249666670187526, 44.62992850521701]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270132",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.245773158607534, 44.63027692927777]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus095984",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.256222595182201, 44.63150530231149]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV086319",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.256388059764486, 44.631755088765104]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV086319_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.256388059764486, 44.631755088765104]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270231",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.256109805206225, 44.63142151173331]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270233",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.255819385520761, 44.63051896583397]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270232",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.257400158748968, 44.63119471062986]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270228",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.256807742034395, 44.632342554208314]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270229",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.256348524006106, 44.63393759577597]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus095985",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.260326770646299, 44.6306617732363]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV019256",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.262149807132432, 44.63174898555478]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV019256_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.262149807132432, 44.63174898555478]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269998",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.262232206480589, 44.631995056917575]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269999",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.263782366622865, 44.63383483247201]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270000",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.265881820578204, 44.63512730831997]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269994",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.262210319273055, 44.631500330217264]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269995",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.260888715938244, 44.63041361803156]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269996",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.260090109751542, 44.629747305133264]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV110487",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.263897846415475, 44.62892163226007]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus095986",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.265791317924582, 44.62822672978657]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV140044",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.265811940892743, 44.6270773626199]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV140044_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.265811940892743, 44.6270773626199]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270508",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.265782490257291, 44.627034119483994]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270511",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.267227833824061, 44.62777642897036]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270512",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.267983474106982, 44.62754484318014]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270513",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.26719874612335, 44.62782356794326]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270514",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.267318173150935, 44.62818070990815]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270515",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.266332816761859, 44.62835039944207]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270509",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.263550139353703, 44.627573430440194]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270510",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.263536521808537, 44.6281474265916]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270506",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.265731993093554, 44.627043232783514]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV062826",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.268660404556838, 44.627098935099916]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus095987",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.271168024615035, 44.62534617121646]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV141643",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.27112782524649, 44.62528970446008]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV141643_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.27112782524649, 44.62528970446008]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270519",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.27118410985895, 44.62533927494228]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270520",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.272051493566944, 44.62493020537381]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270522",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.273794485825328, 44.62443152350163]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270521",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.272780807710267, 44.625453945541935]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV062826_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.268660404556838, 44.627098935099916]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270165",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.268298977412504, 44.62669438900806]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270166",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.267206460197962, 44.62507811143111]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270152",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.268769240437731, 44.62733883234022]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270153",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.269140664828174, 44.62775362369486]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270154",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.269525911204457, 44.62819511821518]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270155",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.270309086175873, 44.62794329215056]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270156",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.270452714311222, 44.62934839692324]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270158",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.270627355735291, 44.629453032708945]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270157",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.270319677434437, 44.62950367928531]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270159",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.268494215121066, 44.62824545244679]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270160",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.270430695467445, 44.62644946695938]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270162",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.270308222248905, 44.62610467449318]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270161",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.270974622447928, 44.62731325903299]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270163",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.269517584934762, 44.62743896014632]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV110487_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.263897846415475, 44.62892163226007]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270298",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.26627617535462, 44.62835258549706]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270293",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.261743184807906, 44.63006120508462]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270294",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.262128901244509, 44.62994446278133]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270295",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.262309371593168, 44.63031856089701]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270296",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.260968549362213, 44.63039380798989]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV153893_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.245548940193694, 44.63812173014704]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270614",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.24561270345, 44.63813275963609]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV024636",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.278870443830491, 44.65281293228841]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV024636_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.278870443830491, 44.65281293228841]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270024",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.278043316771059, 44.652548722419176]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270025",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.278519062892888, 44.653988089044205]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270027",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.278692126733545, 44.654301540678155]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270026",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.278120556047578, 44.65468584076792]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270028",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.277681273609142, 44.6523498404691]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270029",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.278134288758455, 44.651906151481406]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270030",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.275343822982618, 44.65220602021012]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270012",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.280031994780062, 44.652624019940845]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270013",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.280278363045608, 44.65246673196249]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270014",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.281243363053762, 44.65209736781462]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270015",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.282750221310064, 44.651916265559905]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270016",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.280186324460596, 44.65209965896192]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270017",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.280608817865656, 44.652769733884924]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270019",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.280352756701591, 44.65326607213893]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270020",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.280394571658651, 44.65361421844062]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270021",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.280542494850908, 44.654273959374365]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270022",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.27969044240606, 44.6542332695577]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270018",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.280626746782596, 44.65246835503553]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV106760",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.289816502167626, 44.65237411212722]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV106760_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.289816502167626, 44.65237411212722]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270283",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.289895989426294, 44.65228696114462]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270287",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.290618180120487, 44.65229035726716]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270291",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.290576111476782, 44.65261350727531]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270288",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.29146240713069, 44.65231481613814]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270290",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.291659562534952, 44.65267765243802]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270289",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.292076758466318, 44.652347189156494]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270285",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.287859156762429, 44.652825506383245]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270286",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.285819803282988, 44.65350179865644]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270284",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.289950971916902, 44.65260357418306]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV153570",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.294242101980402, 44.650870424017526]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV153570_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.294242101980402, 44.650870424017526]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270601",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.295242137774837, 44.6507587120176]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270604",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.295690876397256, 44.65035732591717]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270603",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.294538618368496, 44.65110396158291]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270602",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.296462345620509, 44.65066754962217]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV162070_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.298263174415297, 44.658752069078524]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270641",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.298518489994362, 44.658546336550636]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270642",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.299306325448636, 44.65918772237633]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270636",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.298616220141611, 44.658492523609155]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270637",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.298365460513565, 44.65867419252044]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270638",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.294535902569903, 44.659736998989565]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270639",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.293997945180001, 44.65899293427772]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270631",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.298655724793395, 44.65846389748105]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270633",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.298196379547633, 44.65834834456112]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270634",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.298464750492632, 44.65814411738362]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270632",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.299433485527246, 44.65869254183509]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV000497_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.30236640462976, 44.659190498594846]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269931",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.302623873577948, 44.65902647703652]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269932",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.302675028891862, 44.65905949985749]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269933",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.304524865788833, 44.659402192970724]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269934",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.305359017671531, 44.65965391109672]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269935",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.30398975798668, 44.65984664225462]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269922",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.30261132185826, 44.65905044487728]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269923",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.30262444282115, 44.659059462020224]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269927",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.302680056313025, 44.65917942342631]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269929",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.302513434001514, 44.65957041258577]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269928",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.303721158949779, 44.65932666409337]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269925",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.302734230891633, 44.65900365542982]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269926",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.302858222324795, 44.65900959090804]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269924",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.300437654696397, 44.65896961444356]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV117268",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.308389786173858, 44.65534478018055]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV117268_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.308389786173858, 44.65534478018055]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270378",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.307945659676402, 44.65490122869621]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270382",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.307030214969598, 44.65556543998557]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270388",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.307189761867515, 44.65573414176327]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270390",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.307549451550265, 44.65615809192319]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270389",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.30694015083292, 44.65579388742682]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270383",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.306545843833333, 44.65559824779028]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270385",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.305815036494179, 44.65505674541312]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270386",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.306086722637218, 44.6548146063531]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270387",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.30588667687155646, 44.654570246273146]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1964698",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.305297830086613, 44.65495154762093]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270384",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.304771324612206, 44.65600551739567]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270379",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.308896432565704, 44.65551667380468]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270380",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.309315493680711, 44.655600583652756]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270381",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.310540176546757, 44.654668633321606]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270391",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.307501128179923, 44.65564480861089]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270376",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.307145110789183, 44.6538496849038]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270369",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.307926455213908, 44.65487896815276]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270370",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.307819421884013, 44.654751786095964]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270371",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.307708468380532, 44.654602687053185]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270372",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.308447494871727, 44.653173941740434]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270373",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.306905334006531, 44.65439248423914]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270374",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.307307039464674, 44.654208563828306]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV162876_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.308989565878136, 44.64808821744444]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270659",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.309012694359795, 44.64822148239068]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270660",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.308784282835257, 44.64648093035593]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270661",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.307285636209238, 44.64608260362816]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270662",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.308831324773142, 44.64609717134032]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270663",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.307924009748302, 44.646339494901824]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270664",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.308906001617744, 44.645738898429656]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270655",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.309066317729012, 44.64824121437558]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270656",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.311110013307114, 44.65000859524591]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270657",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.314097507149518, 44.6488732510274]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV011567_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.310069512416699, 44.64196364129326]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269965",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.309747970044685, 44.64183455781089]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269966",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.309255958622676, 44.64234303166505]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269967",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.309003897296851, 44.64181486286356]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269968",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.308848890932078, 44.641788731814145]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269969",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.309238338499736, 44.6414020587679]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269971",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.309290957413705, 44.64141826906704]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269970",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.309569434438162, 44.64107252594138]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV004020_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.316802564673761, 44.64190633554633]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269960",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.317324007271669, 44.64172325071373]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269962",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.318157153563461, 44.64201920820403]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269961",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.317589406597754, 44.6411162786136]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269963",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.316781013599522, 44.64282526317817]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269958",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.31680417715095, 44.64256782498545]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269944",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.317100029742709, 44.642148203477234]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269945",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.316809838543031, 44.64273650586739]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269946",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.316769623530283, 44.64285253422781]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269947",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.316564411260772, 44.64322937578186]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269948",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.31643158155316, 44.64329730683671]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269950",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.316355778349507, 44.64335037363199]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269951",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.315993709089717, 44.643158834367284]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269949",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.316399265552038, 44.643280043408616]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269952",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.316350902735217, 44.64345834176396]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269953",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.316991239523213, 44.64400151094725]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269954",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.317029033819455, 44.64455890325677]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269955",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.315918538447006, 44.64383557413655]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269956",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.316693871612139, 44.64271110905883]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV035215_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.321859785438391, 44.64573939086694]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270052",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.321143269884361, 44.64662932417499]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270053",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.321041872379718, 44.64689774249735]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270047",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.322014377555964, 44.64776177916158]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270048",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.321979422626736, 44.64782561551507]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270049",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.321374218663408, 44.648109696295656]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270050",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.32208511704555, 44.64791935852234]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270043",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.322552655298695, 44.645057321122714]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270045",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.323315170174607, 44.64473336349392]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270044",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.32264287945722, 44.64509604942943]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270041",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.321677335643078, 44.645860657315055]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270038",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.322304525534393, 44.64692669596937]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270039",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.323702250227496, 44.646318176500664]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV174294_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.320577750289157, 44.64813703001618]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270722",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3204333124223, 44.648186258648686]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270732",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.319764239968394, 44.64665124764125]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270733",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.318927294830582, 44.6457267340621]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270734",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.319901938887159, 44.64524506130083]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270735",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.320567784261084, 44.64629056692912]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270723",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.320634486630088, 44.648334633232956]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270724",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.320618028077347, 44.64842917645856]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270725",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.320736717036193, 44.648551628227764]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270726",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.320222069678311, 44.64889362788467]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270729",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.320138728970171, 44.64895930669452]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270730",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.320319516561526, 44.649066878469796]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270731",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.320339342819352, 44.64905138073129]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270727",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.318819619453547, 44.650045771982874]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270728",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.318283557817831, 44.650539090374906]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270717",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.320733713106691, 44.64837624147962]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270718",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.320926253216423, 44.64788646473478]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270719",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.320789233257981, 44.647060333379]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270720",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.320534604561427, 44.647230980656936]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV013795_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.322723171073665, 44.648709571468416]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269977",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.32237825977072754, 44.64856499312891]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1943116",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.32268024668604034, 44.64801352844638]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1958759",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.323350827847883, 44.64781799545168]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1958755",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.322265728017943, 44.64806759408133]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1958756",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.323400395927204, 44.6477298054805]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1958757",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.32211750820996854, 44.64823005274654]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1958758",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.321766965836884, 44.64865000234558]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269975",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3244203448358895, 44.648049910074874]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1938176",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3247597438405875, 44.64781678518155]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1988577",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.32515937349719504, 44.647543354307444]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1988578",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.325305333725284, 44.647246407224216]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1269973",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3223310059647345, 44.64890529226645]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1949588",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.32303636896764937, 44.648996648573394]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1949589",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.32337095362253465, 44.64876911279126]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1949590",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3233889504343745, 44.64857572151778]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1958414",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.323135920334924, 44.648342846116414]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1949591",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.323701751956169, 44.648542157921014]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1949592",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.323975591301618, 44.648355754124545]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1949593",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.324414765576409, 44.648372788683076]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1975297",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.322762589283788, 44.64913007979024]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV145252_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.329002923333668, 44.64884029173446]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270544",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.329126973007288, 44.64874918791128]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270545",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.329358563654645, 44.64886144483153]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270525",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.329106726466946, 44.64873404732507]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270526",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.328965263803172, 44.64861661919363]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270527",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.328336182532733, 44.6481791584508]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270540",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.328503462353339, 44.64853005853415]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270541",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.328527150434929, 44.648023469693484]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270542",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.33033269573873, 44.647501562837164]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270528",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.327560374364133, 44.64798278969423]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270530",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.32747700206215, 44.64817470204228]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270539",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.327621314058084, 44.648019199527184]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270531",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.327287758372021, 44.64770094899716]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270532",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.326883707848253, 44.647524804013436]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270533",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.32630837196354, 44.64721484127449]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270534",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.326002628743788, 44.64689774999233]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270535",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.325764433668706, 44.647601931881]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270536",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.326209297309556, 44.647927509167154]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270537",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.325397599622766, 44.64787082816464]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270538",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3249853015299975, 44.64814177217994]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1992471",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.325496595969173, 44.64861175658365]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1270529",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.327710011152048, 44.64786137180954]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    }
  ],
  "lines": [
    {
      "id": "75_307336",
      "bus1": "75_PODEN",
      "bus2": "75_MVLV145252",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.344576440649125, 44.64332910875143],
          [-0.344599405029794, 44.643341325795106],
          [-0.344624106097856, 44.64334729310563],
          [-0.344762950968538, 44.64327165754308],
          [-0.345255365372593, 44.64364074290044],
          [-0.345808430827219, 44.64404253464053],
          [-0.345791306888996, 44.64418339813732],
          [-0.345518531282973, 44.644361296688956],
          [-0.344202830564168, 44.644847596787194],
          [-0.342107117315852, 44.64561849233539],
          [-0.341762256100241, 44.64575491427127],
          [-0.341043285198555, 44.64603940019362],
          [-0.340901301901865, 44.646055354518424],
          [-0.337842181541033, 44.64712852506123],
          [-0.33547620278919, 44.64804959835171],
          [-0.331404603842837, 44.64979979148784],
          [-0.331175794726383, 44.649843421807574],
          [-0.331033906170426, 44.649864796161296],
          [-0.330766119294607, 44.64978919942048],
          [-0.330114432169938, 44.65022201033955],
          [-0.32971946570175, 44.64995645790939],
          [-0.329212458493664, 44.64961559812324],
          [-0.328551848500957, 44.64920227191606],
          [-0.329010267540025, 44.648882084561656],
          [-0.329001069694688, 44.648860170141525],
          [-0.329002923333668, 44.64884029173446]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 1.798986859198617,
      "ground": "gnd"
    },
    {
      "id": "75_244026",
      "bus1": "75_MVLV145252",
      "bus2": "75_MVBus095947",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.329002923333668, 44.64884029173446],
          [-0.328994404368802, 44.648827089772595],
          [-0.328966592023423, 44.64880368248671],
          [-0.328929353703991, 44.64883471269482],
          [-0.32894865291149, 44.648909484766925],
          [-0.328539594808436, 44.64920624021982],
          [-0.329164853746905, 44.649625867164424],
          [-0.328361738977391, 44.65017507332207],
          [-0.328312083124477, 44.65020559411926],
          [-0.328233692181566, 44.65022221455259],
          [-0.328135047851342, 44.65022647496392],
          [-0.328093502056225, 44.65023559793946],
          [-0.327961289368688, 44.65030623678205],
          [-0.326376042174424, 44.65138605629014],
          [-0.326309722355113, 44.65140763855317],
          [-0.326262687545553, 44.65141189926086],
          [-0.326218005555842, 44.65141048772455],
          [-0.326170479666441, 44.65140414161018],
          [-0.325716761541967, 44.65122932820871],
          [-0.325623493224088, 44.65119338432035],
          [-0.325582334846653, 44.65119422699598],
          [-0.325487455497215, 44.65120400920535],
          [-0.325402551964071, 44.65122104608171],
          [-0.325369099311713, 44.65123496660929],
          [-0.325267049300912, 44.65107510451396],
          [-0.325152310581457, 44.65097245805789],
          [-0.324939235486479, 44.65081762970583],
          [-0.324580843747165, 44.65058411051541],
          [-0.324294077228928, 44.650413929165246],
          [-0.323961137561684, 44.65024060697209],
          [-0.323585124526418, 44.65007765686662],
          [-0.323302291202073, 44.64995944538478],
          [-0.323124140254864, 44.64987655236904],
          [-0.322969840994175, 44.64978462372953],
          [-0.322842889543248, 44.64969544455909],
          [-0.322842889543248, 44.64969544455909]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.7828498008210483,
      "ground": "gnd"
    },
    {
      "id": "75_301380",
      "bus1": "75_MVBus095947",
      "bus2": "75_MVLV063380",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.322842889543248, 44.64969544455909],
          [-0.322842889543248, 44.64969544455909],
          [-0.322794085635001, 44.649705703800336],
          [-0.32277710371238, 44.64971684081025]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.004035781872880992,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0793815",
      "bus1": "75_MVLV063380_LV",
      "bus2": "75_LVBus1270168",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.32277710371238, 44.64971684081025],
          [-0.322778789326123, 44.64970294184974],
          [-0.322778789326123, 44.64970294184974],
          [-0.322814883992575, 44.649594020418206],
          [-0.322814883992575, 44.649594020418206]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.012437934586899827,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0650634",
      "bus1": "75_LVBus1270168",
      "bus2": "75_LVBus1270169",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.322814883992575, 44.649594020418206],
          [-0.322814883992575, 44.649594020418206],
          [-0.323169715739886, 44.64935171782104],
          [-0.323169715739886, 44.64935171782104]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03895226619700931,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0048882",
      "bus1": "75_LVBus1270169",
      "bus2": "75_LVBus1270170",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.323169715739886, 44.64935171782104],
          [-0.323169715739886, 44.64935171782104],
          [-0.323201509982691, 44.649329955052245],
          [-0.323487972503513, 44.64913383013707],
          [-0.323707549273404, 44.64898349674864],
          [-0.323760758511674, 44.64894706992155],
          [-0.323874681921697, 44.648861823308906],
          [-0.323874681921697, 44.648861823308906]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0780555575145245,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0355593",
      "bus1": "75_LVBus1270168",
      "bus2": "75_LVBus1270171",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.322814883992575, 44.649594020418206],
          [-0.322814883992575, 44.649594020418206],
          [-0.32265716410108, 44.64948150369619],
          [-0.32265716410108, 44.64948150369619]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.017688066785894387,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1110836",
      "bus1": "75_LVBus1270171",
      "bus2": "75_LVBus1270172",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.32265716410108, 44.64948150369619],
          [-0.32265716410108, 44.64948150369619],
          [-0.322691304067225, 44.649483414355316],
          [-0.322742283668185, 44.64952275821841],
          [-0.322697126598979, 44.649556218307616],
          [-0.322262926752674, 44.649863482891334],
          [-0.322226896870575, 44.6498889832486],
          [-0.322198136032437, 44.649909331608235],
          [-0.322196013662263, 44.6499108317],
          [-0.322170530309991, 44.6499051211962],
          [-0.322170530309991, 44.6499051211962]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07192725500334236,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0202057",
      "bus1": "75_LVBus1270171",
      "bus2": "75_LVBus1270173",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.32265716410108, 44.64948150369619],
          [-0.32265716410108, 44.64948150369619],
          [-0.322621508693682, 44.64944630691763],
          [-0.322581035648988, 44.64945227028114],
          [-0.322574864137656, 44.64945318431192],
          [-0.322574864137656, 44.64945318431192]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.00860500057305093,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0270688",
      "bus1": "75_LVBus1270168",
      "bus2": "75_LVBus1270174",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.322814883992575, 44.649594020418206],
          [-0.322814883992575, 44.649594020418206],
          [-0.322982361841914, 44.64967118760058],
          [-0.323066727898746, 44.6497276411578],
          [-0.323145300610773, 44.649780221188955],
          [-0.323149453835087, 44.6497830004412],
          [-0.323216504317207, 44.64982786792895],
          [-0.323686071502296, 44.65003318298815],
          [-0.323705510408539, 44.65004168492861],
          [-0.323705510408539, 44.65004168492861]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08675993048427694,
      "ground": "gnd"
    },
    {
      "id": "75_272707",
      "bus1": "75_MVBus095947",
      "bus2": "75_MVLV013795",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.322842889543248, 44.64969544455909],
          [-0.322637224974809, 44.649533422927554],
          [-0.322415546000156, 44.6493587845728],
          [-0.322149928915574, 44.6491068904517],
          [-0.32211268068834, 44.64907451265347],
          [-0.322686505118772, 44.648734664410846],
          [-0.322710207012478, 44.64872062937301],
          [-0.322723171073665, 44.648709571468416]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.15176608273697095,
      "ground": "gnd"
    },
    {
      "id": "75_433523",
      "bus1": "75_MVLV013795",
      "bus2": "75_MVLV174294",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.322723171073665, 44.648709571468416],
          [-0.322704308318585, 44.648715066651235],
          [-0.322679741705779, 44.64872841167545],
          [-0.322088045359323, 44.64904972210496],
          [-0.321850113909354, 44.648822553211055],
          [-0.321567179630119, 44.648511584892134],
          [-0.321362778277527, 44.648406628271495],
          [-0.320889592409179, 44.64846177267688],
          [-0.320834624166464, 44.648405246586776],
          [-0.32071310278254, 44.64833714429892],
          [-0.320578467539374, 44.64820643869555],
          [-0.320579000026057, 44.64817697265637],
          [-0.320579484059252, 44.64814967650648],
          [-0.320577750289157, 44.64813703001618]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.23639540811691306,
      "ground": "gnd"
    },
    {
      "id": "75_408266",
      "bus1": "75_MVLV174294",
      "bus2": "75_MVBus095948",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.320577750289157, 44.64813703001618],
          [-0.320561938057355, 44.64813214750688],
          [-0.320520994187237, 44.64814757926917],
          [-0.320484843132756, 44.64816120351005],
          [-0.320622013882627, 44.648306318117925],
          [-0.320680658303299, 44.64836727294921],
          [-0.320774458718802, 44.64850053933904],
          [-0.320009567372914, 44.649012530362164],
          [-0.319550215092206, 44.6494306538296],
          [-0.319096168701106, 44.64984010735963],
          [-0.318757173549094, 44.65014253142375],
          [-0.318433770517768, 44.65042608561964],
          [-0.318279644283395, 44.65056586633083],
          [-0.317883085656799, 44.65090517666357]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.40396358164615925,
      "ground": "gnd"
    },
    {
      "id": "75_39020",
      "bus1": "75_MVBus095948",
      "bus2": "75_MVLV147384",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.317883085656799, 44.65090517666357],
          [-0.317883085656799, 44.65090517666357],
          [-0.317901720586952, 44.65104530696693],
          [-0.317904488686936, 44.65105691168672]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.015641976953944814,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0125036",
      "bus1": "75_MVLV147384_LV",
      "bus2": "75_LVBus1270556",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.317904488686936, 44.65105691168672],
          [-0.317885956121819, 44.651059554423306],
          [-0.317885956121819, 44.651059554423306],
          [-0.317873109664842, 44.65106913308856],
          [-0.317722340977441, 44.65093741815746],
          [-0.317683596985221, 44.650904571007885],
          [-0.317683596985221, 44.650904571007885]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.025146785071437357,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0628919",
      "bus1": "75_LVBus1270556",
      "bus2": "75_LVBus1270559",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.317683596985221, 44.650904571007885],
          [-0.317683596985221, 44.650904571007885],
          [-0.318262914340163, 44.65055305964287],
          [-0.318262914340163, 44.65055305964287]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.060312393134443816,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0331544",
      "bus1": "75_LVBus1270556",
      "bus2": "75_LVBus1270557",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.317683596985221, 44.650904571007885],
          [-0.317683596985221, 44.650904571007885],
          [-0.317427589692452, 44.65102987188963],
          [-0.317367855786261, 44.651053755540524],
          [-0.317367855786261, 44.651053755540524]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.030053669980327522,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0557338",
      "bus1": "75_LVBus1270557",
      "bus2": "75_LVBus1270558",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.317367855786261, 44.651053755540524],
          [-0.317367855786261, 44.651053755540524],
          [-0.317176004325106, 44.650875435820474],
          [-0.316265685333112, 44.65002929405617],
          [-0.316261848010098, 44.650025724038855],
          [-0.316261848010098, 44.650025724038855]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.14404153383100288,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0193759",
      "bus1": "75_MVLV147384_LV",
      "bus2": "75_LVBus1270547",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.317904488686936, 44.65105691168672],
          [-0.31789156642825, 44.6510667531489],
          [-0.31789156642825, 44.6510667531489],
          [-0.317899534845518, 44.65109553719285],
          [-0.318120681407055, 44.65133444914483],
          [-0.318124122795598, 44.65133817263696],
          [-0.31816221412186, 44.65137932332515],
          [-0.318172776455359, 44.65139073102132],
          [-0.318536087949041, 44.651783206439184],
          [-0.318548841486244, 44.65185180286465],
          [-0.318550699075804, 44.65186174676088],
          [-0.318552763529729, 44.65187286451441],
          [-0.318581178396304, 44.65189894151356],
          [-0.318728775776108, 44.65203440348361],
          [-0.318759457573882, 44.65206255847189],
          [-0.318763319528511, 44.65206610982074],
          [-0.318763319528511, 44.65206610982074]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.13210849627261978,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0491945",
      "bus1": "75_LVBus1270547",
      "bus2": "75_LVBus1270548",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.318763319528511, 44.65206610982074],
          [-0.318763319528511, 44.65206610982074],
          [-0.318897808899644, 44.65221306443211],
          [-0.318901030115395, 44.65221692819932],
          [-0.318901030115395, 44.65221692819932]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.02000570034480273,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0355595",
      "bus1": "75_LVBus1270547",
      "bus2": "75_LVBus1270549",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.318763319528511, 44.65206610982074],
          [-0.318763319528511, 44.65206610982074],
          [-0.319032730761357, 44.65194961619388],
          [-0.319086617740363, 44.651926313673144],
          [-0.319555156675844, 44.65172371778312],
          [-0.319974531847819, 44.651452583588984],
          [-0.319974531847819, 44.651452583588984]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1183186566636715,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0148778",
      "bus1": "75_LVBus1270549",
      "bus2": "75_LVBus1270550",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.319974531847819, 44.651452583588984],
          [-0.319974531847819, 44.651452583588984],
          [-0.320049382358739, 44.651405323539166],
          [-0.320162218870998, 44.65133257056556],
          [-0.320829774988947, 44.650902127956215],
          [-0.320838881539175, 44.6508963737647],
          [-0.320838881539175, 44.6508963737647]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09231120615677488,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0430511",
      "bus1": "75_LVBus1270550",
      "bus2": "75_LVBus1270551",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.320838881539175, 44.6508963737647],
          [-0.320838881539175, 44.6508963737647],
          [-0.320826708484852, 44.6508847712409],
          [-0.320687791071462, 44.65075242309053],
          [-0.320612246128269, 44.65068044767931],
          [-0.320589815079292, 44.650659077105786],
          [-0.320562063266354, 44.65063263366806],
          [-0.320592844673142, 44.650423720200195],
          [-0.320599436097227, 44.650378989778325],
          [-0.320600665623847, 44.65037061816358],
          [-0.320600665623847, 44.65037061816358]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06589858035187182,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0090522",
      "bus1": "75_LVBus1270549",
      "bus2": "75_LVBus1270552",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.319974531847819, 44.651452583588984],
          [-0.319974531847819, 44.651452583588984],
          [-0.319970804966585, 44.651448957031455],
          [-0.3198132579448, 44.651294569358036],
          [-0.319734393129191, 44.65122435625523],
          [-0.319630580362724, 44.65114643033364],
          [-0.319543747558256, 44.65108125080618],
          [-0.319200221685431, 44.65082817024921],
          [-0.319195881893692, 44.65082490941462],
          [-0.319195881893692, 44.65082490941462]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09333068137015843,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0166357",
      "bus1": "75_LVBus1270547",
      "bus2": "75_LVBus1270553",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.318763319528511, 44.65206610982074],
          [-0.318763319528511, 44.65206610982074],
          [-0.318758488807209, 44.65206898902235],
          [-0.318647662341674, 44.65213500586586],
          [-0.318569854864984, 44.652181364393044],
          [-0.318224432329612, 44.65242747407106],
          [-0.317970095123409, 44.652538643690605],
          [-0.317950747150311, 44.65255016995527],
          [-0.317645818376006, 44.652684264299694],
          [-0.317636144544788, 44.65269003189863],
          [-0.317554864952642, 44.65273844416748],
          [-0.317550034111477, 44.65274132331699],
          [-0.317550034111477, 44.65274132331699]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.12266218637680414,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1114142",
      "bus1": "75_LVBus1270553",
      "bus2": "75_LVBus1270554",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.317550034111477, 44.65274132331699],
          [-0.317550034111477, 44.65274132331699],
          [-0.316874555261028, 44.65314251908911],
          [-0.316869475307041, 44.65314519724064],
          [-0.316869475307041, 44.65314519724064]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07020344572976334,
      "ground": "gnd"
    },
    {
      "id": "75_334342",
      "bus1": "75_MVBus095948",
      "bus2": "75_MVBus095949",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.317883085656799, 44.65090517666357],
          [-0.317883085656799, 44.65090517666357],
          [-0.317376905066452, 44.65107768117618],
          [-0.316702200317444, 44.65136535510101],
          [-0.316506799925453, 44.65146131414885],
          [-0.31614362638779, 44.65168298127465],
          [-0.316064208646115, 44.6517363688929],
          [-0.315843944612652, 44.651890941489356],
          [-0.315843944612652, 44.651890941489356]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.19670608399663583,
      "ground": "gnd"
    },
    {
      "id": "75_104687",
      "bus1": "75_MVBus095949",
      "bus2": "75_MVBus095950",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.315843944612652, 44.651890941489356],
          [-0.315843944612652, 44.651890941489356],
          [-0.315130607466537, 44.65181391417984],
          [-0.314367509165182, 44.65172078524051],
          [-0.31361092758484, 44.65162411058814],
          [-0.31361092758484, 44.65162411058814]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.17960557748044456,
      "ground": "gnd"
    },
    {
      "id": "75_294157",
      "bus1": "75_MVBus095950",
      "bus2": "75_MVLV049683",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.31361092758484, 44.65162411058814],
          [-0.31361092758484, 44.65162411058814],
          [-0.313653780463916, 44.65160230033492],
          [-0.313700288917316, 44.651645031561706],
          [-0.313693571891321, 44.651710695743645],
          [-0.313674127266883, 44.65173272519025],
          [-0.313641168132106, 44.65173207910132],
          [-0.313614230897126, 44.65173321373328]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.02301315747269198,
      "ground": "gnd"
    },
    {
      "id": "75_349774",
      "bus1": "75_MVLV049683",
      "bus2": "75_MVLV117220",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.313614230897126, 44.65173321373328],
          [-0.313613603912205, 44.65171781385152],
          [-0.313619892184475, 44.65169402251657],
          [-0.313630310383734, 44.6516546537534],
          [-0.313648843345749, 44.651652011732374]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.0071426762831276885,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1173100",
      "bus1": "75_MVLV117220_LV",
      "bus2": "75_LVBus1270367",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.313648843345749, 44.651652011732374],
          [-0.313630174646578, 44.65164991464361],
          [-0.313630174646578, 44.65164991464361],
          [-0.313574944401059, 44.65161335963901],
          [-0.313349596967547, 44.65161994691842],
          [-0.313314737022647, 44.65151825376733],
          [-0.313346708381831, 44.6515129395209],
          [-0.313347472263165, 44.65151283113902],
          [-0.313347472263165, 44.65151283113902]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.038164511804322364,
      "ground": "gnd"
    },
    {
      "id": "75_243869",
      "bus1": "75_MVLV049683",
      "bus2": "75_MVLV059831",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.313614230897126, 44.65173321373328],
          [-0.313589716181557, 44.65173385807763],
          [-0.313555384546244, 44.651734846804914],
          [-0.313492273640046, 44.651736672526],
          [-0.313476487375758, 44.651688333051695],
          [-0.313471981753041, 44.651674088430276]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.013251506552211757,
      "ground": "gnd"
    },
    {
      "id": "75_407674",
      "bus1": "75_MVLV174294",
      "bus2": "75_MVLV035215",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.320577750289157, 44.64813703001618],
          [-0.320586783081649, 44.64812839799696],
          [-0.320618575929331, 44.64810660003226],
          [-0.320769823082715, 44.64800288975934],
          [-0.320822760793593, 44.64795964983339],
          [-0.320866473467345, 44.64788933019833],
          [-0.32088159063643, 44.64785374369713],
          [-0.320893334414507, 44.64779990803687],
          [-0.320834939510093, 44.647632752099355],
          [-0.321071396157592, 44.6475271006186],
          [-0.321509401808272, 44.64732643902297],
          [-0.321592294573485, 44.6471974091639],
          [-0.321536289231729, 44.64706580426669],
          [-0.321532329022618, 44.64700246715984],
          [-0.32176452461376, 44.64626054671031],
          [-0.321879618374297, 44.64580570102228],
          [-0.32187282788861, 44.64577493610237],
          [-0.321868078326143, 44.6457534536604],
          [-0.321859785438391, 44.64573939086694]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.3076335053484188,
      "ground": "gnd"
    },
    {
      "id": "75_426748",
      "bus1": "75_MVLV035215",
      "bus2": "75_MVLV099049",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.321859785438391, 44.64573939086694],
          [-0.321879549545576, 44.64573670866907],
          [-0.321911877879467, 44.64573688151049],
          [-0.321920640938916, 44.64573693076428],
          [-0.321932936897448, 44.64573731760833],
          [-0.321970451195567, 44.64561581796842],
          [-0.321953185000843, 44.64561349047865],
          [-0.321907006065613, 44.64560858593685],
          [-0.321888997228755, 44.645595378799015]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.023159769825138166,
      "ground": "gnd"
    },
    {
      "id": "75_404090",
      "bus1": "75_MVLV035215",
      "bus2": "75_MVLV004020",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.321859785438391, 44.64573939086694],
          [-0.321874577099852, 44.64574881523877],
          [-0.321905427005206, 44.6457539641566],
          [-0.321962806709127, 44.64576353844871],
          [-0.322020939765455, 44.64556033521153],
          [-0.322109561956936, 44.64530416609894],
          [-0.322153333248466, 44.64523117188293],
          [-0.322241572798839, 44.645166093007674],
          [-0.322324368659163, 44.6451191342536],
          [-0.323102454027243, 44.64472715770283],
          [-0.323040947632139, 44.64449260509156],
          [-0.323053384610577, 44.644289983857085],
          [-0.322687951821805, 44.64378092464277],
          [-0.322586422846924, 44.64373926606548],
          [-0.322369084635386, 44.64375565870788],
          [-0.321943819537457, 44.64403298323556],
          [-0.321399766610131, 44.64446309585205],
          [-0.320770267626452, 44.644822180765296],
          [-0.320728525410464, 44.64487764067397],
          [-0.319779492658953, 44.64536270720709],
          [-0.319673169422619, 44.64531272073957],
          [-0.318044933012086, 44.643455523621434],
          [-0.317968422619954, 44.6434986829435],
          [-0.317386740823714, 44.64428749321955],
          [-0.317307525970371, 44.64433932914443],
          [-0.317188001992292, 44.644340061080605],
          [-0.316866582205036, 44.644260577967565],
          [-0.316850226409273, 44.644110971343174],
          [-0.316830095572201, 44.643921537079635],
          [-0.316710292255848, 44.643786330380344],
          [-0.316666196656273, 44.64370499164592],
          [-0.316593733651927, 44.643587810777845],
          [-0.316408417265452, 44.64347003932649],
          [-0.316381291824136, 44.64343833365604],
          [-0.316508346331478, 44.64333384482016],
          [-0.316611033718374, 44.64319255338279],
          [-0.316797225478263, 44.64282717593316],
          [-0.31713140280377, 44.64203979426085],
          [-0.316827069959472, 44.64195486901362],
          [-0.31682210226092, 44.6419407167242],
          [-0.316815618940957, 44.64192223656935],
          [-0.316802564673761, 44.64190633554633]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 1.2812667287021569,
      "ground": "gnd"
    },
    {
      "id": "75_307323",
      "bus1": "75_MVLV004020",
      "bus2": "75_MVLV124659",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.316802564673761, 44.64190633554633],
          [-0.31678458537061, 44.64191048561207],
          [-0.316753875556488, 44.641918632167524],
          [-0.316728927019823, 44.641923337229926],
          [-0.316436225603931, 44.64186524381131],
          [-0.31637302529071, 44.64184948996444],
          [-0.316301074532082, 44.64188749885808],
          [-0.31620291091481, 44.641950652383315],
          [-0.315886193082545, 44.64225542779227],
          [-0.315849974989821, 44.64226064728432],
          [-0.31508057904058, 44.642002280922696],
          [-0.315058698441336, 44.642012427924],
          [-0.315028480713339, 44.64202645633725],
          [-0.315017568448688, 44.642037454858034]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.1691326111989295,
      "ground": "gnd"
    },
    {
      "id": "75_301666",
      "bus1": "75_MVLV124659",
      "bus2": "75_MVLV174205",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.315017568448688, 44.642037454858034],
          [-0.315024146412553, 44.64202382515663],
          [-0.315035399410943, 44.64200137196822],
          [-0.31504592636872, 44.64198035808343],
          [-0.31584951619687, 44.64225147957801],
          [-0.315880593365142, 44.64224789581107],
          [-0.316179377662605, 44.64195223661331],
          [-0.316287330155063, 44.6418820530132],
          [-0.316355541913685, 44.641839076958455],
          [-0.316257808669618, 44.641768498139825],
          [-0.315981244321214, 44.64150924252642],
          [-0.315928089902199, 44.64144924218932],
          [-0.315839855297669, 44.641506189831894],
          [-0.315801976631182, 44.64147735294496],
          [-0.31581400970424, 44.641464473574814],
          [-0.31576703182535, 44.641429529875325],
          [-0.315646415090855, 44.641327862449224],
          [-0.315683186574325, 44.64130450611892],
          [-0.315473414340247, 44.641144344756356],
          [-0.315560251348487, 44.64108476745959],
          [-0.315490476530374, 44.641030710807776],
          [-0.315548850638034, 44.640982546111424],
          [-0.315546769300966, 44.64093666648847],
          [-0.315348292093049, 44.64078636533268],
          [-0.315371247079574, 44.64073630977013],
          [-0.315374661146436, 44.64073360883794],
          [-0.315395268142208, 44.64071679736978],
          [-0.315407745950169, 44.64070666095488]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.31819559220552973,
      "ground": "gnd"
    },
    {
      "id": "75_404091",
      "bus1": "75_MVLV174205",
      "bus2": "75_MVBus095995",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.315407745950169, 44.64070666095488],
          [-0.315422776708987, 44.64069320544664],
          [-0.315418983781331, 44.64067003501523],
          [-0.315416448134513, 44.64065452823869],
          [-0.315329424084978, 44.64061470939107],
          [-0.315151767787248, 44.64055658455493],
          [-0.315121904083849, 44.640526366468606],
          [-0.315003278657805, 44.640316125191326],
          [-0.31497478580457, 44.64028237351256],
          [-0.314902036700862, 44.64022615652551],
          [-0.314330416118548, 44.63981735656715],
          [-0.314236473760883, 44.63973858593678],
          [-0.314233302254516, 44.6397266849784],
          [-0.314240484357641, 44.63971143899973],
          [-0.31425850056903, 44.639687014216015],
          [-0.314734465901525, 44.63918367299658],
          [-0.314746441886859, 44.63917119107259],
          [-0.314746190559266, 44.639155476272705],
          [-0.314694314850752, 44.63907792406849],
          [-0.314696461287969, 44.63906840563793],
          [-0.314739356309238, 44.639013037411175],
          [-0.314755662276586, 44.638955376296344],
          [-0.314740928437057, 44.638952176826876],
          [-0.314716847288385, 44.638946943906376],
          [-0.314716847288385, 44.638946943906376]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.25042721031677734,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0826651",
      "bus1": "75_MVLV174205_LV",
      "bus2": "75_LVBus1270704",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.315407745950169, 44.64070666095488],
          [-0.315398444724712, 44.640718403578596],
          [-0.315398444724712, 44.640718403578596],
          [-0.315374335327162, 44.64074884262993],
          [-0.315364587351318, 44.640784190824725],
          [-0.315478827597035, 44.64087525864114],
          [-0.315496287429849, 44.64088918186333],
          [-0.315512947834686, 44.64090245844204],
          [-0.315555595243294, 44.640936462748826],
          [-0.315557821429348, 44.64098593839392],
          [-0.315525069940734, 44.6410146060558],
          [-0.315505440018038, 44.64102675962468],
          [-0.315559938336113, 44.6410645547366],
          [-0.315588689078338, 44.64110720887472],
          [-0.315588689078338, 44.64110720887472]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05356575671969959,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1315548",
      "bus1": "75_LVBus1270704",
      "bus2": "75_LVBus1270705",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.315588689078338, 44.64110720887472],
          [-0.315588689078338, 44.64110720887472],
          [-0.315530049202184, 44.64111537140411],
          [-0.315504527671099, 44.641132742294914],
          [-0.315472814716095, 44.64115432086306],
          [-0.31566384534108, 44.64129504667357],
          [-0.315742249433097, 44.641243717416124],
          [-0.315726252027443, 44.641228472148136],
          [-0.315723796797717, 44.64122612865629],
          [-0.31571699868378, 44.641215907927844],
          [-0.31571699868378, 44.641215907927844]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.044929468177057987,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0840253",
      "bus1": "75_LVBus1270705",
      "bus2": "75_LVBus1270706",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.31571699868378, 44.641215907927844],
          [-0.31571699868378, 44.641215907927844],
          [-0.315742652276929, 44.641205327885814],
          [-0.31577610769103, 44.64123605316944],
          [-0.315758941820004, 44.6412568672098],
          [-0.315758941820004, 44.6412568672098]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009359264485515209,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1633706",
      "bus1": "75_LVBus1270706",
      "bus2": "75_LVBus1270707",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.315758941820004, 44.6412568672098],
          [-0.315758941820004, 44.6412568672098],
          [-0.315715309138128, 44.64128572523631],
          [-0.315661426076134, 44.64132811253393],
          [-0.315744104227504, 44.64139674205165],
          [-0.315706316592298, 44.64142553116722],
          [-0.315680182863807, 44.64144461762671],
          [-0.315675784946777, 44.64144783721717],
          [-0.315675784946777, 44.64144783721717]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.028989186327757512,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1463007",
      "bus1": "75_LVBus1270707",
      "bus2": "75_LVBus1270709",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.315675784946777, 44.64144783721717],
          [-0.315675784946777, 44.64144783721717],
          [-0.315684729687117, 44.64142242500583],
          [-0.315710339824885, 44.64140292822331],
          [-0.315671116855163, 44.6413723149446],
          [-0.315481398388892, 44.64150003625689],
          [-0.315472199905798, 44.641506224161255],
          [-0.315522003213832, 44.641543079615914],
          [-0.315545317380526, 44.641564852653396],
          [-0.315545317380526, 44.641564852653396]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04091960376338276,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1048891",
      "bus1": "75_LVBus1270709",
      "bus2": "75_LVBus1270710",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.315545317380526, 44.641564852653396],
          [-0.315545317380526, 44.641564852653396],
          [-0.315532519681422, 44.64157089334789],
          [-0.315419564897372, 44.641483052098955],
          [-0.315336673392564, 44.641533589392296],
          [-0.315288375853769, 44.64156216372655],
          [-0.315288375853769, 44.64156216372655]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.028092707220714684,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1024334",
      "bus1": "75_LVBus1270710",
      "bus2": "75_LVBus1270711",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.315288375853769, 44.64156216372655],
          [-0.315288375853769, 44.64156216372655],
          [-0.315256810153031, 44.64153754791697],
          [-0.315267261453268, 44.641531464818904],
          [-0.315282150640403, 44.64152087435629],
          [-0.315282150640403, 44.64152087435629]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006445919458706598,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0846499",
      "bus1": "75_LVBus1270711",
      "bus2": "75_LVBus1270712",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.315282150640403, 44.64152087435629],
          [-0.315282150640403, 44.64152087435629],
          [-0.315298351127629, 44.64151775727433],
          [-0.315325454683368, 44.64153783724315],
          [-0.315394017246481, 44.64149214470946],
          [-0.315227598186167, 44.64136464739833],
          [-0.315213735140265, 44.64135402098688],
          [-0.31518203421863, 44.641375059250585],
          [-0.315152997145025, 44.641394323537455],
          [-0.315137818502597, 44.641404390029614],
          [-0.315149647755783, 44.641414921484554],
          [-0.31515077979535, 44.64141593806141],
          [-0.315153582589481, 44.64141843516774],
          [-0.315153582589481, 44.64141843516774]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04307364313098368,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0920223",
      "bus1": "75_LVBus1270709",
      "bus2": "75_LVBus1270713",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.315545317380526, 44.641564852653396],
          [-0.315545317380526, 44.641564852653396],
          [-0.315622921356464, 44.64162213112661],
          [-0.315621119629604, 44.641641602935906],
          [-0.315509677396002, 44.641710763128636],
          [-0.315492582690072, 44.64171203004666],
          [-0.31547236354653, 44.64170213278529],
          [-0.31547236354653, 44.64170213278529]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02604736278729502,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0756479",
      "bus1": "75_LVBus1270709",
      "bus2": "75_LVBus1270714",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.315545317380526, 44.641564852653396],
          [-0.315545317380526, 44.641564852653396],
          [-0.315422563432194, 44.641632827603914],
          [-0.315422563432194, 44.641632827603914]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.012324964672370648,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1426640",
      "bus1": "75_LVBus1270707",
      "bus2": "75_LVBus1270708",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.315675784946777, 44.64144783721717],
          [-0.315675784946777, 44.64144783721717],
          [-0.315708148415833, 44.6414352146989],
          [-0.315825342505758, 44.641364295858985],
          [-0.315851372041801, 44.641357666195674],
          [-0.315864669415258, 44.64136539055931],
          [-0.315864669415258, 44.64136539055931]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.018666841392889325,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1336522",
      "bus1": "75_LVBus1270707",
      "bus2": "75_LVBus1270715",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.315675784946777, 44.64144783721717],
          [-0.315675784946777, 44.64144783721717],
          [-0.315712165838549, 44.641443405741015],
          [-0.315738992043098, 44.641422970760956],
          [-0.315842173340453, 44.641501634559354],
          [-0.315951551556074, 44.64142749345265],
          [-0.315964546004881, 44.64141868533728],
          [-0.315943660266448, 44.6414029550227],
          [-0.315943660266448, 44.6414029550227]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.033812486318069775,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1037223",
      "bus1": "75_MVLV174205_LV",
      "bus2": "75_LVBus1270700",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.315407745950169, 44.64070666095488],
          [-0.315389425174716, 44.640707048538076],
          [-0.315389425174716, 44.640707048538076],
          [-0.315346316527077, 44.64071766225433],
          [-0.314925021512643, 44.64101412969846],
          [-0.314930507561909, 44.64102219538512],
          [-0.314944256079073, 44.641042399290704],
          [-0.314944256079073, 44.641042399290704]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05404185279172249,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1375961",
      "bus1": "75_LVBus1270700",
      "bus2": "75_LVBus1270701",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.314944256079073, 44.641042399290704],
          [-0.314944256079073, 44.641042399290704],
          [-0.314915602496213, 44.64103564779431],
          [-0.314730618236395, 44.64114407729161],
          [-0.314622425192138, 44.64105000138261],
          [-0.314597634484488, 44.64102844372163],
          [-0.314611710173922, 44.64100891016835],
          [-0.314611710173922, 44.64100891016835]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.040449998365471064,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1358554",
      "bus1": "75_LVBus1270701",
      "bus2": "75_LVBus1270702",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.314611710173922, 44.64100891016835],
          [-0.314611710173922, 44.64100891016835],
          [-0.314583621605623, 44.641013843386894],
          [-0.31446422722427, 44.64092117108138],
          [-0.314334619988751, 44.64100628161974],
          [-0.31432170532429, 44.64099944773717],
          [-0.314305236243002, 44.640990746752685],
          [-0.314305236243002, 44.640990746752685]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03315881654859328,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0739782",
      "bus1": "75_MVLV124659_LV",
      "bus2": "75_LVBus1270409",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.315017568448688, 44.642037454858034],
          [-0.31503589975646, 44.64203354856791],
          [-0.31503589975646, 44.64203354856791],
          [-0.315093163508203, 44.642035714098],
          [-0.315308540095482, 44.64211016276547],
          [-0.315325556921622, 44.64211604279302],
          [-0.315535308848653, 44.64218854787524],
          [-0.315874700870391, 44.642305864083],
          [-0.315950694057068, 44.642233382650836],
          [-0.31601980033367, 44.64216746533029],
          [-0.316073418555597, 44.64218902064527],
          [-0.316073418555597, 44.64218902064527]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09753120496313693,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1633649",
      "bus1": "75_LVBus1270409",
      "bus2": "75_LVBus1270410",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.316073418555597, 44.64218902064527],
          [-0.316073418555597, 44.64218902064527],
          [-0.316033194091583, 44.642135916636754],
          [-0.316057717353756, 44.64211209055939],
          [-0.316298996576645, 44.64187767728492],
          [-0.316700607661183, 44.641966026482265],
          [-0.316706632103375, 44.641967348013246],
          [-0.316706632103375, 44.641967348013246]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07616126518778732,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1336457",
      "bus1": "75_MVLV124659_LV",
      "bus2": "75_LVBus1270397",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.315017568448688, 44.642037454858034],
          [-0.315016956165955, 44.64202397143424],
          [-0.315016956165955, 44.64202397143424],
          [-0.31501553170412, 44.64199251001102],
          [-0.31490825247869, 44.641958065219406],
          [-0.3148623272772, 44.641950982997066],
          [-0.314682059145584, 44.64189607878712],
          [-0.314682059145584, 44.64189607878712]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.032106626053193824,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1593097",
      "bus1": "75_LVBus1270397",
      "bus2": "75_LVBus1270398",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.314682059145584, 44.64189607878712],
          [-0.314682059145584, 44.64189607878712],
          [-0.314383228739581, 44.642070656203515],
          [-0.314241463071618, 44.64215779630389],
          [-0.314241147819542, 44.64215912671989],
          [-0.31423079134058, 44.6422034882577],
          [-0.314188608310171, 44.642384120215944],
          [-0.314012606721516, 44.642484845046354],
          [-0.3140448249383, 44.642520334033456],
          [-0.314044891712998, 44.642520413413884],
          [-0.314069923127138, 44.64254892148704],
          [-0.314069923127138, 44.64254892148704]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09731705102936958,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1244882",
      "bus1": "75_LVBus1270398",
      "bus2": "75_LVBus1270399",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.314069923127138, 44.64254892148704],
          [-0.314069923127138, 44.64254892148704],
          [-0.313977360130919, 44.64250449255947],
          [-0.313865952462203, 44.64257606186735],
          [-0.313857340715356, 44.642576269304605],
          [-0.313814049855716, 44.642580929582856],
          [-0.313814049855716, 44.642580929582856]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.024895864226023967,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0127686",
      "bus1": "75_LVBus1270399",
      "bus2": "75_LVBus1270400",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.313814049855716, 44.642580929582856],
          [-0.313814049855716, 44.642580929582856],
          [-0.313528131286469, 44.642357222418646],
          [-0.313519820760755, 44.64235046651725],
          [-0.313197331573355, 44.64207004717695],
          [-0.313197331573355, 44.64207004717695]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07497144258404828,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1259269",
      "bus1": "75_LVBus1270400",
      "bus2": "75_LVBus1270401",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.313197331573355, 44.64207004717695],
          [-0.313197331573355, 44.64207004717695],
          [-0.313222029336908, 44.64208537124616],
          [-0.313245115981753, 44.64210447760186],
          [-0.313306963991224, 44.64215564900153],
          [-0.313583815503778, 44.641995201121446],
          [-0.313624229566245, 44.64197288261718],
          [-0.313613777446503, 44.641961615925624],
          [-0.313613777446503, 44.641961615925624]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04675624645553955,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1227802",
      "bus1": "75_LVBus1270400",
      "bus2": "75_LVBus1270402",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.313197331573355, 44.64207004717695],
          [-0.313197331573355, 44.64207004717695],
          [-0.313190324805471, 44.64207487728043],
          [-0.313263248496655, 44.64213664350608],
          [-0.312959027398916, 44.642314091387135],
          [-0.312951493662178, 44.64231016935291],
          [-0.312915012594207, 44.64229115149402],
          [-0.312915012594207, 44.64229115149402]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.045239687177160065,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0058023",
      "bus1": "75_LVBus1270399",
      "bus2": "75_LVBus1270403",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.313814049855716, 44.642580929582856],
          [-0.313814049855716, 44.642580929582856],
          [-0.313886780354411, 44.64267031736469],
          [-0.31404690588777, 44.64282065434531],
          [-0.314199408372031, 44.64296383175847],
          [-0.314251904434694, 44.64301311327018],
          [-0.314251904434694, 44.64301311327018]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05934335357527229,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1296642",
      "bus1": "75_LVBus1270403",
      "bus2": "75_LVBus1270405",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.314251904434694, 44.64301311327018],
          [-0.314251904434694, 44.64301311327018],
          [-0.314252308611244, 44.6429941970815],
          [-0.314232554345504, 44.64297573953364],
          [-0.314815135101704, 44.642694016125674],
          [-0.314875374399303, 44.64263139980096],
          [-0.314912244640429, 44.6426098411201],
          [-0.314927432065026, 44.64261194981073],
          [-0.314933978793163, 44.64261285390855],
          [-0.314939802351223, 44.642613658448305],
          [-0.31494015742875, 44.64261370388454],
          [-0.31494015742875, 44.64261370388454]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07498548587057656,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1405420",
      "bus1": "75_LVBus1270405",
      "bus2": "75_LVBus1270406",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.31494015742875, 44.64261370388454],
          [-0.31494015742875, 44.64261370388454],
          [-0.314898221303122, 44.64257610063347],
          [-0.315162969545544, 44.642421771559974],
          [-0.315148216793615, 44.642401663850386],
          [-0.31512149939428, 44.642365232716706],
          [-0.31512149939428, 44.642365232716706]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03954962041343369,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0462617",
      "bus1": "75_LVBus1270403",
      "bus2": "75_LVBus1270404",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.314251904434694, 44.64301311327018],
          [-0.314251904434694, 44.64301311327018],
          [-0.314369038533829, 44.64311201361874],
          [-0.314369038533829, 44.64311201361874]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.014392452752080958,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1576207",
      "bus1": "75_LVBus1270397",
      "bus2": "75_LVBus1270407",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.314682059145584, 44.64189607878712],
          [-0.314682059145584, 44.64189607878712],
          [-0.314679657012572, 44.641891925236656],
          [-0.314519829176768, 44.641763332149964],
          [-0.314435172254543, 44.6416952173359],
          [-0.314408525458268, 44.64166772914872],
          [-0.31441987917913, 44.64166020258396],
          [-0.314650760103441, 44.64150728462332],
          [-0.314690187038331, 44.64148116501683],
          [-0.314690187038331, 44.64148116501683]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06392045721646175,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1214899",
      "bus1": "75_MVLV124659_LV",
      "bus2": "75_LVBus1270393",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.315017568448688, 44.642037454858034],
          [-0.315033444733533, 44.642030143197914],
          [-0.315033444733533, 44.642030143197914],
          [-0.315079347492497, 44.64200902369624],
          [-0.315079347492497, 44.64200902369624]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004332471080056374,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1445567",
      "bus1": "75_LVBus1270393",
      "bus2": "75_LVBus1270394",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.315079347492497, 44.64200902369624],
          [-0.315079347492497, 44.64200902369624],
          [-0.315077721818929, 44.641973040732886],
          [-0.314835553881225, 44.64189709551822],
          [-0.314783481782951, 44.64188076665439],
          [-0.314783481782951, 44.64188076665439]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.029497399493646922,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1024288",
      "bus1": "75_LVBus1270393",
      "bus2": "75_LVBus1270395",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.315079347492497, 44.64200902369624],
          [-0.315079347492497, 44.64200902369624],
          [-0.315249426386518, 44.64206780835324],
          [-0.31587672137283, 44.64228462322519],
          [-0.316275331870659, 44.64189620042877],
          [-0.316322156830765, 44.64182424199358],
          [-0.316165745749902, 44.64168322249628],
          [-0.316046152307551, 44.64157763431966],
          [-0.316048725666695, 44.64154090222023],
          [-0.316047496281985, 44.641536495455796],
          [-0.316047496281985, 44.641536495455796]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.17227473806725624,
      "ground": "gnd"
    },
    {
      "id": "75_279056",
      "bus1": "75_MVLV004020",
      "bus2": "75_MVBus095951",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.316802564673761, 44.64190633554633],
          [-0.31679193741716, 44.641917489356736],
          [-0.316781405158717, 44.6419397093898],
          [-0.316778849229196, 44.64196321287906],
          [-0.317099515015428, 44.64205074995002],
          [-0.31676055113414, 44.64279691547012],
          [-0.316552014199882, 44.64321857918261],
          [-0.31649113856713, 44.643326070817714],
          [-0.316341329679925, 44.64344196079031],
          [-0.316053906322507, 44.64371600143611],
          [-0.315935165876599, 44.64379696442432],
          [-0.315818811885076, 44.643834846506785],
          [-0.315620367839885, 44.64410633614543],
          [-0.315418199331677, 44.644333758079874],
          [-0.315361659036511, 44.64438612593172]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.3322581482659587,
      "ground": "gnd"
    },
    {
      "id": "75_379216",
      "bus1": "75_MVBus095951",
      "bus2": "75_MVLV112723",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.315361659036511, 44.64438612593172],
          [-0.315361659036511, 44.64438612593172],
          [-0.315420565945897, 44.64443498250646],
          [-0.315424013041269, 44.64445349994228]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.007163473698816045,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1160179",
      "bus1": "75_MVLV112723_LV",
      "bus2": "75_LVBus1270310",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.315424013041269, 44.64445349994228],
          [-0.315435790496997, 44.64443866503579],
          [-0.315435790496997, 44.64443866503579],
          [-0.315451399766456, 44.64438517792841],
          [-0.315496156057971, 44.64437256277115],
          [-0.315496156057971, 44.64437256277115]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009888746612845839,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0662171",
      "bus1": "75_LVBus1270310",
      "bus2": "75_LVBus1270311",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.315496156057971, 44.64437256277115],
          [-0.315496156057971, 44.64437256277115],
          [-0.315263574543367, 44.644549964197786],
          [-0.315123641770008, 44.64465971121777],
          [-0.315081235068983, 44.64469296683137],
          [-0.315051566121332, 44.64471623277299],
          [-0.314728049927678, 44.64498431846428],
          [-0.314624913042869, 44.64509253932082],
          [-0.314624913042869, 44.64509253932082]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.10585430625359979,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0207446",
      "bus1": "75_LVBus1270311",
      "bus2": "75_LVBus1270312",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.314624913042869, 44.64509253932082],
          [-0.314624913042869, 44.64509253932082],
          [-0.314710319349545, 44.645376094399104],
          [-0.314731864596041, 44.645447610666686],
          [-0.314731864596041, 44.645447610666686]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04035918676514674,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1334554",
      "bus1": "75_LVBus1270312",
      "bus2": "75_LVBus1270314",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.314731864596041, 44.645447610666686],
          [-0.314731864596041, 44.645447610666686],
          [-0.314764438610084, 44.64544765369957],
          [-0.314814999382821, 44.64553432671726],
          [-0.314868738469767, 44.64561196932915],
          [-0.31492881802443, 44.64566934682083],
          [-0.314993429804816, 44.6457340660802],
          [-0.315018767500787, 44.64575701438552],
          [-0.3150298161802, 44.645811001921835],
          [-0.315029769735724, 44.64582761482934],
          [-0.315029769735724, 44.64582761482934]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.050589711061266994,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0038148",
      "bus1": "75_LVBus1270312",
      "bus2": "75_LVBus1270313",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.314731864596041, 44.645447610666686],
          [-0.314731864596041, 44.645447610666686],
          [-0.314774023016281, 44.645596253913226],
          [-0.31483461114896, 44.645816893440745],
          [-0.314839911187472, 44.64583621214451],
          [-0.314839911187472, 44.64583621214451]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04402594413012331,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0192103",
      "bus1": "75_LVBus1270311",
      "bus2": "75_LVBus1270315",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.314624913042869, 44.64509253932082],
          [-0.314624913042869, 44.64509253932082],
          [-0.314403804723286, 44.64524397985503],
          [-0.314403804723286, 44.64524397985503]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0243083094110174,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1131742",
      "bus1": "75_LVBus1270315",
      "bus2": "75_LVBus1270317",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.314403804723286, 44.64524397985503],
          [-0.314403804723286, 44.64524397985503],
          [-0.313498656852245, 44.64444254603071],
          [-0.313455783366654, 44.64440458681434],
          [-0.313455783366654, 44.64440458681434]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11982089242676017,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0666039",
      "bus1": "75_LVBus1270315",
      "bus2": "75_LVBus1270316",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.314403804723286, 44.64524397985503],
          [-0.314403804723286, 44.64524397985503],
          [-0.313735845482294, 44.64570147889247],
          [-0.313674331341535, 44.6457436170204],
          [-0.312852086762356, 44.646340744094786],
          [-0.312802947473951, 44.64637642859006],
          [-0.312802947473951, 44.64637642859006]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.17880636936660593,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0638694",
      "bus1": "75_LVBus1270310",
      "bus2": "75_LVBus1270318",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.315496156057971, 44.64437256277115],
          [-0.315496156057971, 44.64437256277115],
          [-0.315473885144426, 44.6443230302294],
          [-0.31563648006087, 44.64415491024575],
          [-0.315678732860225, 44.644111219513704],
          [-0.315678732860225, 44.644111219513704]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03438358952593458,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0450320",
      "bus1": "75_LVBus1270318",
      "bus2": "75_LVBus1270320",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.315678732860225, 44.644111219513704],
          [-0.315678732860225, 44.644111219513704],
          [-0.315807079356029, 44.643956433099916],
          [-0.315832753776518, 44.64392547927461],
          [-0.315842985117513, 44.64391313826369],
          [-0.315846193002272, 44.64390927244354],
          [-0.315846193002272, 44.64390927244354]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.02607892072699764,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0116550",
      "bus1": "75_LVBus1270320",
      "bus2": "75_LVBus1270321",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.315846193002272, 44.64390927244354],
          [-0.315846193002272, 44.64390927244354],
          [-0.315845792537112, 44.643900805229954],
          [-0.31583728674872, 44.64372309505567],
          [-0.31583728674872, 44.64372309505567]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.020700990094636277,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0011849",
      "bus1": "75_LVBus1270321",
      "bus2": "75_LVBus1270322",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.31583728674872, 44.64372309505567],
          [-0.31583728674872, 44.64372309505567],
          [-0.315651519616128, 44.64359923203267],
          [-0.315625228999346, 44.64358170615881],
          [-0.315622053199503, 44.64357958700018],
          [-0.315616873001903, 44.64357613033954],
          [-0.315613385254088, 44.64357381172729],
          [-0.315605497819428, 44.64356854857005],
          [-0.315601098557819, 44.6435656130134],
          [-0.315596777390084, 44.6435627295671],
          [-0.315237297951134, 44.64332303585607],
          [-0.315167003244868, 44.64327616344943],
          [-0.315167003244868, 44.64327616344943]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07276238225154362,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0706166",
      "bus1": "75_LVBus1270322",
      "bus2": "75_LVBus1270326",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.315167003244868, 44.64327616344943],
          [-0.315167003244868, 44.64327616344943],
          [-0.315166747466911, 44.64331553932786],
          [-0.315165607357573, 44.64349589360256],
          [-0.315165567522864, 44.643500915888794],
          [-0.315165487381201, 44.643514416009225],
          [-0.31516547941498, 44.6435158470093],
          [-0.31516547941498, 44.6435158470093]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.026635064672871994,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0314590",
      "bus1": "75_LVBus1270322",
      "bus2": "75_LVBus1270323",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.315167003244868, 44.64327616344943],
          [-0.315167003244868, 44.64327616344943],
          [-0.314786601215818, 44.6431950543441],
          [-0.314786601215818, 44.6431950543441]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03149623833354392,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0473257",
      "bus1": "75_LVBus1270323",
      "bus2": "75_LVBus1270325",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.314786601215818, 44.6431950543441],
          [-0.314786601215818, 44.6431950543441],
          [-0.314696843412753, 44.643259857674046],
          [-0.314646357466028, 44.643296304383895],
          [-0.314629671016791, 44.643308350868956],
          [-0.314629671016791, 44.643308350868956]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.01770626308807483,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0337782",
      "bus1": "75_LVBus1270323",
      "bus2": "75_LVBus1270324",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.314786601215818, 44.6431950543441],
          [-0.314786601215818, 44.6431950543441],
          [-0.314203413164146, 44.64307069486209],
          [-0.314189126586501, 44.64306764649076],
          [-0.314145936114254, 44.64305843734307],
          [-0.314145936114254, 44.64305843734307]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05304586268699684,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0268882",
      "bus1": "75_LVBus1270318",
      "bus2": "75_LVBus1270319",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.315678732860225, 44.644111219513704],
          [-0.315678732860225, 44.644111219513704],
          [-0.315506406483426, 44.64420522604811],
          [-0.315506406483426, 44.64420522604811]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.017205550966923264,
      "ground": "gnd"
    },
    {
      "id": "75_301668",
      "bus1": "75_MVBus095951",
      "bus2": "75_MVBus095952",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.315361659036511, 44.64438612593172],
          [-0.315361659036511, 44.64438612593172],
          [-0.315176402354994, 44.64454285921101],
          [-0.314860309277252, 44.64475942828349],
          [-0.314699118070597, 44.64487813685052],
          [-0.314628758525756, 44.644948042973844],
          [-0.314549914877848, 44.64509286146896],
          [-0.314501922931264, 44.64520850042033],
          [-0.314391552527396, 44.64534584445283],
          [-0.314243173656467, 44.64543138904442],
          [-0.31352110057218, 44.64582682978672],
          [-0.312784413257317, 44.64638514472052],
          [-0.312563563532272, 44.64655587759785],
          [-0.311913828510531, 44.64609124302307],
          [-0.311675573022917, 44.64597964200149],
          [-0.311527054771533, 44.645884301514236],
          [-0.3114027142978, 44.64578122499536],
          [-0.311232905883708, 44.6456554316446],
          [-0.311077463082735, 44.6455014951575],
          [-0.310983901127184, 44.64542527692396],
          [-0.310749129554332, 44.64521621438931],
          [-0.310593880006894, 44.645051096176054],
          [-0.310370529909606, 44.644759473334794],
          [-0.310343582598865, 44.64472427041368],
          [-0.310343582598865, 44.64472427041368]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.6036870742918151,
      "ground": "gnd"
    },
    {
      "id": "75_374218",
      "bus1": "75_MVBus095952",
      "bus2": "75_MVLV063381",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.310343582598865, 44.64472427041368],
          [-0.310343582598865, 44.64472427041368],
          [-0.310369935987629, 44.6447370086707],
          [-0.310429152564426, 44.64470758899397],
          [-0.310441121921305, 44.644703467583255]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.008248223670550548,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1379558",
      "bus1": "75_MVLV063381_LV",
      "bus2": "75_LVBus1270176",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.310441121921305, 44.644703467583255],
          [-0.310427801403852, 44.64469819077612],
          [-0.310427801403852, 44.64469819077612],
          [-0.310320009476163, 44.64470607500392],
          [-0.310064963319811, 44.64428443487293],
          [-0.309946364776192, 44.64412367166054],
          [-0.309802705832858, 44.64398823069172],
          [-0.309702629615808, 44.64400814011439],
          [-0.309702629615808, 44.64400814011439]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10694497040405015,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0655877",
      "bus1": "75_LVBus1270176",
      "bus2": "75_LVBus1270191",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.309702629615808, 44.64400814011439],
          [-0.309702629615808, 44.64400814011439],
          [-0.309245028039918, 44.644341453193434],
          [-0.309196234387375, 44.64437699274022],
          [-0.309182244605278, 44.64438718277376],
          [-0.309182244605278, 44.64438718277376]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05897914422811919,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0374996",
      "bus1": "75_LVBus1270176",
      "bus2": "75_LVBus1270177",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.309702629615808, 44.64400814011439],
          [-0.309702629615808, 44.64400814011439],
          [-0.309499639247933, 44.643876681295666],
          [-0.309481993659199, 44.64386281557605],
          [-0.309481993659199, 44.64386281557605]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.023824399299613847,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0129115",
      "bus1": "75_LVBus1270176",
      "bus2": "75_LVBus1270189",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.309702629615808, 44.64400814011439],
          [-0.309702629615808, 44.64400814011439],
          [-0.310036947954418, 44.644193204209046],
          [-0.310036947954418, 44.644193204209046]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.033561545197187626,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0461430",
      "bus1": "75_LVBus1270189",
      "bus2": "75_LVBus1270190",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.310036947954418, 44.644193204209046],
          [-0.310036947954418, 44.644193204209046],
          [-0.310317950498534, 44.6445767220934],
          [-0.310320811917509, 44.64458072970968],
          [-0.310320811917509, 44.64458072970968]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.048596566059470186,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0106882",
      "bus1": "75_LVBus1270176",
      "bus2": "75_LVBus1270178",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.309702629615808, 44.64400814011439],
          [-0.309702629615808, 44.64400814011439],
          [-0.309965863128009, 44.64357794897662],
          [-0.309965863128009, 44.64357794897662]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05216725838209326,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0172691",
      "bus1": "75_LVBus1270178",
      "bus2": "75_LVBus1270187",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.309965863128009, 44.64357794897662],
          [-0.309965863128009, 44.64357794897662],
          [-0.310016313086287, 44.64368276809596],
          [-0.310026462826216, 44.64369778589129],
          [-0.310026462826216, 44.64369778589129]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.014169415478461293,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0326749",
      "bus1": "75_LVBus1270187",
      "bus2": "75_LVBus1270188",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.310026462826216, 44.64369778589129],
          [-0.310026462826216, 44.64369778589129],
          [-0.309939241293966, 44.643887247208156],
          [-0.309933220124906, 44.64390015228775],
          [-0.309933220124906, 44.64390015228775]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.023673350748998876,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0106285",
      "bus1": "75_LVBus1270178",
      "bus2": "75_LVBus1270179",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.309965863128009, 44.64357794897662],
          [-0.309965863128009, 44.64357794897662],
          [-0.310302962264096, 44.64345982158773],
          [-0.310482837026781, 44.64340330166668],
          [-0.310482837026781, 44.64340330166668]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04538271156046838,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0105244",
      "bus1": "75_LVBus1270178",
      "bus2": "75_LVBus1270180",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.309965863128009, 44.64357794897662],
          [-0.309965863128009, 44.64357794897662],
          [-0.309813210666534, 44.64329863607077],
          [-0.309779122944529, 44.64323790430218],
          [-0.309779122944529, 44.64323790430218]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.040588044539453326,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1632824",
      "bus1": "75_LVBus1270180",
      "bus2": "75_LVBus1270181",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.309779122944529, 44.64323790430218],
          [-0.309779122944529, 44.64323790430218],
          [-0.309749435463879, 44.643230888347134],
          [-0.309673262494572, 44.643088452002054],
          [-0.309716087542267, 44.643054405590405],
          [-0.30974698827293, 44.643056416052964],
          [-0.30974698827293, 44.643056416052964]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.026970208750111902,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1162285",
      "bus1": "75_LVBus1270181",
      "bus2": "75_LVBus1270182",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.30974698827293, 44.643056416052964],
          [-0.30974698827293, 44.643056416052964],
          [-0.30974977735081, 44.64303324913322],
          [-0.309873746935358, 44.642949161664596],
          [-0.309885157035232, 44.642950291044514],
          [-0.310136389299713, 44.64314491187473],
          [-0.310143645806345, 44.64316272587434],
          [-0.310143645806345, 44.64316272587434]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.048536523981003714,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1091582",
      "bus1": "75_LVBus1270181",
      "bus2": "75_LVBus1270183",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.30974698827293, 44.643056416052964],
          [-0.30974698827293, 44.643056416052964],
          [-0.309713944456369, 44.64303115931633],
          [-0.309916292793541, 44.642892642959445],
          [-0.309890544339484, 44.64287240310211],
          [-0.309896213405737, 44.64285551104349],
          [-0.309896213405737, 44.64285551104349]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.031049648184692892,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1661087",
      "bus1": "75_LVBus1270183",
      "bus2": "75_LVBus1270184",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.309896213405737, 44.64285551104349],
          [-0.309896213405737, 44.64285551104349],
          [-0.30991267047097, 44.642853009512585],
          [-0.309942418761225, 44.64287627573381],
          [-0.31021438105835, 44.64269902749895],
          [-0.310252559964312, 44.64270729686287],
          [-0.310252559964312, 44.64270729686287]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.037215368093406746,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1334656",
      "bus1": "75_LVBus1270184",
      "bus2": "75_LVBus1270186",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.310252559964312, 44.64270729686287],
          [-0.310252559964312, 44.64270729686287],
          [-0.310251928449671, 44.64267922689165],
          [-0.31032302947525, 44.64263218973847],
          [-0.310336986155202, 44.642633329800994],
          [-0.310598537857228, 44.6428372130134],
          [-0.310583351030467, 44.642871431757115],
          [-0.310583351030467, 44.642871431757115]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04663609685002807,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1206472",
      "bus1": "75_LVBus1270184",
      "bus2": "75_LVBus1270185",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.310252559964312, 44.64270729686287],
          [-0.310252559964312, 44.64270729686287],
          [-0.310218426003691, 44.64267496647486],
          [-0.310388997947922, 44.642567476439176],
          [-0.310562849667234, 44.64245791849658],
          [-0.310585307460743, 44.64246665594271],
          [-0.310608805013787, 44.64247579131192],
          [-0.310608805013787, 44.64247579131192]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04509803460095868,
      "ground": "gnd"
    },
    {
      "id": "75_294206",
      "bus1": "75_MVBus095952",
      "bus2": "75_MVLV011567",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.310343582598865, 44.64472427041368],
          [-0.310343582598865, 44.64472427041368],
          [-0.310192570532426, 44.64446700130445],
          [-0.310062846420284, 44.64424598902517],
          [-0.309971706324048, 44.64412379105738],
          [-0.309803466520267, 44.64394131078737],
          [-0.309785647067231, 44.64391387914452],
          [-0.309953753316757, 44.64374335872936],
          [-0.309933617821291, 44.64363479588555],
          [-0.309886254427749, 44.643551841507346],
          [-0.309651072690835, 44.6431211922482],
          [-0.309596068289252, 44.64308544911404],
          [-0.309547622471707, 44.64299956906921],
          [-0.309469370600231, 44.64296880333352],
          [-0.309211362090816, 44.64244559209275],
          [-0.309984594743437, 44.64194972001456],
          [-0.310020962338987, 44.64195407355253],
          [-0.310049817994538, 44.64195896771641],
          [-0.310069512416699, 44.64196364129326]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.3699621588859203,
      "ground": "gnd"
    },
    {
      "id": "75_405126",
      "bus1": "75_MVLV011567",
      "bus2": "75_MVBus095953",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.310069512416699, 44.64196364129326],
          [-0.310055192693624, 44.641953736136465],
          [-0.310027162664411, 44.6419406962292],
          [-0.309986851624496, 44.64192088767642],
          [-0.309188649944855, 44.64240954923587],
          [-0.308809292145339, 44.64168995059366],
          [-0.308809292145339, 44.64168995059366]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.17539861073345214,
      "ground": "gnd"
    },
    {
      "id": "75_92471",
      "bus1": "75_MVBus095953",
      "bus2": "75_MVBus095954",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.308809292145339, 44.64168995059366],
          [-0.308809292145339, 44.64168995059366],
          [-0.308099599202137, 44.642218311316],
          [-0.306418314450471, 44.64329169407973],
          [-0.304420702345884, 44.64372844905173],
          [-0.303208914608474, 44.644524328356546],
          [-0.303208914608474, 44.644524328356546]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.5566606035804952,
      "ground": "gnd"
    },
    {
      "id": "75_8804",
      "bus1": "75_MVBus095954",
      "bus2": "75_MVBus095955",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.303208914608474, 44.644524328356546],
          [-0.302694600263972, 44.64513166292538],
          [-0.302124891648763, 44.64579936415705],
          [-0.301180564229564, 44.646948963284274],
          [-0.300096637703884, 44.648260447964304],
          [-0.299546785897697, 44.64893163699022]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.5694563892087792,
      "ground": "gnd"
    },
    {
      "id": "75_92470",
      "bus1": "75_MVBus095955",
      "bus2": "75_MVLV153497",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.299546785897697, 44.64893163699022],
          [-0.298876989223773, 44.648885093505136],
          [-0.297652212573845, 44.648792242590694],
          [-0.296351241700323, 44.64869463211204],
          [-0.295136252779555, 44.648600889324484],
          [-0.294599005013615, 44.64856058070359],
          [-0.294575232248127, 44.64857378333185]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.394655067977596,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0058038",
      "bus1": "75_MVLV153497_LV",
      "bus2": "75_LVBus1270595",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.294575232248127, 44.64857378333185],
          [-0.294563604480326, 44.64858441889251],
          [-0.294563604480326, 44.64858441889251],
          [-0.294436299266174, 44.648606737935594],
          [-0.294436299266174, 44.648606737935594]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.010398880954203694,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0408345",
      "bus1": "75_LVBus1270595",
      "bus2": "75_LVBus1270597",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.294436299266174, 44.648606737935594],
          [-0.294436299266174, 44.648606737935594],
          [-0.294539520065254, 44.64865841541818],
          [-0.294539520065254, 44.64865841541818]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.01000125332783211,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0240837",
      "bus1": "75_LVBus1270597",
      "bus2": "75_LVBus1270598",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.294539520065254, 44.64865841541818],
          [-0.294539520065254, 44.64865841541818],
          [-0.296713891822897, 44.646604348473666],
          [-0.2967176938721, 44.6466007569826],
          [-0.2967176938721, 44.6466007569826]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.2866024434851339,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0034152",
      "bus1": "75_LVBus1270597",
      "bus2": "75_LVBus1270599",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.294539520065254, 44.64865841541818],
          [-0.294539520065254, 44.64865841541818],
          [-0.295386123123698, 44.64904883680542],
          [-0.295689996741019, 44.649189993886374],
          [-0.295689996741019, 44.649189993886374]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.10871311661326286,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0332488",
      "bus1": "75_LVBus1270595",
      "bus2": "75_LVBus1270596",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.294436299266174, 44.648606737935594],
          [-0.294436299266174, 44.648606737935594],
          [-0.293392307109298, 44.64810832718054],
          [-0.292162647931324, 44.646853077787],
          [-0.292149911915874, 44.64684007292703],
          [-0.292149911915874, 44.64684007292703]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.27160820968204014,
      "ground": "gnd"
    },
    {
      "id": "75_41068",
      "bus1": "75_MVBus095955",
      "bus2": "75_MVLV169570",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.299546785897697, 44.64893163699022],
          [-0.300285442822824, 44.64949862545947],
          [-0.301085317961829, 44.650103637763706],
          [-0.301464137747894, 44.65038987898155],
          [-0.301463291068423, 44.65041020050018]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.22224526860619037,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0050286",
      "bus1": "75_MVLV169570_LV",
      "bus2": "75_LVBus1270672",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.301463291068423, 44.65041020050018],
          [-0.301479504473315, 44.65040326973123],
          [-0.301479504473315, 44.65040326973123],
          [-0.301547752488549, 44.650391159111834],
          [-0.301547752488549, 44.650391159111834]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.005578528894884899,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0589671",
      "bus1": "75_LVBus1270672",
      "bus2": "75_LVBus1270677",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.301547752488549, 44.650391159111834],
          [-0.301547752488549, 44.650391159111834],
          [-0.30170539141382, 44.6505285527062],
          [-0.301936949297437, 44.65072584243658],
          [-0.303070309787351, 44.651464909211256],
          [-0.303328891573633, 44.651636207547504],
          [-0.303370895596741, 44.651664032036024],
          [-0.303370895596741, 44.651664032036024]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.20263425297603216,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0250495",
      "bus1": "75_LVBus1270677",
      "bus2": "75_LVBus1270678",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.303370895596741, 44.651664032036024],
          [-0.303370895596741, 44.651664032036024],
          [-0.307129586519818, 44.65176928315573],
          [-0.307206872510714, 44.651771844923445],
          [-0.307206872510714, 44.651771844923445]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.30451727789581035,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1288587",
      "bus1": "75_LVBus1270678",
      "bus2": "75_LVBus1270679",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.307206872510714, 44.651771844923445],
          [-0.307206872510714, 44.651771844923445],
          [-0.307203387991669, 44.6518040903324],
          [-0.307248793137067, 44.651870850470885],
          [-0.307450627541962, 44.65183960800404],
          [-0.307685851003511, 44.65178872842014],
          [-0.307836603608336, 44.651737988367174],
          [-0.30857760105559, 44.65132626686585],
          [-0.308638149604545, 44.651266391293866],
          [-0.308660997660255, 44.65124698961642],
          [-0.308692986895501, 44.651225748422995],
          [-0.308712434710952, 44.65121283561185],
          [-0.308678426617634, 44.651186737658016],
          [-0.308678426617634, 44.651186737658016]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.15598226837415805,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0570814",
      "bus1": "75_LVBus1270672",
      "bus2": "75_LVBus1270673",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.301547752488549, 44.650391159111834],
          [-0.301547752488549, 44.650391159111834],
          [-0.301298240031965, 44.65017176612439],
          [-0.301298240031965, 44.65017176612439]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.031402739627865696,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0305430",
      "bus1": "75_LVBus1270673",
      "bus2": "75_LVBus1270675",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.301298240031965, 44.65017176612439],
          [-0.301298240031965, 44.65017176612439],
          [-0.301773658629768, 44.64918602768751],
          [-0.301773658629768, 44.64918602768751]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.11585035712322023,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0332361",
      "bus1": "75_LVBus1270675",
      "bus2": "75_LVBus1270676",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.301773658629768, 44.64918602768751],
          [-0.301773658629768, 44.64918602768751],
          [-0.302040377549185, 44.64900225810377],
          [-0.302273465751659, 44.649103592317076],
          [-0.302359548429982, 44.64914101464338],
          [-0.302381078561367, 44.64915036998808],
          [-0.302434872653168, 44.64917376358076],
          [-0.302596279958297, 44.64924393461013],
          [-0.302709337264737, 44.64929308306143],
          [-0.302709337264737, 44.64929308306143]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09153832979622976,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0250497",
      "bus1": "75_LVBus1270673",
      "bus2": "75_LVBus1270674",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.301298240031965, 44.65017176612439],
          [-0.301298240031965, 44.65017176612439],
          [-0.300939224885238, 44.65025614984486],
          [-0.300699880854311, 44.65031240501001],
          [-0.300460536766284, 44.65036866864493],
          [-0.300237263654878, 44.6504211451487],
          [-0.299713515119836, 44.6504153357176],
          [-0.299707221112675, 44.65041526152599],
          [-0.299707221112675, 44.65041526152599]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.13065759264240073,
      "ground": "gnd"
    },
    {
      "id": "75_176523",
      "bus1": "75_MVBus095954",
      "bus2": "75_MVLV131166",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.303208914608474, 44.644524328356546],
          [-0.302636407625276, 44.644784915007996],
          [-0.302246953726871, 44.64497466216827],
          [-0.302259189362912, 44.644986634038695]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.09127019250874026,
      "ground": "gnd"
    },
    {
      "id": "75_40937",
      "bus1": "75_MVLV131166",
      "bus2": "75_MVBus095956",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.302259189362912, 44.644986634038695],
          [-0.302238167607704, 44.644978940303076],
          [-0.302078226705984, 44.64501360544251],
          [-0.301182012749525, 44.64481974362169],
          [-0.299429813276196, 44.64445636631347],
          [-0.298311916423944, 44.64419735884982],
          [-0.298311916423944, 44.64419735884982]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.32554391776225894,
      "ground": "gnd"
    },
    {
      "id": "75_368302",
      "bus1": "75_MVBus095956",
      "bus2": "75_MVLV051501",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.298311916423944, 44.64419735884982],
          [-0.298311916423944, 44.64419735884982],
          [-0.298318168343156, 44.64421667339848],
          [-0.298276976671049, 44.644260961643404],
          [-0.29826660098443, 44.64426226294272],
          [-0.298233348080863, 44.64424560164577],
          [-0.298178705477231, 44.64422573602842],
          [-0.298127762285807, 44.644209489283476],
          [-0.297862532321027, 44.644150751796914],
          [-0.297785573204326, 44.6441337059566],
          [-0.297698187643621, 44.644116342753826],
          [-0.297484642260238, 44.644075669306105],
          [-0.297329421005797, 44.644047907354675],
          [-0.297269377935413, 44.6440327419221],
          [-0.297185340121659, 44.64398439656472],
          [-0.297147945136093, 44.64395762954163],
          [-0.297023957768479, 44.64382542728046],
          [-0.296774579702312, 44.64355955320315],
          [-0.296708748247441, 44.64348901289679],
          [-0.296598634566688, 44.64342325772461],
          [-0.29650023599858, 44.643367813608585],
          [-0.296344548942005, 44.643304570532536],
          [-0.296155120252163, 44.64326067192633],
          [-0.296089062800374, 44.6432497352033],
          [-0.295904851576703, 44.64321923641691],
          [-0.295743008860687, 44.6431953471971],
          [-0.295495105035888, 44.64310599003067],
          [-0.295402670516804, 44.64308358957853],
          [-0.29523809112833, 44.64301855998055],
          [-0.295218804308715, 44.6430174465083],
          [-0.295205114147351, 44.64302063553894],
          [-0.29519553299942, 44.64303402981705],
          [-0.295176781677564, 44.643057757977175]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.3016671210765162,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0916188",
      "bus1": "75_MVLV051501_LV",
      "bus2": "75_LVBus1270108",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.295176781677564, 44.643057757977175],
          [-0.295189007204339, 44.64303168425652],
          [-0.295189007204339, 44.64303168425652],
          [-0.295199300078035, 44.64301626624294],
          [-0.295219950447352, 44.64301205586156],
          [-0.295243650665681, 44.6430132077526],
          [-0.295407671619414, 44.64307896159796],
          [-0.295502134591626, 44.64310188044319],
          [-0.295620806628928, 44.64314511511227],
          [-0.295747997354731, 44.643190719502044],
          [-0.295919929163249, 44.643215798136914],
          [-0.296051205312274, 44.64323725987218],
          [-0.296103711395423, 44.64324601920297],
          [-0.29611926909046, 44.643244216173926],
          [-0.296256263074655, 44.64314851252669],
          [-0.296468697978959, 44.6430117960626],
          [-0.296884376073245, 44.64274426903507],
          [-0.297140901508317, 44.64257916687705],
          [-0.297202829495927, 44.6425389540871],
          [-0.297442289260285, 44.64245710190001],
          [-0.298236010704615, 44.64224609287497],
          [-0.298488674845662, 44.642155337386754],
          [-0.298501872865714, 44.642159655661686],
          [-0.298534340613148, 44.642197455640165],
          [-0.298547209017595, 44.64219690449581],
          [-0.298547209017595, 44.64219690449581]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.31445847812635963,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0794754",
      "bus1": "75_LVBus1270108",
      "bus2": "75_LVBus1270109",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.298547209017595, 44.64219690449581],
          [-0.298547209017595, 44.64219690449581],
          [-0.298640953335324, 44.64217341342969],
          [-0.298651156185589, 44.64217085640508],
          [-0.298718525557258, 44.64215071454946],
          [-0.298993903049636, 44.642061330614546],
          [-0.299034117842475, 44.642049406909486],
          [-0.299104065055392, 44.64202806922601],
          [-0.299150749451273, 44.642018636131375],
          [-0.299172571695053, 44.64202113696839],
          [-0.299240720125586, 44.64205163894648],
          [-0.299318559103306, 44.64208531026033],
          [-0.299445529376069, 44.64213934745781],
          [-0.299488395587848, 44.642150045855516],
          [-0.299550223265793, 44.64214743078522],
          [-0.299632611320133, 44.642131463906594],
          [-0.299720466660796, 44.6421081939877],
          [-0.299901609941901, 44.642052812996795],
          [-0.299917700667327, 44.64204600235537],
          [-0.299944308747848, 44.64203742791603],
          [-0.299957044330637, 44.642044240747836],
          [-0.299957044330637, 44.642044240747836]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.12237496805744673,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0250498",
      "bus1": "75_LVBus1270109",
      "bus2": "75_LVBus1270110",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.299957044330637, 44.642044240747836],
          [-0.299957044330637, 44.642044240747836],
          [-0.299994715421073, 44.64202111122998],
          [-0.300006745595214, 44.64201372296817],
          [-0.300014635227861, 44.64200888157455],
          [-0.300569616610141, 44.64166811793425],
          [-0.300569616610141, 44.64166811793425]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06410029325224477,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1450526",
      "bus1": "75_LVBus1270110",
      "bus2": "75_LVBus1270111",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.300569616610141, 44.64166811793425],
          [-0.300569616610141, 44.64166811793425],
          [-0.300564453778218, 44.64168457436534],
          [-0.300606433687064, 44.641750941702604],
          [-0.300645304439267, 44.641759764683066],
          [-0.300653814840518, 44.641761693405485],
          [-0.300653814840518, 44.641761693405485]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01391061292877155,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0722474",
      "bus1": "75_LVBus1270110",
      "bus2": "75_LVBus1270113",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.300569616610141, 44.64166811793425],
          [-0.300569616610141, 44.64166811793425],
          [-0.300701683172993, 44.64186884580313],
          [-0.300807577948234, 44.64202977857475],
          [-0.300807577948234, 44.64202977857475]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.044402814046267156,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0050290",
      "bus1": "75_LVBus1270110",
      "bus2": "75_LVBus1270112",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.300569616610141, 44.64166811793425],
          [-0.300569616610141, 44.64166811793425],
          [-0.300005143294116, 44.641234291687624],
          [-0.300005143294116, 44.641234291687624]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06580020303659355,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1227384",
      "bus1": "75_MVLV051501_LV",
      "bus2": "75_LVBus1270106",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.295176781677564, 44.643057757977175],
          [-0.295202079949304, 44.643037094768324],
          [-0.295202079949304, 44.643037094768324],
          [-0.295211155752913, 44.643025287351264],
          [-0.295218478363213, 44.6430233934555],
          [-0.295234768661197, 44.64302457859884],
          [-0.295394087884856, 44.6430884472068],
          [-0.29539015050469, 44.643102849343535],
          [-0.2954000882801495, 44.643107529434175]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.019540190907650003,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1221714",
      "bus1": "75_LVBus1270106",
      "bus2": "75_LVBus2004431",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.2954000882801495, 44.643107529434175],
          [-0.295410026055609, 44.643112209524816],
          [-0.29545064153266, 44.643117924055176],
          [-0.295541972138551, 44.64313076724361],
          [-0.295743343490997, 44.64320274513578],
          [-0.296153006555572, 44.643266661653605],
          [-0.296171914178591, 44.64326318569246],
          [-0.296252559708874, 44.643215686585116],
          [-0.296252559708874, 44.643215686585116]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07164605180324148,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0621592",
      "bus1": "75_LVBus2004431",
      "bus2": "75_LVBus2004438",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.296252559708874, 44.643215686585116],
          [-0.296252559708874, 44.643215686585116],
          [-0.294451086000353, 44.64220041088542],
          [-0.294451086000353, 44.64220041088542]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.18208552884690934,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0536540",
      "bus1": "75_LVBus2004438",
      "bus2": "75_LVBus2004439",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.294451086000353, 44.64220041088542],
          [-0.294451086000353, 44.64220041088542],
          [-0.291901504028128, 44.64033248403082],
          [-0.291399888416997, 44.63996496427876],
          [-0.291399888416997, 44.63996496427876]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.34685633424570417,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0071960",
      "bus1": "75_LVBus2004431",
      "bus2": "75_LVBus2004432",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.296252559708874, 44.643215686585116],
          [-0.296252559708874, 44.643215686585116],
          [-0.297174829918001, 44.64359687508852],
          [-0.297174829918001, 44.64359687508852]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08454491788590288,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0702659",
      "bus1": "75_LVBus2004432",
      "bus2": "75_LVBus2004437",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.297174829918001, 44.64359687508852],
          [-0.297174829918001, 44.64359687508852],
          [-0.297133494529693, 44.64323765458406],
          [-0.297640822130775, 44.64290176332422],
          [-0.29769693208089, 44.64286461411898],
          [-0.29769693208089, 44.64286461411898]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1010162889874927,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0463901",
      "bus1": "75_LVBus2004432",
      "bus2": "75_LVBus2004433",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.297174829918001, 44.64359687508852],
          [-0.297174829918001, 44.64359687508852],
          [-0.297181751527834, 44.64360039889292],
          [-0.297185263961684, 44.64360218655542],
          [-0.297211515711735, 44.64361552422103],
          [-0.29723187969686, 44.643625880253225],
          [-0.297257744465052, 44.64363902919939],
          [-0.297277449462607, 44.64364904104835],
          [-0.29756351126052, 44.643794442828444],
          [-0.297592243070406, 44.643809052850266],
          [-0.297880372935781, 44.643955511192466],
          [-0.297896966119618, 44.643963941673526],
          [-0.297896966119618, 44.643963941673526]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07032757718135699,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0690580",
      "bus1": "75_LVBus2004433",
      "bus2": "75_LVBus2004435",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.297896966119618, 44.643963941673526],
          [-0.297896966119618, 44.643963941673526],
          [-0.297890080719812, 44.64410286691453],
          [-0.297890080719812, 44.64410286691453]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.015447703430726044,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1429462",
      "bus1": "75_LVBus2004435",
      "bus2": "75_LVBus2004436",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.297890080719812, 44.64410286691453],
          [-0.297890080719812, 44.64410286691453],
          [-0.29789505299529, 44.64410353075865],
          [-0.297896264270902, 44.64410811810636],
          [-0.297894233565612, 44.644110236432745],
          [-0.297897814842199, 44.64411483002935],
          [-0.297901221884488, 44.64411920282918],
          [-0.297908635907097, 44.644122741798306],
          [-0.297933046835346, 44.64412854644805],
          [-0.298070640090205, 44.64415562279391],
          [-0.298151133704958, 44.64417465351536],
          [-0.298204171318877, 44.64418718761528],
          [-0.298238575885994, 44.6441983141201],
          [-0.298265473884659, 44.64420956636831],
          [-0.298275264654909, 44.64421164460014],
          [-0.298279956285731, 44.644209822499036],
          [-0.298286149064684, 44.644204805897715],
          [-0.298295156465949, 44.644193161824155],
          [-0.298296927321559, 44.64419087873638],
          [-0.29829317535253297, 44.64419043315436]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03679117186654426,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1460272",
      "bus1": "75_LVBus2004436",
      "bus2": "75_LVBus2004440",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.29829317535253297, 44.64419043315436],
          [-0.298289423383507, 44.64418998757233],
          [-0.298285421617651, 44.64418422522241],
          [-0.298284128496734, 44.64417253084079],
          [-0.298279747130093, 44.64413293335568],
          [-0.298270917221254, 44.64410838028474],
          [-0.298255532728778, 44.644065581761275],
          [-0.29823922041322, 44.64402020482089],
          [-0.298237191022816, 44.64398344861067],
          [-0.298239400941728, 44.64395107225801],
          [-0.29824755777522, 44.64391837353185],
          [-0.2982609499573, 44.64388040217069],
          [-0.298277392818574, 44.64384377955753],
          [-0.298296231006015, 44.64381065408254],
          [-0.298303234454972, 44.64380089373544],
          [-0.298309661869818, 44.64379470167938],
          [-0.298314617365991, 44.64379259429721],
          [-0.298323811617035, 44.64378868465455],
          [-0.298323811617035, 44.64378868465455]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0467252751636103,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0078103",
      "bus1": "75_LVBus2004433",
      "bus2": "75_LVBus2004434",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.297896966119618, 44.643963941673526],
          [-0.297896966119618, 44.643963941673526],
          [-0.297904378509273, 44.64396771464823],
          [-0.29790721938626, 44.64396915841834],
          [-0.298002737664276, 44.6440177052969],
          [-0.298295208672357, 44.64416637135331],
          [-0.298295208672357, 44.64416637135331]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03878404162974531,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0526390",
      "bus1": "75_MVLV131166_LV",
      "bus2": "75_LVBus1270445",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.302259189362912, 44.644986634038695],
          [-0.302240658065823, 44.644989274134524],
          [-0.302240658065823, 44.644989274134524],
          [-0.302184000706448, 44.644997363885516],
          [-0.302184000706448, 44.644997363885516]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0045837711755670665,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0615585",
      "bus1": "75_LVBus1270445",
      "bus2": "75_LVBus1270449",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.302184000706448, 44.644997363885516],
          [-0.302184000706448, 44.644997363885516],
          [-0.302298423126312, 44.64544886783294],
          [-0.302773453380739, 44.646146108853394],
          [-0.302773453380739, 44.646146108853394]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.13714704666498403,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0589675",
      "bus1": "75_LVBus1270449",
      "bus2": "75_LVBus1270450",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.302773453380739, 44.646146108853394],
          [-0.302773453380739, 44.646146108853394],
          [-0.303651563202958, 44.64622339998171],
          [-0.303786801608823, 44.64635127601616],
          [-0.304132807384773, 44.646590061252425],
          [-0.304137657451387, 44.64659294145066],
          [-0.304137657451387, 44.64659294145066]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.12667200285679386,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0229439",
      "bus1": "75_LVBus1270450",
      "bus2": "75_LVBus1270451",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.304137657451387, 44.64659294145066],
          [-0.304137657451387, 44.64659294145066],
          [-0.304342217766045, 44.646716048721096],
          [-0.304753674367902, 44.64696764139271],
          [-0.304753674367902, 44.64696764139271]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06420239927550077,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0694400",
      "bus1": "75_LVBus1270451",
      "bus2": "75_LVBus1270452",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.304753674367902, 44.64696764139271],
          [-0.304753674367902, 44.64696764139271],
          [-0.304775988943404, 44.64697599655448],
          [-0.304878502247538, 44.64701437226174],
          [-0.304966490807799, 44.647024579448086],
          [-0.3050487158225, 44.647017332330776],
          [-0.30505072450538, 44.64701715812815],
          [-0.305054968091377, 44.64701679529333],
          [-0.305054968091377, 44.64701679529333]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.02532514755250786,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0515756",
      "bus1": "75_LVBus1270451",
      "bus2": "75_LVBus1270453",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.304753674367902, 44.64696764139271],
          [-0.304753674367902, 44.64696764139271],
          [-0.303972217868359, 44.64695690700253],
          [-0.303972217868359, 44.64695690700253]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0620040459254458,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0461433",
      "bus1": "75_LVBus1270445",
      "bus2": "75_LVBus1270446",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.302184000706448, 44.644997363885516],
          [-0.302184000706448, 44.644997363885516],
          [-0.302166017768375, 44.64491334186811],
          [-0.302166017768375, 44.64491334186811]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.009445294410492685,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0138912",
      "bus1": "75_LVBus1270446",
      "bus2": "75_LVBus1270447",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.302166017768375, 44.64491334186811],
          [-0.302166017768375, 44.64491334186811],
          [-0.302525351338158, 44.64477005803949],
          [-0.302969649827212, 44.64455278090825],
          [-0.303387119576956, 44.64430011459664],
          [-0.303698601633975, 44.644026251128174],
          [-0.303702571829942, 44.644022763335485],
          [-0.303702571829942, 44.644022763335485]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.15849684984442905,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0016731",
      "bus1": "75_LVBus1270446",
      "bus2": "75_LVBus1270448",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.302166017768375, 44.64491334186811],
          [-0.302166017768375, 44.64491334186811],
          [-0.301633879220032, 44.643166001368456],
          [-0.301100497014797, 44.64235845487316],
          [-0.301054776868811, 44.64230852803745],
          [-0.300828106081464, 44.64206104305203],
          [-0.300828106081464, 44.64206104305203]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.3374122494830371,
      "ground": "gnd"
    },
    {
      "id": "75_330283",
      "bus1": "75_MVLV011567",
      "bus2": "75_MVBus095957",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.310069512416699, 44.64196364129326],
          [-0.310059211264059, 44.64195155176246],
          [-0.310044233454395, 44.64192983805472],
          [-0.310029917960166, 44.641909071282555],
          [-0.309892508484582, 44.64180578594945],
          [-0.309893380237526, 44.64174866781766],
          [-0.30995284846633, 44.64169953502015],
          [-0.310159746370171, 44.641558983007236],
          [-0.310248888033907, 44.64147493195366],
          [-0.31047150212034, 44.64131328611407],
          [-0.310557908332325, 44.641190524927744],
          [-0.310926597915391, 44.640955866245875],
          [-0.31095152308361, 44.64092289794126],
          [-0.311001074911262, 44.64089335950541],
          [-0.31107164599081, 44.64087066725273],
          [-0.311108038123455, 44.64084832048565],
          [-0.311356368925188, 44.64079685575894],
          [-0.311356368925188, 44.64079685575894]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.18842272054165676,
      "ground": "gnd"
    },
    {
      "id": "75_405236",
      "bus1": "75_MVBus095957",
      "bus2": "75_MVBus095958",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.311356368925188, 44.64079685575894],
          [-0.311356368925188, 44.64079685575894],
          [-0.311653182749558, 44.640772515690216],
          [-0.311865292379509, 44.64095228105816],
          [-0.311798045348586, 44.640986106283435],
          [-0.311798045348586, 44.640986106283435]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.056349663227463626,
      "ground": "gnd"
    },
    {
      "id": "75_103919",
      "bus1": "75_MVBus095958",
      "bus2": "75_MVLV153584",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.311798045348586, 44.640986106283435],
          [-0.311798045348586, 44.640986106283435],
          [-0.312314196028248, 44.641415377252144],
          [-0.312320179502781, 44.641437451175605]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.06286849157465234,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0446990",
      "bus1": "75_MVLV153584_LV",
      "bus2": "75_LVBus1270609",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.312320179502781, 44.641437451175605],
          [-0.312338653372921, 44.64144029998205],
          [-0.312338653372921, 44.64144029998205],
          [-0.312505700855207, 44.64150038556377],
          [-0.31250879872351, 44.641500859905264],
          [-0.31250879872351, 44.641500859905264]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.01509136247273728,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0611565",
      "bus1": "75_LVBus1270609",
      "bus2": "75_LVBus1270611",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.31250879872351, 44.641500859905264],
          [-0.31250879872351, 44.641500859905264],
          [-0.312449042716274, 44.64157427075981],
          [-0.311896827936442, 44.64201270212415],
          [-0.31187676998087, 44.64202862681451],
          [-0.311798623548341, 44.64208230470325],
          [-0.311350878858698, 44.64237685692043],
          [-0.311266698582346, 44.642432236408226],
          [-0.311189800819365, 44.64259301419516],
          [-0.311046835814845, 44.642988620888765],
          [-0.310874119982865, 44.64317565872152],
          [-0.310534902915119, 44.64339065667604],
          [-0.310534902915119, 44.64339065667604]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.26848729190188564,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0565254",
      "bus1": "75_LVBus1270609",
      "bus2": "75_LVBus1270612",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.31250879872351, 44.641500859905264],
          [-0.31250879872351, 44.641500859905264],
          [-0.312371295814875, 44.641356446458104],
          [-0.312282320680909, 44.641282764812324],
          [-0.312222486150734, 44.64123255229478],
          [-0.311965914302385, 44.64101718781452],
          [-0.311922078593624, 44.64098039415511],
          [-0.311915910041841, 44.64097521536498],
          [-0.311915910041841, 44.64097521536498]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07508293196706989,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0466425",
      "bus1": "75_LVBus1270609",
      "bus2": "75_LVBus1270610",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.31250879872351, 44.641500859905264],
          [-0.31250879872351, 44.641500859905264],
          [-0.312774031307381, 44.64169295087554],
          [-0.312783510913046, 44.641719655959825],
          [-0.312814749823853, 44.641727236643476],
          [-0.312924476698468, 44.641825803768164],
          [-0.312998656512777, 44.64190163198594],
          [-0.313145713438301, 44.64202650330432],
          [-0.313165935494781, 44.64204367193055],
          [-0.313164699283192, 44.64206205920946],
          [-0.313182861260605, 44.64205830128939],
          [-0.313182861260605, 44.64205830128939]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08409046525638955,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0558763",
      "bus1": "75_MVLV153584_LV",
      "bus2": "75_LVBus1270606",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.312320179502781, 44.641437451175605],
          [-0.31233857546477, 44.64143438066498],
          [-0.31233857546477, 44.64143438066498],
          [-0.312532369063024, 44.64146430632927],
          [-0.312532369063024, 44.64146430632927]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.015730535716042927,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0197337",
      "bus1": "75_LVBus1270606",
      "bus2": "75_LVBus1270607",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.312532369063024, 44.64146430632927],
          [-0.312532369063024, 44.64146430632927],
          [-0.312535937623584, 44.641460602905184],
          [-0.312589425657899, 44.64140499850783],
          [-0.312774243032825, 44.64121288813562],
          [-0.312781992455356, 44.64120483661344],
          [-0.31281679346135, 44.64116856148168],
          [-0.31281679346135, 44.64116856148168]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0398657730326169,
      "ground": "gnd"
    },
    {
      "id": "75_304989",
      "bus1": "75_MVBus095957",
      "bus2": "75_MVLV158119",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.311356368925188, 44.64079685575894],
          [-0.311356368925188, 44.64079685575894],
          [-0.311369514618849, 44.64082647829523],
          [-0.311375621292528, 44.64084422988049]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.003453067795778201,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1504769",
      "bus1": "75_MVLV158119_LV",
      "bus2": "75_LVBus1270625",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.311375621292528, 44.64084422988049],
          [-0.311396481332998, 44.64083702378299],
          [-0.311396481332998, 44.64083702378299],
          [-0.311579581321089, 44.640809769272465],
          [-0.311855780887271, 44.64101270276958],
          [-0.312219187535832, 44.64128467160132],
          [-0.312140381416698, 44.64132808903021],
          [-0.31208235665694, 44.641363168222746],
          [-0.31207789944272, 44.64137981525946],
          [-0.3120742108428725, 44.64137924264156]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10386542793043914,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1631053",
      "bus1": "75_LVBus1270625",
      "bus2": "75_LVBus1955086",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.3120742108428725, 44.64137924264156],
          [-0.312070522243025, 44.64137867002366],
          [-0.311983449704562, 44.641430943142495],
          [-0.311890278265036, 44.64149099395043],
          [-0.311813517061963, 44.641543027731736],
          [-0.311780740516827, 44.64154772210905],
          [-0.311715702223831, 44.641541053634725],
          [-0.311684951025654, 44.64155447303785],
          [-0.311659420402727, 44.64156046877952],
          [-0.311643938435151, 44.64155771882657],
          [-0.311636757570829, 44.641556861295584]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.041504459660107476,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0796208",
      "bus1": "75_LVBus1955086",
      "bus2": "75_LVBus1987576",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.311636757570829, 44.641556861295584],
          [-0.311629576706507, 44.641556003764606],
          [-0.31163879739232, 44.64157430131295],
          [-0.311589829549192, 44.64160713753153],
          [-0.31154440495208, 44.641632797420684],
          [-0.311526373277054, 44.64163290743226],
          [-0.3115211196158235, 44.641635360053414]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013516877234711422,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1022032",
      "bus1": "75_LVBus1987576",
      "bus2": "75_LVBus1987577",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.3115211196158235, 44.641635360053414],
          [-0.311515865954593, 44.641637812674574],
          [-0.311511633208649, 44.64166028548718],
          [-0.311406824815077, 44.64172803092038],
          [-0.311405797379034, 44.64172869455918],
          [-0.31133572117497, 44.641774168989016],
          [-0.311307401341388, 44.64179557467285],
          [-0.311289102100369, 44.64180416792515],
          [-0.31127520714256, 44.64180353043405],
          [-0.311273829586031, 44.641803586081195]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.027473859664730618,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1052065",
      "bus1": "75_LVBus1987577",
      "bus2": "75_LVBus1987578",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.311273829586031, 44.641803586081195],
          [-0.311272452029502, 44.64180364172834],
          [-0.311267635226841, 44.641820153402044],
          [-0.311104696431389, 44.64192905396372],
          [-0.311046538233703, 44.6419722796877],
          [-0.311048399815108, 44.64198421225701],
          [-0.311115721660696, 44.64204591666336],
          [-0.31112305644554, 44.64205817646802],
          [-0.311118353665513, 44.64205761472304]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03774947450040428,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1155796",
      "bus1": "75_LVBus1987578",
      "bus2": "75_LVBus1987579",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.311118353665513, 44.64205761472304],
          [-0.311113650885486, 44.642057052978075],
          [-0.311036983973996, 44.64197815181426],
          [-0.310957963135043, 44.64190945785669],
          [-0.310910921890212, 44.64186857447851],
          [-0.310819732399498, 44.64178267061913],
          [-0.310802185719033, 44.64177116043026],
          [-0.310792091143963, 44.64177092637286],
          [-0.310792091143963, 44.64177092637286]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.041098170143171936,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1657509",
      "bus1": "75_MVLV158119_LV",
      "bus2": "75_LVBus1270616",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.311375621292528, 44.64084422988049],
          [-0.311386278985232, 44.64083023227674],
          [-0.311386278985232, 44.64083023227674],
          [-0.311379166937263, 44.640777571675],
          [-0.311534457008651, 44.64076062418245],
          [-0.311575484004102, 44.64064985180742],
          [-0.311540928530407, 44.6406496936092],
          [-0.311540928530407, 44.6406496936092]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.033816806160725285,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0643098",
      "bus1": "75_LVBus1270616",
      "bus2": "75_LVBus1270621",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.311540928530407, 44.6406496936092],
          [-0.311540928530407, 44.6406496936092],
          [-0.311526436760011, 44.64065002438999],
          [-0.311526436760011, 44.64065002438999]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0011503373234517764,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1389319",
      "bus1": "75_LVBus1270621",
      "bus2": "75_LVBus1270622",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.311526436760011, 44.64065002438999],
          [-0.311526436760011, 44.64065002438999],
          [-0.311515603929597, 44.64073131900103],
          [-0.311309082887931, 44.64076011791126],
          [-0.311296724151502, 44.64076184613045],
          [-0.311187547075517, 44.64077707170994],
          [-0.311175188331607, 44.64077879991556],
          [-0.311051874009347, 44.64079599433367],
          [-0.310949463859316, 44.64076232852959],
          [-0.310888495784402, 44.64080875335402],
          [-0.310888495784402, 44.64080875335402]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06257827772687849,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1179770",
      "bus1": "75_LVBus1270622",
      "bus2": "75_LVBus1270623",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.310888495784402, 44.64080875335402],
          [-0.310888495784402, 44.64080875335402],
          [-0.310928726595611, 44.64086184991754],
          [-0.310802272009198, 44.64094015823334],
          [-0.310659529386959, 44.641028549946874],
          [-0.310421632410843, 44.641175868864224],
          [-0.310143480008389, 44.64134811028617],
          [-0.310119661243235, 44.64131666562717],
          [-0.310116663635852, 44.641312706285916],
          [-0.310116663635852, 44.641312706285916]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09364961960864425,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0195343",
      "bus1": "75_LVBus1270616",
      "bus2": "75_LVBus1270618",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.311540928530407, 44.6406496936092],
          [-0.311540928530407, 44.6406496936092],
          [-0.311450824610633, 44.64032941836779],
          [-0.311450824610633, 44.64032941836779]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03630135026290397,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0238672",
      "bus1": "75_LVBus1270618",
      "bus2": "75_LVBus1270619",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.311450824610633, 44.64032941836779],
          [-0.311450824610633, 44.64032941836779],
          [-0.311923869971112, 44.64002410599873],
          [-0.312005136708054, 44.63996290191128],
          [-0.312371510206468, 44.639686971604405],
          [-0.312453961214014, 44.63961056674061],
          [-0.31246165304824, 44.639603434503364],
