{
  "version": 5,
  "is_multiphase": true,
  "crs": {
    "data": "EPSG:4326",
    "normalize": false
  },
  "grounds": [
    {
      "id": "gnd"
    }
  ],
  "potential_refs": [
    {
      "id": "pref",
      "ground": "gnd"
    }
  ],
  "buses": [
    {
      "id": "MVVoltage_source",
      "phases": "abcn"
    },
    {
      "id": "75_POMER",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.2308468641745109, 44.937996186164526]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV076695",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.237994673124, 44.935379720276465]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV171861",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.239682181777863, 44.93498022718685]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV048378",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.240929463858767, 44.933810979732506]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096604",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.250850203650232, 44.93591968529409]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096605",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.252248731331521, 44.936371584152745]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096606",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.251880034542321, 44.93545481333924]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096607",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.252822654366188, 44.93325138434557]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096608",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.252961546325742, 44.93284006097543]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV020405",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.253469993808213, 44.93195669139702]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV020405_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.253469993808213, 44.93195669139702]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390139",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.253079148122871, 44.93214639469669]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390140",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.251325879528186, 44.93342528093919]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390133",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.254249548072152, 44.93167277196281]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390134",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.254678868230407, 44.92923506549395]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390135",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.254620304810757, 44.93203090349245]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390136",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.254800119515039, 44.93219884512966]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390137",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.255584508473118, 44.93293844315294]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV020406",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.254302727178195, 44.9354714646258]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV020406_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.254302727178195, 44.9354714646258]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390144",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.255579269264831, 44.93490661448109]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390142",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.254459061588812, 44.93737147727577]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus096609",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.256653872979533, 44.937729033396835]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV013471",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.272933047606547, 44.93926481650982]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096661",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.273015548174387, 44.938447150113646]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV122256",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.27285766298127, 44.93928832930843]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV122256_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.27285766298127, 44.93928832930843]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390817",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.272505759545118, 44.939280592725304]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390818",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.271419500741875, 44.93928072191477]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390819",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.271387387810889, 44.93876016839092]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390820",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.271424067011019, 44.938360515621426]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390821",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.270183273526925, 44.93902286004946]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390822",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.269933074657651, 44.93892675290687]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV086298",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.274037329803055, 44.93375769347575]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV086298_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.274037329803055, 44.93375769347575]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390572",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.273757425017295, 44.93390564081542]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390573",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.273124056965296, 44.934319842593524]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390574",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.272314765433271, 44.93435088646567]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390575",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.271505721162752, 44.93420670269321]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390576",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.271192064058601, 44.93374325928677]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390577",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.271106752586897, 44.93330696573073]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390578",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.271446175952392, 44.933288135905336]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390579",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.270251002969008, 44.9331926735847]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390580",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.269824095134641, 44.93419261482018]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390564",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.274296686079723, 44.933661817007675]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390569",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.274139392533646, 44.9334889009535]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390570",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.274320865397464, 44.93323301137461]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390565",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.275493405122648, 44.93361884638652]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390566",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.275485951437319, 44.934863778132]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390567",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.27424261763014, 44.936934394765444]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390568",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.273461576147659, 44.93684395764566]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus096610",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.282947479846403, 44.93952298281161]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV090777",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.298619192614446, 44.94880791307912]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096657",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.298450090661902, 44.948712726040355]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096660",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.29730874554282, 44.945909252444494]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV085277",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.298819755932031, 44.94454961824347]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV085277_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.298819755932031, 44.94454961824347]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390558",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.298985045134457, 44.94422288175906]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390559",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.298334071745287, 44.9437931922113]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390561",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.296387409837276, 44.94470561785683]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390560",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.298722045494786, 44.942180451932245]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390562",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.300584114984779, 44.945665426968674]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV063044",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.296463826707557, 44.94608732248824]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV063044_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.296463826707557, 44.94608732248824]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390372",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.296682978196192, 44.94661803090958]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390373",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.295886580527467, 44.94728155563926]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390375",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.295697659108479, 44.946774471005334]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390374",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.295307741715567, 44.94767699448419]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390363",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.295276468288547, 44.945211422627764]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390364",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.294561472687509, 44.944890179648304]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390369",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.294961899897433, 44.9445679277261]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390365",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.294239040340145, 44.94467709040658]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390366",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.294175526532315, 44.94477548435276]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390367",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.294087827579933, 44.94486328455938]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390368",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.293125373803426, 44.944091777249795]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390370",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.2962980224742, 44.94471353224067]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus096658",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.298287905796647, 44.949225199728616]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096659",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.297261825610379, 44.95079651567049]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV165291",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.298235762393352, 44.95411551186862]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV116270",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.299821009329184, 44.95356955184967]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV165291_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.298235762393352, 44.95411551186862]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390982",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.298549627469057, 44.954294938311406]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390983",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.298613107215318, 44.95594092374495]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390984",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.296184674443018, 44.95608187433372]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390980",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.297344729798345, 44.95369647861701]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV063239",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.29786451739516, 44.94880798560577]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV063239_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.29786451739516, 44.94880798560577]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390382",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.297726710650734, 44.94869675245782]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390383",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.297292242647637, 44.948727553613786]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390384",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.294066742145294, 44.94832904993288]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390385",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.293437682551128, 44.94807053610575]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390386",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.297579319126696, 44.949105832954956]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390387",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.296924231563866, 44.949367404469264]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390377",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.298705912834507, 44.94894514777632]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390379",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.300244611634011, 44.94920088316711]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390380",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.300257169162135, 44.94943168334933]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390378",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.299362163857634, 44.94787247625506]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV093339",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.309584273748403, 44.95351372799575]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096612",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.309938911935176, 44.953023496660094]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV093029",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.308186023942509, 44.947471544219475]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096662",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.307983695889252, 44.94630042368934]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV087118",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.312084638157345, 44.94675560809143]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096663",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.307616540131634, 44.94505924589956]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096664",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.307171981095346, 44.94339950489909]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096675",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.305847272411962, 44.94354519244903]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV110320",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.302009356759449, 44.94407880909648]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV110320_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.302009356759449, 44.94407880909648]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390751",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.301862907446132, 44.944162841957095]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390752",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.303332384714136, 44.94373890040012]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390755",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.302010935053764, 44.94268998074857]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390753",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.305143775718325, 44.942017710225876]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390754",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.305511953915599, 44.94149703936085]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390756",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.30093342851001, 44.94526650422176]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390757",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.30061146783877, 44.94566096795983]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390758",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.30110873883761, 44.94535884840525]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390759",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.301102529294999, 44.944077682283854]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390760",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.301874257701437, 44.94387041684493]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV163402",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.306098350512325, 44.944371524289515]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV163402_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.306098350512325, 44.944371524289515]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390963",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.305724301016179, 44.94486591383698]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390964",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.303345285352273, 44.94376219927499]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390966",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.305494805791303, 44.945164188882806]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390965",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.306409523783207, 44.945215095152555]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390957",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.306166535354875, 44.94432188997849]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390958",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.306763395001467, 44.944276472671625]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390959",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.306934030031952, 44.94391698897131]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390960",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.306562826373331, 44.94472024444491]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390961",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.307393462647089, 44.94432691753375]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus096665",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.306233852914478, 44.94179395486357]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV106679",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.309130760868442, 44.93985109069443]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV106679_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.309130760868442, 44.93985109069443]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390689",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.308930666226037, 44.93946447942312]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390690",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.30880369814656, 44.9390676412467]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390691",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.309233426311133, 44.93898400546147]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390692",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.309609920297333, 44.93934813568752]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus096666",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.304912226529853, 44.938850904350765]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV062130",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.305020202598589, 44.93861625488019]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV062130_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.305020202598589, 44.93861625488019]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390353",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.305087001924336, 44.93843819893925]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390354",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.304809398069851, 44.9378664867253]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390358",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.306305019525802, 44.93746929136648]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390359",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.308399738744844, 44.937840148195356]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390355",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.304807771187242, 44.93903922823919]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390356",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.30541865029062, 44.94040314375011]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390357",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.305170687124936, 44.93880517766478]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390360",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.303584794165988, 44.93904610448815]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390361",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.303301129468956, 44.93850109195916]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus096667",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.304395472816351, 44.93768214366204]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096668",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.303185122037253, 44.93472486920956]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV064732",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.303339728977133, 44.93420296721736]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV064732_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.303339728977133, 44.93420296721736]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390392",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.30318352596968, 44.93304353543004]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390394",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.302834956631018, 44.93291411115573]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390395",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.301853717338308, 44.932554380672514]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390396",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.301261097211645, 44.932463901508406]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390393",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.303789188828638, 44.93243320718742]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390389",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.304021795798932, 44.9368700150537]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390390",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.303570888041252, 44.936957601214424]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus096669",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.302610709863697, 44.93402472554544]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV089173",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.300905013008879, 44.93392109888308]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096676",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.296127852846524, 44.93322864417524]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV039077",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.29800132085401, 44.930862967137]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV039077_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.29800132085401, 44.930862967137]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390255",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.298425041768128, 44.930445747338005]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390256",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.298869894144427, 44.930192539165866]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390259",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.299558622061935, 44.93105457171812]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390260",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.299004502120794, 44.93150680799315]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390261",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.300089470378114, 44.931524668859836]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390262",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.299316112467794, 44.92997798684982]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390257",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.297294402523722, 44.92894851468437]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390258",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.2981029172685, 44.92805432955047]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus096677",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.295755275487576, 44.93326866061133]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV138334",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.292147021776281, 44.92960337656296]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV122991",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.294662504123962, 44.92692376741217]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV122991_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.294662504123962, 44.92692376741217]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390837",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.294683833725139, 44.92682238113075]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390838",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.292953212005187, 44.92702841189365]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390839",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.292591133749199, 44.927108658973]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390840",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.295128477045915, 44.92653653274992]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390841",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.295171480379227, 44.92620221968834]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390845",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.29474920577125, 44.92613837977144]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390846",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.293903873078344, 44.92610608465747]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390847",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.293363666952052, 44.92633625998191]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390848",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.293460528020636, 44.92615315055085]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390842",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.295278468018433, 44.92623691473745]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390844",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.295755952380998, 44.92639311748526]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390843",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.295367603060505, 44.92596479931817]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV138334_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.292147021776281, 44.92960337656296]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390874",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.291644674364624, 44.929546656281424]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390878",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.290921672948098, 44.92897047918666]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390875",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.290962942295954, 44.93012971650498]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390877",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.289642379453504, 44.930962163482434]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390876",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.289886576339079, 44.9293450683116]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390871",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.292586473423544, 44.9296349504119]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390872",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.293829974782951, 44.9299488413138]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV155637",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.294552868535206, 44.93345190650504]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV155637_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.294552868535206, 44.93345190650504]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390926",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.294459268160218, 44.933625093806654]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390927",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.294388961526446, 44.93375273680274]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390919",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.294696364905796, 44.93321776424552]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390923",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.296368149197776, 44.93334345874845]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390924",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.295997102338319, 44.93470145597751]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390920",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.293475188728885, 44.9326899642179]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390922",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.292423314831841, 44.93208330268618]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390921",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.287632570667007, 44.93442211489805]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV064750",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.29224100226474, 44.93814914167324]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV064750_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.29224100226474, 44.93814914167324]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390426",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.292175284863845, 44.938096065535646]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390418",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.2923277926656, 44.93824310716318]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390419",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.294711670205886, 44.936454242924036]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390420",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.290441110195691, 44.9384796550985]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390424",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.289630053272702, 44.9393821302946]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390421",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.288069084652146, 44.938744121578175]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390422",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.288239084192679, 44.93942449687811]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390423",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.285602264292494, 44.93903947530998]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV089173_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.300905013008879, 44.93392109888308]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390596",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3008145248738, 44.93349254174215]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390594",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.301142013514285, 44.93355557921691]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus096670",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.30241664554873, 44.92902921079841]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV068729",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.302373812352185, 44.92902977384689]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV068729_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.302373812352185, 44.92902977384689]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390454",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.302417771125198, 44.928925226786895]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390455",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.301260766243273, 44.92874603902474]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390456",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.300957912578753, 44.928351779366835]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390457",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.300498061404664, 44.92963288156062]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390458",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.299409933642942, 44.92995474508938]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390459",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.301564183999394, 44.92975160758577]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390450",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.302440367064082, 44.928929925525495]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390451",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.302516910200832, 44.92897752619727]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390452",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.30289309747759197, 44.929187686115235]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1939895",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.302691944341117, 44.92938407967121]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1969673",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.302448568179139, 44.92967983511979]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1969674",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.30250305871981, 44.9296415230462]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390442",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.302461285225219, 44.92896853069309]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390443",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.302486161303967, 44.92898152686721]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390444",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.303383528161098, 44.92944742504497]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390445",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.303782224093129, 44.929484778777635]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1972413",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.30329611916592447, 44.929386422521674]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1972414",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.302908290672526, 44.92918761151787]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390446",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.303884850364416, 44.92988087799434]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1972407",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.303176970562666, 44.9286177818379]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1972409",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.303132145266786, 44.92853605318424]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1972410",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.302969783156442, 44.92857230972277]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1972412",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.303156981940977, 44.92888620223582]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1972411",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.302795207710565, 44.92856276030483]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1972408",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.302241346168942, 44.92725626776421]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1972406",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.304011333607953, 44.92978406182318]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1972405",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.304328068305146, 44.92921147069378]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390447",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.303437468709512, 44.92958469011833]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390448",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.30354221420746, 44.92963092395106]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus096671",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.301983790377834, 44.925493793337495]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV064749",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.301437108617682, 44.92571829501356]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV064749_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.301437108617682, 44.92571829501356]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390404",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.301444123554155, 44.92566006981026]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390405",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.301216578700681, 44.925567444306516]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390406",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.301217163484893, 44.925651911703895]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390407",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.300776119622671, 44.92560808957944]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390408",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.299371521088039, 44.925857455576256]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390409",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.298910448037275, 44.92622807743273]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390410",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.298730914083697, 44.92457458128712]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390411",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.301930283400469, 44.925452887749636]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390412",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.301130767197063, 44.92414192145591]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390413",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.300715984366819, 44.9231413947485]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390414",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.302026634088078, 44.921808919716206]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390398",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.30179268253813, 44.92665070870273]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390399",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.302010436936409, 44.92628724839578]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390400",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.30122613083421, 44.92689357481702]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390401",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.300824650003128, 44.92674432098852]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390402",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.300853419373492, 44.92758007888249]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus096672",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.306062905048455, 44.92301458811553]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096674",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.306247166693594, 44.91919667741377]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096673",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.306366594455822, 44.92367483038576]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV068749",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.30638160608586, 44.92382382393127]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV068749_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.30638160608586, 44.92382382393127]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390462",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.308339080787533, 44.92697892851288]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV138315",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.311531283403387, 44.92409337502973]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV138315_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.311531283403387, 44.92409337502973]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390868",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.311373144925974, 44.926208124533716]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390869",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.314439556536504, 44.926434348553364]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390864",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.312390580488021, 44.923263770558066]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390865",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.312338392027883, 44.922391647359845]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390866",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.311752868230713, 44.92177480857835]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV155628",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.304950391745493, 44.93069761348328]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096678",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.308250395707332, 44.933173039219426]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096679",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.311761269813475, 44.93704964342066]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV106002",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.312074312135608, 44.93693228620424]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096680",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.313964038533305, 44.93719757146991]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096681",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.315711255528341, 44.93879340704269]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV088617",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.315817503601023, 44.941173843430704]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV088617_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.315817503601023, 44.941173843430704]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390591",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.315420543925601, 44.940722861040655]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390592",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.314781542591011, 44.94058083262002]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390582",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.316439054663448, 44.941741216793645]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390589",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.31787776345715, 44.942995712274765]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390583",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.318318838225346, 44.94045392849902]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390584",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.318342666574669, 44.940459098579986]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390585",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.317477358884896, 44.93984355806201]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390586",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.315490608159058, 44.94245002403522]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390588",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.315079848622478, 44.94172296486361]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390587",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.314245726001726, 44.94306461403289]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV112457",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.315473215560931, 44.93884765090863]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV113347",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.319293117927447, 44.93238411477359]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV113347_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.319293117927447, 44.93238411477359]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390798",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.31950084522221, 44.93216270546933]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390799",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.318833735359241, 44.932939108785924]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390800",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.318562780328371, 44.93302396682803]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390801",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.319442759641412, 44.933300745450744]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390788",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.319440627970896, 44.93169163778802]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390790",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.31987001977186, 44.93182677324246]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390791",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.322003279770948, 44.93291469157386]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390792",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.323891901928795, 44.93360308047607]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390789",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.319481861375041, 44.93215729340458]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390793",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.318578256231881, 44.93106677962064]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390794",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.315110662604864, 44.928051009571924]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390795",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.318027085452444, 44.93073548437179]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390796",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.319209116434276, 44.93142234860872]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV106002_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.312074312135608, 44.93693228620424]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390678",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.312424889957354, 44.937308772124524]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390687",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.312003547988405, 44.937535876420675]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390679",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.312807703187432, 44.93778068508911]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390680",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.312784435697707, 44.9376866892986]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390681",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.312935167927236, 44.93798011211097]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390682",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.313146461651527, 44.93831176473344]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390683",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.313396002748014, 44.93864400378568]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390684",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.314516515585807, 44.939730787379055]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390685",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.312218427149086, 44.93917976695323]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390686",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.314566586726579, 44.93759943174916]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390667",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.312013575942981, 44.9368259666455]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390668",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.311025501359535, 44.935770893214574]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390669",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.310401683731734, 44.936101575558176]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390670",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.311081572201411, 44.937283604424415]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390676",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.310363846689331, 44.93802698360252]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390671",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.309945304043884, 44.937825869476164]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390672",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.309264363468837, 44.93686817235599]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390674",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.308580149642863, 44.93681807219659]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390675",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.308312593431243, 44.93631189934292]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390673",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.30957607415667, 44.936753914137434]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV072112",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.308155042972092, 44.933247678280615]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV072112_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.308155042972092, 44.933247678280615]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390486",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.307697303249524, 44.93339703154149]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390487",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.307316890258755, 44.933220485003574]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390488",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.307137359208564, 44.9330713734592]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390489",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.307264614275587, 44.93283892495336]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390490",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.307416549420826, 44.93283188214039]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390491",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.307488029718968, 44.93273981466967]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390464",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.30821282451129, 44.93324298468379]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390465",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.308392953224838, 44.93345835539904]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390466",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.30860023919138, 44.93320875458034]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390467",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.309491689737841, 44.93388024280646]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390468",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.308217064800146, 44.93291598073646]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390470",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.30875884773097, 44.932676731385776]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390469",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.307409571092188, 44.932313746290596]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390471",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.308685161690749, 44.933863687922205]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390472",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.309086735366302, 44.93428644671303]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390474",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.309831894165864, 44.934896857877]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390475",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.310011541805767, 44.935014490069314]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390476",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.309634594736145, 44.93533086398763]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390477",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.310274520528531, 44.93469879911591]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390479",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.310575173034601, 44.93467944531167]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390478",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.309769859799579, 44.934320630190584]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390480",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.310629530277808, 44.93543177752714]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390482",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.31069665549952, 44.935453858748254]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390483",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.310331496352692, 44.935656788312556]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390481",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.31091229098793, 44.93565532631568]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390484",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.309064041765394, 44.935340345294485]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390473",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.309288153985339, 44.93411431188363]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV155628_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.304950391745493, 44.93069761348328]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390917",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.303853875694571, 44.931061146966066]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390914",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.305079442222192, 44.930748692391326]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390915",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.306431533238717, 44.93178023706512]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390911",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.305741918358772, 44.931296033782466]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390912",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.305322901514374, 44.9314061938391]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390908",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.305164076200677, 44.93068234894125]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390909",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.307236454985906, 44.93219167028521]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390905",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.305144351557528, 44.93066927528318]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390906",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.304029203870753, 44.92979865591384]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390903",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.304911253709805, 44.93072728476385]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV039091",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.298819258510903, 44.93806653901963]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV039091_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.298819258510903, 44.93806653901963]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390270",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.300097167158437, 44.940577349828295]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390264",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.298604180125239, 44.93794936418083]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390266",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.297178135050731, 44.93696443807473]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390267",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.299206772612126, 44.93770396207794]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390268",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.299081561221451, 44.93737279905954]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390265",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.297630742772904, 44.93900655318547]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV012293",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.311578437062476, 44.9443487596043]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV012293_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.311578437062476, 44.9443487596043]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390110",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.311752081552216, 44.94439233851563]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390111",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.311494027506176, 44.9447124512959]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390114",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.312049191856734, 44.94479429055859]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390112",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.312571577663445, 44.943246457192835]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390113",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.312607884510838, 44.941764298679104]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV093029_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.308186023942509, 44.947471544219475]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390631",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.310885503199526, 44.94885041680302]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390627",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.307422570032157, 44.94789035177607]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390628",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.307614646358461, 44.948206050713075]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390629",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.306945360311815, 44.94817886283149]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus096613",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.30887015000219, 44.95370743716496]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096614",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.306885266668186, 44.956889548224034]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096615",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.305434219956962, 44.965376607384464]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV133774",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.307284638871808, 44.96492964148261]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV133774_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.307284638871808, 44.96492964148261]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390856",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.307248936527522, 44.964874226501195]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390857",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.305722398742106, 44.964978642475494]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus096618",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.306777553853474, 44.96728958008922]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096619",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.307818422688935, 44.96768903789027]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096620",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.302065336384911, 44.97033504498697]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV048324",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.302489660354335, 44.97109929577998]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV048324_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.302489660354335, 44.97109929577998]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390291",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.303939281308874, 44.97114424627969]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390292",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.30435476911364, 44.970625824982726]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390293",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.304332329473478, 44.970567230473236]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390294",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.303682624743223, 44.9702530972299]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390295",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.304445526644957, 44.97118083083682]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390279",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.301538642492928, 44.97102962739747]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390280",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.301500151536762, 44.971300598201175]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390281",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.301712971849141, 44.97320439515863]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390282",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.300000418575735, 44.97218331168155]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390283",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.300161601768137, 44.9722647289021]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390284",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.299646946584841, 44.97241030486717]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390285",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.299144807497261, 44.97271504210618]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390286",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.297651347242521, 44.97391036933946]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390287",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.302958562004415, 44.96970152322725]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390288",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3033954099988495, 44.969460520268754]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1943684",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.303990955590202, 44.969180440519665]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1957270",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.30415103599475, 44.96911052085703]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1957271",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3043175174499415, 44.969031610236534]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1957272",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.304443278769533, 44.96896346751034]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1957273",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3045761806943315, 44.96890797021538]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1957274",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.304741949342307, 44.968810288474465]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1957276",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.305070920504519, 44.9686536584006]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1957275",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.304552841960292, 44.96863444164457]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390289",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.303173347297158, 44.96983088748895]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus096621",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.296818746745957, 44.97278635795543]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096622",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.290774672602678, 44.972879130149494]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV151770",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.290221483502149, 44.97272221553277]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV151770_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.290221483502149, 44.97272221553277]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390901",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.28752482838384, 44.97236660601808]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus096623",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.289247424786677, 44.96994009499126]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV156200",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.282008784396579, 44.97297584479741]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV156200_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.282008784396579, 44.97297584479741]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390931",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.281932863710146, 44.973503172661964]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390932",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.282719771596366, 44.97375930266332]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390929",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.2791421725423, 44.97254928180071]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV055899",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.289482925133165, 44.968459383582925]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV055899_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.289482925133165, 44.968459383582925]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390345",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.289848087200128, 44.96848754599869]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390346",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.290986952393932, 44.96702126280126]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390347",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.289597788287433, 44.96884433874829]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV002047",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.296617627511896, 44.971800138918326]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV002047_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.296617627511896, 44.971800138918326]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390084",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.29658279379947, 44.97181534059407]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390085",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.296047812827661, 44.97168492269203]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390086",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.296017067884102, 44.97212912704032]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390087",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.295612019673312, 44.97159825917761]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus096616",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.304996270799954, 44.9654864571882]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV066623",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.305035868153606, 44.96381709725445]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV066034",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.305792208719047, 44.96178931208967]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV066034_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.305792208719047, 44.96178931208967]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390428",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.305945026014535, 44.96174598226409]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390429",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.306299290947778, 44.96319700237987]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390430",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.306742160015128, 44.96395631007557]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390431",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.307245648884738, 44.96396843004857]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390432",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.306915514836158, 44.963083014710925]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390433",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.305452229094917, 44.95990618660134]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV066623_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.305035868153606, 44.96381709725445]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390437",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.304991250173245, 44.96371657961149]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390439",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.304891233746467, 44.96315169894633]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390440",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.304646632278433, 44.96187250422278]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390438",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.303985392433004, 44.9635153149968]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390435",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.304826152179918, 44.965169830486424]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus096617",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.301194450967721, 44.96498732329314]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV156268",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.301164998391002, 44.964735315477434]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV156268_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.301164998391002, 44.964735315477434]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390934",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.301061816880652, 44.96470821882234]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390935",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.300335009708859, 44.96460619087454]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390936",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.297263022943802, 44.96414484886038]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390937",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.298267535219941, 44.96611618855094]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390938",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.298358053726903, 44.96770136407548]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390939",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.301432651975034, 44.96476047169487]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390940",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.300851772624302, 44.96397413043676]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390942",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.300755951844475, 44.962975169484004]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390941",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.302108181458372, 44.96368625114841]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV002052",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.296457284908066, 44.961427521684776]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV002052_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.296457284908066, 44.961427521684776]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390090",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.297338513539545, 44.96010977721828]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV038755",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.306925136560762, 44.95691827759684]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV038755_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.306925136560762, 44.95691827759684]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390252",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.306824521908738, 44.957440950548325]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390253",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.30786502905664, 44.95821760787834]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390243",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.307204444270506, 44.95566497623608]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390250",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.304842804991052, 44.955789938694835]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390244",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.307091807696443, 44.95384802211375]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390248",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.307672637748878, 44.953878890796275]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390249",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.308014731087599, 44.95387780694367]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390245",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.306277447202335, 44.952877194992396]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390246",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.304850275494901, 44.9532519310996]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390247",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.305032658333846, 44.953836577719606]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV098477",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.30886823712617, 44.95386566603438]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV098477_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.30886823712617, 44.95386566603438]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390641",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.308928763628537, 44.95382433112821]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390642",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.310012469391793, 44.953096022849564]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390643",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.310432352368996, 44.953194230195166]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390644",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.310972433367552, 44.95258778836652]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390645",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.311066108562722, 44.952022185686594]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390646",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.310951319149367, 44.95136508297136]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390647",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.312977147822094, 44.9500999390357]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390648",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.31108964936619, 44.952024146855614]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1968946",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.31124265297291054, 44.95207669916106]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1968947",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3112166109576405, 44.95228918580296]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1968948",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.311596683622486, 44.95241938212978]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390649",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.309732434709255, 44.954030255942165]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus096624",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.30977069158714, 44.95348081175453]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096625",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.314546911550933, 44.95442448575028]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096626",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.314152438520573, 44.95377287949213]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV110187",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.314133836783226, 44.953856997863]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV110187_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.314133836783226, 44.953856997863]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390741",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.31414445565733, 44.953762792765076]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390742",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.314325462932229, 44.95348725117179]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390743",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.313809556317041, 44.95347888320727]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390744",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.313114634533864, 44.9534398980295]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390745",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.310997429014225, 44.95261024814789]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390746",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.313799528047713, 44.95308217978873]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390747",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.314543125247472, 44.95340507740498]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390748",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.314730271754279, 44.95333875437173]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390733",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.314164371844358, 44.95377407860668]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390734",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.314456539175059, 44.953899135502944]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390735",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.31498709376688, 44.953893730566605]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390739",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.314733726607871, 44.95382661416255]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390736",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.317464790764048, 44.95352418785143]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390737",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.317456909813496, 44.95349014994695]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390738",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.318374440981619, 44.952298553606106]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390729",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.314048630455042, 44.95386167604685]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390730",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.313470175411675, 44.95431815024682]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390731",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.313627494102437, 44.95458324751284]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus096627",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.321651903644893, 44.95411108532218]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096630",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.328822213787986, 44.95386980470496]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV031942",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.329092135818304, 44.9551523141958]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV031942_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.329092135818304, 44.9551523141958]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390229",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.329387218476968, 44.95599461071742]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390230",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.329520501662739, 44.956619116387856]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390231",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.329828659779024, 44.95620579813229]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390220",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.329053713864675, 44.95487986370355]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390227",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.329090989473869, 44.95267931276719]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390224",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.332642532279005, 44.955306854956554]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390225",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.334005236628526, 44.95543752304273]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390226",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.335224909007381, 44.955490447730654]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390221",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.327707209332293, 44.95499275408278]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390222",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.32767929975022, 44.95543725365851]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390223",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.32674479810377, 44.95412986181141]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus096631",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.34047244655463, 44.9540357603471]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096632",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.34200222424525, 44.95450582055557]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096633",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.342394840766218, 44.95464179282319]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV024293",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.345420880410474, 44.95572936465992]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096634",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.346666325518481, 44.95610069197454]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096635",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.349129215568086, 44.957115528353555]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096646",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.350158575385546, 44.957371208660824]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV002907",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.354001395161922, 44.95790489429012]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV002907_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.354001395161922, 44.95790489429012]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390106",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.353806182640096, 44.958077502469294]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390107",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.355557427139292, 44.95929150308499]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390108",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.355608968133906, 44.95931643062007]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390096",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.353792037636808, 44.95807332830487]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390097",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.353384583756457, 44.958030853167074]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390098",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.352236307415618, 44.95753011089491]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390100",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.351678871001165, 44.95860521216485]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390101",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.349923253892241, 44.958051346923405]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390102",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.352412986548255, 44.958687267908516]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390099",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.352549298889115, 44.95711230561299]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390103",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.351232129921398, 44.95709154017851]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390104",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.353441466327555, 44.95750374489539]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390092",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.354074712592802, 44.957603235629506]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390093",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.353210579140071, 44.956592567124915]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390094",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.352745791856431, 44.95578929802969]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus096636",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.350599897791683, 44.9561391115864]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096637",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.357594211363336, 44.95194206886367]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096638",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.358648849925837, 44.95139916277683]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV037091",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.359693392477635, 44.95196724568331]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV037091_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.359693392477635, 44.95196724568331]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390237",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.360056024031818, 44.95177079087728]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390241",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.359748668846875, 44.95140249821645]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390238",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.362092183677749, 44.95325125434432]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390239",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.362671770495869, 44.95352856896218]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390240",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.360938686436023, 44.95516143373692]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus096639",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.360490475759746, 44.95033304733956]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV114225",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.359194343840794, 44.94806939307247]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV114225_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.359194343840794, 44.94806939307247]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390803",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.359255919903616, 44.94797853031772]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390804",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.358512036751547, 44.94795737744258]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390805",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.357790459517935, 44.948093646631236]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390806",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.358494495175822, 44.947532386525914]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390807",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.359897272700892, 44.94806627619464]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390808",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.361287424003305, 44.94858773956024]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus096640",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.36925658649517, 44.94540176244516]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV035748",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3692896804877, 44.94579063331857]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV035748_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3692896804877, 44.94579063331857]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390233",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.369005622132826, 44.94598717822241]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390234",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.367682276876572, 44.94746082976726]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390235",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.367619491803549, 44.95115868215494]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus096641",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.374934933887001, 44.945417904097326]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV134887",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.381175960315533, 44.94348593991816]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV134887_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.381175960315533, 44.94348593991816]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390860",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.381091109311151, 44.94334039400145]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390861",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.381923247635857, 44.94241950385753]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390862",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.378228600834227, 44.945017169939014]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV085263",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.374541833549953, 44.94033148265432]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV085263_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.374541833549953, 44.94033148265432]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390553",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.374537933458599, 44.940219931102384]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390555",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.374505816915651, 44.939828130758414]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390556",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.375145069745849, 44.93897193565309]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390554",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.368954940349104, 44.940188364244875]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV103906",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.368745585058445, 44.94351644033089]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV103906_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.368745585058445, 44.94351644033089]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390659",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.368758818752995, 44.94349899839847]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390660",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.367885467190402, 44.94178559123379]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390661",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.366745240732015, 44.941144075689635]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390662",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.367092702259713, 44.94087762180722]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390663",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.370104569437906, 44.94281042694888]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus096642",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.355099130842267, 44.95002160700901]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV029392",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.354538830236532, 44.949696139231044]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV029392_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.354538830236532, 44.949696139231044]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390203",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.354406324619449, 44.94962210511788]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390204",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.355476674634128, 44.94900035717869]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390206",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.356384617054249, 44.9484813820675]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390205",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.357446401267597, 44.94984714173387]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390207",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.353148537021453, 44.95047963020889]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390208",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.352763002051454, 44.951119073457434]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390209",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.353425190662152, 44.9522084340103]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390210",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.353466590430592, 44.95217146297061]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390211",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.354814911448187, 44.95230381673562]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus096643",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.355177221197636, 44.94373203759001]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV095017",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.355478381564505, 44.94412210904619]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096647",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.346447956236738, 44.94004662474175]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV091865",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.342874373693783, 44.93947425098066]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096648",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.338722040041433, 44.93923372433272]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV114813",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.33958323686075, 44.93860478815466]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV114813_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.33958323686075, 44.93860478815466]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390810",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.338572524078709, 44.93851932767464]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390811",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.338454792315342, 44.936894998986006]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390812",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.338518488792402, 44.93590496927264]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390813",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.339480819830573, 44.93588275332702]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390814",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.337359242350868, 44.93577867620591]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390815",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.334173242631991, 44.93891140974394]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus096649",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.337317954475631, 44.94024427437941]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096650",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.332669720600458, 44.94628804513656]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096651",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.329112984060653, 44.9466508044026]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096652",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.327603366396881, 44.94627005412971]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV163280",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.327631771210498, 44.9462112300909]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV163280_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.327631771210498, 44.9462112300909]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390955",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.327898085993943, 44.945935014407056]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390953",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.328281706622948, 44.94579131449032]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390950",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.328826334315348, 44.94627379755332]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390951",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.330982301976101, 44.946152074744745]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV161865",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.323159074713927, 44.94603031928223]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV161865_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.323159074713927, 44.94603031928223]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390948",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.320243594048727, 44.94619077755721]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390944",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.323606318389863, 44.94646528128144]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390945",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.322724588018117, 44.947443834391784]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390946",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.324191856567896, 44.946624090120906]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus096683",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3280513936868188, 44.947735786461564]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096653",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.335255456676951, 44.947760521012796]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV019322",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.335216894610029, 44.94819085307707]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096682",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.335197600039614, 44.95095672624384]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV109299",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.333446439425567, 44.950601917727234]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV109299_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.333446439425567, 44.950601917727234]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390710",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.33360283700612, 44.95092408883942]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390714",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.333924893654914, 44.950930491033574]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390715",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.331784260173518, 44.95169183558666]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390711",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.333584564768779, 44.95063557451196]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390713",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.333375569837912, 44.950669274242166]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390712",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.333547155766072, 44.95004576876663]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390699",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.333548355813117, 44.950914675607315]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390700",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.332805951096168, 44.95081282618414]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390708",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.333264220144442, 44.95042737619918]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390703",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3322391241257, 44.95061981447477]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390704",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.330791920910912, 44.94980249204339]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390706",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.330913187729447, 44.950071801200686]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390707",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.330196229518226, 44.94936244064534]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390705",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.33038440517091, 44.94970743869401]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390701",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.330685360746309, 44.95071382974873]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390702",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.329850573348293, 44.950708832038806]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV092750",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.335947483733599, 44.95108331827802]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV092750_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.335947483733599, 44.95108331827802]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390624",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.336226285046174, 44.95100191910633]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390625",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.335354304928423, 44.95097576613586]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390615",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.336262106323041, 44.95100305176514]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390622",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.336388679800739, 44.95129970474338]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390616",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.337079932646919, 44.95102211819676]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390621",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.336696284917104, 44.95074823771564]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390617",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.337613542137288, 44.95102595330926]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390618",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.338137681317591, 44.950032448341055]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390619",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.339205507214702, 44.951654558055004]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390620",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.339475388644396, 44.95133653859528]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390601",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.335163473561773, 44.95096133934696]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390602",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.335225279930722, 44.95105223233725]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390611",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.333958300827345, 44.95093414871533]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390612",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.33418503515812, 44.95113063681069]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390613",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.334228457321813, 44.95138713392347]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390603",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.335390540980109, 44.951951585495564]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390610",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.33671543849046, 44.95203357683632]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390604",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3349341025297, 44.952065594826635]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390605",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.336499804172479, 44.95316843798512]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390607",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.336865358680278, 44.95351934749852]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390608",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.336826469922822, 44.953697543368875]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390606",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.336942883968962, 44.95312491856551]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390609",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.332452717031952, 44.95283252374323]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV019322_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.335216894610029, 44.94819085307707]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390130",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.335076049521782, 44.94833290890669]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390131",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.339266700379916, 44.94876570534463]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390123",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.335024089638354, 44.9483321656197]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390124",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.332212570217936, 44.94823217992749]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390128",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.331808542217074, 44.94894667228898]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390125",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.33146681784436, 44.94860751259798]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390126",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.331067774758418, 44.948559084794475]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390127",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.330863454015364, 44.94852686804881]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV109298",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3418689371037, 44.94848831980692]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV109298_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3418689371037, 44.94848831980692]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390694",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.34170064702897, 44.94905860609751]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390697",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.340549865017499, 44.9489294338213]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390695",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.343850390871661, 44.95004248074209]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390696",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.343786763704296, 44.9504797430899]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus096654",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.330070966926215, 44.938065866992524]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV084651",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.329305500069096, 44.937883906194735]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV084651_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.329305500069096, 44.937883906194735]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390551",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.327921494000291, 44.938398796449526]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390549",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.328924178604917, 44.93825622671568]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV056842",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.330493909402258, 44.93519450457418]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV056842_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.330493909402258, 44.93519450457418]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390349",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.33060107967281, 44.93512057757824]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390350",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.324209571294529, 44.93691316240435]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390351",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.332646788476044, 44.935056136495746]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV091865_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.342874373693783, 44.93947425098066]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390598",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.342960930231523, 44.93904989946993]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390599",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.344051494977949, 44.936654954431894]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV099713",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.346533102145991, 44.94016078625787]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV099713_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.346533102145991, 44.94016078625787]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390653",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.346536986197055, 44.94016250106007]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390654",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.346170366531862, 44.94046618980861]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390655",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.348578492065974, 44.93797225492091]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV095017_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.355478381564505, 44.94412210904619]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390633",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.35532211835912, 44.94373143689028]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390637",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.355902533798886, 44.94547944357593]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390638",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.355880853882912, 44.94545641791824]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390639",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.357889796355661, 44.9452871661713]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390634",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.352711850032037, 44.941254971003374]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390635",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.352683547842794, 44.94124513794833]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390636",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.354306545471003, 44.94006708659365]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus096644",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.348407219973196, 44.95570113071065]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096645",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.34607421816905, 44.954095802920754]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV111909",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.349258026128927, 44.951904907183994]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV111909_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.349258026128927, 44.951904907183994]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390785",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.34999332042615, 44.9517723041813]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390786",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.350294807889727, 44.9521524560392]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390762",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.348794658390176, 44.951914462362424]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390776",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.348301794531174, 44.95138468915226]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390777",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.34859635199879, 44.95097583931018]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390778",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.347483885711414, 44.950497062978734]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390779",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.346689407051147, 44.95040898959112]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390780",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.34959458509818, 44.94983955552091]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390781",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.350265587041166, 44.94907241069405]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390783",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.349092016954883, 44.948410669413114]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390782",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.350368617747411, 44.94894829913422]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390763",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.347806784465397, 44.952433007936826]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390773",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.34830217931773, 44.95291547169312]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390774",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.34871751701392, 44.953209992158556]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390775",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.348286295566852, 44.95301127626571]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390764",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.347165685721339, 44.95274784946068]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390765",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.347171311751804, 44.952787331449855]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390766",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.347344115647939, 44.95290577527081]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390767",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.347503165816216, 44.953056043857735]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390768",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.347710026376647, 44.95311517830404]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390769",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.345417315881934, 44.95400665143236]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390770",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.345788457617488, 44.954053887280566]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390771",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.345817860071316, 44.95411442917895]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390772",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.346509203415708, 44.95428659716554]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV147243",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.344227454122414, 44.953396362600394]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV147243_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.344227454122414, 44.953396362600394]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390882",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.343727729414184, 44.95366798675748]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390897",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.344239339304232, 44.953874933615786]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390899",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.344975741430537, 44.95417301063605]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390898",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.344367364156014, 44.95417807793058]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390883",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.343523963805469, 44.95350280288101]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390889",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.342825498621647, 44.95341468805152]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390890",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.342828297347762, 44.95345711868909]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390891",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.342659851842954, 44.95357621874137]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390892",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.342925724066143, 44.953741169165944]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390893",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.342279275366233, 44.95383515889805]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390894",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.342222982826275, 44.95303833126418]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390895",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.341044234619581, 44.952487006274794]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390896",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.340590624065492, 44.952272404974416]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390884",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.343244779471279, 44.95274605155285]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390885",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.343379038659926, 44.952385595275345]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390887",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.343905444653347, 44.9505657076714]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390886",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.344034923541422, 44.9518690769826]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390888",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.343107168440154, 44.95272967422628]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390880",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.343690130259325, 44.95364994336115]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV029710",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.348384514156282, 44.95569235755334]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV029710_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.348384514156282, 44.95569235755334]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390218",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3480239202894885, 44.955623188358295]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1926040",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.34759295028700554, 44.955428450124415]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1926041",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.347474932503878, 44.95539413799429]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1926042",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.347125554777059, 44.95517141749877]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1926043",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.347189841598439, 44.954776481449116]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1926044",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.347248276982715, 44.95455815245809]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1926046",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.349064489251287, 44.953828284678515]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1926048",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.349470844781389, 44.95364416054941]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1926047",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.348826824624389, 44.95352063315572]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1926045",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.347985526112168, 44.95492911753838]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1926049",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.346963180497686, 44.954341477569386]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1926050",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.347143630142761, 44.955198294431696]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1926051",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.346563091036613, 44.954987865744265]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1926052",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.346105375188333, 44.95476443023695]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1926053",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.345685865156725, 44.954567859111556]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1926055",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.345542189863554, 44.95468801922368]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1926056",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.345280088570104, 44.95453321643157]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1926057",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.345083341139297, 44.954484380361386]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1926058",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.344767990265054, 44.95451512598215]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1926059",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.345249844910593, 44.95455851073851]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1926060",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.346268099463736, 44.95503294507287]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1926054",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.345355474983025, 44.954433981121674]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390213",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.348542219111403, 44.95606143260944]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390214",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.349352625172245, 44.95642349514069]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390215",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.350015335241872, 44.95671694811435]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390216",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.350470752762138, 44.95691436885449]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus096655",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.344445874833769, 44.95829894289028]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096656",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.340748273368082, 44.958688405367084]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV172559",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.344552087274742, 44.95832847287009]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV172559_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.344552087274742, 44.95832847287009]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0391002",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.345606412427266, 44.95713324949069]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0391003",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.345752993018703, 44.95705782146753]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0391004",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.34725142565934, 44.95675864863598]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0391006",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.347572065542088, 44.95717444377659]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0391005",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.347724382086859, 44.95634435802973]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390992",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.344261664892228, 44.958757515418135]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390993",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.343530907589568, 44.958596546618814]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390994",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.343970270945768, 44.95954649516567]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390995",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.343849727958951, 44.95952505178255]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390996",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.343597191070605, 44.959440393457996]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390997",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.343087436899497, 44.959240363116756]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390998",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.343125181644191, 44.958887778899125]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390999",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.343449071084304, 44.95893474569419]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0391000",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.343725094115862, 44.96000959465828]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV024293_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.345420880410474, 44.95572936465992]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390183",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.345637826220345, 44.95571919196548]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390184",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.345516760936556, 44.95557127579886]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390185",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.345073586726962, 44.955433065457335]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390186",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.34462054777017, 44.95518873825292]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390187",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.344243827701126, 44.954890548714324]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390188",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.344185534569033, 44.954848625563805]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390189",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.343916019933101, 44.95514454405137]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390190",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.343397209622931, 44.955299996563106]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390191",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.345815926806193, 44.955862521354845]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390192",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.345943869459692, 44.956003178432944]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390194",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.346470176197567, 44.956234653923396]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390195",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.346093917918226, 44.95654781840541]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390196",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.346763220776482, 44.95595611349987]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390197",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.346914689148566, 44.955704424135526]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390201",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.34700563987844, 44.955464246420284]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390198",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.346712945073343, 44.95567330719404]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390199",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.346541817584148, 44.95557247064585]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390200",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.346389987035109, 44.955575810219564]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390193",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.345821163631558, 44.95616961309227]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390169",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.344757984275002, 44.956129464637904]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390172",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.345054874468496, 44.95642191044518]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390177",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.34498995945, 44.95657897846504]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390173",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.345266698468034, 44.956600414922185]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390174",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.345706742340668, 44.95686995828653]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390175",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.345493203421537, 44.95707601682363]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390176",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.345323938554965, 44.957228540227725]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390178",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.344483087748625, 44.95588550879932]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390179",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.344000860069894, 44.9557127350108]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390180",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.343724793054951, 44.955462244747444]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390181",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.343869542230975, 44.95622362982133]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390170",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.344481893947327, 44.95650620284149]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390171",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.344336997751163, 44.956772003554335]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV052651",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.341698139483082, 44.9547281935002]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV052651_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.341698139483082, 44.9547281935002]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390330",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.341776501916982, 44.95475837300574]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390331",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.342327505667609, 44.95505313417948]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390332",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.342539232893027, 44.95502566967709]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390333",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.342718505626935, 44.954882250441955]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390334",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.342900967504552, 44.954735315637414]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390335",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.343033272519208, 44.954593654233946]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390336",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.342244901633514, 44.95506714017365]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390337",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.342137911970154, 44.95520681071191]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390338",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.341181981542725, 44.95565205274178]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390339",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.340740521407949, 44.95587306726593]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390340",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.342274145624576, 44.9550260127676]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390341",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.342181867930711, 44.954782643355266]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390342",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.341998547816585, 44.95467182617049]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV023830",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.340115332830182, 44.95458764469805]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV023830_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.340115332830182, 44.95458764469805]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390155",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.339382988912125, 44.95508782552928]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390158",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.339836188355304, 44.95573277232974]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390159",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.339952090536883, 44.955917629578856]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390160",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.339654609962583, 44.95621456457261]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390161",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.339472719505877, 44.95649838022159]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390162",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.340306128466582, 44.95563105261581]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390164",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.339776320366477, 44.955414420483486]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390163",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.340292299948466, 44.955310696175594]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390165",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.340711375894261, 44.955897001691525]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390166",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.34098477145909, 44.95610766647445]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390156",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.338689403902528, 44.954660911368265]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390157",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.340038842372574, 44.954582978989706]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390146",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.340472062739028, 44.95419519704753]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390152",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.340000343281236, 44.95433195307185]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390153",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.340357656593975, 44.95458261940096]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390147",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.341179557634485, 44.953456126856835]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390151",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.341317383802209, 44.95334047022194]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390148",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.341512790853642, 44.953165405201005]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390149",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.341531968569821, 44.95312555666408]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390150",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.341823416730952, 44.95292737621831]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus096628",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.32222316673779, 44.9532083933193]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096629",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.324483584749742, 44.95013715178749]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV043046",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.328039465974587, 44.9477402232228]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV043046_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.328039465974587, 44.9477402232228]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390275",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.327391472343527, 44.94725574283562]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390276",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.325842795125477, 44.94734639269088]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390277",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.326711252560131, 44.94674930081796]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390272",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.328658683259075, 44.94819725937986]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390273",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.331087316943805, 44.94771631058915]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV163405",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.324346076850392, 44.94976026296303]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV163405_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.324346076850392, 44.94976026296303]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390977",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.324888938814609, 44.95003113763456]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390978",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.324919670265084, 44.95048795856356]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390969",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.324241490103801, 44.94898865245053]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390970",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.324533595734057, 44.948636891082856]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390971",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.323535428284845, 44.94820536053082]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390973",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.323458907385906, 44.94840341816244]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390972",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.323798544371017, 44.94792869216119]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390974",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.323476242582068, 44.94922488072251]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390975",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.322294807779957, 44.949727110899424]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV018291",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.321777160437027, 44.953213574821014]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV018291_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.321777160437027, 44.953213574821014]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390121",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.321645703124016, 44.95344507211364]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV109304",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.282431623747103, 44.939158556398695]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus096611",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.278503261039464, 44.9376904240927]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV127016",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.283341244662652, 44.93439998416132]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV127016_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.283341244662652, 44.93439998416132]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390850",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.283522517671747, 44.93444933785065]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390851",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.285871178335693, 44.93220263173446]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390853",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.287237177671438, 44.93080884477335]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390852",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.286672794475071, 44.93179075380302]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390854",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.282484665190526, 44.93737158851554]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV122505",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.279214509804387, 44.93769363084799]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV122505_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.279214509804387, 44.93769363084799]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390825",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.279375729900397, 44.937684040242644]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390826",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.278502838393937, 44.93988334736254]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390827",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.278784059385618, 44.940219113413356]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390828",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.278865037290363, 44.935796786676654]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390829",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.280094507027533, 44.93598759000756]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390830",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.281856816993468, 44.93684210100652]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390832",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.278194731507432, 44.93582992341332]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390831",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.278409942928251, 44.934690684922494]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390833",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.280001651314943, 44.93769425478142]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390834",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.280271007834075, 44.93787813804385]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390835",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.281131851615729, 44.93782537854654]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV109304_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.282431623747103, 44.939158556398695]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390723",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.28253041338942, 44.93916645907316]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390724",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.284302825764922, 44.94055216193686]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390725",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.284761384867056, 44.94087704309456]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390726",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.285220882462436, 44.94173519332233]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390727",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.283846667975499, 44.94136231387121]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390717",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.282256785685271, 44.93885246398012]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390718",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.282320118798472, 44.937942507386516]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390719",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.282440473333153, 44.937516640542015]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390720",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.280897100798405, 44.937695595110455]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390721",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.282725103843488, 44.938841375261134]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV013471_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.272933047606547, 44.93926481650982]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390116",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.274164292895489, 44.9396042675771]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390117",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.274956914767057, 44.93984108763058]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390118",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.274600923523895, 44.93834200403125]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390119",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.276529948250147, 44.938228204241604]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV048378_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.240929463858767, 44.933810979732506]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390327",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.241455716012581, 44.933740352241024]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390328",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.241437865180126, 44.93333561456228]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390321",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.241932821273942, 44.93373911210421]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390322",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.241412347305173, 44.932571314080455]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390323",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.240812717666309, 44.931245931274304]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390324",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.243041424368352, 44.93077891799964]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390325",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.241269498147109, 44.93249345811838]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390315",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.241758909399593, 44.933791116342256]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390319",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.2418553518195933, 44.93402094729006]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1971843",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.2418114041798345, 44.93411980066776]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1976862",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.241627307801522, 44.93416132354573]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1976863",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.241478302218314, 44.93408797602285]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1987235",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.241662811715864, 44.93400398355605]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390316",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.241903269555743, 44.9337623000878]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390317",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.242345149220542, 44.9360212082661]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390318",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.242547820275207, 44.93659288200303]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390311",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.241177215284501, 44.9342556187499]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390312",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.241262308880584, 44.93446078876416]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390313",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.24095329438052, 44.934638722177674]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390307",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.241340508879908, 44.93307259310167]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390308",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.241084893328711, 44.93302426499801]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390309",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.240733523501494, 44.933104108244656]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390303",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.241470462789621, 44.934582201880026]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390304",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.24046381737316, 44.93474863754936]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390305",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.240061769017484, 44.93454150950085]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390297",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.241345638231255, 44.93290142686961]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390298",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.240432414930167, 44.933173824682044]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390299",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.240156229424904, 44.93323398703878]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390300",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.239855106775199, 44.93330370220252]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390301",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.2396541065276, 44.93334418463983]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV171861_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.239682181777863, 44.93498022718685]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390989",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.239514399981028, 44.93445187990386]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390986",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.239706716522391, 44.93493286671928]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390987",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.239436910694755, 44.93473539954546]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV076695_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.237994673124, 44.935379720276465]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390538",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.238705352412374, 44.93511184357492]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390539",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.238659835852607, 44.934941802726485]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390540",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.238511374916755, 44.933873747819774]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390546",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.237739578977939, 44.93386593019012]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390541",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.239072853554882, 44.933672213257616]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390542",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.239281389451847, 44.933802620984046]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390543",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.239208202046671, 44.93386726868698]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390544",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.239256054315043, 44.93351508853021]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390545",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.239021810465183, 44.93366433928794]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390547",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.23789934846316, 44.93499431691899]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390529",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.239236803224507, 44.93537912243073]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390530",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.239358418844338, 44.93520854636823]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390531",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.238936730400515, 44.93578944580479]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390532",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.239323686876588, 44.93592453670225]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390533",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.238666448946203, 44.93615902642468]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390534",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.239028818494008, 44.93627802356634]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390535",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.237866166407583, 44.93725328090496]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390536",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.23797044281977, 44.9372521047987]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390514",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.239342464164491, 44.935475801521065]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390515",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.239957535548397, 44.93561416304301]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390524",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.239901156035329, 44.93533463428241]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390516",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.240473740369143, 44.93555357524296]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390517",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.241078624327561, 44.935482575770536]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390520",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.24051147716202, 44.93629874663542]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390518",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.241314130224802, 44.93545493009482]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390519",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.241252330918393, 44.93511226085719]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390521",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.240417466453876, 44.93525855588675]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390522",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.241031912740922, 44.93496318926007]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390523",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.240421178126521, 44.935721895828166]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390525",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.240723434648009, 44.936676850034424]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390526",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.242441836379086, 44.93706339708433]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390527",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.241231029703913, 44.93635154650873]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390504",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.236611691391613, 44.93534742065073]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390511",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.236665102332495, 44.93512116096996]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390512",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.237779396968418, 44.93402320746185]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390505",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.234909765200642, 44.93555626587462]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390508",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.234408400716174, 44.934820144412726]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390509",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.23420224003931, 44.93503179197537]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390510",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.234006721436162, 44.93441151244955]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390506",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.233682672981198, 44.935610499172675]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390507",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.233190003916702, 44.936224622260696]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390498",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.238048510629578, 44.935738640528875]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390499",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.237490699733231, 44.936561264259396]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390500",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.237078687282832, 44.937311915714595]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390501",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.23674114078635, 44.93713035426183]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390502",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.236310199012027, 44.937130920514115]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390494",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.237481051422177, 44.93522907856918]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390495",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.236502903724801, 44.9366192469197]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0390496",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.237807089176118, 44.934021464962434]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    }
  ],
  "lines": [
    {
      "id": "75_321285",
      "bus1": "75_POMER",
      "bus2": "75_MVLV076695",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.2308468641745109, 44.937996186164526],
          [-0.230874057186383, 44.937989036773196],
          [-0.230897272095521, 44.937981919224654],
          [-0.231586758971858, 44.93788315287656],
          [-0.231770004488708, 44.93664970687148],
          [-0.231889409389928, 44.936029796385746],
          [-0.231784735008947, 44.93579105604286],
          [-0.231772121338048, 44.93552721106069],
          [-0.231835401585105, 44.93539849650294],
          [-0.231905178371586, 44.93530715032285],
          [-0.232226862737591, 44.93538062211764],
          [-0.233146871120704, 44.93559400591124],
          [-0.233470224088318, 44.93566731841737],
          [-0.233847939791494, 44.93567997835112],
          [-0.236107421952991, 44.93552565256048],
          [-0.236227755921825, 44.935399613014255],
          [-0.237962056075276, 44.935242065492055],
          [-0.237988376799678, 44.935353101993876],
          [-0.237989521874822, 44.9353669347396],
          [-0.237994673124, 44.935379720276465]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.8565814166978892,
      "ground": "gnd"
    },
    {
      "id": "75_338193",
      "bus1": "75_MVLV076695",
      "bus2": "75_MVLV171861",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.237994673124, 44.935379720276465],
          [-0.238003369109181, 44.93536772837344],
          [-0.238012077747311, 44.935355736175275],
          [-0.2380544273927, 44.93529736888809],
          [-0.238051132952022, 44.93522267681565],
          [-0.239532091084229, 44.935068607378085],
          [-0.239550299868157, 44.93505300093089],
          [-0.239554717490942, 44.9350578478287],
          [-0.239683482060116, 44.935045984087914],
          [-0.239675916803346, 44.93501824349168],
          [-0.239705910059821, 44.93500129157856],
          [-0.239694045916605, 44.93499075938327],
          [-0.239682181777863, 44.93498022718685]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.15605726435161354,
      "ground": "gnd"
    },
    {
      "id": "75_374119",
      "bus1": "75_MVLV171861",
      "bus2": "75_MVLV048378",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.239682181777863, 44.93498022718685],
          [-0.239675927910159, 44.93499296331396],
          [-0.239669661382999, 44.93500569973549],
          [-0.239613090973646, 44.935030443355416],
          [-0.239595441245728, 44.935032636365634],
          [-0.239602484478409, 44.935045503761934],
          [-0.241608542734045, 44.93483312368026],
          [-0.24120491206783, 44.93389113669441],
          [-0.24104409457911, 44.93391861663296],
          [-0.240941516485002, 44.93383656375539],
          [-0.240935490170495, 44.933823771744045],
          [-0.240929463858767, 44.933810979732506]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.30596693518421414,
      "ground": "gnd"
    },
    {
      "id": "75_453837",
      "bus1": "75_MVLV048378",
      "bus2": "75_MVBus096604",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.240929463858767, 44.933810979732506],
          [-0.240944430784883, 44.933819288574654],
          [-0.240959397715469, 44.933827597414854],
          [-0.241085375315821, 44.93389754043937],
          [-0.241223872363266, 44.93387645740317],
          [-0.241658794031782, 44.934827668511446],
          [-0.242272341607488, 44.93478038135993],
          [-0.245098110297715, 44.93507340213136],
          [-0.24568338112107, 44.93512308819637],
          [-0.246337694710212, 44.93515801943393],
          [-0.247284251355567, 44.935152218517146],
          [-0.247928211341062, 44.935125248682844],
          [-0.247930235273357, 44.93497035345832],
          [-0.248218221056144, 44.93494773041948],
          [-0.250850203650232, 44.93591968529409]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.908785095181238,
      "ground": "gnd"
    },
    {
      "id": "75_85855",
      "bus1": "75_MVBus096604",
      "bus2": "75_MVBus096605",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.250850203650232, 44.93591968529409],
          [-0.250850203650232, 44.93591968529409],
          [-0.252248731331521, 44.936371584152745],
          [-0.252248731331521, 44.936371584152745]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_148",
      "length": 0.12127816782481923,
      "ground": "gnd"
    },
    {
      "id": "75_168607",
      "bus1": "75_MVBus096605",
      "bus2": "75_MVBus096606",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.252248731331521, 44.936371584152745],
          [-0.252248731331521, 44.936371584152745],
          [-0.251880034542321, 44.93545481333924],
          [-0.251880034542321, 44.93545481333924]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.10595643375432855,
      "ground": "gnd"
    },
    {
      "id": "75_99333",
      "bus1": "75_MVBus096606",
      "bus2": "75_MVBus096607",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.251880034542321, 44.93545481333924],
          [-0.251880034542321, 44.93545481333924],
          [-0.252502041733418, 44.93416937662711],
          [-0.252822654366188, 44.93325138434557],
          [-0.252822654366188, 44.93325138434557]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.2561628653103292,
      "ground": "gnd"
    },
    {
      "id": "75_453736",
      "bus1": "75_MVBus096607",
      "bus2": "75_MVBus096608",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.252822654366188, 44.93325138434557],
          [-0.252822654366188, 44.93325138434557],
          [-0.252726685409016, 44.933231023956445],
          [-0.252920529390405, 44.93282876376753],
          [-0.252961546325742, 44.93284006097543],
          [-0.252961546325742, 44.93284006097543]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.05862873867725553,
      "ground": "gnd"
    },
    {
      "id": "75_61481",
      "bus1": "75_MVBus096608",
      "bus2": "75_MVLV020405",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.252961546325742, 44.93284006097543],
          [-0.252961546325742, 44.93284006097543],
          [-0.253463718114826, 44.93196942888361],
          [-0.253469993808213, 44.93195669139702]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.1045596002344928,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0476560",
      "bus1": "75_MVLV020405_LV",
      "bus2": "75_LVBus0390139",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.253469993808213, 44.93195669139702],
          [-0.253454307422598, 44.93196430346634],
          [-0.253454307422598, 44.93196430346634],
          [-0.253079148122871, 44.93214639469669],
          [-0.253079148122871, 44.93214639469669]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03586840920890964,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0639866",
      "bus1": "75_LVBus0390139",
      "bus2": "75_LVBus0390140",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.253079148122871, 44.93214639469669],
          [-0.253079148122871, 44.93214639469669],
          [-0.252526193208623, 44.93242433534011],
          [-0.252027312170387, 44.93312241643284],
          [-0.251325879528186, 44.93342528093919],
          [-0.251325879528186, 44.93342528093919]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.2052714830825678,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0190082",
      "bus1": "75_MVLV020405_LV",
      "bus2": "75_LVBus0390133",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.253469993808213, 44.93195669139702],
          [-0.253485268663638, 44.93194867497831],
          [-0.253485268663638, 44.93194867497831],
          [-0.253758585225249, 44.93180529023004],
          [-0.254249548072152, 44.93167277196281],
          [-0.254249548072152, 44.93167277196281]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06828235933972308,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0574290",
      "bus1": "75_LVBus0390133",
      "bus2": "75_LVBus0390134",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.254249548072152, 44.93167277196281],
          [-0.254249548072152, 44.93167277196281],
          [-0.255402895155798, 44.93115811065699],
          [-0.254680501569677, 44.92923941005578],
          [-0.254678868230407, 44.92923506549395],
          [-0.254678868230407, 44.92923506549395]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.3287404103426462,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0279149",
      "bus1": "75_LVBus0390133",
      "bus2": "75_LVBus0390135",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.254249548072152, 44.93167277196281],
          [-0.254249548072152, 44.93167277196281],
          [-0.254620304810757, 44.93203090349245],
          [-0.254620304810757, 44.93203090349245]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0494022229576306,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0935586",
      "bus1": "75_LVBus0390135",
      "bus2": "75_LVBus0390136",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.254620304810757, 44.93203090349245],
          [-0.254620304810757, 44.93203090349245],
          [-0.254609544518661, 44.932045555050145],
          [-0.254773486076117, 44.93219853318417],
          [-0.254800119515039, 44.93219884512966],
          [-0.254800119515039, 44.93219884512966]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.025305088656915907,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0699832",
      "bus1": "75_LVBus0390136",
      "bus2": "75_LVBus0390137",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.254800119515039, 44.93219884512966],
          [-0.254800119515039, 44.93219884512966],
          [-0.254803935166305, 44.93220243659135],
          [-0.255580692721269, 44.93293485171711],
          [-0.255584508473118, 44.93293844315294],
          [-0.255584508473118, 44.93293844315294]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.10290518235230268,
      "ground": "gnd"
    },
    {
      "id": "75_73027",
      "bus1": "75_MVBus096606",
      "bus2": "75_MVLV020406",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.251880034542321, 44.93545481333924],
          [-0.251880034542321, 44.93545481333924],
          [-0.254283729839858, 44.935471369640574],
          [-0.254302727178195, 44.9354714646258]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.18974532555875148,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0642332",
      "bus1": "75_MVLV020406_LV",
      "bus2": "75_LVBus0390144",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.254302727178195, 44.9354714646258],
          [-0.254319002216503, 44.93546450463402],
          [-0.254319002216503, 44.93546450463402],
          [-0.255573840279541, 44.93490893763556],
          [-0.255579269264831, 44.93490661448109],
          [-0.255579269264831, 44.93490661448109]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.11721825484419413,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0335519",
      "bus1": "75_MVLV020406_LV",
      "bus2": "75_LVBus0390142",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.254302727178195, 44.9354714646258],
          [-0.254302808684559, 44.93548495322727],
          [-0.254302808684559, 44.93548495322727],
          [-0.254459030048319, 44.93736697817433],
          [-0.254459061588812, 44.93737147727577],
          [-0.254459061588812, 44.93737147727577]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.21001363092159656,
      "ground": "gnd"
    },
    {
      "id": "75_144348",
      "bus1": "75_MVBus096605",
      "bus2": "75_MVBus096609",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.252248731331521, 44.936371584152745],
          [-0.252248731331521, 44.936371584152745],
          [-0.253633545363444, 44.93680324084186],
          [-0.255027363686172, 44.93722204326461],
          [-0.256653872979533, 44.937729033396835],
          [-0.256653872979533, 44.937729033396835]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_148",
      "length": 0.3790327458975948,
      "ground": "gnd"
    },
    {
      "id": "75_379023",
      "bus1": "75_MVBus096609",
      "bus2": "75_MVLV013471",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.256653872979533, 44.937729033396835],
          [-0.257250197545607, 44.93771416029728],
          [-0.258011676480011, 44.93770041394152],
          [-0.259036401155871, 44.937690366981705],
          [-0.259798141193901, 44.93774622388709],
          [-0.264972078182989, 44.938054212052705],
          [-0.266283424189293, 44.93789872469344],
          [-0.267265535487304, 44.93775061246904],
          [-0.267868943316319, 44.93763802122147],
          [-0.268538475002808, 44.93758695744556],
          [-0.268957946407562, 44.93761353517224],
          [-0.269834469176508, 44.93839272760365],
          [-0.270049592982583, 44.93861172499823],
          [-0.27006648177125, 44.93875380198792],
          [-0.270037716312221, 44.938961519023145],
          [-0.27010584609606, 44.93906802748642],
          [-0.27027087088688, 44.93907331819676],
          [-0.270516882037578, 44.93910011724538],
          [-0.270991762095903, 44.93919847760003],
          [-0.271411390819837, 44.9393051134623],
          [-0.271731891441603, 44.9393518159739],
          [-0.272722382724627, 44.93929454446094],
          [-0.272876378886172, 44.93932030492375],
          [-0.272904640373316, 44.93928273920249],
          [-0.272918844202448, 44.93927378235197],
          [-0.272933047606547, 44.93926481650982]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 1.400645721751526,
      "ground": "gnd"
    },
    {
      "id": "75_440155",
      "bus1": "75_MVLV013471",
      "bus2": "75_MVBus096661",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.272933047606547, 44.93926481650982],
          [-0.272934432791102, 44.93925135619085],
          [-0.272935817974985, 44.93923789587201],
          [-0.27304021733446, 44.938458222796456],
          [-0.273015548174387, 44.938447150113646],
          [-0.273015548174387, 44.938447150113646]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.09083971975617804,
      "ground": "gnd"
    },
    {
      "id": "75_36924",
      "bus1": "75_MVBus096661",
      "bus2": "75_MVLV122256",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.273015548174387, 44.938447150113646],
          [-0.273015548174387, 44.938447150113646],
          [-0.272877516323296, 44.939283937063216],
          [-0.27285766298127, 44.93928832930843]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.09362866750800668,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0608436",
      "bus1": "75_MVLV122256_LV",
      "bus2": "75_LVBus0390817",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.27285766298127, 44.93928832930843],
          [-0.272838740011238, 44.93928714675104],
          [-0.272838740011238, 44.93928714675104],
          [-0.272736986665866, 44.93926948662792],
          [-0.272511325767358, 44.93928093842062],
          [-0.272505759545118, 44.939280592725304],
          [-0.272505759545118, 44.939280592725304]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.026565571987693666,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0258285",
      "bus1": "75_LVBus0390817",
      "bus2": "75_LVBus0390818",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.272505759545118, 44.939280592725304],
          [-0.272505759545118, 44.939280592725304],
          [-0.27180013720775, 44.9393203275173],
          [-0.271787542241924, 44.93932060651671],
          [-0.271419500741875, 44.93928072191477],
          [-0.271419500741875, 44.93928072191477]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08624991531909704,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0584786",
      "bus1": "75_LVBus0390818",
      "bus2": "75_LVBus0390819",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.271419500741875, 44.93928072191477],
          [-0.271419500741875, 44.93928072191477],
          [-0.271387387810889, 44.93876016839092],
          [-0.271387387810889, 44.93876016839092]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05790492038504991,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1581149",
      "bus1": "75_LVBus0390819",
      "bus2": "75_LVBus0390820",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.271387387810889, 44.93876016839092],
          [-0.271387387810889, 44.93876016839092],
          [-0.271416257900224, 44.93872530665101],
          [-0.271423088526678, 44.9384059964311],
          [-0.271424067011019, 44.938360515621426],
          [-0.271424067011019, 44.938360515621426]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04503879993864403,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0484575",
      "bus1": "75_LVBus0390818",
      "bus2": "75_LVBus0390821",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.271419500741875, 44.93928072191477],
          [-0.271419500741875, 44.93928072191477],
          [-0.270851344854769, 44.93915035406981],
          [-0.270300318389549, 44.939039406129794],
          [-0.270183273526925, 44.93902286004946],
          [-0.270183273526925, 44.93902286004946]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.10175305065633526,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0258407",
      "bus1": "75_LVBus0390821",
      "bus2": "75_LVBus0390822",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.270183273526925, 44.93902286004946],
          [-0.270183273526925, 44.93902286004946],
          [-0.270177699704239, 44.93902072346746],
          [-0.269933074657651, 44.93892675290687],
          [-0.269933074657651, 44.93892675290687]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.02245145782393668,
      "ground": "gnd"
    },
    {
      "id": "75_160332",
      "bus1": "75_MVBus096661",
      "bus2": "75_MVLV086298",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.273015548174387, 44.938447150113646],
          [-0.273015548174387, 44.938447150113646],
          [-0.273220085951143, 44.93754101685759],
          [-0.273403165704902, 44.93671181560625],
          [-0.273593901403633, 44.93586031212662],
          [-0.273781238073317, 44.935026465180016],
          [-0.273897438876338, 44.9344750890974],
          [-0.274056964180118, 44.93375976796318],
          [-0.274037329803055, 44.93375769347575]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.5273600543925252,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0328185",
      "bus1": "75_MVLV086298_LV",
      "bus2": "75_LVBus0390572",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.274037329803055, 44.93375769347575],
          [-0.274003411201661, 44.933765531866584],
          [-0.274003411201661, 44.933765531866584],
          [-0.273757425017295, 44.93390564081542],
          [-0.273757425017295, 44.93390564081542]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.02488930485532832,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0257729",
      "bus1": "75_LVBus0390572",
      "bus2": "75_LVBus0390573",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.273757425017295, 44.93390564081542],
          [-0.273757425017295, 44.93390564081542],
          [-0.273124056965296, 44.934319842593524],
          [-0.273124056965296, 44.934319842593524]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06795902281831512,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0405651",
      "bus1": "75_LVBus0390573",
      "bus2": "75_LVBus0390574",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.273124056965296, 44.934319842593524],
          [-0.273124056965296, 44.934319842593524],
          [-0.272314765433271, 44.93435088646567],
          [-0.272314765433271, 44.93435088646567]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06397600521049962,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0685098",
      "bus1": "75_LVBus0390574",
      "bus2": "75_LVBus0390575",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.272314765433271, 44.93435088646567],
          [-0.272314765433271, 44.93435088646567],
          [-0.271627840196101, 44.93422846429639],
          [-0.271505721162752, 44.93420670269321],
          [-0.271505721162752, 44.93420670269321]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06584288357560748,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0050712",
      "bus1": "75_LVBus0390575",
      "bus2": "75_LVBus0390576",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.271505721162752, 44.93420670269321],
          [-0.271505721162752, 44.93420670269321],
          [-0.271192064058601, 44.93374325928677],
          [-0.271192064058601, 44.93374325928677]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05714497365154754,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0166705",
      "bus1": "75_LVBus0390576",
      "bus2": "75_LVBus0390577",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.271192064058601, 44.93374325928677],
          [-0.271192064058601, 44.93374325928677],
          [-0.271106752586897, 44.93330696573073],
          [-0.271106752586897, 44.93330696573073]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.048950953054584176,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0653210",
      "bus1": "75_LVBus0390577",
      "bus2": "75_LVBus0390578",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.271106752586897, 44.93330696573073],
          [-0.271106752586897, 44.93330696573073],
          [-0.271188427225762, 44.93330243912533],
          [-0.27143060681393, 44.93328899801288],
          [-0.271446175952392, 44.933288135905336],
          [-0.271446175952392, 44.933288135905336]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.026875081879172296,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0366906",
      "bus1": "75_LVBus0390577",
      "bus2": "75_LVBus0390579",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.271106752586897, 44.93330696573073],
          [-0.271106752586897, 44.93330696573073],
          [-0.270251002969008, 44.9331926735847],
          [-0.270251002969008, 44.9331926735847]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06873515749614473,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1348514",
      "bus1": "75_LVBus0390579",
      "bus2": "75_LVBus0390580",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.270251002969008, 44.9331926735847],
          [-0.270251002969008, 44.9331926735847],
          [-0.269718182184313, 44.933137921628635],
          [-0.269823771263083, 44.93418812258733],
          [-0.269824095134641, 44.93419261482018],
          [-0.269824095134641, 44.93419261482018]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.16000434472693859,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0275854",
      "bus1": "75_MVLV086298_LV",
      "bus2": "75_LVBus0390564",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.274037329803055, 44.93375769347575],
          [-0.274054181003738, 44.93375146389352],
          [-0.274054181003738, 44.93375146389352],
          [-0.274296686079723, 44.933661817007675],
          [-0.274296686079723, 44.933661817007675]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.021580037069837778,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1581151",
      "bus1": "75_LVBus0390564",
      "bus2": "75_LVBus0390569",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.274296686079723, 44.933661817007675],
          [-0.274296686079723, 44.933661817007675],
          [-0.27421508118915, 44.93365105368787],
          [-0.274126002812054, 44.93358644124838],
          [-0.274121546999345, 44.9334866042638],
          [-0.27413315912636, 44.93348809411671],
          [-0.2741375823315, 44.933488664690294],
          [-0.274139392533646, 44.9334889009535],
          [-0.274139392533646, 44.9334889009535]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02913395001875695,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0969341",
      "bus1": "75_LVBus0390569",
      "bus2": "75_LVBus0390570",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.274139392533646, 44.9334889009535],
          [-0.274139392533646, 44.9334889009535],
          [-0.274129616571692, 44.93347385014387],
          [-0.274164136190999, 44.9333710862224],
          [-0.274310361524042, 44.9332348972844],
          [-0.274320865397464, 44.93323301137461],
          [-0.274320865397464, 44.93323301137461]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.033472143995726365,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0584802",
      "bus1": "75_LVBus0390564",
      "bus2": "75_LVBus0390565",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.274296686079723, 44.933661817007675],
          [-0.274296686079723, 44.933661817007675],
          [-0.275052858982929, 44.93359054182483],
          [-0.275124927924955, 44.9335951758819],
          [-0.27512552528613, 44.93359521577471],
          [-0.275493405122648, 44.93361884638652],
          [-0.275493405122648, 44.93361884638652]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09513161391379904,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0485117",
      "bus1": "75_LVBus0390565",
      "bus2": "75_LVBus0390566",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.275493405122648, 44.93361884638652],
          [-0.275493405122648, 44.93361884638652],
          [-0.275485951437319, 44.934863778132],
          [-0.275485951437319, 44.934863778132]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.13835112892853865,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0242226",
      "bus1": "75_LVBus0390566",
      "bus2": "75_LVBus0390567",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.275485951437319, 44.934863778132],
          [-0.275485951437319, 44.934863778132],
          [-0.275108292382514, 44.935075604744945],
          [-0.275106341898527, 44.935076703771955],
          [-0.274797944064593, 44.935510951683824],
          [-0.274707735991759, 44.9355779516446],
          [-0.274704026013768, 44.93558071215922],
          [-0.274570629028927, 44.93567977177818],
          [-0.274562526675572, 44.93568668586953],
          [-0.274554424320214, 44.93569359996037],
          [-0.274330280834946, 44.935912086301165],
          [-0.274267609647951, 44.936326330354554],
          [-0.27424261763014, 44.936934394765444],
          [-0.27424261763014, 44.936934394765444]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.264137852449393,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0594192",
      "bus1": "75_LVBus0390567",
      "bus2": "75_LVBus0390568",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.27424261763014, 44.936934394765444],
          [-0.27424261763014, 44.936934394765444],
          [-0.273461576147659, 44.93684395764566],
          [-0.273461576147659, 44.93684395764566]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06246405550793647,
      "ground": "gnd"
    },
    {
      "id": "75_257366",
      "bus1": "75_MVLV013471",
      "bus2": "75_MVBus096610",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.272933047606547, 44.93926481650982],
          [-0.272942987266568, 44.939276308708244],
          [-0.272952927351153, 44.9392878098957],
          [-0.272965515863767, 44.93933046876853],
          [-0.274065440868002, 44.939493464605555],
          [-0.274237039325802, 44.93955497782468],
          [-0.274880362433419, 44.93983369717685],
          [-0.27523806210714, 44.93992699425851],
          [-0.276253959469132, 44.94014038961391],
          [-0.277788694415255, 44.94039195834537],
          [-0.277959867283297, 44.94040530020013],
          [-0.278099773653007, 44.94033416190497],
          [-0.278353537873335, 44.94004330213649],
          [-0.27872182313226, 44.93982188542885],
          [-0.27957961460746, 44.93969715860552],
          [-0.281099375405532, 44.93950955771209],
          [-0.281729862123383, 44.93949104460492],
          [-0.282885381445983, 44.939574897258275],
          [-0.282947479846403, 44.93952298281161]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.85089414676834,
      "ground": "gnd"
    },
    {
      "id": "75_337795",
      "bus1": "75_MVBus096610",
      "bus2": "75_MVLV090777",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.282947479846403, 44.93952298281161],
          [-0.283060268983065, 44.939496003268594],
          [-0.284009032738553, 44.940198770247456],
          [-0.284325157770707, 44.940458925788136],
          [-0.28443998071807, 44.9405742016465],
          [-0.284726175412279, 44.94088686827344],
          [-0.284926000619304, 44.94117280875769],
          [-0.285064310275842, 44.94144293624832],
          [-0.2852103189469, 44.941790576563164],
          [-0.285458626120898, 44.94248404001504],
          [-0.28577862332681, 44.943266126034686],
          [-0.286111066887703, 44.944176911027995],
          [-0.286331765228671, 44.94461314707774],
          [-0.286455247519219, 44.944826071188295],
          [-0.286593072696406, 44.94503029425625],
          [-0.286731350886883, 44.94518214541754],
          [-0.286850506384745, 44.94529707360488],
          [-0.287027140269311, 44.94543989700595],
          [-0.28722518526162, 44.94555616680686],
          [-0.287535225306143, 44.94574876234589],
          [-0.288256306436255, 44.94602117156258],
          [-0.28886833853859, 44.94625201106991],
          [-0.289576794208636, 44.94655691314339],
          [-0.290647772465348, 44.94720837257239],
          [-0.291106140950773, 44.94747719290443],
          [-0.291678280541865, 44.94774085170474],
          [-0.292187361339422, 44.94791277649977],
          [-0.292774560893799, 44.948055851832706],
          [-0.296442041867382, 44.94855378091536],
          [-0.298519897069278, 44.94885518765588],
          [-0.298587635264919, 44.948822938580804],
          [-0.298603413941806, 44.948815425831135],
          [-0.298619192614446, 44.94880791307912]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 1.7673932113768327,
      "ground": "gnd"
    },
    {
      "id": "75_379061",
      "bus1": "75_MVLV090777",
      "bus2": "75_MVBus096657",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.298619192614446, 44.94880791307912],
          [-0.298610153117173, 44.94879604153775],
          [-0.298601113623762, 44.94878416999559],
          [-0.298565292557928, 44.94873710779132],
          [-0.298450090661902, 44.948712726040355],
          [-0.298450090661902, 44.948712726040355]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.01693155141951368,
      "ground": "gnd"
    },
    {
      "id": "75_209280",
      "bus1": "75_MVBus096657",
      "bus2": "75_MVBus096660",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.298450090661902, 44.948712726040355],
          [-0.298450090661902, 44.948712726040355],
          [-0.299140399162604, 44.94801588125097],
          [-0.29730874554282, 44.945909252444494],
          [-0.29730874554282, 44.945909252444494]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.3698261809392743,
      "ground": "gnd"
    },
    {
      "id": "75_298841",
      "bus1": "75_MVBus096660",
      "bus2": "75_MVLV085277",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.29730874554282, 44.945909252444494],
          [-0.297458916599952, 44.94582435405451],
          [-0.297956535950272, 44.94522598241334],
          [-0.298018613717752, 44.94518344657416],
          [-0.298296581780009, 44.945069187722275],
          [-0.298676352966421, 44.944972176826475],
          [-0.29897779760874, 44.9447057449719],
          [-0.298937176444205, 44.94465815838482],
          [-0.298922600209955, 44.94460740432998],
          [-0.298913088983973, 44.94458526622306],
          [-0.298836027657449, 44.944556592502025],
          [-0.298819755932031, 44.94454961824347]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.21574660550765035,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0859559",
      "bus1": "75_MVLV085277_LV",
      "bus2": "75_LVBus0390558",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.298819755932031, 44.94454961824347],
          [-0.298805264314188, 44.94454089159827],
          [-0.298805264314188, 44.94454089159827],
          [-0.298792389912379, 44.944533134411316],
          [-0.298796204838656, 44.944527778599756],
          [-0.298934965574698, 44.944257005431844],
          [-0.298969966555833, 44.94423177288505],
          [-0.298985045134457, 44.94422288175906],
          [-0.298985045134457, 44.94422288175906]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03950461618977355,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0105269",
      "bus1": "75_LVBus0390558",
      "bus2": "75_LVBus0390559",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.298985045134457, 44.94422288175906],
          [-0.298985045134457, 44.94422288175906],
          [-0.298334071745287, 44.9437931922113],
          [-0.298334071745287, 44.9437931922113]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07014154618403394,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0645039",
      "bus1": "75_LVBus0390559",
      "bus2": "75_LVBus0390561",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.298334071745287, 44.9437931922113],
          [-0.298334071745287, 44.9437931922113],
          [-0.298304812449085, 44.94380073803776],
          [-0.297042350824775, 44.944126365730895],
          [-0.297024895001459, 44.94414101009807],
          [-0.297000331792105, 44.94416160158321],
          [-0.296387409837276, 44.94470561785683],
          [-0.296387409837276, 44.94470561785683]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.19102183068679787,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0365683",
      "bus1": "75_LVBus0390559",
      "bus2": "75_LVBus0390560",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.298334071745287, 44.9437931922113],
          [-0.298334071745287, 44.9437931922113],
          [-0.298682550400653, 44.94349185531585],
          [-0.299378262543864, 44.94306367932859],
          [-0.299479345943545, 44.94301022329475],
          [-0.29960095263637, 44.94294591922251],
          [-0.299647887671466, 44.94291205916168],
          [-0.299215201655901, 44.94255045892568],
          [-0.29910931229127, 44.94247052510805],
          [-0.298722045494786, 44.942180451932245],
          [-0.298722045494786, 44.942180451932245]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.25254042969941637,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0000610",
      "bus1": "75_LVBus0390558",
      "bus2": "75_LVBus0390562",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.298985045134457, 44.94422288175906],
          [-0.298985045134457, 44.94422288175906],
          [-0.298990412085951, 44.94427988512466],
          [-0.298994373574654, 44.944321892178024],
          [-0.299076062281902, 44.94466712531412],
          [-0.299750058929722, 44.94512777995742],
          [-0.300364986357135, 44.945530017051524],
          [-0.300524952414344, 44.94562349383313],
          [-0.300584114984779, 44.945665426968674],
          [-0.300584114984779, 44.945665426968674]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.21268408473055453,
      "ground": "gnd"
    },
    {
      "id": "75_146342",
      "bus1": "75_MVBus096660",
      "bus2": "75_MVLV063044",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.29730874554282, 44.945909252444494],
          [-0.29730874554282, 44.945909252444494],
          [-0.296481806680907, 44.94608296159925],
          [-0.296463826707557, 44.94608732248824]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.06805795292735049,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0115527",
      "bus1": "75_MVLV063044_LV",
      "bus2": "75_LVBus0390372",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.296463826707557, 44.94608732248824],
          [-0.296469177632466, 44.94610027194924],
          [-0.296469177632466, 44.94610027194924],
          [-0.296682978196192, 44.94661803090958],
          [-0.296682978196192, 44.94661803090958]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.059961938703329186,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0298738",
      "bus1": "75_LVBus0390372",
      "bus2": "75_LVBus0390373",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.296682978196192, 44.94661803090958],
          [-0.296682978196192, 44.94661803090958],
          [-0.296663232616558, 44.9466496944844],
          [-0.296647574988487, 44.94667479884002],
          [-0.296630134960252, 44.94669194472698],
          [-0.296432754883549, 44.946885901070885],
          [-0.296081811390065, 44.947152090587146],
          [-0.295886580527467, 44.94728155563926],
          [-0.295886580527467, 44.94728155563926]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09744860814273855,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0348013",
      "bus1": "75_LVBus0390373",
      "bus2": "75_LVBus0390375",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.295886580527467, 44.94728155563926],
          [-0.295886580527467, 44.94728155563926],
          [-0.295749985178913, 44.94691490198735],
          [-0.29571810484671, 44.94682934275042],
          [-0.295697659108479, 44.946774471005334],
          [-0.295697659108479, 44.946774471005334]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.058291691487511586,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0272637",
      "bus1": "75_LVBus0390373",
      "bus2": "75_LVBus0390374",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.295886580527467, 44.94728155563926],
          [-0.295886580527467, 44.94728155563926],
          [-0.295881907947797, 44.9472845917846],
          [-0.295625744545954, 44.94747076548742],
          [-0.295563767327505, 44.94751095755401],
          [-0.295320579567835, 44.94766866118285],
          [-0.295312414359356, 44.94767395836266],
          [-0.295307741715567, 44.94767699448419],
          [-0.295307741715567, 44.94767699448419]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06341298547944883,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0389983",
      "bus1": "75_MVLV063044_LV",
      "bus2": "75_LVBus0390363",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.296463826707557, 44.94608732248824],
          [-0.296455049701754, 44.946075354558744],
          [-0.296455049701754, 44.946075354558744],
          [-0.296253218857013, 44.945800118068874],
          [-0.296153760876658, 44.94566449900134],
          [-0.296126143265224, 44.94562683479691],
          [-0.296086382252626, 44.945607909312045],
          [-0.295839143191714, 44.945490215562245],
          [-0.295750144541885, 44.945447846948234],
          [-0.295670817175724, 44.94541008107699],
          [-0.295276468288547, 44.945211422627764],
          [-0.295276468288547, 44.945211422627764]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.137617702951421,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0543912",
      "bus1": "75_LVBus0390363",
      "bus2": "75_LVBus0390364",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.295276468288547, 44.945211422627764],
          [-0.295276468288547, 44.945211422627764],
          [-0.294622158692114, 44.94493147660826],
          [-0.294613007192476, 44.94492525937244],
          [-0.294561472687509, 44.944890179648304],
          [-0.294561472687509, 44.944890179648304]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06692023615927171,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0490202",
      "bus1": "75_LVBus0390364",
      "bus2": "75_LVBus0390369",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.294561472687509, 44.944890179648304],
          [-0.294561472687509, 44.944890179648304],
          [-0.294961899897433, 44.9445679277261],
          [-0.294961899897433, 44.9445679277261]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.047762322291962575,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0436285",
      "bus1": "75_LVBus0390364",
      "bus2": "75_LVBus0390365",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.294561472687509, 44.944890179648304],
          [-0.294561472687509, 44.944890179648304],
          [-0.294277004917765, 44.94469530325098],
          [-0.294255827501397, 44.944683720073044],
          [-0.294239040340145, 44.94467709040658],
          [-0.294239040340145, 44.94467709040658]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03481946712879289,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1525680",
      "bus1": "75_LVBus0390365",
      "bus2": "75_LVBus0390366",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.294239040340145, 44.94467709040658],
          [-0.294239040340145, 44.94467709040658],
          [-0.294223563868082, 44.94472432073905],
          [-0.294202556823645, 44.94474859794776],
          [-0.294199312717634, 44.944751825047945],
          [-0.294175526532315, 44.94477548435276],
          [-0.294175526532315, 44.94477548435276]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.012226945303721978,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0897755",
      "bus1": "75_LVBus0390366",
      "bus2": "75_LVBus0390367",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.294175526532315, 44.94477548435276],
          [-0.294175526532315, 44.94477548435276],
          [-0.294087827579933, 44.94486328455938],
          [-0.294087827579933, 44.94486328455938]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011962897162860373,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0185806",
      "bus1": "75_LVBus0390365",
      "bus2": "75_LVBus0390368",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.294239040340145, 44.94467709040658],
          [-0.294239040340145, 44.94467709040658],
          [-0.293540634117375, 44.94437924231098],
          [-0.293128570083337, 44.944093987231895],
          [-0.293125373803426, 44.944091777249795],
          [-0.293125373803426, 44.944091777249795]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.11006267221498274,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0152307",
      "bus1": "75_LVBus0390363",
      "bus2": "75_LVBus0390370",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.295276468288547, 44.945211422627764],
          [-0.295276468288547, 44.945211422627764],
          [-0.295670400982835, 44.94488370665039],
          [-0.295846622015119, 44.944768896055855],
          [-0.2962980224742, 44.94471353224067],
          [-0.2962980224742, 44.94471353224067]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.10291163734577129,
      "ground": "gnd"
    },
    {
      "id": "75_117392",
      "bus1": "75_MVBus096657",
      "bus2": "75_MVBus096658",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.298450090661902, 44.948712726040355],
          [-0.298450090661902, 44.948712726040355],
          [-0.298287905796647, 44.949225199728616],
          [-0.298287905796647, 44.949225199728616]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.05837209981293086,
      "ground": "gnd"
    },
    {
      "id": "75_44314",
      "bus1": "75_MVBus096658",
      "bus2": "75_MVBus096659",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.298287905796647, 44.949225199728616],
          [-0.298287905796647, 44.949225199728616],
          [-0.29742453061461, 44.94995147610808],
          [-0.297261825610379, 44.95079651567049],
          [-0.297261825610379, 44.95079651567049]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.20040855442495997,
      "ground": "gnd"
    },
    {
      "id": "75_316552",
      "bus1": "75_MVBus096659",
      "bus2": "75_MVLV165291",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.297261825610379, 44.95079651567049],
          [-0.297261825610379, 44.95079651567049],
          [-0.297270225256796, 44.950841540175745],
          [-0.297272983646902, 44.950852985373764],
          [-0.297292166064809, 44.95088667431],
          [-0.297319749933918, 44.95092892013121],
          [-0.297348223084626, 44.95097604071918],
          [-0.2973532427542, 44.95098813407401],
          [-0.297352986408472, 44.950999615043365],
          [-0.297342153774273, 44.95102895159702],
          [-0.297339593817335, 44.951040766405015],
          [-0.297344113160262, 44.95105648962987],
          [-0.297361775023844, 44.95108186285573],
          [-0.297398543255279, 44.95112937994811],
          [-0.297433874133105, 44.951178128236904],
          [-0.297469990500321, 44.95123169976029],
          [-0.297506346930161, 44.95128632754695],
          [-0.297574905472322, 44.9513959070001],
          [-0.297607808308092, 44.9514530829599],
          [-0.297643693833143, 44.95151437284946],
          [-0.297681068951402, 44.95157956021985],
          [-0.297709954169361, 44.95163700281461],
          [-0.297738870367856, 44.95169187969567],
          [-0.297776630138228, 44.951770305737384],
          [-0.297811655315655, 44.95184396393748],
          [-0.297856329001169, 44.95193110823779],
          [-0.297929782598109, 44.95208311351054],
          [-0.297999294012306, 44.95223161266468],
          [-0.298032112359768, 44.952299860430955],
          [-0.298068644494263, 44.952371061722545],
          [-0.298100270601014, 44.95244143484427],
          [-0.298131070787976, 44.952512835617995],
          [-0.298197022303041, 44.952662688457586],
          [-0.298229667045816, 44.95273878823951],
          [-0.298260149350237, 44.95281445351856],
          [-0.298284650214463, 44.95288906425166],
          [-0.298297906070253, 44.95294483597989],
          [-0.298306443805923, 44.95298766120571],
          [-0.298319826440447, 44.953058189761364],
          [-0.298329268777406, 44.953127408170516],
          [-0.298340178075341, 44.95320380057089],
          [-0.29834624715858, 44.953269760351745],
          [-0.298353723727542, 44.9533644413189],
          [-0.298365842950058, 44.95350481225506],
          [-0.298366772040368, 44.95357411641997],
          [-0.29835706028136, 44.95360759336591],
          [-0.298348831173995, 44.95364857692531],
          [-0.298350185942494, 44.95368745126546],
          [-0.298346858466768, 44.9537380199953],
          [-0.298335434017411, 44.95378836755697],
          [-0.298311295842364, 44.95384916078582],
          [-0.298280017186154, 44.953903419121765],
          [-0.298250032232668, 44.953961453602034],
          [-0.298245785979214, 44.953990696426665],
          [-0.298243802825247, 44.95402786827798],
          [-0.298254683120515, 44.9540642028081],
          [-0.298260017787012, 44.95407812462771],
          [-0.298260131432754, 44.95408428685934],
          [-0.298260248475816, 44.954090521009356],
          [-0.298254882059109, 44.95409927071746],
          [-0.298235762393352, 44.95411551186862]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.38402975889950947,
      "ground": "gnd"
    },
    {
      "id": "75_250034",
      "bus1": "75_MVLV165291",
      "bus2": "75_MVLV116270",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.298235762393352, 44.95411551186862],
          [-0.298260880828117, 44.95410256582917],
          [-0.298270783918974, 44.95408923512981],
          [-0.298322302377544, 44.95407035043753],
          [-0.298371042133503, 44.954058380826304],
          [-0.29840871221036, 44.95405785270848],
          [-0.298454710865429, 44.95406566714259],
          [-0.298493961427183, 44.954083569171615],
          [-0.298550977691705, 44.95411049797861],
          [-0.298670287928513, 44.954163383815995],
          [-0.298706954065893, 44.95417540738642],
          [-0.298747608925572, 44.954186543948786],
          [-0.298823893973253, 44.954198775811534],
          [-0.298846192913806, 44.95420019765407],
          [-0.298872307846965, 44.95419761363596],
          [-0.298885034970414, 44.95419389051688],
          [-0.29890175039728, 44.954186589430655],
          [-0.29894934314402, 44.95416107501708],
          [-0.299003742012212, 44.95413340947621],
          [-0.299055446662962, 44.954105862086124],
          [-0.299101699218673, 44.95407720256005],
          [-0.299131228189586, 44.954060767285306],
          [-0.299146420273968, 44.95405422244233],
          [-0.299184133486684, 44.95403905017445],
          [-0.299242293652422, 44.95401829684164],
          [-0.299286379265866, 44.9540001107571],
          [-0.299338156722982, 44.95397545046765],
          [-0.299387000707093, 44.95394557709124],
          [-0.299463799260917, 44.9538884879387],
          [-0.299513301523062, 44.95384948190822],
          [-0.299620269126495, 44.95376403511649],
          [-0.29967068975525, 44.95371925618589],
          [-0.299697110196386, 44.95369096093408],
          [-0.299723567669969, 44.953665058770405],
          [-0.299773311525361, 44.9536225908941],
          [-0.299787087928654, 44.953606746781304],
          [-0.29979598377944, 44.953596517907734],
          [-0.299805227756196, 44.9535874867267],
          [-0.299821009329184, 44.95356955184967]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.15516556422586544,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1569134",
      "bus1": "75_MVLV165291_LV",
      "bus2": "75_LVBus0390982",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.298235762393352, 44.95411551186862],
          [-0.29826658848276, 44.95410613787062],
          [-0.29826658848276, 44.95410613787062],
          [-0.298280401180955, 44.95409561203805],
          [-0.298322042528885, 44.95407504557855],
          [-0.298365853541791, 44.95406472332938],
          [-0.298404707295285, 44.95406242104152],
          [-0.298440737769446, 44.95406743090529],
          [-0.298493250356597, 44.95409078603468],
          [-0.298557344644696, 44.954119976244584],
          [-0.298579315478659, 44.954137794791734],
          [-0.298590766956934, 44.954161263819586],
          [-0.298593715064708, 44.954186105358744],
          [-0.298581064626287, 44.95423035321711],
          [-0.298573664016538, 44.954268482100446],
          [-0.298549627469057, 44.954294938311406],
          [-0.298549627469057, 44.954294938311406]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04707213818012491,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0126039",
      "bus1": "75_LVBus0390982",
      "bus2": "75_LVBus0390983",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.298549627469057, 44.954294938311406],
          [-0.298549627469057, 44.954294938311406],
          [-0.298551854408318, 44.95435253870596],
          [-0.298552940232979, 44.9543806195692],
          [-0.298613173390967, 44.955936422210264],
          [-0.298613107215318, 44.95594092374495],
          [-0.298613107215318, 44.95594092374495]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.18298877339764502,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0111811",
      "bus1": "75_LVBus0390983",
      "bus2": "75_LVBus0390984",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.298613107215318, 44.95594092374495],
          [-0.298613107215318, 44.95594092374495],
          [-0.297128663344733, 44.95634618202147],
          [-0.296846087095348, 44.956260721629334],
          [-0.296184674443018, 44.95608187433372],
          [-0.296184674443018, 44.95608187433372]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.2055748560654735,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0855334",
      "bus1": "75_MVLV165291_LV",
      "bus2": "75_LVBus0390980",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.298235762393352, 44.95411551186862],
          [-0.29824984597355, 44.95409757266387],
          [-0.29824984597355, 44.95409757266387],
          [-0.298252690157872, 44.9540952639558],
          [-0.298256723370527, 44.9540792200702],
          [-0.298252674221569, 44.95406541163592],
          [-0.298240558608223, 44.95404183239463],
          [-0.298219733191139, 44.95402223152575],
          [-0.298170160305479, 44.95399643929226],
          [-0.298098185420345, 44.95396113658874],
          [-0.298023346799689, 44.95391860310631],
          [-0.29796863453833, 44.95388489624833],
          [-0.297900662466053, 44.953839607214114],
          [-0.297825588047677, 44.95379341626015],
          [-0.297761387922274, 44.95375150230115],
          [-0.29770288423133, 44.953716679606345],
          [-0.297656559611625, 44.953684509886436],
          [-0.297626922642171, 44.953667530681734],
          [-0.297611231415029, 44.953659750347775],
          [-0.297596083644946, 44.953657573013935],
          [-0.297538662059192, 44.95365075917988],
          [-0.297478901629784, 44.95364085103046],
          [-0.297438935868364, 44.95363624054596],
          [-0.297426870443831, 44.95363974974811],
          [-0.29740544814632, 44.95364990763366],
          [-0.297378794497256, 44.95366469900506],
          [-0.297363017455371, 44.95367603647671],
          [-0.297361311280172, 44.95367775107595],
          [-0.297347565260145, 44.953691569168164],
          [-0.297344729798345, 44.95369647861701],
          [-0.297344729798345, 44.95369647861701]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0960545545159244,
      "ground": "gnd"
    },
    {
      "id": "75_117393",
      "bus1": "75_MVBus096658",
      "bus2": "75_MVLV063239",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.298287905796647, 44.949225199728616],
          [-0.298287905796647, 44.949225199728616],
          [-0.29787379301918, 44.94881976158261],
          [-0.29786451739516, 44.94880798560577]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.05566069001498316,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0428366",
      "bus1": "75_MVLV063239_LV",
      "bus2": "75_LVBus0390382",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.29786451739516, 44.94880798560577],
          [-0.297853516504515, 44.94879697970224],
          [-0.297853516504515, 44.94879697970224],
          [-0.297748037816506, 44.94871360541363],
          [-0.297726710650734, 44.94869675245782],
          [-0.297726710650734, 44.94869675245782]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.014973492512981882,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0540406",
      "bus1": "75_LVBus0390382",
      "bus2": "75_LVBus0390383",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.297726710650734, 44.94869675245782],
          [-0.297726710650734, 44.94869675245782],
          [-0.297603538503726, 44.94871774805979],
          [-0.297292242647637, 44.948727553613786],
          [-0.297292242647637, 44.948727553613786]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03458723975888778,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0484929",
      "bus1": "75_LVBus0390383",
      "bus2": "75_LVBus0390384",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.297292242647637, 44.948727553613786],
          [-0.297292242647637, 44.948727553613786],
          [-0.297130011674844, 44.948707512092916],
          [-0.296493582141936, 44.9486288912704],
          [-0.294921216990092, 44.948434627863776],
          [-0.29485882912231, 44.94842692293471],
          [-0.29407297580328, 44.9483298196934],
          [-0.294072657200126, 44.94832978227],
          [-0.294066742145294, 44.94832904993288],
          [-0.294066742145294, 44.94832904993288]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.25837180516363273,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0572408",
      "bus1": "75_LVBus0390384",
      "bus2": "75_LVBus0390385",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.294066742145294, 44.94832904993288],
          [-0.294066742145294, 44.94832904993288],
          [-0.293979040117378, 44.94829301184983],
          [-0.293443162404388, 44.94807279079966],
          [-0.293441844031798, 44.94807224614943],
          [-0.293437682551128, 44.94807053610575],
          [-0.293437682551128, 44.94807053610575]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05735743955583464,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0306824",
      "bus1": "75_LVBus0390382",
      "bus2": "75_LVBus0390386",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.297726710650734, 44.94869675245782],
          [-0.297726710650734, 44.94869675245782],
          [-0.297601710585247, 44.94901612890775],
          [-0.297579319126696, 44.949105832954956],
          [-0.297579319126696, 44.949105832954956]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04696219913509127,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0160315",
      "bus1": "75_LVBus0390386",
      "bus2": "75_LVBus0390387",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.297579319126696, 44.949105832954956],
          [-0.297579319126696, 44.949105832954956],
          [-0.296929754792098, 44.949365203021],
          [-0.296927901197985, 44.949365940135046],
          [-0.296924231563866, 44.949367404469264],
          [-0.296924231563866, 44.949367404469264]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05930922073852337,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0588284",
      "bus1": "75_MVLV063239_LV",
      "bus2": "75_LVBus0390377",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.29786451739516, 44.94880798560577],
          [-0.297883243581664, 44.94881028465255],
          [-0.297883243581664, 44.94881028465255],
          [-0.298051740926876, 44.948830967845815],
          [-0.298705912834507, 44.94894514777632],
          [-0.298705912834507, 44.94894514777632]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06665625371443995,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0453716",
      "bus1": "75_LVBus0390377",
      "bus2": "75_LVBus0390379",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.298705912834507, 44.94894514777632],
          [-0.298705912834507, 44.94894514777632],
          [-0.298796382556672, 44.948956249586146],
          [-0.299033539385579, 44.94898535763576],
          [-0.299120911326247, 44.94899607398758],
          [-0.299258203530813, 44.949012926844524],
          [-0.299277669189961, 44.94901531603944],
          [-0.29964780016187, 44.94906991924175],
          [-0.299795163989217, 44.949104378247796],
          [-0.300148309849516, 44.9491817044916],
          [-0.30023850889595, 44.949199669626445],
          [-0.300244611634011, 44.94920088316711],
          [-0.300244611634011, 44.94920088316711]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1249237632397115,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0849600",
      "bus1": "75_LVBus0390379",
      "bus2": "75_LVBus0390380",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.300244611634011, 44.94920088316711],
          [-0.300244611634011, 44.94920088316711],
          [-0.300261924643823, 44.94921939734192],
          [-0.30017351357752, 44.94941139329939],
          [-0.300257169162135, 44.94943168334933],
          [-0.300257169162135, 44.94943168334933]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03189449871909901,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0142592",
      "bus1": "75_LVBus0390377",
      "bus2": "75_LVBus0390378",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.298705912834507, 44.94894514777632],
          [-0.298705912834507, 44.94894514777632],
          [-0.298579323799818, 44.94877335814501],
          [-0.298871200101069, 44.948407768807066],
          [-0.298987347953587, 44.94830384309677],
          [-0.299189535390199, 44.94812292530767],
          [-0.299362163857634, 44.94787247625506],
          [-0.299362163857634, 44.94787247625506]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1396508586226495,
      "ground": "gnd"
    },
    {
      "id": "75_355597",
      "bus1": "75_MVLV090777",
      "bus2": "75_MVLV093339",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.298619192614446, 44.94880791307912],
          [-0.298629139266152, 44.94881940301632],
          [-0.298639086346648, 44.94883090194247],
          [-0.298672693011707, 44.9488697189725],
          [-0.299578821137865, 44.94900215568124],
          [-0.300603806514592, 44.94923993228451],
          [-0.301427373273024, 44.94950928550301],
          [-0.302086714384898, 44.94979137871592],
          [-0.302675722609913, 44.950060629099625],
          [-0.303266807433144, 44.95043496399852],
          [-0.303855300114689, 44.95089359710933],
          [-0.304932654726327, 44.951942238502546],
          [-0.306005751978017, 44.952682382703834],
          [-0.30644040458461, 44.95288521845043],
          [-0.307158967947479, 44.95312940101175],
          [-0.308046698719284, 44.953334103089205],
          [-0.30863093474329, 44.95355608912011],
          [-0.308848265944324, 44.95362229885567],
          [-0.308964761734113, 44.95364638740085],
          [-0.30906181797097, 44.95364329278672],
          [-0.309181898375473, 44.95361789466288],
          [-0.309308348933236, 44.953545895327515],
          [-0.309458629845099, 44.95343065718899],
          [-0.309525131711253, 44.9534704126135],
          [-0.309571050900598, 44.95350404527534],
          [-0.309584273748403, 44.95351372799575]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 1.063950626947347,
      "ground": "gnd"
    },
    {
      "id": "75_448360",
      "bus1": "75_MVLV093339",
      "bus2": "75_MVBus096612",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.309584273748403, 44.95351372799575],
          [-0.309583659346909, 44.95350024276021],
          [-0.309581716932587, 44.95345716144062],
          [-0.309546384176896, 44.95339901173972],
          [-0.310008743125055, 44.95307786007462],
          [-0.309938911935176, 44.953023496660094],
          [-0.309938911935176, 44.953023496660094]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.0710437838695459,
      "ground": "gnd"
    },
    {
      "id": "75_145622",
      "bus1": "75_MVBus096612",
      "bus2": "75_MVLV093029",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.309938911935176, 44.953023496660094],
          [-0.309811784304204, 44.952478233292446],
          [-0.309663270096471, 44.95183957599751],
          [-0.309510824736653, 44.95112118324987],
          [-0.309169007394586, 44.950218680426175],
          [-0.308881711743523, 44.94946023145425],
          [-0.308181095980625, 44.94747746697627],
          [-0.308186023942509, 44.947471544219475]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.6324130216647099,
      "ground": "gnd"
    },
    {
      "id": "75_165048",
      "bus1": "75_MVLV093029",
      "bus2": "75_MVBus096662",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.308186023942509, 44.947471544219475],
          [-0.308171417462683, 44.94745028456656],
          [-0.308079020819169, 44.946870036125986],
          [-0.307983695889252, 44.94630042368934],
          [-0.307983695889252, 44.94630042368934]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.1286413375709663,
      "ground": "gnd"
    },
    {
      "id": "75_332941",
      "bus1": "75_MVBus096662",
      "bus2": "75_MVLV087118",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.307983695889252, 44.94630042368934],
          [-0.307983695889252, 44.94630042368934],
          [-0.308031986788592, 44.94627355655868],
          [-0.308360878851905, 44.94641039487402],
          [-0.30860983125099, 44.94644890244049],
          [-0.309866952210394, 44.94655455704302],
          [-0.31021914371094, 44.946616331223076],
          [-0.310830252186398, 44.946648509015525],
          [-0.311314849677077, 44.94665329164118],
          [-0.312066506321158, 44.94671991642307],
          [-0.312085011471028, 44.94674211724405],
          [-0.312084638157345, 44.94675560809143]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.3328243242206062,
      "ground": "gnd"
    },
    {
      "id": "75_119688",
      "bus1": "75_MVBus096662",
      "bus2": "75_MVBus096663",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.307983695889252, 44.94630042368934],
          [-0.307983695889252, 44.94630042368934],
          [-0.307598033163084, 44.94564335085794],
          [-0.307616540131634, 44.94505924589956],
          [-0.307616540131634, 44.94505924589956]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.1440388899326866,
      "ground": "gnd"
    },
    {
      "id": "75_31874",
      "bus1": "75_MVBus096663",
      "bus2": "75_MVBus096664",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.307616540131634, 44.94505924589956],
          [-0.307616540131634, 44.94505924589956],
          [-0.307708969785904, 44.944212394654414],
          [-0.307171981095346, 44.94339950489909],
          [-0.307171981095346, 44.94339950489909]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.19417793201798464,
      "ground": "gnd"
    },
    {
      "id": "75_119692",
      "bus1": "75_MVBus096664",
      "bus2": "75_MVBus096675",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.307171981095346, 44.94339950489909],
          [-0.307171981095346, 44.94339950489909],
          [-0.306509320114339, 44.94350076620719],
          [-0.305847272411962, 44.94354519244903],
          [-0.305847272411962, 44.94354519244903]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.10598140599506849,
      "ground": "gnd"
    },
    {
      "id": "75_211241",
      "bus1": "75_MVBus096675",
      "bus2": "75_MVLV110320",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.305847272411962, 44.94354519244903],
          [-0.305847272411962, 44.94354519244903],
          [-0.304842523735062, 44.94362472550979],
          [-0.303793026897643, 44.94370695538197],
          [-0.302764669513339, 44.9437839189448],
          [-0.302035102124251, 44.944092360871636],
          [-0.302009356759449, 44.94407880909648]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.31174509694934255,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0694445",
      "bus1": "75_MVLV110320_LV",
      "bus2": "75_LVBus0390751",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.302009356759449, 44.94407880909648],
          [-0.301991919188694, 44.944084165936104],
          [-0.301991919188694, 44.944084165936104],
          [-0.301862907446132, 44.944162841957095],
          [-0.301862907446132, 44.944162841957095]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.013420871099446232,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0531445",
      "bus1": "75_LVBus0390751",
      "bus2": "75_LVBus0390752",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.301862907446132, 44.944162841957095],
          [-0.301862907446132, 44.944162841957095],
          [-0.302189496937989, 44.944137736684375],
          [-0.303332384714136, 44.94373890040012],
          [-0.303332384714136, 44.94373890040012]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.12642848972753867,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0471365",
      "bus1": "75_LVBus0390752",
      "bus2": "75_LVBus0390755",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.303332384714136, 44.94373890040012],
          [-0.303332384714136, 44.94373890040012],
          [-0.302893797240754, 44.943487837667455],
          [-0.30242244666247, 44.94307183093464],
          [-0.302014976346164, 44.94269343931246],
          [-0.302010935053764, 44.94268998074857],
          [-0.302010935053764, 44.94268998074857]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.15723801100236967,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0466752",
      "bus1": "75_LVBus0390752",
      "bus2": "75_LVBus0390753",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.303332384714136, 44.94373890040012],
          [-0.303332384714136, 44.94373890040012],
          [-0.303959396435602, 44.9436264673651],
          [-0.304079602860409, 44.94350053353813],
          [-0.304491224631665, 44.94309032897752],
          [-0.30451327304019, 44.94306834684265],
          [-0.30485323524238, 44.94248916859322],
          [-0.304982820799306, 44.94222713834687],
          [-0.305025304278981, 44.94217187252053],
          [-0.305143775718325, 44.942017710225876],
          [-0.305143775718325, 44.942017710225876]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.2540360538071392,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0144056",
      "bus1": "75_LVBus0390753",
      "bus2": "75_LVBus0390754",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.305143775718325, 44.942017710225876],
          [-0.305143775718325, 44.942017710225876],
          [-0.30514661406501, 44.942013691491525],
          [-0.305509115621459, 44.9415010581039],
          [-0.305511953915599, 44.94149703936085],
          [-0.305511953915599, 44.94149703936085]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06474949796062389,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0423628",
      "bus1": "75_LVBus0390751",
      "bus2": "75_LVBus0390756",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.301862907446132, 44.944162841957095],
          [-0.301862907446132, 44.944162841957095],
          [-0.301515715007208, 44.94442839260882],
          [-0.301249591992012, 44.94475516137221],
          [-0.301248873716149, 44.94475605148786],
          [-0.301086571957312, 44.94501867706039],
          [-0.300969510263222, 44.945208116707356],
          [-0.300944058883295, 44.94524930399365],
          [-0.30093342851001, 44.94526650422176],
          [-0.30093342851001, 44.94526650422176]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.14428474878550468,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0271310",
      "bus1": "75_LVBus0390756",
      "bus2": "75_LVBus0390757",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.30093342851001, 44.94526650422176],
          [-0.30093342851001, 44.94526650422176],
          [-0.300895323632377, 44.94531319509904],
          [-0.300736529486444, 44.945507742402945],
          [-0.300730180803662, 44.94551552566202],
          [-0.30061146783877, 44.94566096795983],
          [-0.30061146783877, 44.94566096795983]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05066888637018021,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0069906",
      "bus1": "75_LVBus0390756",
      "bus2": "75_LVBus0390758",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.30093342851001, 44.94526650422176],
          [-0.30093342851001, 44.94526650422176],
          [-0.30110873883761, 44.94535884840525],
          [-0.30110873883761, 44.94535884840525]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.01722625438959387,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0122361",
      "bus1": "75_LVBus0390751",
      "bus2": "75_LVBus0390759",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.301862907446132, 44.944162841957095],
          [-0.301862907446132, 44.944162841957095],
          [-0.301102529294999, 44.944077682283854],
          [-0.301102529294999, 44.944077682283854]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.060753300501557174,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0009831",
      "bus1": "75_LVBus0390751",
      "bus2": "75_LVBus0390760",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.301862907446132, 44.944162841957095],
          [-0.301862907446132, 44.944162841957095],
          [-0.301861560755789, 44.9438993753097],
          [-0.301869099415456, 44.94388219472486],
          [-0.301872862627007, 44.943873609078096],
          [-0.301874257701437, 44.94387041684493],
          [-0.301874257701437, 44.94387041684493]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03265000466367672,
      "ground": "gnd"
    },
    {
      "id": "75_13759",
      "bus1": "75_MVBus096675",
      "bus2": "75_MVLV163402",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.305847272411962, 44.94354519244903],
          [-0.305847272411962, 44.94354519244903],
          [-0.306129202520018, 44.94436257038488],
          [-0.306098350512325, 44.944371524289515]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.09352134399228773,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0307593",
      "bus1": "75_MVLV163402_LV",
      "bus2": "75_LVBus0390963",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.306098350512325, 44.944371524289515],
          [-0.306088764232756, 44.94438317416645],
          [-0.306088764232756, 44.94438317416645],
          [-0.305724301016179, 44.94486591383698],
          [-0.305724301016179, 44.94486591383698]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.060872115509572326,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0608389",
      "bus1": "75_LVBus0390963",
      "bus2": "75_LVBus0390964",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.305724301016179, 44.94486591383698],
          [-0.305724301016179, 44.94486591383698],
          [-0.305619234400328, 44.944815683754776],
          [-0.305129669357322, 44.94453568813467],
          [-0.304688996394862, 44.94450292950874],
          [-0.304608296139564, 44.9444860553963],
          [-0.303584834803498, 44.943897708987905],
          [-0.303350075559726, 44.943765144929834],
          [-0.303345285352273, 44.94376219927499],
          [-0.303345285352273, 44.94376219927499]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.22930615419335243,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0091213",
      "bus1": "75_LVBus0390963",
      "bus2": "75_LVBus0390966",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.305724301016179, 44.94486591383698],
          [-0.305724301016179, 44.94486591383698],
          [-0.305496936983473, 44.94515995302859],
          [-0.305494805791303, 44.945164188882806],
          [-0.305494805791303, 44.945164188882806]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03777939013042249,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0014566",
      "bus1": "75_LVBus0390963",
      "bus2": "75_LVBus0390965",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.305724301016179, 44.94486591383698],
          [-0.305724301016179, 44.94486591383698],
          [-0.306409523783207, 44.945215095152555],
          [-0.306409523783207, 44.945215095152555]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06656108074179262,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0432096",
      "bus1": "75_MVLV163402_LV",
      "bus2": "75_LVBus0390957",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.306098350512325, 44.944371524289515],
          [-0.306111814161813, 44.9443620047669],
          [-0.306111814161813, 44.9443620047669],
          [-0.306123172531408, 44.944324896816916],
          [-0.306166535354875, 44.94432188997849],
          [-0.306166535354875, 44.94432188997849]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0076587466626779335,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0062163",
      "bus1": "75_LVBus0390957",
      "bus2": "75_LVBus0390958",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.306166535354875, 44.94432188997849],
          [-0.306166535354875, 44.94432188997849],
          [-0.30618868357413, 44.94432020890312],
          [-0.306763395001467, 44.944276472671625],
          [-0.306763395001467, 44.944276472671625]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04737569523150778,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0559918",
      "bus1": "75_LVBus0390958",
      "bus2": "75_LVBus0390959",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.306763395001467, 44.944276472671625],
          [-0.306763395001467, 44.944276472671625],
          [-0.306818069018374, 44.944161290426294],
          [-0.306925710791252, 44.94393451258917],
          [-0.306934030031952, 44.94391698897131],
          [-0.306934030031952, 44.94391698897131]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04215850015714582,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0135569",
      "bus1": "75_LVBus0390958",
      "bus2": "75_LVBus0390960",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.306763395001467, 44.944276472671625],
          [-0.306763395001467, 44.944276472671625],
          [-0.306731656905743, 44.944346692316174],
          [-0.306583323717862, 44.944674890169765],
          [-0.30656815968705, 44.9447084351382],
          [-0.306562826373331, 44.94472024444491],
          [-0.306562826373331, 44.94472024444491]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.051794838237762125,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0037635",
      "bus1": "75_LVBus0390958",
      "bus2": "75_LVBus0390961",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.306763395001467, 44.944276472671625],
          [-0.306763395001467, 44.944276472671625],
          [-0.306791406649837, 44.94427871933447],
          [-0.307342388058988, 44.944322828228934],
          [-0.307376187416101, 44.94432553041856],
          [-0.307393462647089, 44.94432691753375],
          [-0.307393462647089, 44.94432691753375]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05004194504160848,
      "ground": "gnd"
    },
    {
      "id": "75_11740",
      "bus1": "75_MVBus096664",
      "bus2": "75_MVBus096665",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.307171981095346, 44.94339950489909],
          [-0.307171981095346, 44.94339950489909],
          [-0.306692042516825, 44.94261917068284],
          [-0.306233852914478, 44.94179395486357],
          [-0.306233852914478, 44.94179395486357]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.19321040414303123,
      "ground": "gnd"
    },
    {
      "id": "75_11730",
      "bus1": "75_MVBus096665",
      "bus2": "75_MVLV106679",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.306233852914478, 44.94179395486357],
          [-0.306233852914478, 44.94179395486357],
          [-0.307163299703308, 44.94114011526118],
          [-0.308142423034184, 44.940500424653855],
          [-0.309159253572943, 44.93983279641337],
          [-0.309130760868442, 44.93985109069443]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.3175549285367066,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0276997",
      "bus1": "75_MVLV106679_LV",
      "bus2": "75_LVBus0390689",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.309130760868442, 44.93985109069443],
          [-0.309125169257587, 44.939838192568054],
          [-0.309125169257587, 44.939838192568054],
          [-0.308998978721004, 44.93962214395548],
          [-0.308969937519905, 44.9395551142329],
          [-0.308930666226037, 44.93946447942312],
          [-0.308930666226037, 44.93946447942312]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04432579605871765,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0706310",
      "bus1": "75_LVBus0390689",
      "bus2": "75_LVBus0390690",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.308930666226037, 44.93946447942312],
          [-0.308930666226037, 44.93946447942312],
          [-0.30880369814656, 44.9390676412467],
          [-0.30880369814656, 44.9390676412467]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04522519687530389,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0032086",
      "bus1": "75_LVBus0390690",
      "bus2": "75_LVBus0390691",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.30880369814656, 44.9390676412467],
          [-0.30880369814656, 44.9390676412467],
          [-0.309233426311133, 44.93898400546147],
          [-0.309233426311133, 44.93898400546147]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03516902928693104,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0177101",
      "bus1": "75_LVBus0390691",
      "bus2": "75_LVBus0390692",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.309233426311133, 44.93898400546147],
          [-0.309233426311133, 44.93898400546147],
          [-0.309606174874596, 44.9393445083237],
          [-0.309608233527369, 44.93934650205558],
          [-0.309609920297333, 44.93934813568752],
          [-0.309609920297333, 44.93934813568752]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05020541017296823,
      "ground": "gnd"
    },
    {
      "id": "75_116584",
      "bus1": "75_MVBus096665",
      "bus2": "75_MVBus096666",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.306233852914478, 44.94179395486357],
          [-0.306146537621726, 44.94152553984489],
          [-0.305989160048533, 44.941041765984316],
          [-0.305596515794265, 44.94040083056471],
          [-0.305445548925461, 44.94005841748707],
          [-0.3051265930677, 44.93934180489989],
          [-0.304912226529853, 44.938850904350765]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.3439849800316524,
      "ground": "gnd"
    },
    {
      "id": "75_11731",
      "bus1": "75_MVBus096666",
      "bus2": "75_MVLV062130",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.304912226529853, 44.938850904350765],
          [-0.304912226529853, 44.938850904350765],
          [-0.304994352626622, 44.93863203699132],
          [-0.305020202598589, 44.93861625488019]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.02517183541678617,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0550459",
      "bus1": "75_MVLV062130_LV",
      "bus2": "75_LVBus0390353",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.305020202598589, 44.93861625488019],
          [-0.305026801024852, 44.93860360546765],
          [-0.305026801024852, 44.93860360546765],
          [-0.305087001924336, 44.93843819893925],
          [-0.305087001924336, 44.93843819893925]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.01898595825143499,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0626631",
      "bus1": "75_LVBus0390353",
      "bus2": "75_LVBus0390354",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.305087001924336, 44.93843819893925],
          [-0.305087001924336, 44.93843819893925],
          [-0.304811724881392, 44.93787067010714],
          [-0.304809398069851, 44.9378664867253],
          [-0.304809398069851, 44.9378664867253]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06720749912503976,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0582599",
      "bus1": "75_LVBus0390353",
      "bus2": "75_LVBus0390358",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.305087001924336, 44.93843819893925],
          [-0.305087001924336, 44.93843819893925],
          [-0.305158311737737, 44.938376286732705],
          [-0.305363185286742, 44.93819841601265],
          [-0.305555508890934, 44.938031428519956],
          [-0.305890193160089, 44.93774085549883],
          [-0.306305019525802, 44.93746929136648],
          [-0.306305019525802, 44.93746929136648]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1446539752569721,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0260546",
      "bus1": "75_LVBus0390358",
      "bus2": "75_LVBus0390359",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.306305019525802, 44.93746929136648],
          [-0.306305019525802, 44.93746929136648],
          [-0.306669918590453, 44.93754544129747],
          [-0.30668191004116, 44.93754794471534],
          [-0.306705867206277, 44.937552943162274],
          [-0.306815338414765, 44.937575787841844],
          [-0.306827483463875, 44.93757832357323],
          [-0.307580282844878, 44.937735415005484],
          [-0.308074002962422, 44.937591601566886],
          [-0.308304004135371, 44.93776709918962],
          [-0.308399738744844, 44.937840148195356],
          [-0.308399738744844, 44.937840148195356]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.18477028357444522,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0526810",
      "bus1": "75_LVBus0390353",
      "bus2": "75_LVBus0390355",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.305087001924336, 44.93843819893925],
          [-0.305087001924336, 44.93843819893925],
          [-0.3050467066628, 44.9384839536495],
          [-0.305026552465942, 44.93850682665571],
          [-0.304997813147834, 44.93853946254998],
          [-0.30499158268513, 44.93856550399984],
          [-0.304986832274349, 44.9385773082894],
          [-0.304810332529401, 44.939015443383425],
          [-0.304807771187242, 44.93903922823919],
          [-0.304807771187242, 44.93903922823919]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07086880710555274,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0610278",
      "bus1": "75_LVBus0390355",
      "bus2": "75_LVBus0390356",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.304807771187242, 44.93903922823919],
          [-0.304807771187242, 44.93903922823919],
          [-0.304766644154429, 44.93925692749832],
          [-0.304837632375201, 44.93966112727721],
          [-0.304839218627695, 44.93967000828764],
          [-0.304904506858972, 44.940034087718765],
          [-0.30496781892662, 44.94038718950748],
          [-0.305251753567679, 44.94038768990798],
          [-0.30528303705679, 44.940391370743264],
          [-0.305341411648106, 44.94039823852006],
          [-0.30541865029062, 44.94040314375011],
          [-0.30541865029062, 44.94040314375011]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1867206151841437,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0186567",
      "bus1": "75_LVBus0390355",
      "bus2": "75_LVBus0390357",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.304807771187242, 44.93903922823919],
          [-0.304807771187242, 44.93903922823919],
          [-0.305170687124936, 44.93880517766478],
          [-0.305170687124936, 44.93880517766478]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.038692045384323984,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0397223",
      "bus1": "75_LVBus0390353",
      "bus2": "75_LVBus0390360",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.305087001924336, 44.93843819893925],
          [-0.305087001924336, 44.93843819893925],
          [-0.304860594141587, 44.93859537961504],
          [-0.304828316589514, 44.93861778608656],
          [-0.304709879865138, 44.93870001110987],
          [-0.303613415655177, 44.93903746547248],
          [-0.303590684645148, 44.939044460918005],
          [-0.303584794165988, 44.93904610448815],
          [-0.303584794165988, 44.93904610448815]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.13839966070001553,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0306814",
      "bus1": "75_LVBus0390360",
      "bus2": "75_LVBus0390361",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.303584794165988, 44.93904610448815],
          [-0.303584794165988, 44.93904610448815],
          [-0.303313252197688, 44.938527793279235],
          [-0.303303080736371, 44.93850537433272],
          [-0.303301129468956, 44.93850109195916],
          [-0.303301129468956, 44.93850109195916]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06457639900546212,
      "ground": "gnd"
    },
    {
      "id": "75_117200",
      "bus1": "75_MVBus096666",
      "bus2": "75_MVBus096667",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.304912226529853, 44.938850904350765],
          [-0.304912226529853, 44.938850904350765],
          [-0.304704642858931, 44.93838462728654],
          [-0.304395472816351, 44.93768214366204],
          [-0.304395472816351, 44.93768214366204]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.1361390582469249,
      "ground": "gnd"
    },
    {
      "id": "75_90964",
      "bus1": "75_MVBus096667",
      "bus2": "75_MVBus096668",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.304395472816351, 44.93768214366204],
          [-0.304395472816351, 44.93768214366204],
          [-0.304034257465157, 44.936855686762044],
          [-0.303774178796112, 44.9362782534632],
          [-0.303477307667457, 44.93549297305575],
          [-0.303185122037253, 44.93472486920956],
          [-0.303185122037253, 44.93472486920956]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.34232343111536656,
      "ground": "gnd"
    },
    {
      "id": "75_35713",
      "bus1": "75_MVBus096668",
      "bus2": "75_MVLV064732",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.303185122037253, 44.93472486920956],
          [-0.303185122037253, 44.93472486920956],
          [-0.303228623998171, 44.93445286313351],
          [-0.303316241045722, 44.934201421838885],
          [-0.303339728977133, 44.93420296721736]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.05920858981565199,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0628572",
      "bus1": "75_MVLV064732_LV",
      "bus2": "75_LVBus0390392",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.303339728977133, 44.93420296721736],
          [-0.303358964504465, 44.934189350318896],
          [-0.303358964504465, 44.934189350318896],
          [-0.30318352596968, 44.93304353543004],
          [-0.30318352596968, 44.93304353543004]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.12808582760929454,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0440280",
      "bus1": "75_LVBus0390392",
      "bus2": "75_LVBus0390394",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.30318352596968, 44.93304353543004],
          [-0.30318352596968, 44.93304353543004],
          [-0.302834956631018, 44.93291411115573],
          [-0.302834956631018, 44.93291411115573]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03104801059165076,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0286217",
      "bus1": "75_LVBus0390394",
      "bus2": "75_LVBus0390395",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.302834956631018, 44.93291411115573],
          [-0.302834956631018, 44.93291411115573],
          [-0.302733951170448, 44.932876616068334],
          [-0.301853717338308, 44.932554380672514],
          [-0.301853717338308, 44.932554380672514]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0871661600297172,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0812436",
      "bus1": "75_LVBus0390395",
      "bus2": "75_LVBus0390396",
      "phases": "abcn",
