{
  "version": 4,
  "is_multiphase": true,
  "crs": {
    "data": "EPSG:4326",
    "normalize": false
  },
  "grounds": [
    {
      "id": "gnd"
    }
  ],
  "potential_refs": [
    {
      "id": "pref",
      "ground": "gnd"
    }
  ],
  "buses": [
    {
      "id": "MVVoltage_source",
      "phases": "abcn"
    },
    {
      "id": "75_SADIR",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3772445842605033, 44.78575646996696]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV162076",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.380270904025177, 44.791577817925116]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104417",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.380596046339599, 44.79156801017817]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104418",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.382754849932139, 44.79434467042358]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104419",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.38334425642154, 44.79462106412654]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104421",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.385130170222565, 44.793516948657384]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV063945",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.385645101054229, 44.7936214736496]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV063945_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.385645101054229, 44.7936214736496]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327440",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.385690984908484, 44.79352677184344]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327451",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.385043143554212, 44.793432896757196]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327441",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.387057785934598, 44.7936465984035]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327442",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.385445597870588, 44.79356648539292]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327443",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.387393007742542, 44.79441320366193]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327444",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.387654934381606, 44.793396278812224]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327445",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.386751235305367, 44.79310604068774]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327446",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.388666371383379, 44.793474173789384]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327447",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.388591687083674, 44.792859855278394]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327448",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.38902486000598, 44.79362557507142]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327449",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.389042874606479, 44.793671307404836]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327450",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.389681094662399, 44.7932130770608]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327426",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.385412338647691, 44.793560907233605]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327427",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.38511449983277, 44.79351413136817]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327428",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.384840894460211, 44.793478348504415]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327429",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.384535230616622, 44.79343152113569]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327430",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.383598840655311, 44.79319719585148]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327431",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.383427905568927, 44.7930637245588]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327432",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.383596649172678, 44.79288417858882]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327433",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.384139682674454, 44.79271488660056]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327437",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.384586682361515, 44.79276977544421]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327438",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.384700968097225, 44.79248931672498]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327434",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.38533760453409, 44.79158825978091]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327436",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.385999007491653, 44.791313063486]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327435",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.384681814233572, 44.79125595332408]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327412",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.385002031952245, 44.79347296053034]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327413",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.384510426009, 44.79408687693109]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327421",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.384730163728134, 44.79467621838673]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327423",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.384230321384766, 44.794702235003555]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327424",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.383806504113022, 44.794754246735884]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327422",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.384956802013095, 44.7948300840822]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327414",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.384218577074909, 44.79412872359428]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327420",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.383260724045436, 44.7934370934955]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327415",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.384068657266852, 44.794259019151994]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327416",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.383548428814642, 44.79385380345018]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327417",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.383537196889, 44.79392224385773]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327418",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.383356649666297, 44.79374631494438]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327419",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.383435093637957, 44.794325786410624]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus104420",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.384037526695629, 44.79514199765676]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV043197",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.383673701718184, 44.79474589370522]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV043197_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.383673701718184, 44.79474589370522]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327297",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.384123372951522, 44.79520513730724]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327298",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.383576682613441, 44.795439298592804]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327299",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.383256668298327, 44.79567667086639]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327300",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.383220117623766, 44.795636695414586]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327301",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.382568422265306, 44.79608897320126]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327302",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.382366057808221, 44.796133586049066]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327303",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.381839193215498, 44.79555785571324]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327304",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.381583437539196, 44.795219542000886]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327305",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.382525873726061, 44.79616143423615]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327306",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.381984384730056, 44.796524775400165]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327307",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.383900122408919, 44.796160378248516]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327308",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.383607702562763, 44.79631208717298]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327309",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.385081381505153, 44.79583677475272]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327310",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.385314196446957, 44.79601771159723]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327294",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.384245934085071, 44.79469658515782]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327295",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.384315185121779, 44.79460851641736]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327290",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.383654589814525, 44.79474274707184]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327291",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.383622309444326, 44.79472819855019]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV086141",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.381233867823609, 44.794578270435544]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104422",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.377633310400095, 44.79437835426187]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104424",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.377633261933939, 44.79328235196969]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV024308",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.376568242467671, 44.79304150277677]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV024308_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.376568242467671, 44.79304150277677]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327098",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.376617849948383, 44.79303472999584]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327099",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.375266305022919, 44.79300605234302]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327100",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.375071011051284, 44.7928845789273]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327101",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.372906686581375, 44.794754131626725]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327102",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.376550153207567, 44.7934698173456]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327103",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.376392962586254, 44.794054825549885]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327104",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.377547421285058, 44.79326156874715]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327105",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.379460230677411, 44.793478444371026]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327106",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.379828168143734, 44.79353164508477]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327108",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.37974461906156, 44.79430555733399]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327109",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.379703420648871, 44.79442929094991]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327107",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.381226756968308, 44.79378187684244]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus104423",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.379838760130812, 44.798592595073366]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV161416",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.380164691474616, 44.79854198365177]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV161416_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.380164691474616, 44.79854198365177]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328175",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.380120165692968, 44.79856108835016]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328176",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.380037933094943, 44.79858536929875]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328177",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3802457223491005, 44.79862034194795]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1925158",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.38022217240560197, 44.79880806100767]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1931081",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.380113067110084, 44.79897808291613]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328152",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.380030130540586, 44.798474433486405]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328169",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.379492430255606, 44.79988485226563]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328170",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.381722851918278, 44.79998548400335]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328171",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.379545028701414, 44.80001086685152]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328173",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.379257717844669, 44.799977665645606]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328172",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.378590154742659, 44.80142771688834]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328156",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3802717211554, 44.7973274257843]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328157",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.380424562083507, 44.797350850013245]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328158",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.381083398466868, 44.797650493930526]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328159",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.380724569295856, 44.79782100206233]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328160",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.380358186313402, 44.79703721725405]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328161",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.380457214126799, 44.796645786051876]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328163",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.380570203020298, 44.7961012776733]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328165",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.380498921975031, 44.796091252595794]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328167",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.380355494766281, 44.79629694414528]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328168",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.379877183981642, 44.79626381362789]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328166",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.379334322094653, 44.795899804738355]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328164",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.380714552430167, 44.79569631058879]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328162",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.382066325582629, 44.79694938572753]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328153",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.38099018068115, 44.798257963953034]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328154",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.381674167727918, 44.7980667459753]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328155",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.381297490743095, 44.7984245559335]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV092983",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.372314815374337, 44.795730122930706]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV092983_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.372314815374337, 44.795730122930706]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327719",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.372106416411056, 44.7958546106631]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327720",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.372882668333034, 44.794781711370376]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327721",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.370682463707191, 44.79724631780461]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327722",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.371838892019059, 44.79764240328633]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327723",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.370235027865218, 44.79768898106727]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327724",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.369787162617369, 44.79812265332854]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV086141_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.381233867823609, 44.794578270435544]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327696",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.381054477849478, 44.795039980221006]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327697",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3812133810089035, 44.79479719237311]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus2001464",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.38140088877892997, 44.79470624833538]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus2001465",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.381866923430475, 44.79469148871121]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus2001467",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.381772086575989, 44.79478692399034]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus2001466",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.382018471450832, 44.79468749042854]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327698",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.382259705413519, 44.794930647481]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327699",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.382536767183212, 44.79490612594492]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327700",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.380737731260356, 44.79565074139478]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327701",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.378805101765134, 44.79552270515422]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327702",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.378582860152665, 44.79602725058366]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327703",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.377723859840471, 44.79604925113886]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327704",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.378914996389382, 44.7946197291138]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327705",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.378629011927109, 44.79552873990036]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327706",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.377946539631088, 44.79473710435301]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327691",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.381287327599099, 44.79420569950985]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327693",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.381957650706211, 44.79433198152113]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327694",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.382437265862799, 44.79436624942445]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327692",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.381352757827792, 44.793434679877464]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus104425",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.386023540898396, 44.79515329391682]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104426",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.389994204487358, 44.79742246256103]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104427",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.391167323462672, 44.79607366704347]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104428",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.393149675468308, 44.79626548776496]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV063100",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.394887576227319, 44.794309288060205]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV063100_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.394887576227319, 44.794309288060205]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327410",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395320485788641, 44.79353534823523]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV092456",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.401294499405291, 44.79655025896179]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV092456_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.401294499405291, 44.79655025896179]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327717",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.403874940562178, 44.79556363197391]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327714",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.398786027153808, 44.797282472605154]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327715",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395305488611242, 44.79673894447175]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus104429",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.391189933001562, 44.795991453713874]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV064918",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.389941202965691, 44.79562940271463]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV064918_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.389941202965691, 44.79562940271463]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327471",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.389699527696093, 44.7954124434927]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327472",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.388533501591868, 44.79490109853849]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327473",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.387176128525057, 44.79471344195259]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327474",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.38852716365144, 44.794921477394354]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327475",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.386337030035147, 44.79507686267204]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327476",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.38851316526385, 44.79455736272412]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327477",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.388506479093504, 44.79422347744069]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327478",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.387969465744607, 44.794570125132026]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327479",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.387885196284223, 44.794707318492854]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327480",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.387416006973503, 44.794614516719435]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327481",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.387412006878324, 44.79459856004655]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327483",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.387298511471555, 44.79461786768303]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327484",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.387057555841202, 44.794602010283995]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327485",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.387308927589893, 44.79451745302614]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327482",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.386822216284493, 44.794590909555495]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327457",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.390334754954625, 44.79592695290455]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327458",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.390603491059925, 44.79591386655591]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327459",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.390524925775934, 44.79599790387019]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327460",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.390631482666901, 44.79592102236839]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327461",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.390688046505846, 44.79589410098002]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327462",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.391045483259839, 44.795887163577945]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327463",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3909128277692295, 44.79600269645212]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1964225",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.39048285316423204, 44.79650222074129]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1964226",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.39040403575369653, 44.796528220604245]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1964227",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.390485287206707, 44.79668850396482]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327464",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.391312812574986, 44.7958973295138]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327469",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.391507937103309, 44.79529886625099]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327465",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.392194580784601, 44.79598194542839]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327466",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.392348958765458, 44.79543657854182]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327467",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.392982223869624, 44.796109534816765]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327468",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.394006515464063, 44.79638066626433]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus104430",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.390989075807117, 44.7996250492295]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV043196",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.390232236182313, 44.799860019543296]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV043196_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.390232236182313, 44.799860019543296]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327286",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.390403142372777, 44.79999575924906]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327278",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.390264032963046, 44.799854958850524]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327281",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.390942282292194, 44.79961237342991]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327282",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.390769424202037, 44.799237533362465]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327283",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.390487224266988, 44.79860850795611]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327284",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.389651960610319, 44.79677429248535]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327279",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.38970970911837, 44.79980718908442]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327280",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.389252432666349, 44.799763948817144]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus104431",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.391969218271298, 44.801901092371004]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104432",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.390789210389167, 44.80336009015607]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104433",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.392887586804024, 44.803395708263054]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104434",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.393456548061891, 44.804671144140876]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV081217",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.393856284797705, 44.805981500052496]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV081217_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.393856284797705, 44.805981500052496]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327654",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.393052152188422, 44.80611622252169]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327656",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.393231092560651, 44.80541376580853]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327660",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.393215230711892, 44.80480186889357]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327661",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.392242121060167, 44.80264588476931]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327657",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.393388575431892, 44.80553610037392]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327659",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.393697862907463, 44.80564137713506]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327658",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.393673635989544, 44.80568243948868]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327655",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.392910338629277, 44.806672891575786]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327652",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.394507719626312, 44.80552411163471]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV148714",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395739404813484, 44.80193460226544]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV148714_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395739404813484, 44.80193460226544]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328031",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395887631175044, 44.801676625612984]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328022",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395781319940496, 44.80193895516751]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328023",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395806183679438, 44.801915390084304]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328024",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395748845608702, 44.801907135229875]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328025",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.397024663587784, 44.802145707456035]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328026",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.397765763522985, 44.8023082578022]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328013",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.394328895892943, 44.80181639089772]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328014",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.393872089595316, 44.80184146561317]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328020",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.39375386267666, 44.80219808119105]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328015",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.393129142975742, 44.801868604856324]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328017",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.392193886366424, 44.80188168577823]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328018",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.391927754202415, 44.801869961657644]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328019",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.392227815254736, 44.80261021259963]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328016",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.393177279682807, 44.80127320606275]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus104435",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.39254669758719, 44.808145930760176]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104436",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.39141820952669, 44.81257980483606]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV047177",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.39101173690364, 44.812849567155126]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV077520",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.387523250185171, 44.81186017827402]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV122839",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.388122467973191, 44.809514035133304]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV122839_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.388122467973191, 44.809514035133304]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327863",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.387100016673145, 44.80859714594696]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327857",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.388924406364856, 44.810112803120894]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327858",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.388985037894457, 44.81016539419367]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327859",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.388775168954421, 44.81035762825855]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327861",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.389737824342647, 44.81133796274734]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327860",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.388478404708191, 44.81053119122767]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327849",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.388515694195281, 44.80908059921624]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327851",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.388921753476369, 44.80883691960252]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327854",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.388738602468512, 44.80870618567364]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327855",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.388319237159226, 44.808391929803435]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327853",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.389059106230575, 44.80892572963298]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327852",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.389355594789758, 44.80864661366944]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327850",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.388477850002841, 44.809323060047696]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327844",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.387642491288698, 44.80960693666795]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327845",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.387608372384636, 44.81042654918012]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327846",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.387836208220221, 44.81043017647368]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327847",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.387331848690952, 44.80980365347417]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus104471",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.382767998221024, 44.81339538117501]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104472",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.381924971544571, 44.81376467419247]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104473",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.376589486587598, 44.816000141758224]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV083018",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.381071186438435, 44.82039725959368]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV083018_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.381071186438435, 44.82039725959368]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327676",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.380945607652637, 44.820688604850915]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327678",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.381896395880384, 44.81936446512457]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327681",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.382521292413215, 44.81856191718774]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327679",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.383618955558001, 44.819961882348395]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327680",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.385204150734587, 44.82087512452463]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327682",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.380462830836539, 44.822007534503406]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327677",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.378684812688646, 44.81918462251176]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus104474",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.374430054611142, 44.81696315853215]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104475",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.37030672682111, 44.820675622855084]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV038594",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.370278428779528, 44.82072240438876]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV038594_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.370278428779528, 44.82072240438876]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327233",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.370773356261361, 44.820755840439354]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327234",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.36821151857188, 44.82101480538955]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327235",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.371267027853333, 44.82076228792974]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus104476",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3653368972381, 44.82018796693047]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104477",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.365757606032215, 44.815761825807655]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV154134",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.370769612590215, 44.81260507898939]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV154134_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.370769612590215, 44.81260507898939]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328095",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.370789883257786, 44.812559979248476]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328096",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.371755231497179, 44.813043443979616]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328097",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.374197591776684, 44.81388658289655]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328098",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.369755462933461, 44.81180364711503]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328099",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.369881157526753, 44.81063181202952]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328100",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.370844068813965, 44.81052111192666]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328106",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.370128150429331, 44.810545441219325]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328101",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.371161637225305, 44.81051475140884]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328102",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.371173055860191, 44.81070721747916]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328103",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.370996334456558, 44.81087901054097]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328104",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.371396961370174, 44.810493182747855]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328105",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.371363436334628, 44.81052040596716]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1970346",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.371224083291782, 44.810292645950334]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV032650",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.365210271116172, 44.81450755838159]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV032650_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.365210271116172, 44.81450755838159]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327186",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.365142988025057, 44.814399094470325]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327187",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.364143848511474, 44.81506804221632]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327188",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.36406410995508, 44.81525898655092]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327189",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.364653092302439, 44.815331167609095]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327190",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.365944314788996, 44.81382676905354]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327191",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.36715110550541, 44.81225291168696]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327192",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.367306482598383, 44.81290432638658]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327193",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.367397294595417, 44.81293586822865]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327194",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.367763622295164, 44.81306765621122]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327195",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.365911003933135, 44.81346325093631]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327196",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.367570902278827, 44.81504072606729]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327197",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.369221790953076, 44.816880507799304]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus104480",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.36305689726399, 44.819264859858926]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV032649",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.361635318265, 44.818490315938426]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV032649_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.361635318265, 44.818490315938426]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327181",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.36182574492214, 44.81837741245722]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327182",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.361837582563931, 44.81692421593036]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327183",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.364358158733069, 44.8187926341321]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327184",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.364888610956497, 44.81896063600788]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327178",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.360632331915531, 44.81898175161218]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327179",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.359606264434979, 44.81895166183672]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV156878",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.355049034895414, 44.82080226204183]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV156878_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.355049034895414, 44.82080226204183]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328133",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.354675172238442, 44.82051091578612]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328134",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.35430519491798, 44.82033252729917]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328135",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.354192438319352, 44.82026443088108]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328136",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.353854787826533, 44.8201158067213]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328116",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.355495287996676, 44.82094326625595]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328130",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.355109073578127, 44.820797279084594]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328117",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.356069903780458, 44.82111106131808]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328118",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.356570824193719, 44.8211399238676]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328119",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.357012227267141, 44.82114416455436]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328120",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.357528888971339, 44.82117349360862]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328121",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.35797301966214, 44.82121883737802]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328122",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.358726882734463, 44.821403248241865]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328123",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.35924628195479, 44.821417419045204]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328129",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.359574511917285, 44.82333442481548]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328124",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.359887336341016, 44.82144146709252]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328125",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.360507890861465, 44.82139153998233]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328126",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.360728014285237, 44.821983812045524]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328128",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.360845481417687, 44.82031915931976]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328127",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.360990678962312, 44.821458300347125]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus104478",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.363972148183049, 44.82536236412159]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV081861",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.363732281848079, 44.82421233669716]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV081861_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.363732281848079, 44.82421233669716]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327666",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.363149434301691, 44.82429685387699]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327671",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.363049883130097, 44.82494858119936]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327672",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.362696762083857, 44.825178366356305]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327674",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.362776854049076, 44.82551212384024]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327673",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.362161854237381, 44.8249314527399]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327667",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.361592710292686, 44.82312643739211]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327668",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.361443535772305, 44.82263471373026]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327669",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.361019998408107, 44.82145191400172]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327670",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.361140369523566, 44.82104393240765]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327663",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.364461701788385, 44.82422119280964]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327664",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3648242837929, 44.82440179995427]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV149527",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.364203091847323, 44.826349751284916]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV066686",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.368804773884183, 44.82653713032946]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104479",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.36426965305114, 44.82683302745946]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104520",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3642035628339659, 44.82635930235034]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV149527_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.364203091847323, 44.826349751284916]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328033",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.364183533181836, 44.82628677282033]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328037",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.364752571872365, 44.82631623694138]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328038",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.364747058421759, 44.82637303407813]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328039",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.364607761346534, 44.82665337301177]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328040",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.364546306028583, 44.82686654113667]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328041",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3648921384401, 44.82697862968803]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328042",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.364962386979705, 44.82669151143773]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328043",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.365254128177543, 44.82639196144428]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328044",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.365056831344013, 44.82584972440586]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328045",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.365835130247836, 44.82648417027006]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328046",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.366487784198124, 44.82653627377292]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328047",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.369770587374568, 44.825872305992895]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328048",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.370901025830307, 44.824873432761734]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328049",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.366522429411149, 44.82649247873495]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328050",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.36572467920237, 44.82575247899392]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328034",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.363427346668018, 44.826312362780804]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328035",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.363373896407318, 44.82741141911202]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328036",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.361998381063066, 44.828127546033514]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV154135",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.373569471597599, 44.81738093824995]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV154135_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.373569471597599, 44.81738093824995]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328114",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.374343496141849, 44.81801470635948]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328110",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.373481703989481, 44.81728017255853]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328111",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.373950425225605, 44.81708685912321]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328112",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.374661841265533, 44.816753369221814]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV098364",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.380628871475414, 44.81429155105817]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV098364_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.380628871475414, 44.81429155105817]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327744",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.379780521192555, 44.81472618828104]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV077520_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.387523250185171, 44.81186017827402]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327613",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.388372771367318, 44.81211502110085]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327615",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.388036195304768, 44.81238068831705]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327616",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.387709644980836, 44.812639924131105]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327617",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.387109265526259, 44.81312427846158]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327618",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.386798898855152, 44.813433789679415]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327619",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.386594052159952, 44.81371630700421]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327622",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.386093304755157, 44.81402556368826]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327623",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.386080840095462, 44.814255401048705]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327628",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.385876821046016, 44.814466501457694]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1988031",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.385028153324374, 44.81545430400739]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus2010121",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.384848789131084, 44.8156714002493]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327624",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.386143151397075, 44.8142526128561]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327625",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.387929216963511, 44.81581459842122]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327626",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.38606137384198, 44.8142783536755]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327627",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.385852576483249, 44.8145510222751]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327620",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.386596156217593, 44.813692270727664]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327621",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.386344008998859, 44.81381332002939]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327629",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.389421428257317, 44.81251501906298]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327640",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.39019460285099, 44.81258733791349]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327643",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.390417362627355, 44.81285197091822]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327641",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.389984084232353, 44.81160137676788]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327642",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.39120927990191, 44.81169942750858]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327630",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.390030881166883, 44.81340245138818]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327638",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.389943960222621, 44.81345929944162]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327639",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.389484142441711, 44.813730589766465]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327631",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.390548416845819, 44.81370392708463]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327637",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.390188385554841, 44.81391666797908]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327636",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.390969985132995, 44.81389482511946]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327632",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.390617693025968, 44.81404588969079]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327635",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.390597153738576, 44.8139848477586]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327633",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.391181881769932, 44.814237240537295]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327634",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.391370298477207, 44.81366555229333]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327614",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.388117687017586, 44.81131493187507]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327611",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.387373046050141, 44.81271007901068]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327582",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.387241596848987, 44.81165716595231]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327583",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.387171795640279, 44.811664459577415]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327609",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.387292486305201, 44.81156686633903]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327584",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.386753782254742, 44.811461040602765]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327585",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.386526967440873, 44.8116342308866]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327586",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.386029617881804, 44.811889297140986]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327587",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.38529542299434, 44.812189117701095]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327588",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.385102110083003, 44.812041870592935]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327589",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.384837480137454, 44.811955708178054]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327590",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.384398998483677, 44.81226894749497]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327591",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.384090749275164, 44.812082476618976]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327592",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.387663024118273, 44.810985722672]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327593",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.38673306054638, 44.811422106042215]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327594",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.386264306308055, 44.81117308475507]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327595",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.385917224241381, 44.810838217382056]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327596",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.386084141498084, 44.810568291922756]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327597",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.386249642147841, 44.809591642247824]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327598",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.386270592603962, 44.80919650463336]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327599",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.385108763278544, 44.81053044242848]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327600",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.385304844230463, 44.809850535791995]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327601",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.384473023733271, 44.808825658141565]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327603",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.384559388896871, 44.80986808277043]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327602",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.386087770929983, 44.80982309554244]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327604",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.384325082116267, 44.81026976746973]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327606",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.382042164108232, 44.80986428171432]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327607",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.38207124000329, 44.81000569810618]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327608",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.381881321782915, 44.81140559562189]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327605",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.384780249292181, 44.81053817498324]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327574",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.384355800790013, 44.81283674455519]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327575",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.384124007209029, 44.81279899936451]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327576",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.383998316788718, 44.8130039622052]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327577",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.383713273891954, 44.81298009244531]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327578",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.383607770535892, 44.81317746541917]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327579",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.383273187803353, 44.813318340895464]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327580",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.384798610023629, 44.81263207069972]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus104438",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.391213930886578, 44.81360144195628]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104439",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.391553718262767, 44.81489074861944]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV043014",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.391242724314167, 44.81519851548431]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV043014_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.391242724314167, 44.81519851548431]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327276",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.391162616671911, 44.81523384861197]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus104440",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.392958414807903, 44.82446624603495]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104441",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.393305987141149, 44.826056272772796]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104442",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.39425056451092, 44.82700185899905]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV040178",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.397511386614361, 44.82908204599549]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV040178_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.397511386614361, 44.82908204599549]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327245",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.397691067405347, 44.82896654642859]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327249",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.399433118827638, 44.82717551167859]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327246",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.398710559630194, 44.82980655580426]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327247",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.398656985026016, 44.830024168104714]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327248",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.399088879852328, 44.830119313814905]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus104443",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395806627789598, 44.83077296524133]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV172234",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395976495297848, 44.831000372257954]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV169266",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395554061702035, 44.833092829322396]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104481",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395473348834591, 44.83347024726218]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104482",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.39709521916608, 44.83679364421878]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV172295",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.397197822761637, 44.836752710226925]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV172295_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.397197822761637, 44.836752710226925]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328321",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.397440896622808, 44.83708011029493]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328322",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.397482393265745, 44.83851074091969]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328323",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.397904577204515, 44.83860880666517]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328319",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.397001959264333, 44.83635216877965]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV169752",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.394749299627128, 44.837938330788475]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV051467",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.398052614859431, 44.840861416157566]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV062202",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.400040122249384, 44.840213068609785]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104505",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.400805811066204, 44.83997561650639]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104506",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.400847422396168, 44.840145952342255]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104507",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.408769126468049, 44.84271756841084]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104508",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.409856404546247, 44.842832956074716]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV036199",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.411914273865011, 44.84321389760394]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV036199_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.411914273865011, 44.84321389760394]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327227",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.412085224302352, 44.84288891048882]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327228",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.413589829482848, 44.84299569099915]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327230",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.413209381510248, 44.84280744492536]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327231",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.41306793980565, 44.84210476590486]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327229",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.414057608923639, 44.843254687372415]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1919423",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.411665683998442, 44.843721752196046]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1919271",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.412043442007131, 44.84287736854312]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1919272",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.41179005954889, 44.84259960913542]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1919281",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.410584878327618, 44.842538203598686]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1919273",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.411480302342447, 44.84220179764312]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1919275",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.411498094439184, 44.84192227486801]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1919279",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.411354061624704, 44.8408515065027]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1919276",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.4119948310433085, 44.8419782214222]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1979802",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.412450309140735, 44.842055100852775]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1919277",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.411937172089505, 44.84199648654374]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1919280",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.409937993575076, 44.84169819161217]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1919278",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.411413248247237, 44.841582117660224]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1919274",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.412289386137154, 44.84245269369698]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327223",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.411936788266065, 44.84319479727694]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus104509",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.411054014844974, 44.840527702440575]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104510",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.41083872270321, 44.83636741381316]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104511",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.41076633299774, 44.83420607958917]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV171852",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.407481617651084, 44.8339966180948]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV092388",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.40490086041662, 44.83334450751328]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104512",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.409331236813653, 44.83233676593289]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV092388_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.40490086041662, 44.83334450751328]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327710",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.404987647482874, 44.83334597046466]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327711",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.405497081197277, 44.83277450592818]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327708",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.404977223294552, 44.83331498162872]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV171852_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.407481617651084, 44.8339966180948]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328285",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.405621468160563, 44.83458062397307]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328286",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.405333490235275, 44.83462755561719]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328287",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.404928938462472, 44.834504942788136]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328288",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.404921905579217, 44.834186970521]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328290",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.405031757002328, 44.83417332591292]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328289",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.404896542954398, 44.833867914447914]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328277",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.405713124006417, 44.83396381530765]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328283",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.406001471385235, 44.83383452419322]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328278",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.405599942435097, 44.83396731941504]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328279",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.405672558387367, 44.83370105339666]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328280",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.405589898870724, 44.83357155470058]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328282",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.405012833632783, 44.833584319645844]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328281",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.405720536120786, 44.83354299926075]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1963160",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.406160759205692, 44.83354137304354]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1963156",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.40577376415900424, 44.833387921167756]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1963157",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.406081798689994, 44.83329936489388]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1963158",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.40592544112159, 44.83343440464464]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1963159",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.405780884079052, 44.83342431546248]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328267",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.407606889010774, 44.8345289369732]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328268",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.407620642433823, 44.83454242801915]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328269",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.407591232470113, 44.83348146520828]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328270",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.407215562650261, 44.83318680260025]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328272",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.407124911207372, 44.833092954292894]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328273",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.407107084187748, 44.83306448957734]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328274",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.406650323481863, 44.83308222941821]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328271",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.406840000336307, 44.832749937531965]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1929227",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.40631212462038546, 44.832180439438]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1945886",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.404637095100674, 44.83250163204963]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1950469",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.4044126106332575, 44.832524521273584]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1950470",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.403639025087325, 44.832577757157125]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328275",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.406360855889796, 44.833267196621904]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328256",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.407618795196771, 44.83456482974299]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328257",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.407630857403331, 44.83518432779009]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328258",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.406710254821741, 44.83563495347959]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328261",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.406754523158386, 44.83563285458733]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328262",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.406439748015633, 44.83541967306871]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328263",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.405865125384814, 44.8351990403967]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328264",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.406006188493531, 44.8350787985471]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328265",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.405330794159081, 44.835247878785786]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328259",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.406337365495968, 44.83593532018219]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328260",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.405040322966971, 44.83715588388016]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328251",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.40729195099056, 44.834413123259004]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328252",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.407165380215041, 44.8342719459628]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328253",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.406231016826879, 44.83422720325382]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328254",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.406192019924609, 44.834380009623175]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV151924",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.411309165779437, 44.836787470158136]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV151924_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.411309165779437, 44.836787470158136]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328077",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.410721319423388, 44.83639912592851]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328079",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.410669006601155, 44.83560425671101]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328078",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.41003580237633, 44.836079394093055]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328073",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.411934926732988, 44.837447899278885]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328075",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.41259533134952, 44.838386992544415]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328074",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.411378763839677, 44.837731227717825]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV077618",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.411524361946105, 44.83993248522641]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV077618_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.411524361946105, 44.83993248522641]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327645",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.411644427113074, 44.839977916797615]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327647",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.411918841549377, 44.83921434295566]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327650",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.412574637912518, 44.8384271255878]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327648",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.411323672073776, 44.83898407828767]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327649",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.413726726370259, 44.839643337178174]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327646",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.41143429252861, 44.841432536525915]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV150874",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.415483809168892, 44.844447606301884]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV150874_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.415483809168892, 44.844447606301884]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328061",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.415839170498487, 44.844632888432166]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328070",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.415435400840563, 44.84444823670526]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328069",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.416393182108029, 44.844418954513934]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328062",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.417901899640525, 44.84560782568766]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328065",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.418319011452685, 44.84579537607035]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328066",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.418395667346672, 44.845783644721415]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328067",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.418642976886243, 44.84609018909775]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328068",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.418343314363074, 44.84676902099416]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328063",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.419571814159886, 44.84335213101122]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328064",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.42152646776718, 44.842569736213356]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328054",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.415190670662341, 44.84418251766895]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328055",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.414839716621243, 44.84363158930275]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328056",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.414740045767018, 44.84379942943008]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328057",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.414411813022656, 44.843548551331715]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328058",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.414332304520302, 44.844392012750376]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328059",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.41410248400006, 44.84327199252464]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV027360",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.408044809509754, 44.844585785283805]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV027360_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.408044809509754, 44.844585785283805]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327127",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.40813906426863, 44.84450943592829]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327131",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.408382696864757, 44.844113195768585]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327128",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.408093992995022, 44.84489767158817]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327130",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.407042163868227, 44.84486859443862]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327129",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.407988234332277, 44.84561148633572]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV027517",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.403838274780655, 44.839911513185235]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV027517_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.403838274780655, 44.839911513185235]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327144",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.405301707055799, 44.83893615793438]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327145",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.405656319641286, 44.84037913117941]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327137",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.404068177175089, 44.838274948580704]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327140",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.403248657648179, 44.838718445013214]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327142",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.402874559553434, 44.838618152951916]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327141",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.402988981842222, 44.83908905192149]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327138",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.406142426558404, 44.83762682094692]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327139",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.406308522212775, 44.837039427617384]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327135",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.401578195748772, 44.83992970018215]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327133",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.406102130072907, 44.83836565420514]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV062202_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.400040122249384, 44.840213068609785]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327402",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.400808930501981, 44.839751081275416]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327407",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.40011015333753, 44.839733662572584]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327408",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.400093008146659, 44.83965605826531]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327403",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.401114091315994, 44.83899297677805]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327404",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.399616697183363, 44.83853971521412]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327405",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.399807638801533, 44.83820930360864]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327406",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.401538505239848, 44.839219735908934]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327385",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.400350827801114, 44.84024392342908]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327386",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.400352258937797, 44.84029226250151]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327399",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.399619912103152, 44.84035460225642]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327400",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.399565928407124, 44.84074305326665]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327387",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.400299809690144, 44.840551014101834]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327388",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.399996233978626, 44.84150180130441]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327389",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.39993581838151, 44.84180665887082]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327390",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.399876641377018, 44.8420045486805]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327391",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.400430348147163, 44.84188139555468]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327392",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.400432799702497, 44.840580279465875]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327393",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.400901561684301, 44.84072675187896]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327394",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.401392611680271, 44.84040269386104]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327396",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.401952160100851, 44.840460583427074]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327397",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.402438159417657, 44.84048868687333]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327398",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.402916224388155, 44.84050820111272]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327395",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.401387659092725, 44.84042295848505]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327379",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.400145104869211, 44.84017129009347]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327380",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.400352512803507, 44.84009054111242]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327381",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.400589466849122, 44.839857347757984]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327382",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.400654401948018, 44.83983627126829]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327383",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.400318878918667, 44.8401411982982]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV135189",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.396295091098388, 44.84289666248687]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV133753",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.39876819048955, 44.843279392731986]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV018077",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395527777619072, 44.84461918907719]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104483",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.394809706797502, 44.84534135802418]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104484",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.394255751300281, 44.846401649305875]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104485",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.390847569888921, 44.84802302625775]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104486",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.384726590555129, 44.849775587324274]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104489",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.369809029321684, 44.85635869922065]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104490",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.383651210693701, 44.8468710285986]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104491",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.378110168046551, 44.84296905509771]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV094006",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.385755263802682, 44.8405225388864]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV094006_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.385755263802682, 44.8405225388864]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327734",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.385782244620185, 44.8410844907257]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327735",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.385121891732337, 44.84097488880912]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327736",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.385063068548265, 44.84096185796694]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327737",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.384240414342703, 44.84087857087591]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327726",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.386687655151992, 44.84015186422735]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327730",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.386972840123282, 44.83865154692685]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327731",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.385509712050923, 44.83793867886335]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327732",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.387520511978864, 44.83698644613455]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327727",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.384748602852607, 44.839587177582885]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327729",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.383416771898311, 44.83908547571022]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327728",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.38496782407408, 44.83915793550506]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus104492",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.375860761074871, 44.84211825794994]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV160063",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.375701499879904, 44.8421102002724]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV160063_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.375701499879904, 44.8421102002724]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328148",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.375907315073573, 44.84249778881436]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328149",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.376097290373518, 44.842883192288824]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328150",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.376456128740283, 44.84317100159722]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328138",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.375536024241632, 44.84185912889587]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328139",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.374407489238729, 44.839133125486924]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328140",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.370582067028162, 44.842419958066465]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328141",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.376433409181149, 44.84155486740989]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328142",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.378064115272639, 44.84092587606371]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328143",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.376258714794666, 44.84120434163872]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328144",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.376361325235231, 44.84130927843462]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328145",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.375856963195275, 44.83819585449635]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328146",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.375261573663014, 44.83831498518553]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus104493",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.371169119945925, 44.841619341283874]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104494",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.36253369742954, 44.84289489642849]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV020901",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.363222408007118, 44.840972475851345]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV020901_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.363222408007118, 44.840972475851345]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327091",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.363709761534471, 44.840254140093855]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327092",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.364000635081984, 44.83991330601995]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327096",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.363772418352683, 44.83850224426321]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327093",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.365302234675837, 44.83897307206882]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327094",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.362961455342612, 44.838813954834265]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327095",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.362550809289917, 44.83880282662988]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327085",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.363107864777767, 44.84179811602189]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327089",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.364451400960502, 44.841568668380944]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327086",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.363746473452575, 44.84370820916808]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327088",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.36393389571429, 44.8441495197735]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327087",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3642882623617, 44.84360101914848]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus104495",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.362419226553127, 44.844250647997754]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV085701",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.369110580901599, 44.84394389765219]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV085701_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.369110580901599, 44.84394389765219]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327689",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.369355841709241, 44.844595431360396]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327684",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.369533389407581, 44.843124067896376]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327687",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.368636639010554, 44.84316305040881]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327685",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.369922079637564, 44.84265239294202]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327686",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.370505015151364, 44.84239564867941]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus104496",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.362340630170734, 44.845024686664644]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104497",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.363318281662113, 44.84533594852758]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV065722",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.363563608862722, 44.84577413439374]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV032844",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.363559648321061, 44.84539892228711]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV032844_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.363559648321061, 44.84539892228711]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327199",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.365420988560761, 44.845872168532985]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327202",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.366211512757099, 44.84618986519233]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327204",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.366488905047766, 44.846785369054814]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327205",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.365559085067593, 44.84760707292444]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327203",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.367004433382938, 44.84634012851183]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327200",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.365804948076375, 44.84553047365729]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327201",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.363370065305562, 44.84777694527663]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus104498",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.358503681766916, 44.84488023746526]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104499",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.344627743929584, 44.84722060093177]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV109296",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.35467154400466, 44.84177062860965]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV109296_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.35467154400466, 44.84177062860965]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327819",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.35483166917175, 44.841640450544325]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327820",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.351973237219714, 44.83964338162218]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327821",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.351265510620224, 44.84013252986236]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327822",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.355383466658198, 44.84111297068377]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327823",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.354982681885609, 44.841991377129375]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327824",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.354409628483012, 44.84323964870379]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV126285",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.358540669955978, 44.84517320389368]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV126285_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.358540669955978, 44.84517320389368]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327877",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.358711767932272, 44.845530710329044]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327881",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.357770455253422, 44.84591361800416]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327882",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.357555990806683, 44.845768815532566]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327884",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.355325767868015, 44.8469252686883]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327883",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.356975020387923, 44.84568003980826]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327878",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.360866149431181, 44.84499839994234]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327880",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.361651933369307, 44.845556996899695]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327879",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.360871222978217, 44.844720867121055]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327873",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.358507556592279, 44.84486379033249]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327875",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.357455719049751, 44.843806669316045]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327874",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.359141795912369, 44.84407461772475]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV143215",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.369625785047957, 44.84035284599248]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV143215_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.369625785047957, 44.84035284599248]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328010",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.369293609581381, 44.839998295362136]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328011",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.368728098739939, 44.838997795965014]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV094028",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.383113679336407, 44.847925319349]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV094028_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.383113679336407, 44.847925319349]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327741",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.384922335248675, 44.847081446150035]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327742",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.387637753533003, 44.8465279495364]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327739",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.38132632549182, 44.848138403903526]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus104487",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.386911636592746, 44.856425024067626]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV051440",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.387206962479744, 44.857211480478206]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV051440_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.387206962479744, 44.857211480478206]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327315",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.383869775981819, 44.85746773160515]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327312",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.386314466205842, 44.86014016507093]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327313",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.387904035615619, 44.86002171521076]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus104488",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.383227505712828, 44.85651204527158]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV051466",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.377484323418565, 44.855667483609324]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV051466_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.377484323418565, 44.855667483609324]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327323",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.377383301572246, 44.855719051331704]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327324",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.372651142528902, 44.854860590719184]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327325",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.370095620145647, 44.85571273217847]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327326",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.37773029552918, 44.85580991897857]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327327",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.378428447395793, 44.856204518962784]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1926570",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.378228508991234, 44.85660107549161]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1923036",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.378692350066924, 44.85640593631912]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1927646",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3791160371524755, 44.85665967979452]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1943386",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.37910781837782803, 44.85693262347576]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1943387",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.379186701777655, 44.85719834060905]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327328",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.380033712466428, 44.85447095665847]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV066455",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.382174690106587, 44.857622003934935]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV066455_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.382174690106587, 44.857622003934935]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327496",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.38253235232922, 44.857753823043026]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327497",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.382404844159126, 44.85836097267434]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327498",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.382419862930771, 44.858740048077756]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327499",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.382897667862092, 44.857630017248965]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327494",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.38181222550492, 44.857723813370455]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1957066",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.381489150927935, 44.85772749832622]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1957067",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.38094321653490976, 44.85759612782584]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1957073",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3807877164943265, 44.8575326703713]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1957074",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.380765946859891, 44.85725469064619]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1957075",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.380911236708272, 44.85714732927213]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1957068",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3808061797363425, 44.857699866226554]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus2010122",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.380736966600793, 44.85800286311968]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1957071",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.38043400341915, 44.857400585125895]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1957072",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3803052839360815, 44.8574398605335]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1957078",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.380087477762106, 44.85822518038872]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1957076",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3802258998988065, 44.857162663477794]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1957077",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.380078959706589, 44.85695076180493]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1966389",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.379780592728819, 44.85679073213637]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1966390",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.37949732190955354, 44.85731846058337]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1966391",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.379054663350032, 44.85740034065587]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1970677",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.379969418571668, 44.856844026366765]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1970678",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.380346592158043, 44.85648088225326]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1957069",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.381329340487677, 44.85811313473894]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1957070",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.381280350844494, 44.858375697375024]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV064973",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.389002369305353, 44.8421732888719]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV064973_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.389002369305353, 44.8421732888719]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327487",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.388949257437378, 44.8419625178118]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327488",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.39344409999088, 44.84227969325054]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327489",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.386998033646819, 44.841369206903515]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327492",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.386880992386652, 44.84102981998678]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327490",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.386419543710288, 44.841175739585765]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327491",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.385860017522679, 44.84109077207425]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus104500",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.397647073522989, 44.848947439474685]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104502",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.398534172588617, 44.84956849095375]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV032858",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.40215383722504, 44.848198902833985]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV032858_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.40215383722504, 44.848198902833985]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327207",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.402342119598644, 44.8482549921127]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327208",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.401910150080963, 44.847097934091636]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327209",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.401702991493821, 44.8472650699283]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327210",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.401213856517204, 44.84718138376561]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327211",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.401802959211482, 44.84665599478648]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327212",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.4024426328108, 44.846677354953115]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327213",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.401750751520772, 44.84645726559062]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327214",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.400635482468946, 44.84580862310072]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327215",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.40003706516129, 44.847053709462465]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327216",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.399550598850213, 44.845517784060796]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327217",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.399329541384982, 44.845834127781764]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327218",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.398731404971282, 44.84518687470264]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327219",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.402649670212342, 44.849688320235956]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327221",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.403008340041195, 44.84915758790716]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327220",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.40253543935381, 44.84995214326163]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus104503",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.401421482436167, 44.85156359644083]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104504",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.402410306105711, 44.85409580746921]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV172237",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.405891144645814, 44.853206623899986]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV172237_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.405891144645814, 44.853206623899986]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328312",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.406521031624416, 44.85289200193355]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328314",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.406957592449243, 44.8526783436355]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328317",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.404691827803936, 44.852137796965295]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328315",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.407564466445497, 44.85275404970478]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328316",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.40779773026559, 44.85305550448032]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328313",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.407451205720742, 44.853293128209025]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV040179",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.401529970098375, 44.855534087094405]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV040179_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.401529970098375, 44.855534087094405]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327253",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.401214490285171, 44.85552323251316]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327254",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.401384217220576, 44.85529468292043]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327257",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.401081734049541, 44.85356033553539]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327255",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.401269380092265, 44.855194011860185]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327256",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.401326465023689, 44.85461962254694]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327258",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.400470279546529, 44.85579197526048]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327259",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.400602908660507, 44.85534434192711]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327260",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.399206207369002, 44.85600596552441]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327251",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.403683687605089, 44.85429382920832]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV137473",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.401625109411219, 44.85167777063279]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV137473_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.401625109411219, 44.85167777063279]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327997",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.40150781009562, 44.85179523926722]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328006",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.401269293638865, 44.8515667842524]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327998",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.400877082722794, 44.85284815584528]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327999",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.401066739392875, 44.8535146003774]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328000",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.398171608170074, 44.85310851808808]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328001",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.396424019119659, 44.85297789892373]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328002",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.39754999461659, 44.85371418852064]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328005",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.397646047027968, 44.85447966874579]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328003",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.396709570757278, 44.854283024843845]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328004",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.396160250336773, 44.854220667558664]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327993",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.401672170261523, 44.851622667077244]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327994",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.40245651174, 44.85178178622933]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327995",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.402493687018183, 44.85002283847605]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus104501",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.397158721318849, 44.84925929034313]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV040182",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.39699947838989, 44.84930875387129]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV040182_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.39699947838989, 44.84930875387129]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327269",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.396910641050496, 44.84956330199612]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327270",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.396442956049702, 44.8506724732902]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327271",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.396091068015314, 44.85135600530662]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327274",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395859973179701, 44.85209978121561]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327272",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.396460624838607, 44.85168041622089]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327273",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.396423076636747, 44.85217741321344]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327267",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395930325999407, 44.84918094562054]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327262",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.396920752412725, 44.84950904310768]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327263",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.397181449441811, 44.84833358855426]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327264",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.397587274067986, 44.848351009377154]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327265",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.397380572207618, 44.84626542538559]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV018077_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395527777619072, 44.84461918907719]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327080",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395680202910356, 44.84458965995024]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327081",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.396418404143088, 44.84452115450848]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327070",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395681970744243, 44.844604601061704]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327071",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.39689850291539, 44.844658174690956]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327072",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.397386827488626, 44.84622028889309]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327073",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.397897392459618, 44.844686578998704]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327074",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.397849850426093, 44.84479643933384]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327075",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.397789290225612, 44.84536961402669]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327076",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.397823851228278, 44.845594791315705]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327077",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.398695141102897, 44.845162438179955]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327078",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.398478609031116, 44.845324202231524]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327060",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395485719952144, 44.84473937047771]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327061",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395465141556506, 44.84460541193882]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327062",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395598747757673, 44.84385482573395]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327063",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395238994294302, 44.8433988092744]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327064",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395166691914391, 44.84312410291425]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327065",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395360499899906, 44.84304659785948]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327066",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.394919353066641, 44.84303089866722]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327067",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.393845763891214, 44.84500434564085]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327068",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.393691013047879, 44.84431773533298]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327057",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.393748442118117, 44.84491966892896]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327058",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.393625316132014, 44.84434719638572]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV133753_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.39876819048955, 44.843279392731986]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327919",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.399418539991695, 44.843385031468216]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327920",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.399366524255503, 44.843625394240824]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327921",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.399882357911016, 44.843289055902865]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327922",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.399469400243203, 44.843118750538174]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327917",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.398695695935277, 44.84335314288374]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327915",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.398700359876952, 44.84318195688208]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327911",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.399395954883802, 44.8442549747743]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327912",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.399511861662182, 44.84402713173729]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327913",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.399387473300563, 44.84461532598852]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327908",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.398293678479747, 44.84341666806527]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327909",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.397900899012683, 44.843678060175705]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327900",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.400202570303929, 44.843202676856095]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327901",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.400085952192243, 44.84231333261037]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327903",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.399840681650724, 44.84204571448297]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327904",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.400028684289649, 44.84214900931661]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327905",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.400116304428836, 44.84219369142062]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1967292",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.40051925000302, 44.842176706907054]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1967293",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.40095789964451095, 44.842101518263405]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus2001269",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.401136328426276, 44.8423650014814]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus2001270",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.401256734534809, 44.842864455208606]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus2001267",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.40159421734765205, 44.841951405561865]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus2001268",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.401872427810475, 44.84206634749507]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus2001271",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.401805333259274, 44.84197265713891]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus2001272",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.402170099128417, 44.84197244872987]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus2001273",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.402176065268972, 44.84170259989745]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus2001274",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.402191743700093, 44.84154833926965]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus2001275",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.402396517362618, 44.841424632140544]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus2001276",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.40244110281755, 44.8417590345627]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327902",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.400117811864619, 44.842282987283745]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327906",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.400178910782603, 44.84307990124855]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV135189_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.396295091098388, 44.84289666248687]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327991",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.396282303876288, 44.842849882444796]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327975",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.396839728990048, 44.84303547810569]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327982",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.396838235344042, 44.84306390979917]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327983",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395839851767258, 44.843020661328914]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327985",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395707212425622, 44.84305710810852]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327988",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395813562550725, 44.84356888424293]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327989",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395824644055086, 44.84362761343451]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327987",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395788533725916, 44.84342178807984]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327986",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395690788323719, 44.84365318237635]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327984",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.394709835538365, 44.8428260595933]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327976",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.396947136463786, 44.842983895728985]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327981",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.39726629630406, 44.842717948863736]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327977",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.396750735437294, 44.84324965595437]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327979",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.396645447584856, 44.84324500821718]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327980",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.39661165253253, 44.843519064032215]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327978",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.396799783488966, 44.84400211254472]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327973",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395744256587408, 44.84295550952541]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327957",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.397058025710604, 44.842398586353866]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327970",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.396568869503394, 44.842501738206074]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327971",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.396523091464207, 44.84250101732162]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327958",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.39712819242848, 44.84196456560809]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327959",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.396951600466603, 44.841954258590626]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327960",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.397063701831364, 44.84178584006496]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327962",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.396504900139771, 44.841793021962175]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327963",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395998838321763, 44.84177618911616]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327961",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.396907745677627, 44.8417184396984]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327964",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.397357368827537, 44.84065912500236]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327965",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.397510329879316, 44.84046391858505]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327966",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.394265562905272, 44.84050829795973]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327967",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.394292794256847, 44.84054706198821]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327968",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.394173413562943, 44.8408796175196]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327969",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.39449810535092, 44.84014312677047]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327955",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.396571067721114, 44.84311523459271]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327945",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.397097213882852, 44.842424669907544]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327946",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.397857665837216, 44.84223756941069]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327953",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.397944914738754, 44.84269650131303]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327947",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.399170050999317, 44.8421908958527]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327948",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.399433873035637, 44.84216878025191]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327949",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.399564451869884, 44.84146969800875]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327950",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.399853619513863, 44.84207872055898]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327951",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.399163660368954, 44.84215389352691]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327952",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.39919198162073, 44.84176337844471]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327943",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.396196480541017, 44.84295301245451]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV051467_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.398052614859431, 44.840861416157566]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327332",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.397901763088904, 44.84058367101639]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327335",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3978897790838, 44.840504201632726]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327345",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.398935426055666, 44.840358188374246]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327346",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.39904411931452, 44.840247217571545]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327348",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.398528389341126, 44.84031379534737]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327347",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.399320957576296, 44.84021365564654]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327336",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.397522135269798, 44.84044562645516]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327337",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.397483649711645, 44.83853771849831]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327338",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.397166952815745, 44.840156902049415]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327339",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.396383301025274, 44.839635182585354]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327340",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.396339919585942, 44.83951915869578]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327341",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.396925227146476, 44.83931624806868]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327342",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.396055471946396, 44.83966093624785]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327343",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.396077765698243, 44.839867499103356]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327344",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395798867989344, 44.83958596354681]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327333",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.398509619574838, 44.83882860094511]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327334",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.398876434993386, 44.838974339146745]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327330",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.399042034630444, 44.841251020374095]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV169752_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.394749299627128, 44.837938330788475]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328248",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.394360783022656, 44.83801494524918]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328249",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.393814125205068, 44.83818474795025]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328238",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395590244342212, 44.8383975605236]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328246",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395468988857832, 44.83850364566479]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328239",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395949219331105, 44.838248359762744]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328240",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395821283693336, 44.83856164410044]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328242",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.396005440697753, 44.838632991662685]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328244",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395974268828173, 44.83880159310162]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328245",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.396656513391759, 44.83886690252904]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328243",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.396431109492176, 44.83855920479532]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328241",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395443383214783, 44.83880115858812]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328228",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395567462926488, 44.83710711756867]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328229",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.39586074965219, 44.83687238755795]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328236",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.396055469795618, 44.836883336192585]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328230",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.396175689489566, 44.836545834959615]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328231",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395722484149651, 44.836235332670476]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328232",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395365506093835, 44.83583796580327]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328233",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.394975497903261, 44.83565676420356]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328234",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395423319077351, 44.835542887227106]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328235",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.39582657554875, 44.83616480753106]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328225",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395115756888052, 44.837112255428416]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328226",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395371815920347, 44.8373271999973]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328222",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.394821632701818, 44.836671212068794]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328223",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.394663519572176, 44.83650289284189]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV076957",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395538325833844, 44.833460494418794]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV076957_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395538325833844, 44.833460494418794]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327563",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395457356152742, 44.83320903481451]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327564",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.393473014115027, 44.83340121984817]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327554",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395542018801829, 44.83348921161413]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327555",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395577454213286, 44.833757970827136]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327561",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.394875497281403, 44.83390060918861]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327556",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395809027105177, 44.83465161524133]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327557",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395995118435087, 44.835385530524185]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327558",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395774421022128, 44.835041014359106]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327559",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395057792279012, 44.835192521534374]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327560",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.394711780059685, 44.8351922350726]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV169266_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395554061702035, 44.833092829322396]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328220",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3956195599250295, 44.832612464906]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1982076",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3959650138090235, 44.83269401724971]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1982077",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.396326084269917, 44.8326957986035]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1982078",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.396704850592801, 44.83270252259144]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328217",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395797994889014, 44.83242330405994]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328218",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.396318866386812, 44.832073735297506]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328215",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3956431969127045, 44.83261786034646]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1988401",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395961152811509, 44.83300596730115]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1988579",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.396315349094007, 44.83301223432271]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1999020",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.39669106027606404, 44.83302161700544]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1999021",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.397014896729906, 44.833030109399516]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus104453",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395803323656315, 44.83077471199482]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104454",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.389560748075587, 44.830622660779035]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104455",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.389669864783036, 44.83129652891918]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV087477",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.389576000645814, 44.83132439736409]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104470",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.389673434836844, 44.83131838236277]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV051461",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.390215813490653, 44.83412160577122]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV051461_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.390215813490653, 44.83412160577122]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327321",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.390071543693284, 44.83333692616484]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327317",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.390570746294323, 44.834117968853846]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327318",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.391260910853069, 44.83399364926331]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327319",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.393363216035223, 44.8334335804469]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV016381",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.385153648436102, 44.83134222825222]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV167954",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.385014616658916, 44.83131889935547]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV016381_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.385153648436102, 44.83134222825222]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327055",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.385009523548747, 44.83131482199778]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327053",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.385067045453757, 44.83138445749924]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327051",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.384854565158659, 44.831324671869254]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327049",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.385044482169436, 44.83134471255825]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus104456",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.383327999515374, 44.83000793838633]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104457",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.376996782138437, 44.82944321225291]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104467",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.376910721193886, 44.82881302130784]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV066634",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.37855994745963, 44.82527774065965]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV066634_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.37855994745963, 44.82527774065965]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327501",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.378554094899924, 44.825247069402046]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327507",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.378002075720611, 44.82576498384978]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327509",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.377812825868009, 44.82625959404923]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327517",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.377802680538068, 44.826041536101116]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327510",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.377540221607308, 44.82698970745717]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327516",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.38151237774207, 44.82747379211896]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327511",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.37705183199222, 44.829463476547375]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327515",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.379468570072672, 44.82992235077025]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327512",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.375150309497171, 44.83055737033635]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327513",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.375380966237029, 44.8309743699032]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327514",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.371651426635649, 44.831288533221915]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327508",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.377202791737501, 44.82536838832698]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327502",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.379132236757702, 44.82453638229157]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327503",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.380299246506291, 44.82371730507924]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327505",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.380327964206757, 44.822827376016384]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327504",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.380443431436118, 44.82376253490241]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327506",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.380388772176325, 44.82458520859006]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV064252",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.370457041716286, 44.82849495496256]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV064252_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.370457041716286, 44.82849495496256]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327453",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.370395977696279, 44.82846037235492]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327454",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.370309404052455, 44.82861276400349]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus104458",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.367235337180007, 44.832195522983234]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104459",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.364758983388989, 44.832707885285416]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104460",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.362529723938627, 44.833166262799956]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV004024",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.36303827337026, 44.83379200898501]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV004024_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.36303827337026, 44.83379200898501]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327012",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.362599992993499, 44.833276222543574]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327013",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.362925319886391, 44.833291397651145]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327014",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.363785567513417, 44.83467432867368]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327010",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.363127387420348, 44.83420463686452]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327002",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.362562387304752, 44.833270122145]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327003",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.363082255197149, 44.83304264146113]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327004",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.362862181110623, 44.832116280418845]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327005",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.36194074146769, 44.83329647811123]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327006",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.361342132497582, 44.8330121729828]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327007",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.360435618973277, 44.83136974249129]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327008",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.361811624902396, 44.83346111613014]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus104461",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.358819943711274, 44.83392417165599]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104462",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.355742140236225, 44.83458139798343]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104463",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.355702128275669, 44.83472858299222]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104464",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.352629804325195, 44.83519476649626]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV124252",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.358617373538422, 44.834146856222574]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV124252_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.358617373538422, 44.834146856222574]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327869",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.358621149576483, 44.83405650584601]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327871",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.359153890176581, 44.83401522215904]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327870",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.358629408028257, 44.833858454397664]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327865",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.358943747228944, 44.834418923685945]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327867",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.360208805530316, 44.834137333897075]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327866",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.357864093678832, 44.83510079948903]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV052499",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.363660937351834, 44.832140863572704]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104468",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.364132604023478, 44.831080452306324]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104469",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.365302113915187, 44.82845809534553]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV010176",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.365262024986165, 44.82831316395218]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104521",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3642010680905007, 44.82634030277928]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV024622",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.365245929223683, 44.82870755693421]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV024622_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.365245929223683, 44.82870755693421]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327120",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.365230019645945, 44.82851733208927]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327121",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.365077663524893, 44.82811879107754]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327116",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.365143648380085, 44.82865195791603]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327117",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.363904672388811, 44.82890522321185]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327118",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.364587921735607, 44.828788034374476]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327114",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.365137977552596, 44.83004262691339]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV024633",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.364365606470368, 44.83130189631738]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV024633_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.364365606470368, 44.83130189631738]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327125",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.364911279622072, 44.82948604248444]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327123",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.365653405551156, 44.83151491429931]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV052499_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.363660937351834, 44.832140863572704]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327362",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.364678510924307, 44.83270275348156]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327363",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.365623903585908, 44.83254894173038]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327364",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.366389920257758, 44.83239508572907]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327365",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.367224855801113, 44.83222775578866]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327366",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.367695013120018, 44.83227077873821]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327367",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.371617523175376, 44.83144968670482]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327368",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.367952853048821, 44.83292202959445]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327369",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3640823168484, 44.83285340629968]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327370",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.363960306950159, 44.83270451127585]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327350",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.363803375612268, 44.832071249599686]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327351",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.363676072734925, 44.831892064740494]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327353",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.363409302109636, 44.83128310671982]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327354",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.363698586497391, 44.831001152650515]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327355",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.363732115787934, 44.83079278077705]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327356",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.363416023267753, 44.83076216404255]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327357",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.363041271983254, 44.83071266846239]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327358",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.363005365704274, 44.83010274417616]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327359",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.363494230631363, 44.82955715895641]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327360",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.363811132641875, 44.83135086524153]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327352",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.363541185857494, 44.83198525315818]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus104465",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.369323585907264, 44.835666966525665]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV060157",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.366124831450103, 44.83495733352697]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV060157_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.366124831450103, 44.83495733352697]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327372",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.365353255744251, 44.83487709545356]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327373",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.36531888492112, 44.834846365468614]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327377",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.364206374506395, 44.83616825345082]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327374",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.365026780078743, 44.834291713284024]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327376",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.365206104649245, 44.83439376509412]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327375",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.364307956892361, 44.8332199446925]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus104466",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.369600944549412, 44.83616236487319]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV106748",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.369708561566167, 44.83611410721178]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV106748_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.369708561566167, 44.83611410721178]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327807",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.368994775279283, 44.836310228391056]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327808",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.368609832513524, 44.836437827733114]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327809",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.368473645674393, 44.83646292587227]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327811",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.368112459112332, 44.83659270432687]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327812",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.366366804907716, 44.837572850983335]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327813",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.366071849136887, 44.837353691250115]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327814",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.36544309491576, 44.83689118391794]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327815",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.365783751819914, 44.836595106324296]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327816",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.364828106407734, 44.837823928876006]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327810",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.368698997951605, 44.837034028818046]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327798",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.369575950877665, 44.83615765861439]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327799",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.369871847472734, 44.836413064104384]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327803",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.370318444042372, 44.836473925025395]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327805",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.372313147641979, 44.836937027735225]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327804",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.370453936318805, 44.83625508541521]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327800",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.368956041412653, 44.83549096556806]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327802",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.367866830529308, 44.83546854864453]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327801",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.37022574865588, 44.8341866464472]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327791",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.369662415479342, 44.836149023465026]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327792",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.369597258484937, 44.836146057634316]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327793",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.369395746063234, 44.83622660372211]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327794",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.36766304538863, 44.83660795154971]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327795",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.365398114886906, 44.83799765327708]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327796",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.366479692970729, 44.83675652668976]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV067895",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.383032615871671, 44.83069560099713]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV067895_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.383032615871671, 44.83069560099713]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327531",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.383152001080237, 44.83076046446214]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327532",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.382810338047388, 44.83067869402111]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327536",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.382905131601835, 44.83066312923346]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327533",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.38202962396019, 44.83049836977203]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327535",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.381634667522747, 44.8309848597259]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327534",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.379508351298673, 44.8299297598372]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327537",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.383828974055168, 44.83089760936487]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327539",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.386940682185282, 44.83129527676317]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327540",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.387539376222984, 44.831245154054486]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327541",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.387989718428016, 44.83122028901751]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327542",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.38798806044015, 44.831192241464386]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327543",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.388057408754339, 44.83079347545548]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327544",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.38692299497099, 44.830751853646056]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327538",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.383878914408277, 44.83142765571647]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327529",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.385331185946709, 44.831366470574984]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV172234_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395976495297848, 44.831000372257954]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328308",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3958524035863895, 44.831251974920434]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1997982",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3963141529542765, 44.83132556253568]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1997983",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3966043686416495, 44.8313661311845]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1997984",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.397006881552873, 44.83142542371712]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328306",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3958133759909945, 44.83124685696882]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1960301",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.39626219949358155, 44.83152429668135]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus2001594",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3965862248811855, 44.831570976362855]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus2001595",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.396952780829905, 44.831622357452254]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328300",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395995541623417, 44.831024416448855]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328304",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.400541297559274, 44.831667472248455]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328301",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395564788587709, 44.83091901546338]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328302",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395302876375467, 44.830854929133245]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328303",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.394834378730502, 44.83084799085129]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328292",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395815612633674, 44.83075495913486]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328293",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.396015668522752, 44.82957569670101]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328295",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.396025309618239, 44.82924125735385]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328296",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395801594486602, 44.82792427535425]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328298",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395067685397191, 44.82860592535462]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328297",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395178562550036, 44.82656301534367]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328294",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.397145159208815, 44.82924846922898]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV039693",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.391129990181308, 44.82624158716248]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV039693_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.391129990181308, 44.82624158716248]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327242",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.389155196662236, 44.82499153173936]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327243",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.387849523621852, 44.82567346097202]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327237",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.390951094529082, 44.82652774708793]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327238",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.390795774886199, 44.827065697355444]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327240",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.385352834201503, 44.82639854507925]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327239",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395016289275132, 44.82858912543231]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV113431",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.394575027444177, 44.82443925501404]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV113431_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.394575027444177, 44.82443925501404]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327837",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.394574004928748, 44.82415144767752]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327838",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.394162361594665, 44.82191892032565]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327839",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.393862736916963, 44.821276725569305]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327840",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.393149028861612, 44.819715910338616]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327841",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.394801313476509, 44.824178834677525]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327842",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.394814787541584, 44.82431018682659]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327826",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.394692505424406, 44.82524728739669]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327827",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.394949075245109, 44.825983182503656]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327828",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395230477875029, 44.826048568577086]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327829",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395164248322046, 44.82652733420173]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327830",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.397864611471021, 44.82448991394134]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327831",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.397769420765271, 44.8244337279697]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327832",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.397738571267286, 44.82429528253191]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327833",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.397656156363889, 44.8241853749299]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327834",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.397716346665322, 44.82430008098222]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327835",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.398303995432739, 44.82432105428956]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus104444",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.392394455647365, 44.814905467255755]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104452",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.392343344193542, 44.81421599743826]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV137841",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.392312743358184, 44.81417344712298]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104445",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.394707992121647, 44.81340837748752]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104446",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.394745759273514, 44.813268108023045]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104447",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.4004509202389, 44.81442176653406]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104448",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.400567430629659, 44.81445788238911]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV073544",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.400565676853172, 44.814482495392056]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV073544_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.400565676853172, 44.814482495392056]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327546",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.400438613514242, 44.81442451967487]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus104449",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.402444841033249, 44.81663854056421]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV030493",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.400722896304485, 44.81809067719742]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV030493_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.400722896304485, 44.81809067719742]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327157",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.401966719260566, 44.818587034617714]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327159",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.401840800456174, 44.820974766729336]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327160",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.402261305197785, 44.82116988150498]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327158",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.402398459116807, 44.81862183426242]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327147",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.400092809715177, 44.817740017104384]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327155",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.399983704601488, 44.817841639357574]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327154",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.400420964889463, 44.81745312856508]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327148",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.399535290210341, 44.81738247953855]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327149",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.400190953908276, 44.816891374703665]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327150",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.399014209835542, 44.817079799257826]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327153",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.39929223715216, 44.81680310203667]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327152",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.398753435111554, 44.81745513822617]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327151",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.39705362416826, 44.816047138895726]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus104450",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.402938563205556, 44.81862846419218]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus104451",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.403540064339776, 44.822940844505624]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV008966",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.403413030388834, 44.82272266414705]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV008966_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.403413030388834, 44.82272266414705]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327025",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.403474102492799, 44.82300247494512]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327026",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.402301200190634, 44.823080749055]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327027",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.400962078562935, 44.823145322187635]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327031",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.400997403279642, 44.822966978022]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327028",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.399935829359832, 44.82350426638597]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327029",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.3999083160914475, 44.82353987239543]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1938697",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.40044520721018, 44.82397392185959]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327030",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.398356786769114, 44.824297930681404]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327032",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.402354813399392, 44.822368501982666]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327033",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.402359567924634, 44.82187497588669]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327016",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.403536193922809, 44.82298314094423]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327017",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.403526397707356, 44.82299922387521]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327018",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.403622714289419, 44.821620610059576]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327019",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.405752131541561, 44.824322877501714]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327020",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.407589678715078, 44.82556769814053]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327021",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.408652100398361, 44.82518942298713]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327022",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.409255062519374, 44.82594227995952]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327023",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.410527739430818, 44.82448467246652]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV011639",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.403657102416537, 44.818577139718265]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV011639_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.403657102416537, 44.818577139718265]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327042",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.403285763492933, 44.81857661108587]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327043",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.403346577635196, 44.81900143330412]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327044",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.402920029099509, 44.818641946972086]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327045",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.402659764256474, 44.818650251198335]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327046",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.402593559961823, 44.81881834628675]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327047",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.40245072715517, 44.81861604632389]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327035",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.404184005959326, 44.818390063492814]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327040",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.403997423385062, 44.81791727237487]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327036",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.405286266671484, 44.818076699639846]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327039",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.404873208304852, 44.81828360637425]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327037",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.405957399217057, 44.81833690663734]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327038",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.407820714681784, 44.818439757067345]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV105080",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.394730245858596, 44.813426519308855]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV105080_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.394730245858596, 44.813426519308855]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327751",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.394763108312773, 44.81326452872603]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327753",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.393925467881122, 44.813559758859526]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327755",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.394016398173523, 44.814294744989944]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327756",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.393981980484361, 44.814276849970966]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327754",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.39433127510773, 44.81371145318065]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327757",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.393012637359602, 44.81345296773929]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327763",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.392990349454216, 44.81340122123329]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327764",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.393094192865044, 44.81304903820142]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327765",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.393010042578199, 44.81283959762994]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327758",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.392418915557742, 44.813361372246355]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327759",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.391619977876071, 44.81340967253266]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327762",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.391984736394055, 44.814450587604625]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327760",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.391606487119745, 44.81282765738048]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327761",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.391859168415991, 44.812015939657904]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327752",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.392838417543106, 44.81156283167858]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327746",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395295133175666, 44.813153496604684]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327748",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395556642098871, 44.813197826779245]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327749",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.395776806709339, 44.812718977905156]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327747",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.396782452840211, 44.81294719443073]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVBus104437",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.392821949750641, 44.80836228127225]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV075072",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.394713292537368, 44.80820552609765]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV075072_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.394713292537368, 44.80820552609765]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327552",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.39472284040763, 44.80807254313649]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327550",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.394693360072255, 44.80807361029071]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1953904",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.393215738440046, 44.808314192750764]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1953905",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.392848068822077, 44.808404240140746]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1953906",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.390760254839171, 44.80753637294159]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1953907",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.392502271414857, 44.809494510394536]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1953908",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.392476663389849, 44.80957519662242]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1953909",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.392283559771021, 44.810174424621586]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1953910",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.392918515566792, 44.80876044541847]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0327548",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.394794980697209, 44.80821444794242]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV162076_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.380270904025177, 44.791577817925116]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328211",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.379477049614663, 44.79300620576752]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328208",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.379824459121131, 44.792356985345236]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328209",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.380395082357162, 44.792874767794565]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328202",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.380582714122306, 44.79154696439278]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328203",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.379619919021838, 44.79084460983656]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328205",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.379883820018114, 44.79065201730264]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328206",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.380242234705594, 44.7904192260356]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328204",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.378432175842008, 44.789820926540585]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328200",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.380597392819978, 44.791557222437305]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328181",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.380914893421039, 44.79204804539503]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328182",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.381399078020751, 44.79234922437777]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328197",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.381477063258877, 44.79259823134485]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328198",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.381355743371357, 44.79340404349308]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328183",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.381527277898976, 44.79221799177981]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328193",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.382449318167271, 44.79270287805753]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328195",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.38233196250377, 44.793054327145875]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328196",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.382846701693884, 44.79321959037215]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328194",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.382562454826492, 44.79249762428196]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328184",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.381560253053877, 44.792046869909534]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328185",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.381624598629719, 44.79175848361239]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328191",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.381416311041085, 44.791622105000044]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328192",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.381518968360648, 44.79123367077366]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328186",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.381662339940744, 44.79138037834246]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328188",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.381644374769124, 44.79149209266906]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328189",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.382182825697876, 44.791339455490956]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328190",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.382574577806882, 44.79138827995625]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus0328187",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [-0.381921678407896, 44.78973051735821]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    }
  ],
  "lines": [
    {
      "id": "75_415785",
      "phases": "abc",
      "bus1": "75_SADIR",
      "bus2": "75_MVLV162076",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.3772445842605033, 44.78575646996696],
          [-0.377221936067775, 44.785768973631676],
          [-0.377197917644419, 44.78577636823667],
          [-0.377143288744748, 44.78578864672],
          [-0.377094650126488, 44.78579598101755],
          [-0.376880654201565, 44.786089133809234],
          [-0.376488719381055, 44.78608933365289],
          [-0.375915934932943, 44.786552977321605],
          [-0.377656117211473, 44.78863705267684],
          [-0.379580334822157, 44.79086983848298],
          [-0.380325301234425, 44.79139257052564],
          [-0.380272552507142, 44.79155086839018],
          [-0.380271728266353, 44.79156434315757],
          [-0.380270904025177, 44.791577817925116]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.8098122373246873,
      "ground": "gnd"
    },
    {
      "id": "75_447899",
      "phases": "abc",
      "bus1": "75_MVLV162076",
      "bus2": "75_MVBus104417",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.380270904025177, 44.791577817925116],
          [-0.380271742921521, 44.79157843624026],
          [-0.380294758464797, 44.791556855259344],
          [-0.380319164652002, 44.79153762493096],
          [-0.380499843567311, 44.79164844255003],
          [-0.380596046339599, 44.79156801017817],
          [-0.380596046339599, 44.79156801017817]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.036502598828609255,
      "ground": "gnd"
    },
    {
      "id": "75_145889",
      "phases": "abc",
      "bus1": "75_MVBus104417",
      "bus2": "75_MVBus104418",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.380596046339599, 44.79156801017817],
          [-0.380596046339599, 44.79156801017817],
          [-0.380974487214909, 44.79182099221783],
          [-0.381545381769678, 44.79223552703505],
          [-0.381640609619104, 44.7925280273661],
          [-0.382264850501648, 44.79341030668979],
          [-0.382736018403236, 44.79408392832561],
          [-0.382754849932139, 44.79434467042358],
          [-0.382754849932139, 44.79434467042358]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.3613916909583249,
      "ground": "gnd"
    },
    {
      "id": "75_90590",
      "phases": "abc",
      "bus1": "75_MVBus104418",
      "bus2": "75_MVBus104419",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.382754849932139, 44.79434467042358],
          [-0.382754849932139, 44.79434467042358],
          [-0.38334425642154, 44.79462106412654],
          [-0.38334425642154, 44.79462106412654]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.055844226865290836,
      "ground": "gnd"
    },
    {
      "id": "75_23156",
      "phases": "abc",
      "bus1": "75_MVBus104419",
      "bus2": "75_MVBus104421",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.38334425642154, 44.79462106412654],
          [-0.38334425642154, 44.79462106412654],
          [-0.384069350281268, 44.79434524590226],
          [-0.38501671966523, 44.79384963943806],
          [-0.385130170222565, 44.793516948657384],
          [-0.385130170222565, 44.793516948657384]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.196116067116886,
      "ground": "gnd"
    },
    {
      "id": "75_275786",
      "phases": "abc",
      "bus1": "75_MVBus104421",
      "bus2": "75_MVLV063945",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.385130170222565, 44.793516948657384],
          [-0.385130170222565, 44.793516948657384],
          [-0.385145496707565, 44.793497113255675],
          [-0.385631425531722, 44.79357290686488],
          [-0.38563281196975, 44.79358009939264],
          [-0.385638058752015, 44.79360740093453],
          [-0.385645101054229, 44.7936214736496]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.04574788512620906,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1561917",
      "phases": "abcn",
      "bus1": "75_MVLV063945_LV",
      "bus2": "75_LVBus0327440",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.385645101054229, 44.7936214736496],
          [-0.385665530305059, 44.79361351782509],
          [-0.385665530305059, 44.79361351782509],
          [-0.385690984908484, 44.79352677184344],
          [-0.385690984908484, 44.79352677184344]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009848066948585966,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1287600",
      "phases": "abcn",
      "bus1": "75_LVBus0327440",
      "bus2": "75_LVBus0327451",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.385690984908484, 44.79352677184344],
          [-0.385690984908484, 44.79352677184344],
          [-0.385567491221818, 44.79350785083916],
          [-0.385389063860966, 44.79348052043387],
          [-0.385320225744783, 44.79347104124687],
          [-0.385122873284079, 44.79344387135043],
          [-0.385043143554212, 44.793432896757196],
          [-0.385043143554212, 44.793432896757196]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05231695845530966,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1009155",
      "phases": "abcn",
      "bus1": "75_LVBus0327440",
      "bus2": "75_LVBus0327441",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.385690984908484, 44.79352677184344],
          [-0.385690984908484, 44.79352677184344],
          [-0.385765287153987, 44.79353814989544],
          [-0.386129987762836, 44.793594028542884],
          [-0.386222740245813, 44.79360534693441],
          [-0.386563859204967, 44.79364698370154],
          [-0.386699060153837, 44.79366544362613],
          [-0.386941462643605, 44.79366022472951],
          [-0.387057785934598, 44.7936465984035],
          [-0.387057785934598, 44.7936465984035]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10977716161050943,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0525007",
      "phases": "abcn",
      "bus1": "75_LVBus0327441",
      "bus2": "75_LVBus0327442",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.387057785934598, 44.7936465984035],
          [-0.387057785934598, 44.7936465984035],
          [-0.386808702360308, 44.793683328365574],
          [-0.386796680482665, 44.793685101079014],
          [-0.386563018958474, 44.79371955084559],
          [-0.386368692325734, 44.79369823023684],
          [-0.386356214304957, 44.79369686427324],
          [-0.386123385957414, 44.79367131869474],
          [-0.385469208494553, 44.79357014168558],
          [-0.385445597870588, 44.79356648539292],
          [-0.385445597870588, 44.79356648539292]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1300630867306928,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0444835",
      "phases": "abcn",
      "bus1": "75_LVBus0327441",
      "bus2": "75_LVBus0327443",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.387057785934598, 44.7936465984035],
          [-0.387057785934598, 44.7936465984035],
          [-0.38706883175786, 44.79419037441368],
          [-0.387069220971373, 44.79420693321942],
          [-0.387143808298736, 44.79426099783163],
          [-0.387249038831099, 44.79428455289173],
          [-0.3873663029028, 44.79428113568053],
          [-0.387391553011845, 44.79428678502279],
          [-0.387391570438226, 44.794288440534245],
          [-0.387391603694519, 44.79429068063439],
          [-0.387393007742542, 44.79441320366193],
          [-0.387393007742542, 44.79441320366193]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.10485592903317843,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0152265",
      "phases": "abcn",
      "bus1": "75_LVBus0327441",
      "bus2": "75_LVBus0327444",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.387057785934598, 44.7936465984035],
          [-0.387057785934598, 44.7936465984035],
          [-0.387242585590912, 44.79363423322139],
          [-0.387279187204356, 44.793619938014366],
          [-0.387293525163206, 44.79361433719741],
          [-0.387341103611176, 44.793595757093115],
          [-0.387401506461043, 44.793557367012504],
          [-0.387641203757995, 44.793405005569525],
          [-0.387654934381606, 44.793396278812224],
          [-0.387654934381606, 44.793396278812224]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05686679814608055,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1096528",
      "phases": "abcn",
      "bus1": "75_LVBus0327444",
      "bus2": "75_LVBus0327445",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.387654934381606, 44.793396278812224],
          [-0.387654934381606, 44.793396278812224],
          [-0.387696750699941, 44.793370983077764],
          [-0.387708968788475, 44.793221430655585],
          [-0.387709650346183, 44.793213107119826],
          [-0.387587522117979, 44.79317006251597],
          [-0.387302385765673, 44.793149248969904],
          [-0.387158663438303, 44.79313875792153],
          [-0.387102840283559, 44.793134664319574],
          [-0.386803589584815, 44.79312559154592],
          [-0.386752073151643, 44.793124028358115],
          [-0.386751441501534, 44.793110535435986],
          [-0.386751271629457, 44.79310678676421],
          [-0.386751235305367, 44.79310604068774],
          [-0.386751235305367, 44.79310604068774]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10103437881621158,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0384957",
      "phases": "abcn",
      "bus1": "75_LVBus0327444",
      "bus2": "75_LVBus0327446",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.387654934381606, 44.793396278812224],
          [-0.387654934381606, 44.793396278812224],
          [-0.387916204803183, 44.79338014319866],
          [-0.388120114109655, 44.79338283804623],
          [-0.388178746102979, 44.79338361288358],
          [-0.388370965884055, 44.793401904439726],
          [-0.388497808420707, 44.79342598642086],
          [-0.388546220244556, 44.79343982906358],
          [-0.388615139785102, 44.79345952788248],
          [-0.388659129450919, 44.793472102761626],
          [-0.388666371383379, 44.793474173789384],
          [-0.388666371383379, 44.793474173789384]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08163653520572466,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1458865",
      "phases": "abcn",
      "bus1": "75_LVBus0327446",
      "bus2": "75_LVBus0327447",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.388666371383379, 44.793474173789384],
          [-0.388666371383379, 44.793474173789384],
          [-0.388460195842583, 44.793396172560165],
          [-0.388556167715916, 44.79289245655761],
          [-0.388559641330847, 44.79287425439143],
          [-0.388591687083674, 44.792859855278394],
          [-0.388591687083674, 44.792859855278394]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08000378130603589,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0721853",
      "phases": "abcn",
      "bus1": "75_LVBus0327446",
      "bus2": "75_LVBus0327448",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.388666371383379, 44.793474173789384],
          [-0.388666371383379, 44.793474173789384],
          [-0.388677248862148, 44.793478746918815],
          [-0.389019908850535, 44.793622790493906],
          [-0.38902486000598, 44.79362557507142],
          [-0.38902486000598, 44.79362557507142]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03298575838098579,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1383530",
      "phases": "abcn",
      "bus1": "75_LVBus0327448",
      "bus2": "75_LVBus0327449",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.38902486000598, 44.79362557507142],
          [-0.38902486000598, 44.79362557507142],
          [-0.389027258224562, 44.793666491399925],
          [-0.389042874606479, 44.793671307404836],
          [-0.389042874606479, 44.793671307404836]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.005897529764341333,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0798056",
      "phases": "abcn",
      "bus1": "75_LVBus0327449",
      "bus2": "75_LVBus0327450",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.389042874606479, 44.793671307404836],
          [-0.389042874606479, 44.793671307404836],
          [-0.389101558263682, 44.793654720085286],
          [-0.389114400225593, 44.79364876900146],
          [-0.389124386298524, 44.79364049455841],
          [-0.389130407057428, 44.793630473147985],
          [-0.389205667183993, 44.79326570129159],
          [-0.389225159622895, 44.79324683332007],
          [-0.389248338019291, 44.79323020519174],
          [-0.389274636136398, 44.793216127884435],
          [-0.38930344504966, 44.793204814434745],
          [-0.389334151893746, 44.793196396979624],
          [-0.389366153361943, 44.79319094442278],
          [-0.389398882267316, 44.79318848877741],
          [-0.389431780104455, 44.79318898084556],
          [-0.389464338424832, 44.79319236119342],
          [-0.38967016166489, 44.79321203328],
          [-0.389681094662399, 44.7932130770608],
          [-0.389681094662399, 44.7932130770608]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09034153357627366,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0851343",
      "phases": "abcn",
      "bus1": "75_MVLV063945_LV",
      "bus2": "75_LVBus0327426",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.385645101054229, 44.7936214736496],
          [-0.385623015634762, 44.79362474550702],
          [-0.385623015634762, 44.79362474550702],
          [-0.38561586059201, 44.79357433488971],
          [-0.385431478730928, 44.79354827643147],
          [-0.385412338647691, 44.793560907233605],
          [-0.385412338647691, 44.793560907233605]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.022570148295992583,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0600074",
      "phases": "abcn",
      "bus1": "75_LVBus0327426",
      "bus2": "75_LVBus0327427",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.385412338647691, 44.793560907233605],
          [-0.385412338647691, 44.793560907233605],
          [-0.385406184032629, 44.793559880128775],
          [-0.385379247040634, 44.793555396926294],
          [-0.385377972846875, 44.793555185372824],
          [-0.38511449983277, 44.79351413136817],
          [-0.38511449983277, 44.79351413136817]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.024134520123012686,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0671339",
      "phases": "abcn",
      "bus1": "75_LVBus0327427",
      "bus2": "75_LVBus0327428",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.38511449983277, 44.79351413136817],
          [-0.38511449983277, 44.79351413136817],
          [-0.384872793407929, 44.7934827274337],
          [-0.384840894460211, 44.793478348504415],
          [-0.384840894460211, 44.793478348504415]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.022012527506349983,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0702062",
      "phases": "abcn",
      "bus1": "75_LVBus0327428",
      "bus2": "75_LVBus0327429",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.384840894460211, 44.793478348504415],
          [-0.384840894460211, 44.793478348504415],
          [-0.384535230616622, 44.79343152113569],
          [-0.384535230616622, 44.79343152113569]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.024740522950120556,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0508211",
      "phases": "abcn",
      "bus1": "75_LVBus0327429",
      "bus2": "75_LVBus0327430",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [-0.384535230616622, 44.79343152113569],
          [-0.384535230616622, 44.79343152113569],
          [-0.384325896658594, 44.793381219215995],
          [-0.384234851865452, 44.793358220564926],
          [-0.384092679979999, 44.79332035529922],
          [-0.383661440770025, 44.79321356165631],
          [-0.383598840655311, 44.79319719585148],
          [-0.383598840655311, 44.79319719585148]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07854334633370866,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0383315",
      "phases": "abcn",
