{
  "version": 4,
  "is_multiphase": true,
  "crs": {
    "data": "EPSG:4326",
    "normalize": false
  },
  "grounds": [
    {
      "id": "gnd"
    }
  ],
  "potential_refs": [
    {
      "id": "pref",
      "ground": "gnd"
    }
  ],
  "buses": [
    {
      "id": "MVVoltage_source",
      "phases": "abcn"
    },
    {
      "id": "75_YDES",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.446338177204735, 45.35340889738245]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV005403",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.443829738163931, 45.35621757751397]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV159075",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.441318940157255, 45.35559383862357]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV124162",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.438014380058256, 45.35359586921569]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV124161",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.436271089696636, 45.351275429070384]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV025266",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.433858499302068, 45.34821935816461]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV127651",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.432779308062421, 45.34365892785334]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV158438",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.432430739438618, 45.34114013338274]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV023730",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.431673339885401, 45.33821681393688]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVBus131911",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [2.433311795950138, 45.33924918785026]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "75_MVLV023730_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.431673339885401, 45.33821681393688]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697137",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.430903877752883, 45.3375699868558]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697138",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.430776558827367, 45.337937325674574]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697139",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.430685322126542, 45.338022476531044]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697140",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.430440923625372, 45.33811090358162]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697142",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.430359302273896, 45.338454706493586]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697143",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.43062686806691, 45.3387326200562]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697144",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.431781598640939, 45.340000411386725]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697145",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.430187738617978, 45.33839216541799]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697141",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.430490867232173, 45.33775634990852]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697123",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.431341075983969, 45.33784821529342]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697124",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.430936058605087, 45.337372319099764]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697125",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.430829581342374, 45.337192147573674]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697126",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.430601111533377, 45.33688083606328]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697127",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.430374689142498, 45.33659483697894]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697128",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.430349170029733, 45.336589460656]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697130",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.429930264991305, 45.336273106493366]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697131",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.429508743751611, 45.33591447204445]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697134",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.428941669181113, 45.33546237971169]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697135",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.429019682273954, 45.335372302417824]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697132",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.42944904863311, 45.33608276326449]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697133",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.429350281671669, 45.33666597927886]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697129",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.43018217345208, 45.33666156701179]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697117",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.431704763750981, 45.3382812613285]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697118",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.431625302915288, 45.338390008373615]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697119",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.431814109661146, 45.33864560359547]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697120",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.431946318466058, 45.33878680903837]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697121",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.432209629955951, 45.339130023999694]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV158438_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.432430739438618, 45.34114013338274]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697256",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.432252545459354, 45.34139218942497]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697259",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.432367501832193, 45.34147306429427]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697257",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.432061392027246, 45.34151829488352]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697258",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.432150807903917, 45.34159019567008]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697250",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.432659860839643, 45.340825062007745]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697251",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.432595492946422, 45.3404742389192]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697253",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.432913855396132, 45.340132112132984]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697252",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.432735805634165, 45.34046513229474]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697254",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.432812914975752, 45.34080693947469]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697245",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.432698550435156, 45.34108593851352]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697246",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.432966564554869, 45.34115768611834]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697247",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.433285539047928, 45.34118441859324]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697248",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.433119397306316, 45.34099562816377]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV127651_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.432779308062421, 45.34365892785334]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697243",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.432339920528563, 45.3433399007785]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697241",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.434225506752082, 45.34487408996693]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697239",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.433994037618773, 45.34320304855317]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697224",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.43224279982286, 45.343950637715544]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697225",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.432251131195688, 45.34404858760707]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697226",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.432219097845655, 45.34395068482451]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697227",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.431799718550785, 45.34370966952701]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697231",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.431250230927167, 45.34401643580971]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697233",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.431317977010615, 45.34425514054698]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697237",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.430700282201359, 45.34396829132686]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697234",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.431452557832325, 45.3444867991503]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697235",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.432412692766735, 45.345719467525385]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697236",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.43119009681023, 45.34470563056992]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697232",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.431048090091378, 45.343662119825616]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697228",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.430952033182806, 45.34311663166296]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697229",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.430818592025472, 45.34280077846738]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697230",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.431005899200939, 45.34360638026627]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697220",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.433721209727913, 45.343739128214615]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697221",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.434726110829032, 45.343493585160886]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697222",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.434219097073059, 45.34394024317645]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697215",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.432285645397677, 45.342916201476854]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697216",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.431989198795636, 45.34262494803012]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697217",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.432096769002915, 45.342876770563905]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697218",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.432163397084103, 45.343049454361484]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV025266_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.433858499302068, 45.34821935816461]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697171",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.434092849132749, 45.347912851931]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697172",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.43423997292127, 45.34744533013279]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697174",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.433780535448292, 45.34736474578515]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697173",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.43408476327666, 45.3461679298747]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697164",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.434138797691244, 45.34797622471346]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697165",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.434380720530928, 45.34845104696138]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697166",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.434654084780182, 45.34845274345049]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697167",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.435184166993176, 45.34888564346913]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697168",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.436037920457773, 45.34937191666732]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697169",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.435570410510352, 45.349549450117934]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697161",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.434073654488647, 45.34790142567481]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697162",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.434175284067663, 45.34690558337865]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697158",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.433641651962791, 45.34824653308351]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697159",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.432211969360089, 45.34719238495676]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697152",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.434492812885387, 45.34847432111933]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697153",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.435536140852176, 45.349122081730854]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697154",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.435767241302143, 45.34915259071765]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697155",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.435674398249266, 45.34885470796287]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697156",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.435980437175427, 45.348755482671606]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697147",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.433641574102319, 45.34820154432362]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697148",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.432529184895862, 45.34674499793708]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697149",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.432425526768212, 45.34576443640998]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697150",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.432873440864526, 45.34660976482403]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV124161_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.436271089696636, 45.351275429070384]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697189",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.436116980240278, 45.35136155786503]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697191",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.435535317724338, 45.35143877898202]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697192",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.43507110990625, 45.35133530026597]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697193",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.435496880492291, 45.35133984802877]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697190",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.43603264564203, 45.35126741751763]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697184",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.437425918717917, 45.35147302318562]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697185",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.437606938560766, 45.35169377511669]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697187",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.437721749044355, 45.3516846850967]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697186",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.437756295037548, 45.3519227145662]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697176",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.435752370478501, 45.35076384513245]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697177",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.435940705565131, 45.35046679409516]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697178",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.43628654341174, 45.35050249039167]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697179",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.436847065702628, 45.349989204461664]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697180",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.437396470933285, 45.350429579611486]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697181",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.436963239423404, 45.350771813513255]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697182",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.436639556477266, 45.35041210968991]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV124162_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.438014380058256, 45.35359586921569]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697198",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.437786900051983, 45.35373005097381]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697199",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.43818082090689, 45.35391960146696]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697213",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.438054042807526, 45.35439653873021]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697200",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.439008941133604, 45.353190159021075]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697201",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.439557825640537, 45.353306642165215]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697202",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.43950575976935, 45.35327368351614]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697204",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.439638036946864, 45.35288821079386]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697205",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.439730568047303, 45.352848876621096]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697206",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.439659190368975, 45.35290170339254]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697207",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.439838261187483, 45.353144457748165]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697203",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.439839055619997, 45.353603278961984]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697208",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.440013023604217, 45.35282870043979]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697210",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.441205029951441, 45.35397094323463]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697211",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.441906845472194, 45.35397931187219]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697209",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.438874163148611, 45.35155126849551]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697212",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.439071465663405, 45.35274693325328]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697195",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.437772177913951, 45.35373102677103]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697196",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.435691618788464, 45.3533279405392]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_MVLV159075_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.441318940157255, 45.35559383862357]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697289",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.441382410400945, 45.35561003531194]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697290",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.441600281730198, 45.35569373786981]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697282",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.441180098339007, 45.35501637151901]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697283",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.440938408226444, 45.354726898126614]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697284",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.440708119654141, 45.35438522800037]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697285",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.440312153193126, 45.35415166195032]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697286",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.440081874732574, 45.353818986560576]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697287",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.439864606721964, 45.35362125648611]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697265",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.441177538682003, 45.35572980943696]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697266",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.441218911354501, 45.35603386229939]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697267",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.441068711059896, 45.35624181805093]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697268",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.440998975367132, 45.35649269984249]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697276",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.440631373006566, 45.35658370166543]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697277",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.440325502956398, 45.356799896555806]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697278",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.439012316997367, 45.35731978924285]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697279",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.43954232419887, 45.35561247044794]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697280",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.439058159329492, 45.35530125516417]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697269",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.441286348133072, 45.35664287288987]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697272",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.442410491019068, 45.357596224363846]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697275",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.442704569152744, 45.357919839199866]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697274",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.443224450791283, 45.357076387747604]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697273",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.441556353479966, 45.35806481540128]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697270",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.443991548858142, 45.35661345359779]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697271",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.447541162851373, 45.355731021350586]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697261",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.441208163746827, 45.355013655645116]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697262",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.441448693389709, 45.354654474163404]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "75_LVBus1697263",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [2.442483043579523, 45.35508538518718]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    }
  ],
  "lines": [
    {
      "id": "75_325755",
      "phases": "abc",
      "bus1": "75_YDES",
      "bus2": "75_MVLV005403",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.446338177204735, 45.35340889738245],
          [2.446353447339419, 45.353401029850374],
          [2.446369048958048, 45.35339321511602],
          [2.446500454921836, 45.353303073062825],
          [2.447216963565016, 45.35366137356624],
          [2.447412377386914, 45.35375654768228],
          [2.447416245766996, 45.35378354081465],
          [2.44710023170957, 45.35401055036869],
          [2.446870867125133, 45.35418169905804],
          [2.446564963996128, 45.35436191808906],
          [2.446220816574582, 45.3545601655166],
          [2.445927615764397, 45.354713382483524],
          [2.445749114277936, 45.35478552363369],
          [2.445430339960392, 45.35491176715078],
          [2.445137008341912, 45.35499300530096],
          [2.444167517770407, 45.35515223843813],
          [2.444429365968426, 45.35558345331064],
          [2.44450009590977, 45.35575125961511],
          [2.444560789182821, 45.355914856393014],
          [2.444209901246359, 45.35604701061966],
          [2.443972646337255, 45.356144798681896],
          [2.443823396713881, 45.3561909554339],
          [2.443826561058356, 45.35620426648005],
          [2.443829738163931, 45.35621757751397]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.5673305842182632,
      "ground": "gnd"
    },
    {
      "id": "75_453408",
      "phases": "abc",
      "bus1": "75_MVLV005403",
      "bus2": "75_MVLV159075",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.443829738163931, 45.35621757751397],
          [2.443811025241414, 45.356220393091846],
          [2.443792312316979, 45.35622320866661],
          [2.44355722669903, 45.356361943514834],
          [2.443378665337613, 45.356407083987364],
          [2.443212863319391, 45.35645222108584],
          [2.442957799198651, 45.35653341726721],
          [2.442770957174226, 45.35659948925776],
          [2.442753755914428, 45.356605577771894],
          [2.442568967886197, 45.356678484438135],
          [2.442215204464757, 45.35665767632568],
          [2.441990986067446, 45.35665492677969],
          [2.441904672463551, 45.35666473221383],
          [2.441415534776999, 45.35670830645045],
          [2.441243414595875, 45.3566716909674],
          [2.441054688352647, 45.35657714747344],
          [2.441043562270933, 45.35645415566486],
          [2.441068943268546, 45.356373168235145],
          [2.44107613485153, 45.35638425361343],
          [2.441108791076168, 45.35628399901732],
          [2.441180916210533, 45.35619936976969],
          [2.441304303970771, 45.3560983740939],
          [2.441309681095424, 45.35601250240617],
          [2.441272324127817, 45.35593214901579],
          [2.441259981276991, 45.35585467806652],
          [2.441267698556732, 45.355757892080575],
          [2.44131265363429, 45.355650519176606],
          [2.441315953699417, 45.35562073939657],
          [2.441317446928697, 45.355607289010095],
          [2.441318940157255, 45.35559383862357]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.35095609237853664,
      "ground": "gnd"
    },
    {
      "id": "75_257872",
      "phases": "abc",
      "bus1": "75_MVLV159075",
      "bus2": "75_MVLV124162",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.441318940157255, 45.35559383862357],
          [2.44131217572308, 45.35560645728647],
          [2.441305398526405, 45.355619075960796],
          [2.441304940801383, 45.35561994000101],
          [2.441305977222275, 45.35564879815708],
          [2.441259742050672, 45.355760787188906],
          [2.441250595552719, 45.35583700967995],
          [2.441264713599442, 45.35593584444552],
          [2.441301173491187, 45.356014111604146],
          [2.441295837706303, 45.356094801565014],
          [2.441179468866463, 45.35618958348098],
          [2.441101513719154, 45.35628164882406],
          [2.441051441929325, 45.3563757753177],
          [2.441033764142174, 45.35645483945298],
          [2.441037463391805, 45.35653640263548],
          [2.440797937667433, 45.35659738346587],
          [2.440660939243181, 45.3565642160226],
          [2.440420916297611, 45.356357197058394],
          [2.44026846264748, 45.35626662200535],
          [2.439987133251388, 45.35606296866643],
          [2.439777700384556, 45.35580099077213],
          [2.439709086025185, 45.35572115128683],
          [2.439615362005419, 45.355558445734545],
          [2.438960074748216, 45.355166764453635],
          [2.438404212212256, 45.35470931886095],
          [2.438206118079048, 45.354529560139675],
          [2.438175419398879, 45.35448729772401],
          [2.438181434992901, 45.35427946713366],
          [2.438206701425095, 45.35412650366482],
          [2.438168146963555, 45.35397359777769],
          [2.438116944245965, 45.35387467916793],
          [2.438053018811433, 45.353802759940514],
          [2.437984017615114, 45.35374613841376],
          [2.437988995883625, 45.35367686488667],
          [2.438006121640893, 45.353622216881156],
          [2.438010244471072, 45.353609043054156],
          [2.438014380058256, 45.35359586921569]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.5491648765233033,
      "ground": "gnd"
    },
    {
      "id": "75_318870",
      "phases": "abc",
      "bus1": "75_MVLV124162",
      "bus2": "75_MVLV124161",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.438014380058256, 45.35359586921569],
          [2.438007696991966, 45.353583226886876],
          [2.438001013928713, 45.35357058455756],
          [2.437938961013705, 45.3535460903885],
          [2.437895680073773, 45.35354469896815],
          [2.437804050252832, 45.35261495702826],
          [2.437652676723297, 45.35240773569712],
          [2.437585095284213, 45.35208991449968],
          [2.437645685553412, 45.351686309679565],
          [2.437621691207519, 45.351603856108696],
          [2.437514712803086, 45.351470235859864],
          [2.43740102868986, 45.3514030837746],
          [2.437207677892206, 45.35132707877105],
          [2.437078911418415, 45.35130120436709],
          [2.436897931556031, 45.35129339526523],
          [2.436704581611292, 45.35129584328032],
          [2.436358276227109, 45.35130146718879],
          [2.436306906378559, 45.35129903878638],
          [2.436287768859174, 45.35129912769534],
          [2.436271089696636, 45.351275429070384]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.3486870013173087,
      "ground": "gnd"
    },
    {
      "id": "75_355001",
      "phases": "abc",
      "bus1": "75_MVLV124161",
      "bus2": "75_MVLV025266",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.436271089696636, 45.351275429070384],
          [2.436252403768322, 45.3512783513054],
          [2.436222187401356, 45.35128307393594],
          [2.436214128151416, 45.35129255382503],
          [2.435960900310102, 45.35130800769756],
          [2.435407523457862, 45.3513923459928],
          [2.435357784334427, 45.35139584406922],
          [2.435311292138168, 45.35138841816558],
          [2.435242776461059, 45.351357891879395],
          [2.435153540585854, 45.35127625956452],
          [2.43510230173277, 45.3511159871429],
          [2.435111494369228, 45.35109069142268],
          [2.43509167445461, 45.351014593827045],
          [2.434981878812823, 45.35068917051207],
          [2.436218907141858, 45.350499851448134],
          [2.436411463651885, 45.35043311076361],
          [2.436424658365684, 45.35042028880469],
          [2.436428550065048, 45.35038471528224],
          [2.436502117203578, 45.350336359669356],
          [2.436613095155975, 45.35026155861786],
          [2.43668272491558, 45.35018040707164],
          [2.436783390948869, 45.350061237890834],
          [2.436796017101643, 45.34998025392219],
          [2.436790340476771, 45.349902164949626],
          [2.436782950107855, 45.349800328140724],
          [2.436705964438491, 45.34954849144407],
          [2.436641849834846, 45.34935961506393],
          [2.436552463714763, 45.34931470559282],
          [2.435863450142862, 45.349297296082774],
          [2.435710309910313, 45.34927943001905],
          [2.435582669817017, 45.34925254536781],
          [2.43544211015739, 45.349126707257064],
          [2.435135587704933, 45.34893803351855],
          [2.435020627593527, 45.348866157293266],
          [2.434765249607529, 45.34874041861794],
          [2.434586438350295, 45.348632604715306],
          [2.434433156148617, 45.34852477735469],
          [2.434343694750831, 45.34843488635704],
          [2.434254170953758, 45.34830900248194],
          [2.434126343124921, 45.34816515977851],
          [2.433895279711864, 45.3482119137252],
          [2.433876889508202, 45.348215635946424],
          [2.433858499302068, 45.34821935816461]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.6810706090087321,
      "ground": "gnd"
    },
    {
      "id": "75_347392",
      "phases": "abc",
      "bus1": "75_MVLV025266",
      "bus2": "75_MVLV127651",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.433858499302068, 45.34821935816461],
          [2.433858475895773, 45.34820586423543],
          [2.433858452489503, 45.348192370306364],
          [2.433858418434681, 45.34816538243737],
          [2.43406242945943, 45.34809323837398],
          [2.433921779651359, 45.34790442671095],
          [2.43362845550602, 45.34798563445082],
          [2.433538751250349, 45.348004909073595],
          [2.433347541179968, 45.34785091859345],
          [2.433003866604099, 45.34751184945177],
          [2.432794296718293, 45.34720625578237],
          [2.432645005404336, 45.34714494073117],
          [2.432611683801508, 45.34705608901683],
          [2.432598027680436, 45.346829222467946],
          [2.432541164811226, 45.3462681567712],
          [2.432515137254417, 45.345953302306405],
          [2.432488956151735, 45.34554847040219],
          [2.432389781605919, 45.34530908233567],
          [2.432097482067802, 45.34506374082392],
          [2.431778603054798, 45.34479035363469],
          [2.431569196980052, 45.34452622912341],
          [2.431185071344002, 45.34395710822831],
          [2.431005977282695, 45.34366035593039],
          [2.430837715503969, 45.34340156623327],
          [2.43079777740483, 45.343319736448045],
          [2.430838361804716, 45.343239548558294],
          [2.430954186836885, 45.34318357774747],
          [2.431145699687882, 45.34327338573034],
          [2.431528714526371, 45.34345301871868],
          [2.431758700120135, 45.34366875459415],
          [2.432102525430276, 45.34397248195744],
          [2.43225778338775, 45.34396977738339],
          [2.432567140271238, 45.34377908786788],
          [2.432741117816022, 45.34371293618782],
          [2.432762230007887, 45.3436830875783],
          [2.43277076903702, 45.34367100771611],
          [2.432779308062421, 45.34365892785334]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.8727803940958435,
      "ground": "gnd"
    },
    {
      "id": "75_417419",
      "phases": "abc",
      "bus1": "75_MVLV127651",
      "bus2": "75_MVLV158438",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.432779308062421, 45.34365892785334],
          [2.43279351627639, 45.34364989277761],
          [2.432807724485736, 45.34364085770009],
          [2.432906748512216, 45.343577855368416],
          [2.432407761841709, 45.34296746457517],
          [2.431812819056601, 45.34222886153226],
          [2.43179282389343, 45.342172743691705],
          [2.431759379670627, 45.34200904563144],
          [2.431795680069564, 45.341901423385586],
          [2.431908183178475, 45.34174695774002],
          [2.432501022392295, 45.34125761464196],
          [2.432450729324612, 45.34116314600452],
          [2.432440734379536, 45.34115163969404],
          [2.432430739438618, 45.34114013338274]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.32531301691458164,
      "ground": "gnd"
    },
    {
      "id": "75_264628",
      "phases": "abc",
      "bus1": "75_MVLV158438",
      "bus2": "75_MVLV023730",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.432430739438618, 45.34114013338274],
          [2.432448898645936, 45.34114438201186],
          [2.432467057871419, 45.34114863963399],
          [2.432545603214178, 45.341167032444424],
          [2.432655998459032, 45.34106497826435],
          [2.432669947700196, 45.34100938939358],
          [2.432696713058896, 45.34091441431978],
          [2.432628795883762, 45.34056196600336],
          [2.432621863631491, 45.340446841772],
          [2.432638532218909, 45.34035543772835],
          [2.432747731592112, 45.34024140189459],
          [2.43284021144732, 45.340189101437616],
          [2.432926657608889, 45.34015908902602],
          [2.433005026047363, 45.34012723929274],
          [2.432581536671941, 45.339504487759676],
          [2.432437760066111, 45.33932138977054],
          [2.431573708966885, 45.33828568995696],
          [2.431675885597381, 45.338243745639645],
          [2.431674612741082, 45.33823027978829],
          [2.431673339885401, 45.33821681393688]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.3854319407431317,
      "ground": "gnd"
    },
    {
      "id": "75_298055",
      "phases": "abc",
      "bus1": "75_MVLV023730",
      "bus2": "75_MVBus131911",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.431673339885401, 45.33821681393688],
          [2.431682760544142, 45.33822855468572],
          [2.431692181206883, 45.33824029543382],
          [2.431595013348082, 45.33828732724556],
          [2.431827406449238, 45.33856620315554],
          [2.432267966916262, 45.339088305250634],
          [2.432586313447231, 45.33948570915065],
          [2.432995118717433, 45.34007760813671],
          [2.43334871919804, 45.33985293703276],
          [2.43334294657562, 45.339627044784926],
          [2.4334139662898, 45.33937328009577],
          [2.433366535840427, 45.3392374640936],
          [2.433310888025275, 45.33926266455575],
          [2.433311795950138, 45.33924918785026],
          [2.433311795950138, 45.33924918785026]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.3514982042185783,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0749097",
      "phases": "abcn",
      "bus1": "75_MVLV023730_LV",
      "bus2": "75_LVBus1697137",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.431673339885401, 45.33821681393688],
          [2.43165432051397, 45.33820868866073],
          [2.43165432051397, 45.33820868866073],
          [2.431593161984996, 45.33821092626816],
          [2.431410341907886, 45.338001735728874],
          [2.431372883453331, 45.337958874600936],
          [2.43129817072705, 45.33786555056692],
          [2.431092904830217, 45.33764954148137],
          [2.430964196929815, 45.337531721587105],
          [2.430927046355497, 45.33753502722429],
          [2.430903877752883, 45.3375699868558],
          [2.430903877752883, 45.3375699868558]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10227070091621863,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1357078",
      "phases": "abcn",
      "bus1": "75_LVBus1697137",
      "bus2": "75_LVBus1697138",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.430903877752883, 45.3375699868558],
          [2.430903877752883, 45.3375699868558],
          [2.430892890402651, 45.33755180626144],
          [2.430872807601757, 45.33756342783357],
          [2.43085821628646, 45.337586640574635],
          [2.430840022418189, 45.33763692511362],
          [2.430757880152483, 45.33792686101661],
          [2.430776558827367, 45.337937325674574],
          [2.430776558827367, 45.337937325674574]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0475520019744974,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1415266",
      "phases": "abcn",
      "bus1": "75_LVBus1697138",
      "bus2": "75_LVBus1697139",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.430776558827367, 45.337937325674574],
          [2.430776558827367, 45.337937325674574],
          [2.430750971583249, 45.3379373470627],
          [2.430741897152148, 45.337972159944236],
          [2.430740125258222, 45.33801082598203],
          [2.430716385574248, 45.3380172959084],
          [2.430685322126542, 45.338022476531044],
          [2.430685322126542, 45.338022476531044]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014735810516911198,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0645948",
      "phases": "abcn",
      "bus1": "75_LVBus1697139",
      "bus2": "75_LVBus1697140",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.430685322126542, 45.338022476531044],
          [2.430685322126542, 45.338022476531044],
          [2.430617861487355, 45.33804688486687],
          [2.430440923625372, 45.33811090358162],
          [2.430440923625372, 45.33811090358162]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.02153020844338724,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0298605",
      "phases": "abcn",
      "bus1": "75_LVBus1697140",
      "bus2": "75_LVBus1697142",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.430440923625372, 45.33811090358162],
          [2.430440923625372, 45.33811090358162],
          [2.430359302273896, 45.338454706493586],
          [2.430359302273896, 45.338454706493586]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03874158777712356,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0702320",
      "phases": "abcn",
      "bus1": "75_LVBus1697142",
      "bus2": "75_LVBus1697143",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.430359302273896, 45.338454706493586],
          [2.430359302273896, 45.338454706493586],
          [2.430375963285446, 45.33847899966316],
          [2.430391959402126, 45.33850232182224],
          [2.430404250018411, 45.33851417723764],
          [2.430495045411998, 45.3386066518602],
          [2.430604139546069, 45.33871090482518],
          [2.43062686806691, 45.3387326200562],
          [2.43062686806691, 45.3387326200562]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03741145884130939,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0511493",
      "phases": "abcn",
      "bus1": "75_LVBus1697143",
      "bus2": "75_LVBus1697144",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.43062686806691, 45.3387326200562],
          [2.43062686806691, 45.3387326200562],
          [2.430646074939933, 45.33879170737181],
          [2.430664525338843, 45.33884844737538],
          [2.430683873372939, 45.33890799336159],
          [2.430712376146186, 45.33899567101051],
          [2.430713189561826, 45.33899391612191],
          [2.430793525577641, 45.33924530361347],
          [2.43100671617904, 45.3395135731474],
          [2.431454952100729, 45.339814920626694],
          [2.431725468831689, 45.339960399851286],
          [2.431781598640939, 45.340000411386725],
          [2.431781598640939, 45.340000411386725]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.17447430272475883,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0081511",
      "phases": "abcn",
      "bus1": "75_LVBus1697142",
      "bus2": "75_LVBus1697145",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.430359302273896, 45.338454706493586],
          [2.430359302273896, 45.338454706493586],
          [2.430187738617978, 45.33839216541799],
          [2.430187738617978, 45.33839216541799]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.015137520488686097,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0290869",
      "phases": "abcn",
      "bus1": "75_LVBus1697140",
      "bus2": "75_LVBus1697141",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.430440923625372, 45.33811090358162],
          [2.430440923625372, 45.33811090358162],
          [2.430494598562964, 45.33778326265412],
          [2.430490867232173, 45.33775634990852],
          [2.430490867232173, 45.33775634990852]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.039661023796186474,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1403620",
      "phases": "abcn",
      "bus1": "75_MVLV023730_LV",
      "bus2": "75_LVBus1697123",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.431673339885401, 45.33821681393688],
          [2.431663077967667, 45.33820542473906],
          [2.431663077967667, 45.33820542473906],
          [2.431351133273728, 45.33785936180134],
          [2.431341075983969, 45.33784821529342],
          [2.431341075983969, 45.33784821529342]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04704335577155275,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1200628",
      "phases": "abcn",
      "bus1": "75_LVBus1697123",
      "bus2": "75_LVBus1697124",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.431341075983969, 45.33784821529342],
          [2.431341075983969, 45.33784821529342],
          [2.43131048199202, 45.33784427381082],
          [2.431120775138142, 45.337649518098864],
          [2.431034385247643, 45.33757481629556],
          [2.43097192100327, 45.33752079404454],
          [2.430902097596814, 45.33742912991007],
          [2.430895854505593, 45.33740292996221],
          [2.430914810064759, 45.33738850259685],
          [2.430936058605087, 45.337372319099764],
          [2.430936058605087, 45.337372319099764]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06631317001184142,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1178901",
      "phases": "abcn",
      "bus1": "75_LVBus1697124",
      "bus2": "75_LVBus1697125",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.430936058605087, 45.337372319099764],
          [2.430936058605087, 45.337372319099764],
          [2.430892384456615, 45.33739497145981],
          [2.430868680443026, 45.3373845470123],
          [2.430843970397039, 45.337337123099786],
          [2.43080198518737, 45.337256554595506],
          [2.430796559492434, 45.33724614183431],
          [2.430784953136008, 45.33722387759188],
          [2.430826946440059, 45.33720297189323],
          [2.430829581342374, 45.337192147573674],
          [2.430829581342374, 45.337192147573674]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.030712888651883163,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1543647",
      "phases": "abcn",
      "bus1": "75_LVBus1697125",
      "bus2": "75_LVBus1697126",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.430829581342374, 45.337192147573674],
          [2.430829581342374, 45.337192147573674],
          [2.430818066019967, 45.337201306076246],
          [2.430781981321669, 45.33721636846694],
          [2.430744444649837, 45.337156693792096],
          [2.430702700354201, 45.337090311649796],
          [2.430679884293957, 45.33705404108747],
          [2.430632410608312, 45.33697856881113],
          [2.430616743795455, 45.33695365414024],
          [2.43057869588862, 45.336893152214394],
          [2.430601111533377, 45.33688083606328],
          [2.430601111533377, 45.33688083606328]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.046171541495091936,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0971082",
      "phases": "abcn",
      "bus1": "75_LVBus1697126",
      "bus2": "75_LVBus1697127",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.430601111533377, 45.33688083606328],
          [2.430601111533377, 45.33688083606328],
          [2.430574234257815, 45.33688712865737],
          [2.430503400991884, 45.33680851823968],
          [2.430452694584364, 45.336752254915815],
          [2.430409949443935, 45.336704809956004],
          [2.430372111431456, 45.33666281243462],
          [2.430349339656946, 45.33663754380493],
          [2.430374689142498, 45.33659483697894],
          [2.430374689142498, 45.33659483697894]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.040231207513893266,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1369380",
      "phases": "abcn",
      "bus1": "75_LVBus1697127",
      "bus2": "75_LVBus1697128",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.430374689142498, 45.33659483697894],
          [2.430374689142498, 45.33659483697894],
          [2.430360672120543, 45.33660294499072],
          [2.430347920077843, 45.33660475479123],
          [2.430340256527434, 45.33659846401164],
          [2.430342800021925, 45.336593963926106],
          [2.430349170029733, 45.336589460656],
          [2.430349170029733, 45.336589460656]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004607688479574982,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1502251",
      "phases": "abcn",
      "bus1": "75_LVBus1697128",
      "bus2": "75_LVBus1697130",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.430349170029733, 45.336589460656],
          [2.430349170029733, 45.336589460656],
          [2.430346627867614, 45.33658712382767],
          [2.430332562921756, 45.33657418138029],
          [2.430321083383708, 45.336574190931316],
          [2.430295580073337, 45.33658590686554],
          [2.430280266509352, 45.33658142163193],
          [2.430236067013249, 45.33652599842027],
          [2.430214478557498, 45.336498920597],
          [2.430188582663476, 45.33646643978958],
          [2.430054796275387, 45.33629866866539],
          [2.430027187822444, 45.33626403921412],
          [2.429995283909086, 45.33625416114103],
          [2.429930264991305, 45.336273106493366],
          [2.429930264991305, 45.336273106493366]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05543917974646593,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1480369",
      "phases": "abcn",
      "bus1": "75_LVBus1697130",
      "bus2": "75_LVBus1697131",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.429930264991305, 45.336273106493366],
          [2.429930264991305, 45.336273106493366],
          [2.429932771095392, 45.3362461166051],
          [2.429979940518782, 45.33623168401685],
          [2.429986267095118, 45.336201092585895],
          [2.429898079159944, 45.3360859996684],
          [2.429875334650454, 45.33606918710427],
          [2.429699266361808, 45.33593907157959],
          [2.429695690602952, 45.33593642972913],
          [2.429673827393055, 45.335920273099894],
          [2.429643931511444, 45.33589817678677],
          [2.429617129830882, 45.335888294392745],
          [2.429602929439824, 45.3358857692623],
          [2.429511220254869, 45.335869490320185],
          [2.429498520478383, 45.335902785757426],
          [2.429508743751611, 45.33591447204445],
          [2.429508743751611, 45.33591447204445]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07015587526337512,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0863245",
      "phases": "abcn",
      "bus1": "75_LVBus1697131",
      "bus2": "75_LVBus1697134",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.429508743751611, 45.33591447204445],
          [2.429508743751611, 45.33591447204445],
          [2.429502568507993, 45.33591334364885],
          [2.429479398569413, 45.33590909867897],
          [2.429504811522644, 45.335850595143015],
          [2.429499670850277, 45.33582720994776],
          [2.42943245630428, 45.335783194260976],
          [2.429273562770107, 45.335679143140624],
          [2.429223854396576, 45.33564659174267],
          [2.429180646780963, 45.3356114531478],
          [2.429085751137598, 45.335534273992174],
          [2.429063681237817, 45.3355163272238],
          [2.429048329384831, 45.33550384446762],
          [2.429010562819814, 45.33547312734372],
          [2.428991411367795, 45.33546143933856],
          [2.428958238559635, 45.335455169382016],
          [2.428941669181113, 45.33546237971169],
          [2.428941669181113, 45.33546237971169]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07303043598125519,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1142872",
      "phases": "abcn",
      "bus1": "75_LVBus1697134",
      "bus2": "75_LVBus1697135",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.428941669181113, 45.33546237971169],
          [2.428941669181113, 45.33546237971169],
          [2.428949379351869, 45.33545068767233],
          [2.428963854084047, 45.33544174284325],
          [2.429026773250089, 45.33540286478831],
          [2.429019682273954, 45.335372302417824],
          [2.429019682273954, 45.335372302417824]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01294040352789255,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0798301",
      "phases": "abcn",
      "bus1": "75_LVBus1697131",
      "bus2": "75_LVBus1697132",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.429508743751611, 45.33591447204445],
          [2.429508743751611, 45.33591447204445],
          [2.42949344681819, 45.335919882220225],
          [2.429474484875264, 45.33603055686943],
          [2.429446491037428, 45.33607106165838],
          [2.42944904863311, 45.33608276326449],
          [2.42944904863311, 45.33608276326449]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02005484676310613,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1086949",
      "phases": "abcn",
      "bus1": "75_LVBus1697132",
      "bus2": "75_LVBus1697133",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.42944904863311, 45.33608276326449],
          [2.42944904863311, 45.33608276326449],
          [2.429390124704195, 45.33607742324406],
          [2.429362872132581, 45.33607257888434],
          [2.429328206768604, 45.33606641821662],
          [2.429300842663722, 45.336071262557425],
          [2.42928147775886, 45.33608495231326],
          [2.429246702161725, 45.33615881056927],
          [2.429233367888252, 45.3363023876944],
          [2.429225736980964, 45.336377591008954],
          [2.429229763454468, 45.3364678259486],
          [2.429245350311246, 45.3365143041389],
          [2.429288125074272, 45.33658809861953],
          [2.429323018650343, 45.336631826150494],
          [2.429324041165597, 45.3366331027322],
          [2.429350281671669, 45.33666597927886],
          [2.429350281671669, 45.33666597927886]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08117655463530145,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1237910",
      "phases": "abcn",
      "bus1": "75_LVBus1697128",
      "bus2": "75_LVBus1697129",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.430349170029733, 45.336589460656],
          [2.430349170029733, 45.336589460656],
          [2.430337684476787, 45.33658587183844],
          [2.430324932437277, 45.336587681636274],
          [2.43018217345208, 45.33666156701179],
          [2.43018217345208, 45.33666156701179]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0158839152503461,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1539898",
      "phases": "abcn",
      "bus1": "75_MVLV023730_LV",
      "bus2": "75_LVBus1697117",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.431673339885401, 45.33821681393688],
          [2.431661769286314, 45.338215978083916],
          [2.431661769286314, 45.338215978083916],
          [2.431659572827655, 45.33822201621483],
          [2.431655878271249, 45.338232211735374],
          [2.431644324792064, 45.338264067120775],
          [2.431670718042649, 45.33829548566629],
          [2.431704763750981, 45.3382812613285],
          [2.431704763750981, 45.3382812613285]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.012676958626650235,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1371624",
      "phases": "abcn",
      "bus1": "75_LVBus1697117",
      "bus2": "75_LVBus1697118",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.431704763750981, 45.3382812613285],
          [2.431704763750981, 45.3382812613285],
          [2.431675105767191, 45.33830292160741],
          [2.43169293742553, 45.33832521649243],
          [2.431736474836826, 45.3383796411657],
          [2.431731667460717, 45.338395532060844],
          [2.431625302915288, 45.338390008373615],
          [2.431625302915288, 45.338390008373615]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.023301630806199094,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1415290",
      "phases": "abcn",
      "bus1": "75_LVBus1697118",
      "bus2": "75_LVBus1697119",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.431625302915288, 45.338390008373615],
          [2.431625302915288, 45.338390008373615],
          [2.431633303392924, 45.338391656877555],
          [2.431755825804709, 45.338410256005105],
          [2.431832069992116, 45.33850316463936],
          [2.431892924925245, 45.33857732070697],
          [2.431894471550474, 45.33857920854657],
          [2.431883259734537, 45.33860190580041],
          [2.431814109661146, 45.33864560359547],
          [2.431814109661146, 45.33864560359547]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04212056722110738,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1523309",
      "phases": "abcn",
      "bus1": "75_LVBus1697119",
      "bus2": "75_LVBus1697120",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.431814109661146, 45.33864560359547],
          [2.431814109661146, 45.33864560359547],
          [2.43189630543734, 45.33861503783715],
          [2.431925115898147, 45.33862002419908],
          [2.432028283017652, 45.338740212605835],
          [2.432023498106084, 45.33876177993657],
          [2.431966983850961, 45.33878010755738],
          [2.431946318466058, 45.33878680903837],
          [2.431946318466058, 45.33878680903837]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.034307461179362335,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1135126",
      "phases": "abcn",
      "bus1": "75_LVBus1697120",
      "bus2": "75_LVBus1697121",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.431946318466058, 45.33878680903837],
          [2.431946318466058, 45.33878680903837],
          [2.431951687666221, 45.33878628272852],
          [2.432041280611865, 45.33877750777169],
          [2.432065358294556, 45.338782165257925],
          [2.432095627287125, 45.33881964368897],
          [2.43221724052132, 45.33897021358287],
          [2.432294306909668, 45.33906564008301],
          [2.432299155622347, 45.3390815138055],
          [2.432209629955951, 45.339130023999694],
          [2.432209629955951, 45.339130023999694]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.056382537055181085,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0982484",
      "phases": "abcn",
      "bus1": "75_MVLV158438_LV",
      "bus2": "75_LVBus1697256",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.432430739438618, 45.34114013338274],
          [2.432432663044941, 45.34115356269863],
          [2.432432663044941, 45.34115356269863],
          [2.432433308504424, 45.341158042132314],
          [2.432443649271947, 45.34123009088937],
          [2.432362510218898, 45.341298915943305],
          [2.432252545459354, 45.34139218942497],
          [2.432252545459354, 45.34139218942497]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03197732629640619,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1593365",
      "phases": "abcn",
      "bus1": "75_LVBus1697256",
      "bus2": "75_LVBus1697259",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.432252545459354, 45.34139218942497],
          [2.432252545459354, 45.34139218942497],
          [2.432367501832193, 45.34147306429427],
          [2.432367501832193, 45.34147306429427]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.012726701118717602,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1072110",
      "phases": "abcn",
      "bus1": "75_LVBus1697256",
      "bus2": "75_LVBus1697257",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.432252545459354, 45.34139218942497],
          [2.432252545459354, 45.34139218942497],
          [2.432066233940177, 45.34151509721784],
          [2.432061392027246, 45.34151829488352],
          [2.432061392027246, 45.34151829488352]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.020515526579004732,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1562682",
      "phases": "abcn",
      "bus1": "75_LVBus1697257",
      "bus2": "75_LVBus1697258",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.432061392027246, 45.34151829488352],
          [2.432061392027246, 45.34151829488352],
          [2.432086965646282, 45.34155425700903],
          [2.432142074283345, 45.34158528229319],
          [2.432144908871128, 45.341586872172186],
          [2.432150807903917, 45.34159019567008],
          [2.432150807903917, 45.34159019567008]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.010873637253284182,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1072097",
      "phases": "abcn",
      "bus1": "75_MVLV158438_LV",
      "bus2": "75_LVBus1697250",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.432430739438618, 45.34114013338274],
          [2.432449873578131, 45.34114011710221],
          [2.432449873578131, 45.34114011710221],
          [2.432532800938674, 45.34114004650453],
          [2.432634708403253, 45.34105000017118],
          [2.432640530428694, 45.34103071688797],
          [2.432672773625157, 45.340924015427134],
          [2.432670589115542, 45.3409072398458],
          [2.432660067586058, 45.34082660913461],
          [2.432659860839643, 45.340825062007745],
          [2.432659860839643, 45.340825062007745]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.044663967049774204,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1106493",
      "phases": "abcn",
      "bus1": "75_LVBus1697250",
      "bus2": "75_LVBus1697251",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.432659860839643, 45.340825062007745],
          [2.432659860839643, 45.340825062007745],
          [2.432595492946422, 45.3404742389192],
          [2.432595492946422, 45.3404742389192]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03931497168472136,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1500872",
      "phases": "abcn",
      "bus1": "75_LVBus1697251",
      "bus2": "75_LVBus1697253",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.432595492946422, 45.3404742389192],
          [2.432595492946422, 45.3404742389192],
          [2.432603852890887, 45.340402516098486],
          [2.432608076838535, 45.340366267825175],
          [2.432735430203426, 45.34023121998659],
          [2.432798842069595, 45.340195361974395],
          [2.432824278148786, 45.340180973718894],
          [2.432862878273552, 45.340159143554935],
          [2.432864114465512, 45.34015848579425],
          [2.432913855396132, 45.340132112132984],
          [2.432913855396132, 45.340132112132984]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04786871676536777,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1072108",
      "phases": "abcn",
      "bus1": "75_LVBus1697251",
      "bus2": "75_LVBus1697252",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.432595492946422, 45.3404742389192],
          [2.432595492946422, 45.3404742389192],
          [2.432734683235013, 45.34046520522035],
          [2.432735805634165, 45.34046513229474],
          [2.432735805634165, 45.34046513229474]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011043968017376837,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0864071",
      "phases": "abcn",
      "bus1": "75_LVBus1697250",
      "bus2": "75_LVBus1697254",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.432659860839643, 45.340825062007745],
          [2.432659860839643, 45.340825062007745],
          [2.432812914975752, 45.34080693947469],
          [2.432812914975752, 45.34080693947469]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.012163983788648382,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1593364",
      "phases": "abcn",
      "bus1": "75_MVLV158438_LV",
      "bus2": "75_LVBus1697245",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.432430739438618, 45.34114013338274],
          [2.432446671833022, 45.34114760445664],
          [2.432446671833022, 45.34114760445664],
          [2.432536955502987, 45.341189952493565],
          [2.432545636625266, 45.34119402026441],
          [2.432698550435156, 45.34108593851352],
          [2.432698550435156, 45.34108593851352]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.026283850500812684,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0976902",
      "phases": "abcn",
      "bus1": "75_LVBus1697245",
      "bus2": "75_LVBus1697246",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.432698550435156, 45.34108593851352],
          [2.432698550435156, 45.34108593851352],
          [2.432902691387846, 45.34110376505212],
          [2.432962476668457, 45.341154235171096],
          [2.432966564554869, 45.34115768611834],
          [2.432966564554869, 45.34115768611834]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.023930910457203435,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1515603",
      "phases": "abcn",
      "bus1": "75_LVBus1697246",
      "bus2": "75_LVBus1697247",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.432966564554869, 45.34115768611834],
          [2.432966564554869, 45.34115768611834],
          [2.432968587345149, 45.34116194846773],
          [2.432992169533588, 45.341211648901606],
          [2.433119820810158, 45.341256528327676],
          [2.433247363756783, 45.34123842705632],
          [2.433285539047928, 45.34118441859324],
          [2.433285539047928, 45.34118441859324]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.034407293520419865,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1358894",
      "phases": "abcn",
      "bus1": "75_LVBus1697247",
      "bus2": "75_LVBus1697248",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.433285539047928, 45.34118441859324],
          [2.433285539047928, 45.34118441859324],
          [2.433285531293325, 45.34117992062506],
          [2.433285381187578, 45.34108545428792],
          [2.433257036602418, 45.34105554009711],
          [2.433234263845903, 45.34103151346576],
          [2.433215280214734, 45.341022614766096],
          [2.433195964653099, 45.34101355442088],
          [2.433145213252705, 45.341001669307424],
          [2.433119397306316, 45.34099562816377],
          [2.433119397306316, 45.34099562816377]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.028137232450011335,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1524191",
      "phases": "abcn",
      "bus1": "75_MVLV127651_LV",
      "bus2": "75_LVBus1697243",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.432779308062421, 45.34365892785334],
          [2.432781058190558, 45.34364548640172],
          [2.432781058190558, 45.34364548640172],
          [2.432788121999587, 45.3435914416667],
          [2.432779153770338, 45.34356895943665],
          [2.432524801337069, 45.34327227383427],
          [2.432501822114677, 45.34326959461408],
          [2.43238770965213, 45.34331915146441],
          [2.432339920528563, 45.3433399007785],
          [2.432339920528563, 45.3433399007785]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06388560578878073,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0960999",
      "phases": "abcn",
      "bus1": "75_MVLV127651_LV",
      "bus2": "75_LVBus1697241",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.432779308062421, 45.34365892785334],
          [2.432780951224674, 45.34367237540353],
          [2.432780951224674, 45.34367237540353],
          [2.432784768243553, 45.34370374104086],
          [2.432785777428433, 45.34371199846623],
          [2.432945319477893, 45.34376045827057],
          [2.43322529569137, 45.34411109671731],
          [2.433410581146499, 45.34429177434107],
          [2.433512798968393, 45.344386161979834],
          [2.433720973880144, 45.34452363880978],
          [2.434247083906639, 45.344811099552864],
          [2.43426243767172, 45.34483717451962],
          [2.434225506752082, 45.34487408996693],
          [2.434225506752082, 45.34487408996693]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.18340954767885778,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0982481",
      "phases": "abcn",
      "bus1": "75_MVLV127651_LV",
      "bus2": "75_LVBus1697239",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.432779308062421, 45.34365892785334],
          [2.432796603291415, 45.34366470647979],
          [2.432796603291415, 45.34366470647979],
          [2.432844389580075, 45.34363480808424],
          [2.433071163529096, 45.34353743978231],
          [2.433354734451449, 45.34342090584133],
          [2.433555178061901, 45.34335367762942],
          [2.433865466629435, 45.34322663910278],
          [2.433920418340752, 45.343217163872474],
          [2.433960919792949, 45.34320940134305],
          [2.433994037618773, 45.34320304855317],
          [2.433994037618773, 45.34320304855317]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10746738923408046,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0940434",
      "phases": "abcn",
      "bus1": "75_MVLV127651_LV",
      "bus2": "75_LVBus1697224",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.432779308062421, 45.34365892785334],
          [2.432763528366475, 45.343666560899806],
          [2.432763528366475, 45.343666560899806],
          [2.432537093055446, 45.343776081825276],
          [2.43224652467544, 45.34395804722075],
          [2.43224279982286, 45.343950637715544],
          [2.43224279982286, 45.343950637715544]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05284985150912874,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0801158",
      "phases": "abcn",
      "bus1": "75_LVBus1697224",
      "bus2": "75_LVBus1697225",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.43224279982286, 45.343950637715544],
          [2.43224279982286, 45.343950637715544],
          [2.432238717549418, 45.34395805384916],
          [2.432260450887169, 45.34403787450558],
          [2.432251131195688, 45.34404858760707],
          [2.432251131195688, 45.34404858760707]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011314157664284022,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1468058",
      "phases": "abcn",
      "bus1": "75_LVBus1697225",
      "bus2": "75_LVBus1697226",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.432251131195688, 45.34404858760707],
          [2.432251131195688, 45.34404858760707],
          [2.432251702557258, 45.34403952819405],
          [2.432219097845655, 45.34395068482451],
          [2.432219097845655, 45.34395068482451]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011207064539616157,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1228240",
      "phases": "abcn",
      "bus1": "75_LVBus1697226",
      "bus2": "75_LVBus1697227",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.432219097845655, 45.34395068482451],
          [2.432219097845655, 45.34395068482451],
          [2.432177538131226, 45.34390682882462],
          [2.432152743447636, 45.34388696879642],
          [2.431863294696018, 45.34365517226242],
          [2.431847979051145, 45.34365068723515],
          [2.431799718550785, 45.34370966952701],
          [2.431799718550785, 45.34370966952701]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05199691584436549,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0443210",
      "phases": "abcn",
      "bus1": "75_LVBus1697227",
      "bus2": "75_LVBus1697231",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.431799718550785, 45.34370966952701],
          [2.431799718550785, 45.34370966952701],
          [2.431547222916431, 45.3438515509194],
          [2.431250230927167, 45.34401643580971],
          [2.431250230927167, 45.34401643580971]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.054927468351477236,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0289875",
      "phases": "abcn",
      "bus1": "75_LVBus1697231",
      "bus2": "75_LVBus1697233",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.431250230927167, 45.34401643580971],
          [2.431250230927167, 45.34401643580971],
          [2.431263460114284, 45.34411494840487],
          [2.431317977010615, 45.34425514054698],
          [2.431317977010615, 45.34425514054698]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.02715349458584675,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0706375",
      "phases": "abcn",
      "bus1": "75_LVBus1697233",
      "bus2": "75_LVBus1697237",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.431317977010615, 45.34425514054698],
          [2.431317977010615, 45.34425514054698],
          [2.4308590199856, 45.34430554297484],
          [2.430849674117409, 45.344285678725434],
          [2.430700282201359, 45.34396829132686],
          [2.430700282201359, 45.34396829132686]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07589587764005931,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0451452",
      "phases": "abcn",
      "bus1": "75_LVBus1697233",
      "bus2": "75_LVBus1697234",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.431317977010615, 45.34425514054698],
          [2.431317977010615, 45.34425514054698],
          [2.431366481410219, 45.34434748823162],
          [2.431376676497319, 45.3443639872361],
          [2.431452557832325, 45.3444867991503],
          [2.431452557832325, 45.3444867991503]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.027833430381791358,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0383719",
      "phases": "abcn",
      "bus1": "75_LVBus1697234",
      "bus2": "75_LVBus1697235",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.431452557832325, 45.3444867991503],
          [2.431452557832325, 45.3444867991503],
          [2.431621566981167, 45.344708703943596],
          [2.431692922259425, 45.34480239061238],
          [2.431947195187843, 45.345043294363386],
          [2.431995222611199, 45.34509419781799],
          [2.432214273788416, 45.345326377732306],
          [2.432322931002382, 45.34544154168828],
          [2.432372858373404, 45.3455961218072],
          [2.432412692766735, 45.345719467525385],
          [2.432412692766735, 45.345719467525385]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.158029667672383,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0284191",
      "phases": "abcn",
      "bus1": "75_LVBus1697234",
      "bus2": "75_LVBus1697236",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.431452557832325, 45.3444867991503],
          [2.431452557832325, 45.3444867991503],
          [2.43119009681023, 45.34470563056992],
          [2.43119009681023, 45.34470563056992]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.031852915217456486,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0165925",
      "phases": "abcn",
      "bus1": "75_LVBus1697231",
      "bus2": "75_LVBus1697232",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.431250230927167, 45.34401643580971],
          [2.431250230927167, 45.34401643580971],
          [2.431164520050494, 45.34386621235262],
          [2.431140722184192, 45.343824482095684],
          [2.431048090091378, 45.343662119825616],
          [2.431048090091378, 45.343662119825616]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04244555106530097,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0053725",
      "phases": "abcn",
      "bus1": "75_LVBus1697227",
      "bus2": "75_LVBus1697228",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.431799718550785, 45.34370966952701],
          [2.431799718550785, 45.34370966952701],
          [2.431557090046001, 45.34350103320293],
          [2.431547916466769, 45.34349258473738],
          [2.431212112842201, 45.34332011793442],
          [2.431169036559564, 45.34328394538565],
          [2.430952033182806, 45.34311663166296],
          [2.430952033182806, 45.34311663166296]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09417842041034988,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0157892",
      "phases": "abcn",
      "bus1": "75_LVBus1697228",
      "bus2": "75_LVBus1697229",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.430952033182806, 45.34311663166296],
          [2.430952033182806, 45.34311663166296],
          [2.430939202518643, 45.343072571230564],
          [2.430821183761751, 45.34280966430148],
          [2.430819875076593, 45.34280518541135],
          [2.430818592025472, 45.34280077846738],
          [2.430818592025472, 45.34280077846738]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03665542541090221,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0096611",
      "phases": "abcn",
      "bus1": "75_LVBus1697228",
      "bus2": "75_LVBus1697230",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.430952033182806, 45.34311663166296],
          [2.430952033182806, 45.34311663166296],
          [2.430836937613117, 45.34325744270206],
          [2.430890814017524, 45.343442732274504],
          [2.431005899200939, 45.34360638026627],
          [2.431005899200939, 45.34360638026627]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.059385765977522736,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0864073",
      "phases": "abcn",
      "bus1": "75_MVLV127651_LV",
      "bus2": "75_LVBus1697220",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.432779308062421, 45.34365892785334],
          [2.432792426030259, 45.343668749230986],
          [2.432792426030259, 45.343668749230986],
          [2.432818904680937, 45.34368858068969],
          [2.432920993670455, 45.34370919313197],
          [2.433322976140448, 45.34377183834671],
          [2.433379105630525, 45.34377179912892],
          [2.433422462874115, 45.3437627659111],
          [2.43364818694801, 45.34370769631703],
          [2.433680069313467, 45.343702271267915],
          [2.43370686769409, 45.3437076457398],
          [2.433721209727913, 45.343739128214615],
          [2.433721209727913, 45.343739128214615]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07870610607792837,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1358895",
      "phases": "abcn",
      "bus1": "75_LVBus1697220",
      "bus2": "75_LVBus1697221",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.433721209727913, 45.343739128214615],
          [2.433721209727913, 45.343739128214615],
          [2.43372882819544, 45.34371123418226],
          [2.433721138349135, 45.343690550115504],
          [2.433737684617562, 45.34366893655709],
          [2.434248985362979, 45.343500279044015],
          [2.434416630191304, 45.343410731760905],
          [2.434457298682459, 45.343388998187535],
          [2.434530682897907, 45.343349801994904],
          [2.434567677041837, 45.34334976981982],
          [2.434573722640617, 45.34335647554299],
          [2.434580560706632, 45.34336407117597],
          [2.434658898041108, 45.34345097588834],
          [2.43469165689935, 45.34348731800716],
          [2.434726110829032, 45.343493585160886],
          [2.434726110829032, 45.343493585160886]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10400204397969119,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0802831",
      "phases": "abcn",
      "bus1": "75_LVBus1697220",
      "bus2": "75_LVBus1697222",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.433721209727913, 45.343739128214615],
          [2.433721209727913, 45.343739128214615],
          [2.433767207095832, 45.34378137852998],
          [2.433897480261404, 45.34386313826148],
          [2.434062146722065, 45.343923277791106],
          [2.434121604365027, 45.34392970341203],
          [2.434136188082809, 45.34393128306753],
          [2.434219097073059, 45.34394024317645],
          [2.434219097073059, 45.34394024317645]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0465658522149285,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1400899",
      "phases": "abcn",
      "bus1": "75_MVLV127651_LV",
      "bus2": "75_LVBus1697215",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.432779308062421, 45.34365892785334],
          [2.432791242996811, 45.3436483833984],
          [2.432791242996811, 45.3436483833984],
          [2.432845555168101, 45.343600397559406],
          [2.432850622306136, 45.343579693536725],
          [2.43252003247391, 45.34319145824187],
          [2.432382125109548, 45.34302950448195],
          [2.432288930402914, 45.342920057950515],
          [2.432285645397677, 45.342916201476854],
          [2.432285645397677, 45.342916201476854]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09517149773558771,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1371017",
      "phases": "abcn",
      "bus1": "75_LVBus1697215",
      "bus2": "75_LVBus1697216",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.432285645397677, 45.342916201476854],
          [2.432285645397677, 45.342916201476854],
          [2.432117332210236, 45.3426968250704],
          [2.432050416414438, 45.34260960305567],
          [2.431995204521395, 45.34262344062023],
          [2.431989198795636, 45.34262494803012],
          [2.431989198795636, 45.34262494803012]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.043834640917529574,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1187021",
      "phases": "abcn",
      "bus1": "75_LVBus1697215",
      "bus2": "75_LVBus1697217",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.432285645397677, 45.342916201476854],
          [2.432285645397677, 45.342916201476854],
          [2.432122023111002, 45.342882038772714],
          [2.432096769002915, 45.342876770563905],
          [2.432096769002915, 45.342876770563905]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.015438249890946892,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0871092",
      "phases": "abcn",
      "bus1": "75_LVBus1697215",
      "bus2": "75_LVBus1697218",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.432285645397677, 45.342916201476854],
          [2.432285645397677, 45.342916201476854],
          [2.432175926257315, 45.343035796870055],
          [2.432174665690956, 45.343037165324546],
          [2.432163397084103, 45.343049454361484],
          [2.432163397084103, 45.343049454361484]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.017638640085207987,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1212712",
      "phases": "abcn",
      "bus1": "75_MVLV025266_LV",
      "bus2": "75_LVBus1697171",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.433858499302068, 45.34821935816461],
          [2.433872018687594, 45.34820980177066],
          [2.433872018687594, 45.34820980177066],
          [2.433897648390174, 45.34817269826265],
          [2.434102219540466, 45.34809986994899],
          [2.433996206675232, 45.34795513561101],
          [2.434092849132749, 45.347912851931],
          [2.434092849132749, 45.347912851931]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04956353028666021,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0177657",
      "phases": "abcn",
      "bus1": "75_LVBus1697171",
      "bus2": "75_LVBus1697172",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.434092849132749, 45.347912851931],
          [2.434092849132749, 45.347912851931],
          [2.43423997292127, 45.34744533013279],
          [2.43423997292127, 45.34744533013279]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.053223575261852785,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0662463",
      "phases": "abcn",
      "bus1": "75_LVBus1697172",
      "bus2": "75_LVBus1697174",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.43423997292127, 45.34744533013279],
          [2.43423997292127, 45.34744533013279],
          [2.433786724735072, 45.34736582895686],
          [2.433780535448292, 45.34736474578515],
          [2.433780535448292, 45.34736474578515]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03710275753433385,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0461324",
      "phases": "abcn",
      "bus1": "75_LVBus1697172",
      "bus2": "75_LVBus1697173",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.43423997292127, 45.34744533013279],
          [2.43423997292127, 45.34744533013279],
          [2.434367131712085, 45.34718432787219],
          [2.434468460351486, 45.346743401679525],
          [2.434365847319708, 45.34657211770644],
          [2.434263759476167, 45.34640169680435],
          [2.43408476327666, 45.3461679298747],
          [2.43408476327666, 45.3461679298747]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1510663606325121,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1515530",
      "phases": "abcn",
      "bus1": "75_MVLV025266_LV",
      "bus2": "75_LVBus1697164",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.433858499302068, 45.34821935816461],
          [2.433875469031118, 45.34821311830252],
          [2.433875469031118, 45.34821311830252],
          [2.434162265832448, 45.34809741603304],
          [2.434102768725301, 45.34801951750611],
          [2.434135946969067, 45.34798024837865],
          [2.434138797691244, 45.34797622471346],
          [2.434138797691244, 45.34797622471346]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.041307484348313696,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0871014",
      "phases": "abcn",
      "bus1": "75_LVBus1697164",
      "bus2": "75_LVBus1697165",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.434138797691244, 45.34797622471346],
          [2.434138797691244, 45.34797622471346],
          [2.434110267720377, 45.34801806266402],
          [2.434215574695734, 45.348145480273345],
          [2.434411858753224, 45.34840513149898],
          [2.43438780365578, 45.348445193433726],
          [2.434380720530928, 45.34845104696138],
          [2.434380720530928, 45.34845104696138]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0599409984088664,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1566260",
      "phases": "abcn",
      "bus1": "75_LVBus1697165",
      "bus2": "75_LVBus1697166",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.434380720530928, 45.34845104696138],
          [2.434380720530928, 45.34845104696138],
          [2.434465161272723, 45.34842734122105],
          [2.434526529804267, 45.34850242219932],
          [2.434648986389422, 45.34845544667892],
          [2.434654084780182, 45.34845274345049],
          [2.434654084780182, 45.34845274345049]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.028178412102479528,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1524112",
      "phases": "abcn",
      "bus1": "75_LVBus1697165",
      "bus2": "75_LVBus1697167",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.434380720530928, 45.34845104696138],
          [2.434380720530928, 45.34845104696138],
          [2.434387073134604, 45.34845060064404],
          [2.434459794059031, 45.34843683662932],
          [2.434482499766733, 45.34848617777054],
          [2.434570924595798, 45.348552167275095],
          [2.434762822744452, 45.34866591612975],
          [2.435184166993176, 45.34888564346913],
          [2.435184166993176, 45.34888564346913]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08297097476287146,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1324753",
      "phases": "abcn",
      "bus1": "75_LVBus1697167",
      "bus2": "75_LVBus1697168",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.435184166993176, 45.34888564346913],
          [2.435184166993176, 45.34888564346913],
          [2.4352850166569, 45.34894276950711],
          [2.435616486756736, 45.34919945741714],
          [2.435776008932138, 45.349327302707486],
          [2.436010812111292, 45.34933011833791],
          [2.43603800472482, 45.349333116977085],
          [2.436037964370682, 45.3493535198712],
          [2.436037920457773, 45.34937191666732],
          [2.436037920457773, 45.34937191666732]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09251752610521878,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0809910",
      "phases": "abcn",
      "bus1": "75_LVBus1697168",
      "bus2": "75_LVBus1697169",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.436037920457773, 45.34937191666732],
          [2.436037920457773, 45.34937191666732],
          [2.436017334743153, 45.349353556076174],
          [2.436005476557507, 45.34934297828764],
          [2.435982321714884, 45.3493435024973],
          [2.435621667375449, 45.34935162867513],
          [2.435621439492631, 45.3495404092948],
          [2.435576596232401, 45.34954835616974],
          [2.435572196078479, 45.349549133689884],
          [2.435570410510352, 45.349549450117934],
          [2.435570410510352, 45.349549450117934]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.059296864163675155,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0863997",
      "phases": "abcn",
      "bus1": "75_MVLV025266_LV",
      "bus2": "75_LVBus1697161",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.433858499302068, 45.34821935816461],
          [2.433861180766426, 45.34820599683945],
          [2.433861180766426, 45.34820599683945],
          [2.433888603052553, 45.34816528440343],
          [2.434087583883192, 45.34809839828249],
          [2.433979983999964, 45.34795072362196],
          [2.434073654488647, 45.34790142567481],
          [2.434073654488647, 45.34790142567481]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04989588812233627,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0185170",
      "phases": "abcn",
      "bus1": "75_LVBus1697161",
      "bus2": "75_LVBus1697162",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.434073654488647, 45.34790142567481],
          [2.434073654488647, 45.34790142567481],
          [2.434328796522207, 45.34714836828948],
          [2.434177880978625, 45.34690969228413],
          [2.434175284067663, 45.34690558337865],
          [2.434175284067663, 45.34690558337865]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.11559239272886263,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1019670",
      "phases": "abcn",
      "bus1": "75_MVLV025266_LV",
      "bus2": "75_LVBus1697158",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.433858499302068, 45.34821935816461],
          [2.43383955077626, 45.3482174673788],
          [2.43383955077626, 45.3482174673788],
          [2.433769179652581, 45.34821043928334],
          [2.433698982703045, 45.34823030893229],
          [2.433641651962791, 45.34824653308351],
          [2.433641651962791, 45.34824653308351]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01633893170746821,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0517525",
      "phases": "abcn",
      "bus1": "75_LVBus1697158",
      "bus2": "75_LVBus1697159",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.433641651962791, 45.34824653308351],
          [2.433641651962791, 45.34824653308351],
          [2.432505576559062, 45.34840439564867],
          [2.432379445350931, 45.34804129982188],
          [2.432319425573907, 45.34779021047125],
          [2.432231420427472, 45.34745182103948],
          [2.432212308707705, 45.34719687365458],
          [2.432211969360089, 45.34719238495676],
          [2.432211969360089, 45.34719238495676]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.22769894279382152,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0773005",
      "phases": "abcn",
      "bus1": "75_MVLV025266_LV",
      "bus2": "75_LVBus1697152",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.433858499302068, 45.34821935816461],
          [2.43387706746978, 45.34822261666252],
          [2.43387706746978, 45.34822261666252],
          [2.4339095585791, 45.34822831902926],
          [2.43419008180184, 45.34812912070902],
          [2.43439212249002, 45.348405148635834],
          [2.434492812885387, 45.34847432111933],
          [2.434492812885387, 45.34847432111933]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07275656335638833,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1458742",
      "phases": "abcn",
      "bus1": "75_LVBus1697152",
      "bus2": "75_LVBus1697153",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.434492812885387, 45.34847432111933],
          [2.434492812885387, 45.34847432111933],
          [2.434580612568164, 45.348547606888665],
          [2.434837179654267, 45.348690149409165],
          [2.435199358575052, 45.34887664319868],
          [2.435344145199783, 45.34897650653948],
          [2.435536140852176, 45.349122081730854],
          [2.435536140852176, 45.349122081730854]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10937101607548905,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1071928",
      "phases": "abcn",
      "bus1": "75_LVBus1697153",
      "bus2": "75_LVBus1697154",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.435536140852176, 45.349122081730854],
          [2.435536140852176, 45.349122081730854],
          [2.43562433775215, 45.349187755754954],
          [2.435679625506221, 45.34922086627126],
          [2.435767241302143, 45.34915259071765],
          [2.435767241302143, 45.34915259071765]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.025970047495266824,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0787863",
      "phases": "abcn",
      "bus1": "75_LVBus1697154",
      "bus2": "75_LVBus1697155",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.435767241302143, 45.34915259071765],
          [2.435767241302143, 45.34915259071765],
          [2.435630977605497, 45.34896711479058],
          [2.435620666014767, 45.34890752556729],
          [2.435632728661496, 45.3488750575078],
          [2.435669095379725, 45.348857204510836],
          [2.435674398249266, 45.34885470796287],
          [2.435674398249266, 45.34885470796287]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03758957413728552,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0726119",
      "phases": "abcn",
      "bus1": "75_LVBus1697155",
      "bus2": "75_LVBus1697156",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.435674398249266, 45.34885470796287],
          [2.435674398249266, 45.34885470796287],
          [2.435738139864213, 45.34882766396686],
          [2.435865683456143, 45.34880056371654],
          [2.435974865872168, 45.348757673608034],
          [2.435980437175427, 45.348755482671606],
          [2.435980437175427, 45.348755482671606]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02656331425076743,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1036450",
      "phases": "abcn",
      "bus1": "75_MVLV025266_LV",
      "bus2": "75_LVBus1697147",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.433858499302068, 45.34821935816461],
          [2.433843787427657, 45.34821073473859],
          [2.433843787427657, 45.34821073473859],
          [2.433781875006328, 45.34817444446664],
          [2.433641574102319, 45.34820154432362],
          [2.433641574102319, 45.34820154432362]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01770951981482874,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0118862",
      "phases": "abcn",
      "bus1": "75_LVBus1697147",
      "bus2": "75_LVBus1697148",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.433641574102319, 45.34820154432362],
          [2.433641574102319, 45.34820154432362],
          [2.43340425910963, 45.34798981255319],
          [2.433117702373616, 45.34773415021519],
          [2.432798129307548, 45.34736554404133],
          [2.432775522805888, 45.34731339574847],
          [2.432720754988364, 45.34718702221339],
          [2.432702119096466, 45.34714400142317],
          [2.432529184895862, 45.34674499793708],
          [2.432529184895862, 45.34674499793708]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.18634128532852204,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0378655",
      "phases": "abcn",
      "bus1": "75_LVBus1697148",
      "bus2": "75_LVBus1697149",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.432529184895862, 45.34674499793708],
          [2.432529184895862, 45.34674499793708],
          [2.432493769478858, 45.34643113198164],
          [2.432477409201239, 45.346286202973246],
          [2.43242597779791, 45.3460433377907],
          [2.432425526768212, 45.34576443640998],
          [2.432425526768212, 45.34576443640998]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.10943869343424663,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0241047",
      "phases": "abcn",
      "bus1": "75_LVBus1697148",
      "bus2": "75_LVBus1697150",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.432529184895862, 45.34674499793708],
          [2.432529184895862, 45.34674499793708],
          [2.432863522315432, 45.346613659555935],
          [2.432873440864526, 45.34660976482403],
          [2.432873440864526, 45.34660976482403]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03088320597018066,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0955507",
      "phases": "abcn",
      "bus1": "75_MVLV124161_LV",
      "bus2": "75_LVBus1697189",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.436271089696636, 45.351275429070384],
          [2.436264005535279, 45.35128796673127],
          [2.436264005535279, 45.35128796673127],
          [2.436260273460624, 45.35135600658497],
          [2.436123320357356, 45.35136108447199],
          [2.436116980240278, 45.35136155786503],
          [2.436116980240278, 45.35136155786503]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01881406763621839,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1386921",
      "phases": "abcn",
      "bus1": "75_LVBus1697189",
      "bus2": "75_LVBus1697191",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.436116980240278, 45.35136155786503],
          [2.436116980240278, 45.35136155786503],
          [2.435828708300821, 45.35139355000927],
          [2.435739040684164, 45.351407374820994],
          [2.435614398796406, 45.351426591912585],
          [2.435535317724338, 45.35143877898202],
          [2.435535317724338, 45.35143877898202]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04640224897947036,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1358775",
      "phases": "abcn",
      "bus1": "75_LVBus1697191",
      "bus2": "75_LVBus1697192",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.435535317724338, 45.35143877898202],
          [2.435535317724338, 45.35143877898202],
          [2.435493855433567, 45.351454819232345],
          [2.435340428009348, 45.35146555109669],
          [2.435254632818949, 45.35145426436027],
          [2.435168695380196, 45.3514128501654],
          [2.435075377103857, 45.35133864303767],
          [2.43507110990625, 45.35133530026597],
          [2.43507110990625, 45.35133530026597]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0423066062261747,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0802724",
      "phases": "abcn",
      "bus1": "75_LVBus1697191",
      "bus2": "75_LVBus1697193",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.435535317724338, 45.35143877898202],
          [2.435535317724338, 45.35143877898202],
          [2.435496880492291, 45.35133984802877],
          [2.435496880492291, 45.35133984802877]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011400164497435895,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0863967",
      "phases": "abcn",
      "bus1": "75_LVBus1697189",
      "bus2": "75_LVBus1697190",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.436116980240278, 45.35136155786503],
          [2.436116980240278, 45.35136155786503],
          [2.43603264564203, 45.35126741751763],
          [2.43603264564203, 45.35126741751763]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.012375067022603919,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1562430",
      "phases": "abcn",
      "bus1": "75_MVLV124161_LV",
      "bus2": "75_LVBus1697184",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.436271089696636, 45.351275429070384],
          [2.436274532567022, 45.351288704080865],
          [2.436274532567022, 45.351288704080865],
          [2.436300734377188, 45.35135815679548],
          [2.436659457122799, 45.35135422227341],
          [2.437084124741841, 45.3513625252713],
          [2.437200728712662, 45.35138626949374],
          [2.43732385912523, 45.35142797271813],
          [2.437425918717917, 45.35147302318562],
          [2.437425918717917, 45.35147302318562]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09904363055249547,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1545897",
      "phases": "abcn",
      "bus1": "75_LVBus1697184",
      "bus2": "75_LVBus1697185",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.437425918717917, 45.35147302318562],
          [2.437425918717917, 45.35147302318562],
          [2.437525660967251, 45.35154893183052],
          [2.43756867762565, 45.35167360446909],
          [2.437606938560766, 45.35169377511669],
          [2.437606938560766, 45.35169377511669]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.029504365195308403,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1566194",
      "phases": "abcn",
      "bus1": "75_LVBus1697185",
      "bus2": "75_LVBus1697187",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.437606938560766, 45.35169377511669],
          [2.437606938560766, 45.35169377511669],
          [2.437721749044355, 45.3516846850967],
          [2.437721749044355, 45.3516846850967]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009053435898783773,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0960884",
      "phases": "abcn",
      "bus1": "75_LVBus1697185",
      "bus2": "75_LVBus1697186",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.437606938560766, 45.35169377511669],
          [2.437606938560766, 45.35169377511669],
          [2.437573002461293, 45.35170175799327],
          [2.437557196817083, 45.35188711624442],
          [2.437756295037548, 45.3519227145662],
          [2.437756295037548, 45.3519227145662]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03953677937321495,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1342480",
      "phases": "abcn",
      "bus1": "75_MVLV124161_LV",
      "bus2": "75_LVBus1697176",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.436271089696636, 45.351275429070384],
          [2.436253082891833, 45.35127999696771],
          [2.436253082891833, 45.35127999696771],
          [2.436235076084049, 45.351284564862056],
          [2.436232461316, 45.35130649935964],
          [2.435970305380847, 45.35132358042661],
          [2.43590908827086, 45.35132963473614],
          [2.435887233055678, 45.35129363412544],
          [2.435785573916126, 45.35078180784184],
          [2.435781732096847, 45.35077371484975],
          [2.435757484941177, 45.35077013781055],
          [2.435752370478501, 45.35076384513245],
          [2.435752370478501, 45.35076384513245]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09490793282704515,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1212617",
      "phases": "abcn",
      "bus1": "75_LVBus1697176",
      "bus2": "75_LVBus1697177",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.435752370478501, 45.35076384513245],
          [2.435752370478501, 45.35076384513245],
          [2.43576129174606, 45.350758439694665],
          [2.435781703445827, 45.350757522124326],
          [2.435786797217782, 45.35075212005506],
          [2.435857885311225, 45.35053523650316],
          [2.435864253287707, 45.35052893371036],
          [2.43592547857781, 45.35052079235296],
          [2.435933117587509, 45.35051178964364],
          [2.435920313102709, 45.35047850684398],
          [2.435921569799146, 45.35046771056947],
          [2.435930495784884, 45.35046500390586],
          [2.435940705565131, 45.35046679409516],
          [2.435940705565131, 45.35046679409516]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04151599973382706,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1106250",
      "phases": "abcn",
      "bus1": "75_LVBus1697177",
      "bus2": "75_LVBus1697178",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.435940705565131, 45.35046679409516],
          [2.435940705565131, 45.35046679409516],
          [2.435936890847016, 45.350473994237426],
          [2.435936908383596, 45.35048388979107],
          [2.43593707494224, 45.350484285466926],
          [2.435947159637929, 45.350509078466295],
          [2.43596247591619, 45.35051266334347],
          [2.436225231902424, 45.35046925954849],
          [2.436246277773498, 45.350473478032065],
          [2.436260980530001, 45.35047642469702],
          [2.43628654341174, 45.35050249039167],
          [2.43628654341174, 45.35050249039167]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.033713841484635396,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1400770",
      "phases": "abcn",
      "bus1": "75_LVBus1697178",
      "bus2": "75_LVBus1697179",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.43628654341174, 45.35050249039167],
          [2.43628654341174, 45.35050249039167],
          [2.436326646385921, 45.35047590777369],
          [2.436590044764747, 45.350370907130305],
          [2.436681750046497, 45.35031322446203],
          [2.436844904382701, 45.349993434492],
          [2.436845209499835, 45.349992831490326],
          [2.436847065702628, 45.349989204461664],
          [2.436847065702628, 45.349989204461664]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07592569911344285,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1252427",
      "phases": "abcn",
      "bus1": "75_LVBus1697179",
      "bus2": "75_LVBus1697180",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.436847065702628, 45.349989204461664],
          [2.436847065702628, 45.349989204461664],
          [2.436849930716155, 45.34999322311025],
          [2.436859856016615, 45.35000718501705],
          [2.436707282522816, 45.35032219774],
          [2.436851037516638, 45.35036949662229],
          [2.437307312205925, 45.350519619105114],
          [2.437392815954243, 45.350433271231644],
          [2.437393949382157, 45.3504321277287],
          [2.437396470933285, 45.350429579611486],
          [2.437396470933285, 45.350429579611486]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10332410624011763,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1386922",
      "phases": "abcn",
      "bus1": "75_LVBus1697180",
      "bus2": "75_LVBus1697181",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.437396470933285, 45.350429579611486],
          [2.437396470933285, 45.350429579611486],
          [2.437396479022961, 45.35043407759032],
          [2.437396503292018, 45.35044757152687],
          [2.437320102791765, 45.35053759961035],
          [2.436988185341022, 45.35043892230548],
          [2.436963575859311, 45.350767324223],
          [2.436963239423404, 45.350771813513255],
          [2.436963239423404, 45.350771813513255]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.078936410922738,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1241647",
      "phases": "abcn",
      "bus1": "75_LVBus1697178",
      "bus2": "75_LVBus1697182",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.43628654341174, 45.35050249039167],
          [2.43628654341174, 45.35050249039167],
          [2.436605300417341, 45.350376264179275],
          [2.436643607204537, 45.35039423109534],
          [2.436639854662532, 45.35040762043502],
          [2.436639556477266, 45.35041210968991],
          [2.436639556477266, 45.35041210968991]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.034270738584585535,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1264895",
      "phases": "abcn",
      "bus1": "75_MVLV124162_LV",
      "bus2": "75_LVBus1697198",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.438014380058256, 45.35359586921569],
          [2.438000860072848, 45.35360542612511],
          [2.438000860072848, 45.35360542612511],
          [2.437996349162444, 45.35360861476365],
          [2.437835942524231, 45.35365767022291],
          [2.437786900051983, 45.35373005097381],
          [2.437786900051983, 45.35373005097381]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.023116615750477472,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0232390",
      "phases": "abcn",
      "bus1": "75_LVBus1697198",
      "bus2": "75_LVBus1697199",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.437786900051983, 45.35373005097381],
          [2.437786900051983, 45.35373005097381],
          [2.438176018144812, 45.353916646121675],
          [2.43818082090689, 45.35391960146696],
          [2.43818082090689, 45.35391960146696]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03737474328094896,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0570879",
      "phases": "abcn",
      "bus1": "75_LVBus1697199",
      "bus2": "75_LVBus1697213",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.43818082090689, 45.35391960146696],
          [2.43818082090689, 45.35391960146696],
          [2.438157313116142, 45.35400802617044],
          [2.438055221410826, 45.35439212064144],
          [2.438054042807526, 45.35439653873021],
          [2.438054042807526, 45.35439653873021]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0539290808404273,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0377270",
      "phases": "abcn",
      "bus1": "75_LVBus1697199",
      "bus2": "75_LVBus1697200",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.43818082090689, 45.35391960146696],
          [2.43818082090689, 45.35391960146696],
          [2.438384366415592, 45.35356855645607],
          [2.438627734492935, 45.353339181626055],
          [2.438643018961898, 45.35332477420931],
          [2.438651883966648, 45.3533164269026],
          [2.439008941133604, 45.353190159021075],
          [2.439008941133604, 45.353190159021075]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.10844519164678613,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0448551",
      "phases": "abcn",
      "bus1": "75_LVBus1697200",
      "bus2": "75_LVBus1697201",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.439008941133604, 45.353190159021075],
          [2.439008941133604, 45.353190159021075],
          [2.439551711733752, 45.35330534333897],
          [2.439557825640537, 45.353306642165215],
          [2.439557825640537, 45.353306642165215]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04491707913096482,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0790744",
      "phases": "abcn",
      "bus1": "75_LVBus1697201",
      "bus2": "75_LVBus1697202",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.439557825640537, 45.353306642165215],
          [2.439557825640537, 45.353306642165215],
          [2.439500389327855, 45.35328815395897],
          [2.43950575976935, 45.35327368351614],
          [2.43950575976935, 45.35327368351614]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006609980848505314,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1549915",
      "phases": "abcn",
      "bus1": "75_LVBus1697202",
      "bus2": "75_LVBus1697204",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.43950575976935, 45.35327368351614],
          [2.43950575976935, 45.35327368351614],
          [2.439468451061696, 45.353279726922906],
          [2.439417329205197, 45.353225788747075],
          [2.439608171708085, 45.35291074605925],
          [2.439638036946864, 45.35288821079386],
          [2.439638036946864, 45.35288821079386]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0517107677192395,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1536336",
      "phases": "abcn",
      "bus1": "75_LVBus1697204",
      "bus2": "75_LVBus1697205",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.439638036946864, 45.35288821079386],
          [2.439638036946864, 45.35288821079386],
          [2.439723372596858, 45.35284222618794],
          [2.439730568047303, 45.352848876621096],
          [2.439730568047303, 45.352848876621096]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009345996572593992,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1570079",
      "phases": "abcn",
      "bus1": "75_LVBus1697205",
      "bus2": "75_LVBus1697206",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.439730568047303, 45.352848876621096],
          [2.439730568047303, 45.352848876621096],
          [2.439740819557256, 45.3528591676255],
          [2.439659190368975, 45.35290170339254],
          [2.439659190368975, 45.35290170339254]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.00935153351311918,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1539221",
      "phases": "abcn",
      "bus1": "75_LVBus1697206",
      "bus2": "75_LVBus1697207",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.439659190368975, 45.35290170339254],
          [2.439659190368975, 45.35290170339254],
          [2.4398637457376, 45.353126442419295],
          [2.439838261187483, 45.353144457748165],
          [2.439838261187483, 45.353144457748165]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03250606062996545,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1386923",
      "phases": "abcn",
      "bus1": "75_LVBus1697202",
      "bus2": "75_LVBus1697203",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.43950575976935, 45.35327368351614],
          [2.43950575976935, 45.35327368351614],
          [2.439437356716362, 45.35333485570025],
          [2.43973527399444, 45.353603248132416],
          [2.439763799355317, 45.35362894150593],
          [2.439775327078459, 45.353639321299816],
          [2.43982339114885, 45.35361213637275],
          [2.439839055619997, 45.353603278961984],
          [2.439839055619997, 45.353603278961984]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05802884730559752,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0624652",
      "phases": "abcn",
      "bus1": "75_LVBus1697201",
      "bus2": "75_LVBus1697208",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.439557825640537, 45.353306642165215],
          [2.439557825640537, 45.353306642165215],
          [2.439838161710807, 45.35309047297002],
          [2.440013023604217, 45.35282870043979],
          [2.440013023604217, 45.35282870043979]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.064712261492928,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0599517",
      "phases": "abcn",
      "bus1": "75_LVBus1697208",
      "bus2": "75_LVBus1697210",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.440013023604217, 45.35282870043979],
          [2.440013023604217, 45.35282870043979],
          [2.441205029951441, 45.35397094323463],
          [2.441205029951441, 45.35397094323463]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.15760832204520128,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0040911",
      "phases": "abcn",
      "bus1": "75_LVBus1697210",
      "bus2": "75_LVBus1697211",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.441205029951441, 45.35397094323463],
          [2.441205029951441, 45.35397094323463],
          [2.441221145012958, 45.35397113516706],
          [2.441906845472194, 45.35397931187219],
          [2.441906845472194, 45.35397931187219]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.055002017018076076,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0309375",
      "phases": "abcn",
      "bus1": "75_LVBus1697208",
      "bus2": "75_LVBus1697209",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.440013023604217, 45.35282870043979],
          [2.440013023604217, 45.35282870043979],
          [2.439581002011837, 45.35244925026268],
          [2.439556230560587, 45.35241778699705],
          [2.438918244016185, 45.35160728236734],
          [2.438877257895013, 45.35155520592151],
          [2.438904998389688, 45.35153615423214],
          [2.438874163148611, 45.35155126849551],
          [2.438874163148611, 45.35155126849551]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1736970509478118,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0003885",
      "phases": "abcn",
      "bus1": "75_LVBus1697200",
      "bus2": "75_LVBus1697212",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.439008941133604, 45.353190159021075],
          [2.439008941133604, 45.353190159021075],
          [2.439039664417838, 45.35293188351601],
          [2.439070695538926, 45.35275139595918],
          [2.439084170950804, 45.352752562167794],
          [2.439071465663405, 45.35274693325328],
          [2.439071465663405, 45.35274693325328]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05125089533688737,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0982347",
      "phases": "abcn",
      "bus1": "75_MVLV124162_LV",
      "bus2": "75_LVBus1697195",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.438014380058256, 45.35359586921569],
          [2.43799575518297, 45.35359765819534],
          [2.43799575518297, 45.35359765819534],
          [2.437823067633255, 45.35365001722166],
          [2.437772177913951, 45.35373102677103],
          [2.437772177913951, 45.35373102677103]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.024576901173732225,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0510223",
      "phases": "abcn",
      "bus1": "75_LVBus1697195",
      "bus2": "75_LVBus1697196",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.437772177913951, 45.35373102677103],
          [2.437772177913951, 45.35373102677103],
          [2.437376578513347, 45.35371337152614],
          [2.436882304131682, 45.35356898646157],
          [2.436240385720726, 45.35338145927027],
          [2.435691618788464, 45.3533279405392],
          [2.435691618788464, 45.3533279405392]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1708443531633234,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0950059",
      "phases": "abcn",
      "bus1": "75_MVLV159075_LV",
      "bus2": "75_LVBus1697289",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.441318940157255, 45.35559383862357],
          [2.441347555305435, 45.35559837296718],
          [2.441347555305435, 45.35559837296718],
          [2.441382410400945, 45.35561003531194],
          [2.441382410400945, 45.35561003531194]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.003023113725243679,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0719630",
      "phases": "abcn",
      "bus1": "75_LVBus1697289",
      "bus2": "75_LVBus1697290",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.441382410400945, 45.35561003531194],
          [2.441382410400945, 45.35561003531194],
          [2.441574667793215, 45.355683893161135],
          [2.441600281730198, 45.35569373786981],
          [2.441600281730198, 45.35569373786981]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.019441878648064723,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1360331",
      "phases": "abcn",
      "bus1": "75_MVLV159075_LV",
      "bus2": "75_LVBus1697282",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.441318940157255, 45.35559383862357],
          [2.441299913037452, 45.35559234499503],
          [2.441299913037452, 45.35559234499503],
          [2.441239807214708, 45.35558760601762],
          [2.4412155323977, 45.355570536206365],
          [2.441124580624352, 45.35537089183526],
          [2.441115497318016, 45.355282730626044],
          [2.441180098339007, 45.35501637151901],
          [2.441180098339007, 45.35501637151901]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07058668338968306,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0788076",
      "phases": "abcn",
      "bus1": "75_LVBus1697282",
      "bus2": "75_LVBus1697283",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.441180098339007, 45.35501637151901],
          [2.441180098339007, 45.35501637151901],
          [2.441206717446128, 45.35491559177312],
          [2.440985477674706, 45.35473406927175],
          [2.440976698646149, 45.35472686263307],
          [2.440938408226444, 45.354726898126614],
          [2.440938408226444, 45.354726898126614]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04204884623217896,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1564885",
      "phases": "abcn",
      "bus1": "75_LVBus1697283",
      "bus2": "75_LVBus1697284",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.440938408226444, 45.354726898126614],
          [2.440938408226444, 45.354726898126614],
          [2.44095114669001, 45.3547088943543],
          [2.440657166638346, 45.35443025501666],
          [2.440720895516064, 45.354394212167456],
          [2.440712642308795, 45.35438840839571],
          [2.440708119654141, 45.35438522800037],
          [2.440708119654141, 45.35438522800037]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.048647825429231836,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1153057",
      "phases": "abcn",
      "bus1": "75_LVBus1697284",
      "bus2": "75_LVBus1697285",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.440708119654141, 45.35438522800037],
          [2.440708119654141, 45.35438522800037],
          [2.440703148804826, 45.3543880393433],
          [2.440644390778438, 45.35442127084215],
          [2.440350413796326, 45.354142630717476],
          [2.440318198369263, 45.35415023501643],
          [2.440314193764494, 45.35415118328355],
          [2.440312153193126, 45.35415166195032],
          [2.440312153193126, 45.35415166195032]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04815946210836576,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0800970",
      "phases": "abcn",
      "bus1": "75_LVBus1697285",
      "bus2": "75_LVBus1697286",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.440312153193126, 45.35415166195032],
          [2.440312153193126, 45.35415166195032],
          [2.440315680532155, 45.35414791637262],
          [2.440337621394419, 45.35412465054247],
          [2.440241905224987, 45.354043307073],
          [2.440049707008534, 45.353879981882926],
          [2.44003092174519, 45.35386402228015],
          [2.440094650378941, 45.35382797979406],
          [2.440081874732574, 45.353818986560576],
          [2.440081874732574, 45.353818986560576]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04905910969463892,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0765951",
      "phases": "abcn",
      "bus1": "75_LVBus1697286",
      "bus2": "75_LVBus1697287",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.440081874732574, 45.353818986560576],
          [2.440081874732574, 45.353818986560576],
          [2.440076903902272, 45.35382179787524],
          [2.440018146100848, 45.353855029039245],
          [2.439800878176364, 45.35365729883871],
          [2.439825859776126, 45.353643170240815],
          [2.439859635898385, 45.35362406779084],
          [2.439864606721964, 45.35362125648611],
          [2.439864606721964, 45.35362125648611]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04060254894336473,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0960503",
      "phases": "abcn",
      "bus1": "75_MVLV159075_LV",
      "bus2": "75_LVBus1697265",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.441318940157255, 45.35559383862357],
          [2.441310005343174, 45.35560577561027],
          [2.441310005343174, 45.35560577561027],
          [2.441307485266718, 45.35560914245252],
          [2.441306515500089, 45.3556091163665],
          [2.441233464474366, 45.35560740307975],
          [2.441216904106697, 45.35562181204581],
          [2.441197931966036, 45.35571809571093],
          [2.441194120929179, 45.35572709523684],
          [2.441177538682003, 45.35572980943696],
          [2.441177538682003, 45.35572980943696]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.021468884352275935,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1342151",
      "phases": "abcn",
      "bus1": "75_LVBus1697265",
      "bus2": "75_LVBus1697266",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.441177538682003, 45.35572980943696],
          [2.441177538682003, 45.35572980943696],
          [2.441194139406617, 45.35573699080343],
          [2.441194197761785, 45.355768242802185],
          [2.441194215013011, 45.35577748166308],
          [2.44120833174185, 45.35582784606535],
          [2.441209718190624, 45.355839188714796],
          [2.441232938425751, 45.35602935127061],
          [2.441218911354501, 45.35603386229939],
          [2.441218911354501, 45.35603386229939]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.035417862426479416,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1360330",
      "phases": "abcn",
      "bus1": "75_LVBus1697266",
      "bus2": "75_LVBus1697267",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.441218911354501, 45.35603386229939],
          [2.441218911354501, 45.35603386229939],
          [2.441228453874227, 45.356039826766164],
          [2.441230408366471, 45.356041048403796],
          [2.441203734323685, 45.356105844290155],
          [2.441193547529334, 45.356123845726906],
          [2.441101454662375, 45.35622263520784],
          [2.441082748263888, 45.356242704623355],
          [2.441068711059896, 45.35624181805093],
          [2.441068711059896, 45.35624181805093]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.027768174337727238,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0137437",
      "phases": "abcn",
      "bus1": "75_LVBus1697267",
      "bus2": "75_LVBus1697268",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.441068711059896, 45.35624181805093],
          [2.441068711059896, 45.35624181805093],
          [2.440998975367132, 45.35649269984249],
          [2.440998975367132, 45.35649269984249]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.028413064189761878,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0592603",
      "phases": "abcn",
      "bus1": "75_LVBus1697268",
      "bus2": "75_LVBus1697276",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.440998975367132, 45.35649269984249],
          [2.440998975367132, 45.35649269984249],
          [2.440812852883748, 45.35654206233247],
          [2.440807814968703, 45.356543218481896],
          [2.440631373006566, 45.35658370166543],
          [2.440631373006566, 45.35658370166543]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.030535767841295348,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0367178",
      "phases": "abcn",
      "bus1": "75_LVBus1697276",
      "bus2": "75_LVBus1697277",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.440631373006566, 45.35658370166543],
          [2.440631373006566, 45.35658370166543],
          [2.440626862005035, 45.35658689041283],
          [2.440325502956398, 45.356799896555806],
          [2.440325502956398, 45.356799896555806]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03393720090427114,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0183273",
      "phases": "abcn",
      "bus1": "75_LVBus1697277",
      "bus2": "75_LVBus1697278",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.440325502956398, 45.356799896555806],
          [2.440325502956398, 45.356799896555806],
          [2.439023805304642, 45.357315244816135],
          [2.439023652301963, 45.35731530792723],
          [2.439012316997367, 45.35731978924285],
          [2.439012316997367, 45.35731978924285]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1180085982269882,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0337740",
      "phases": "abcn",
      "bus1": "75_LVBus1697276",
      "bus2": "75_LVBus1697279",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.440631373006566, 45.35658370166543],
          [2.440631373006566, 45.35658370166543],
          [2.440303166313585, 45.35629287631899],
          [2.440238347367194, 45.356216919917735],
          [2.440123004494148, 45.35607396286255],
          [2.440034646470371, 45.355978227823705],
          [2.439884342395924, 45.35585538168239],
          [2.43954649003613, 45.35561587611738],
          [2.43954232419887, 45.35561247044794],
          [2.43954232419887, 45.35561247044794]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.13820167381269916,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1374465",
      "phases": "abcn",
      "bus1": "75_LVBus1697279",
      "bus2": "75_LVBus1697280",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.43954232419887, 45.35561247044794],
          [2.43954232419887, 45.35561247044794],
          [2.439576457571721, 45.35558571216645],
          [2.43931833269435, 45.35543879162287],
          [2.439238911897424, 45.355393587257005],
          [2.439192661922837, 45.355367262176266],
          [2.439070146293361, 45.35529751092327],
          [2.439063987030535, 45.355299432672616],
          [2.439058159329492, 45.35530125516417],
          [2.439058159329492, 45.35530125516417]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05601646196494924,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0241070",
      "phases": "abcn",
      "bus1": "75_LVBus1697268",
      "bus2": "75_LVBus1697269",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.440998975367132, 45.35649269984249],
          [2.440998975367132, 45.35649269984249],
          [2.441181592155529, 45.35658191448325],
          [2.441185845737181, 45.35658438442834],
          [2.441286348133072, 45.35664287288987],
          [2.441286348133072, 45.35664287288987]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.028051769550198127,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0429741",
      "phases": "abcn",
      "bus1": "75_LVBus1697269",
      "bus2": "75_LVBus1697272",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.441286348133072, 45.35664287288987],
          [2.441286348133072, 45.35664287288987],
          [2.441599089354417, 45.35690225982834],
          [2.44212273923027, 45.357337167067705],
          [2.44212947804666, 45.35734479834565],
          [2.442410491019068, 45.357596224363846],
          [2.442410491019068, 45.357596224363846]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.13781281931406386,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0694597",
      "phases": "abcn",
      "bus1": "75_LVBus1697272",
      "bus2": "75_LVBus1697275",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.442410491019068, 45.357596224363846],
          [2.442410491019068, 45.357596224363846],
          [2.442541271556542, 45.35774014515625],
          [2.4426880360396, 45.35790164689691],
          [2.442704569152744, 45.357919839199866],
          [2.442704569152744, 45.357919839199866]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04271434851698885,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0317715",
      "phases": "abcn",
      "bus1": "75_LVBus1697272",
      "bus2": "75_LVBus1697274",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.442410491019068, 45.357596224363846],
          [2.442410491019068, 45.357596224363846],
          [2.442941528197015, 45.35728475059928],
          [2.443202954716879, 45.35709198016391],
          [2.443219863220468, 45.357079513701066],
          [2.443224450791283, 45.357076387747604],
          [2.443224450791283, 45.357076387747604]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08618454467569539,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0191920",
      "phases": "abcn",
      "bus1": "75_LVBus1697272",
      "bus2": "75_LVBus1697273",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.442410491019068, 45.357596224363846],
          [2.442410491019068, 45.357596224363846],
          [2.442274061097183, 45.35780532036606],
          [2.442181423542617, 45.35794730104241],
          [2.442180887810764, 45.35794740050074],
          [2.441588280535675, 45.35805881229497],
          [2.441562514396789, 45.35806365817078],
          [2.441556353479966, 45.35806481540128],
          [2.441556353479966, 45.35806481540128]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09363684735665972,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0411177",
      "phases": "abcn",
      "bus1": "75_LVBus1697269",
      "bus2": "75_LVBus1697270",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.441286348133072, 45.35664287288987],
          [2.441286348133072, 45.35664287288987],
          [2.442240831044971, 45.356613041177745],
          [2.442242375217678, 45.356613174668404],
          [2.442266163032174, 45.35661517643975],
          [2.442575193112837, 45.35665071695971],
          [2.443508700421718, 45.35674884407329],
          [2.443991548858142, 45.35661345359779],
          [2.443991548858142, 45.35661345359779]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.21606764886681126,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0478024",
      "phases": "abcn",
      "bus1": "75_LVBus1697270",
      "bus2": "75_LVBus1697271",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.443991548858142, 45.35661345359779],
          [2.443991548858142, 45.35661345359779],
          [2.444516775158727, 45.356513986365975],
          [2.445180257823097, 45.35650399239115],
          [2.445876472454029, 45.35626708387613],
          [2.44636022974858, 45.35596254870764],
          [2.446790192161661, 45.35591950551172],
          [2.44749771293338, 45.35574193133514],
          [2.447541162851373, 45.355731021350586],
          [2.447541162851373, 45.355731021350586]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.3024951808663973,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0818124",
      "phases": "abcn",
      "bus1": "75_MVLV159075_LV",
      "bus2": "75_LVBus1697261",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.441318940157255, 45.35559383862357],
          [2.44131621018633, 45.355580482125255],
          [2.44131621018633, 45.355580482125255],
          [2.441315077015031, 45.355574950648524],
          [2.441252534699553, 45.3555705018158],
          [2.441232092750408, 45.35555612724061],
          [2.441155203108662, 45.35537086339994],
          [2.441147394009414, 45.35528180141153],
          [2.441208163746827, 45.355013655645116],
          [2.441208163746827, 45.355013655645116]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06935888634684566,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch0966119",
      "phases": "abcn",
      "bus1": "75_LVBus1697261",
      "bus2": "75_LVBus1697262",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.441208163746827, 45.355013655645116],
          [2.441208163746827, 45.355013655645116],
          [2.441257599165495, 45.354825575654196],
          [2.441299667265288, 45.35479187356897],
          [2.441448727067111, 45.35467246609777],
          [2.441448693389709, 45.354654474163404],
          [2.441448693389709, 45.354654474163404]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04592683739348565,
      "ground": "gnd"
    },
    {
      "id": "75_LVBranch1387365",
      "phases": "abcn",
      "bus1": "75_LVBus1697262",
      "bus2": "75_LVBus1697263",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [2.441448693389709, 45.354654474163404],
          [2.441448693389709, 45.354654474163404],
          [2.441454247802564, 45.35465669099792],
          [2.442483009565917, 45.35506739325112],
          [2.442483035076123, 45.35508088720315],
          [2.442483040909449, 45.35508397282021],
          [2.442483043579523, 45.35508538518718],
          [2.442483043579523, 45.35508538518718]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09513779196956987,
      "ground": "gnd"
    }
  ],
  "transformers": [
    {
      "id": "75_MVLV023730_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "75_MVLV023730",
      "bus_lv": "75_MVLV023730_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_400kVA",
      "tap": 1.0
    },
    {
      "id": "75_MVLV158438_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "75_MVLV158438",
      "bus_lv": "75_MVLV158438_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_160kVA",
      "tap": 1.0
    },
    {
      "id": "75_MVLV127651_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "75_MVLV127651",
      "bus_lv": "75_MVLV127651_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_400kVA",
      "tap": 1.0
    },
    {
      "id": "75_MVLV025266_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "75_MVLV025266",
      "bus_lv": "75_MVLV025266_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_400kVA",
      "tap": 1.0
    },
    {
      "id": "75_MVLV124161_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "75_MVLV124161",
      "bus_lv": "75_MVLV124161_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_160kVA",
      "tap": 1.0
    },
    {
      "id": "75_MVLV124162_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "75_MVLV124162",
      "bus_lv": "75_MVLV124162_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_400kVA",
      "tap": 1.0
    },
    {
      "id": "75_MVLV159075_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "75_MVLV159075",
      "bus_lv": "75_MVLV159075_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_400kVA",
      "tap": 1.0
    }
  ],
  "switches": [
    {
      "id": "switch",
      "phases": "abc",
      "bus1": "MVVoltage_source",
      "bus2": "75_YDES"
    }
  ],
  "loads": [
    {
      "id": "75_MVLV005403_consumption",
      "bus": "75_MVLV005403",
      "phases": "abc",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_MVLV005403_production",
      "bus": "75_MVLV005403",
      "phases": "abc",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697137_consumption",
      "bus": "75_LVBus1697137",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [1725.4857029650339, 517.6457108895102],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697137_production",
      "bus": "75_LVBus1697137",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697138_consumption",
      "bus": "75_LVBus1697138",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1413.6774062276963, 424.1032218683089],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697138_production",
      "bus": "75_LVBus1697138",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697139_consumption",
      "bus": "75_LVBus1697139",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [309.62446576583983, 92.88733972975194],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697139_production",
      "bus": "75_LVBus1697139",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697140_consumption",
      "bus": "75_LVBus1697140",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [650.4155036848073, 195.12465110544218]
      ]
    },
    {
      "id": "75_LVBus1697140_production",
      "bus": "75_LVBus1697140",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697142_consumption",
      "bus": "75_LVBus1697142",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4598.791603764133, 1379.6374811292396],
        [2953.2282388873805, 885.9684716662141],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697142_production",
      "bus": "75_LVBus1697142",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697143_consumption",
      "bus": "75_LVBus1697143",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [13878.113129484795, 4163.433938845438],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697143_production",
      "bus": "75_LVBus1697143",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697144_consumption",
      "bus": "75_LVBus1697144",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [5327.318588134754, 1598.195576440426],
        [3284.9180985680323, 985.4754295704097]
      ]
    },
    {
      "id": "75_LVBus1697144_production",
      "bus": "75_LVBus1697144",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697145_consumption",
      "bus": "75_LVBus1697145",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [1995.6876236200048, 598.7062870860015],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697145_production",
      "bus": "75_LVBus1697145",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697141_consumption",
      "bus": "75_LVBus1697141",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [777.9018819556794, 233.3705645867038],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697141_production",
      "bus": "75_LVBus1697141",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697123_consumption",
      "bus": "75_LVBus1697123",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1774.5388185207244, 532.3616455562172],
        [1774.5388185207244, 532.3616455562172],
        [3260.9292736801995, 978.2787821040598]
      ]
    },
    {
      "id": "75_LVBus1697123_production",
      "bus": "75_LVBus1697123",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697124_consumption",
      "bus": "75_LVBus1697124",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [1301.7757126190866, 390.53271378572595],
        [799.8269736508223, 239.9480920952467]
      ]
    },
    {
      "id": "75_LVBus1697124_production",
      "bus": "75_LVBus1697124",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697125_consumption",
      "bus": "75_LVBus1697125",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2338.740350708443, 701.6221052125329],
        [598.2999303060665, 179.48997909181995],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697125_production",
      "bus": "75_LVBus1697125",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697126_consumption",
      "bus": "75_LVBus1697126",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [1145.4546293695348, 343.6363888108604],
        [1793.039810549372, 537.9119431648116]
      ]
    },
    {
      "id": "75_LVBus1697126_production",
      "bus": "75_LVBus1697126",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697127_consumption",
      "bus": "75_LVBus1697127",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1770.1107919635242, 531.0332375890572],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697127_production",
      "bus": "75_LVBus1697127",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697128_consumption",
      "bus": "75_LVBus1697128",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [958.9193951835344, 287.67581855506035],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697128_production",
      "bus": "75_LVBus1697128",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697130_consumption",
      "bus": "75_LVBus1697130",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [935.4373730062446, 280.63121190187337],
        [857.5237837361746, 257.25713512085235],
        [1413.4126706628415, 424.0238011988524]
      ]
    },
    {
      "id": "75_LVBus1697130_production",
      "bus": "75_LVBus1697130",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697131_consumption",
      "bus": "75_LVBus1697131",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2418.179081036274, 725.4537243108822],
        [1763.416109733682, 529.0248329201046],
        [1424.1750599923478, 427.25251799770433]
      ]
    },
    {
      "id": "75_LVBus1697131_production",
      "bus": "75_LVBus1697131",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697134_consumption",
      "bus": "75_LVBus1697134",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4540.872755332916, 1362.261826599875],
        [4301.496600600797, 1290.448980180239],
        [5868.8578369056995, 1760.6573510717099]
      ]
    },
    {
      "id": "75_LVBus1697134_production",
      "bus": "75_LVBus1697134",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697135_consumption",
      "bus": "75_LVBus1697135",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697135_production",
      "bus": "75_LVBus1697135",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697132_consumption",
      "bus": "75_LVBus1697132",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1559.7328122033045, 467.9198436609913],
        [0.0, 0.0],
        [9680.861547322856, 2904.258464196857]
      ]
    },
    {
      "id": "75_LVBus1697132_production",
      "bus": "75_LVBus1697132",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697133_consumption",
      "bus": "75_LVBus1697133",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [4530.528108948647, 1359.1584326845941],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697133_production",
      "bus": "75_LVBus1697133",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697129_consumption",
      "bus": "75_LVBus1697129",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1463.331854336233, 438.99955630086987],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697129_production",
      "bus": "75_LVBus1697129",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697117_consumption",
      "bus": "75_LVBus1697117",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1613.9956367931843, 484.19869103795526],
        [934.4872780920015, 280.3461834276004],
        [1048.6713581639503, 314.6014074491851]
      ]
    },
    {
      "id": "75_LVBus1697117_production",
      "bus": "75_LVBus1697117",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697118_consumption",
      "bus": "75_LVBus1697118",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [813.3593294920163, 244.00779884760487],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697118_production",
      "bus": "75_LVBus1697118",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697119_consumption",
      "bus": "75_LVBus1697119",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1961.4495869761226, 588.4348760928368],
        [994.0568717590514, 298.21706152771543],
        [994.0568717590514, 298.21706152771543]
      ]
    },
    {
      "id": "75_LVBus1697119_production",
      "bus": "75_LVBus1697119",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697120_consumption",
      "bus": "75_LVBus1697120",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [156.37524404131122, 46.91257321239336],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697120_production",
      "bus": "75_LVBus1697120",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697121_consumption",
      "bus": "75_LVBus1697121",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [805.9373817285693, 241.78121451857078],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697121_production",
      "bus": "75_LVBus1697121",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697256_consumption",
      "bus": "75_LVBus1697256",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [2180.9477517819932, 654.284325534598]
      ]
    },
    {
      "id": "75_LVBus1697256_production",
      "bus": "75_LVBus1697256",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697259_consumption",
      "bus": "75_LVBus1697259",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1290.2045739591342, 387.06137218774023],
        [0.0, 0.0],
        [498.57857636137044, 149.57357290841114]
      ]
    },
    {
      "id": "75_LVBus1697259_production",
      "bus": "75_LVBus1697259",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697257_consumption",
      "bus": "75_LVBus1697257",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [275.01322737714355, 82.50396821314307],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697257_production",
      "bus": "75_LVBus1697257",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697258_consumption",
      "bus": "75_LVBus1697258",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [2026.2309065319369, 607.869271959581],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697258_production",
      "bus": "75_LVBus1697258",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697250_consumption",
      "bus": "75_LVBus1697250",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [812.2253026598586, 243.66759079795756],
        [1936.3019106056358, 580.8905731816907],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697250_production",
      "bus": "75_LVBus1697250",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697251_consumption",
      "bus": "75_LVBus1697251",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [1839.3887480565359, 551.8166244169607],
        [2552.6519782507157, 765.7955934752147]
      ]
    },
    {
      "id": "75_LVBus1697251_production",
      "bus": "75_LVBus1697251",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697253_consumption",
      "bus": "75_LVBus1697253",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2611.99151551256, 783.597454653768],
        [2771.1720744452487, 831.3516223335746],
        [1866.0219175268192, 559.8065752580458]
      ]
    },
    {
      "id": "75_LVBus1697253_production",
      "bus": "75_LVBus1697253",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697252_consumption",
      "bus": "75_LVBus1697252",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [851.8834669414612, 255.56504008243834],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697252_production",
      "bus": "75_LVBus1697252",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697254_consumption",
      "bus": "75_LVBus1697254",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1088.6419273935455, 326.59257821806364],
        [0.0, 0.0],
        [4255.857040552162, 1276.7571121656486]
      ]
    },
    {
      "id": "75_LVBus1697254_production",
      "bus": "75_LVBus1697254",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697245_consumption",
      "bus": "75_LVBus1697245",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [605.0294464145906, 181.50883392437717]
      ]
    },
    {
      "id": "75_LVBus1697245_production",
      "bus": "75_LVBus1697245",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697246_consumption",
      "bus": "75_LVBus1697246",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [708.2787919269254, 212.4836375780776],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697246_production",
      "bus": "75_LVBus1697246",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697247_consumption",
      "bus": "75_LVBus1697247",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1430.2773847301446, 429.08321541904337],
        [980.5546861208701, 294.166405836261],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697247_production",
      "bus": "75_LVBus1697247",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697248_consumption",
      "bus": "75_LVBus1697248",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [1097.514185564705, 329.2542556694115]
      ]
    },
    {
      "id": "75_LVBus1697248_production",
      "bus": "75_LVBus1697248",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697243_consumption",
      "bus": "75_LVBus1697243",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [979.5566095821274, 293.8669828746382],
        [2551.319134259061, 765.3957402777182],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697243_production",
      "bus": "75_LVBus1697243",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697241_consumption",
      "bus": "75_LVBus1697241",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697241_production",
      "bus": "75_LVBus1697241",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697239_consumption",
      "bus": "75_LVBus1697239",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1127.893024542814, 338.36790736284416],
        [1127.893024542814, 338.36790736284416],
        [1127.893024542814, 338.36790736284416]
      ]
    },
    {
      "id": "75_LVBus1697239_production",
      "bus": "75_LVBus1697239",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697224_consumption",
      "bus": "75_LVBus1697224",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697224_production",
      "bus": "75_LVBus1697224",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697225_consumption",
      "bus": "75_LVBus1697225",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697225_production",
      "bus": "75_LVBus1697225",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697226_consumption",
      "bus": "75_LVBus1697226",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697226_production",
      "bus": "75_LVBus1697226",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697227_consumption",
      "bus": "75_LVBus1697227",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [264.09324165382674, 79.22797249614801],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697227_production",
      "bus": "75_LVBus1697227",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697231_consumption",
      "bus": "75_LVBus1697231",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [164.75420001566044, 49.42626000469813],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697231_production",
      "bus": "75_LVBus1697231",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697233_consumption",
      "bus": "75_LVBus1697233",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [776.2315706261288, 232.86947118783863],
        [2370.630981928711, 711.1892945786134],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697233_production",
      "bus": "75_LVBus1697233",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697237_consumption",
      "bus": "75_LVBus1697237",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [3151.943875272868, 945.5831625818603],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697237_production",
      "bus": "75_LVBus1697237",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697234_consumption",
      "bus": "75_LVBus1697234",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1249.8270074988052, 374.9481022496415],
        [7451.875787109468, 2235.56273613284],
        [1938.1293855718677, 581.4388156715603]
      ]
    },
    {
      "id": "75_LVBus1697234_production",
      "bus": "75_LVBus1697234",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697235_consumption",
      "bus": "75_LVBus1697235",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2588.8270402118824, 776.6481120635647],
        [2035.6932796110427, 610.7079838833127],
        [712.829620312517, 213.8488860937551]
      ]
    },
    {
      "id": "75_LVBus1697235_production",
      "bus": "75_LVBus1697235",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697236_consumption",
      "bus": "75_LVBus1697236",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1956.7410065989575, 587.0223019796872],
        [1083.1447086174892, 324.94341258524673],
        [2094.6765897320665, 628.40297691962]
      ]
    },
    {
      "id": "75_LVBus1697236_production",
      "bus": "75_LVBus1697236",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697232_consumption",
      "bus": "75_LVBus1697232",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [963.339047490135, 289.0017142470405],
        [3552.0740976063094, 1065.6222292818927],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697232_production",
      "bus": "75_LVBus1697232",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697228_consumption",
      "bus": "75_LVBus1697228",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [1642.098951169528, 492.6296853508584]
      ]
    },
    {
      "id": "75_LVBus1697228_production",
      "bus": "75_LVBus1697228",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697229_consumption",
      "bus": "75_LVBus1697229",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [4916.911134447399, 1475.0733403342194],
        [319.5123225289878, 95.85369675869633]
      ]
    },
    {
      "id": "75_LVBus1697229_production",
      "bus": "75_LVBus1697229",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697230_consumption",
      "bus": "75_LVBus1697230",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1335.4030054278078, 400.6209016283423],
        [2104.3975766452354, 631.3192729935706],
        [3327.4790332395173, 998.2437099718552]
      ]
    },
    {
      "id": "75_LVBus1697230_production",
      "bus": "75_LVBus1697230",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697220_consumption",
      "bus": "75_LVBus1697220",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697220_production",
      "bus": "75_LVBus1697220",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697221_consumption",
      "bus": "75_LVBus1697221",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1842.2930833162236, 552.6879249948671],
        [0.0, 0.0],
        [471.39333715387363, 141.41800114616208]
      ]
    },
    {
      "id": "75_LVBus1697221_production",
      "bus": "75_LVBus1697221",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697222_consumption",
      "bus": "75_LVBus1697222",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4758.147165277388, 1427.4441495832164],
        [4758.147165277388, 1427.4441495832164],
        [4758.147165277388, 1427.4441495832164]
      ]
    },
    {
      "id": "75_LVBus1697222_production",
      "bus": "75_LVBus1697222",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697215_consumption",
      "bus": "75_LVBus1697215",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697215_production",
      "bus": "75_LVBus1697215",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697216_consumption",
      "bus": "75_LVBus1697216",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [12775.74690819466, 3832.724072458398],
        [7775.413395270362, 2332.6240185811084],
        [12136.461435152192, 3640.9384305456574]
      ]
    },
    {
      "id": "75_LVBus1697216_production",
      "bus": "75_LVBus1697216",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697217_consumption",
      "bus": "75_LVBus1697217",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1573.272231124577, 471.9816693373731],
        [2404.189587087765, 721.2568761263295],
        [1481.7327944111657, 444.5198383233497]
      ]
    },
    {
      "id": "75_LVBus1697217_production",
      "bus": "75_LVBus1697217",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697218_consumption",
      "bus": "75_LVBus1697218",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697218_production",
      "bus": "75_LVBus1697218",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697171_consumption",
      "bus": "75_LVBus1697171",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697171_production",
      "bus": "75_LVBus1697171",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697172_consumption",
      "bus": "75_LVBus1697172",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [5567.142085805171, 1670.1426257415512],
        [5567.142085805171, 1670.1426257415512],
        [5567.142085805171, 1670.1426257415512]
      ]
    },
    {
      "id": "75_LVBus1697172_production",
      "bus": "75_LVBus1697172",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697174_consumption",
      "bus": "75_LVBus1697174",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2739.5595469116506, 821.8678640734952],
        [4208.677909272954, 1262.603372781886],
        [2739.5595469116506, 821.8678640734952]
      ]
    },
    {
      "id": "75_LVBus1697174_production",
      "bus": "75_LVBus1697174",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697173_consumption",
      "bus": "75_LVBus1697173",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [422.7703710220718, 126.83111130662154],
        [422.7703710220718, 126.83111130662154],
        [422.7703710220718, 126.83111130662154]
      ]
    },
    {
      "id": "75_LVBus1697173_production",
      "bus": "75_LVBus1697173",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697164_consumption",
      "bus": "75_LVBus1697164",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3318.843625189598, 995.6530875568793],
        [3318.843625189598, 995.6530875568793],
        [3318.843625189598, 995.6530875568793]
      ]
    },
    {
      "id": "75_LVBus1697164_production",
      "bus": "75_LVBus1697164",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697165_consumption",
      "bus": "75_LVBus1697165",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697165_production",
      "bus": "75_LVBus1697165",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697166_consumption",
      "bus": "75_LVBus1697166",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1139.5990799321307, 341.8797239796392],
        [1139.5990799321307, 341.8797239796392],
        [1139.5990799321307, 341.8797239796392]
      ]
    },
    {
      "id": "75_LVBus1697166_production",
      "bus": "75_LVBus1697166",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697167_consumption",
      "bus": "75_LVBus1697167",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697167_production",
      "bus": "75_LVBus1697167",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697168_consumption",
      "bus": "75_LVBus1697168",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4769.448889946827, 1430.834666984048],
        [4769.448889946827, 1430.834666984048],
        [4769.448889946827, 1430.834666984048]
      ]
    },
    {
      "id": "75_LVBus1697168_production",
      "bus": "75_LVBus1697168",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697169_consumption",
      "bus": "75_LVBus1697169",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697169_production",
      "bus": "75_LVBus1697169",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697161_consumption",
      "bus": "75_LVBus1697161",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697161_production",
      "bus": "75_LVBus1697161",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697162_consumption",
      "bus": "75_LVBus1697162",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [7086.589075153634, 2125.97672254609],
        [7086.589075153634, 2125.97672254609],
        [7086.589075153634, 2125.97672254609]
      ]
    },
    {
      "id": "75_LVBus1697162_production",
      "bus": "75_LVBus1697162",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697158_consumption",
      "bus": "75_LVBus1697158",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [524.8902157542016, 157.46706472626047],
        [524.8902157542016, 157.46706472626047],
        [777.9349512740646, 233.38048538221938]
      ]
    },
    {
      "id": "75_LVBus1697158_production",
      "bus": "75_LVBus1697158",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697159_consumption",
      "bus": "75_LVBus1697159",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2662.1560287245916, 798.6468086173775],
        [6256.171322848408, 1876.8513968545221],
        [1766.7048382580072, 530.0114514774021]
      ]
    },
    {
      "id": "75_LVBus1697159_production",
      "bus": "75_LVBus1697159",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697152_consumption",
      "bus": "75_LVBus1697152",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2591.177246350346, 777.3531739051039],
        [2591.177246350346, 777.3531739051039],
        [2591.177246350346, 777.3531739051039]
      ]
    },
    {
      "id": "75_LVBus1697152_production",
      "bus": "75_LVBus1697152",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697153_consumption",
      "bus": "75_LVBus1697153",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697153_production",
      "bus": "75_LVBus1697153",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697154_consumption",
      "bus": "75_LVBus1697154",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697154_production",
      "bus": "75_LVBus1697154",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697155_consumption",
      "bus": "75_LVBus1697155",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3037.676285012591, 911.3028855037772],
        [2704.863030959332, 811.4589092877995],
        [2961.7641603246193, 888.5292480973858]
      ]
    },
    {
      "id": "75_LVBus1697155_production",
      "bus": "75_LVBus1697155",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697156_consumption",
      "bus": "75_LVBus1697156",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697156_production",
      "bus": "75_LVBus1697156",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697147_consumption",
      "bus": "75_LVBus1697147",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [79.6205645585085, 23.88616936755255]
      ]
    },
    {
      "id": "75_LVBus1697147_production",
      "bus": "75_LVBus1697147",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697148_consumption",
      "bus": "75_LVBus1697148",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [4804.468575220818, 1441.3405725662453],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697148_production",
      "bus": "75_LVBus1697148",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697149_consumption",
      "bus": "75_LVBus1697149",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1146.7395089224476, 344.0218526767343],
        [1146.7395089224476, 344.0218526767343],
        [1146.7395089224476, 344.0218526767343]
      ]
    },
    {
      "id": "75_LVBus1697149_production",
      "bus": "75_LVBus1697149",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697150_consumption",
      "bus": "75_LVBus1697150",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [5330.7577875301695, 1599.2273362590508],
        [896.6723322961692, 269.00169968885075],
        [1017.5826309411392, 305.27478928234177]
      ]
    },
    {
      "id": "75_LVBus1697150_production",
      "bus": "75_LVBus1697150",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697189_consumption",
      "bus": "75_LVBus1697189",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [6697.549097829955, 2009.2647293489863],
        [1564.1570680361308, 469.2471204108392]
      ]
    },
    {
      "id": "75_LVBus1697189_production",
      "bus": "75_LVBus1697189",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697191_consumption",
      "bus": "75_LVBus1697191",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [769.5508323993947, 230.8652497198184]
      ]
    },
    {
      "id": "75_LVBus1697191_production",
      "bus": "75_LVBus1697191",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697192_consumption",
      "bus": "75_LVBus1697192",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1539.898375112922, 461.9695125338766],
        [4088.7907097122816, 1226.6372129136844],
        [277.43020438717866, 83.22906131615359]
      ]
    },
    {
      "id": "75_LVBus1697192_production",
      "bus": "75_LVBus1697192",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697193_consumption",
      "bus": "75_LVBus1697193",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697193_production",
      "bus": "75_LVBus1697193",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697190_consumption",
      "bus": "75_LVBus1697190",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697190_production",
      "bus": "75_LVBus1697190",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697184_consumption",
      "bus": "75_LVBus1697184",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [763.081182533917, 228.92435476017508],
        [2054.147053942932, 616.2441161828796]
      ]
    },
    {
      "id": "75_LVBus1697184_production",
      "bus": "75_LVBus1697184",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697185_consumption",
      "bus": "75_LVBus1697185",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [5444.958622260152, 1633.4875866780455],
        [0.0, 0.0],
        [440.43284342388023, 132.12985302716407]
      ]
    },
    {
      "id": "75_LVBus1697185_production",
      "bus": "75_LVBus1697185",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697187_consumption",
      "bus": "75_LVBus1697187",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697187_production",
      "bus": "75_LVBus1697187",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697186_consumption",
      "bus": "75_LVBus1697186",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697186_production",
      "bus": "75_LVBus1697186",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697176_consumption",
      "bus": "75_LVBus1697176",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697176_production",
      "bus": "75_LVBus1697176",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697177_consumption",
      "bus": "75_LVBus1697177",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1058.826994022076, 317.64809820662276],
        [2514.374459594614, 754.3123378783843],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697177_production",
      "bus": "75_LVBus1697177",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697178_consumption",
      "bus": "75_LVBus1697178",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [7603.7415982780285, 2281.1224794834084],
        [1088.9941491942643, 326.69824475827926],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697178_production",
      "bus": "75_LVBus1697178",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697179_consumption",
      "bus": "75_LVBus1697179",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2088.0255374573276, 626.4076612371982],
        [889.9340905687336, 266.9802271706201],
        [756.1701110058572, 226.85103330175716]
      ]
    },
    {
      "id": "75_LVBus1697179_production",
      "bus": "75_LVBus1697179",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697180_consumption",
      "bus": "75_LVBus1697180",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [5977.477961373688, 1793.2433884121065]
      ]
    },
    {
      "id": "75_LVBus1697180_production",
      "bus": "75_LVBus1697180",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697181_consumption",
      "bus": "75_LVBus1697181",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [9152.881824119228, 2745.864547235768],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697181_production",
      "bus": "75_LVBus1697181",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697182_consumption",
      "bus": "75_LVBus1697182",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697182_production",
      "bus": "75_LVBus1697182",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697198_consumption",
      "bus": "75_LVBus1697198",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697198_production",
      "bus": "75_LVBus1697198",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697199_consumption",
      "bus": "75_LVBus1697199",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [3016.9162208725097, 905.0748662617528],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697199_production",
      "bus": "75_LVBus1697199",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697213_consumption",
      "bus": "75_LVBus1697213",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1820.0447860683164, 546.0134358204949],
        [0.0, 0.0],
        [6880.139782653188, 2064.0419347959564]
      ]
    },
    {
      "id": "75_LVBus1697213_production",
      "bus": "75_LVBus1697213",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697200_consumption",
      "bus": "75_LVBus1697200",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [5300.245323645192, 1590.0735970935575],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697200_production",
      "bus": "75_LVBus1697200",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697201_consumption",
      "bus": "75_LVBus1697201",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [2309.551733918764, 692.8655201756292],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697201_production",
      "bus": "75_LVBus1697201",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697202_consumption",
      "bus": "75_LVBus1697202",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697202_production",
      "bus": "75_LVBus1697202",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697204_consumption",
      "bus": "75_LVBus1697204",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [1344.074534422173, 403.2223603266519]
      ]
    },
    {
      "id": "75_LVBus1697204_production",
      "bus": "75_LVBus1697204",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697205_consumption",
      "bus": "75_LVBus1697205",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1679.0503182937653, 503.7150954881296],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697205_production",
      "bus": "75_LVBus1697205",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697206_consumption",
      "bus": "75_LVBus1697206",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [1357.0959088847133, 407.128772665414]
      ]
    },
    {
      "id": "75_LVBus1697206_production",
      "bus": "75_LVBus1697206",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697207_consumption",
      "bus": "75_LVBus1697207",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697207_production",
      "bus": "75_LVBus1697207",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697203_consumption",
      "bus": "75_LVBus1697203",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [2472.6143049426732, 741.7842914828019],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697203_production",
      "bus": "75_LVBus1697203",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697208_consumption",
      "bus": "75_LVBus1697208",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [7676.280981655093, 2302.8842944965277],
        [8638.602064244185, 2591.5806192732557],
        [8109.860878946672, 2432.9582636840014]
      ]
    },
    {
      "id": "75_LVBus1697208_production",
      "bus": "75_LVBus1697208",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697210_consumption",
      "bus": "75_LVBus1697210",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697210_production",
      "bus": "75_LVBus1697210",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697211_consumption",
      "bus": "75_LVBus1697211",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [847.0149479309761, 254.1044843792928],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697211_production",
      "bus": "75_LVBus1697211",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697209_consumption",
      "bus": "75_LVBus1697209",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [11749.018954578425, 3524.7056863735274],
        [11248.581429069807, 3374.5744287209423],
        [11248.581429069807, 3374.5744287209423]
      ]
    },
    {
      "id": "75_LVBus1697209_production",
      "bus": "75_LVBus1697209",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697212_consumption",
      "bus": "75_LVBus1697212",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [937.7814934101364, 281.3344480230409],
        [3388.8444857770587, 1016.6533457331176],
        [879.053435532749, 263.7160306598247]
      ]
    },
    {
      "id": "75_LVBus1697212_production",
      "bus": "75_LVBus1697212",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697195_consumption",
      "bus": "75_LVBus1697195",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697195_production",
      "bus": "75_LVBus1697195",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697196_consumption",
      "bus": "75_LVBus1697196",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [4362.01423434347, 1308.604270303041],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697196_production",
      "bus": "75_LVBus1697196",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697289_consumption",
      "bus": "75_LVBus1697289",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [5543.515149650676, 1663.0545448952028],
        [5543.515149650676, 1663.0545448952028],
        [5543.515149650676, 1663.0545448952028]
      ]
    },
    {
      "id": "75_LVBus1697289_production",
      "bus": "75_LVBus1697289",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697290_consumption",
      "bus": "75_LVBus1697290",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697290_production",
      "bus": "75_LVBus1697290",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697282_consumption",
      "bus": "75_LVBus1697282",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3520.52748929673, 1056.158246789019],
        [3520.52748929673, 1056.158246789019],
        [3520.52748929673, 1056.158246789019]
      ]
    },
    {
      "id": "75_LVBus1697282_production",
      "bus": "75_LVBus1697282",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697283_consumption",
      "bus": "75_LVBus1697283",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [1542.7055949238793, 462.81167847716375]
      ]
    },
    {
      "id": "75_LVBus1697283_production",
      "bus": "75_LVBus1697283",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697284_consumption",
      "bus": "75_LVBus1697284",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [4410.128460014582, 1323.0385380043745]
      ]
    },
    {
      "id": "75_LVBus1697284_production",
      "bus": "75_LVBus1697284",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697285_consumption",
      "bus": "75_LVBus1697285",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1156.4234014950741, 346.9270204485222],
        [1708.505986097785, 512.5517958293354],
        [5778.005650162749, 1733.4016950488246]
      ]
    },
    {
      "id": "75_LVBus1697285_production",
      "bus": "75_LVBus1697285",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697286_consumption",
      "bus": "75_LVBus1697286",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1872.5128458390163, 561.7538537517049],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697286_production",
      "bus": "75_LVBus1697286",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697287_consumption",
      "bus": "75_LVBus1697287",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [9351.04982844937, 2805.314948534811],
        [979.2642517243388, 293.77927551730164]
      ]
    },
    {
      "id": "75_LVBus1697287_production",
      "bus": "75_LVBus1697287",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697265_consumption",
      "bus": "75_LVBus1697265",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697265_production",
      "bus": "75_LVBus1697265",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697266_consumption",
      "bus": "75_LVBus1697266",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [5358.378333049874, 1607.513499914962],
        [1856.4643021848444, 556.9392906554533],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697266_production",
      "bus": "75_LVBus1697266",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697267_consumption",
      "bus": "75_LVBus1697267",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [1282.1441077549937, 384.6432323264981]
      ]
    },
    {
      "id": "75_LVBus1697267_production",
      "bus": "75_LVBus1697267",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697268_consumption",
      "bus": "75_LVBus1697268",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [178.82844927526068, 53.6485347825782]
      ]
    },
    {
      "id": "75_LVBus1697268_production",
      "bus": "75_LVBus1697268",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697276_consumption",
      "bus": "75_LVBus1697276",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [891.4136069662786, 267.4240820898836],
        [352.3382848211105, 105.70148544633315],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697276_production",
      "bus": "75_LVBus1697276",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697277_consumption",
      "bus": "75_LVBus1697277",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [742.8096419972806, 222.84289259918415]
      ]
    },
    {
      "id": "75_LVBus1697277_production",
      "bus": "75_LVBus1697277",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697278_consumption",
      "bus": "75_LVBus1697278",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [640.6561111986226, 192.19683335958678],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697278_production",
      "bus": "75_LVBus1697278",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697279_consumption",
      "bus": "75_LVBus1697279",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [4931.525055732775, 1479.4575167198325],
        [2620.2684504822887, 786.0805351446866]
      ]
    },
    {
      "id": "75_LVBus1697279_production",
      "bus": "75_LVBus1697279",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697280_consumption",
      "bus": "75_LVBus1697280",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [2771.683335043246, 831.5050005129739],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697280_production",
      "bus": "75_LVBus1697280",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697269_consumption",
      "bus": "75_LVBus1697269",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2205.292001446159, 661.5876004338476],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697269_production",
      "bus": "75_LVBus1697269",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697272_consumption",
      "bus": "75_LVBus1697272",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [591.3457347370826, 177.40372042112477],
        [0.0, 0.0],
        [608.9683619442612, 182.69050858327836]
      ]
    },
    {
      "id": "75_LVBus1697272_production",
      "bus": "75_LVBus1697272",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697275_consumption",
      "bus": "75_LVBus1697275",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [350.8413040888729, 105.25239122666187],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697275_production",
      "bus": "75_LVBus1697275",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697274_consumption",
      "bus": "75_LVBus1697274",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4539.100005412641, 1361.730001623792],
        [2121.327439740922, 636.3982319222765],
        [1288.3931553876546, 386.51794661629634]
      ]
    },
    {
      "id": "75_LVBus1697274_production",
      "bus": "75_LVBus1697274",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697273_consumption",
      "bus": "75_LVBus1697273",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [8829.484499574111, 2648.8453498722333],
        [665.0858376042642, 199.52575128127924],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697273_production",
      "bus": "75_LVBus1697273",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697270_consumption",
      "bus": "75_LVBus1697270",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [17231.45731609572, 5169.437194828715],
        [17231.45731609572, 5169.437194828715],
        [17469.59318651829, 5240.877955955487]
      ]
    },
    {
      "id": "75_LVBus1697270_production",
      "bus": "75_LVBus1697270",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697271_consumption",
      "bus": "75_LVBus1697271",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1082.3770472767455, 324.71311418302366],
        [48.493908878521395, 14.548172663556418],
        [48.493908878521395, 14.548172663556418]
      ]
    },
    {
      "id": "75_LVBus1697271_production",
      "bus": "75_LVBus1697271",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697261_consumption",
      "bus": "75_LVBus1697261",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697261_production",
      "bus": "75_LVBus1697261",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697262_consumption",
      "bus": "75_LVBus1697262",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [3478.812480431308, 1043.6437441293924],
        [540.7417357801046, 162.22252073403138]
      ]
    },
    {
      "id": "75_LVBus1697262_production",
      "bus": "75_LVBus1697262",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "75_LVBus1697263_consumption",
      "bus": "75_LVBus1697263",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3043.9965633725888, 913.1989690117766],
        [3043.9965633725888, 913.1989690117766],
        [3043.9965633725888, 913.1989690117766]
      ]
    },
    {
      "id": "75_LVBus1697263_production",
      "bus": "75_LVBus1697263",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    }
  ],
  "sources": [
    {
      "id": "vs",
      "bus": "MVVoltage_source",
      "phases": "abcn",
      "type": "voltage",
      "connect_neutral": null,
      "voltages": [
        [11777.945491468367, 0.0],
        [-5888.97274573418, -10200.0],
        [-5888.97274573418, 10200.0]
      ]
    }
  ],
  "lines_params": [
    {
      "id": "T_AL_70",
      "z_line": [
        [
          [0.4037714285714286, 0.0, 0.0, 0.0],
          [0.0, 0.4037714285714286, 0.0, 0.0],
          [0.0, 0.0, 0.4037714285714286, 0.0],
          [0.0, 0.0, 0.0, 0.7066]
        ],
        [
          [0.3522273637895779, 0.2548374536831139, 0.25483745368311206, 0.289351376654132],
          [0.2548374536831139, 0.3522273637895779, 0.25483745368311206, 0.289351376654132],
          [0.25483745368311206, 0.25483745368311206, 0.3522273637895779, 0.2893513766541358],
          [0.289351376654132, 0.289351376654132, 0.2893513766541358, 0.3698082122812564]
        ]
      ],
      "y_shunt": [
        [
          [8.781378896642583e-8, -0.0, -0.0, -0.0],
          [-0.0, 8.78137889664258e-8, -0.0, -0.0],
          [-0.0, -0.0, 8.781650430080775e-8, -0.0],
          [-0.0, -0.0, -0.0, 1.543729345444604e-7]
        ],
        [
          [3.249101321068935e-5, -2.0282388553771083e-6, -2.027732015397362e-6, -6.481595098308424e-6],
          [-2.0282388553771032e-6, 3.2491013210689335e-5, -2.0277320153973612e-6, -6.481595098308425e-6],
          [-2.0277320153973633e-6, -2.02773201539736e-6, 3.2491356407188983e-5, -6.4817663011923205e-6],
          [-6.481595098308427e-6, -6.48159509830842e-6, -6.48176630119232e-6, 5.8038190133924266e-5]
        ]
      ],
      "ampacities": [187.0, 187.0, 187.0, 187.0],
      "line_type": "TWISTED",
      "materials": ["AAC", "AAC", "AAC", "AAC"],
      "insulators": ["XLPE", "XLPE", "XLPE", "XLPE"],
      "sections": [70.0, 70.0, 70.0, 70.0]
    },
    {
      "id": "U_AL_150",
      "z_line": [
        [
          [0.206, 0.0, 0.0],
          [0.0, 0.206, 0.0],
          [0.0, 0.0, 0.206]
        ],
        [
          [0.0960502777, 0.0, 0.0],
          [0.0, 0.0960502777, 0.0],
          [0.0, 0.0, 0.0960502777]
        ]
      ],
      "y_shunt": [
        [
          [0.0, 0.0, 0.0],
          [0.0, 0.0, 0.0],
          [0.0, 0.0, 0.0]
        ],
        [
          [3.41234e-5, 0.0, 0.0],
          [0.0, 3.41234e-5, 0.0],
          [0.0, 0.0, 3.41234e-5]
        ]
      ],
      "ampacities": [325.0, 325.0, 325.0],
      "line_type": "UNDERGROUND",
      "materials": ["AAC", "AAC", "AAC"],
      "sections": [150.0, 150.0, 150.0]
    },
    {
      "id": "U_AL_150_lv",
      "z_line": [
        [
          [0.1884266666666667, 0.0, 0.0, 0.0],
          [0.0, 0.1884266666666667, 0.0, 0.0],
          [0.0, 0.0, 0.1884266666666667, 0.0],
          [0.0, 0.0, 0.0, 0.4037714285714286]
        ],
        [
          [0.32828402789137306, 0.23241381875588726, 0.2106379578409967, 0.2324138187558867],
          [0.23241381875588726, 0.32828402789137306, 0.2324138187558867, 0.2106379578409967],
          [0.2106379578409967, 0.2324138187558867, 0.32828402789137306, 0.23241381875588726],
          [0.2324138187558867, 0.2106379578409967, 0.23241381875588726, 0.3522273637895779]
        ]
      ],
      "y_shunt": [
        [
          [2.2218695224038782e-5, -0.0, -0.0, -0.0],
          [-0.0, 2.293336632682387e-5, -0.0, -0.0],
          [-0.0, -0.0, 2.2218695224038755e-5, -0.0],
          [-0.0, -0.0, -0.0, 1.6981083006353736e-5]
        ],
        [
          [0.00031402428602920205, -4.196259266854416e-5, -2.0115814893727624e-5, -2.9758926226542447e-5],
          [-4.196259266854417e-5, 0.00032559035273286213, -4.196259266854337e-5, -1.2331504127535857e-5],
          [-2.011581489372763e-5, -4.196259266854337e-5, 0.00031402428602920156, -2.975892622654305e-5],
          [-2.9758926226542447e-5, -1.2331504127535853e-5, -2.975892622654305e-5, 0.00024166018664415872]
        ]
      ],
      "ampacities": [325.0, 325.0, 325.0, 325.0],
      "line_type": "UNDERGROUND",
      "materials": ["AAC", "AAC", "AAC", "AAC"],
      "insulators": ["PVC", "PVC", "PVC", "PVC"],
      "sections": [150.0, 150.0, 150.0, 150.0]
    }
  ],
  "transformers_params": [
    {
      "id": "FT_Standard_Standard_160kVA",
      "vg": "Dyn11",
      "sn": 160000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.014687500000000001, 0.037205877811845804],
      "ym": [3.8333333333333335e-7, -3.0426140077242796e-6],
      "i0": 0.023,
      "p0": 460,
      "psc": 2350,
      "vsc": 0.04
    },
    {
      "id": "FT_Standard_Standard_400kVA",
      "vg": "Dyn11",
      "sn": 400000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.0046, 0.015324490203592419],
      "ym": [7.750000000000001e-7, -6.28573671983731e-6],
      "i0": 0.019,
      "p0": 930,
      "psc": 4600,
      "vsc": 0.04
    }
  ],
  "ground_connections": [
    {
      "id": "1",
      "ground": "gnd",
      "element": {
        "id": "MVVoltage_source",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "2",
      "ground": "gnd",
      "element": {
        "id": "75_MVLV023730_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "3",
      "ground": "gnd",
      "element": {
        "id": "75_MVLV025266_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "4",
      "ground": "gnd",
      "element": {
        "id": "75_MVLV124161_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "5",
      "ground": "gnd",
      "element": {
        "id": "75_MVLV124162_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "6",
      "ground": "gnd",
      "element": {
        "id": "75_MVLV127651_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "7",
      "ground": "gnd",
      "element": {
        "id": "75_MVLV158438_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "8",
      "ground": "gnd",
      "element": {
        "id": "75_MVLV159075_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    }
  ]
}
