{
  "version": 4,
  "is_multiphase": true,
  "crs": {
    "data": "EPSG:4326",
    "normalize": false
  },
  "grounds": [
    {
      "id": "gnd"
    }
  ],
  "potential_refs": [
    {
      "id": "pref",
      "ground": "gnd"
    }
  ],
  "buses": [
    {
      "id": "MVVoltage_source",
      "phases": "abcn"
    },
    {
      "id": "84_A.BAI",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.913217181200842, 45.693991589588045]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV104930",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.914681744335618, 45.69616026154608]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV102494",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.914881135615822, 45.70041370220312]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV082836",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.917634834059413, 45.704216360641674]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV140203",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921243387760672, 45.70246825505785]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV108164",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.917763066540456, 45.70105116380471]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV024713",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.917632197361426, 45.699632400515014]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV151212",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.920542443595211, 45.698851345071404]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV063492",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921382487079557, 45.69682876479871]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV127696",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.925235709485405, 45.702099173014176]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV120020",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.925177834402264, 45.701030208865966]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV021209",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924581107939547, 45.6964112233111]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV125604",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926276665347172, 45.69445821742123]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV117616",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.920390513887638, 45.695410523297284]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV063491",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.923287357182035, 45.693912941684836]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV024712",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924819217441233, 45.69178353596506]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV049750",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926338488618678, 45.69610405395464]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV142140",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927635519043815, 45.69817469691334]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV000240",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927819156410564, 45.699427393693554]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV151246",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.92805412011328, 45.698243862954044]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV049724",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.92848437259438, 45.69747253824751]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV098132",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927796763251054, 45.69553445798807]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV054197",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926851186239039, 45.691700818185495]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV121479",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.928845128866018, 45.691051183902864]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV084113",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.930462311114146, 45.69282894978608]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV025760",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.933361828002012, 45.69173489290445]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV059885",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.932856704060285, 45.693183129447796]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV025760_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.933361828002012, 45.69173489290445]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593735",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.93326647989609, 45.69177037410945]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593736",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.933291979927137, 45.69182629380002]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593737",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.93351286138364, 45.692099293263475]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593738",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.93328482344493, 45.69185444209831]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593739",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.933127693340619, 45.69292894883118]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593740",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.933213202039767, 45.6930005048753]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593743",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.93318440599211, 45.693739922628474]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593741",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.933427293038666, 45.693326858121]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593742",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.933524110199573, 45.69343182368954]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593730",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.933245945001385, 45.69161342767479]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593731",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.933317201109591, 45.691051867394506]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593732",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.933676184659486, 45.68966242646534]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593733",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.933738719736876, 45.68911303368239]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593725",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.933762975144292, 45.69146264654038]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593726",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.933917596183032, 45.69140995237981]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593727",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.933724848732983, 45.691213502681684]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593728",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.933710716307004, 45.69091855871095]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593721",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.933230328548144, 45.69174811846121]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593722",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.933129480934611, 45.69260422442688]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593723",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.93257893216177, 45.6926552101572]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593713",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.934109393168164, 45.69228008297832]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593714",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.934218378363838, 45.6921189796118]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593715",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.934238426556607, 45.692465068156594]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593716",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.934605205202399, 45.69235512977512]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593717",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.934634777695781, 45.692158749701605]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593718",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.93444472638118, 45.691767684317014]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593719",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.934552369548999, 45.691841680957666]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV121479_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.928845128866018, 45.691051183902864]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594056",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.92865298637208, 45.69061437284162]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594057",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927941524318992, 45.689255526218524]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594058",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927516292376678, 45.68890260693287]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594063",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927926404244551, 45.68888586464059]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594064",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.928176252724468, 45.68879590432175]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594065",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.928356530906237, 45.68817141597456]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594066",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.928284482024367, 45.68785491288201]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594059",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926924800915501, 45.68879817360619]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594062",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926791222095403, 45.68852326705122]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594060",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926683502359825, 45.6888419267143]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594061",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926728503631551, 45.68862182911578]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594045",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.928629118135492, 45.69061863207116]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594046",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.928017497089892, 45.690552448874236]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594054",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.9279710929166765, 45.6905213115255]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2090293",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927956109505395, 45.69039308252099]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2090294",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927916728557418, 45.69027399729622]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594047",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927095596364965, 45.69043179128305]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594048",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926767526206996, 45.6907214854067]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594049",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927160220075716, 45.69181664287869]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594050",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926990590697114, 45.690200999346025]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594051",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926551656654031, 45.69017002871771]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594052",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926518111031752, 45.68926149918674]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594053",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926467850082967, 45.68888485787909]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594042",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.928893816764648, 45.69138374593138]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594043",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.928890416482044, 45.691718405121705]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2139768",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.928908541773261, 45.69206232609448]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2139769",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.928914367780878, 45.692348530068415]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2139770",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.928921527063456, 45.69261577873388]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2139771",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.928931904262204, 45.692912644076245]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2139772",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.928995296735572, 45.6933133516818]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2139776",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.929016869362702, 45.69411445541289]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2253896",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.92898446860832, 45.69448610869888]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2253897",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.929474486216331, 45.694472204910355]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2139777",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.929071260460876, 45.69411107317253]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2253895",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.92906904021717, 45.69413415916139]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2253898",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.929071749056776, 45.6941492789781]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2139775",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927164098214299, 45.692861213136865]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2139773",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.929527519231361, 45.6934339142077]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2139774",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.929705968490699, 45.693608314259436]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV054197_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926851186239039, 45.691700818185495]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593754",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927696991820067, 45.69219280178714]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593755",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927885938306402, 45.69240396373891]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593756",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927771290944227, 45.69254396055826]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593757",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927397868533085, 45.69142417718375]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593758",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927326071889112, 45.69125297686254]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593759",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927575167289784, 45.69119896725716]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593751",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926893689989949, 45.69156436700294]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593752",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926781188559318, 45.69134673846591]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593748",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926478924339889, 45.69150020004581]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593749",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926264676235848, 45.6912869554176]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593745",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926994950924938, 45.69189533560131]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593746",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927084723964924, 45.6921466989901]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV151246_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.92805412011328, 45.698243862954044]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594178",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.92786376061112, 45.6982889122928]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594176",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927647479351722, 45.697907096827365]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594173",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.928002397230511, 45.698584947130215]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594174",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927970313623208, 45.69860871962136]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2122339",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.928017278237507, 45.69860244637279]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2122340",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.928602507493987, 45.70022774334888]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594171",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927336504959793, 45.69708040107477]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594167",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.928601755761204, 45.700206378076096]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594168",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.928790938526214, 45.70122177325764]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594169",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.928430995095175, 45.701570447299204]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594164",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.928063700178527, 45.6981562878948]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594165",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.929021218974287, 45.69806211525304]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594160",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.928062213294799, 45.69869832114287]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2262545",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927645044515311, 45.698648305416064]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2262546",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927115462162813, 45.69885026950689]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2262547",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926682545936712, 45.69910592714621]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594161",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.928386394201402, 45.69901066055589]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594162",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.92891649366349, 45.69903721919607]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594158",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.928142922848523, 45.69842438011913]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV024712_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924819217441233, 45.69178353596506]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593688",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924914212827064, 45.69181836954637]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2235373",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.925103844499271, 45.69160603938949]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593678",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924446149304177, 45.69177746608937]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593679",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924224034789583, 45.69170172055605]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593680",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.923901237458509, 45.69157966407784]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593681",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.923865552514422, 45.69154478226322]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593682",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.922782255780602, 45.69089409288848]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593683",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921596015256718, 45.69113533107821]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593684",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921558412755838, 45.69170756528988]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593685",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921429224984202, 45.69171961326073]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593686",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924637338038595, 45.691753334267744]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593669",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924782044217733, 45.6921990007196]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593670",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.925044384999215, 45.69228066223962]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593671",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.925260051920286, 45.69241515154384]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593672",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924782226321276, 45.692221509824]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593674",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924573884053652, 45.693303492171005]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593676",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.923813150388178, 45.69308738048931]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593675",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924772945693352, 45.693636645503815]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593673",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.923584018860756, 45.692174303113916]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593648",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924943421027602, 45.691914649488766]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593649",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.9253388136673, 45.69193513303042]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593650",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.92569132737306, 45.691638536788275]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593651",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.925473629773175, 45.69117719648183]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593652",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.925397713488703, 45.6907617499178]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593653",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.925359755776565, 45.690554026627495]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593655",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.925216891466426, 45.690215473133286]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593656",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.925062383458885, 45.68991511739508]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593657",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.925175829935147, 45.689605282246546]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593658",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.925422211380547, 45.689430684105766]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593659",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924799418539119, 45.68873122069649]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2093850",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924995760130018, 45.68881002929476]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2093851",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924794557515314, 45.68848459176579]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593660",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.92664089939813, 45.68885860146676]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593654",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.925658756265925, 45.69046880272994]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593661",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.92569560435073, 45.69204630760495]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593662",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926163462908907, 45.691902603422754]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593663",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926001862336498, 45.692324935408585]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593664",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.925937477637471, 45.69240552027882]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593665",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926441537140379, 45.69279699810939]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593666",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926822839484108, 45.69240172529967]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593667",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926344052109771, 45.69274068063108]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV063491_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.923287357182035, 45.693912941684836]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593792",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.923525285161176, 45.69421153137855]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593809",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.923678460699455, 45.69433361398493]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593810",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.923736347196613, 45.69433446337399]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593793",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.92383658942997, 45.69425560533408]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593794",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.923981858852574, 45.694256359940674]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593796",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924318714395596, 45.69435725309046]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593797",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.92470498246627, 45.69438811819679]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593798",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924863838473066, 45.69440014454327]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593799",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924906029765528, 45.69435736645919]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593806",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924936550188429, 45.69477982351151]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593800",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924862955447358, 45.69401201520965]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593801",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924852995122198, 45.694036650186796]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593802",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.925313858325858, 45.69400928816861]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593803",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924183418049809, 45.69399684140271]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593804",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.92478594241013, 45.69366076174858]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593805",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.92401571164543, 45.69360407273974]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593807",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.92545138207469, 45.69438403700141]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593808",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924392576240513, 45.694366596807654]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593795",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.923974246944133, 45.69433675669571]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593784",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.923349956881327, 45.69467644598283]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593788",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.922695367286344, 45.69488651436759]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593790",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.922077598694406, 45.69546464551138]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593789",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.922321638145182, 45.69467332070204]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593785",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924166235959846, 45.69517267085198]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593787",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.923977499398744, 45.695629009729366]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593786",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.922735045194584, 45.69489705183759]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593768",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.923051773940058, 45.69365030043151]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593782",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.92319752757574, 45.69371768466132]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593769",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.922265968576972, 45.693621403858195]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593781",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.922401768813604, 45.6935360061176]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593772",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.922189498613689, 45.69323659364771]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593773",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.922334664678411, 45.69329499175495]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593774",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.922209184706694, 45.69274964207452]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593775",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.922140646235833, 45.692701437123965]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593778",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.923319642144687, 45.69263451131473]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593779",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.9232497287339605, 45.692630502756444]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2143769",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.923259517355008, 45.692391589997484]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593780",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924596188927871, 45.692502147170686]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593776",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.922030230351735, 45.692764372312894]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593777",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.920874438466552, 45.693368711185904]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593770",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.922087011400322, 45.693636134183805]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593771",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921868410006448, 45.693634120312375]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593761",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.92239315239895, 45.69399558583673]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593762",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.922718450075888, 45.69405722711481]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593763",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.922125007518172, 45.69402217513858]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593764",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921946634361777, 45.69404589247519]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593765",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.92212383673608, 45.694004200665326]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593766",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921906989943891, 45.69402914857588]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV117616_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.920390513887638, 45.695410523297284]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593973",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.919307372298037, 45.695355086923485]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593974",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.918388968127642, 45.69526375631247]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593975",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.918459484539225, 45.69516243774529]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593976",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.918557489631223, 45.69465407273693]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593977",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.918370533308413, 45.695197701377204]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593978",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.918330784305215, 45.69523859758981]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593987",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.918547408737382, 45.693551167020644]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593979",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.918597071916649, 45.696247850602425]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593980",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.918571880686284, 45.69629719759633]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593981",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.91825947975344, 45.69663139342294]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593982",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.918260144785863, 45.69703663964746]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593983",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.918467770500099, 45.697462291145065]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593984",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.918341311422989, 45.69769148030949]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593985",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.918408988245473, 45.697941484463726]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593986",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.917649565172611, 45.695948415540556]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593970",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.920246042325938, 45.69532375859914]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593971",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.920201933650352, 45.69665937368587]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593962",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.920570647596834, 45.69541377017891]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593963",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921010205350346, 45.6954537515591]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593964",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921069446850947, 45.695439474057174]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593965",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921041067452263, 45.69514003285362]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593966",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921057168075247, 45.69510585374702]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2196706",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921255642419215, 45.69506526041206]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2196707",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921354220974284, 45.69526436081817]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2196708",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921594453925167, 45.6949446666705]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593967",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921011826245505, 45.69452460022582]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593968",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.920947530348263, 45.6942695991751]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593959",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.920249156182718, 45.6953176971113]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593960",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.920085034578086, 45.69288961713851]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV125604_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926276665347172, 45.69445821742123]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594074",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.9260638272438415, 45.6944594087968]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2115723",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.9260571811782885, 45.694666218885644]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2127736",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926077629038027, 45.694864501806066]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2127737",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926075541238844, 45.69506504187775]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594072",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926212666662992, 45.69466437850264]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2071790",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926220424176446, 45.69473978486256]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2078923",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926235478536557, 45.69493950132957]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594070",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926454235336631, 45.69449027045626]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2162104",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926671094741293, 45.69448590553012]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594068",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926346504679035, 45.694460655007816]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV021209_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924581107939547, 45.6964112233111]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593646",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.923880246402184, 45.69766821979369]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593644",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924436828943606, 45.6973524629068]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593637",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924477710676433, 45.69758530992907]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593638",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924302503482294, 45.69844648539186]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593641",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.925190853294613, 45.69807582424775]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593642",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926117218087008, 45.69809119597246]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593639",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924386025221757, 45.698939141306234]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593640",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924432703785719, 45.699063731139354]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593633",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.92472079006294, 45.69619506686484]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593634",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924794495984294, 45.69583645811407]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593635",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924818021634007, 45.69531391668901]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV120020_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.925177834402264, 45.701030208865966]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594037",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927289825877736, 45.70109317217384]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594038",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927925789443321, 45.701581642816414]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594039",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.928344619441683, 45.7025950406965]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2021878",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.92945151146473, 45.70277265693137]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2037715",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.929564034055139, 45.70261708271474]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2037716",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.930004226832955, 45.702488597663475]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594040",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927134709079322, 45.701316086369914]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594020",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924664979873205, 45.70174119564665]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594021",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924574635788607, 45.70179147674525]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594022",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.923752415305598, 45.701939864538744]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594023",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.923510668700858, 45.701876091514634]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594024",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.9234593037843, 45.70167960249348]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594025",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.923444327882168, 45.701495170078886]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594026",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.923398567991002, 45.70133931700341]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594027",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.92329941322385, 45.70119839302109]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594028",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.923119787885824, 45.70100600727244]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594029",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924668659435298, 45.70176510595798]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594030",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924683284594951, 45.7020006767976]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594031",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924680013841428, 45.70234481165446]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594032",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924634266395978, 45.70258943846104]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594033",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.925032097353895, 45.70267847374159]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594035",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.925518794925102, 45.702454855455805]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594034",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.925089556629064, 45.70294861667883]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594016",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.925942109932503, 45.70053022355447]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594017",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.92660817079537, 45.70045576076832]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594018",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926544328932554, 45.70028488929783]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594009",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924814672613962, 45.70228106211971]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594010",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.925913252836526, 45.70244880183149]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594011",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926020610338771, 45.702798131042286]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594013",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.925966237635462, 45.703206043978376]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594014",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926266191985711, 45.703154112054406]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594012",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926115006361315, 45.70280681665303]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594003",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924372110075683, 45.70048051218567]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594004",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924652375142553, 45.70052107566886]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594005",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924448443236251, 45.70090225292199]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594006",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924369011333916, 45.70045269268806]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594007",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924433875430271, 45.699081705604335]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593998",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924282407607889, 45.701293024218224]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594000",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924432347171063, 45.70162144867324]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594001",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927978853918123, 45.70160696107236]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593999",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.923535547711257, 45.69929957773597]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593989",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.925419187526108, 45.700986458842394]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593990",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926641189231874, 45.70100136974723]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593992",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926859233829961, 45.700994387129356]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593993",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927706315920614, 45.700897009171726]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593994",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927633396029784, 45.70062646190727]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593995",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927655285893218, 45.700233097359586]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593996",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927792516238578, 45.700208888169065]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593991",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926434212155498, 45.700980979444346]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV063492_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921382487079557, 45.69682876479871]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593833",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921335533659493, 45.69707279681058]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593834",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.922241553585424, 45.69742604290575]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593835",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.923233062787471, 45.69761613257951]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593836",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.923242671694256, 45.697594170286735]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2205273",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.923521336359686, 45.69741210986592]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2211803",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.923462889759442, 45.69702039192001]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593837",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924263440961979, 45.698438729538736]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593838",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.923432823923875, 45.69890660150875]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593843",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.923821387151661, 45.69895070814772]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593839",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.922433590430656, 45.6989565797937]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593840",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.922061644756553, 45.698968476370524]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593841",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.923450920554204, 45.698987076279955]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593842",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.923534376355731, 45.6992816032616]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593831",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921274958237581, 45.69570236065233]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593826",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921320753277959, 45.697064893908696]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593827",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.91982068809237, 45.69672559634823]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593828",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.919352269235078, 45.698019413086996]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593829",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.918615553423387, 45.69625536539778]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593817",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921317906378957, 45.6956794359873]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593818",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.92226369606657, 45.69595402101537]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593819",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.922404771176818, 45.69594950839899]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593820",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.922929539189929, 45.69631097159383]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593821",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.923010174795185, 45.69695682166997]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593822",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.922438672853942, 45.6962726387247]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593823",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.922504024639488, 45.696486691430245]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593824",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.923773006261936, 45.696040822561784]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593812",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921081074778023, 45.6954498913751]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593813",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.922054290477514, 45.69550141488205]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593814",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.922261830683346, 45.695530800350575]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593815",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.923946725077021, 45.69562317704939]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV151212_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.920542443595211, 45.698851345071404]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594151",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921198112625396, 45.69905467521461]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594152",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.92120959892431, 45.700094452147425]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594153",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921724447495592, 45.70030313887693]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594154",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.922073146480862, 45.70052614337137]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594155",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.922521473535918, 45.70050279792244]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594156",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.922635151446213, 45.70047214369067]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594148",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.920424047747765, 45.699083881424805]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594149",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.920136076778184, 45.69920115849969]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594142",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.920717820647821, 45.698858346553]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594143",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.920832617315375, 45.69864753921861]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594144",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.920916445041068, 45.698158537143]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594145",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921162955400885, 45.69779942261759]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594146",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921222400375842, 45.697725474112346]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594137",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.920647888860034, 45.69896865384798]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594138",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.920577371599569, 45.69906997384944]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594139",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.920406684255108, 45.699606782142986]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594140",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.920347116405746, 45.699813121663894]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594126",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921242064712099, 45.69905561137606]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594127",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921263084408085, 45.69950861468801]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594128",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921873056983568, 45.69959330783798]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594129",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.922240846156005, 45.69990621019149]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594130",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.922464202255068, 45.70001830526951]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594131",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.922676250224216, 45.70003178599664]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594132",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.923191621627693, 45.6998401328042]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594133",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.923613453921392, 45.699942813603705]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594134",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.923743915003172, 45.69989360936007]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594135",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.923643683308113, 45.69946002656179]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594119",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.920549429237146, 45.699083970826955]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594120",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.920310516980224, 45.699843200769266]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594121",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.920165427187331, 45.70004678056431]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594122",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.91967750048894, 45.70025150222085]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594123",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.919408738821522, 45.70026909780467]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594124",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.919166799066921, 45.70030384758841]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594115",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921506626747611, 45.698932190371515]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594116",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921389973289196, 45.698719777532254]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594117",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921610194370044, 45.69815436545171]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594111",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921219610375785, 45.699054212965024]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594112",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921272405021185, 45.6994800379278]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594113",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921260902857008, 45.70009281169856]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV024713_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.917632197361426, 45.699632400515014]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593696",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.917505255555949, 45.69920236888808]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593697",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.917424917016783, 45.699192326729175]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593698",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.917060993439109, 45.69909047554645]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593699",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.917036287971749, 45.69916511330428]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593700",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.917458999236685, 45.69938036288651]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593701",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.917449115411637, 45.699524773680025]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593702",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.917318824971932, 45.69957666677081]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593703",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.917461293285511, 45.699178556491354]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593704",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.91739114586173, 45.69910784897338]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593705",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.917417823881704, 45.6989845160265]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593706",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.917438490760492, 45.69882805309274]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593707",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.917740455116859, 45.69837347776178]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593708",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.918085905986518, 45.69844509843069]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593709",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.918457556936547, 45.698481460217565]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593710",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.918093895342313, 45.69826152717637]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593711",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.918292321211533, 45.6981096425925]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593690",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.916717981186282, 45.69921130269664]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593691",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.916462872370579, 45.69892495520546]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593692",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.916461227304115, 45.69747685326459]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593693",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.916981142732308, 45.69594635117967]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593694",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.916526771641066, 45.695876206872356]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV108164_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.917763066540456, 45.70105116380471]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593957",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.918295510077871, 45.70093779038785]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593951",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.916537524218696, 45.70078410195679]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593954",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.91636675233284, 45.700055568112525]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593955",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.916372033087431, 45.69956367507805]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593952",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.916477553765154, 45.70124532173116]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593953",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.915639285878139, 45.701592392417496]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593947",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.917987000283397, 45.701332201880895]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593949",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.918019763830125, 45.70132214924983]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593948",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.918529422158102, 45.70235956747642]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593941",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.918915099715345, 45.70103777350481]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593942",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.919247400469493, 45.701482857968756]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593943",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.919448026526927, 45.701780849095194]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593944",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.919561556841347, 45.70235990873575]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593945",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.919751958751557, 45.70279691864326]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593931",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.917639982476646, 45.70070025975604]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593932",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.9174914779421, 45.70033395685226]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593933",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.917383320701957, 45.699975371206506]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593934",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.918173856943696, 45.69989788368213]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593935",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.918658296494358, 45.699702737173574]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593936",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.91903653096916, 45.69941416838704]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593937",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.919475673291579, 45.69938273489828]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593938",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.918178894416444, 45.70058758076668]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593939",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.918455458268577, 45.70051210060345]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV140203_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921243387760672, 45.70246825505785]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594104",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.92131620293197, 45.702895513381165]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594105",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.92120987943616, 45.702979966977416]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594106",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921479231837045, 45.70338563102133]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594107",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921367585761809, 45.70340811348359]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594108",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921478335927262, 45.70374680061933]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594109",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921386339156014, 45.70377495899484]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594091",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921042018960213, 45.70227746187192]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594092",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921149387116418, 45.701952514676684]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594093",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.920847926273039, 45.701803647272115]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594098",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.920878877003881, 45.701311830622146]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594099",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921361933028096, 45.7011901148689]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594100",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.920964829258507, 45.700914619695126]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594101",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.920477600246607, 45.700893271800574]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594102",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.920659932143498, 45.700989210701444]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594094",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921682881118813, 45.7016184444595]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594095",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.922183162842281, 45.701800577493884]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594096",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.922187199105283, 45.70205982151057]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594097",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.922122754842492, 45.701563850212175]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594089",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.920698582269739, 45.70286833821365]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2123381",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.920122388964429, 45.70218888188344]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2123382",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.919949397819792, 45.70166395795151]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2123383",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.919831702981873, 45.701238133705445]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2123384",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.919698974210476, 45.70083800671306]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2123385",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.92001008515384, 45.700683156413845]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2123386",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.919637412071904, 45.70338686993452]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2123387",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.919601654467086, 45.70331146171713]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2123388",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.919488490957966, 45.703073717480024]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2123389",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.919087939284978, 45.70225166182409]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594076",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921568505523667, 45.702546118259704]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594077",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921613744435168, 45.70253026205532]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594078",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.922364887568872, 45.70232427380632]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594086",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.922620786513735, 45.70283426793374]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594079",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.922826966531789, 45.70231134005913]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594083",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.923063651078953, 45.70302425011011]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594080",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.922726165444604, 45.70198872683832]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594081",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.922575922879638, 45.70169634316114]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594082",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.922490133341518, 45.70151334720625]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594085",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.922945775626613, 45.70230039777134]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2244605",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.922699589951298, 45.701515374281755]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594084",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.924446345237143, 45.701639012743456]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1594087",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.921816149124433, 45.70309206880474]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV082836_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.917634834059413, 45.704216360641674]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593857",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.918780864672867, 45.703635788221234]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593861",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.91889969475924, 45.70366441300839]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593862",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.919046926267304, 45.70399112919102]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593863",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.91953754857194, 45.703945731445735]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593864",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.919615495510648, 45.70391892423735]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593867",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.919620081439446, 45.703831419495934]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593865",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.920088812236845, 45.703923610101604]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593866",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.920599755560809, 45.70353893240461]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593868",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.919516527028223, 45.70508386085926]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593858",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.91911187439633, 45.70344869417546]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593859",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.918987812168087, 45.70322120434538]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593860",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.91855975459388, 45.702430646287326]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593852",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.917743211984553, 45.704459663037916]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593853",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.91819834950353, 45.70450096166524]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593854",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.918308706908992, 45.70471538122667]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593855",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.918064677355583, 45.704896091739855]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593848",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.917431317133754, 45.70434804404942]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593850",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.917531170911011, 45.703926977067006]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593849",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.917362785976669, 45.70469907066323]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2221673",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.91741272330183, 45.70500419867084]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2221675",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.916871722095191, 45.70518898103739]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2221674",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.917369029573845, 45.70489785852747]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593845",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.917581070091018, 45.70418025272017]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593846",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.917712859606746, 45.70393453875126]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV102494_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.914881135615822, 45.70041370220312]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593890",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.915107944430771, 45.70054155216852]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593891",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.915176779453302, 45.700809533964176]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593892",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.915613578939879, 45.701597121678084]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593883",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.915105022740753, 45.700496615592876]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593885",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.914990698483655, 45.70012201418991]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593886",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.914793522966022, 45.69926373806339]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593887",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.914754773756038, 45.69888672589458]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593888",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.914751420486861, 45.698864304596555]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2100851",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.914327306091099, 45.69884364959519]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593884",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.914302792281197, 45.70041414841455]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593871",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.915070050362542, 45.70055176771031]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593872",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.91513713217469, 45.700792787582955]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593873",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.914369897220219, 45.700853299068065]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593881",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.913987396871557, 45.70050526681421]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593874",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.913474398256698, 45.70091789761205]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593878",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.913860708725271, 45.70189802854055]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593879",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.914705245804511, 45.702097127585624]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593880",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.914876296281993, 45.702479681438525]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593875",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.913102437416367, 45.70092976448813]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593876",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.913446785073519, 45.701859009710816]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593877",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.912921616323695, 45.70012499697591]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV104930_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.914681744335618, 45.69616026154608]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593924",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.914569677624145, 45.69618774925188]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593925",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.913988253016236, 45.69608650880035]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593926",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.914014435812103, 45.69584650304115]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593927",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.914096389440141, 45.694766608642894]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593928",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.914101362930169, 45.6944478475679]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593929",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.913954455245505, 45.6968516405731]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593909",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.914852889321046, 45.69623121393341]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593910",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.914794888778541, 45.696516887007924]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593911",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.914699939121164, 45.69720510644476]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593912",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.914671152316364, 45.697203944899805]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593913",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.914690059414125, 45.69727673069939]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593922",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.914805727017592, 45.697316267177136]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593914",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.914634165470054, 45.69780085835441]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593915",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.914638457261053, 45.6980645949827]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593916",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.914532947822742, 45.6981418110915]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593917",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.914711567404478, 45.69851706075523]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593920",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.915068407240119, 45.6984705475737]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593921",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.914699734922517, 45.6985327484947]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593918",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.914776849896564, 45.69884909696797]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593919",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.915521953964467, 45.69904223809904]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593903",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.914856353410969, 45.69621550509789]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593904",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.914913124496739, 45.695765621189004]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593905",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.915115815009395, 45.69453434522566]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593907",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.914158022802417, 45.69442982861964]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593906",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.915211314259672, 45.693828834486204]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593894",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.915397058749649, 45.69629052801913]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593895",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.915562652309265, 45.6948151587928]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593901",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.915656606443881, 45.69486650979793]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593899",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.915514730086509, 45.694789671042976]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593900",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.91556918385236, 45.69503658610125]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593896",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.915271405918624, 45.69416013520582]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593897",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.915970332841994, 45.69403875435552]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1593898",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.915193873786338, 45.69415360449367]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    }
  ],
  "lines": [
    {
      "id": "84_269553",
      "phases": "abc",
      "bus1": "84_A.BAI",
      "bus2": "84_MVLV104930",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.913217181200842, 45.693991589588045],
          [5.913229568154357, 45.694001830151194],
          [5.913242046534867, 45.69401211301245],
          [5.913369159085446, 45.69409124474183],
          [5.913315640533219, 45.69428320232416],
          [5.913232544985002, 45.69462420582365],
          [5.913104547053007, 45.694968398038185],
          [5.912979457648857, 45.69524166577611],
          [5.912894101748416, 45.695380783489746],
          [5.912892794444514, 45.69577230319961],
          [5.912909484101788, 45.696028592364186],
          [5.914298293441332, 45.69609905690538],
          [5.914294878202213, 45.6961552637852],
          [5.914607226608271, 45.696198960925685],
          [5.914659015072773, 45.69620601664988],
          [5.914669084725087, 45.696185756126745],
          [5.914675414531818, 45.69617300883661],
          [5.914681744335618, 45.69616026154608]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.3827298014265338,
      "ground": "gnd"
    },
    {
      "id": "84_421919",
      "phases": "abc",
      "bus1": "84_MVLV104930",
      "bus2": "84_MVLV102494",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.914681744335618, 45.69616026154608],
          [5.914691133983276, 45.696172047787904],
          [5.914700523634958, 45.69618383402904],
          [5.914723724907789, 45.69621295710751],
          [5.914777192858148, 45.69621540217295],
          [5.914839735272777, 45.69621826001682],
          [5.914625456438241, 45.69806230815523],
          [5.914767051306047, 45.699258269825364],
          [5.914918006036636, 45.69993542558223],
          [5.915026767745993, 45.700392320717825],
          [5.914914080513396, 45.70039971809185],
          [5.914897608066695, 45.70040671014864],
          [5.914881135615822, 45.70041370220312]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.49125374147089707,
      "ground": "gnd"
    },
    {
      "id": "84_378120",
      "phases": "abc",
      "bus1": "84_MVLV102494",
      "bus2": "84_MVLV082836",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.914881135615822, 45.70041370220312],
          [5.914898269925843, 45.7004198557454],
          [5.914915404239697, 45.700426009284996],
          [5.915026676858252, 45.70041662171679],
          [5.915102119850007, 45.700626124002866],
          [5.915188603725009, 45.70088899443454],
          [5.915314421452693, 45.70114736710138],
          [5.915822429811205, 45.70194302899007],
          [5.916241942612572, 45.702381554908314],
          [5.917666494050537, 45.703817158696495],
          [5.917688744158325, 45.70383810740611],
          [5.917704668921742, 45.70387740521491],
          [5.917697968461533, 45.70391566953029],
          [5.917569065636477, 45.70421305769192],
          [5.917596405010209, 45.70421443597411],
          [5.917615619534473, 45.70421539830955],
          [5.917634834059413, 45.704216360641674]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.4943706038353485,
      "ground": "gnd"
    },
    {
      "id": "84_201602",
      "phases": "abc",
      "bus1": "84_MVLV082836",
      "bus2": "84_MVLV140203",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.917634834059413, 45.704216360641674],
          [5.917636529870069, 45.704202914574125],
          [5.917638225679899, 45.704189468506506],
          [5.917584440788787, 45.704186818496886],
          [5.917673838079577, 45.70390711007456],
          [5.918968123365183, 45.70357036542087],
          [5.920014607659297, 45.70325773661658],
          [5.920885938640437, 45.70272284554506],
          [5.92125152944314, 45.70261299143491],
          [5.92123758040771, 45.702556699597665],
          [5.92124074490101, 45.70255594998512],
          [5.921264164958428, 45.70255044598859],
          [5.921250105324249, 45.70249482413416],
          [5.921246746541654, 45.70248153959603],
          [5.921243387760672, 45.70246825505785]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.37117655459937504,
      "ground": "gnd"
    },
    {
      "id": "84_264695",
      "phases": "abc",
      "bus1": "84_MVLV140203",
      "bus2": "84_MVLV108164",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.921243387760672, 45.70246825505785],
          [5.921235317149628, 45.70248050910411],
          [5.921227233708447, 45.70249276356009],
          [5.921219711843761, 45.70254600440413],
          [5.921231930042025, 45.70260532356569],
          [5.920869966317139, 45.70271758333514],
          [5.920432765173551, 45.7029839170382],
          [5.920273077647715, 45.703021857386474],
          [5.920031182460296, 45.70317512616681],
          [5.919957894795109, 45.703204972911585],
          [5.919776227012861, 45.70325317941269],
          [5.919639792026627, 45.70326785166317],
          [5.919454822042116, 45.70295141130478],
          [5.919682372551859, 45.70274107193472],
          [5.919698046163521, 45.702705618737475],
          [5.919697259201771, 45.70264318729874],
          [5.919584727296082, 45.70239696640115],
          [5.919379025224466, 45.702101010846455],
          [5.919264317326967, 45.701871475335615],
          [5.919196415807177, 45.70148172240618],
          [5.919133625890365, 45.70119714022751],
          [5.918805577833994, 45.70080037187651],
          [5.91864285720914, 45.70079597077721],
          [5.918250518568257, 45.700901744866336],
          [5.917799868117662, 45.70103917204234],
          [5.917781623175093, 45.70104756304151],
          [5.917763066540456, 45.70105116380471]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.5438288825754972,
      "ground": "gnd"
    },
    {
      "id": "84_187653",
      "phases": "abc",
      "bus1": "84_MVLV108164",
      "bus2": "84_MVLV024713",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.917763066540456, 45.70105116380471],
          [5.917756660216517, 45.701038435852524],
          [5.917790448948888, 45.701027350872025],
          [5.917813802733948, 45.70101253751609],
          [5.918571559974062, 45.70079790657978],
          [5.918810511888144, 45.70074090977968],
          [5.918856824550053, 45.700670867342915],
          [5.918787718579573, 45.70045093377763],
          [5.918760544668575, 45.70039420876621],
          [5.918694687692261, 45.70021964259659],
          [5.918799343278423, 45.70013150717774],
          [5.91870622301279, 45.69982655062371],
          [5.918608839700051, 45.69976257690511],
          [5.918556061799791, 45.69968112931699],
          [5.918469419461135, 45.6994869375169],
          [5.918062111746085, 45.69959580080441],
          [5.917750874701562, 45.69966099491152],
          [5.917636564489418, 45.69965922481271],
          [5.917634380924896, 45.69964581266384],
          [5.917632197361426, 45.699632400515014]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.3090117968598748,
      "ground": "gnd"
    },
    {
      "id": "84_368436",
      "phases": "abc",
      "bus1": "84_MVLV024713",
      "bus2": "84_MVLV151212",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.917632197361426, 45.699632400515014],
          [5.917650751196993, 45.69962876383786],
          [5.917669305030094, 45.69962512715753],
          [5.917746153525207, 45.69964868149746],
          [5.918074158534744, 45.69957966454513],
          [5.918467570531142, 45.69946879556909],
          [5.918569767536543, 45.69967271212891],
          [5.918620260928334, 45.699755394472604],
          [5.918720015285782, 45.69982479505583],
          [5.918819743500422, 45.7001248393208],
          [5.918717675049111, 45.7002252753282],
          [5.918791458906981, 45.70040907150537],
          [5.91885962776676, 45.70041239593966],
          [5.91894704724025, 45.70036078106274],
          [5.919001000763589, 45.70031690896038],
          [5.919072062171361, 45.700258242660404],
          [5.919187771142844, 45.70023112946645],
          [5.919787447759298, 45.7001812987453],
          [5.919930833190345, 45.700124453962886],
          [5.920136702428146, 45.69997513755755],
          [5.920288592526089, 45.69985251132044],
          [5.920321749955439, 45.699764237671786],
          [5.920319887178263, 45.699581656365815],
          [5.920316984153718, 45.69948574564384],
          [5.920352407277437, 45.69936535635207],
          [5.920543765549115, 45.69909390534623],
          [5.920656035784541, 45.69889362590664],
          [5.920533484760417, 45.698877586655605],
          [5.920537964178886, 45.69886446586363],
          [5.920542443595211, 45.698851345071404]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.4451000729464555,
      "ground": "gnd"
    },
    {
      "id": "84_361870",
      "phases": "abc",
      "bus1": "84_MVLV151212",
      "bus2": "84_MVLV063492",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.920542443595211, 45.698851345071404],
          [5.920561704381637, 45.698851071537604],
          [5.920580965753049, 45.69885080698765],
          [5.920651029376288, 45.698842794218876],
          [5.920856187301925, 45.69837574224022],
          [5.920862976590469, 45.69824908148518],
          [5.920851146908022, 45.698142613001515],
          [5.920714649504591, 45.69758590587435],
          [5.921009093792518, 45.69733134932426],
          [5.921155805540543, 45.697293741385586],
          [5.92129371442246, 45.69720503573125],
          [5.921359238026977, 45.697082350622125],
          [5.921403883015046, 45.69685714282832],
          [5.921387251503634, 45.696841535994785],
          [5.921382487079557, 45.69682876479871]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.25524479093915425,
      "ground": "gnd"
    },
    {
      "id": "84_303403",
      "phases": "abc",
      "bus1": "84_MVLV063492",
      "bus2": "84_MVLV127696",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.921382487079557, 45.69682876479871],
          [5.92140161936411, 45.69683027838617],
          [5.921420751649721, 45.696831791970375],
          [5.921428163925072, 45.69685798743249],
          [5.921368598325393, 45.69708497823629],
          [5.921302998650823, 45.697206495009084],
          [5.921164560473568, 45.69729990069951],
          [5.921011936797563, 45.69734224569111],
          [5.920731472781447, 45.69758945670681],
          [5.920868228184468, 45.69811874142822],
          [5.920875250047291, 45.698232298220205],
          [5.920873469206433, 45.69838455588967],
          [5.920663820644053, 45.698846987320174],
          [5.920827873116666, 45.69887745097281],
          [5.921264899968797, 45.698928662622116],
          [5.921281742574175, 45.699496913726705],
          [5.921768016415264, 45.69952351161843],
          [5.92200002866688, 45.699596875141765],
          [5.92208432407805, 45.69965974261849],
          [5.92223867736228, 45.699823397614914],
          [5.922328416808872, 45.69994082009294],
          [5.922384390238775, 45.69998264569579],
          [5.922453970406171, 45.6999991525513],
          [5.922604795254381, 45.7000060359667],
          [5.922754623193627, 45.699971973841144],
          [5.922988246943594, 45.69987888049475],
          [5.923122746632425, 45.69989894783342],
          [5.923230235493558, 45.69993744082507],
          [5.923530544934937, 45.69990500249889],
          [5.923668403642237, 45.699892396101326],
          [5.923679153057888, 45.69992540129076],
          [5.92389053000562, 45.70099935956203],
          [5.924074240206345, 45.701195215865766],
          [5.924320300475927, 45.70128280555847],
          [5.925040288326447, 45.701167900782565],
          [5.92514190178917, 45.70114933800458],
          [5.925120068628829, 45.70122056306325],
          [5.925060653179893, 45.70129592704078],
          [5.924989119405249, 45.70145451629414],
          [5.924740079095201, 45.701619138042425],
          [5.924756359266936, 45.701741495196956],
          [5.925208942231373, 45.70211858223797],
          [5.925222319447539, 45.70210887783214],
          [5.925235709485405, 45.702099173014176]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.9474787783609234,
      "ground": "gnd"
    },
    {
      "id": "84_379166",
      "phases": "abc",
      "bus1": "84_MVLV127696",
      "bus2": "84_MVLV120020",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.925235709485405, 45.702099173014176],
          [5.925223735302785, 45.70208860497097],
          [5.925211761124769, 45.702078036926636],
          [5.924777807270056, 45.70173729639074],
          [5.924754125342733, 45.70163034228186],
          [5.924998652315607, 45.70145977689086],
          [5.925066736983428, 45.70129954185636],
          [5.925135608547607, 45.70122826112792],
          [5.925164695955273, 45.70114410536259],
          [5.925236958570397, 45.70104993076684],
          [5.925212625529145, 45.7010418117161],
          [5.925195229963867, 45.7010360102924],
          [5.925177834402264, 45.701030208865966]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.14441536755955425,
      "ground": "gnd"
    },
    {
      "id": "84_355131",
      "phases": "abc",
      "bus1": "84_MVLV120020",
      "bus2": "84_MVLV021209",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.925177834402264, 45.701030208865966],
          [5.925161792591672, 45.70104024172924],
          [5.925156779339953, 45.7010528485303],
          [5.925116498542909, 45.701140181471175],
          [5.92436638453213, 45.70125726667907],
          [5.92436088725239, 45.70124983251575],
          [5.924340036496703, 45.70122474256211],
          [5.924378224662365, 45.70050076917589],
          [5.924429513867858, 45.70044447921918],
          [5.92448496995929, 45.700372457448914],
          [5.924684752762809, 45.70013073604824],
          [5.924726254853777, 45.700017976206624],
          [5.924739315651245, 45.69999376429155],
          [5.924733199769403, 45.69990763768043],
          [5.92468762102513, 45.69973901847795],
          [5.924597416434727, 45.699423877260436],
          [5.924410865490223, 45.69874861732215],
          [5.924362135510632, 45.698513679833404],
          [5.924367924219219, 45.698365679422494],
          [5.924461074468328, 45.69790405065295],
          [5.924505222947164, 45.697671409133356],
          [5.924514875904215, 45.697640074583404],
          [5.924490725924711, 45.697602797256245],
          [5.924698613747235, 45.696447322689096],
          [5.924615151949968, 45.696427776366974],
          [5.924592049057175, 45.696422328721425],
          [5.924581107939547, 45.6964112233111]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.6274508168716101,
      "ground": "gnd"
    },
    {
      "id": "84_376707",
      "phases": "abc",
      "bus1": "84_MVLV021209",
      "bus2": "84_MVLV125604",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924581107939547, 45.6964112233111],
          [5.924600327410366, 45.69641210314191],
          [5.924619546881816, 45.69641298296929],
          [5.924736818997165, 45.69641828933917],
          [5.924904414124199, 45.695349858935366],
          [5.924911881792391, 45.69512827995576],
          [5.924995003287145, 45.69510557182478],
          [5.925007202039989, 45.694691221517026],
          [5.925008435535453, 45.69438643774414],
          [5.925050472564982, 45.694337549480856],
          [5.925978085273712, 45.6942539855575],
          [5.926112062965357, 45.69427451587824],
          [5.92616147693026, 45.69431571195228],
          [5.926187862193405, 45.69439673142425],
          [5.926197097647516, 45.6944804164853],
          [5.926229097321492, 45.69448573197651],
          [5.926246550002466, 45.69447706770104],
          [5.926255957288676, 45.694462879220524],
          [5.926276665347172, 45.69445821742123]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.362024984884683,
      "ground": "gnd"
    },
    {
      "id": "84_384310",
      "phases": "abc",
      "bus1": "84_MVLV125604",
      "bus2": "84_MVLV117616",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.926276665347172, 45.69445821742123],
          [5.926254172598703, 45.69444359151664],
          [5.926237677876663, 45.69446280714901],
          [5.926229296245963, 45.694477746303804],
          [5.926206390723451, 45.69447472431036],
          [5.926206059675557, 45.694392591326],
          [5.926172330887012, 45.69431444577021],
          [5.926123763949286, 45.69426318090495],
          [5.92597451488473, 45.69424416628534],
          [5.925048084553255, 45.69432418000216],
          [5.924990867473511, 45.694374211646384],
          [5.924963937255127, 45.69508047597455],
          [5.924833538863671, 45.69513163431542],
          [5.924511396943648, 45.69534174325135],
          [5.923982892288742, 45.69610615377998],
          [5.921451037573752, 45.695907964639254],
          [5.921369353904597, 45.695640398021375],
          [5.92116293368321, 45.69543085592725],
          [5.920803251294324, 45.69543335102192],
          [5.920491942789659, 45.69538926863089],
          [5.920436432365143, 45.69540222874754],
          [5.920427963684085, 45.69540421062812],
          [5.92041007615537, 45.69540838488385],
          [5.920390513887638, 45.695410523297284]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.6582395005769246,
      "ground": "gnd"
    },
    {
      "id": "84_378121",
      "phases": "abc",
      "bus1": "84_MVLV117616",
      "bus2": "84_MVLV063491",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.920390513887638, 45.695410523297284],
          [5.920406776571905, 45.695403302943625],
          [5.920423039251912, 45.69539608258775],
          [5.920477947623794, 45.69537170416426],
          [5.920775845935585, 45.6954072094091],
          [5.921148353045996, 45.69540430430033],
          [5.92106086951848, 45.69524499450231],
          [5.920969925100002, 45.695229890625754],
          [5.920821264806999, 45.6948186679472],
          [5.920796668145957, 45.69464617983721],
          [5.920736295638342, 45.693418158100805],
          [5.920810316371667, 45.69337076152707],
          [5.920867230659066, 45.69316406523042],
          [5.920974741580792, 45.693047800829845],
          [5.921127952436915, 45.6929520944697],
          [5.921285021431439, 45.692909525719266],
          [5.922174224227759, 45.692804796149915],
          [5.922162679079459, 45.693219439618794],
          [5.922257132927355, 45.69328846592708],
          [5.922272353522456, 45.69352213403882],
          [5.922718923193708, 45.69366995550943],
          [5.923133405160575, 45.69371973633011],
          [5.923268574977476, 45.69388937064248],
          [5.923277966077752, 45.69390115616409],
          [5.923287357182035, 45.693912941684836]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.6113316868527994,
      "ground": "gnd"
    },
    {
      "id": "84_261399",
      "phases": "abc",
      "bus1": "84_MVLV063491",
      "bus2": "84_MVLV024712",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.923287357182035, 45.693912941684836],
          [5.92328541554784, 45.69389951287204],
          [5.923283473914597, 45.69388608405916],
          [5.923263992282573, 45.69375158187831],
          [5.923089661798064, 45.693640082231184],
          [5.923063312474995, 45.69323565683036],
          [5.922908248985654, 45.69322260612867],
          [5.922861465437381, 45.69270175701011],
          [5.924686544037371, 45.692508260871804],
          [5.924797100773622, 45.69225255457741],
          [5.924764470122265, 45.691929384094514],
          [5.924809430516503, 45.69180964237152],
          [5.924814323980029, 45.691796589168426],
          [5.924819217441233, 45.69178353596506]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.37481799501365276,
      "ground": "gnd"
    },
    {
      "id": "84_296018",
      "phases": "abc",
      "bus1": "84_MVLV024712",
      "bus2": "84_MVLV049750",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924819217441233, 45.69178353596506],
          [5.924828608514215, 45.6917953213529],
          [5.924837999591219, 45.69180710673994],
          [5.924917187103981, 45.69190648334145],
          [5.925648810175091, 45.69209019707248],
          [5.926303848578621, 45.69267970078269],
          [5.926404776891472, 45.69273127894154],
          [5.926558692902018, 45.69282428064352],
          [5.926586708215147, 45.69297207219836],
          [5.926610636533919, 45.69313404398676],
          [5.926646681269109, 45.6932583429416],
          [5.926953578599736, 45.69362737723649],
          [5.927115742520829, 45.69386470527217],
          [5.927223921171108, 45.69409575608253],
          [5.927257439333045, 45.694246109135314],
          [5.927290548072033, 45.694659306136586],
          [5.927188313620979, 45.69496388532651],
          [5.927089350535687, 45.6951972663267],
          [5.926985840917112, 45.695495726032256],
          [5.926932243967655, 45.69567041173403],
          [5.92690969250686, 45.69591734879507],
          [5.926912311662117, 45.69609208019404],
          [5.926922241451136, 45.696217323687215],
          [5.926376777698536, 45.69610115270241],
          [5.926357633159112, 45.69610260333016],
          [5.926338488618678, 45.69610405395464]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.6213157948374581,
      "ground": "gnd"
    },
    {
      "id": "84_249705",
      "phases": "abc",
      "bus1": "84_MVLV049750",
      "bus2": "84_MVLV142140",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.926338488618678, 45.69610405395464],
          [5.92633953449717, 45.69611752944394],
          [5.926340580376194, 45.696131004933335],
          [5.926916739558393, 45.69622735245681],
          [5.926943871773091, 45.696427767366686],
          [5.926997415296073, 45.69662917359164],
          [5.927150455193182, 45.696955431209595],
          [5.927595405600712, 45.69774383810101],
          [5.927775031898235, 45.69810222346879],
          [5.927727849715929, 45.69813746238603],
          [5.92768259171482, 45.69814880977193],
          [5.927646792886788, 45.698157791755904],
          [5.927635519043815, 45.69817469691334]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.2794768945154427,
      "ground": "gnd"
    },
    {
      "id": "84_287068",
      "phases": "abc",
      "bus1": "84_MVLV142140",
      "bus2": "84_MVLV000240",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.927635519043815, 45.69817469691334],
          [5.927658167188565, 45.69817887067819],
          [5.927681730815952, 45.69817264920855],
          [5.927731056853397, 45.69815963148165],
          [5.927769098500165, 45.69817419135078],
          [5.927824712055608, 45.698257345358236],
          [5.927950561157773, 45.69826560690344],
          [5.927946936234314, 45.698299675650524],
          [5.927998819601233, 45.69842414253153],
          [5.928448438688358, 45.69945585677412],
          [5.928309315865529, 45.69952587786191],
          [5.927920432219646, 45.6994964945642],
          [5.927844108810683, 45.6994308271806],
          [5.927827383153343, 45.69941519720531],
          [5.927819156410564, 45.699427393693554]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.22298760213309582,
      "ground": "gnd"
    },
    {
      "id": "84_396663",
      "phases": "abc",
      "bus1": "84_MVLV000240",
      "bus2": "84_MVLV151246",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.927819156410564, 45.699427393693554],
          [5.927834724838442, 45.699435333592746],
          [5.927839041071767, 45.69945007323811],
          [5.927899832732394, 45.6995138786125],
          [5.92831583776424, 45.69953620593366],
          [5.928467473080349, 45.69946215451918],
          [5.928438170907554, 45.69936252331002],
          [5.928014721429465, 45.698429514010705],
          [5.927953527484653, 45.69829511459486],
          [5.927969226489092, 45.698285362497],
          [5.928003181432995, 45.69826427237676],
          [5.928019530883407, 45.69825720123315],
          [5.92805412011328, 45.698243862954044]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.19955574743008056,
      "ground": "gnd"
    },
    {
      "id": "84_357318",
      "phases": "abc",
      "bus1": "84_MVLV151246",
      "bus2": "84_MVLV049724",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.92805412011328, 45.698243862954044],
          [5.928025828314649, 45.69823887941181],
          [5.928010684461682, 45.69823054769721],
          [5.927941937444047, 45.69820809167395],
          [5.927846268169253, 45.69800741378694],
          [5.927841110407166, 45.697982335203044],
          [5.927841545233596, 45.6979620127463],
          [5.927861854801107, 45.697942557595844],
          [5.927865901038394, 45.697941932642586],
          [5.928446761219303, 45.69747835443328],
          [5.928465566907833, 45.69747544634201],
          [5.92848437259438, 45.69747253824751]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.10906683448082335,
      "ground": "gnd"
    },
    {
      "id": "84_243632",
      "phases": "abc",
      "bus1": "84_MVLV049724",
      "bus2": "84_MVLV098132",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.92848437259438, 45.69747253824751],
          [5.928462910183832, 45.69746467022881],
          [5.928447084029174, 45.69746892381273],
          [5.927846015123365, 45.69793616643188],
          [5.927715125760137, 45.697965288046056],
          [5.927580479693239, 45.69770338396948],
          [5.927173903652205, 45.696978383933796],
          [5.927008844463263, 45.696629428944455],
          [5.92695632534629, 45.69643013333948],
          [5.926929624951605, 45.696222941101226],
          [5.926919637014466, 45.69592164135685],
          [5.926943120904538, 45.69567560204472],
          [5.926996246696247, 45.69550709152487],
          [5.92779368602856, 45.69556135841213],
          [5.927795224640183, 45.69554790820011],
          [5.927796763251054, 45.69553445798807]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.42994763104094574,
      "ground": "gnd"
    },
    {
      "id": "84_279031",
      "phases": "abc",
      "bus1": "84_MVLV098132",
      "bus2": "84_MVLV054197",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.927796763251054, 45.69553445798807],
          [5.927777526082821, 45.695533894490666],
          [5.927758288914974, 45.69553333098988],
          [5.926996450444269, 45.69549662003798],
          [5.927040982889819, 45.695357933384344],
          [5.927203960770664, 45.69496123169483],
          [5.92730393372053, 45.694662569817496],
          [5.927300172958998, 45.694631907807036],
          [5.92726839633299, 45.69425253066071],
          [5.927236946148563, 45.69409349263572],
          [5.92712306858115, 45.69385585187714],
          [5.926960032593226, 45.69361855178454],
          [5.926803623827789, 45.69342905016319],
          [5.926655112586519, 45.693252840429594],
          [5.926622751642863, 45.69314739009952],
          [5.926617463703276, 45.69306630746144],
          [5.926581275391874, 45.692827285869484],
          [5.926356113409089, 45.69266393263608],
          [5.92633966149753, 45.6926422147345],
          [5.926358448239978, 45.69262288064028],
          [5.926382845921654, 45.692612733071456],
          [5.92643937650751, 45.6926085810783],
          [5.926509405714324, 45.692632095410225],
          [5.926577015009165, 45.692669736538946],
          [5.926633021412817, 45.69268316290744],
          [5.926674099703873, 45.69269823814712],
          [5.926737679933797, 45.692699714109075],
          [5.926772385259153, 45.69269391942596],
          [5.926818437370308, 45.69263156395227],
          [5.926861032375324, 45.69252625256435],
          [5.926893136638798, 45.69242659070934],
          [5.926865140134828, 45.692358699724],
          [5.926684184317111, 45.691906640374924],
          [5.926579725173155, 45.69173094707277],
          [5.926589377247629, 45.69171657959781],
          [5.926600742307947, 45.69171153248657],
          [5.926628778550483, 45.69170595142568],
          [5.926812831868268, 45.69169833621523],
          [5.926832009053224, 45.691699577202016],
          [5.926851186239039, 45.691700818185495]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.5716041878834932,
      "ground": "gnd"
    },
    {
      "id": "84_188149",
      "phases": "abc",
      "bus1": "84_MVLV054197",
      "bus2": "84_MVLV121479",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.926851186239039, 45.691700818185495],
          [5.926835942587731, 45.69170452157942],
          [5.926813165321769, 45.69170817808132],
          [5.926640690838762, 45.69171205420254],
          [5.926601856418543, 45.69171856650042],
          [5.926593220613166, 45.69172703853258],
          [5.926593868250491, 45.69173696940121],
          [5.926622642040745, 45.691781122776845],
          [5.926694450251633, 45.69190877920963],
          [5.92690567916887, 45.69241949752128],
          [5.926859068847092, 45.69256294279917],
          [5.926832197275467, 45.692639588855855],
          [5.926784165657051, 45.69270548404769],
          [5.926738365707172, 45.69271022914722],
          [5.926671374971902, 45.692707691639164],
          [5.926627114767223, 45.69269505986364],
          [5.926560800691555, 45.6926772805054],
          [5.926493419973816, 45.69264314438004],
          [5.926428468389031, 45.692620638200104],
          [5.926383760194333, 45.69262675312498],
          [5.926369441577031, 45.69263774868567],
          [5.926360048206865, 45.69264741573412],
          [5.926376195370807, 45.69266446028163],
          [5.92647181025974, 45.69273565246469],
          [5.926539087948167, 45.69277983357896],
          [5.926605030292817, 45.692817528085584],
          [5.926777314205105, 45.69287747465352],
          [5.926938061044381, 45.69292248933577],
          [5.926938618349621, 45.69292256154502],
          [5.926992509148274, 45.69292975131894],
          [5.927444033220861, 45.69305488056213],
          [5.927473880854856, 45.69305932799015],
          [5.927478695096299, 45.69306043460418],
          [5.928867325877023, 45.69338032374949],
          [5.928898134946418, 45.693215175067614],
          [5.928887298188728, 45.6930235144901],
          [5.928839252935597, 45.69164704673007],
          [5.928838160115011, 45.69137429016152],
          [5.9287772707376, 45.69108514979349],
          [5.92881087620775, 45.691063503113156],
          [5.928828002538808, 45.69105734350937],
          [5.928845128866018, 45.691051183902864]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.6453328674232744,
      "ground": "gnd"
    },
    {
      "id": "84_206036",
      "phases": "abc",
      "bus1": "84_MVLV121479",
      "bus2": "84_MVLV084113",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.928845128866018, 45.691051183902864],
          [5.928845867490929, 45.691064669222676],
          [5.928827434497849, 45.69107876896277],
          [5.928812864946928, 45.691094176836344],
          [5.92886648993759, 45.691322012041155],
          [5.928946151022488, 45.693202045534804],
          [5.928897081443578, 45.69337823540465],
          [5.929483847392626, 45.693552392038534],
          [5.929951510040449, 45.693567256118655],
          [5.929957342980285, 45.69351132196682],
          [5.930472562097418, 45.692876127801924],
          [5.930441696235104, 45.69284486690979],
          [5.930462311114146, 45.69282894978608]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.43660899608195336,
      "ground": "gnd"
    },
    {
      "id": "84_415261",
      "phases": "abc",
      "bus1": "84_MVLV084113",
      "bus2": "84_MVLV025760",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.930462311114146, 45.69282894978608],
          [5.930490826686256, 45.692848028853454],
          [5.930503252746726, 45.69287498168793],
          [5.929980127783074, 45.69351328434858],
          [5.929979013987109, 45.693569850742776],
          [5.930838019099086, 45.693500414270915],
          [5.931828000542017, 45.69343823498324],
          [5.932385625936151, 45.69333019824419],
          [5.932713908561929, 45.69316395279389],
          [5.933087222674104, 45.69290609320308],
          [5.933127721548614, 45.69266561187828],
          [5.933171697913681, 45.69238355523774],
          [5.933244010576303, 45.69181158615932],
          [5.933344959504013, 45.69175915604528],
          [5.933353393754871, 45.691747024475156],
          [5.933361828002012, 45.69173489290445]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.4870142282319044,
      "ground": "gnd"
    },
    {
      "id": "84_211026",
      "phases": "abc",
      "bus1": "84_MVLV025760",
      "bus2": "84_MVLV059885",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.933361828002012, 45.69173489290445],
          [5.933363989440216, 45.69174830556009],
          [5.933366150879479, 45.69176171821563],
          [5.933271113594528, 45.69182575654553],
          [5.933250349898473, 45.691848622640094],
          [5.933114435505298, 45.692903644014706],
          [5.932851983554726, 45.69309356292732],
          [5.932846414076404, 45.693143058576865],
          [5.932843221257815, 45.69317149395],
          [5.932856704060285, 45.693183129447796]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.17059297458070796,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1011586",
      "phases": "abcn",
      "bus1": "84_MVLV025760_LV",
      "bus2": "84_LVBus1593735",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.933361828002012, 45.69173489290445],
          [5.933344815716166, 45.69174122066622],
          [5.933344815716166, 45.69174122066622],
          [5.93326647989609, 45.69177037410945],
          [5.93326647989609, 45.69177037410945]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006908747814218564,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0734793",
      "phases": "abcn",
      "bus1": "84_LVBus1593735",
      "bus2": "84_LVBus1593736",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.93326647989609, 45.69177037410945],
          [5.93326647989609, 45.69177037410945],
          [5.933261202408039, 45.69182728137784],
          [5.933291979927137, 45.69182629380002],
          [5.933291979927137, 45.69182629380002]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0087381603926012,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1379803",
      "phases": "abcn",
      "bus1": "84_LVBus1593736",
      "bus2": "84_LVBus1593737",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.933291979927137, 45.69182629380002],
          [5.933291979927137, 45.69182629380002],
          [5.933370206116527, 45.69182378366827],
          [5.933410534349537, 45.69204764011804],
          [5.933528574019244, 45.69204475291846],
          [5.933529053319377, 45.69207175560379],
          [5.933515301237366, 45.69209513524153],
          [5.93351286138364, 45.692099293263475],
          [5.93351286138364, 45.692099293263475]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.046689442547114865,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1249023",
      "phases": "abcn",
      "bus1": "84_LVBus1593737",
      "bus2": "84_LVBus1593738",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.93351286138364, 45.692099293263475],
          [5.93351286138364, 45.692099293263475],
          [5.933493146058349, 45.692072907852776],
          [5.933372600242484, 45.69207677603312],
          [5.933330931025374, 45.691852062000834],
          [5.93328482344493, 45.69185444209831],
          [5.93328482344493, 45.69185444209831]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.041496808135704576,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1605598",
      "phases": "abcn",
      "bus1": "84_LVBus1593738",
      "bus2": "84_LVBus1593739",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.93328482344493, 45.69185444209831],
          [5.93328482344493, 45.69185444209831],
          [5.933255915494488, 45.691864375704256],
          [5.933231095980927, 45.69207909209356],
          [5.933169705539499, 45.69261013859578],
          [5.933127693340619, 45.69292894883118],
          [5.933127693340619, 45.69292894883118]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.12125246570523672,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1842496",
      "phases": "abcn",
      "bus1": "84_LVBus1593739",
      "bus2": "84_LVBus1593740",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.933127693340619, 45.69292894883118],
          [5.933127693340619, 45.69292894883118],
          [5.933213202039767, 45.6930005048753],
          [5.933213202039767, 45.6930005048753]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01037362370640222,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0465218",
      "phases": "abcn",
      "bus1": "84_LVBus1593740",
      "bus2": "84_LVBus1593743",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.933213202039767, 45.6930005048753],
          [5.933213202039767, 45.6930005048753],
          [5.933213097497344, 45.69300500223433],
          [5.933202914475897, 45.69343312401149],
          [5.933202418765956, 45.6934412723548],
          [5.933201875070282, 45.69345025979789],
          [5.93318440599211, 45.693739922628474],
          [5.93318440599211, 45.693739922628474]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08221996497065834,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0203243",
      "phases": "abcn",
      "bus1": "84_LVBus1593740",
      "bus2": "84_LVBus1593741",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.933213202039767, 45.6930005048753],
          [5.933213202039767, 45.6930005048753],
          [5.933236722094567, 45.693070564548954],
          [5.933261069964757, 45.69314306530863],
          [5.93326602864346, 45.69314854397076],
          [5.933427293038666, 45.693326858121],
          [5.933427293038666, 45.693326858121]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04046281199078727,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0252543",
      "phases": "abcn",
      "bus1": "84_LVBus1593741",
      "bus2": "84_LVBus1593742",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.933427293038666, 45.693326858121],
          [5.933427293038666, 45.693326858121],
          [5.933430778450043, 45.693330636882926],
          [5.93352062477536, 45.69342804493049],
          [5.933524110199573, 45.69343182368954],
          [5.933524110199573, 45.69343182368954]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.013891499596116108,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0792083",
      "phases": "abcn",
      "bus1": "84_MVLV025760_LV",
      "bus2": "84_LVBus1593730",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.933361828002012, 45.69173489290445],
          [5.933348249085784, 45.691725322941274],
          [5.933348249085784, 45.691725322941274],
          [5.933309289680968, 45.691697852878484],
          [5.933243417858177, 45.69169276173869],
          [5.933254226535774, 45.691622167960524],
          [5.933245945001385, 45.69161342767479],
          [5.933245945001385, 45.69161342767479]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01852409078990446,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0678687",
      "phases": "abcn",
      "bus1": "84_LVBus1593730",
      "bus2": "84_LVBus1593731",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.933245945001385, 45.69161342767479],
          [5.933245945001385, 45.69161342767479],
          [5.933317201109591, 45.691051867394506],
          [5.933317201109591, 45.691051867394506]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0626610800696614,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0256423",
      "phases": "abcn",
      "bus1": "84_LVBus1593731",
      "bus2": "84_LVBus1593732",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.933317201109591, 45.691051867394506],
          [5.933317201109591, 45.691051867394506],
          [5.933318338588792, 45.691047444963125],
          [5.933319475480612, 45.691043013544494],
          [5.933319804222404, 45.691041751159],
          [5.933331321636201, 45.69099715302051],
          [5.933344276758032, 45.690947024080394],
          [5.933364924843284, 45.69086712654772],
          [5.933365221570895, 45.69086596425557],
          [5.933431565232501, 45.6906092351599],
          [5.933676184659486, 45.68966242646534],
          [5.933676184659486, 45.68966242646534]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.15694099122879396,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0302676",
      "phases": "abcn",
      "bus1": "84_LVBus1593732",
      "bus2": "84_LVBus1593733",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.933676184659486, 45.68966242646534],
          [5.933676184659486, 45.68966242646534],
          [5.933738719736876, 45.68911303368239],
          [5.933738719736876, 45.68911303368239]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06125638836058852,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0874752",
      "phases": "abcn",
      "bus1": "84_MVLV025760_LV",
      "bus2": "84_LVBus1593725",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.933361828002012, 45.69173489290445],
          [5.933381071437586, 45.691735374145196],
          [5.933381071437586, 45.691735374145196],
          [5.933883135636865, 45.691747883608485],
          [5.933796963224336, 45.691471462407605],
          [5.933768988645072, 45.69146420972808],
          [5.933762975144292, 45.69146264654038],
          [5.933762975144292, 45.69146264654038]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07340218572921788,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1850841",
      "phases": "abcn",
      "bus1": "84_LVBus1593725",
      "bus2": "84_LVBus1593726",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.933762975144292, 45.69146264654038],
          [5.933762975144292, 45.69146264654038],
          [5.933821847524747, 45.69145895597577],
          [5.933880935531942, 45.691419234367544],
          [5.933911566705897, 45.69141148778477],
          [5.933917368877217, 45.691410013710964],
          [5.933917596183032, 45.69140995237981],
          [5.933917596183032, 45.69140995237981]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014017927550605415,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0732777",
      "phases": "abcn",
      "bus1": "84_LVBus1593725",
      "bus2": "84_LVBus1593727",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.933762975144292, 45.69146264654038],
          [5.933762975144292, 45.69146264654038],
          [5.933798118548077, 45.691449810876094],
          [5.933766765851522, 45.691225666502],
          [5.933730782422075, 45.69121522153408],
          [5.933724848732983, 45.691213502681684],
          [5.933724848732983, 45.691213502681684]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.031652749684928656,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1827703",
      "phases": "abcn",
      "bus1": "84_LVBus1593727",
      "bus2": "84_LVBus1593728",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.933724848732983, 45.691213502681684],
          [5.933724848732983, 45.691213502681684],
          [5.933763721678805, 45.69119874613046],
          [5.933720954910475, 45.690996582519396],
          [5.93369113790212, 45.69093359665487],
          [5.933703802683997, 45.69092386898523],
          [5.933710716307004, 45.69091855871095],
          [5.933710716307004, 45.69091855871095]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03579710715373317,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1413949",
      "phases": "abcn",
      "bus1": "84_MVLV025760_LV",
      "bus2": "84_LVBus1593721",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.933361828002012, 45.69173489290445],
          [5.933342705874714, 45.69173331803932],
          [5.933342705874714, 45.69173331803932],
          [5.933336336107176, 45.69173279294647],
          [5.933283014748286, 45.69172841585208],
          [5.933230328548144, 45.69174811846121],
          [5.933230328548144, 45.69174811846121]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009332862638241159,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1642399",
      "phases": "abcn",
      "bus1": "84_LVBus1593721",
      "bus2": "84_LVBus1593722",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.933230328548144, 45.69174811846121],
          [5.933230328548144, 45.69174811846121],
          [5.933129480934611, 45.69260422442688],
          [5.933129480934611, 45.69260422442688]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09547584643695929,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1254979",
      "phases": "abcn",
      "bus1": "84_LVBus1593722",
      "bus2": "84_LVBus1593723",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.933129480934611, 45.69260422442688],
          [5.933129480934611, 45.69260422442688],
          [5.933066991019893, 45.692614523995765],
          [5.932708641564798, 45.69267356393388],
          [5.932627452008687, 45.69267420531927],
          [5.932596895169427, 45.692674447125285],
          [5.932582441946443, 45.69265897014776],
          [5.93257893216177, 45.6926552101572],
          [5.93257893216177, 45.6926552101572]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04493322403125085,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1142335",
      "phases": "abcn",
      "bus1": "84_MVLV025760_LV",
      "bus2": "84_LVBus1593713",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.933361828002012, 45.69173489290445],
          [5.933379777713037, 45.69173976556708],
          [5.933379777713037, 45.69173976556708],
          [5.933450792471538, 45.69175905619989],
          [5.933909380466026, 45.69177586060309],
          [5.934103519865406, 45.692190211226404],
          [5.934132055621469, 45.69225323815479],
          [5.934112637571359, 45.69227624134924],
          [5.934109393168164, 45.69228008297832],
          [5.934109393168164, 45.69228008297832]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10099011577969487,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1850843",
      "phases": "abcn",
      "bus1": "84_LVBus1593713",
      "bus2": "84_LVBus1593714",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.934109393168164, 45.69228008297832],
          [5.934109393168164, 45.69228008297832],
          [5.934172280077449, 45.69225915196351],
          [5.934141874531975, 45.69218717902925],
          [5.934214982696415, 45.69214705230908],
          [5.93421506952792, 45.69214700449202],
          [5.934207424084671, 45.692128337224254],
          [5.934218378363838, 45.6921189796118],
          [5.934218378363838, 45.6921189796118]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.024510969511329875,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1551804",
      "phases": "abcn",
      "bus1": "84_LVBus1593713",
      "bus2": "84_LVBus1593715",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.934109393168164, 45.69228008297832],
          [5.934109393168164, 45.69228008297832],
          [5.934150900048034, 45.692285955636244],
          [5.934194609372867, 45.69238451965899],
          [5.934240922873162, 45.69244427417429],
          [5.934238968795849, 45.69246058376393],
          [5.934238426556607, 45.692465068156594],
          [5.934238426556607, 45.692465068156594]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.024647282632804562,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1886007",
      "phases": "abcn",
      "bus1": "84_LVBus1593715",
      "bus2": "84_LVBus1593716",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.934238426556607, 45.692465068156594],
          [5.934238426556607, 45.692465068156594],
          [5.934273629226021, 45.69245313105986],
          [5.93439032857254, 45.692449385397666],
          [5.934462113999365, 45.69238764148014],
          [5.934464482899683, 45.69234523711358],
          [5.934566096702222, 45.69236629175027],
          [5.934599263158717, 45.69235682451645],
          [5.934602114407793, 45.692356012511546],
          [5.934605205202399, 45.69235512977512],
          [5.934605205202399, 45.69235512977512]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03725692537139312,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1050047",
      "phases": "abcn",
      "bus1": "84_LVBus1593716",
      "bus2": "84_LVBus1593717",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.934605205202399, 45.69235512977512],
          [5.934605205202399, 45.69235512977512],
          [5.934578440966374, 45.692338877428426],
          [5.93447426239541, 45.69231790512869],
          [5.934495818069237, 45.69217581859795],
          [5.934598351630546, 45.69217162679327],
          [5.934629050356524, 45.692160779782355],
          [5.934631763368587, 45.692159819111204],
          [5.934634777695781, 45.692158749701605],
          [5.934634777695781, 45.692158749701605]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.038260407223676345,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0794768",
      "phases": "abcn",
      "bus1": "84_LVBus1593717",
      "bus2": "84_LVBus1593718",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.934634777695781, 45.692158749701605],
          [5.934634777695781, 45.692158749701605],
          [5.934629018614675, 45.692156755106645],
          [5.934596648142389, 45.69214556399246],
          [5.934494055890288, 45.69214885707848],
          [5.934480497025958, 45.69196106632437],
          [5.934427311336273, 45.69179616198815],
          [5.93444472638118, 45.691767684317014],
          [5.93444472638118, 45.691767684317014]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05444440583637244,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0874753",
      "phases": "abcn",
      "bus1": "84_LVBus1593718",
      "bus2": "84_LVBus1593719",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.93444472638118, 45.691767684317014],
          [5.93444472638118, 45.691767684317014],
          [5.934465724448592, 45.69179402839721],
          [5.934485273781696, 45.69183753042754],
          [5.934513897667495, 45.69184291586103],
          [5.934545957568877, 45.69184188677578],
          [5.934552369548999, 45.691841680957666],
          [5.934552369548999, 45.691841680957666]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013731361838597517,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1506855",
      "phases": "abcn",
      "bus1": "84_MVLV121479_LV",
      "bus2": "84_LVBus1594056",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.928845128866018, 45.691051183902864],
          [5.928827433169259, 45.69104586110187],
          [5.928827433169259, 45.69104586110187],
          [5.928821534604421, 45.69104408683427],
          [5.928758615039442, 45.69102513732794],
          [5.928654073756893, 45.69061803945718],
          [5.92865298637208, 45.69061437284162],
          [5.92865298637208, 45.69061437284162]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05222454726568996,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0652406",
      "phases": "abcn",
      "bus1": "84_LVBus1594056",
      "bus2": "84_LVBus1594057",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.92865298637208, 45.69061437284162],
          [5.92865298637208, 45.69061437284162],
          [5.928651505833328, 45.69060999834612],
          [5.928525748522062, 45.69028657956869],
          [5.928524538779913, 45.69028300693366],
          [5.928522786896289, 45.690277821587564],
          [5.928507773372319, 45.69023344386803],
          [5.928344840986547, 45.68985801789526],
          [5.928343675905614, 45.68985532641496],
          [5.928339940305089, 45.68984671931713],
          [5.928191679377399, 45.68950508185593],
          [5.928069100074497, 45.68935951027465],
          [5.927941524318992, 45.689255526218524],
          [5.927941524318992, 45.689255526218524]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.16247134282105627,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0526600",
      "phases": "abcn",
      "bus1": "84_LVBus1594057",
      "bus2": "84_LVBus1594058",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.927941524318992, 45.689255526218524],
          [5.927941524318992, 45.689255526218524],
          [5.927749538997683, 45.68914910273618],
          [5.927519839459505, 45.68890635685875],
          [5.927516292376678, 45.68890260693287],
          [5.927516292376678, 45.68890260693287]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05194125343843938,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0918646",
      "phases": "abcn",
      "bus1": "84_LVBus1594058",
      "bus2": "84_LVBus1594063",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.927516292376678, 45.68890260693287],
          [5.927516292376678, 45.68890260693287],
          [5.927590440554025, 45.68891644212447],
          [5.927598024681604, 45.688934211108396],
          [5.927926404244551, 45.68888586464059],
          [5.927926404244551, 45.68888586464059]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03417631433720613,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1842575",
      "phases": "abcn",
      "bus1": "84_LVBus1594063",
      "bus2": "84_LVBus1594064",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.927926404244551, 45.68888586464059],
          [5.927926404244551, 45.68888586464059],
          [5.927932710161914, 45.688885023163515],
          [5.92799774579951, 45.688876373928885],
          [5.92813078486434, 45.68878835529354],
          [5.928170004391951, 45.688794870722404],
          [5.928176252724468, 45.68879590432175],
          [5.928176252724468, 45.68879590432175]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.023547645748545357,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0869877",
      "phases": "abcn",
      "bus1": "84_LVBus1594064",
      "bus2": "84_LVBus1594065",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.928176252724468, 45.68879590432175],
          [5.928176252724468, 45.68879590432175],
          [5.928174112497042, 45.68879165903499],
          [5.928161494563871, 45.68876665747154],
          [5.928203696225514, 45.688715673164026],
          [5.928247255293726, 45.68866304227505],
          [5.928276007098236, 45.68855224787874],
          [5.928317482747136, 45.68818347448648],
          [5.928350660860306, 45.68817322516311],
          [5.928356530906237, 45.68817141597456],
          [5.928356530906237, 45.68817141597456]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07371639180010123,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1379886",
      "phases": "abcn",
      "bus1": "84_LVBus1594065",
      "bus2": "84_LVBus1594066",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.928356530906237, 45.68817141597456],
          [5.928356530906237, 45.68817141597456],
          [5.928350632664889, 45.68816964168362],
          [5.928315899627074, 45.688159209052266],
          [5.928336495724125, 45.68806128437241],
          [5.92832359622828, 45.687863566028284],
          [5.928290596896982, 45.68785626595774],
          [5.928289345359862, 45.68785599085435],
          [5.928284482024367, 45.68785491288201],
          [5.928284482024367, 45.68785491288201]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.039638581720201384,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0645531",
      "phases": "abcn",
      "bus1": "84_LVBus1594058",
      "bus2": "84_LVBus1594059",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.927516292376678, 45.68890260693287],
          [5.927516292376678, 45.68890260693287],
          [5.927510065587574, 45.6889015095646],
          [5.926931027681239, 45.68879927100697],
          [5.926924800915501, 45.68879817360619],
          [5.926924800915501, 45.68879817360619]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04751459547398815,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0124971",
      "phases": "abcn",
      "bus1": "84_LVBus1594059",
      "bus2": "84_LVBus1594062",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.926924800915501, 45.68879817360619],
          [5.926924800915501, 45.68879817360619],
          [5.926813070018038, 45.6885682365455],
          [5.926793285852244, 45.68852752381567],
          [5.926792379968131, 45.68852565257099],
          [5.926791222095403, 45.68852326705122],
          [5.926791222095403, 45.68852326705122]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03227772954691335,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0042798",
      "phases": "abcn",
      "bus1": "84_LVBus1594059",
      "bus2": "84_LVBus1594060",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.926924800915501, 45.68879817360619],
          [5.926924800915501, 45.68879817360619],
          [5.926738391403314, 45.68883197313315],
          [5.926689712596612, 45.68884080018094],
          [5.926688683871148, 45.68884098623334],
          [5.926683502359825, 45.6888419267143],
          [5.926683502359825, 45.6888419267143]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.01941516678044278,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1269146",
      "phases": "abcn",
      "bus1": "84_LVBus1594060",
      "bus2": "84_LVBus1594061",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.926683502359825, 45.6888419267143],
          [5.926683502359825, 45.6888419267143],
          [5.926718330662037, 45.68886091248551],
          [5.926791716266042, 45.68882286215402],
          [5.926756154516087, 45.68864661947184],
          [5.926753854462497, 45.68863519250983],
          [5.926728503631551, 45.68862182911578],
          [5.926728503631551, 45.68862182911578]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.034084861328054494,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1867668",
      "phases": "abcn",
      "bus1": "84_MVLV121479_LV",
      "bus2": "84_LVBus1594045",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.928845128866018, 45.691051183902864],
          [5.92882615727726, 45.69105348503931],
          [5.92882615727726, 45.69105348503931],
          [5.92881983360949, 45.69105425507986],
          [5.928713805891976, 45.691067100323366],
          [5.928682188145122, 45.69095949229538],
          [5.928593216801658, 45.69065668914712],
          [5.928629118135492, 45.69061863207116],
          [5.928629118135492, 45.69061863207116]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06052434455969545,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0320559",
      "phases": "abcn",
      "bus1": "84_LVBus1594045",
      "bus2": "84_LVBus1594046",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.928629118135492, 45.69061863207116],
          [5.928629118135492, 45.69061863207116],
          [5.928332108694114, 45.69060748114268],
          [5.928146432992127, 45.69057559665363],
          [5.928083226224061, 45.69056424804785],
          [5.928079988559182, 45.69056366733387],
          [5.928073799455571, 45.69056255977634],
          [5.928017497089892, 45.690552448874236],
          [5.928017497089892, 45.690552448874236]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04842686697572122,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1265011",
      "phases": "abcn",
      "bus1": "84_LVBus1594046",
      "bus2": "84_LVBus1594054",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.928017497089892, 45.690552448874236],
          [5.928017497089892, 45.690552448874236],
          [5.927971620558777, 45.690525459889166],
          [5.9279710929166765, 45.6905213115255]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0046656339489484526,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1796119",
      "phases": "abcn",
      "bus1": "84_LVBus1594054",
      "bus2": "84_LVBus2090293",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.9279710929166765, 45.6905213115255],
          [5.927970565274575, 45.69051716316184],
          [5.927928849858096, 45.69041548025565],
          [5.9279385187063, 45.69040847000295],
          [5.927957379138037, 45.690394816020444],
          [5.927956109505395, 45.69039308252099]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014955272869765814,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1298472",
      "phases": "abcn",
      "bus1": "84_LVBus2090293",
      "bus2": "84_LVBus2090294",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.927956109505395, 45.69039308252099],
          [5.927954839872752, 45.69039134902154],
          [5.92792942546277, 45.69039002890145],
          [5.927920051059367, 45.69038953673682],
          [5.927882878084691, 45.690293264973455],
          [5.92790220697806, 45.69028226176247],
          [5.927916728557418, 45.69027399729622],
          [5.927916728557418, 45.69027399729622]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01719918454655739,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0626658",
      "phases": "abcn",
      "bus1": "84_LVBus1594046",
      "bus2": "84_LVBus1594047",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.928017497089892, 45.690552448874236],
          [5.928017497089892, 45.690552448874236],
          [5.927690762134942, 45.69049377848384],
          [5.927511488188255, 45.690460733232214],
          [5.927482651808564, 45.690455415909945],
          [5.927101995600779, 45.69043218068948],
          [5.927095596364965, 45.69043179128305],
          [5.927095596364965, 45.69043179128305]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07329823189922353,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0699945",
      "phases": "abcn",
      "bus1": "84_LVBus1594047",
      "bus2": "84_LVBus1594048",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.927095596364965, 45.69043179128305],
          [5.927095596364965, 45.69043179128305],
          [5.926816287675654, 45.690678432996684],
          [5.926771511433826, 45.690717962503776],
          [5.92676840086997, 45.69072070989458],
          [5.926767526206996, 45.6907214854067],
          [5.926767526206996, 45.6907214854067]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04110670925833154,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0086136",
      "phases": "abcn",
      "bus1": "84_LVBus1594048",
      "bus2": "84_LVBus1594049",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.926767526206996, 45.6907214854067],
          [5.926767526206996, 45.6907214854067],
          [5.92676904507016, 45.690725858694634],
          [5.926909902362663, 45.69113120022932],
          [5.927158624793453, 45.69181228104714],
          [5.927160220075716, 45.69181664287869],
          [5.927160220075716, 45.69181664287869]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.12550808415882755,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0305712",
      "phases": "abcn",
      "bus1": "84_LVBus1594047",
      "bus2": "84_LVBus1594050",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.927095596364965, 45.69043179128305],
          [5.927095596364965, 45.69043179128305],
          [5.927052398943435, 45.69026519542431],
          [5.927046265112402, 45.6902588265471],
          [5.927035002746774, 45.690247119295485],
          [5.927027987246781, 45.690239842037485],
          [5.927023603943384, 45.690235290329575],
          [5.927016877671964, 45.69022831000964],
          [5.926994175126456, 45.6902047300826],
          [5.926990590697114, 45.690200999346025],
          [5.926990590697114, 45.690200999346025]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.027427093726472715,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0683975",
      "phases": "abcn",
      "bus1": "84_LVBus1594050",
      "bus2": "84_LVBus1594051",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.926990590697114, 45.690200999346025],
          [5.926990590697114, 45.690200999346025],
          [5.92655804713442, 45.6901704814763],
          [5.926556329870102, 45.69017035635823],
          [5.926551656654031, 45.69017002871771],
          [5.926551656654031, 45.69017002871771]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.034363390205429514,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0261728",
      "phases": "abcn",
      "bus1": "84_LVBus1594050",
      "bus2": "84_LVBus1594052",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.926990590697114, 45.690200999346025],
          [5.926990590697114, 45.690200999346025],
          [5.926986633282162, 45.69019746067657],
          [5.926858784636766, 45.69008318127648],
          [5.926828136542046, 45.69005579412937],
          [5.926807763581449, 45.690037588169986],
          [5.926784675214564, 45.69001695651515],
          [5.926767345394548, 45.69000147194769],
          [5.926762723363782, 45.68998774177664],
          [5.926674248239719, 45.689725070331484],
          [5.926629914419959, 45.68959343598025],
          [5.926597580003595, 45.68949742319557],
          [5.926518111031752, 45.68926149918674],
          [5.926518111031752, 45.68926149918674]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.11268629825014845,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0451378",
      "phases": "abcn",
      "bus1": "84_LVBus1594052",
      "bus2": "84_LVBus1594053",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.926518111031752, 45.68926149918674],
          [5.926518111031752, 45.68926149918674],
          [5.926453924299732, 45.689065423466076],
          [5.926467850082967, 45.68888485787909],
          [5.926467850082967, 45.68888485787909]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04245738519402488,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1623914",
      "phases": "abcn",
      "bus1": "84_MVLV121479_LV",
      "bus2": "84_LVBus1594042",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.928845128866018, 45.691051183902864],
          [5.92883055322799, 45.691059999586194],
          [5.92883055322799, 45.691059999586194],
          [5.928793204109232, 45.691082567782814],
          [5.928854508370906, 45.69133277093834],
          [5.928855923710395, 45.6913741531557],
          [5.928878136615632, 45.69137977247987],
          [5.928893816764648, 45.69138374593138],
          [5.928893816764648, 45.69138374593138]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03979621894714339,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0792205",
      "phases": "abcn",
      "bus1": "84_LVBus1594042",
      "bus2": "84_LVBus1594043",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.928893816764648, 45.69138374593138],
          [5.928893816764648, 45.69138374593138],
          [5.928857507161283, 45.69139841859515],
          [5.928861683839255, 45.69158747368034],
          [5.928861898137975, 45.69159725632934],
          [5.928862223280738, 45.691611691525594],
          [5.928864329793746, 45.69170718663305],
          [5.928873447290766, 45.69171338775538],
          [5.928879279266018, 45.691713155820054],
          [5.928889802469261, 45.691712737513626],
          [5.928890416482044, 45.691718405121705]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.039852605200851814,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1642534",
      "phases": "abcn",
      "bus1": "84_LVBus1594043",
      "bus2": "84_LVBus2139768",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.928890416482044, 45.691718405121705],
          [5.928891030494828, 45.69172407272979],
          [5.928872875929502, 45.69172491572894],
          [5.928865768908357, 45.691729043093076],
          [5.928866214359348, 45.69174847276151],
          [5.928873095764628, 45.692050853684314],
          [5.928902713003378, 45.69206044151826],
          [5.928908541773261, 45.69206232609448],
          [5.928908541773261, 45.69206232609448]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.040949622577030796,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0901772",
      "phases": "abcn",
      "bus1": "84_LVBus2139768",
      "bus2": "84_LVBus2139769",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.928908541773261, 45.69206232609448],
          [5.928908541773261, 45.69206232609448],
          [5.928903093586396, 45.69206469816339],
          [5.928877302701389, 45.692075935648724],
          [5.928880321293834, 45.69233881400068],
          [5.928914367780878, 45.692348530068415],
          [5.928914367780878, 45.692348530068415]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.034947129660387204,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1867741",
      "phases": "abcn",
      "bus1": "84_LVBus2139769",
      "bus2": "84_LVBus2139770",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.928914367780878, 45.692348530068415],
          [5.928914367780878, 45.692348530068415],
          [5.928908583049388, 45.69235047162864],
          [5.928881670192128, 45.6923594845631],
          [5.928882292089293, 45.69260532834273],
          [5.928921527063456, 45.69261577873388],
          [5.928921527063456, 45.69261577873388]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03341669512289911,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0932605",
      "phases": "abcn",
      "bus1": "84_LVBus2139770",
      "bus2": "84_LVBus2139771",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.928921527063456, 45.69261577873388],
          [5.928921527063456, 45.69261577873388],
          [5.928884051531568, 45.69263228994702],
          [5.928896281754849, 45.6928984755103],
          [5.928918038303634, 45.69290713548928],
          [5.928931904262204, 45.692912644076245],
          [5.928931904262204, 45.692912644076245]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.036238964594795135,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1730028",
      "phases": "abcn",
      "bus1": "84_LVBus2139771",
      "bus2": "84_LVBus2139772",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.928931904262204, 45.692912644076245],
          [5.928931904262204, 45.692912644076245],
          [5.928896817436443, 45.69292637693484],
          [5.928900789225152, 45.693033123820186],
          [5.928905360744114, 45.693155756079655],
          [5.928927463156824, 45.69323666910432],
          [5.92897931210597, 45.69330590266098],
          [5.928995296735572, 45.6933133516818],
          [5.928995296735572, 45.6933133516818]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04797534648645954,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1640984",
      "phases": "abcn",
      "bus1": "84_LVBus2139772",
      "bus2": "84_LVBus2139776",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.928995296735572, 45.6933133516818],
          [5.928995296735572, 45.6933133516818],
          [5.92899012427011, 45.69331601211289],
          [5.928980859510207, 45.69334773096209],
          [5.928963809702653, 45.69340154785916],
          [5.92901886083626, 45.6934574219519],
          [5.929015576655425, 45.693513238314246],
          [5.928999984975678, 45.69377864045842],
          [5.929040217891476, 45.69380436905603],
          [5.929033615020298, 45.69405764925712],
          [5.929020826400149, 45.69410429591332],
          [5.929016869362702, 45.69411445541289]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09118161634089755,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1886334",
      "phases": "abcn",
      "bus1": "84_LVBus2139776",
      "bus2": "84_LVBus2253896",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.929016869362702, 45.69411445541289],
          [5.929012912325254, 45.69412461491245],
          [5.928921119804706, 45.69446792939795],
          [5.928915274315971, 45.694489226792086],
          [5.928942557923349, 45.69449375603003],
          [5.92898446860832, 45.69448610869888],
          [5.92898446860832, 45.69448610869888]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04678942736302561,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1034562",
      "phases": "abcn",
      "bus1": "84_LVBus2253896",
      "bus2": "84_LVBus2253897",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.92898446860832, 45.69448610869888],
          [5.92898446860832, 45.69448610869888],
          [5.928951234037752, 45.69446916178412],
          [5.928956531971446, 45.694451880599345],
          [5.929361754954193, 45.69449743252556],
          [5.929426499186253, 45.694445824374284],
          [5.929453430858108, 45.69444496116721],
          [5.929474486216331, 45.694472204910355],
          [5.929474486216331, 45.694472204910355]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.050312616364596316,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1684368",
      "phases": "abcn",
      "bus1": "84_LVBus2139776",
      "bus2": "84_LVBus2139777",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.929016869362702, 45.69411445541289],
          [5.929020826400149, 45.69410429591332],
          [5.929071260460876, 45.69411107317253],
          [5.929071260460876, 45.69411107317253]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.003999829822426602,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0913609",
      "phases": "abcn",
      "bus1": "84_LVBus2139776",
      "bus2": "84_LVBus2253895",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.929016869362702, 45.69411445541289],
          [5.929012912325254, 45.69412461491245],
          [5.929063282946517, 45.69413160134698],
          [5.92906904021717, 45.69413415916139]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.003999424493291091,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1581213",
      "phases": "abcn",
      "bus1": "84_LVBus2253895",
      "bus2": "84_LVBus2253898",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.92906904021717, 45.69413415916139],
          [5.929074797487823, 45.69413671697581],
          [5.929073329144236, 45.69414277103633],
          [5.929071749056776, 45.6941492789781],
          [5.929071749056776, 45.6941492789781]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.001416253626291312,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0177870",
      "phases": "abcn",
      "bus1": "84_LVBus2139772",
      "bus2": "84_LVBus2139775",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.928995296735572, 45.6933133516818],
          [5.928995296735572, 45.6933133516818],
          [5.928786432012092, 45.693252383223026],
          [5.928437416615743, 45.693162907438726],
          [5.928430333412715, 45.693162873235835],
          [5.927894466462735, 45.69303521764972],
          [5.927712376349907, 45.69299183370959],
          [5.927707768470819, 45.69299073850629],
          [5.927355286014525, 45.69290676513636],
          [5.927164098214299, 45.692861213136865],
          [5.927164098214299, 45.692861213136865]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1512928306018981,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0177867",
      "phases": "abcn",
      "bus1": "84_LVBus2139772",
      "bus2": "84_LVBus2139773",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.928995296735572, 45.6933133516818],
          [5.928995296735572, 45.6933133516818],
          [5.928997664521542, 45.693317535635195],
          [5.929495866556357, 45.693426823369855],
          [5.929521459617638, 45.6934324333209],
          [5.929527519231361, 45.6934339142077],
          [5.929527519231361, 45.6934339142077]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.043750492238731585,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0273369",
      "phases": "abcn",
      "bus1": "84_LVBus2139773",
      "bus2": "84_LVBus2139774",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.929527519231361, 45.6934339142077],
          [5.929527519231361, 45.6934339142077],
          [5.929705968490699, 45.693608314259436],
          [5.929705968490699, 45.693608314259436]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.023852103504110694,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1709159",
      "phases": "abcn",
      "bus1": "84_MVLV054197_LV",
      "bus2": "84_LVBus1593754",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.926851186239039, 45.691700818185495],
          [5.926873277292612, 45.6916984625051],
          [5.926873277292612, 45.6916984625051],
          [5.927047269001857, 45.691700904656095],
          [5.927147397079104, 45.69195912306946],
          [5.927246331166506, 45.69220315922979],
          [5.92727258035603, 45.69221824996445],
          [5.927308793821823, 45.69223124731812],
          [5.927629392737709, 45.692175217341145],
          [5.927634881738801, 45.69217425796908],
          [5.927668476731126, 45.69216839049449],
          [5.927679079357256, 45.69217746207346],
          [5.927679597159202, 45.69217791379591],
          [5.927687205535951, 45.69218442453523],
          [5.927690200375294, 45.692186994361066],
          [5.927696991820067, 45.69219280178714],
          [5.927696991820067, 45.69219280178714]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10968718348041204,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1233485",
      "phases": "abcn",
      "bus1": "84_LVBus1593754",
      "bus2": "84_LVBus1593755",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.927696991820067, 45.69219280178714],
          [5.927696991820067, 45.69219280178714],
          [5.927733338172473, 45.69219463632765],
          [5.927745607704266, 45.69222788060991],
          [5.927730381938553, 45.692265545138],
          [5.927716193879409, 45.69231911702021],
          [5.927725949899063, 45.69235244183278],
          [5.927750710089438, 45.692383511763715],
          [5.927797593295494, 45.69240502902542],
          [5.927842324892795, 45.692398489494465],
          [5.927885938306402, 45.69240396373891],
          [5.927885938306402, 45.69240396373891]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0361738663935876,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1744479",
      "phases": "abcn",
      "bus1": "84_LVBus1593755",
      "bus2": "84_LVBus1593756",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.927885938306402, 45.69240396373891],
          [5.927885938306402, 45.69240396373891],
          [5.927849042178019, 45.69241931227558],
          [5.927803900768449, 45.69242429789619],
          [5.927777084385671, 45.69243932346908],
          [5.927805776318128, 45.69253046346714],
          [5.927771604513021, 45.692543842440195],
          [5.927771290944227, 45.69254396055826],
          [5.927771290944227, 45.69254396055826]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.023025903269271914,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1080714",
      "phases": "abcn",
      "bus1": "84_LVBus1593754",
      "bus2": "84_LVBus1593757",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.927696991820067, 45.69219280178714],
          [5.927696991820067, 45.69219280178714],
          [5.927632813455867, 45.69214590132837],
          [5.927608455626032, 45.69209597795903],
          [5.927657235025664, 45.69201201941546],
          [5.927743446700211, 45.69191817981893],
          [5.927801016543011, 45.69185550891818],
          [5.927804696016852, 45.69180928036485],
          [5.927810826213683, 45.6917324610001],
          [5.927804499504064, 45.691635480066786],
          [5.927770551541366, 45.691530936467444],
          [5.927684923557154, 45.69146607187979],
          [5.927555143883892, 45.69141740955242],
          [5.927463376686472, 45.691397113991144],
          [5.927397868533085, 45.69142417718375],
          [5.927397868533085, 45.69142417718375]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11496021414984611,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1536793",
      "phases": "abcn",
      "bus1": "84_LVBus1593757",
      "bus2": "84_LVBus1593758",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.927397868533085, 45.69142417718375],
          [5.927397868533085, 45.69142417718375],
          [5.927429250721231, 45.69140192671641],
          [5.927358012380771, 45.69135256853214],
          [5.927340645373685, 45.691321549894845],
          [5.927353473148354, 45.691285736424554],
          [5.927326071889112, 45.69125297686254],
          [5.927326071889112, 45.69125297686254]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.023308219455024752,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1124429",
      "phases": "abcn",
      "bus1": "84_LVBus1593758",
      "bus2": "84_LVBus1593759",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.927326071889112, 45.69125297686254],
          [5.927326071889112, 45.69125297686254],
          [5.927384624890441, 45.69125995399756],
          [5.927433780363711, 45.69123889932518],
          [5.927508596070617, 45.6912241102817],
          [5.927556608710602, 45.691224346295826],
          [5.927575167289784, 45.69119896725716],
          [5.927575167289784, 45.69119896725716]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.022078241479002125,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1274134",
      "phases": "abcn",
      "bus1": "84_MVLV054197_LV",
      "bus2": "84_LVBus1593751",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.926851186239039, 45.691700818185495],
          [5.926868410961924, 45.691694781826705],
          [5.926868410961924, 45.691694781826705],
          [5.926964257466467, 45.691661172483734],
          [5.926959568216997, 45.69158927480812],
          [5.926899342105027, 45.691566500499235],
          [5.926893689989949, 45.69156436700294],
          [5.926893689989949, 45.69156436700294]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02217811121292869,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1621700",
      "phases": "abcn",
      "bus1": "84_LVBus1593751",
      "bus2": "84_LVBus1593752",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.926893689989949, 45.69156436700294],
          [5.926893689989949, 45.69156436700294],
          [5.926934336261388, 45.69155706707891],
          [5.926927353734198, 45.69152685050925],
          [5.926875770131692, 45.69137630164478],
          [5.926840184761861, 45.69135578207288],
          [5.926787052135816, 45.69134856799639],
          [5.926781188559318, 45.69134673846591],
          [5.926781188559318, 45.69134673846591]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03218404612331878,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1903414",
      "phases": "abcn",
      "bus1": "84_MVLV054197_LV",
      "bus2": "84_LVBus1593748",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.926851186239039, 45.691700818185495],
          [5.926832261590081, 45.69169832628735],
          [5.926832261590081, 45.69169832628735],
          [5.926635892372683, 45.69169424095336],
          [5.926616639757129, 45.691680808248236],
          [5.926478924339889, 45.69150020004581],
          [5.926478924339889, 45.69150020004581]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.040178655010651015,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1480310",
      "phases": "abcn",
      "bus1": "84_LVBus1593748",
      "bus2": "84_LVBus1593749",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.926478924339889, 45.69150020004581],
          [5.926478924339889, 45.69150020004581],
          [5.926475526945495, 45.691496382246235],
          [5.926283360545409, 45.69137641685156],
          [5.92626560869177, 45.691291401527714],
          [5.926265439361146, 45.69129057840041],
          [5.926264676235848, 45.6912869554176],
          [5.926264676235848, 45.6912869554176]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.030595115852525574,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1931414",
      "phases": "abcn",
      "bus1": "84_MVLV054197_LV",
      "bus2": "84_LVBus1593745",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.926851186239039, 45.691700818185495],
          [5.926870058492606, 45.69170349187841],
          [5.926870058492606, 45.69170349187841],
          [5.926962712481034, 45.691736394927865],
          [5.927014497317525, 45.691813178313936],
          [5.927039294184524, 45.6918603859287],
          [5.927029453175123, 45.69188879982921],
          [5.926998212344866, 45.69189371812768],
          [5.926994950924938, 45.69189533560131],
          [5.926994950924938, 45.69189533560131]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.029176212944051354,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1557818",
      "phases": "abcn",
      "bus1": "84_LVBus1593745",
      "bus2": "84_LVBus1593746",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.926994950924938, 45.69189533560131],
          [5.926994950924938, 45.69189533560131],
          [5.927044009402174, 45.69190706601664],
          [5.927096156823205, 45.69193817741286],
          [5.927126869647555, 45.69199924485013],
          [5.927141517442476, 45.69209595023599],
          [5.927135925161256, 45.69213827738813],
          [5.927090637052176, 45.69214495154554],
          [5.927084723964924, 45.6921466989901],
          [5.927084723964924, 45.6921466989901]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03620647793913652,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0758434",
      "phases": "abcn",
      "bus1": "84_MVLV151246_LV",
      "bus2": "84_LVBus1594178",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.92805412011328, 45.698243862954044],
          [5.928023745525466, 45.698253247665775],
          [5.928023745525466, 45.698253247665775],
          [5.927927888177973, 45.69828685792797],
          [5.927870173368022, 45.69828870685796],
          [5.92786376061112, 45.6982889122928],
          [5.92786376061112, 45.6982889122928]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013347814509434503,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1669423",
      "phases": "abcn",
      "bus1": "84_MVLV151246_LV",
      "bus2": "84_LVBus1594176",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.92805412011328, 45.698243862954044],
          [5.928021906378702, 45.698249091777996],
          [5.928021906378702, 45.698249091777996],
          [5.927883076869134, 45.69825088256774],
          [5.927801458957362, 45.69810029616478],
          [5.927698781055821, 45.69790545343679],
          [5.927663010942953, 45.69790659929328],
          [5.927650185516681, 45.69790701013903],
          [5.927647479351722, 45.697907096827365],
          [5.927647479351722, 45.697907096827365]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05580277558567697,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0819603",
      "phases": "abcn",
      "bus1": "84_MVLV151246_LV",
      "bus2": "84_LVBus1594173",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.92805412011328, 45.698243862954044],
          [5.928027030721334, 45.69825651966871],
          [5.928027030721334, 45.69825651966871],
          [5.927885470011956, 45.69834350465346],
          [5.928002397230511, 45.698584947130215],
          [5.928002397230511, 45.698584947130215]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04300205262353995,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0781963",
      "phases": "abcn",
      "bus1": "84_LVBus1594173",
      "bus2": "84_LVBus1594174",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.928002397230511, 45.698584947130215],
          [5.928002397230511, 45.698584947130215],
          [5.927969979671008, 45.69860360140275],
          [5.927970313623208, 45.69860871962136]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.003266985792723066,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1907299",
      "phases": "abcn",
      "bus1": "84_LVBus1594174",
      "bus2": "84_LVBus2122339",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.927970313623208, 45.69860871962136],
          [5.927970647575408, 45.69861383783998],
          [5.928017278237507, 45.69860244637279],
          [5.928017278237507, 45.69860244637279]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.003846098426263426,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1091101",
      "phases": "abcn",
      "bus1": "84_LVBus2122339",
      "bus2": "84_LVBus2122340",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.928017278237507, 45.69860244637279],
          [5.928017278237507, 45.69860244637279],
          [5.928285162854256, 45.6991941500535],
          [5.928425491943527, 45.69950108164105],
          [5.928531923485306, 45.7000950583145],
          [5.928560260987893, 45.70017083684605],
          [5.928599372296183, 45.70022381810074],
          [5.928600268234518, 45.700224942167985],
          [5.928602507493987, 45.70022774334888],
          [5.928602507493987, 45.70022774334888]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1871898681974517,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1712921",
      "phases": "abcn",
      "bus1": "84_MVLV151246_LV",
      "bus2": "84_LVBus1594171",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.92805412011328, 45.698243862954044],
          [5.92802211798921, 45.6982444559147],
          [5.92802211798921, 45.6982444559147],
          [5.927928280092567, 45.69823948282111],
          [5.927584963747298, 45.69753985353843],
          [5.927375383767376, 45.697065646735616],
          [5.927342148507671, 45.69707825699745],
          [5.927338624350047, 45.697079594696305],
          [5.927336504959793, 45.69708040107477],
          [5.927336504959793, 45.69708040107477]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1481779405030832,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1872292",
      "phases": "abcn",
      "bus1": "84_MVLV151246_LV",
      "bus2": "84_LVBus1594167",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.92805412011328, 45.698243862954044],
          [5.928031680397497, 45.698259036483925],
          [5.928031680397497, 45.698259036483925],
          [5.928028583333865, 45.69826298126607],
          [5.927906578296026, 45.6983469261675],
          [5.928446619473034, 45.69950479064577],
          [5.928548559068542, 45.700093939911106],
          [5.928562071732313, 45.70014540879857],
          [5.928562876318543, 45.70014848109889],
          [5.928601755761204, 45.700206378076096],
          [5.928601755761204, 45.700206378076096]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.22844376607732766,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1113080",
      "phases": "abcn",
      "bus1": "84_LVBus1594167",
      "bus2": "84_LVBus1594168",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.928601755761204, 45.700206378076096],
          [5.928601755761204, 45.700206378076096],
          [5.928648678196321, 45.70024591518326],
          [5.928777411934535, 45.70034950264057],
          [5.928887718445422, 45.70042675235607],
          [5.928940571674896, 45.70049413514254],
          [5.928935849720216, 45.700626585301094],
          [5.928831404661069, 45.70106371735823],
          [5.928830585948465, 45.70106771525909],
          [5.928797088251836, 45.70122048647671],
          [5.928790938526214, 45.70122177325764],
          [5.928790938526214, 45.70122177325764]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.12378877595183638,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1295048",
      "phases": "abcn",
      "bus1": "84_LVBus1594168",
      "bus2": "84_LVBus1594169",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.928790938526214, 45.70122177325764],
          [5.928790938526214, 45.70122177325764],
          [5.928757905401607, 45.7013306611126],
          [5.928702050079743, 45.701442973010856],
          [5.928609076890866, 45.70157087481011],
          [5.928435743226424, 45.7015734833168],
          [5.928430995095175, 45.701570447299204],
          [5.928430995095175, 45.701570447299204]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05554814886096346,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1113077",
      "phases": "abcn",
      "bus1": "84_MVLV151246_LV",
      "bus2": "84_LVBus1594164",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.92805412011328, 45.698243862954044],
          [5.928024025874352, 45.69824080139822],
          [5.928024025874352, 45.69824080139822],
          [5.927976194648777, 45.69823240913427],
          [5.927955535728309, 45.69818702329263],
          [5.928063700178527, 45.6981562878948],
          [5.928063700178527, 45.6981562878948]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.018225571975183513,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1274049",
      "phases": "abcn",
      "bus1": "84_LVBus1594164",
      "bus2": "84_LVBus1594165",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.928063700178527, 45.6981562878948],
          [5.928063700178527, 45.6981562878948],
          [5.928138708745492, 45.69826347882857],
          [5.928764878048391, 45.69805321819888],
          [5.928987186316576, 45.69806093633797],
          [5.929021218974287, 45.69806211525304],
          [5.929021218974287, 45.69806211525304]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08733660762780329,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1295049",
      "phases": "abcn",
      "bus1": "84_MVLV151246_LV",
      "bus2": "84_LVBus1594160",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.92805412011328, 45.698243862954044],
          [5.928038064072672, 45.69826055211713],
          [5.928038064072672, 45.69826055211713],
          [5.928021185165231, 45.69833790503835],
          [5.928157726107332, 45.69865774667674],
          [5.928082531760763, 45.69868717370898],
          [5.928069560417283, 45.69869066932371],
          [5.92806472327086, 45.698691977058935],
          [5.928044641353003, 45.698697393599055],
          [5.928062213294799, 45.69869832114287]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05567261390989761,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1530222",
      "phases": "abcn",
      "bus1": "84_LVBus1594160",
      "bus2": "84_LVBus2262545",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.928062213294799, 45.69869832114287],
          [5.928079785236596, 45.69869924868669],
          [5.928063092391881, 45.69866067941808],
          [5.928029581278015, 45.69861687610284],
          [5.927933980971456, 45.698588841051524],
          [5.927804108101066, 45.69859653190297],
          [5.927737061579222, 45.69861373772071],
          [5.927645044515311, 45.698648305416064],
          [5.927645044515311, 45.698648305416064]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04191824631092902,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1374161",
      "phases": "abcn",
      "bus1": "84_LVBus2262545",
      "bus2": "84_LVBus2262546",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.927645044515311, 45.698648305416064],
          [5.927645044515311, 45.698648305416064],
          [5.927108429298574, 45.698738910470226],
          [5.927115462162813, 45.69885026950689],
          [5.927115462162813, 45.69885026950689]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.055378341363196304,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1585041",
      "phases": "abcn",
      "bus1": "84_LVBus2262546",
      "bus2": "84_LVBus2262547",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.927115462162813, 45.69885026950689],
          [5.927115462162813, 45.69885026950689],
          [5.926674886346564, 45.69908071249435],
          [5.926675362047507, 45.69908229132128],
          [5.926682545936712, 45.69910592714621],
          [5.926682545936712, 45.69910592714621]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04568345477050344,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1274053",
      "phases": "abcn",
      "bus1": "84_LVBus1594160",
      "bus2": "84_LVBus1594161",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.928062213294799, 45.69869832114287],
          [5.928044641353003, 45.698697393599055],
          [5.928171724562657, 45.698675310200336],
          [5.928321679350378, 45.699003727968176],
          [5.9283619157719, 45.699029456836705],
          [5.928386394201402, 45.69901066055589],
          [5.928386394201402, 45.69901066055589]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.055592928473537216,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0883399",
      "phases": "abcn",
      "bus1": "84_LVBus1594161",
      "bus2": "84_LVBus1594162",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.928386394201402, 45.69901066055589],
          [5.928386394201402, 45.69901066055589],
          [5.928520656945361, 45.699076920799826],
          [5.928671632669475, 45.69902705330671],
          [5.92891649366349, 45.69903721919607],
          [5.92891649366349, 45.69903721919607]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.044892684241015154,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1293649",
      "phases": "abcn",
      "bus1": "84_MVLV151246_LV",
      "bus2": "84_LVBus1594158",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.92805412011328, 45.698243862954044],
          [5.928053481897414, 45.69826264289906],
          [5.928053481897414, 45.69826264289906],
          [5.928044070264123, 45.69834098141141],
          [5.928089059643851, 45.69843680488921],
          [5.928111787705024, 45.69843156473631],
          [5.928142922848523, 45.69842438011913],
          [5.928142922848523, 45.69842438011913]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.024366171651870234,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1350645",
      "phases": "abcn",
      "bus1": "84_MVLV024712_LV",
      "bus2": "84_LVBus1593688",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924819217441233, 45.69178353596506],
          [5.924847912279363, 45.69178963303296],
          [5.924847912279363, 45.69178963303296],
          [5.924857674511167, 45.691795480606345],
          [5.924909656220402, 45.691826634301925],
          [5.924914212827064, 45.69181836954637]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006327944179600334,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1714550",
      "phases": "abcn",
      "bus1": "84_LVBus1593688",
      "bus2": "84_LVBus2235373",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924914212827064, 45.69181836954637],
          [5.924918769433725, 45.69181010479082],
          [5.924937416464142, 45.69181228168256],
          [5.925123208782855, 45.69164484760204],
          [5.92511397111419, 45.691626347875726],
          [5.925112329714676, 45.691623050202274],
          [5.925103844499271, 45.69160603938949],
          [5.925103844499271, 45.69160603938949]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.029616228583536124,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1540873",
      "phases": "abcn",
      "bus1": "84_MVLV024712_LV",
      "bus2": "84_LVBus1593678",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924819217441233, 45.69178353596506],
          [5.924806232696265, 45.69179350697057],
          [5.924806232696265, 45.69179350697057],
          [5.924745788095718, 45.69183992240415],
          [5.924480188407353, 45.69176737056355],
          [5.924452894177205, 45.6917754670119],
          [5.924446149304177, 45.69177746608937],
          [5.924446149304177, 45.69177746608937]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.032067513189953975,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1709870",
      "phases": "abcn",
      "bus1": "84_LVBus1593678",
      "bus2": "84_LVBus1593679",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924446149304177, 45.69177746608937],
          [5.924446149304177, 45.69177746608937],
          [5.924444802087337, 45.6917567954787],
          [5.92425539194331, 45.691689909745065],
          [5.924230757928482, 45.69169919083531],
          [5.924224034789583, 45.69170172055605],
          [5.924224034789583, 45.69170172055605]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02159343760087333,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1834770",
      "phases": "abcn",
      "bus1": "84_LVBus1593679",
      "bus2": "84_LVBus1593680",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924224034789583, 45.69170172055605],
          [5.924224034789583, 45.69170172055605],
          [5.92422630057419, 45.69167733191728],
          [5.923937724202236, 45.69156768918826],
          [5.92390705027626, 45.691577757904284],
          [5.92390618182014, 45.69157803786554],
          [5.923901237458509, 45.69157966407784],
          [5.923901237458509, 45.69157966407784]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03142346854922534,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0148001",
      "phases": "abcn",
      "bus1": "84_LVBus1593680",
      "bus2": "84_LVBus1593681",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.923901237458509, 45.69157966407784],
          [5.923901237458509, 45.69157966407784],
          [5.923904727212948, 45.69155433568191],
          [5.923875694560838, 45.69154265648614],
          [5.923865552514422, 45.69154478226322],
          [5.923865552514422, 45.69154478226322]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.006260297735478049,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0462618",
      "phases": "abcn",
      "bus1": "84_LVBus1593681",
      "bus2": "84_LVBus1593682",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.923865552514422, 45.69154478226322],
          [5.923865552514422, 45.69154478226322],
          [5.923859996083243, 45.69154253748426],
          [5.923854426242914, 45.69154028412819],
          [5.923531962790778, 45.69140991246471],
          [5.923520837159455, 45.69140542328401],
          [5.923430005670504, 45.69136869466835],
          [5.923190221630453, 45.691221500935995],
          [5.923095354764468, 45.691163259863345],
          [5.922972983706844, 45.69105702339033],
          [5.922824243446682, 45.6909278997743],
          [5.922819577952744, 45.69092414045869],
          [5.922782255780602, 45.69089409288848],
          [5.922782255780602, 45.69089409288848]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.11242032921341752,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0120676",
      "phases": "abcn",
      "bus1": "84_LVBus1593682",
      "bus2": "84_LVBus1593683",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.922782255780602, 45.69089409288848],
          [5.922782255780602, 45.69089409288848],
          [5.922775839712344, 45.69089403699388],
          [5.922747885772633, 45.6908937785962],
          [5.922397176238491, 45.6908905441256],
          [5.922345074757068, 45.69089006747331],
          [5.921946913914524, 45.69095874013002],
          [5.921940826897271, 45.69095979040063],
          [5.921764836223647, 45.69104993153487],
          [5.921603866845388, 45.69113236916303],
          [5.921602050743632, 45.69113329182037],
          [5.921596015256718, 45.69113533107821],
          [5.921596015256718, 45.69113533107821]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09968979726753381,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0574570",
      "phases": "abcn",
      "bus1": "84_LVBus1593683",
      "bus2": "84_LVBus1593684",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.921596015256718, 45.69113533107821],
          [5.921596015256718, 45.69113533107821],
          [5.921558412755838, 45.69170756528988],
          [5.921558412755838, 45.69170756528988]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06366854372255586,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0007071",
      "phases": "abcn",
      "bus1": "84_LVBus1593684",
      "bus2": "84_LVBus1593685",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.921558412755838, 45.69170756528988],
          [5.921558412755838, 45.69170756528988],
          [5.92142656790366, 45.69170781938537],
          [5.921429224984202, 45.69171961326073],
          [5.921429224984202, 45.69171961326073]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.011596820971089952,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1369908",
      "phases": "abcn",
      "bus1": "84_LVBus1593678",
      "bus2": "84_LVBus1593686",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924446149304177, 45.69177746608937],
          [5.924446149304177, 45.69177746608937],
          [5.924501566687913, 45.691720755808966],
          [5.924624871970337, 45.69175568760791],
          [5.924627254560365, 45.69175635883593],
          [5.924637338038595, 45.691753334267744],
          [5.924637338038595, 45.691753334267744]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01905343351498648,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1481767",
      "phases": "abcn",
      "bus1": "84_MVLV024712_LV",
      "bus2": "84_LVBus1593669",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924819217441233, 45.69178353596506],
          [5.924816645255583, 45.691796911122395],
          [5.924816645255583, 45.691796911122395],
          [5.924800013252361, 45.69188321643369],
          [5.924819696429498, 45.69218518704622],
          [5.924782044217733, 45.6921990007196],
          [5.924782044217733, 45.6921990007196]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04658749463329942,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1319991",
      "phases": "abcn",
      "bus1": "84_LVBus1593669",
      "bus2": "84_LVBus1593670",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924782044217733, 45.6921990007196],
          [5.924782044217733, 45.6921990007196],
          [5.924846164798184, 45.69219694810517],
          [5.924990743852829, 45.69231967322507],
          [5.925006687079343, 45.69233320314368],
          [5.925047483548517, 45.6923084815661],
          [5.925044384999215, 45.69228066223962],
          [5.925044384999215, 45.69228066223962]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03194063542008234,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1732502",
      "phases": "abcn",
      "bus1": "84_LVBus1593670",
      "bus2": "84_LVBus1593671",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.925044384999215, 45.69228066223962],
          [5.925044384999215, 45.69228066223962],
          [5.92508152286999, 45.69229838585737],
          [5.925096625380619, 45.692313212521015],
          [5.925034906653273, 45.692352112880116],
          [5.925101589650737, 45.69237596033242],
          [5.925215167347194, 45.692416588543225],
          [5.925260051920286, 45.69241515154384],
          [5.925260051920286, 45.69241515154384]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.031253649960424394,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0724827",
      "phases": "abcn",
      "bus1": "84_LVBus1593669",
      "bus2": "84_LVBus1593672",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924782044217733, 45.6921990007196],
          [5.924782044217733, 45.6921990007196],
          [5.924820112873361, 45.69221129103888],
          [5.924782226321276, 45.692221509824],
          [5.924782226321276, 45.692221509824]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006426814021849962,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0462505",
      "phases": "abcn",
      "bus1": "84_LVBus1593672",
      "bus2": "84_LVBus1593674",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924782226321276, 45.692221509824],
          [5.924782226321276, 45.692221509824],
          [5.924675509790294, 45.69247146444248],
          [5.924662933285238, 45.69250091128427],
          [5.924456540356289, 45.69290382559958],
          [5.924432645087147, 45.69295047587103],
          [5.924572149622619, 45.693299161779],
          [5.924572978040656, 45.693301224648145],
          [5.924573884053652, 45.693303492171005],
          [5.924573884053652, 45.693303492171005]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.12625279670242162,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0060684",
      "phases": "abcn",
      "bus1": "84_LVBus1593674",
      "bus2": "84_LVBus1593676",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924573884053652, 45.693303492171005],
          [5.924573884053652, 45.693303492171005],
          [5.92454424407579, 45.69328625785108],
          [5.924306736029417, 45.69314813428661],
          [5.924294610026808, 45.693146640150715],
          [5.92385206707211, 45.693092169058815],
          [5.923813150388178, 45.69308738048931],
          [5.923813150388178, 45.69308738048931]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06607373403661156,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0024832",
      "phases": "abcn",
      "bus1": "84_LVBus1593674",
      "bus2": "84_LVBus1593675",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924573884053652, 45.693303492171005],
          [5.924573884053652, 45.693303492171005],
          [5.924770464552465, 45.69363249211793],
          [5.924772224213453, 45.6936354347801],
          [5.924772945693352, 45.693636645503815],
          [5.924772945693352, 45.693636645503815]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04014358032747213,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0050042",
      "phases": "abcn",
      "bus1": "84_LVBus1593672",
      "bus2": "84_LVBus1593673",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924782226321276, 45.692221509824],
          [5.924782226321276, 45.692221509824],
          [5.92475658740065, 45.692220502348434],
          [5.924179811306422, 45.692197779886506],
          [5.923756843910194, 45.69218111061443],
          [5.923615854835095, 45.69217555383602],
          [5.923584018860756, 45.692174303113916],
          [5.923584018860756, 45.692174303113916]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09347778735567468,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1709879",
      "phases": "abcn",
      "bus1": "84_MVLV024712_LV",
      "bus2": "84_LVBus1593648",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924819217441233, 45.69178353596506],
          [5.924831226575195, 45.6917940847785],
          [5.924831226575195, 45.6917940847785],
          [5.924835234090812, 45.6917976039082],
          [5.924948719974599, 45.691897368502175],
          [5.924943421027602, 45.691914649488766],
          [5.924943421027602, 45.691914649488766]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.016645648684559835,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0625378",
      "phases": "abcn",
      "bus1": "84_LVBus1593648",
      "bus2": "84_LVBus1593649",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924943421027602, 45.691914649488766],
          [5.924943421027602, 45.691914649488766],
          [5.924969029017023, 45.691915973116075],
          [5.925327492045959, 45.69193454087667],
          [5.9253388136673, 45.69193513303042],
          [5.9253388136673, 45.69193513303042]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.030881989799940238,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0161925",
      "phases": "abcn",
      "bus1": "84_LVBus1593649",
      "bus2": "84_LVBus1593650",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.9253388136673, 45.69193513303042],
          [5.9253388136673, 45.69193513303042],
          [5.92569132737306, 45.691638536788275],
          [5.92569132737306, 45.691638536788275]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.042902872625253746,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0891443",
      "phases": "abcn",
      "bus1": "84_LVBus1593650",
      "bus2": "84_LVBus1593651",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.92569132737306, 45.691638536788275],
          [5.92569132737306, 45.691638536788275],
          [5.925696977628083, 45.691626648096026],
          [5.925687771044331, 45.69160409472524],
          [5.92552190032831, 45.69119755346409],
          [5.925514835506006, 45.69118025404084],
          [5.92551344237043, 45.69117682234046],
          [5.925473629773175, 45.69117719648183],
          [5.925473629773175, 45.69117719648183]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05649394622291296,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0759061",
      "phases": "abcn",
      "bus1": "84_LVBus1593651",
      "bus2": "84_LVBus1593652",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.925473629773175, 45.69117719648183],
          [5.925473629773175, 45.69117719648183],
          [5.925503000876983, 45.691154641722434],
          [5.925495182755598, 45.691133277704935],
          [5.925398875521838, 45.690766170669484],
          [5.925397713488703, 45.6907617499178],
          [5.925397713488703, 45.6907617499178]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0478309418154723,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1558634",
      "phases": "abcn",
      "bus1": "84_LVBus1593652",
      "bus2": "84_LVBus1593653",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.925397713488703, 45.6907617499178],
          [5.925397713488703, 45.6907617499178],
          [5.925324090243168, 45.69057858408202],
          [5.925359755776565, 45.690554026627495],
          [5.925359755776565, 45.690554026627495]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02504493263960624,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1626500",
      "phases": "abcn",
      "bus1": "84_LVBus1593653",
      "bus2": "84_LVBus1593655",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.925359755776565, 45.690554026627495],
          [5.925359755776565, 45.690554026627495],
          [5.925353544733189, 45.690555144099854],
          [5.925298787749762, 45.69056498463904],
          [5.925280118399315, 45.690515148922266],
          [5.92528908845926, 45.690495048584985],
          [5.925189792552206, 45.690233452093764],
          [5.925216891466426, 45.690215473133286],
          [5.925216891466426, 45.690215473133286]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04596331356988144,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1800244",
      "phases": "abcn",
      "bus1": "84_LVBus1593655",
      "bus2": "84_LVBus1593656",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.925216891466426, 45.690215473133286],
          [5.925216891466426, 45.690215473133286],
          [5.925210720490838, 45.69021424776305],
          [5.925181740343369, 45.690208493171625],
          [5.925065045345697, 45.6899216515629],
          [5.925062383458885, 45.68991511739508],
          [5.925062383458885, 45.68991511739508]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03675274685900222,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0916492",
      "phases": "abcn",
      "bus1": "84_LVBus1593656",
      "bus2": "84_LVBus1593657",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.925062383458885, 45.68991511739508],
          [5.925062383458885, 45.68991511739508],
          [5.925026905195836, 45.68981933097421],
          [5.925004684387255, 45.68975936013954],
          [5.925044463681655, 45.68965992151042],
          [5.925161964909783, 45.689629141683895],
          [5.925175829935147, 45.689605282246546],
          [5.925175829935147, 45.689605282246546]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.041998471242962326,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0264597",
      "phases": "abcn",
      "bus1": "84_LVBus1593657",
      "bus2": "84_LVBus1593658",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.925175829935147, 45.689605282246546],
          [5.925175829935147, 45.689605282246546],
          [5.92518033756192, 45.68960208490301],
          [5.925422211380547, 45.689430684105766],
          [5.925422211380547, 45.689430684105766]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.027293143662828714,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1144005",
      "phases": "abcn",
      "bus1": "84_LVBus1593658",
      "bus2": "84_LVBus1593659",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.925422211380547, 45.689430684105766],
          [5.925422211380547, 45.689430684105766],
          [5.925417002144659, 45.689451897858895],
          [5.925403575892819, 45.68946612490206],
          [5.925371434314819, 45.68947908694406],
          [5.925356166688676, 45.68947748640271],
          [5.925345388352166, 45.68946314276454],
          [5.925258367480905, 45.68931156662007],
          [5.92508441438429, 45.68905055929296],
          [5.924956154145336, 45.688858101317166],
          [5.92488789309675, 45.68876975867715],
          [5.924860484356565, 45.68873427905507],
          [5.924856020812416, 45.688733026027144],
          [5.924849200453349, 45.68873110095522],
          [5.924831587161998, 45.688730178844885],
          [5.924804940737255, 45.68873774134874],
          [5.924799418539119, 45.68873122069649]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.104181071086587,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1349772",
      "phases": "abcn",
      "bus1": "84_LVBus1593659",
      "bus2": "84_LVBus2093850",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924799418539119, 45.68873122069649],
          [5.924798055193182, 45.688730675952435],
          [5.924833625018053, 45.68872142284474],
          [5.924856527590442, 45.68871753754828],
          [5.924877552560272, 45.688724078227935],
          [5.924950263912475, 45.68881978036705],
          [5.924956559965822, 45.68882075858028],
          [5.924963756203129, 45.6888187900394],
          [5.924995760130018, 45.68881002929476],
          [5.924995760130018, 45.68881002929476]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.022414222341898743,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1122934",
      "phases": "abcn",
      "bus1": "84_LVBus1593659",
      "bus2": "84_LVBus2093851",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924799418539119, 45.68873122069649],
          [5.924795259686922, 45.688725244788294],
          [5.924848824940538, 45.68870897630526],
          [5.924863098756091, 45.68867877262357],
          [5.924772942356388, 45.68850763656197],
          [5.924773263591234, 45.68849876440535],
          [5.924794557515314, 45.68848459176579],
          [5.924794557515314, 45.68848459176579]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03163378938967692,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0457468",
      "phases": "abcn",
      "bus1": "84_LVBus1593658",
      "bus2": "84_LVBus1593660",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.925422211380547, 45.689430684105766],
          [5.925422211380547, 45.689430684105766],
          [5.925491755969124, 45.689381392124304],
          [5.925807666607416, 45.68915750152586],
          [5.926099489315065, 45.68895069120599],
          [5.926119652491862, 45.6889455875149],
          [5.926466091945102, 45.688857896255335],
          [5.926634485321634, 45.688858572754974],
          [5.92664089939813, 45.68885860146676],
          [5.92664089939813, 45.68885860146676]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.11900896483398606,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1262010",
      "phases": "abcn",
      "bus1": "84_LVBus1593653",
      "bus2": "84_LVBus1593654",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.925359755776565, 45.690554026627495],
          [5.925359755776565, 45.690554026627495],
          [5.92532437006815, 45.69054345182337],
          [5.925315328318419, 45.69052302757553],
          [5.925633287622403, 45.690463890442466],
          [5.925642899075251, 45.690462105701606],
          [5.925658756265925, 45.69046880272994],
          [5.925658756265925, 45.69046880272994]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.033214369544677436,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0116006",
      "phases": "abcn",
      "bus1": "84_LVBus1593649",
      "bus2": "84_LVBus1593661",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.9253388136673, 45.69193513303042],
          [5.9253388136673, 45.69193513303042],
          [5.925636338323375, 45.6920252490351],
          [5.925680544388712, 45.69203863940998],
          [5.925683625430179, 45.692039576443605],
          [5.925690495248156, 45.6920416620047],
          [5.92569560435073, 45.69204630760495],
          [5.92569560435073, 45.69204630760495]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.030494429862118252,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1026819",
      "phases": "abcn",
      "bus1": "84_LVBus1593661",
      "bus2": "84_LVBus1593662",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.92569560435073, 45.69204630760495],
          [5.92569560435073, 45.69204630760495],
          [5.925869681965564, 45.69193002304328],
          [5.926116268905528, 45.69196715661862],
          [5.926178045039043, 45.69192915438583],
          [5.926165766884524, 45.691906798475046],
          [5.926163462908907, 45.691902603422754],
          [5.926163462908907, 45.691902603422754]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.047942531189179016,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0143500",
      "phases": "abcn",
      "bus1": "84_LVBus1593661",
      "bus2": "84_LVBus1593663",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.92569560435073, 45.69204630760495],
          [5.92569560435073, 45.69204630760495],
          [5.925699770583497, 45.692050091803715],
          [5.925703445266416, 45.69205343243686],
          [5.926001862336498, 45.692324935408585],
          [5.926001862336498, 45.692324935408585]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03909075219448311,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1571702",
      "phases": "abcn",
      "bus1": "84_LVBus1593663",
      "bus2": "84_LVBus1593664",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.926001862336498, 45.692324935408585],
          [5.926001862336498, 45.692324935408585],
          [5.925999660765079, 45.69233039148437],
          [5.926009434669985, 45.69234922521561],
          [5.925948262316118, 45.69239708756426],
          [5.925937477637471, 45.69240552027882],
          [5.925937477637471, 45.69240552027882]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011257822203258583,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1834769",
      "phases": "abcn",
      "bus1": "84_LVBus1593664",
      "bus2": "84_LVBus1593665",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.925937477637471, 45.69240552027882],
          [5.925937477637471, 45.69240552027882],
          [5.925949606988481, 45.692403519805325],
          [5.92595516309243, 45.69240260339831],
          [5.925981252061067, 45.6923982916695],
          [5.926069941824564, 45.69251800499227],
          [5.926192157511289, 45.692618560624894],
          [5.926291862284081, 45.6926892167071],
          [5.926380121903369, 45.69270260095464],
          [5.926495795268342, 45.692761938287084],
          [5.926481461147755, 45.69277860812822],
          [5.926473688499618, 45.692782189271384],
          [5.926466315090496, 45.692785586514134],
          [5.926446902113586, 45.69279452976501],
          [5.926441537140379, 45.69279699810939],
          [5.926441537140379, 45.69279699810939]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06830459217502587,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1694118",
      "phases": "abcn",
      "bus1": "84_LVBus1593665",
      "bus2": "84_LVBus1593666",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.926441537140379, 45.69279699810939],
          [5.926441537140379, 45.69279699810939],
          [5.926447941265844, 45.692797261322006],
          [5.926487115100876, 45.69279889765399],
          [5.92653356069833, 45.692758531327186],
          [5.926575413874855, 45.69272952451199],
          [5.92665938787307, 45.69274103746619],
          [5.926700168883807, 45.69272652855289],
          [5.92676702855888, 45.69264114480837],
          [5.926823320485793, 45.69256633930396],
          [5.926852329692693, 45.69249803637191],
          [5.926863761844581, 45.69246840074875],
          [5.926862749000787, 45.69241070482348],
          [5.926828875607859, 45.69240324310193],
          [5.926822839484108, 45.69240172529967],
          [5.926822839484108, 45.69240172529967]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06536760424198458,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1244022",
      "phases": "abcn",
      "bus1": "84_LVBus1593665",
      "bus2": "84_LVBus1593667",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.926441537140379, 45.69279699810939],
          [5.926441537140379, 45.69279699810939],
          [5.926447121782184, 45.69276439771478],
          [5.926375409400576, 45.69272886922567],
          [5.92634970924734, 45.692738554168],
          [5.926347037465084, 45.692739558342566],
          [5.926344052109771, 45.69274068063108],
          [5.926344052109771, 45.69274068063108]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013262892683644526,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1373071",
      "phases": "abcn",
      "bus1": "84_MVLV063491_LV",
      "bus2": "84_LVBus1593792",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.923287357182035, 45.693912941684836],
          [5.923299601955067, 45.6939233570483],
          [5.923299601955067, 45.6939233570483],
          [5.923328173110191, 45.69394765955779],
          [5.923294442415139, 45.694218917886005],
          [5.92350581992254, 45.694228364990494],
          [5.923523898702534, 45.69421273751398],
          [5.923525285161176, 45.69421153137855],
          [5.923525285161176, 45.69421153137855]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05266867987867112,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1375189",
      "phases": "abcn",
      "bus1": "84_LVBus1593792",
      "bus2": "84_LVBus1593809",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.923525285161176, 45.69421153137855],
          [5.923525285161176, 45.69421153137855],
          [5.9235208639762, 45.69424229314802],
          [5.923634839135781, 45.694275570478226],
          [5.923678394679283, 45.694307949082],
          [5.923692913205188, 45.694318741946226],
          [5.923678460699455, 45.69433361398493],
          [5.923678460699455, 45.69433361398493]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02164750247364576,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1668595",
      "phases": "abcn",
      "bus1": "84_LVBus1593809",
      "bus2": "84_LVBus1593810",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.923678460699455, 45.69433361398493],
          [5.923678460699455, 45.69433361398493],
          [5.923704174483095, 45.69435350486459],
          [5.923736347196613, 45.69433446337399],
          [5.923736347196613, 45.69433446337399]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006263106161446037,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1026054",
      "phases": "abcn",
      "bus1": "84_LVBus1593792",
      "bus2": "84_LVBus1593793",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.923525285161176, 45.69421153137855],
          [5.923525285161176, 45.69421153137855],
          [5.923539281005119, 45.69422909546309],
          [5.923615713407307, 45.69425817055955],
          [5.923814676483574, 45.694274318527626],
          [5.923832523882758, 45.69425908566007],
          [5.92383413063654, 45.69425771036329],
          [5.92383658942997, 45.69425560533408],
          [5.92383658942997, 45.69425560533408]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.027300810684534136,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0891594",
      "phases": "abcn",
      "bus1": "84_LVBus1593793",
      "bus2": "84_LVBus1593794",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.92383658942997, 45.69425560533408],
          [5.92383658942997, 45.69425560533408],
          [5.923846913704973, 45.69427598867215],
          [5.923955284666993, 45.694282427114764],
          [5.923971132441486, 45.69426687996674],
          [5.923981858852574, 45.694256359940674],
          [5.923981858852574, 45.694256359940674]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014435812931575302,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0928839",
      "phases": "abcn",
      "bus1": "84_LVBus1593794",
      "bus2": "84_LVBus1593796",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.923981858852574, 45.694256359940674],
          [5.923981858852574, 45.694256359940674],
          [5.924006993090983, 45.69428707646704],
          [5.924301502832098, 45.69431007230165],
          [5.924296554898837, 45.694332745599205],
          [5.924306401876333, 45.69434363386935],
          [5.924318714395596, 45.69435725309046],
          [5.924318714395596, 45.69435725309046]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03279043574452807,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1713808",
      "phases": "abcn",
      "bus1": "84_LVBus1593796",
      "bus2": "84_LVBus1593797",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924318714395596, 45.69435725309046],
          [5.924318714395596, 45.69435725309046],
          [5.924328551668745, 45.694311007770374],
          [5.924692841826971, 45.694339874540695],
          [5.924692716034511, 45.694342085031465],
          [5.92469104479096, 45.694371452979006],
          [5.92470498246627, 45.69438811819679],
          [5.92470498246627, 45.69438811819679]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.039411204283665346,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1264604",
      "phases": "abcn",
      "bus1": "84_LVBus1593797",
      "bus2": "84_LVBus1593798",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.92470498246627, 45.69438811819679],
          [5.92470498246627, 45.69438811819679],
          [5.924720658589196, 45.6943723062516],
          [5.924849783578498, 45.69438168190038],
          [5.924863838473066, 45.69440014454327],
          [5.924863838473066, 45.69440014454327]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014576941709756873,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1423966",
      "phases": "abcn",
      "bus1": "84_LVBus1593798",
      "bus2": "84_LVBus1593799",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924863838473066, 45.69440014454327],
          [5.924863838473066, 45.69440014454327],
          [5.924871403293579, 45.694358474891835],
          [5.924906029765528, 45.69435736645919],
          [5.924906029765528, 45.69435736645919]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.007368541305806348,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0354248",
      "phases": "abcn",
      "bus1": "84_LVBus1593799",
      "bus2": "84_LVBus1593806",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924906029765528, 45.69435736645919],
          [5.924906029765528, 45.69435736645919],
          [5.924937160603021, 45.69474404123272],
          [5.924936550188429, 45.69477982351151],
          [5.924936550188429, 45.69477982351151]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.047022767822425565,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0095242",
      "phases": "abcn",
      "bus1": "84_LVBus1593799",
      "bus2": "84_LVBus1593800",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924906029765528, 45.69435736645919],
          [5.924906029765528, 45.69435736645919],
          [5.924862955447358, 45.69401201520965],
          [5.924862955447358, 45.69401201520965]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03853052861029398,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1509275",
      "phases": "abcn",
      "bus1": "84_LVBus1593800",
      "bus2": "84_LVBus1593801",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924862955447358, 45.69401201520965],
          [5.924862955447358, 45.69401201520965],
          [5.9248291493583, 45.69402570574193],
          [5.924852995122198, 45.694036650186796],
          [5.924852995122198, 45.694036650186796]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.005261389624299577,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1753114",
      "phases": "abcn",
      "bus1": "84_LVBus1593801",
      "bus2": "84_LVBus1593802",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924852995122198, 45.694036650186796],
          [5.924852995122198, 45.694036650186796],
          [5.924875376293099, 45.694025126568775],
          [5.925208221902919, 45.693985652148726],
          [5.925313858325858, 45.69400928816861],
          [5.925313858325858, 45.69400928816861]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03709403150910044,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0891593",
      "phases": "abcn",
      "bus1": "84_LVBus1593801",
      "bus2": "84_LVBus1593803",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924852995122198, 45.694036650186796],
          [5.924852995122198, 45.694036650186796],
          [5.924855455640219, 45.69407439652462],
          [5.924197824060253, 45.694020696463326],
          [5.924185924226146, 45.69400098499362],
          [5.924183418049809, 45.69399684140271],
          [5.924183418049809, 45.69399684140271]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.058647656801913424,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0025017",
      "phases": "abcn",
      "bus1": "84_LVBus1593800",
      "bus2": "84_LVBus1593804",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924862955447358, 45.69401201520965],
          [5.924862955447358, 45.69401201520965],
          [5.924853841939551, 45.69395106630311],
          [5.92478594241013, 45.69366076174858],
          [5.92478594241013, 45.69366076174858]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03950782806444876,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1190544",
      "phases": "abcn",
      "bus1": "84_LVBus1593804",
      "bus2": "84_LVBus1593805",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.92478594241013, 45.69366076174858],
          [5.92478594241013, 45.69366076174858],
          [5.924811497170912, 45.69365356749059],
          [5.924760840005596, 45.693586176269704],
          [5.924756477204308, 45.693580362975204],
          [5.924566685268823, 45.69356214001619],
          [5.924392773658232, 45.693545434800676],
          [5.924176548984978, 45.69353532504411],
          [5.924114881786764, 45.69355887701078],
          [5.92405643416571, 45.69361487348284],
          [5.92405233384261, 45.693618805230074],
          [5.924021532654578, 45.69361865623803],
          [5.92401571164543, 45.69360407273974],
          [5.92401571164543, 45.69360407273974]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0746185047453627,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0800667",
      "phases": "abcn",
      "bus1": "84_LVBus1593798",
      "bus2": "84_LVBus1593807",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924863838473066, 45.69440014454327],
          [5.924863838473066, 45.69440014454327],
          [5.924867890554983, 45.69439665560306],
          [5.924884527234715, 45.69438237091918],
          [5.925448452383486, 45.69433910089744],
          [5.92545108910534, 45.69437954339097],
          [5.92545138207469, 45.69438403700141],
          [5.92545138207469, 45.69438403700141]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0517348843392482,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1341181",
      "phases": "abcn",
      "bus1": "84_LVBus1593796",
      "bus2": "84_LVBus1593808",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924318714395596, 45.69435725309046],
          [5.924318714395596, 45.69435725309046],
          [5.92434721524023, 45.69434103073161],
          [5.924392394289352, 45.69434408769523],
          [5.924392576240513, 45.694366596807654],
          [5.924392576240513, 45.694366596807654]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0088970014075325,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0758227",
      "phases": "abcn",
      "bus1": "84_LVBus1593794",
      "bus2": "84_LVBus1593795",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.923981858852574, 45.694256359940674],
          [5.923981858852574, 45.694256359940674],
          [5.923974246944133, 45.69433675669571],
          [5.923974246944133, 45.69433675669571]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008955372291500766,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0928838",
      "phases": "abcn",
      "bus1": "84_MVLV063491_LV",
      "bus2": "84_LVBus1593784",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.923287357182035, 45.693912941684836],
          [5.923288235552298, 45.69392642253104],
          [5.923288235552298, 45.69392642253104],
          [5.923290285084583, 45.69395787783882],
          [5.923257139774831, 45.69423812338702],
          [5.923400254144166, 45.69424525187768],
          [5.923350500557452, 45.6946717725006],
          [5.923349956881327, 45.69467644598283],
          [5.923349956881327, 45.69467644598283]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09401475540737708,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0245616",
      "phases": "abcn",
      "bus1": "84_LVBus1593784",
      "bus2": "84_LVBus1593788",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.923349956881327, 45.69467644598283],
          [5.923349956881327, 45.69467644598283],
          [5.923070989899263, 45.69466972842763],
          [5.923021279951804, 45.69466853602753],
          [5.922745008776745, 45.69485331532463],
          [5.922734553247553, 45.694860305222804],
          [5.922723518957667, 45.69486768287993],
          [5.922699997353512, 45.694883412289265],
          [5.922695367286344, 45.69488651436759],
          [5.922695367286344, 45.69488651436759]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06070570101159126,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0626388",
      "phases": "abcn",
      "bus1": "84_LVBus1593788",
      "bus2": "84_LVBus1593790",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.922695367286344, 45.69488651436759],
          [5.922695367286344, 45.69488651436759],
          [5.922339496906822, 45.69513332342744],
          [5.922314191750481, 45.69515087496981],
          [5.922077598694406, 45.69546464551138],
          [5.922077598694406, 45.69546464551138]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08121374331815645,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0217477",
      "phases": "abcn",
      "bus1": "84_LVBus1593788",
      "bus2": "84_LVBus1593789",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.922695367286344, 45.69488651436759],
          [5.922695367286344, 45.69488651436759],
          [5.922321638145182, 45.69467332070204],
          [5.922321638145182, 45.69467332070204]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03753416375072079,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0179894",
      "phases": "abcn",
      "bus1": "84_LVBus1593784",
      "bus2": "84_LVBus1593785",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.923349956881327, 45.69467644598283],
          [5.923349956881327, 45.69467644598283],
          [5.923865950332447, 45.69470319013454],
          [5.923938845501459, 45.694706963384704],
          [5.923963643821269, 45.6947080700356],
          [5.924116114212695, 45.694823240100554],
          [5.924124832489441, 45.69482982363279],
          [5.924204434098506, 45.69488995761262],
          [5.924178538321979, 45.6950816229871],
          [5.924166235959846, 45.69517267085198],
          [5.924166235959846, 45.69517267085198]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.10706673156946872,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0507830",
      "phases": "abcn",
      "bus1": "84_LVBus1593785",
      "bus2": "84_LVBus1593787",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924166235959846, 45.69517267085198],
          [5.924166235959846, 45.69517267085198],
          [5.924160564138986, 45.695228212097796],
          [5.924134851586764, 45.6954798784059],
          [5.924129005092707, 45.69548541506418],
          [5.924113741964766, 45.695499880811305],
          [5.923977499398744, 45.695629009729366],
          [5.923977499398744, 45.695629009729366]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05484618670213862,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0456172",
      "phases": "abcn",
      "bus1": "84_LVBus1593785",
      "bus2": "84_LVBus1593786",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924166235959846, 45.69517267085198],
          [5.924166235959846, 45.69517267085198],
          [5.923964254730683, 45.69515916867],
          [5.923946157788158, 45.695157955625156],
          [5.923923426868113, 45.69515643156954],
          [5.923910661130957, 45.69515557926197],
          [5.923371424213802, 45.69511951022102],
          [5.92334835812376, 45.6951179697565],
          [5.923320645238657, 45.6951161186648],
          [5.923010186774851, 45.69509535052198],
          [5.922930991038117, 45.6950382737766],
          [5.922744686813154, 45.69490400219532],
          [5.922735045194584, 45.69489705183759],
          [5.922735045194584, 45.69489705183759]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.12119217306267778,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0800475",
      "phases": "abcn",
      "bus1": "84_MVLV063491_LV",
      "bus2": "84_LVBus1593768",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.923287357182035, 45.693912941684836],
          [5.923270412773966, 45.69390653124853],
          [5.923270412773966, 45.69390653124853],
          [5.923221477834679, 45.693888031711474],
          [5.923227861086241, 45.693788761830255],
          [5.923074430816833, 45.69369823475387],
          [5.923054116096529, 45.69368624935775],
          [5.923052106526092, 45.69365540517901],
          [5.923051773940058, 45.69365030043151],
          [5.923051773940058, 45.69365030043151]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03706566596015355,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1469953",
      "phases": "abcn",
      "bus1": "84_LVBus1593768",
      "bus2": "84_LVBus1593782",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.923051773940058, 45.69365030043151],
          [5.923051773940058, 45.69365030043151],
          [5.923184117532007, 45.69370910776693],
          [5.923192780419776, 45.693714648440874],
          [5.92319752757574, 45.69371768466132],
          [5.92319752757574, 45.69371768466132]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013619867711865423,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1155843",
      "phases": "abcn",
      "bus1": "84_LVBus1593768",
      "bus2": "84_LVBus1593769",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.923051773940058, 45.69365030043151],
          [5.923051773940058, 45.69365030043151],
          [5.923048465146315, 45.69365415277858],
          [5.92302788160834, 45.69367808276525],
          [5.922691517803098, 45.693643814371946],
          [5.922402354244995, 45.69354499335214],
          [5.922273420256938, 45.69361722988735],
          [5.922265968576972, 45.693621403858195],
          [5.922265968576972, 45.693621403858195]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06873879063896002,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1333764",
      "phases": "abcn",
      "bus1": "84_LVBus1593769",
      "bus2": "84_LVBus1593781",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.922265968576972, 45.693621403858195],
          [5.922265968576972, 45.693621403858195],
          [5.922277036808496, 45.69359403192071],
          [5.922396417581817, 45.69353849183248],
          [5.922401768813604, 45.6935360061176],
          [5.922401768813604, 45.6935360061176]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014823164286080642,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0947356",
      "phases": "abcn",
      "bus1": "84_LVBus1593769",
      "bus2": "84_LVBus1593772",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.922265968576972, 45.693621403858195],
          [5.922265968576972, 45.693621403858195],
          [5.922251387886938, 45.69359485238215],
          [5.922338232001528, 45.693547044566664],
          [5.9223090158972, 45.693295812229884],
          [5.922189498613689, 45.69323659364771],
          [5.922189498613689, 45.69323659364771]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05118066613806247,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0800666",
      "phases": "abcn",
      "bus1": "84_LVBus1593772",
      "bus2": "84_LVBus1593773",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.922189498613689, 45.69323659364771],
          [5.922189498613689, 45.69323659364771],
          [5.922281610887899, 45.693269670994454],
          [5.922334664678411, 45.69329499175495],
          [5.922334664678411, 45.69329499175495]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013061393866937719,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0295899",
      "phases": "abcn",
      "bus1": "84_LVBus1593772",
      "bus2": "84_LVBus1593774",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.922189498613689, 45.69323659364771],
          [5.922189498613689, 45.69323659364771],
          [5.922190594127949, 45.693209612770715],
          [5.92220900231923, 45.69275414188277],
          [5.922209130277714, 45.69275097669763],
          [5.922209184706694, 45.69274964207452],
          [5.922209184706694, 45.69274964207452]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05414410525653226,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1570077",
      "phases": "abcn",
      "bus1": "84_LVBus1593774",
      "bus2": "84_LVBus1593775",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.922209184706694, 45.69274964207452],
          [5.922209184706694, 45.69274964207452],
          [5.922129034095946, 45.69274748679452],
          [5.922131159405389, 45.69270889131633],
          [5.922140646235833, 45.692701437123965],
          [5.922140646235833, 45.692701437123965]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011650653504662859,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0409643",
      "phases": "abcn",
      "bus1": "84_LVBus1593774",
      "bus2": "84_LVBus1593778",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.922209184706694, 45.69274964207452],
          [5.922209184706694, 45.69274964207452],
          [5.922215528510947, 45.6927489798437],
          [5.922844154989929, 45.692683803584835],
          [5.922894946112493, 45.692678540158504],
          [5.922927981262748, 45.69267511464715],
          [5.923319642144687, 45.69263451131473],
          [5.923319642144687, 45.69263451131473]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08743609349397494,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0757033",
      "phases": "abcn",
      "bus1": "84_LVBus1593778",
      "bus2": "84_LVBus1593779",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.923319642144687, 45.69263451131473],
          [5.923319642144687, 45.69263451131473],
          [5.923316968777872, 45.69264614250598],
          [5.923260124272052, 45.692654157514056],
          [5.923255113992438, 45.692648067690854],
          [5.923244174427967, 45.69263480070984],
          [5.9232497287339605, 45.692630502756444]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.00831018034726208,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1586755",
      "phases": "abcn",
      "bus1": "84_LVBus1593779",
      "bus2": "84_LVBus2143769",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.9232497287339605, 45.692630502756444],
          [5.923255283039954, 45.69262620480304],
          [5.923242685318072, 45.69243482586528],
          [5.923241422330146, 45.69241563854203],
          [5.923240628959212, 45.69240365897628],
          [5.923244127863661, 45.692398386601596],
          [5.923259517355008, 45.692391589997484],
          [5.923259517355008, 45.692391589997484]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.026824402214985964,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0377284",
      "phases": "abcn",
      "bus1": "84_LVBus1593778",
      "bus2": "84_LVBus1593780",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.923319642144687, 45.69263451131473],
          [5.923319642144687, 45.69263451131473],
          [5.923390231030605, 45.69262719122442],
          [5.923618809185826, 45.69260349490842],
          [5.923631510136357, 45.692602178863645],
          [5.92406328903877, 45.69255740716496],
          [5.924152182120843, 45.692548185891944],
          [5.924596188927871, 45.692502147170686],
          [5.924596188927871, 45.692502147170686]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.10051420588799247,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0025734",
      "phases": "abcn",
      "bus1": "84_LVBus1593774",
      "bus2": "84_LVBus1593776",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.922209184706694, 45.69274964207452],
          [5.922209184706694, 45.69274964207452],
          [5.922030230351735, 45.692764372312894],
          [5.922030230351735, 45.692764372312894]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.014034740207720336,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0686811",
      "phases": "abcn",
      "bus1": "84_LVBus1593776",
      "bus2": "84_LVBus1593777",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.922030230351735, 45.692764372312894],
          [5.922030230351735, 45.692764372312894],
          [5.921840636374829, 45.69278799822999],
          [5.921524663735666, 45.692827382486136],
          [5.921297145878039, 45.692855741673085],
          [5.921252631474433, 45.69286128996026],
          [5.920913982730393, 45.69298919667333],
          [5.920875174697061, 45.69336166300062],
          [5.920874438466552, 45.693368711185904],
          [5.920874438466552, 45.693368711185904]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.13377646074578478,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0762771",
      "phases": "abcn",
      "bus1": "84_LVBus1593769",
      "bus2": "84_LVBus1593770",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.922265968576972, 45.693621403858195],
          [5.922265968576972, 45.693621403858195],
          [5.922214085305689, 45.69361405753464],
          [5.922087011400322, 45.693636134183805],
          [5.922087011400322, 45.693636134183805]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01432019884703401,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1646899",
      "phases": "abcn",
      "bus1": "84_LVBus1593770",
      "bus2": "84_LVBus1593771",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.922087011400322, 45.693636134183805],
          [5.922087011400322, 45.693636134183805],
          [5.921922049312513, 45.693668428507195],
          [5.92187787733911, 45.693640175710684],
          [5.921868410006448, 45.693634120312375],
          [5.921868410006448, 45.693634120312375]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.018997253637067908,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1902944",
      "phases": "abcn",
      "bus1": "84_MVLV063491_LV",
      "bus2": "84_LVBus1593761",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.923287357182035, 45.693912941684836],
          [5.92326891064447, 45.69391681009119],
          [5.92326891064447, 45.69391681009119],
          [5.92323664464258, 45.693923570294736],
          [5.923139903955065, 45.694016725298276],
          [5.923090362389516, 45.69404532830521],
          [5.92239315239895, 45.69399558583673],
          [5.92239315239895, 45.69399558583673]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.075013918068798,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1436754",
      "phases": "abcn",
      "bus1": "84_LVBus1593761",
      "bus2": "84_LVBus1593762",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.92239315239895, 45.69399558583673],
          [5.92239315239895, 45.69399558583673],
          [5.922716693610975, 45.694030265413566],
          [5.922718157331619, 45.69405273349797],
          [5.922718160259058, 45.69405277843411],
          [5.922718450075888, 45.69405722711481],
          [5.922718450075888, 45.69405722711481]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.028493223015773252,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0988509",
      "phases": "abcn",
      "bus1": "84_LVBus1593761",
      "bus2": "84_LVBus1593763",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.92239315239895, 45.69399558583673],
          [5.92239315239895, 45.69399558583673],
          [5.922381498711226, 45.694013970552014],
          [5.922125007518172, 45.69402217513858],
          [5.922125007518172, 45.69402217513858]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.022234600176981045,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1320108",
      "phases": "abcn",
      "bus1": "84_LVBus1593763",
      "bus2": "84_LVBus1593764",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.922125007518172, 45.69402217513858],
          [5.922125007518172, 45.69402217513858],
          [5.921952940962322, 45.69404505133497],
          [5.921948430918665, 45.69404565489296],
          [5.921946634361777, 45.69404589247519],
          [5.921946634361777, 45.69404589247519]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014141203303686622,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0912329",
      "phases": "abcn",
      "bus1": "84_LVBus1593761",
      "bus2": "84_LVBus1593765",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.92239315239895, 45.69399558583673],
          [5.92239315239895, 45.69399558583673],
          [5.922380327845486, 45.69399599608135],
          [5.92212383673608, 45.694004200665326],
          [5.92212383673608, 45.694004200665326]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02099862400202135,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1087756",
      "phases": "abcn",
      "bus1": "84_LVBus1593765",
      "bus2": "84_LVBus1593766",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.92212383673608, 45.694004200665326],
          [5.92212383673608, 45.694004200665326],
          [5.921906989943891, 45.69402914857588],
          [5.921906989943891, 45.69402914857588]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.017116115342915326,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1091099",
      "phases": "abcn",
      "bus1": "84_MVLV117616_LV",
      "bus2": "84_LVBus1593973",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.920390513887638, 45.695410523297284],
          [5.920377256310916, 45.695400734393715],
          [5.920377256310916, 45.695400734393715],
          [5.920215013785111, 45.69528104466034],
          [5.919992310528497, 45.695216116385545],
          [5.919873918152002, 45.69522869076246],
          [5.919749808263231, 45.69524188005669],
          [5.919307372298037, 45.695355086923485],
          [5.919307372298037, 45.695355086923485]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0929243561987029,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0724395",
      "phases": "abcn",
      "bus1": "84_LVBus1593973",
      "bus2": "84_LVBus1593974",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.919307372298037, 45.695355086923485],
          [5.919307372298037, 45.695355086923485],
          [5.919179708278235, 45.69536817302242],
          [5.918691192348567, 45.69536577279088],
          [5.918388968127642, 45.69526375631247],
          [5.918388968127642, 45.69526375631247]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07422731757308751,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1557784",
      "phases": "abcn",
      "bus1": "84_LVBus1593974",
      "bus2": "84_LVBus1593975",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.918388968127642, 45.69526375631247],
          [5.918388968127642, 45.69526375631247],
          [5.918389511686994, 45.695259271997],
          [5.918397348562878, 45.69519504337441],
          [5.918459484539225, 45.69516243774529],
          [5.918459484539225, 45.69516243774529]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01371104415906109,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1710196",
      "phases": "abcn",
      "bus1": "84_LVBus1593975",
      "bus2": "84_LVBus1593976",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.918459484539225, 45.69516243774529],
          [5.918459484539225, 45.69516243774529],
          [5.918395063805074, 45.69514018013076],
          [5.918393994935514, 45.6950447512973],
          [5.918519249347236, 45.694658897051745],
          [5.918551167160101, 45.69465486915964],
          [5.918554787162092, 45.69465441125904],
          [5.918557489631223, 45.69465407273693],
          [5.918557489631223, 45.69465407273693]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0632089782738858,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1496350",
      "phases": "abcn",
      "bus1": "84_LVBus1593975",
      "bus2": "84_LVBus1593977",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.918459484539225, 45.69516243774529],
          [5.918459484539225, 45.69516243774529],
          [5.918374782014182, 45.695164243634885],
          [5.918370533308413, 45.695197701377204],
          [5.918370533308413, 45.695197701377204]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.010333696110747572,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1257380",
      "phases": "abcn",
      "bus1": "84_LVBus1593977",
      "bus2": "84_LVBus1593978",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.918370533308413, 45.695197701377204],
          [5.918370533308413, 45.695197701377204],
          [5.91836675242938, 45.69523834892486],
          [5.918330784305215, 45.69523859758981],
          [5.918330784305215, 45.69523859758981]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.007328976995026722,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0549806",
      "phases": "abcn",
      "bus1": "84_LVBus1593978",
      "bus2": "84_LVBus1593987",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.918330784305215, 45.69523859758981],
          [5.918330784305215, 45.69523859758981],
          [5.91833127656956, 45.69523411491374],
          [5.918340717011703, 45.695148905251365],
          [5.918366395227391, 45.69491684821045],
          [5.918406106513262, 45.69479281933455],
          [5.918562317237992, 45.694304830142],
          [5.91862161449993, 45.694119601339516],
          [5.918622725443038, 45.694116134575154],
          [5.918624988911392, 45.69409897797332],
          [5.918642768428061, 45.693964581523424],
          [5.918665794721319, 45.693790544362344],
          [5.918650789387026, 45.69376020553741],
          [5.918646586379173, 45.693751703149616],
          [5.918549509933406, 45.69355541372256],
          [5.918547408737382, 45.693551167020644],
          [5.918547408737382, 45.693551167020644]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.19157722816542244,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0093562",
      "phases": "abcn",
      "bus1": "84_LVBus1593978",
      "bus2": "84_LVBus1593979",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.918330784305215, 45.69523859758981],
          [5.918330784305215, 45.69523859758981],
          [5.918389765633078, 45.6955598282096],
          [5.918391400321823, 45.6955687549024],
          [5.918438284645469, 45.69582415135946],
          [5.918439246629406, 45.6958274798385],
          [5.918441812296746, 45.695836295730814],
          [5.918597071916649, 45.696247850602425],
          [5.918597071916649, 45.696247850602425]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.11430929595595792,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1274048",
      "phases": "abcn",
      "bus1": "84_LVBus1593979",
      "bus2": "84_LVBus1593980",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.918597071916649, 45.696247850602425],
          [5.918597071916649, 45.696247850602425],
          [5.918571880686284, 45.69629719759633],
          [5.918571880686284, 45.69629719759633]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0058250710775006745,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1480281",
      "phases": "abcn",
      "bus1": "84_LVBus1593980",
      "bus2": "84_LVBus1593981",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.918571880686284, 45.69629719759633],
          [5.918571880686284, 45.69629719759633],
          [5.918566529012668, 45.69629968312874],
          [5.918532761760244, 45.69631539676399],
          [5.918509509564376, 45.69632620838819],
          [5.918451232086089, 45.69641812995159],
          [5.918297955349329, 45.69663016410152],
          [5.91825947975344, 45.69663139342294],
          [5.91825947975344, 45.69663139342294]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04642777907960369,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1274137",
      "phases": "abcn",
      "bus1": "84_LVBus1593981",
      "bus2": "84_LVBus1593982",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.91825947975344, 45.69663139342294],
          [5.91825947975344, 45.69663139342294],
          [5.918287469318068, 45.69666652291353],
          [5.918144092659876, 45.69683321078656],
          [5.918145301910195, 45.6970493147922],
          [5.918260144785863, 45.69703663964746],
          [5.918260144785863, 45.69703663964746]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05917759211231354,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1752561",
      "phases": "abcn",
      "bus1": "84_LVBus1593982",
      "bus2": "84_LVBus1593983",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.918260144785863, 45.69703663964746],
          [5.918260144785863, 45.69703663964746],
          [5.918254682236761, 45.69703900262165],
          [5.918147641003776, 45.697085263834126],
          [5.918161591020731, 45.697100164269],
          [5.918286384657677, 45.69723349976512],
          [5.918368635734321, 45.697321363517645],
          [5.918415884112286, 45.69745494305402],
          [5.918467770500099, 45.697462291145065],
          [5.918467770500099, 45.697462291145065]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06109639684367259,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1343360",
      "phases": "abcn",
      "bus1": "84_LVBus1593983",
      "bus2": "84_LVBus1593984",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.918467770500099, 45.697462291145065],
          [5.918467770500099, 45.697462291145065],
          [5.918462168551961, 45.69746448746944],
          [5.918417638577796, 45.69748190483324],
          [5.918404853826144, 45.69768044412834],
          [5.918341311422989, 45.69769148030949],
          [5.918341311422989, 45.69769148030949]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03165971364097898,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1931385",
      "phases": "abcn",
      "bus1": "84_LVBus1593984",
      "bus2": "84_LVBus1593985",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.918341311422989, 45.69769148030949],
          [5.918341311422989, 45.69769148030949],
          [5.918347371204894, 45.69769296180158],
          [5.918406608293443, 45.69770740590864],
          [5.918382752417033, 45.697933316776584],
          [5.918403124244723, 45.69793965449254],
          [5.918408988245473, 45.697941484463726],
          [5.918408988245473, 45.697941484463726]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03279835108584709,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0366383",
      "phases": "abcn",
      "bus1": "84_LVBus1593979",
      "bus2": "84_LVBus1593986",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.918597071916649, 45.696247850602425],
          [5.918597071916649, 45.696247850602425],
          [5.918591126502226, 45.69624614933211],
          [5.918588672647787, 45.6962453721771],
          [5.918585274331642, 45.69624430098699],
          [5.918561824838611, 45.69623687288372],
          [5.917669797914388, 45.69595420844089],
          [5.917649565172611, 45.695948415540556],
          [5.917649565172611, 45.695948415540556]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08095654342624044,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1588353",
      "phases": "abcn",
      "bus1": "84_MVLV117616_LV",
      "bus2": "84_LVBus1593970",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.920390513887638, 45.695410523297284],
          [5.92037479031243, 45.695402731500224],
          [5.92037479031243, 45.695402731500224],
          [5.920270994074022, 45.695351302646245],
          [5.920248419969961, 45.69532770824894],
          [5.920246042325938, 45.69532375859914],
          [5.920246042325938, 45.69532375859914]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013534799826200525,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0015018",
      "phases": "abcn",
      "bus1": "84_LVBus1593970",
      "bus2": "84_LVBus1593971",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.920246042325938, 45.69532375859914],
          [5.920246042325938, 45.69532375859914],
          [5.9202278866209, 45.69555043346328],
          [5.920218620343427, 45.69594622612815],
          [5.920217573549095, 45.69599114526467],
          [5.920209776966725, 45.696324038414666],
          [5.920202039263867, 45.6966548763384],
          [5.920201988434301, 45.69665685927325],
          [5.920201933650352, 45.69665937368587],
          [5.920201933650352, 45.69665937368587]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.14850367388367847,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1772708",
      "phases": "abcn",
      "bus1": "84_MVLV117616_LV",
      "bus2": "84_LVBus1593962",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.920390513887638, 45.695410523297284],
          [5.920408766319045, 45.69540622930717],
          [5.920408766319045, 45.69540622930717],
          [5.920476695466861, 45.69538622577128],
          [5.920531002611785, 45.6953970257886],
          [5.920569477293204, 45.69539579568644],
          [5.920570411780594, 45.695410148318686],
          [5.920570647596834, 45.69541377017891],
          [5.920570647596834, 45.69541377017891]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.015135498887090794,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1060205",
      "phases": "abcn",
      "bus1": "84_LVBus1593962",
      "bus2": "84_LVBus1593963",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.920570647596834, 45.69541377017891],
          [5.920570647596834, 45.69541377017891],
          [5.920595127079856, 45.69539497561104],
          [5.920751366508885, 45.69542600401663],
          [5.920970560202633, 45.69543700732376],
          [5.921010205350346, 45.6954537515591],
          [5.921010205350346, 45.6954537515591]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.036197973160740304,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1014771",
      "phases": "abcn",
      "bus1": "84_LVBus1593963",
      "bus2": "84_LVBus1593964",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.921010205350346, 45.6954537515591],
          [5.921010205350346, 45.6954537515591],
          [5.921009211054586, 45.695438482231275],
          [5.921035379418376, 45.695438915313645],
          [5.921069446850947, 45.695439474057174],
          [5.921069446850947, 45.695439474057174]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006391773917712623,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0373025",
      "phases": "abcn",
      "bus1": "84_LVBus1593964",
      "bus2": "84_LVBus1593965",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.921069446850947, 45.695439474057174],
          [5.921069446850947, 45.695439474057174],
          [5.921041067452263, 45.69514003285362],
          [5.921041067452263, 45.69514003285362]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03335482310723896,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1670500",
      "phases": "abcn",
      "bus1": "84_LVBus1593965",
      "bus2": "84_LVBus1593966",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.921041067452263, 45.69514003285362],
          [5.921041067452263, 45.69514003285362],
          [5.921054403166839, 45.69512437735325],
          [5.921047073636229, 45.69510793269277],
          [5.921057168075247, 45.69510585374702]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.003941301961739329,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1408445",
      "phases": "abcn",
      "bus1": "84_LVBus1593966",
      "bus2": "84_LVBus2196706",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.921057168075247, 45.69510585374702],
          [5.921067262514266, 45.695103774801275],
          [5.921072229421191, 45.69511590910799],
          [5.921139551802291, 45.69514205306738],
          [5.921225180298689, 45.695114404399554],
          [5.921256924023948, 45.695104149183386],
          [5.921258950344781, 45.69509954538239],
          [5.921263475493158, 45.695089304996934],
          [5.921245490495468, 45.69506967976135],
          [5.921255642419215, 45.69506526041206]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02178309592188373,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1167997",
      "phases": "abcn",
      "bus1": "84_LVBus2196706",
      "bus2": "84_LVBus2196707",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.921255642419215, 45.69506526041206],
          [5.921256838010905, 45.695064345599455],
          [5.92129331739923, 45.695098590474366],
          [5.921317054985166, 45.69509110392725],
          [5.921328378434925, 45.695091912591366],
          [5.921374745139088, 45.6952041750859],
          [5.921391849211162, 45.69524559587855],
          [5.921376442980375, 45.69525925527051],
          [5.921354220974284, 45.69526436081817],
          [5.921354220974284, 45.69526436081817]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02920250350224744,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1092938",
      "phases": "abcn",
      "bus1": "84_LVBus2196706",
      "bus2": "84_LVBus2196708",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.921255642419215, 45.69506526041206],
          [5.921264598751272, 45.69506175587535],
          [5.921286264754174, 45.69508008361449],
          [5.921311292456063, 45.69507958045996],
          [5.921522472521742, 45.69500267957324],
          [5.921585467656084, 45.694979744085124],
          [5.921597707848015, 45.69497529094019],
          [5.921603607718769, 45.6949569552453],
          [5.921594453925167, 45.6949446666705],
          [5.921594453925167, 45.6949446666705]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.033365126887171435,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0669842",
      "phases": "abcn",
      "bus1": "84_LVBus1593965",
      "bus2": "84_LVBus1593967",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.921041067452263, 45.69514003285362],
          [5.921041067452263, 45.69514003285362],
          [5.921041021938598, 45.69513755767087],
          [5.920945995780021, 45.69489476963283],
          [5.92093310666698, 45.694861823708095],
          [5.921002092392513, 45.69458530541881],
          [5.921014636919156, 45.694535002289214],
          [5.921011826245505, 45.69452460022582],
          [5.921011826245505, 45.69452460022582]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0701056821250257,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1508968",
      "phases": "abcn",
      "bus1": "84_LVBus1593967",
      "bus2": "84_LVBus1593968",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.921011826245505, 45.69452460022582],
          [5.921011826245505, 45.69452460022582],
          [5.920985051753591, 45.69451603614455],
          [5.920960065453968, 45.69450631615137],
          [5.920953722975478, 45.69450384418916],
          [5.920934813121395, 45.69448876047251],
          [5.920927490917602, 45.69448012373902],
          [5.92091508003065, 45.69428952228835],
          [5.920917417696105, 45.6942735160055],
          [5.920947530348263, 45.6942695991751],
          [5.920947530348263, 45.6942695991751]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.033812013922701674,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1712976",
      "phases": "abcn",
      "bus1": "84_MVLV117616_LV",
      "bus2": "84_LVBus1593959",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.920390513887638, 45.695410523297284],
          [5.920378386107695, 45.69540328298257],
          [5.920378386107695, 45.69540328298257],
          [5.920249880321429, 45.69531816028269],
          [5.920249156182718, 45.6953176971113],
          [5.920249156182718, 45.6953176971113]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013849157901319119,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0034189",
      "phases": "abcn",
      "bus1": "84_LVBus1593959",
      "bus2": "84_LVBus1593960",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.920249156182718, 45.6953176971113],
          [5.920249156182718, 45.6953176971113],
          [5.920129472220079, 45.694880871019954],
          [5.92004221123858, 45.69449888132559],
          [5.920032939307593, 45.69445831773112],
          [5.920033364498675, 45.694121544646755],
          [5.920033431341426, 45.694071046149254],
          [5.920115502735933, 45.69373964225008],
          [5.920117701811502, 45.6937307821411],
          [5.920212095796264, 45.69334962260116],
          [5.920226781485544, 45.693290353252976],
          [5.920178995627117, 45.693155242698424],
          [5.920101065869526, 45.69293491789145],
          [5.920093160174859, 45.692912574705254],
          [5.920087712000528, 45.69289718659975],
          [5.920085034578086, 45.69288961713851],
          [5.920085034578086, 45.69288961713851]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.27399988273347636,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0961516",
      "phases": "abcn",
      "bus1": "84_MVLV125604_LV",
      "bus2": "84_LVBus1594074",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.926276665347172, 45.69445821742123],
          [5.926256222467877, 45.69447443441325],
          [5.926256222467877, 45.69447443441325],
          [5.926101898927607, 45.694452304264644],
          [5.926076325125637, 45.69445388869247],
          [5.926065176553911, 45.69445457890937],
          [5.9260638272438415, 45.6944594087968]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01514052311140559,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1512378",
      "phases": "abcn",
      "bus1": "84_LVBus1594074",
      "bus2": "84_LVBus2115723",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.9260638272438415, 45.6944594087968],
          [5.926062477933772, 45.69446423868424],
          [5.926080976191066, 45.69447515598713],
          [5.926089598559588, 45.694649361820126],
          [5.926081135814153, 45.69465241566031],
          [5.926075573448181, 45.69465442199089],
          [5.926057517759611, 45.694660935104146],
          [5.9260571811782885, 45.694666218885644]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.024067871756023075,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0816699",
      "phases": "abcn",
      "bus1": "84_LVBus2115723",
      "bus2": "84_LVBus2127736",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.9260571811782885, 45.694666218885644],
          [5.926056844596967, 45.694671502667134],
          [5.926090110974413, 45.69467811052551],
          [5.926097332959327, 45.694851730789054],
          [5.926097361158049, 45.69485236030495],
          [5.926077317261454, 45.694859720605834],
          [5.926077629038027, 45.694864501806066]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02383095055526978,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1297059",
      "phases": "abcn",
      "bus1": "84_LVBus2127736",
      "bus2": "84_LVBus2127737",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.926077629038027, 45.694864501806066],
          [5.926077940814601, 45.6948692830063],
          [5.926103968217273, 45.69487071007029],
          [5.926110463862939, 45.69506275282632],
          [5.926092043423537, 45.695061703587825],
          [5.926075541238844, 45.69506504187775],
          [5.926075541238844, 45.69506504187775]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.026161331786024762,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0819954",
      "phases": "abcn",
      "bus1": "84_MVLV125604_LV",
      "bus2": "84_LVBus1594072",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.926276665347172, 45.69445821742123],
          [5.926267985210806, 45.69447803837643],
          [5.926267985210806, 45.69447803837643],
          [5.926184864221421, 45.69460222691724],
          [5.926186331054659, 45.694656450009596],
          [5.926213448316663, 45.69466079610787],
          [5.926212666662992, 45.69466437850264]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02344026421908761,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1407409",
      "phases": "abcn",
      "bus1": "84_LVBus1594072",
      "bus2": "84_LVBus2071790",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.926212666662992, 45.69466437850264],
          [5.926211885009321, 45.694667960897405],
          [5.926175900250771, 45.69467622795103],
          [5.926177468269996, 45.69472471099133],
          [5.926204590390976, 45.69472952524858],
          [5.926223255282716, 45.69473649257495],
          [5.926220424176446, 45.69473978486256]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.012165975215852389,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1037161",
      "phases": "abcn",
      "bus1": "84_LVBus2071790",
      "bus2": "84_LVBus2078923",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.926220424176446, 45.69473978486256],
          [5.926217593070175, 45.69474307715017],
          [5.926193798968402, 45.69475165629561],
          [5.926198230698657, 45.69492859906559],
          [5.926201126503805, 45.69492945196319],
          [5.926235478536557, 45.69493950132957],
          [5.926235478536557, 45.69493950132957]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.024897635054000476,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1535966",
      "phases": "abcn",
      "bus1": "84_MVLV125604_LV",
      "bus2": "84_LVBus1594070",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.926276665347172, 45.69445821742123],
          [5.926283092184994, 45.69447794185626],
          [5.926283092184994, 45.69447794185626],
          [5.926281859275266, 45.69451480681148],
          [5.926428668601594, 45.69451117708095],
          [5.926444020674221, 45.694513459276614],
          [5.926445165198163, 45.69449080859245],
          [5.926454235336631, 45.69449027045626]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.019281818750803936,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1349621",
      "phases": "abcn",
      "bus1": "84_LVBus1594070",
      "bus2": "84_LVBus2162104",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.926454235336631, 45.69449027045626],
          [5.926463305475099, 45.69448973232006],
          [5.926470819142178, 45.694511538347804],
          [5.926631216940404, 45.69450640146494],
          [5.926636770009882, 45.69450622361878],
          [5.926672345562661, 45.694505084246984],
          [5.926671094741293, 45.69448590553012],
          [5.926671094741293, 45.69448590553012]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.020340117803396295,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1405672",
      "phases": "abcn",
      "bus1": "84_MVLV125604_LV",
      "bus2": "84_LVBus1594068",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.926276665347172, 45.69445821742123],
          [5.926293429181704, 45.694468550807755],
          [5.926293429181704, 45.694468550807755],
          [5.926310215122255, 45.69448040549568],
          [5.926324739815441, 45.69447886864713],
          [5.92632488030036, 45.694478855142314],
          [5.926336559164874, 45.694477625570435],
          [5.926346504679035, 45.694460655007816],
          [5.926346504679035, 45.694460655007816]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.005970292603235443,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1831379",
      "phases": "abcn",
      "bus1": "84_MVLV021209_LV",
      "bus2": "84_LVBus1593646",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924581107939547, 45.6964112233111],
          [5.924594154435667, 45.69638838084335],
          [5.924594154435667, 45.69638838084335],
          [5.924659631597273, 45.696382025251786],
          [5.924710708420853, 45.69641599101614],
          [5.92471410471712, 45.6965069327557],
          [5.924504562258146, 45.69758970101412],
          [5.924028727894497, 45.697603155245176],
          [5.923939224249911, 45.69764237658382],
          [5.923911859420925, 45.697654365647345],
          [5.923880246402184, 45.69766821979369],
          [5.923880246402184, 45.69766821979369]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.19291967284068795,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1931417",
      "phases": "abcn",
      "bus1": "84_MVLV021209_LV",
      "bus2": "84_LVBus1593644",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924581107939547, 45.6964112233111],
          [5.924599139973057, 45.69641596868937],
          [5.924599139973057, 45.69641596868937],
          [5.924672641136781, 45.69643531149555],
          [5.924513195049316, 45.697341012784186],
          [5.924483844817845, 45.69734541045838],
          [5.92448243175205, 45.69734561779218],
          [5.924436828943606, 45.6973524629068],
          [5.924436828943606, 45.6973524629068]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11362508073479996,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1343416",
      "phases": "abcn",
      "bus1": "84_MVLV021209_LV",
      "bus2": "84_LVBus1593637",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924581107939547, 45.6964112233111],
          [5.92459979009755, 45.69641450692413],
          [5.92459979009755, 45.69641450692413],
          [5.924711116451976, 45.696434079973706],
          [5.924478615801722, 45.69758085902425],
          [5.924477710676433, 45.69758530992907],
          [5.924477710676433, 45.69758530992907]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.13817830940167583,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0154028",
      "phases": "abcn",
      "bus1": "84_LVBus1593637",
      "bus2": "84_LVBus1593638",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924477710676433, 45.69758530992907],
          [5.924477710676433, 45.69758530992907],
          [5.924466838093652, 45.69763874815939],
          [5.92446502842495, 45.6976476589562],
          [5.924392539701048, 45.698003913943914],
          [5.924302503482294, 45.69844648539186],
          [5.924302503482294, 45.69844648539186]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0966835232309143,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0179224",
      "phases": "abcn",
      "bus1": "84_LVBus1593638",
      "bus2": "84_LVBus1593641",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924302503482294, 45.69844648539186],
          [5.924302503482294, 45.69844648539186],
          [5.924538603351949, 45.69841399158437],
          [5.924809182639882, 45.69837474690912],
          [5.925190853294613, 45.69807582424775],
          [5.925190853294613, 45.69807582424775]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08484053469305376,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0389823",
      "phases": "abcn",
      "bus1": "84_LVBus1593641",
      "bus2": "84_LVBus1593642",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.925190853294613, 45.69807582424775],
          [5.925190853294613, 45.69807582424775],
          [5.926110797659062, 45.698091086343695],
          [5.92611499224579, 45.69809115917163],
          [5.926117218087008, 45.69809119597246],
          [5.926117218087008, 45.69809119597246]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07216879077975309,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0112562",
      "phases": "abcn",
      "bus1": "84_LVBus1593638",
      "bus2": "84_LVBus1593639",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924302503482294, 45.69844648539186],
          [5.924302503482294, 45.69844648539186],
          [5.924308414878984, 45.698500305067306],
          [5.924328140994234, 45.69867970330246],
          [5.92433407463957, 45.698733666363815],
          [5.924351961350726, 45.69880439427156],
          [5.924386025221757, 45.698939141306234],
          [5.924386025221757, 45.698939141306234]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05520666299058036,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0263486",
      "phases": "abcn",
      "bus1": "84_LVBus1593639",
      "bus2": "84_LVBus1593640",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924386025221757, 45.698939141306234],
          [5.924386025221757, 45.698939141306234],
          [5.924428985833471, 45.69905381746623],
          [5.924431070618225, 45.69905937948269],
          [5.924431662271854, 45.69906096361194],
          [5.924432703785719, 45.699063731139354],
          [5.924432703785719, 45.699063731139354]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.014316848960340918,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1772693",
      "phases": "abcn",
      "bus1": "84_MVLV021209_LV",
      "bus2": "84_LVBus1593633",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924581107939547, 45.6964112233111],
          [5.92459880565268, 45.69640591070613],
          [5.92459880565268, 45.69640591070613],
          [5.924604704694367, 45.69640413684146],
          [5.924727626180379, 45.69640541684564],
          [5.924747962684227, 45.69625190741995],
          [5.92472079006294, 45.69619506686484],
          [5.92472079006294, 45.69619506686484]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.033872729377291834,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1257491",
      "phases": "abcn",
      "bus1": "84_LVBus1593633",
      "bus2": "84_LVBus1593634",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.92472079006294, 45.69619506686484],
          [5.92472079006294, 45.69619506686484],
          [5.924756049375618, 45.69618590492805],
          [5.924814705177593, 45.695848383574905],
          [5.924794495984294, 45.69583645811407],
          [5.924794495984294, 45.69583645811407]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04277778950389306,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0868525",
      "phases": "abcn",
      "bus1": "84_LVBus1593634",
      "bus2": "84_LVBus1593635",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924794495984294, 45.69583645811407],
          [5.924794495984294, 45.69583645811407],
          [5.924816555949442, 45.69581900987137],
          [5.924892943762668, 45.69532590096059],
          [5.924827109876431, 45.695315724167614],
          [5.924818021634007, 45.69531391668901],
          [5.924818021634007, 45.69531391668901]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06370641961827841,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1064061",
      "phases": "abcn",
      "bus1": "84_MVLV120020_LV",
      "bus2": "84_LVBus1594037",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.925177834402264, 45.701030208865966],
          [5.925183279958463, 45.7010431563363],
          [5.925183279958463, 45.7010431563363],
          [5.925221945050167, 45.701135068008675],
          [5.925270046580024, 45.70114343489574],
          [5.92528806185754, 45.70114375881926],
          [5.925530001438648, 45.70110899582751],
          [5.925543999724758, 45.70112655976018],
          [5.927044076564424, 45.70106952176879],
          [5.927244223384198, 45.70106401221404],
          [5.927289825877736, 45.70109317217384],
          [5.927289825877736, 45.70109317217384]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.17478776481123529,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1728175",
      "phases": "abcn",
      "bus1": "84_LVBus1594037",
      "bus2": "84_LVBus1594038",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.927289825877736, 45.70109317217384],
          [5.927289825877736, 45.70109317217384],
          [5.927371327020819, 45.701081555739414],
          [5.927446964895045, 45.701137672347684],
          [5.927933294178212, 45.70153907400401],
          [5.927925789443321, 45.701581642816414],
          [5.927925789443321, 45.701581642816414]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0783463783934914,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1910874",
      "phases": "abcn",
      "bus1": "84_LVBus1594038",
      "bus2": "84_LVBus1594039",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.927925789443321, 45.701581642816414],
          [5.927925789443321, 45.701581642816414],
          [5.927995923462893, 45.70157309189494],
          [5.928446928713988, 45.70201469144227],
          [5.928468197332907, 45.70224565458389],
          [5.928308125943226, 45.70251572278792],
          [5.928288749745785, 45.70256742583664],
          [5.928345761674029, 45.70259373425008],
          [5.928344619441683, 45.7025950406965]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1353827798081573,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0740581",
      "phases": "abcn",
      "bus1": "84_LVBus1594039",
      "bus2": "84_LVBus2021878",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.928344619441683, 45.7025950406965],
          [5.928343477209337, 45.70259634714292],
          [5.928262909397654, 45.70261146468332],
          [5.928184027239256, 45.70274793868112],
          [5.928230634828457, 45.70285352747681],
          [5.929170306706045, 45.703034071928904],
          [5.929351468929313, 45.70306645226873],
          [5.929413985463087, 45.70307349994929],
          [5.929546161882056, 45.70305053151512],
          [5.929613678080836, 45.70300973179286],
          [5.929653228795303, 45.70297568221743],
          [5.929688726145665, 45.70285395348615],
          [5.929676145333003, 45.70282682517357],
          [5.929451279252174, 45.702775105013814],
          [5.92945151146473, 45.70277265693137]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.18835506677833294,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1608872",
      "phases": "abcn",
      "bus1": "84_LVBus2021878",
      "bus2": "84_LVBus2037715",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.92945151146473, 45.70277265693137],
          [5.929451743677288, 45.702770208848925],
          [5.929525729934356, 45.70277595225708],
          [5.929571309421688, 45.70272852463592],
          [5.929584392798814, 45.702646600542025],
          [5.929585905938382, 45.70263709569101],
          [5.929564034055139, 45.70261708271474],
          [5.929564034055139, 45.70261708271474]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.025179068943337123,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0749374",
      "phases": "abcn",
      "bus1": "84_LVBus2037715",
      "bus2": "84_LVBus2037716",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.929564034055139, 45.70261708271474],
          [5.929564034055139, 45.70261708271474],
          [5.929592713608768, 45.70260355511442],
          [5.929612054404187, 45.70256510984437],
          [5.929944671355769, 45.70256075375928],
          [5.930001010723824, 45.70249249229602],
          [5.930001665715932, 45.702491696781365],
          [5.930004226832955, 45.702488597663475],
          [5.930004226832955, 45.702488597663475]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04239534800679881,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1201081",
      "phases": "abcn",
      "bus1": "84_LVBus1594037",
      "bus2": "84_LVBus1594040",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.927289825877736, 45.70109317217384],
          [5.927289825877736, 45.70109317217384],
          [5.927311586386319, 45.70113120118391],
          [5.927252043456265, 45.701242981932275],
          [5.92719521229093, 45.70127812445846],
          [5.927139500379679, 45.70131308701045],
          [5.927135141580454, 45.701315820349116],
          [5.927134709079322, 45.701316086369914],
          [5.927134709079322, 45.701316086369914]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.030042888025193382,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1145519",
      "phases": "abcn",
      "bus1": "84_MVLV120020_LV",
      "bus2": "84_LVBus1594020",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.925177834402264, 45.701030208865966],
          [5.925173849789784, 45.701043413163404],
          [5.925173849789784, 45.701043413163404],
          [5.92514190178917, 45.70114933800458],
          [5.925095447535078, 45.701185948468606],
          [5.925047886388185, 45.701225296149246],
          [5.925026036225657, 45.70126472145011],
          [5.924955192215881, 45.70142009146167],
          [5.924646377206974, 45.701631710377626],
          [5.924664979873205, 45.70174119564665],
          [5.924664979873205, 45.70174119564665]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09193275958432408,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1442243",
      "phases": "abcn",
      "bus1": "84_LVBus1594020",
      "bus2": "84_LVBus1594021",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924664979873205, 45.70174119564665],
          [5.924664979873205, 45.70174119564665],
          [5.924647804357058, 45.70174212359555],
          [5.924568468315728, 45.70175601927749],
          [5.924555385822695, 45.701764921641306],
          [5.924574635788607, 45.70179147674525],
          [5.924574635788607, 45.70179147674525]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.012440875610506427,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1846775",
      "phases": "abcn",
      "bus1": "84_LVBus1594021",
      "bus2": "84_LVBus1594022",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924574635788607, 45.70179147674525],
          [5.924574635788607, 45.70179147674525],
          [5.924554552125106, 45.701785058775016],
          [5.924529959233478, 45.70176723938933],
          [5.924510888446641, 45.701750333002266],
          [5.924436177772658, 45.701730289961496],
          [5.924393561134376, 45.7017354813588],
          [5.924263095250401, 45.70178289440155],
          [5.924137952112954, 45.701828362771174],
          [5.92395412360126, 45.7018951618442],
          [5.92392771375936, 45.70188929742407],
          [5.923781049411218, 45.701947711203985],
          [5.9237668760837, 45.70194382380065],
          [5.923760960813729, 45.70194220285862],
          [5.923752415305598, 45.701939864538744],
          [5.923752415305598, 45.701939864538744]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07270944359395316,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1890108",
      "phases": "abcn",
      "bus1": "84_LVBus1594022",
      "bus2": "84_LVBus1594023",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.923752415305598, 45.701939864538744],
          [5.923752415305598, 45.701939864538744],
          [5.923733510196251, 45.70193417422495],
          [5.923602167582585, 45.70195848705849],
          [5.923577628178741, 45.70195292295209],
          [5.923534093366927, 45.701875990489874],
          [5.923526268043069, 45.70187602471254],
          [5.923525869839512, 45.7018760284468],
          [5.923510668700858, 45.701876091514634],
          [5.923510668700858, 45.701876091514634]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.025213332667807557,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0744977",
      "phases": "abcn",
      "bus1": "84_LVBus1594023",
      "bus2": "84_LVBus1594024",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.923510668700858, 45.701876091514634],
          [5.923510668700858, 45.701876091514634],
          [5.923522896409657, 45.70186629801393],
          [5.923481150535974, 45.70180517690508],
          [5.92346174348751, 45.70175076203857],
          [5.923467631225666, 45.70168983708204],
          [5.923468053187608, 45.70168546466919],
          [5.9234593037843, 45.70167960249348],
          [5.9234593037843, 45.70167960249348]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.023428314864182308,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1322814",
      "phases": "abcn",
      "bus1": "84_LVBus1594024",
      "bus2": "84_LVBus1594025",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.9234593037843, 45.70167960249348],
          [5.9234593037843, 45.70167960249348],
          [5.923469256274044, 45.70166901721316],
          [5.923474547899742, 45.701622809149555],
          [5.923470073038454, 45.70154251056895],
          [5.923455077851656, 45.70149800526856],
          [5.923449990609494, 45.701496664025015],
          [5.923444327882168, 45.701495170078886],
          [5.923444327882168, 45.701495170078886]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.021469905616654524,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1137697",
      "phases": "abcn",
      "bus1": "84_LVBus1594025",
      "bus2": "84_LVBus1594026",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.923444327882168, 45.701495170078886],
          [5.923444327882168, 45.701495170078886],
          [5.923453473515898, 45.701484826758154],
          [5.923451133013431, 45.701448913594625],
          [5.923434258240707, 45.70139864153618],
          [5.923410942821747, 45.701342235301205],
          [5.923406269608713, 45.70134113297831],
          [5.923398567991002, 45.70133931700341],
          [5.923398567991002, 45.70133931700341]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01863191457573694,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1576191",
      "phases": "abcn",
      "bus1": "84_LVBus1594026",
      "bus2": "84_LVBus1594027",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.923398567991002, 45.70133931700341],
          [5.923398567991002, 45.70133931700341],
          [5.92340538255943, 45.70132653558676],
          [5.923372611198848, 45.70126407362949],
          [5.923320185740327, 45.701201186757594],
          [5.923308852625021, 45.70119965807423],
          [5.923307685965345, 45.70119950627273],
          [5.92329941322385, 45.70119839302109],
          [5.92329941322385, 45.70119839302109]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01865509742548921,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1576214",
      "phases": "abcn",
      "bus1": "84_LVBus1594027",
      "bus2": "84_LVBus1594028",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.92329941322385, 45.70119839302109],
          [5.92329941322385, 45.70119839302109],
          [5.923299004164639, 45.70117752115666],
          [5.923252594840845, 45.70113772233712],
          [5.923229855843107, 45.70109153747594],
          [5.923213106247051, 45.701041603622016],
          [5.923207477548583, 45.70102485238732],
          [5.923202480728277, 45.70101760029549],
          [5.923156086479894, 45.70102438007176],
          [5.92313149125678, 45.701017754961065],
          [5.923124477280714, 45.70101071149421],
          [5.923122057061127, 45.70100828524825],
          [5.923119787885824, 45.70100600727244],
          [5.923119787885824, 45.70100600727244]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.029306784022526525,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0774496",
      "phases": "abcn",
      "bus1": "84_LVBus1594021",
      "bus2": "84_LVBus1594029",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924574635788607, 45.70179147674525],
          [5.924574635788607, 45.70179147674525],
          [5.924576473860454, 45.701769001925015],
          [5.924651605692071, 45.701762184437214],
          [5.924668659435298, 45.70176510595798],
          [5.924668659435298, 45.70176510595798]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009769318907337817,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1696952",
      "phases": "abcn",
      "bus1": "84_LVBus1594029",
      "bus2": "84_LVBus1594030",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924668659435298, 45.70176510595798],
          [5.924668659435298, 45.70176510595798],
          [5.924711906434985, 45.701986251722566],
          [5.924683284594951, 45.7020006767976],
          [5.924683284594951, 45.7020006767976]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.027554760943759672,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1617000",
      "phases": "abcn",
      "bus1": "84_LVBus1594030",
      "bus2": "84_LVBus1594031",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924683284594951, 45.7020006767976],
          [5.924683284594951, 45.7020006767976],
          [5.924687675824757, 45.702003958547216],
          [5.924715708544722, 45.70202485594613],
          [5.92473333213777, 45.70225574676673],
          [5.924707411806024, 45.70233132635833],
          [5.924680013841428, 45.70234481165446],
          [5.924680013841428, 45.70234481165446]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.040633722869932574,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1587437",
      "phases": "abcn",
      "bus1": "84_LVBus1594031",
      "bus2": "84_LVBus1594032",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924680013841428, 45.70234481165446],
          [5.924680013841428, 45.70234481165446],
          [5.924682406766001, 45.702348985914426],
          [5.924690164224716, 45.70236249884845],
          [5.924656144107898, 45.70245184669331],
          [5.924644964532816, 45.70249723461457],
          [5.924653441244379, 45.702568110930216],
          [5.924634266395978, 45.70258943846104],
          [5.924634266395978, 45.70258943846104]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02822282721925976,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0749376",
      "phases": "abcn",
      "bus1": "84_LVBus1594032",
      "bus2": "84_LVBus1594033",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924634266395978, 45.70258943846104],
          [5.924634266395978, 45.70258943846104],
          [5.924640568060645, 45.70259028148225],
          [5.92466149508922, 45.70259307004724],
          [5.924716375420552, 45.70264625039866],
          [5.924744190082272, 45.70265886923892],
          [5.924900745551252, 45.702694385725714],
          [5.925006789329355, 45.70266487413684],
          [5.925032097353895, 45.70267847374159],
          [5.925032097353895, 45.70267847374159]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03621814393541416,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1830103",
      "phases": "abcn",
      "bus1": "84_LVBus1594033",
      "bus2": "84_LVBus1594035",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.925032097353895, 45.70267847374159],
          [5.925032097353895, 45.70267847374159],
          [5.925032795523504, 45.702674002417034],
          [5.925036635486904, 45.702649509197094],
          [5.925525117695026, 45.7025321049185],
          [5.925519569480176, 45.702464368047565],
          [5.925519164913855, 45.70245934662724],
          [5.925518842329112, 45.70245538529416],
          [5.925518794925102, 45.702454855455805],
          [5.925518794925102, 45.702454855455805]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05205611298845608,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1364630",
      "phases": "abcn",
      "bus1": "84_LVBus1594033",
      "bus2": "84_LVBus1594034",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.925032097353895, 45.70267847374159],
          [5.925032097353895, 45.70267847374159],
          [5.925033042741592, 45.70268291947834],
          [5.925088611232228, 45.70294417094235],
          [5.92508887284411, 45.702945423412814],
          [5.925089556629064, 45.70294861667883],
          [5.925089556629064, 45.70294861667883]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.030356788400446342,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1910859",
      "phases": "abcn",
      "bus1": "84_MVLV120020_LV",
      "bus2": "84_LVBus1594016",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.925177834402264, 45.701030208865966],
          [5.925187702837206, 45.70104179894722],
          [5.925187702837206, 45.70104179894722],
          [5.925190988236391, 45.70104566544],
          [5.925229334616573, 45.701090701933985],
          [5.925283673400481, 45.7010961673499],
          [5.925472432748022, 45.701034287505394],
          [5.925982887623335, 45.70060366802954],
          [5.925893729417116, 45.70055698942272],
          [5.925933017316074, 45.70053526084952],
          [5.925936800904163, 45.70053316739036],
          [5.92594183713714, 45.70053037638504],
          [5.925942109932503, 45.70053022355447],
          [5.925942109932503, 45.70053022355447]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10252065867418399,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0749360",
      "phases": "abcn",
      "bus1": "84_LVBus1594016",
      "bus2": "84_LVBus1594017",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.925942109932503, 45.70053022355447],
          [5.925942109932503, 45.70053022355447],
          [5.925942220890621, 45.700539217026616],
          [5.925942409819393, 45.70055453023599],
          [5.926067636251148, 45.700543315981655],
          [5.926191955717715, 45.70043936849529],
          [5.926563434391139, 45.70040045533276],
          [5.926615197012389, 45.700429094051046],
          [5.926623437706468, 45.70043365739381],
          [5.92660817079537, 45.70045576076832],
          [5.92660817079537, 45.70045576076832]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06554359497042196,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1100841",
      "phases": "abcn",
      "bus1": "84_LVBus1594017",
      "bus2": "84_LVBus1594018",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.92660817079537, 45.70045576076832],
          [5.92660817079537, 45.70045576076832],
          [5.926613998451077, 45.70045387200939],
          [5.926669845875669, 45.70043577366753],
          [5.926585752077922, 45.70036821954184],
          [5.926588230396661, 45.70028798647472],
          [5.926550720589616, 45.70028534206173],
          [5.926544328932554, 45.70028488929783],
          [5.926544328932554, 45.70028488929783]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.027611408616006763,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1275328",
      "phases": "abcn",
      "bus1": "84_MVLV120020_LV",
      "bus2": "84_LVBus1594009",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.925177834402264, 45.701030208865966],
          [5.92517884164704, 45.701043685664736],
          [5.92517884164704, 45.701043685664736],
          [5.9251880826697, 45.70116767303543],
          [5.925113352163926, 45.701204288015994],
          [5.925070635035384, 45.70125879089907],
          [5.925037657948867, 45.70132468983611],
          [5.92497126032881, 45.70142406216156],
          [5.924667857123852, 45.70163983081174],
          [5.924756659413987, 45.70225868364025],
          [5.924814672613962, 45.70228106211971],
          [5.924814672613962, 45.70228106211971]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.15572251310657398,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1054009",
      "phases": "abcn",
      "bus1": "84_LVBus1594009",
      "bus2": "84_LVBus1594010",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924814672613962, 45.70228106211971],
          [5.924814672613962, 45.70228106211971],
          [5.924749160096074, 45.702271802274325],
          [5.924703342846448, 45.702389176204605],
          [5.924663882228766, 45.70247590630494],
          [5.924669594957661, 45.70256353222699],
          [5.924724569551596, 45.70263787371886],
          [5.924897772757344, 45.70268033240406],
          [5.925120889668722, 45.70261699344436],
          [5.925321872135086, 45.702547337846326],
          [5.925580461520202, 45.702489887158855],
          [5.925778582824307, 45.70247886150983],
          [5.925853017159579, 45.70249286951178],
          [5.925907650683729, 45.70245099853792],
          [5.925913252836526, 45.70244880183149],
          [5.925913252836526, 45.70244880183149]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.14781430179302812,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1134283",
      "phases": "abcn",
      "bus1": "84_LVBus1594010",
      "bus2": "84_LVBus1594011",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.925913252836526, 45.70244880183149],
          [5.925913252836526, 45.70244880183149],
          [5.925911712813199, 45.70245317403191],
          [5.925883183578899, 45.70249424530375],
          [5.925970890231739, 45.70253241478577],
          [5.926054517988245, 45.7026105214674],
          [5.926077212266105, 45.702702286846595],
          [5.926051523648089, 45.70278395647919],
          [5.926020610338771, 45.702798131042286],
          [5.926020610338771, 45.702798131042286]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0469940661422752,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1900952",
      "phases": "abcn",
      "bus1": "84_LVBus1594011",
      "bus2": "84_LVBus1594013",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.926020610338771, 45.702798131042286],
          [5.926020610338771, 45.702798131042286],
          [5.926025540877182, 45.70280100821903],
          [5.926051342382657, 45.70281605978961],
          [5.925989998581144, 45.70295941851756],
          [5.925943198515786, 45.70301045003441],
          [5.92591298988252, 45.70315821552415],
          [5.925966237635462, 45.703206043978376],
          [5.925966237635462, 45.703206043978376]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04982379653953794,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1728169",
      "phases": "abcn",
      "bus1": "84_LVBus1594013",
      "bus2": "84_LVBus1594014",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.925966237635462, 45.703206043978376],
          [5.925966237635462, 45.703206043978376],
          [5.925967427252394, 45.70320161995358],
          [5.925974506091907, 45.70317515874271],
          [5.926231435831502, 45.70313361038811],
          [5.926261285884028, 45.70315121609206],
          [5.926266191985711, 45.703154112054406],
          [5.926266191985711, 45.703154112054406]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.027565542703348687,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1579161",
      "phases": "abcn",
      "bus1": "84_LVBus1594011",
      "bus2": "84_LVBus1594012",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.926020610338771, 45.702798131042286],
          [5.926020610338771, 45.702798131042286],
          [5.926108644102252, 45.70280622782201],
          [5.926109730327286, 45.70280632813492],
          [5.926115006361315, 45.70280681665303],
          [5.926115006361315, 45.70280681665303]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.007414392458145871,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1235221",
      "phases": "abcn",
      "bus1": "84_MVLV120020_LV",
      "bus2": "84_LVBus1594003",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.925177834402264, 45.701030208865966],
          [5.925167510659867, 45.70104159872677],
          [5.925167510659867, 45.70104159872677],
          [5.925106922458271, 45.70114707139827],
          [5.925007668556198, 45.701162397504056],
          [5.92435778498744, 45.701266322756155],
          [5.924344774982409, 45.701244197031016],
          [5.924329611597197, 45.70122847145086],
          [5.924371850309345, 45.70048500549765],
          [5.924372110075683, 45.70048051218567],
          [5.924372110075683, 45.70048051218567]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.16043309715576756,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1830102",
      "phases": "abcn",
      "bus1": "84_LVBus1594003",
      "bus2": "84_LVBus1594004",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924372110075683, 45.70048051218567],
          [5.924372110075683, 45.70048051218567],
          [5.924410067234224, 45.70049100526861],
          [5.924446273111088, 45.70049434956903],
          [5.924604925080311, 45.700542407565756],
          [5.924646968519707, 45.70052350922151],
          [5.924652375142553, 45.70052107566886],
          [5.924652375142553, 45.70052107566886]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02387354823444418,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1728179",
      "phases": "abcn",
      "bus1": "84_LVBus1594004",
      "bus2": "84_LVBus1594005",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924652375142553, 45.70052107566886],
          [5.924652375142553, 45.70052107566886],
          [5.924645740487186, 45.700557312105694],
          [5.924630414157855, 45.700578516481194],
          [5.924453395471423, 45.700524742102566],
          [5.924428387798514, 45.70053544905901],
          [5.924413168188225, 45.70089347520998],
          [5.924448443236251, 45.70090225292199],
          [5.924448443236251, 45.70090225292199]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06673669423305954,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1519785",
      "phases": "abcn",
      "bus1": "84_LVBus1594003",
      "bus2": "84_LVBus1594006",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924372110075683, 45.70048051218567],
          [5.924372110075683, 45.70048051218567],
          [5.924408309662926, 45.700464043451696],
          [5.924374945146214, 45.70045440305935],
          [5.924369011333916, 45.70045269268806],
          [5.924369011333916, 45.70045269268806]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006671712440166678,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0653113",
      "phases": "abcn",
      "bus1": "84_LVBus1594006",
      "bus2": "84_LVBus1594007",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924369011333916, 45.70045269268806],
          [5.924369011333916, 45.70045269268806],
          [5.924372294196091, 45.70044883211608],
          [5.924664938651558, 45.70010498256887],
          [5.924762974968492, 45.6999897828983],
          [5.924756361946381, 45.69997154129633],
          [5.924629799217742, 45.6996223323595],
          [5.92462064859816, 45.69959710227419],
          [5.924576077779003, 45.699474102121336],
          [5.924500558061, 45.699265725104524],
          [5.924433875430271, 45.699081705604335],
          [5.924433875430271, 45.699081705604335]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.16403659397862078,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1364578",
      "phases": "abcn",
      "bus1": "84_MVLV120020_LV",
      "bus2": "84_LVBus1593998",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.925177834402264, 45.701030208865966],
          [5.925171662763018, 45.7010429878379],
          [5.925171662763018, 45.7010429878379],
          [5.925141595708149, 45.70110521827047],
          [5.925112838803695, 45.70116093142325],
          [5.924944924911024, 45.70119952929353],
          [5.924778142168931, 45.70122295157278],
          [5.924391990141888, 45.70128707671987],
          [5.924282407607889, 45.701293024218224],
          [5.924282407607889, 45.701293024218224]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08036294654042803,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0486220",
      "phases": "abcn",
      "bus1": "84_LVBus1593998",
      "bus2": "84_LVBus1594000",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924282407607889, 45.701293024218224],
          [5.924282407607889, 45.701293024218224],
          [5.924298060160067, 45.70132729556251],
          [5.924301973740553, 45.70133587013871],
          [5.924430396773506, 45.70161716118188],
          [5.924431071798421, 45.70161864358508],
          [5.924432347171063, 45.70162144867324],
          [5.924432347171063, 45.70162144867324]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03832514260633422,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0148586",
      "phases": "abcn",
      "bus1": "84_LVBus1594000",
      "bus2": "84_LVBus1594001",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.924432347171063, 45.70162144867324],
          [5.924432347171063, 45.70162144867324],
          [5.924438770288646, 45.70162139621838],
          [5.925074288794019, 45.70161663649756],
          [5.925844634336509, 45.70161086193664],
          [5.926255474730866, 45.70160777674103],
          [5.926269439192001, 45.70160767184146],
          [5.927573922983049, 45.70167974117783],
          [5.9276109962997, 45.701681786855566],
          [5.927920650982596, 45.70161911045478],
          [5.927928135217965, 45.70161759184733],
