{
  "version": 5,
  "is_multiphase": true,
  "crs": {
    "data": "EPSG:4326",
    "normalize": false
  },
  "grounds": [
    {
      "id": "gnd"
    }
  ],
  "potential_refs": [
    {
      "id": "pref",
      "ground": "gnd"
    }
  ],
  "buses": [
    {
      "id": "MVVoltage_source",
      "phases": "abcn"
    },
    {
      "id": "84_A.BAI",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.913217181200842, 45.693991589588045]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV045817",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927464430217757, 45.68627712449998]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV113349",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.930144151040917, 45.68801427526351]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVBus000111",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.933637900447685, 45.683774747983925]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV091402",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.93650310543465, 45.68283892154742]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVBus000112",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.937937255457052, 45.682535353094764]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVBus000113",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.93851140153577, 45.685011790084864]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV035349",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.938616138333451, 45.6851110027411]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV035349_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.938616138333451, 45.6851110027411]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597328",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.938508267749381, 45.685040683109264]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597329",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.938578445300839, 45.685381350680764]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597331",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.938912831177607, 45.68742555743377]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597333",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.939009337390138, 45.68789887546179]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597334",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.939069955845571, 45.68809866254538]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597332",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.939488685069394, 45.68738903550029]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597330",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.939512567375091, 45.68521519866742]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597310",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.938491186946, 45.68502235540123]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597311",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.938552860770652, 45.68538879237808]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597312",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.935965009594276, 45.68595051291257]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597319",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.934640161877907, 45.68591019751196]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597322",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.934740793272237, 45.68573945488231]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597323",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.93479982354148, 45.68548268936966]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597324",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.934363556955887, 45.68641620934889]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597326",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.93384440972916, 45.68607936899618]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597325",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.934350073018328, 45.68637602504815]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597320",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.934764682173171, 45.68525956770137]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597321",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.934961753501247, 45.68505060510695]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597314",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.9361575174567, 45.685160805925406]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597316",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.935701198914869, 45.685256515010124]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597315",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.936263412280006, 45.68481517576998]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597317",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.934764196475317, 45.68684464286833]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597318",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.933747432398972, 45.68904971193007]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597313",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.937258976797594, 45.68707072780469]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597299",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.938492322917257, 45.68500397359027]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597300",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.938169615252582, 45.68360746640657]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597308",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.939375251016787, 45.683201268571004]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597301",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.938020967863324, 45.68288798701784]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597303",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.937775105143941, 45.682228126420064]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597304",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.937801345758283, 45.682181037235324]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597305",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.938263600778273, 45.68201938382215]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597306",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.938900449025254, 45.68193407136377]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597307",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.937711851129972, 45.682227141969044]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597302",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.937422704575468, 45.683051478524206]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVBus000114",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.947335442436557, 45.680425975226484]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVBus000115",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.957126408468855, 45.67937592489715]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV121481",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.956916290148392, 45.678858304120844]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV121481_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.956916290148392, 45.678858304120844]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597869",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.957063721485294, 45.67883955444827]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597870",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.957680895768307, 45.67950507013528]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVBus000117",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.974443263175771, 45.680805055250325]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV091119",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.974784152967417, 45.68100947187237]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV107179",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.979300322201874, 45.683275720139655]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV100255",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.980272213691664, 45.68228522768509]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVBus000119",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.981756097857573, 45.68015619734687]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV152557",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.9802206851534, 45.679224961246604]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV048857",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.975207909700815, 45.673013371630006]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV048857_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.975207909700815, 45.673013371630006]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597410",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.974710909402074, 45.672522828919824]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV072536",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.986609532049763, 45.682797252061285]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV072536_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.986609532049763, 45.682797252061285]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597571",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.987118138464655, 45.68277165233345]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597572",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.989060273619892, 45.68301993615106]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV079328",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.987694396078536, 45.687753807722046]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV031850",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.001720963115003, 45.69274101875519]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV012553",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.004595299465116, 45.69072648485521]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVBus000120",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.003728608650443, 45.684012988540864]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV064358",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.001211797145221, 45.68165677112891]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVBus000121",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.028262285388903, 45.676748272760015]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVBus000122",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.02907003033895, 45.67689236838487]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV071041",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.032311489153968, 45.67781464142628]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVBus000123",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.040246693471921, 45.66985697086804]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV036995",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.044258712702577, 45.67374805901972]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV137565",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.059077690243142, 45.682474351958916]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV095740",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.059661831433293, 45.677891042107504]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVBus000126",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.066836900754421, 45.68313198782845]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVBus000127",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.06696976677906, 45.68328197688989]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVBus000128",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.065855290949543, 45.689300946183344]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV154714",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.065816947906443, 45.689320370591865]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV154714_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.065816947906443, 45.689320370591865]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597995",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.065073862602782, 45.68865211372677]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597996",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.064675133146494, 45.688867128625915]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597997",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.063696311711188, 45.688017716140365]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597998",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.0635909695513215, 45.688021372360424]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2194533",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.0632861741162145, 45.68761129383664]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2198613",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.062854872634041, 45.68729244686859]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2198615",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.062442057450824, 45.68714311950536]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2198614",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.062710116788584, 45.68709897339073]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597990",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.067190207119599, 45.69050478586081]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597991",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.067649179442556, 45.69099158124878]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597992",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.069939762562264, 45.69304174514423]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597993",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.07002811463867, 45.69306590370511]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV096608",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.067107868547804, 45.68342255961287]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVBus000129",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.074215386632725, 45.68746748465883]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV112985",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.07421998512654, 45.68736884198156]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV112985_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.07421998512654, 45.68736884198156]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597864",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.074565329158133, 45.687984152571694]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597865",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.072426479965668, 45.68872126714636]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597867",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.07239205341836, 45.68877156921433]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2233028",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.06982449827145, 45.69054788753889]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597866",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.071672318919022, 45.68795470646607]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597859",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.074195542091801, 45.68720889483525]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597860",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.073082747560984, 45.68466272732542]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597862",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.073090819660727, 45.68471349965201]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597861",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.074485510925904, 45.684018960746535]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597852",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.074676046245223, 45.68744203338655]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597853",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.075548233949751, 45.68806827455308]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597854",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.076059106956385, 45.688316750889435]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597855",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.078869370716461, 45.690369456689076]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597857",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.078498003496829, 45.690275575193226]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597856",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.079514502858016, 45.690887819833456]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV020539",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.078291458401432, 45.693348195918986]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVBus000130",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.090937159390156, 45.69851766031164]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVBus000132",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.090950496579421, 45.698298066612914]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV093953",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.088760601479454, 45.69304813814738]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV093953_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.088760601479454, 45.69304813814738]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597689",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.088619731756994, 45.69285607139433]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597690",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.089464036772362, 45.692727909849935]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597695",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.089444147139558, 45.695654185061635]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597691",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.088510731153102, 45.69261716474147]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597692",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.088266927333019, 45.692469929825435]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597694",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.088357599927593, 45.692053217721494]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597693",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.087046015977503, 45.692597894849364]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVBus000131",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.096718873213705, 45.70368627246166]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV139640",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.098036804307705, 45.70562202469524]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVBus000144",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.098015686501922, 45.70556621453195]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVBus000145",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.091174515281029, 45.70371176472458]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV134326",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.089391385117542, 45.704713116008755]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV134326_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.089391385117542, 45.704713116008755]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597924",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.089313936133903, 45.7046895885053]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597927",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.091586055875746, 45.70488731893448]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597925",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.088023628337077, 45.70579677752503]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597926",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.088603214959147, 45.70579838605357]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597919",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.089261044199426, 45.70468685554292]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597920",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.087723627749142, 45.70455546757172]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597922",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.086591979149656, 45.704157032311585]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597921",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.087738978128726, 45.704969271828965]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVBus000133",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.101344217136224, 45.70644380470947]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV109572",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.101304759283619, 45.706506881625096]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV109572_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.101304759283619, 45.706506881625096]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597839",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.101354833883463, 45.706487186085546]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597840",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.102801015628895, 45.70569733636059]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597841",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.102272444458198, 45.70467964948449]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597842",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.103018166798334, 45.70562068712881]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597843",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.104291330492826, 45.70506450659895]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597836",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.100627519399155, 45.70675479654715]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597837",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.100669070929557, 45.706798436339895]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV122780",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.10307208285753, 45.709133341020745]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVBus000134",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.104680950605894, 45.71061095592139]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV075080",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.105400535750055, 45.712981174830574]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVBus000135",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.106124481134786, 45.71412495784077]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV069986",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.108330674348383, 45.71525685075613]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV131453",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.108200342394082, 45.716773866747744]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV107551",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.104885011082565, 45.71894447451382]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV066269",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.106096707682988, 45.71983890217887]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVBus000146",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.105708552148131, 45.72035519922555]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV040070",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.102529690220928, 45.722019062603934]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVBus000148",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.105727547573338, 45.72605494650781]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV088794",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.110242380673058, 45.7322821312968]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVBus000151",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.115016725544129, 45.73304185400231]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV070815",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.121116998348564, 45.73436060105173]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVBus000152",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.123891801626781, 45.738014262417316]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV061985",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.131997937025953, 45.73835140786593]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVBus000153",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.132588616027194, 45.738603238828624]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV107383",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.134599149653238, 45.74458234047003]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV107383_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.134599149653238, 45.74458234047003]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597806",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.134281353125941, 45.74455362976009]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2199536",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.134251533480546, 45.74457878757425]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597804",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.134840992454391, 45.74472763526374]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597802",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.134582445963575, 45.744614115974656]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVBus000154",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.138504594761282, 45.740125858869526]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVBus000155",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.14017264534713, 45.742742360885465]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVBus000156",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.144845020957193, 45.73834309295465]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVBus000157",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.143572461182803, 45.73826451264707]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV093438",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.142299819990821, 45.73806478237043]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV093438_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.142299819990821, 45.73806478237043]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597687",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.142327253848395, 45.738002458197094]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597685",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.142270169985911, 45.73811924634404]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597683",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.142416968037372, 45.737929216292684]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2047973",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.142684362225357, 45.7376878389685]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2100589",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.142999181668871, 45.737588455599706]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2100590",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.14481595984594, 45.73697330119118]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2100591",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.145499159324824, 45.73671191528234]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2047974",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.1423426082549835, 45.73773874556894]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2047976",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.142268922828529, 45.737600399372496]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2047975",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.141614153248669, 45.737877148508275]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2047977",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.141345693350291, 45.73760857691209]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2110622",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.141137292381108, 45.73769259759682]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2110624",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.141097244199405, 45.7374867234635]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2110627",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.140694228383304, 45.73757131380336]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2173263",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.140239911979937, 45.737524440345204]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2177018",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.13957540994643, 45.73771019502607]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2177020",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.13974953722827, 45.737453229670464]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2209417",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.139536460215105, 45.73773877747156]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2209418",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.137849968544877, 45.73788336795514]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2209419",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.137776197175305, 45.73732721323173]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2209420",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.137291960197435, 45.73622042261012]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2177019",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.1401962895860995, 45.73734303075981]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2185879",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.140116992059914, 45.737019231630484]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2185880",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.140097675418265, 45.73660020375702]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2185878",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.141137621543135, 45.73665375932435]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2200554",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.140843609325623, 45.73644035667486]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2110626",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.140934432954598, 45.737512641006695]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2110625",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.14104226891079, 45.73743461075205]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2110623",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.141359030988131, 45.737467299326454]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2069187",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.141899484670571, 45.73727989957953]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2057587",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.142482897399262, 45.737328587525674]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597681",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.142236125813693, 45.73830112874695]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2065907",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.142183890348711, 45.7384826975729]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2065908",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.142105654418515, 45.738477191323724]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2065909",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.142117062475953, 45.738511932535275]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2065913",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.142165325201295, 45.73878205268463]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2065914",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.141918310092282, 45.73916132415266]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2065915",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.141837133375923, 45.7400071559969]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2065918",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.141273463188715, 45.74039320416058]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2065919",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.140999461590365, 45.74063377634859]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2065916",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.142008355123164, 45.740455312601455]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2065917",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.141366758470609, 45.74159397480128]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2065910",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.141772361770368, 45.738716030279676]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2065911",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.141337008704822, 45.73925834320162]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2065912",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.141765748756446, 45.73879187041287]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2036830",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.142097969362184, 45.73839233360232]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2036832",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.14194048565287, 45.73826183366387]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2194152",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.141690072606998, 45.738302669231615]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2209153",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.141486108899246, 45.738126705127755]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2209154",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.140530926114518, 45.73834614638893]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2036831",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.141690285845129, 45.73827507281908]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVBus000158",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.145147061357389, 45.73793067277508]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVBus000159",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.147040625137353, 45.737149951185856]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVBus000160",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.14682605664672, 45.736876988096064]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVBus000161",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.144235815990402, 45.72955867515069]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV066485",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.159541922461522, 45.736836020150726]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV066485_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.159541922461522, 45.736836020150726]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597483",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.159712684278653, 45.737006716661504]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597484",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.161580070167512, 45.73518778110452]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597485",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.161249759290158, 45.734902568375524]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597486",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.162245171255458, 45.73501059443461]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597490",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.161918705950977, 45.735184645107374]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597487",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.162351629371513, 45.734864971403724]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597488",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.16219077227713, 45.73466897270966]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597489",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.162538711899838, 45.73385672954135]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597491",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.163391765435949, 45.734741693216826]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597492",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.164580393012216, 45.73365101808631]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597475",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.159687890163317, 45.737024936913706]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597476",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.159642613121389, 45.7383984687861]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597478",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.159479268982177, 45.73881831947108]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597479",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.159905622017923, 45.738792492648614]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597480",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.159057654403835, 45.73969229411611]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597477",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.159202880833018, 45.73844903444073]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597481",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.157013246811166, 45.736018977159944]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV069922",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.148083256019644, 45.739573512773845]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV069922_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.148083256019644, 45.739573512773845]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597498",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.14821594888889, 45.7396320548145]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597499",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.14866324805147, 45.73958983259942]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597500",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.149158517370233, 45.73931178877699]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597501",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.150762908887502, 45.73851864747046]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597502",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.149306291089683, 45.73828894301492]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597503",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.150600779036242, 45.73766090184245]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597504",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.151962726954705, 45.73819861625347]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597505",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.152326567811532, 45.73880774327514]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597506",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.150445047912374, 45.73708828952193]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597507",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.150521286677787, 45.736518238157316]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597508",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.150494224581697, 45.735014941698076]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597509",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.147512465982187, 45.74006128469851]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597510",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.146737622879471, 45.74206019908683]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597511",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.148303964575344, 45.74294374321372]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597512",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.144660971123357, 45.743399613319625]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVBus000162",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.140993829119786, 45.748848449146124]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV087026",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.142510653823505, 45.74936335185943]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV087026_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.142510653823505, 45.74936335185943]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597636",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.142546673047312, 45.749326100904696]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597642",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.142311814479678, 45.74960337606575]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597643",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.142015572295646, 45.74978456266308]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597644",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.141933184112087, 45.74989544425495]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597645",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.141469724066312, 45.75074700935257]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597637",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.142782464828748, 45.74920100722307]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597638",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.142956513074331, 45.75060023523443]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597639",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.141861619197202, 45.747735508814074]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597640",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.141557062153428, 45.74742303676889]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597641",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.14053328389899, 45.74653356656477]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVBus000163",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.13975122755317, 45.75264660134677]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV030421",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.134429512110244, 45.7503079613989]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV030421_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.134429512110244, 45.7503079613989]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597282",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.134481391954485, 45.75034360316244]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597286",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.133867721323582, 45.750054599088116]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597288",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.133895474073471, 45.75004213052414]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597289",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.134518754371235, 45.75014353107504]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597287",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.130885874396701, 45.74932970383103]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597283",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.135689453584539, 45.75088026308764]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597284",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.13595620468958, 45.75047671354452]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597285",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.136573936521224, 45.75131688369313]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV060819",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.139750200197512, 45.752817773899736]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV060819_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.139750200197512, 45.752817773899736]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597438",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.139767827078209, 45.753052346667296]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597439",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.139755795451739, 45.753268117838346]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597442",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.139203086557567, 45.75386822435314]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597444",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.139280841193593, 45.754130744459324]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597443",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.138597055820748, 45.75369531349681]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597440",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.140634056783097, 45.753596832767954]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597441",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.140633250892682, 45.75395715028904]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597445",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.141013501398445, 45.75244259475817]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597446",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.141458753427, 45.75077440317395]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597447",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.137676265846062, 45.75185222280484]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV010772",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.139581671851602, 45.74014695795837]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV010772_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.139581671851602, 45.74014695795837]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597231",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.139799220836525, 45.740130574914616]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597236",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.13909086851998, 45.739666496703784]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597238",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.138996880669023, 45.73923733582469]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597237",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.138404483943473, 45.739599690142576]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597234",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.138360207767327, 45.740234083455405]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597235",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.137918182787253, 45.73983703738022]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597232",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.14079888436868, 45.73959037987897]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597233",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.139982055962071, 45.738753384750915]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV061985_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.131997937025953, 45.73835140786593]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597455",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.132252588994017, 45.73838402595723]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597456",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.133319246170529, 45.73804289781943]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597457",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.134355004769107, 45.737953790942704]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597458",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.133199584250765, 45.737583978332744]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597459",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.13370879226871, 45.737134396212355]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597460",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.132888156179296, 45.73717190156047]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597461",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.132255207955779, 45.736318913193905]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597465",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.131960539666099, 45.73645894815146]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597463",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.131556643778066, 45.735204763074854]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597464",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.131461380675502, 45.73521626380797]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2096366",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.131015806637204, 45.73520115522807]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2176785",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.130048302044515, 45.73556893021983]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597462",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.131949460614955, 45.73673458264668]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597453",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.13239117578927, 45.73861046979415]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2118775",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.1321754123077366, 45.73884436487777]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2141527",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.132066407937215, 45.739001860067376]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2176689",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.131476507129523, 45.739174648273746]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2202581",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.131308190409055, 45.739109397431335]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2202582",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.131094294936255, 45.73931117047206]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597451",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.132222881517672, 45.738402851942766]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2170321",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.131106283774199, 45.738647043484875]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597449",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.131236658783794, 45.73859921840214]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2092379",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.131069675303227, 45.738218957468185]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2092382",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.130819707063452, 45.73802019996394]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2092380",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.131495271304831, 45.738096943112396]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2092381",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.131357963734145, 45.737830053345675]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV086284",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.124113427819351, 45.73778090694409]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV086284_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.124113427819351, 45.73778090694409]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597627",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.123895051442235, 45.738038480987235]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597634",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.123874534463701, 45.73805808873149]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597628",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.124328426320822, 45.73825337665821]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597633",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.124887404421134, 45.7379887485525]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597629",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.125426931100616, 45.73860812405334]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597631",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.126348028342179, 45.73859810248648]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597632",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.127114078939864, 45.738197520177806]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597630",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.126586395616234, 45.73795054045071]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597617",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.123878520664277, 45.73803210363561]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597618",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.123337449156326, 45.73782358035641]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597624",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.123315060070063, 45.7377973147745]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597625",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.123179562165597, 45.738145961786515]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597621",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.123524007548202, 45.738309972792095]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597622",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.123556092850243, 45.73838364884894]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597623",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.123372517127282, 45.73846370498733]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597619",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.12327296517294, 45.73744745736872]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597620",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.123170213820361, 45.736313684708065]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV070815_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.121116998348564, 45.73436060105173]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597569",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.121090847030499, 45.734326166502576]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597558",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.120807290014975, 45.734113996425044]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597559",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.12039768284303, 45.735244239162796]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597560",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.122924522370141, 45.73543974768432]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597561",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.12351683985526, 45.73549079943759]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597562",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.123936034455099, 45.735136743107404]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597563",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.124227406124036, 45.73482986659932]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597564",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.123981212482958, 45.734857932754544]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597565",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.125215874806208, 45.73563455251574]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597566",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.125541430737079, 45.7357175541772]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597567",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.126466139088595, 45.73646273015865]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597554",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.120761049854324, 45.73410033447939]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597555",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.119441441193495, 45.73430664338143]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597556",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.119358195800613, 45.73462269141296]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV145627",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.115102097071201, 45.73300227407596]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV145627_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.115102097071201, 45.73300227407596]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597946",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.114387596168266, 45.732537041491575]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597951",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.114925073164891, 45.732361978982716]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597947",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.114763223798363, 45.732808409233606]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597948",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.116004477637208, 45.73281112066898]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597949",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.116673940244816, 45.732446290037394]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597950",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.116369504565862, 45.733723371364675]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597952",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.113781897963726, 45.73233226432469]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVBus000164",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.110495127409631, 45.733331236823744]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVBus000165",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.113093296210837, 45.74291103697131]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV149749",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.112803817787157, 45.74302366089288]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV149749_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.112803817787157, 45.74302366089288]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597958",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.113351726819436, 45.74290529092748]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2051278",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.11350984423513, 45.74298834504263]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2180219",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.113936260910663, 45.74294111143043]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2180221",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.113434254981635, 45.74222483662773]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2180222",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.113259929751435, 45.74200913127111]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2180220",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.114080246634957, 45.74320197237925]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597956",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.113154698512933, 45.74315244509167]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2087636",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.1134019232798416, 45.74345471355264]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2087637",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.1134689315658335, 45.7436962390868]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2093503",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.113544349411287, 45.7441192086577]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2246776",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.114236511679019, 45.744032803320174]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2246777",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.114222046485408, 45.74397204214537]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2246778",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.114232742861371, 45.74433376739752]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2246779",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.114227813979291, 45.744636571970695]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2246780",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.114275410202614, 45.744973636224636]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2246781",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.114541440955328, 45.74547538027331]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2246782",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.113915612371169, 45.74554148970088]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2246783",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.114689287838259, 45.7449562036386]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2246784",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.114252024423332, 45.7450077500002]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2246788",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.117697190840208, 45.74473706769904]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2246789",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.119151084789117, 45.74455294776373]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2246785",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.113034731781387, 45.7450196146998]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2246786",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.112988371233302, 45.74505619492295]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2246787",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.113007825489135, 45.74501015328333]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2246790",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.114248102291102, 45.74363970343485]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597954",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.113009968501245, 45.74281339207158]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2063582",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.112425067943737, 45.74260631685017]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2265835",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.11122706611259, 45.74209627000238]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2074221",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.113112105487784, 45.742405637269414]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVBus000166",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.114285459965072, 45.74789481499513]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV100954",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.109473220176078, 45.734156526843734]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV074341",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.109396716935462, 45.73470182976492]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV100954_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.109473220176078, 45.734156526843734]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597765",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.109444481697427, 45.73425265315318]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV111258",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.105629597631179, 45.72608449397857]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV111258_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.105629597631179, 45.72608449397857]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597850",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.106346574366469, 45.72685795328639]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2177656",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.106367081783922, 45.72690154853747]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2177657",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.107046976149061, 45.7295184399148]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2177658",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.10765703632603, 45.729975302156504]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2042656",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.105465761524904, 45.727309250377736]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2197847",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.105517851983746, 45.72725518246231]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2197848",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.105338457410157, 45.7279109964303]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597848",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.105545205730959, 45.72571905976248]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2175139",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.105524217646731, 45.7252282830353]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2240540",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.105222636337649, 45.72488909858062]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2240541",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.105045700920151, 45.724442612492176]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2240542",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.105026332972208, 45.72407716827897]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2240543",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.104833177640185, 45.72397901531538]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597846",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.105683473870101, 45.726085322337084]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV040070_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.102529690220928, 45.722019062603934]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597343",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.103095560045305, 45.72174507805992]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2064379",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.103182632818924, 45.721889012742906]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2102111",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.10330564421964, 45.7210562357031]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVBus000147",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.105848912021665, 45.72022897654712]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV107550",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.108311580852865, 45.7215932137636]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVBus000149",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.109891899812682, 45.72251591739185]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVBus000150",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.114227471167902, 45.723168821237316]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV000883",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.118033827478777, 45.72422565885583]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV000883_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.118033827478777, 45.72422565885583]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597169",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.118093739510341, 45.72425650548678]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597170",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.118010335814404, 45.7243634038772]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597171",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.117951631146613, 45.72468801752204]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597172",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.118040642555472, 45.72484173956378]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597173",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.117628236395752, 45.725109464993764]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597175",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.117756086195424, 45.72556631760159]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597176",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.1184257769978, 45.72563650881346]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597174",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.117151356438173, 45.72509401765585]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597177",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.118335547874039, 45.72492258654805]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597178",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.118917820305044, 45.72480999609249]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597179",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.119438896648476, 45.72468421782408]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597180",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.119590347304743, 45.72500064452774]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597181",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.11918653818636, 45.724266811394266]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597159",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.118100749712671, 45.724215557026085]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597160",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.118173301144457, 45.723827309586135]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597161",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.118541973818625, 45.72367895061979]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597162",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.118917603189974, 45.72353117538763]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597163",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.118113822020574, 45.723494809818504]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597165",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.118131752047629, 45.723323493729815]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597166",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.118405834959817, 45.723008009629645]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597167",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.1185283014771645, 45.72275994930136]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2117488",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.118833424754252, 45.722639321519]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2140357",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.11943272213065, 45.722631626525356]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597164",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.117887704387365, 45.722953425235964]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV069987",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.114083053640048, 45.72343580993858]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV069987_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.114083053640048, 45.72343580993858]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597543",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.114081374924532, 45.723392632537156]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597545",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.11356475082775, 45.72339742411785]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597546",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.113518027561224, 45.72296035349847]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597547",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.11395705827555, 45.72141346312685]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597548",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.112884521158173, 45.72341672986704]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597549",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.112727552027055, 45.723677816307]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597550",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.112477404279833, 45.72383665725968]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597544",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.114991714087939, 45.72367180719546]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV000882",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.11023090589856, 45.72275414927144]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV000882_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.11023090589856, 45.72275414927144]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597151",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.110416069958522, 45.722828981567574]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597152",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.110445531176267, 45.721365064788536]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597153",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.110304585396318, 45.721259922094546]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597154",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.110804063719747, 45.72102424071755]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597155",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.11197724208789, 45.72341052969061]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597156",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.11194554942449, 45.723435915735]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597157",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.11242583227398, 45.723257618222476]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV107550_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.108311580852865, 45.7215932137636]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597808",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.108523561640234, 45.72155925163648]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597809",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.108613875228984, 45.72137607292031]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV066269_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.106096707682988, 45.71983890217887]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597473",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.106052705510809, 45.71990234067928]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597471",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.106038632044726, 45.719861336417864]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597469",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.106488919176285, 45.71912124124991]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597467",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.105997754006589, 45.71997563162139]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVBus000136",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.10216113475461, 45.71823332946091]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV029698",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.102602776095938, 45.71743812959765]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV029698_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.102602776095938, 45.71743812959765]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597260",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.10246116108755, 45.71741676553194]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597261",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.102470061792494, 45.7177722442137]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597262",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.103202761717038, 45.71570304281806]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597263",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.103117615906624, 45.715210517873125]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597264",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.102752191164462, 45.71494357568712]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVBus000137",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.098983288402141, 45.71600024764846]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVBus000138",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.088529285081726, 45.7179281162061]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV092319",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.088154918102711, 45.720117437130114]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV092319_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.088154918102711, 45.720117437130114]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597676",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.087896574249314, 45.72036389881715]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597677",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.088087758809587, 45.72149107070769]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597679",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.088073778656947, 45.72200510483657]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597678",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.089315292143195, 45.72163464056033]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597669",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.087904281405487, 45.720337944212766]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597670",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.088012960488159, 45.719923781548154]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597674",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.08795872396273, 45.719913044805566]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2152419",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.0878076992677865, 45.71972660515281]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2246144",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.087548075792036, 45.72014488000694]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597671",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.088423941381917, 45.7189893880726]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597672",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.088484540554948, 45.71876760935315]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597673",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.088457419309354, 45.718775860449206]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2109847",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.088452121141889, 45.71872569496719]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2244331",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.088232809517596, 45.71913186858384]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVBus000139",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.085765467591098, 45.71812476872065]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVBus000143",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.087233500470923, 45.714522191869946]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV013592",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.087443080816541, 45.7146175358638]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV013592_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.087443080816541, 45.7146175358638]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597243",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.08726246370271, 45.71454042580081]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597244",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.087404058439066, 45.71484361498222]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2046400",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.087012675594112, 45.71478268172659]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2148471",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.087534604571641, 45.71498294741137]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2148481",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.087487147047728, 45.71470171759198]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2148472",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.088394987412196, 45.71655883657812]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2148480",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.088277528367539, 45.71680487287858]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2148473",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.08941358852187, 45.71633650530738]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2148474",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.089413994112028, 45.7160892784007]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2148475",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.089168575119475, 45.715945743170586]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2148476",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.089205784082485, 45.71568236013201]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2148477",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.090471751639614, 45.71635116371936]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2148478",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.090520381780737, 45.71636664885684]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2148479",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.090889417719612, 45.71661189206579]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597240",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.087251876225529, 45.71451449775806]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597241",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.087082319250765, 45.714209178405]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2178535",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.087110852331, 45.714043840953615]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2178538",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.087540541177829, 45.71383503268848]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2178539",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.088197406588574, 45.71336690750129]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2178540",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.087841932958545, 45.712837304662536]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2178541",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.087490649380931, 45.71258785612083]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2178542",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.089732591148916, 45.714291341844465]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2178543",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.090738582076778, 45.71471252369265]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2178544",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.091443772460545, 45.71511142649758]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2178545",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.092259359176032, 45.715455567216154]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2178537",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.0865790273489795, 45.71383217535753]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2178547",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.086123698930429, 45.713867587202536]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2180336",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.085907387330615, 45.71372272081336]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2180337",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.086017575098807, 45.71366049128636]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2180338",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.085622082754217, 45.713498080941186]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2180339",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.085611061770484, 45.71333632503164]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2180340",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.085540187967981, 45.71323961873964]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2180341",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.085396367334466, 45.71346113364888]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2180342",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.085102631323517, 45.71348824736889]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2180343",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.084769026078257, 45.713737902744015]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2180345",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.085272403203628, 45.71395525414844]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2180344",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.084420836988437, 45.713722520916996]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2178546",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.086511758822802, 45.71343630588859]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2179725",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.086158533772213, 45.71308260758067]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2179726",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.086309083302737, 45.712856378104476]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2179727",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.085975743743937, 45.71270582428932]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2178536",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.08724008895912, 45.714286872828424]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVBus000140",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.080310001268757, 45.718705566785516]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV149787",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.082397181030739, 45.716711261218]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV149787_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.082397181030739, 45.716711261218]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597978",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.082306987988142, 45.716700745776556]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597979",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.082827466851243, 45.71646898476872]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597988",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.083559156474269, 45.716450418398885]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597980",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.082943363066823, 45.71601855946134]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597981",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.082875830024306, 45.71594295111962]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597982",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.083625058797014, 45.715549732352294]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597986",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.08390825754546, 45.71552442511787]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597983",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.08422766817587, 45.715074834422886]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597985",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.084742905215615, 45.715609781122545]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597984",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.084115535983338, 45.71419357259702]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597987",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.083267572591887, 45.7151494861069]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597971",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.082281525208958, 45.71670918016343]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597972",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.081869206440785, 45.7168792404412]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597973",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.081833931990715, 45.71723276846583]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597974",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.084218521785999, 45.71716449065225]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597975",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.084893569077807, 45.71694869309224]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597976",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.080688764273759, 45.71526417724869]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597960",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.079732909095765, 45.71752711402969]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597961",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.079302416036245, 45.71766590478523]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597963",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.078248019449182, 45.718012586885635]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597964",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.077238399947751, 45.718353288575976]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597965",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.076772973128771, 45.718337748922586]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597966",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.077919178847887, 45.7174328880017]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597967",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.079118821269009, 45.7172831783414]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597968",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.078535340671942, 45.71693355812225]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597962",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.080170610289451, 45.71838343236601]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597969",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.079491743717839, 45.71710464405772]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVBus000141",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.076142717107429, 45.71940883515384]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVBus000142",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.074003958457729, 45.719318456507466]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV082752",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.073762177524761, 45.71932745133941]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV082752_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.073762177524761, 45.71932745133941]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597611",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.074072306309911, 45.71923790887531]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597612",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.074516509372851, 45.71898052088261]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597613",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.074742365431997, 45.71883860053727]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597614",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.075107366788401, 45.718707208324446]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597615",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.075729051148316, 45.718566508482425]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2067457",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.073759929076217, 45.71975756783278]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2067458",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.073138639257595, 45.71950806600819]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2067460",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.072699377133186, 45.71966681167023]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2067459",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.073036641215988, 45.71914218356402]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2067461",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.075378699861478, 45.7206226685448]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2067462",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.076407969054022, 45.720884673323674]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597590",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.073840157066831, 45.71932073634506]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597591",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.073616408848362, 45.718969747180694]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597608",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.07406498396968, 45.718788647502606]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597592",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.073172918006476, 45.71849815582568]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597600",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.072806460066678, 45.71809633037125]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597603",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.072480964747879, 45.717838113466094]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597604",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.072207101497393, 45.71748925102261]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597605",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.071685992246352, 45.71716092736535]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597606",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.071400402398389, 45.716983358742425]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597607",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.071432076496474, 45.716142991920904]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597601",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.073281171853721, 45.7180653808083]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597602",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.073498269608452, 45.71799159447385]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597594",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.071727773298036, 45.718440813801315]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597599",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.071942195934808, 45.71880484359544]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597595",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.071501847293765, 45.718522690564505]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597598",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.070980323727184, 45.71814325435804]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597596",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.071101199917635, 45.718478903928016]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597597",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.069429386192573, 45.718888177620386]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597593",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.073633310651103, 45.718063814499665]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597588",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.073839149538717, 45.71935663524257]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV054755",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.085930873135047, 45.72506960249998]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV054755_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.085930873135047, 45.72506960249998]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597436",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.086148118937991, 45.7252495032049]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV107551_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.104885011082565, 45.71894447451382]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597832",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.104582820224691, 45.71820764166423]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597833",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.104897891306606, 45.71826460632653]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597834",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.10529727318602, 45.71833224700851]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597830",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.104935756260527, 45.718941931514706]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597828",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.10646218088799, 45.718981351363816]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597825",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.105983013916246, 45.719216564748635]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597826",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.105917369850959, 45.71920453128334]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597822",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.106126582310863, 45.71971452867871]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597823",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.10602894223012, 45.71973416770965]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2186831",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.106116264840982, 45.719733601120765]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2186832",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.10632300952114, 45.71978845713564]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597819",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.10794455266307, 45.7188421365203]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597820",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.108502158924687, 45.71904190074599]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597816",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.104976915628601, 45.718990924544975]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597817",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.104868798787162, 45.719139570921605]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597811",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.106772014093953, 45.718696445202916]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597812",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.107777929517031, 45.71879386940861]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597814",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.108850000575983, 45.71883814238263]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597813",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.107770443727071, 45.72008695475764]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV131453_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.108200342394082, 45.716773866747744]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597917",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.107915548160802, 45.71655827016503]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597908",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.10836464703522, 45.71673231182041]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597909",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.10852956747039, 45.71669974296356]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597912",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.108607769635214, 45.71671512630573]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597910",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.108775154201305, 45.716718502328966]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597911",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.108784286046899, 45.71666415290283]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597913",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.108545983491936, 45.71656408521967]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597914",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.108555731581514, 45.71651872212362]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597915",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.108633317440346, 45.71652511913745]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597905",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.108221712689682, 45.71634432311037]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597906",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.107596238489256, 45.71597935984548]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2120470",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.107341150182596, 45.71581289157685]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597903",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.107727434776695, 45.71662764628173]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597901",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.1077554939177086, 45.716760231795526]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2158133",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.107722061746165, 45.716775686392225]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2158134",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.107373140363565, 45.71673916578243]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2195610",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.1071916164793185, 45.71669857624115]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2195611",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.10722527385153, 45.716672365847515]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2195612",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.106960728403925, 45.71588737348655]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2195613",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.106857816583311, 45.71572001576204]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2195614",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.106974553849633, 45.71540162812812]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2195615",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.106302703105372, 45.71539540470785]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2195616",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.106235104148959, 45.71520144146108]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2195617",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.107166511404469, 45.71682497541934]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2221252",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.10709113112968, 45.717221622710255]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2221253",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.107023906572666, 45.71760173250654]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2221254",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.106753280477283, 45.71832735463441]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597899",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.107264526221693, 45.717425259339315]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597897",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.1085237310931895, 45.71688044326552]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2191965",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.10856181993364, 45.71684573385981]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2191966",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.109143403669338, 45.71666690547204]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2191967",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.109525282886088, 45.71663969918398]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2191968",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.109743584, 45.71670475202352]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2191969",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.108798982465396, 45.71691021257592]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2230863",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.108682530223552, 45.717294358701835]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV069986_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.108330674348383, 45.71525685075613]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597541",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.108320926296726, 45.71530221382402]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597527",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.107772239750215, 45.71507820037696]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597528",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.107610554596224, 45.71498906458214]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597535",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.107586152003504, 45.71493692398314]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597536",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.107463226450871, 45.71468165584409]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597537",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.107515266498465, 45.71467179932933]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597538",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.107221023004224, 45.71459955083665]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597539",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.107181749260111, 45.7146080771967]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597529",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.1075658309978, 45.71497435609285]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597530",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.107349007276073, 45.71492490386718]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597531",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.107510355250121, 45.71517797924056]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597534",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.107281668221431, 45.715218095390775]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597532",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.107413357611568, 45.71541362265456]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597533",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.10761616564962, 45.715521191181764]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597514",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.10819069080759, 45.71509042597194]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597518",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.108449389484607, 45.7145503088177]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597519",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.108735805130823, 45.71441457489667]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597520",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.108754574872381, 45.714125718400176]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597523",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.108857593574824, 45.7137529641493]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597524",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.10893035688611, 45.7138766145014]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597525",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.109506112803776, 45.713404187853506]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597521",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.109198000660907, 45.7140297359251]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597522",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.110086193998041, 45.71404488230388]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597515",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.108314258186429, 45.715392508442044]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597516",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.107966239060805, 45.715636533080506]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597517",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.10855172319356, 45.7162265516973]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV000884",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.106161513336393, 45.713949336954975]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV000884_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.106161513336393, 45.713949336954975]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597185",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.106167605323444, 45.71400673201997]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597186",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.106595547167487, 45.7140527087516]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597187",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.106684762272384, 45.71412430509165]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2230790",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.106726980681471, 45.71439460481158]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2230791",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.106317360263116, 45.714629513376785]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2230792",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.106189083436612, 45.714832980318675]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2230793",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.106105401609491, 45.71445003207337]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2133591",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.107092726705993, 45.71389248158049]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2133592",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.107245287816784, 45.7136333259897]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2133593",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.107354102800034, 45.713460406494676]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2133594",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.107684708668253, 45.71321778879572]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2133595",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.108330749930834, 45.713515609183276]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2133596",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.108195992538732, 45.71367878310476]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV075080_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.105400535750055, 45.712981174830574]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597578",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.105368849212669, 45.71262948031316]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597581",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.105765685544177, 45.71222883881138]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597582",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.105609295560595, 45.71219806811965]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597584",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.106224737502424, 45.71177819563035]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597585",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.104981337377415, 45.71162410093279]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597586",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.105022093817486, 45.711608716154565]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597583",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.105656911695821, 45.71214242535568]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597579",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.10526007519599, 45.71254306646767]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597580",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.105188649838167, 45.71262653035956]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597574",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.104684134955646, 45.713296684382634]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597575",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.104964142400255, 45.713538632359054]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2099799",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.105036953238047, 45.71341523903715]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2099800",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.105101803490456, 45.71361121362379]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2099802",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.105237465650939, 45.713714737959044]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2099804",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.105346241942173, 45.713801151839874]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2099806",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.1055259278699, 45.71398425921165]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2099805",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.105505870251035, 45.71373553822269]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2099803",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.105297911131679, 45.71365866416764]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2099801",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.105316326846824, 45.71353971103161]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597576",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.104478798978679, 45.71311443783637]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV000915",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.106402518425976, 45.71017436466596]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV000915_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.106402518425976, 45.71017436466596]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597195",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.106523305924125, 45.710229749468795]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597196",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.106373075590575, 45.71051401839023]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597200",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.106245605495539, 45.71064260117373]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597197",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.10592756214854, 45.710429019663984]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597198",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.105770692549379, 45.71052256224505]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597199",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.105635542183715, 45.71080181956518]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597190",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.106709665297833, 45.70989112399645]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597192",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.1066212240129, 45.7093320603272]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597193",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.10689466767555, 45.709420140662715]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597191",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.106420642802479, 45.70980086487143]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV122780_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.10307208285753, 45.709133341020745]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597874",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.103548018905021, 45.70895420699098]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597875",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.103820128959185, 45.708859344215384]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597876",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.103849014848511, 45.70884936658158]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597877",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.104037158801151, 45.70876198131393]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597878",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.104176534067883, 45.708892528722444]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597879",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.104668608767748, 45.70895536096015]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597890",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.104720263748076, 45.70930324968799]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597880",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.10511029770003, 45.7087350382012]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597881",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.105518294428305, 45.708503551688324]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597882",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.105761403494889, 45.70823292346067]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597884",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.105768662817997, 45.70798228458881]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597885",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.105627051139396, 45.70792309576465]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597883",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.105422549890823, 45.70802535488874]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597886",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.105434500190117, 45.70799861666907]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597887",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.10543851738117, 45.707986880598874]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597888",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.105426904826798, 45.70840543023931]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597889",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.105323716890275, 45.70847555089266]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597891",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.102173215675062, 45.709629998252524]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597892",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.101977804888971, 45.71004171377927]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597893",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.100744052138722, 45.70948507001853]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597872",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.103517263106665, 45.70896325660195]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2197419",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.1045552128857015, 45.708958946940456]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2197420",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.104620580260796, 45.70935230154551]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV008812",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.096573812712156, 45.703743188995695]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV008812_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.096573812712156, 45.703743188995695]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597215",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.096608579412941, 45.70378788634219]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597216",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.096779232363615, 45.70349839845557]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597226",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.097477803820637, 45.703186742542194]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597217",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.096662147108979, 45.703120160569576]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597218",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.097809122546055, 45.703298481942284]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597219",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.096558339705605, 45.70233490349282]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597221",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.097168521514582, 45.701677824747485]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597224",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.097383000034773, 45.701771552590614]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597225",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.100049549662066, 45.702562648192604]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597222",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.097649185990529, 45.70073431622952]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597223",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.098067468843865, 45.70071647630779]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2215372",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.097662237684801, 45.70069431978928]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2215373",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.098013033965243, 45.69896181695434]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597220",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.095431927139255, 45.701652122180306]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597213",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.09654474153321, 45.70379521543562]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597202",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.096648134057525, 45.70376173651723]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597203",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.096038828463686, 45.70402935780137]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597204",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.09350780503881, 45.70453579358654]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597205",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.09161631290005, 45.70488330618566]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597206",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.097229221257729, 45.70447767234737]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597207",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.096935397308812, 45.70463124325683]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597209",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.097301775115562, 45.70436931668342]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597211",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.097872091221221, 45.704682540487084]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597210",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.097228196048489, 45.70408266157869]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597208",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.09725423476348, 45.70452109346048]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV020539_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.078291458401432, 45.693348195918986]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597253",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.078208843235309, 45.69329448996571]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597254",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.078092162784845, 45.693355262981925]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597255",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.07710289357729, 45.694928951782224]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597256",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.078520288828725, 45.69353586090012]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597248",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.077560803744054, 45.69298489468919]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597249",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.077437501487968, 45.69266607934485]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597250",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.079526715320177, 45.690896562942235]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597251",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.081972892219524, 45.68943427773101]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV096608_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.067107868547804, 45.68342255961287]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597724",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.066887741346425, 45.683217426831476]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597725",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.067078831216238, 45.68314801870515]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597726",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.067058740674599, 45.68317390638364]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597727",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.069180624982355, 45.6842408070835]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597728",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.066353819403152, 45.68295418743055]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597735",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.066616262849599, 45.68271217774884]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597729",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.065883045249463, 45.682681638874335]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597730",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.065759784277652, 45.6825540620823]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597731",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.065110759712662, 45.681941403111686]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597732",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.064388348127197, 45.6812542646946]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597733",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.064467554645455, 45.68086794299421]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597734",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.063427907763438, 45.68184913044306]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV095740_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.059661831433293, 45.677891042107504]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597716",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.060276867797654, 45.67818326454163]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597717",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.061046771006312, 45.67839126669907]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597718",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.06070517935611, 45.678902681219775]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597721",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.060399669738264, 45.67923697647098]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597722",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.062284667547101, 45.67953685883422]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597719",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.060207646847116, 45.67873375792671]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597720",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.059381403822557, 45.67854974214875]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597703",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.059473250218935, 45.67745736627153]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597704",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.058430158838982, 45.675951917160305]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597706",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.058247185249765, 45.675769376398755]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597707",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.058786116895137, 45.675591408180914]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597708",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.057906488571573, 45.67534879393429]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597714",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.05829908669466, 45.67507456064558]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597709",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.056609627941066, 45.6738070589088]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597713",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.055020466730777, 45.67291410790228]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597710",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.056868100447731, 45.67349261937423]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597712",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.05732397628197, 45.67377470262141]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597711",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.057183034794511, 45.672564228272684]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597705",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.056411822432324, 45.67736921137352]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597697",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.060309241156939, 45.67815260172618]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597698",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.061075040931786, 45.67834420371685]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597699",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.061780266295786, 45.677317404651646]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597700",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.061009982980614, 45.67694671442715]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597701",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.062966496500106, 45.67520670588677]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV137565_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.059077690243142, 45.682474351958916]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597935",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.059276464883119, 45.68325772285452]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2182976",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.059071355175199, 45.683496712475424]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2182977",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.059272558439872, 45.683635314749864]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2206921",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.059411205760013, 45.68359821735375]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2182978",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.058790843072554, 45.68371885668856]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2255063",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.058977360066199, 45.68392649433068]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2256618",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.059175537587404, 45.684065685197616]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597933",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.059299838292429, 45.68322094661287]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2170134",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.058711831226125, 45.68322349571861]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2247537",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.0578875842504925, 45.68298789108161]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2247538",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.057844512356104, 45.68296251738818]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2247539",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.056531820625165, 45.6822746021499]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2247540",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.05555802918876, 45.681696107002246]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2247541",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.055615322133212, 45.681694547910816]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2247542",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.055259807219222, 45.68142463465113]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597931",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.057856015985748, 45.68104403292745]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV036995_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.044258712702577, 45.67374805901972]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597336",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.044343614397435, 45.67368041099819]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597338",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.044818565873535, 45.67335544239462]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597339",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.044320065472403, 45.67301167481459]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597340",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.045422649996497, 45.67374074626356]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597341",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.045336723163315, 45.674563192653146]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597337",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.044536220243576, 45.67393220291166]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVBus000124",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.040276646275014, 45.66983549976026]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVBus000125",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.046794926453659, 45.67053710668995]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV090739",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.050774138837079, 45.67098160995073]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV090739_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.050774138837079, 45.67098160995073]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597649",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.052436435451826, 45.671353444014976]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597651",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.053416030282486, 45.671755622285175]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597650",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.052504415349752, 45.670837810268196]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV069150",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.049559457965534, 45.66571907987046]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV069150_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.049559457965534, 45.66571907987046]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597494",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.049560238816214, 45.66540219180024]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597495",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.049118878989125, 45.66455825311104]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597496",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.048580807091333, 45.66407028913109]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV047876",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.999612048809196, 45.68019946840455]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV047876_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.999612048809196, 45.68019946840455]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597407",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.998881026853072, 45.67891168254594]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597408",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.998863978712213, 45.67885607598753]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV014382",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [6.003424787016955, 45.68391777086505]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV014382_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.003424787016955, 45.68391777086505]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597246",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.003409498532112, 45.68385105630471]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV031850_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.001720963115003, 45.69274101875519]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597297",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.999137763359226, 45.6920437818066]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597295",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.005221823296205, 45.69407599482394]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597293",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [6.005177022856198, 45.691322981238564]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV100255_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.980272213691664, 45.68228522768509]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597763",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.979958439462481, 45.68233955986808]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597758",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.979861206403398, 45.682501231254115]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597759",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.979403673995417, 45.682441352568425]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597760",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.977895820857817, 45.68190675075273]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597761",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.977945577824928, 45.68194025841146]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597755",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.979805672133208, 45.68241927835583]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597756",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.979593564594078, 45.682359527247776]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597742",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.980980843016953, 45.68266386522024]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597743",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.98145759338207, 45.68283929353318]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597744",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.981855572908586, 45.68298936268634]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597745",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.982283428358598, 45.683163676207315]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597746",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.982835703176275, 45.68366447088204]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597747",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.982978428916589, 45.683995761645704]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597748",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.983064062956243, 45.68426046213097]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597749",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.983210482306469, 45.68464747154941]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597750",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.983298284313901, 45.6850030649527]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597751",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.982855615242167, 45.684876969939296]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597752",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.982354497552874, 45.684799607319135]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597753",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.982579635333564, 45.68338730268052]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597740",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.980162960823401, 45.68230409048661]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597737",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.979827164111319, 45.68245280348217]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597738",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.979532438075617, 45.68236781868285]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV107179_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.979300322201874, 45.683275720139655]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597800",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.97795978186008, 45.682546476353885]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597796",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.978939675728395, 45.683119835525886]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597797",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.978904418020779, 45.68309770024381]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597798",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.9789707973277, 45.68313674650014]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597790",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.977701076970765, 45.683566626927025]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597791",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.976846408464058, 45.683330508435816]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597792",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.976347625230124, 45.6837934189159]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597793",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.975576091728807, 45.683668069444295]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597794",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.976127211377369, 45.68319986042944]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597782",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.978883734528141, 45.683726064024]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597784",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.97838826879023, 45.683504670566016]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597785",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.977051501383102, 45.682914962478215]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597786",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.976524576067614, 45.682641176204456]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597787",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.976325980747155, 45.68257197388286]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597788",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.975642030617186, 45.68270226011105]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597783",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.978897350845724, 45.684022580544706]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2244981",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.979061351158172, 45.68465013871656]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2244982",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.978970613878383, 45.68507663444706]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2244983",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.979014171450817, 45.68546376268433]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2244984",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.979158533860804, 45.685455738447416]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2244985",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.978924032770507, 45.68574580090504]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2244986",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.978866966712495, 45.685994112000984]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2244987",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.978495398680446, 45.686245330217474]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2244988",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.978242928201002, 45.68649442906592]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2244989",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.978229089678194, 45.685578131122895]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2245999",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.978086749854993, 45.68551610977194]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597775",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.978211799171811, 45.682520977316145]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597776",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.977371049807704, 45.68185976619922]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597780",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.97740595569604, 45.68190186219122]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597777",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.977307994930867, 45.68172230784818]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597778",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.977332212470851, 45.681563911662884]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597779",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.977470538586532, 45.68140180825169]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597767",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.979536048028045, 45.68329039334607]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597768",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.979632758986522, 45.683398476993844]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597769",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.98126413297377, 45.683255371018035]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597770",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.981531090374974, 45.68344482689243]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597771",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.981970848570395, 45.68401232909206]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597772",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.98198209439481, 45.68439563091954]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597773",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.981877721686352, 45.68466290992445]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV091119_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.974784152967417, 45.68100947187237]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597660",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.974464539805409, 45.68092483196061]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597661",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.974346180844152, 45.68088364294909]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597658",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.975177450858538, 45.6812599010014]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597655",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.975190492395634, 45.68146015459896]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597656",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.974716357419693, 45.68169246333667]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597653",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.97464554297361, 45.68133052300313]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVBus000116",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.957043705399946, 45.681721642450306]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV049593",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.954820769070635, 45.6863070189785]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV049593_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.954820769070635, 45.6863070189785]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597417",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.954720714299261, 45.68650615044819]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597418",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.953804571505808, 45.68740607432159]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597427",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.953791057001481, 45.6873681894086]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597419",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.95326558897473, 45.68773326075483]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597425",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.953288688424617, 45.68761543572212]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597426",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.953292046310102, 45.68758830898828]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597424",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.952982013153223, 45.68807244048256]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597420",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.956073631812371, 45.68808580554548]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597421",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.958539371176542, 45.68856705396941]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597422",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.962553854916228, 45.68935408121891]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597423",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.956241157709764, 45.687702137391234]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597428",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.955537414169524, 45.68610591955967]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597429",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.955801751525292, 45.685158223777854]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597430",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.955729060708101, 45.68470178959694]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597431",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.955704374591054, 45.68433700973925]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597432",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.956003205493386, 45.68623281489387]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597412",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.95479748662714, 45.68634379514682]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597413",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.950763508613537, 45.68539934355494]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597414",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.950460031280419, 45.68536256806558]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597415",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.95472316539122, 45.68647872870269]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV123076",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.956496234862575, 45.68163817092211]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV123076_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.956496234862575, 45.68163817092211]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597895",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.956576814812283, 45.68157103908312]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVBus000118",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.947253589572928, 45.67982473674461]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV029761",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.947265797098807, 45.67877676515915]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV029761_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.947265797098807, 45.67877676515915]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597269",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.947078629027819, 45.678825556546094]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597270",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.946810879396945, 45.67861943293917]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597271",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.945297695073775, 45.67985499231675]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597272",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.945473481259552, 45.68038068965553]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597273",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.945036593191511, 45.68007414213659]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597274",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.944980608920014, 45.678937577834894]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597275",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.946417089722605, 45.67772772890481]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597276",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.945341708647273, 45.67786053190666]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597277",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.945386064479402, 45.67787081134864]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597278",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.946261708530825, 45.677509383613234]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597279",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.946660869669085, 45.677707086948615]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597280",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.946434170704424, 45.67705506444519]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597266",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.94712806163352, 45.67881213888554]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597267",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.947127740267435, 45.678845444713374]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2106356",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.947078225855659, 45.67886662824836]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2106357",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.947158120505616, 45.67908322604309]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2106361",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.947823448058704, 45.67901360497479]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2106358",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.947426128884566, 45.67969173234234]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2106360",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.948345950104519, 45.67981588293124]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2164873",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.948276778079085, 45.679426532166985]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2106359",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.947361623026564, 45.679862251546126]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2106362",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.949721934528743, 45.678685738692536]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2106363",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.950581048026341, 45.67950550913009]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2106364",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.952731582262783, 45.67879760073005]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV091402_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.93650310543465, 45.68283892154742]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597667",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.936802159650154, 45.682742622915654]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597665",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.936385606552559, 45.68288750976232]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597663",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.936044603913357, 45.682407436193586]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV137994",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [5.933645970660695, 45.68354820394019]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV137994_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.933645970660695, 45.68354820394019]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597944",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.932910023031219, 45.68377343096389]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597937",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.933489245656505, 45.683506799092925]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597938",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.933444512389993, 45.683335004195484]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597939",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.933342856588738, 45.68281091091467]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597940",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.933682022837386, 45.68273614565393]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597941",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.932966000578571, 45.68277507504252]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597942",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.932660160749419, 45.68279118434652]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV045817_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927464430217757, 45.68627712449998]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597405",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927399711027039, 45.68628860927441]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597402",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927689704241587, 45.686261900379094]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597403",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927999870849574, 45.68677372350602]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597376",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927591175473871, 45.68610313878301]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597377",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.92773697982692, 45.68627749697128]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597378",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927965818987558, 45.68722479862582]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597379",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.92743545882034, 45.68762215932377]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597385",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927242603422707, 45.68745963783303]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2087675",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.92714675646916, 45.68717444048051]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2162788",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927060225600338, 45.68688696333599]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597380",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927117962669607, 45.68781933999617]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597383",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926841644838847, 45.6877201197674]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597384",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926687627190212, 45.68732879024584]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597381",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926524138349171, 45.68817158277028]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597382",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926790636000251, 45.68851427984535]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597386",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.928681988765891, 45.68636303042771]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597400",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.928981316706819, 45.68614539825631]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597387",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.929195519128256, 45.68644275460778]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597396",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.929766507611836, 45.68744987286452]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597397",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.930095116933604, 45.68751269135064]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597398",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.93032197645429, 45.68749845594798]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597399",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.930176385956531, 45.68734428528605]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597395",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.929480016245428, 45.68699614909195]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597388",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.930265963353229, 45.68644193926237]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597390",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.931809142694368, 45.68632697439262]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597391",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.9319497025671115, 45.68623299978596]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2060326",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.931992912863639, 45.68599557073854]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2184168",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.931957630448156, 45.68555368372429]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597392",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.932308973655219, 45.68640541276266]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597389",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.930354129881831, 45.68680835811228]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597393",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.930087190533082, 45.68591577726468]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597394",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.930352358795645, 45.68584423295558]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597373",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.925251519017652, 45.687572913051085]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597374",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.925888704131381, 45.68788573051614]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597364",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927544470366714, 45.686143171809974]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597365",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.928165876525131, 45.685899011303434]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597366",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.928506927400374, 45.68580882893403]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597367",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.928723094334206, 45.685478585954975]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597368",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.928872214699759, 45.68540085793147]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597369",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.929084082426303, 45.685260778283464]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597370",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.929262170654543, 45.68533162056966]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597371",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.928973134217379, 45.68576596807618]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597345",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927578119704006, 45.68609583896833]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597353",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927557900792232, 45.685895977643696]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597362",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926969303467558, 45.68613097829303]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597354",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927664215303161, 45.6849649553297]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597355",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926573137859591, 45.6849818980127]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597361",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926504853865319, 45.68472291205351]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597356",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926127868723068, 45.68505019577657]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597360",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.925781324687881, 45.685095516999475]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597357",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926012126559398, 45.684063246055004]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597359",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.925235113030273, 45.68377292038245]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597358",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.926635656180029, 45.68377309507618]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597346",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.927718252697628, 45.68498573881619]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597347",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.928515681427411, 45.684938570271115]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597348",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.929422794457873, 45.68486232987378]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597349",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.929497977246174, 45.68485271488734]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597350",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.930006020163461, 45.68481784745708]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597351",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.930722056716602, 45.684173473399056]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus1597352",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [5.930747956413637, 45.68476703852005]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    }
  ],
  "lines": [
    {
      "id": "84_215517",
      "bus1": "84_A.BAI",
      "bus2": "84_MVLV045817",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.913217181200842, 45.693991589588045],
          [5.913229898554896, 45.69399544342336],
          [5.91326285111623, 45.69400734249704],
          [5.913339155729443, 45.69403454624283],
          [5.913364801561794, 45.69392133413914],
          [5.913508481129685, 45.693407167880906],
          [5.913808467447752, 45.692353368233796],
          [5.913772773076981, 45.69168541310982],
          [5.913969392227971, 45.691565240366316],
          [5.914130601212415, 45.69148393221241],
          [5.914704860278879, 45.6909736901005],
          [5.914932304982994, 45.69083871642461],
          [5.915531719279684, 45.69057093447939],
          [5.915637724086661, 45.690332387122744],
          [5.916618145735106, 45.69059780428762],
          [5.916950406066639, 45.690807431523076],
          [5.917200780242908, 45.69085773808611],
          [5.917745170560489, 45.689911384570934],
          [5.917885972467654, 45.68979742776256],
          [5.918051751900464, 45.68970081060659],
          [5.918293009886862, 45.68963456288699],
          [5.918520642739586, 45.68964133788759],
          [5.91870804347763, 45.689671642866884],
          [5.918796104723969, 45.68971565937423],
          [5.919076641254709, 45.68994417079836],
          [5.919453524133362, 45.68998616892187],
          [5.919884783938574, 45.68986065503739],
          [5.920706173450659, 45.68993090061164],
          [5.921135060307321, 45.68989845312645],
          [5.921362786192919, 45.68986498984789],
          [5.92162573990784, 45.68973077550303],
          [5.922330854113617, 45.68921181204106],
          [5.923167546241532, 45.68885902618084],
          [5.923791750263739, 45.688566935285465],
          [5.92528498336295, 45.68757276918195],
          [5.926192456073013, 45.68680703860477],
          [5.926603117036555, 45.68652564245678],
          [5.926999486173532, 45.6862328326357],
          [5.927356031604206, 45.686123650239985],
          [5.927421992539533, 45.686257094954826],
          [5.927423399445273, 45.68625994980485],
          [5.92742948934971, 45.68626683339192],
          [5.92743287586387, 45.686268715213636],
          [5.927464430217757, 45.68627712449998]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 1.6974586863252652,
      "ground": "gnd"
    },
    {
      "id": "84_410603",
      "bus1": "84_MVLV045817",
      "bus2": "84_MVLV113349",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.927464430217757, 45.68627712449998],
          [5.927450036615133, 45.686255223808935],
          [5.927444842541624, 45.68624513241065],
          [5.927444154365597, 45.68624403771759],
          [5.927440454540608, 45.68623814026141],
          [5.927439282182744, 45.6862296221417],
          [5.927444482853806, 45.686224448193016],
          [5.927456845918678, 45.68622152141235],
          [5.927472308705886, 45.68622041359143],
          [5.927495257458942, 45.68621863363564],
          [5.927519572743423, 45.68621613444346],
          [5.927554063687264, 45.68621716377849],
          [5.92760649536593, 45.68622394948048],
          [5.927747969613405, 45.68624642543803],
          [5.927775282861534, 45.68624635180554],
          [5.927820774433312, 45.686242084293816],
          [5.927867509697041, 45.686243684836406],
          [5.927998136974445, 45.686251945375126],
          [5.928141358951622, 45.686263980941064],
          [5.928276640696954, 45.68627898158339],
          [5.928429349411323, 45.68630308699432],
          [5.928588984119395, 45.68632955494824],
          [5.928710714899403, 45.68635250937133],
          [5.92882178352683, 45.68636802422747],
          [5.928880962925392, 45.686381329550514],
          [5.928949807531048, 45.68639663959062],
          [5.92903962560273, 45.68641297945924],
          [5.929099979897471, 45.686424202651544],
          [5.929161415114698, 45.68643466167904],
          [5.929220403347965, 45.68644326282317],
          [5.929248143406229, 45.686449137119396],
          [5.929281440861441, 45.68645747202067],
          [5.929317474715766, 45.686472689832414],
          [5.929341554639918, 45.686486273484064],
          [5.929356599412703, 45.686499237156006],
          [5.929363298658143, 45.68651328789524],
          [5.929376003860414, 45.686552227792234],
          [5.9293888267163, 45.68658371596238],
          [5.929404945479923, 45.68662337498335],
          [5.929429918076268, 45.68669355967819],
          [5.929449991922816, 45.686744007171654],
          [5.929491166932221, 45.686842527662506],
          [5.92951168729882, 45.686895680645584],
          [5.929549698318522, 45.68699316779765],
          [5.929576717992851, 45.68707404000765],
          [5.929605113819785, 45.68714902320894],
          [5.929626898572097, 45.68719201291152],
          [5.929638425525642, 45.687235142329676],
          [5.929649341120877, 45.687276976471416],
          [5.92966511827863, 45.68732694928074],
          [5.929682481783825, 45.68737346696795],
          [5.929699406631463, 45.687421925999224],
          [5.929719360108852, 45.687474655843154],
          [5.929738182887755, 45.68751754235816],
          [5.929773474771924, 45.68760584046926],
          [5.929793339739366, 45.687664102824726],
          [5.929829096162889, 45.68775616855193],
          [5.929846676215531, 45.68780698414965],
          [5.929855900211745, 45.687829590679605],
          [5.929858798252023, 45.687835207571034],
          [5.929870401487383, 45.687839338573774],
          [5.929896734760324, 45.687849634752084],
          [5.929924780972484, 45.68785959682175],
          [5.929953363324088, 45.68787068545745],
          [5.929965423129489, 45.687880826824525],
          [5.930001247196294, 45.6879018690577],
          [5.930031441791319, 45.68791009611412],
          [5.930059757962994, 45.68791454683277],
          [5.930088136735401, 45.68792094083259],
          [5.930119529746507, 45.687933353255765],
          [5.930132438935923, 45.687943710535606],
          [5.93013863185511, 45.687953148395685],
          [5.930141338407442, 45.687962130657496],
          [5.930141338050944, 45.68796684981152],
          [5.930141309869816, 45.68799004115814],
          [5.930144151040917, 45.68801427526351]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.341417154299535,
      "ground": "gnd"
    },
    {
      "id": "84_414457",
      "bus1": "84_MVLV113349",
      "bus2": "84_MVBus000111",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.930144151040917, 45.68801427526351],
          [5.930150420299574, 45.68799023538337],
          [5.930151001161209, 45.68797846393314],
          [5.930151126447496, 45.68796168174314],
          [5.930148125134514, 45.68795172727837],
          [5.930141648180271, 45.68794187524369],
          [5.930128210144296, 45.68793109362678],
          [5.930096210258656, 45.68791843948954],
          [5.930067479397273, 45.68791196672017],
          [5.930039227928308, 45.6879075229351],
          [5.930009608694496, 45.687899448548144],
          [5.929974292434043, 45.687878705246995],
          [5.929962056541883, 45.68786842543018],
          [5.929933025300218, 45.6878571530563],
          [5.929904979674417, 45.68784719997601],
          [5.929878646401114, 45.68783690379952],
          [5.929867911191486, 45.68783307819082],
          [5.929865382413843, 45.687828196958876],
          [5.929856202749022, 45.68780567906838],
          [5.929821148596058, 45.687712167884904],
          [5.929783002445459, 45.6876045533685],
          [5.92976251541013, 45.68755152542654],
          [5.929747679621733, 45.68751617519783],
          [5.929728871418566, 45.687473315235],
          [5.929708933688301, 45.68742062991749],
          [5.929692009419226, 45.6873721798749],
          [5.929674659902438, 45.68732567975239],
          [5.929658899665158, 45.687275769443744],
          [5.929647986409089, 45.687233971251665],
          [5.929636424417721, 45.68719069886148],
          [5.929614610493433, 45.68714765605995],
          [5.929586246165393, 45.687072761910734],
          [5.92954559359452, 45.68694838649903],
          [5.929500678724697, 45.68684119606076],
          [5.929459489116901, 45.68674264902293],
          [5.929427103737081, 45.6866569324684],
          [5.929398325057213, 45.686582375793115],
          [5.929372810396776, 45.68651195630429],
          [5.929365918061037, 45.686497506485665],
          [5.929350423157146, 45.68648414296874],
          [5.929325996351109, 45.686470363300636],
          [5.929289580079715, 45.686454995642265],
          [5.929255994659695, 45.68644657991418],
          [5.929228150847006, 45.68644069093383],
          [5.929206815922749, 45.686436484565085],
          [5.929168980164637, 45.68643205061211],
          [5.929107648703696, 45.68642160627506],
          [5.928957554449766, 45.68639405873283],
          [5.928828821210034, 45.68636717724813],
          [5.928778448505926, 45.68635748923001],
          [5.92871831901399, 45.68634990608922],
          [5.928596666345622, 45.68632696718298],
          [5.928436940123349, 45.68630047515505],
          [5.928284219176512, 45.686276379152545],
          [5.92821335815785, 45.68626698722281],
          [5.928148691458904, 45.686261350377784],
          [5.928005443841559, 45.68624931564307],
          [5.927874739046835, 45.6862410485909],
          [5.927827707690451, 45.686239439526894],
          [5.927755313787415, 45.686243776515305],
          [5.927682724680528, 45.68623113443063],
          [5.927614021992592, 45.68622133975118],
          [5.927561395630196, 45.68621452426646],
          [5.927526466957482, 45.68621348194045],
          [5.927501972742856, 45.686215995873056],
          [5.927479254799755, 45.68621776843531],
          [5.927461707188606, 45.68621902410695],
          [5.927445213309232, 45.6862216599542],
          [5.927436171032066, 45.6862221117666],
          [5.927428394832654, 45.68622128919545],
          [5.927403669910957, 45.68619091165448],
          [5.927373334222543, 45.68613144443629],
          [5.92745981705819, 45.68610730244365],
          [5.927609899153172, 45.68594044923252],
          [5.927804412247309, 45.68502620674951],
          [5.927944908750352, 45.68495415988938],
          [5.928256267649808, 45.68490349317921],
          [5.928546784481163, 45.68489418260405],
          [5.929387247240557, 45.68483584805464],
          [5.929650988161784, 45.684790540445746],
          [5.930092418652178, 45.684638514773475],
          [5.930447607800176, 45.68452552895018],
          [5.93117510835041, 45.68433948657709],
          [5.93171477324009, 45.68424626477883],
          [5.931836345782321, 45.68423831216827],
          [5.932908806375459, 45.68401898275897],
          [5.933637900447685, 45.683774747983925]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.9626424256876523,
      "ground": "gnd"
    },
    {
      "id": "84_422466",
      "bus1": "84_MVBus000111",
      "bus2": "84_MVLV091402",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.933637900447685, 45.683774747983925],
          [5.933818038149529, 45.68373101484067],
          [5.934994774581169, 45.683119447005126],
          [5.935224125482816, 45.68295568417645],
          [5.935823560710422, 45.682561414672165],
          [5.936049795437269, 45.68297779197975],
          [5.936089786399005, 45.682985540590174],
          [5.936473525812561, 45.68287662528867],
          [5.936477094627213, 45.68286498293986],
          [5.936479860905523, 45.68285226763475],
          [5.93650310543465, 45.68283892154742]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.3062791225233432,
      "ground": "gnd"
    },
    {
      "id": "84_413189",
      "bus1": "84_MVLV091402",
      "bus2": "84_MVBus000112",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.93650310543465, 45.68283892154742],
          [5.936474066452146, 45.68285109385286],
          [5.936470747352934, 45.6828610530596],
          [5.936466142587958, 45.68287217931706],
          [5.936087250960774, 45.68297859732577],
          [5.936055726899914, 45.682969072769865],
          [5.935844785209489, 45.68254468429246],
          [5.936206461952856, 45.682196810111414],
          [5.936290157604589, 45.68214846126055],
          [5.936322666298473, 45.68212195703207],
          [5.936379928673649, 45.68209084812647],
          [5.93653000485642, 45.68206144093008],
          [5.936710959570194, 45.68204957597961],
          [5.937448570899098, 45.681988070962255],
          [5.937562938319855, 45.68199517638672],
          [5.937633111595936, 45.68202102037367],
          [5.937683741647798, 45.68205451700776],
          [5.937793593247557, 45.68224912879085],
          [5.937894355177968, 45.68252143043704],
          [5.937937255457052, 45.682535353094764]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.3155912537910006,
      "ground": "gnd"
    },
    {
      "id": "84_72370",
      "bus1": "84_MVBus000112",
      "bus2": "84_MVBus000113",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.937937255457052, 45.682535353094764],
          [5.937937255457052, 45.682535353094764],
          [5.938049441865549, 45.68285421797498],
          [5.938130899748162, 45.68318376080359],
          [5.938207145201644, 45.683592706238386],
          [5.938314003316534, 45.684023137940386],
          [5.938419973854046, 45.684517360904394],
          [5.93851140153577, 45.685011790084864],
          [5.93851140153577, 45.685011790084864]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.2790332324651872,
      "ground": "gnd"
    },
    {
      "id": "84_361176",
      "bus1": "84_MVBus000113",
      "bus2": "84_MVLV035349",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.93851140153577, 45.685011790084864],
          [5.93851140153577, 45.685011790084864],
          [5.938592854330195, 45.6850194661801],
          [5.938617314097311, 45.68506141371841],
          [5.938618636239219, 45.685104600219326],
          [5.938616138333451, 45.6851110027411]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.01624009860111645,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1641747",
      "bus1": "84_MVLV035349_LV",
      "bus2": "84_LVBus1597328",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.938616138333451, 45.6851110027411],
          [5.938589334810811, 45.6851157187743],
          [5.938589334810811, 45.6851157187743],
          [5.938560638598915, 45.68504770881414],
          [5.938508267749381, 45.685040683109264],
          [5.938508267749381, 45.685040683109264]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.012036441632531616,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0512334",
      "bus1": "84_LVBus1597328",
      "bus2": "84_LVBus1597329",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.938508267749381, 45.685040683109264],
          [5.938508267749381, 45.685040683109264],
          [5.938578445300839, 45.685381350680764],
          [5.938578445300839, 45.685381350680764]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03825619006362557,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0444309",
      "bus1": "84_LVBus1597329",
      "bus2": "84_LVBus1597331",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.938578445300839, 45.685381350680764],
          [5.938578445300839, 45.685381350680764],
          [5.938585271140131, 45.685442669581086],
          [5.938606240429413, 45.68568932855187],
          [5.938738523419631, 45.68654751367278],
          [5.938819890327825, 45.686957411371374],
          [5.938912831177607, 45.68742555743377],
          [5.938912831177607, 45.68742555743377]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.22876822013712303,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0656552",
      "bus1": "84_LVBus1597331",
      "bus2": "84_LVBus1597333",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.938912831177607, 45.68742555743377],
          [5.938912831177607, 45.68742555743377],
          [5.939009337390138, 45.68789887546179],
          [5.939009337390138, 45.68789887546179]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.053141462131280605,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0280690",
      "bus1": "84_LVBus1597333",
      "bus2": "84_LVBus1597334",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.939009337390138, 45.68789887546179],
          [5.939009337390138, 45.68789887546179],
          [5.939010665979829, 45.6879032727402],
          [5.939069955845571, 45.68809866254538],
          [5.939069955845571, 45.68809866254538]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.022701904179242713,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0391841",
      "bus1": "84_LVBus1597331",
      "bus2": "84_LVBus1597332",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.938912831177607, 45.68742555743377],
          [5.938912831177607, 45.68742555743377],
          [5.939482286566327, 45.687389439318686],
          [5.939488122038784, 45.687389071611534],
          [5.939488685069394, 45.68738903550029],
          [5.939488685069394, 45.68738903550029]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04504135829367356,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0187798",
      "bus1": "84_LVBus1597329",
      "bus2": "84_LVBus1597330",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.938578445300839, 45.685381350680764],
          [5.938578445300839, 45.685381350680764],
          [5.939464588464841, 45.685223846825195],
          [5.939512567375091, 45.68521519866742],
          [5.939512567375091, 45.68521519866742]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07507599538863449,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1587803",
      "bus1": "84_MVLV035349_LV",
      "bus2": "84_LVBus1597310",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.938616138333451, 45.6851110027411],
          [5.938598254681541, 45.685105543463926],
          [5.938598254681541, 45.685105543463926],
          [5.938596821752792, 45.68506734086412],
          [5.938574755062493, 45.6850364388698],
          [5.938491186946, 45.68502235540123],
          [5.938491186946, 45.68502235540123]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01478391667076097,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0061760",
      "bus1": "84_LVBus1597310",
      "bus2": "84_LVBus1597311",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.938491186946, 45.68502235540123],
          [5.938491186946, 45.68502235540123],
          [5.938552860770652, 45.68538879237808],
          [5.938552860770652, 45.68538879237808]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04101010241871752,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0366951",
      "bus1": "84_LVBus1597311",
      "bus2": "84_LVBus1597312",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.938552860770652, 45.68538879237808],
          [5.938552860770652, 45.68538879237808],
          [5.936714162564249, 45.68579667424568],
          [5.935965009594276, 45.68595051291257],
          [5.935965009594276, 45.68595051291257]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.21105171390049185,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0559750",
      "bus1": "84_LVBus1597312",
      "bus2": "84_LVBus1597319",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.935965009594276, 45.68595051291257],
          [5.935965009594276, 45.68595051291257],
          [5.935958597510929, 45.685950313566984],
          [5.935580288303504, 45.68593880357897],
          [5.934721081865727, 45.68591266105483],
          [5.934640161877907, 45.68591019751196],
          [5.934640161877907, 45.68591019751196]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.10330340034441739,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1269913",
      "bus1": "84_LVBus1597319",
      "bus2": "84_LVBus1597322",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.934640161877907, 45.68591019751196],
          [5.934640161877907, 45.68591019751196],
          [5.934675115397577, 45.68587485250342],
          [5.934702971757692, 45.68575057573654],
          [5.934734880529387, 45.68574119374295],
          [5.934740793272237, 45.68573945488231],
          [5.934740793272237, 45.68573945488231]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.021957091799921596,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0794764",
      "bus1": "84_LVBus1597322",
      "bus2": "84_LVBus1597323",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.934740793272237, 45.68573945488231],
          [5.934740793272237, 45.68573945488231],
          [5.934711467709022, 45.68572328492253],
          [5.934770508056939, 45.68548633234944],
          [5.934778779918008, 45.68548530127042],
          [5.93479982354148, 45.68548268936966],
          [5.93479982354148, 45.68548268936966]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.031960735118393875,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0604668",
      "bus1": "84_LVBus1597319",
      "bus2": "84_LVBus1597324",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.934640161877907, 45.68591019751196],
          [5.934640161877907, 45.68591019751196],
          [5.934383011475977, 45.68638062347962],
          [5.934382988179859, 45.68638066025151],
          [5.934365852506985, 45.68641201090363],
          [5.934364624956889, 45.68641426578943],
          [5.934363556955887, 45.68641620934889],
          [5.934363556955887, 45.68641620934889]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06022726031706536,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1600645",
      "bus1": "84_LVBus1597324",
      "bus2": "84_LVBus1597326",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.934363556955887, 45.68641620934889],
          [5.934363556955887, 45.68641620934889],
          [5.93437697705322, 45.686362805152385],
          [5.934364892587921, 45.68635091786974],
          [5.934149304473927, 45.68634052863042],
          [5.934073610177236, 45.686331718791855],
          [5.93401822502704, 45.68631101752062],
          [5.933849561152471, 45.68613244721708],
          [5.933847953172705, 45.686115900741044],
          [5.93384760640331, 45.686112363500946],
          [5.93384440972916, 45.68607936899618],
          [5.93384440972916, 45.68607936899618]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06506536824464222,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1223412",
      "bus1": "84_LVBus1597324",
      "bus2": "84_LVBus1597325",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.934363556955887, 45.68641620934889],
          [5.934363556955887, 45.68641620934889],
          [5.934352386296997, 45.68638291244286],
          [5.934351797332471, 45.68638117517534],
          [5.934350073018328, 45.68637602504815],
          [5.934350073018328, 45.68637602504815]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004588147611894242,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0179402",
      "bus1": "84_LVBus1597319",
      "bus2": "84_LVBus1597320",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.934640161877907, 45.68591019751196],
          [5.934640161877907, 45.68591019751196],
          [5.934689871175241, 45.685633485777544],
          [5.934698575643737, 45.68558500611303],
          [5.93475568951907, 45.68530383280138],
          [5.934764682173171, 45.68525956770137],
          [5.934764682173171, 45.68525956770137]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07296444681353782,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1380223",
      "bus1": "84_LVBus1597320",
      "bus2": "84_LVBus1597321",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.934764682173171, 45.68525956770137],
          [5.934764682173171, 45.68525956770137],
          [5.934799302717053, 45.68525845620468],
          [5.934824076482291, 45.68526396504705],
          [5.934842855914277, 45.68512192258611],
          [5.934846430840181, 45.685094834782284],
          [5.934876404151813, 45.68509005390894],
          [5.934880829336305, 45.68508934445436],
          [5.934926470003724, 45.68508207021809],
          [5.934959610228737, 45.685076791378556],
          [5.934961391494637, 45.685055092721726],
          [5.934961753501247, 45.68505060510695],
          [5.934961753501247, 45.68505060510695]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03556033712562902,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0391825",
      "bus1": "84_LVBus1597312",
      "bus2": "84_LVBus1597314",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.935965009594276, 45.68595051291257],
          [5.935965009594276, 45.68595051291257],
          [5.935967461812406, 45.68594635442881],
          [5.936170457781855, 45.685501799795674],
          [5.9361575174567, 45.685160805925406],
          [5.9361575174567, 45.685160805925406]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0902922974768737,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1885999",
      "bus1": "84_LVBus1597314",
      "bus2": "84_LVBus1597316",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.9361575174567, 45.685160805925406],
          [5.9361575174567, 45.685160805925406],
          [5.936151917468068, 45.685163003132665],
          [5.936132460261188, 45.685170616722985],
          [5.936135847109513, 45.68522241868473],
          [5.936137748542084, 45.685251501118636],
          [5.935742016254626, 45.68529122832034],
          [5.935705280646533, 45.68525998634177],
          [5.935701198914869, 45.685256515010124],
          [5.935701198914869, 45.685256515010124]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04737757911649577,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0011094",
      "bus1": "84_LVBus1597314",
      "bus2": "84_LVBus1597315",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.9361575174567, 45.685160805925406],
          [5.9361575174567, 45.685160805925406],
          [5.936158861506669, 45.685156403840836],
          [5.936263412280006, 45.68481517576998],
          [5.936263412280006, 45.68481517576998]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.039290887927447615,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0104570",
      "bus1": "84_LVBus1597312",
      "bus2": "84_LVBus1597317",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.935965009594276, 45.68595051291257],
          [5.935965009594276, 45.68595051291257],
          [5.934764196475317, 45.68684464286833],
          [5.934764196475317, 45.68684464286833]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.13647834161000244,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0505521",
      "bus1": "84_LVBus1597317",
      "bus2": "84_LVBus1597318",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.934764196475317, 45.68684464286833],
          [5.934764196475317, 45.68684464286833],
          [5.934194705619669, 45.687961658670474],
          [5.933747432398972, 45.68904971193007],
          [5.933747432398972, 45.68904971193007]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.25768971307933136,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0099032",
      "bus1": "84_LVBus1597312",
      "bus2": "84_LVBus1597313",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.935965009594276, 45.68595051291257],
          [5.935965009594276, 45.68595051291257],
          [5.935968194609093, 45.68595441830691],
          [5.936283437554096, 45.68634107235727],
          [5.936551745947676, 45.68667016268684],
          [5.937253985913989, 45.68706789813857],
          [5.937258976797594, 45.68707072780469],
          [5.937258976797594, 45.68707072780469]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.16295679513131206,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1677064",
      "bus1": "84_MVLV035349_LV",
      "bus2": "84_LVBus1597299",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.938616138333451, 45.6851110027411],
          [5.938608806689259, 45.685103817398804],
          [5.938608806689259, 45.685103817398804],
          [5.938606937843933, 45.685068771917074],
          [5.938582363424431, 45.6850250718837],
          [5.938548289509119, 45.68502157390746],
          [5.938492322917257, 45.68500397359027],
          [5.938492322917257, 45.68500397359027]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.016579931839551906,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0099033",
      "bus1": "84_LVBus1597299",
      "bus2": "84_LVBus1597300",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.938492322917257, 45.68500397359027],
          [5.938492322917257, 45.68500397359027],
          [5.938313512278868, 45.6842847160643],
          [5.938174774164958, 45.683631724986654],
          [5.938169615252582, 45.68360746640657],
          [5.938169615252582, 45.68360746640657]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.15724969090696836,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1094360",
      "bus1": "84_LVBus1597300",
      "bus2": "84_LVBus1597308",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.938169615252582, 45.68360746640657],
          [5.938169615252582, 45.68360746640657],
          [5.938353594248962, 45.683571833909255],
          [5.938739642680215, 45.68354141431038],
          [5.93902369270881, 45.683405298973504],
          [5.939299236629751, 45.6832291452738],
          [5.939352983297407, 45.683194779585385],
          [5.939369330249679, 45.683199540621295],
          [5.939375251016787, 45.683201268571004],
          [5.939375251016787, 45.683201268571004]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1085393383386369,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0248679",
      "bus1": "84_LVBus1597300",
      "bus2": "84_LVBus1597301",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.938169615252582, 45.68360746640657],
          [5.938169615252582, 45.68360746640657],
          [5.938096397235761, 45.68325128008278],
          [5.938066813274539, 45.68310878266934],
          [5.93804844888499, 45.683020339166845],
          [5.938020967863324, 45.68288798701784],
          [5.938020967863324, 45.68288798701784]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08080078760160103,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0519593",
      "bus1": "84_LVBus1597301",
      "bus2": "84_LVBus1597303",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.938020967863324, 45.68288798701784],
          [5.938020967863324, 45.68288798701784],
          [5.937776573360984, 45.68223250120223],
          [5.937775105143941, 45.682228126420064],
          [5.937775105143941, 45.682228126420064]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07580035518054731,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1415861",
      "bus1": "84_LVBus1597303",
      "bus2": "84_LVBus1597304",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.937775105143941, 45.682228126420064],
          [5.937775105143941, 45.682228126420064],
          [5.937770441474253, 45.68219886258202],
          [5.93779566215469, 45.68218312915081],
          [5.937801345758283, 45.682181037235324],
          [5.937801345758283, 45.682181037235324]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006403182973098584,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1527058",
      "bus1": "84_LVBus1597304",
      "bus2": "84_LVBus1597305",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.937801345758283, 45.682181037235324],
          [5.937801345758283, 45.682181037235324],
          [5.937763975900235, 45.682164640286445],
          [5.937761173929522, 45.68214930299212],
          [5.937970099458346, 45.682128783008075],
          [5.938077073735551, 45.682074911496],
          [5.938091367591429, 45.682072452800796],
          [5.938257495121371, 45.682043896338755],
          [5.938262502936238, 45.68202381404944],
          [5.938263600778273, 45.68201938382215],
          [5.938263600778273, 45.68201938382215]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04908864551764977,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1094384",
      "bus1": "84_LVBus1597305",
      "bus2": "84_LVBus1597306",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.938263600778273, 45.68201938382215],
          [5.938263600778273, 45.68201938382215],
          [5.938289255288627, 45.682038372604005],
          [5.938876311713681, 45.681918636363044],
          [5.938895702019574, 45.68193103581401],
          [5.938899617628741, 45.68193353971381],
          [5.938900449025254, 45.68193407136377],
          [5.938900449025254, 45.68193407136377]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05308410952766347,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0979178",
      "bus1": "84_LVBus1597304",
      "bus2": "84_LVBus1597307",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.937801345758283, 45.682181037235324],
          [5.937801345758283, 45.682181037235324],
          [5.937743706962297, 45.682183789988315],
          [5.93775118691006, 45.68221957375702],
          [5.937711851129972, 45.682227141969044],
          [5.937711851129972, 45.682227141969044]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01169827677111325,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0099714",
      "bus1": "84_LVBus1597301",
      "bus2": "84_LVBus1597302",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.938020967863324, 45.68288798701784],
          [5.938020967863324, 45.68288798701784],
          [5.938015326187787, 45.6828901316313],
          [5.937428346290656, 45.68304933394061],
          [5.937422867733373, 45.68305141924573],
          [5.937422704575468, 45.683051478524206],
          [5.937422704575468, 45.683051478524206]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05003244383284082,
      "ground": "gnd"
    },
    {
      "id": "84_122034",
      "bus1": "84_MVBus000112",
      "bus2": "84_MVBus000114",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.937937255457052, 45.682535353094764],
          [5.939703413400917, 45.68207432942843],
          [5.940931214266184, 45.681749292791245],
          [5.942273765665495, 45.68146803018281],
          [5.943707766432473, 45.68117392791355],
          [5.945063473067814, 45.680899313320204],
          [5.946357891069567, 45.68062995232148],
          [5.947335442436557, 45.680425975226484]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_148",
      "length": 0.7692378232525084,
      "ground": "gnd"
    },
    {
      "id": "84_13792",
      "bus1": "84_MVBus000114",
      "bus2": "84_MVBus000115",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.947335442436557, 45.680425975226484],
          [5.947335442436557, 45.680425975226484],
          [5.947811510409412, 45.6803286167484],
          [5.948949715970605, 45.68021369680887],
          [5.950539356099843, 45.68004968731292],
          [5.952241896961427, 45.6798727450489],
          [5.953861806837618, 45.679704090682385],
          [5.955434685971466, 45.67955149426896],
          [5.956368031401445, 45.679456577538765],
          [5.957126408468855, 45.67937592489715],
          [5.957126408468855, 45.67937592489715]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_148",
      "length": 0.772038287456126,
      "ground": "gnd"
    },
    {
      "id": "84_72365",
      "bus1": "84_MVBus000115",
      "bus2": "84_MVLV121481",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.957126408468855, 45.67937592489715],
          [5.956955151082818, 45.679088028959235],
          [5.956912192007333, 45.67886534422349],
          [5.956916290148392, 45.678858304120844]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.05964416407767259,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1530580",
      "bus1": "84_MVLV121481_LV",
      "bus2": "84_LVBus1597869",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.956916290148392, 45.678858304120844],
          [5.956914660763983, 45.678844856566755],
          [5.956914660763983, 45.678844856566755],
          [5.957063721485294, 45.67883955444827],
          [5.957063721485294, 45.67883955444827]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011628299132361752,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0515429",
      "bus1": "84_LVBus1597869",
      "bus2": "84_LVBus1597870",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.957063721485294, 45.67883955444827],
          [5.957063721485294, 45.67883955444827],
          [5.957065381684532, 45.678843895803844],
          [5.957458621891268, 45.67925107433475],
          [5.957677534230037, 45.67950123406885],
          [5.957680242946611, 45.67950432570837],
          [5.957680895768307, 45.67950507013528],
          [5.957680895768307, 45.67950507013528]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08826922688913849,
      "ground": "gnd"
    },
    {
      "id": "84_51836",
      "bus1": "84_MVBus000115",
      "bus2": "84_MVBus000117",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.957126408468855, 45.67937592489715],
          [5.957626281486863, 45.67924645842256],
          [5.958140259969215, 45.6791080139775],
          [5.963613945856142, 45.67968302532798],
          [5.967599682178832, 45.6801328960714],
          [5.974443263175771, 45.680805055250325]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_148",
      "length": 1.3685328727111579,
      "ground": "gnd"
    },
    {
      "id": "84_361559",
      "bus1": "84_MVBus000117",
      "bus2": "84_MVLV091119",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.974443263175771, 45.680805055250325],
          [5.974656565311034, 45.68078584625121],
          [5.974676024980671, 45.68072936683474],
          [5.974911993794471, 45.680741105416104],
          [5.974792348769348, 45.680942559637906],
          [5.974782604688119, 45.680975541604894],
          [5.974777334221634, 45.68099339195534],
          [5.974784152967417, 45.68100947187237]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.07166528802611496,
      "ground": "gnd"
    },
    {
      "id": "84_421056",
      "bus1": "84_MVLV091119",
      "bus2": "84_MVLV107179",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.974784152967417, 45.68100947187237],
          [5.974793990954965, 45.681021076737075],
          [5.974803828946657, 45.681032681600996],
          [5.975247363590389, 45.68149382866744],
          [5.975599129645023, 45.68176160010384],
          [5.975731597223513, 45.682097644480976],
          [5.975877276366467, 45.68220414086303],
          [5.976259260793754, 45.68242355633864],
          [5.976656273692271, 45.68262341625546],
          [5.977287908144171, 45.68291548740349],
          [5.978689816720839, 45.683511883905624],
          [5.979049907012389, 45.68360204173924],
          [5.979129571532969, 45.6835690112941],
          [5.979221720221701, 45.68352269605224],
          [5.979282353823786, 45.683479746728],
          [5.97934365888862, 45.68337120992361],
          [5.979273731314681, 45.68329524543556],
          [5.979287026760642, 45.6832854827884],
          [5.979300322201874, 45.683275720139655]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.49925140079959535,
      "ground": "gnd"
    },
    {
      "id": "84_429363",
      "bus1": "84_MVLV107179",
      "bus2": "84_MVLV100255",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.979300322201874, 45.683275720139655],
          [5.979310432562343, 45.68326423274619],
          [5.979320542918594, 45.68325274535179],
          [5.979468557533697, 45.683272818438304],
          [5.979544578483416, 45.683235222853035],
          [5.979638532514278, 45.68306474218712],
          [5.979631647536539, 45.68264378791575],
          [5.979739105361451, 45.68250069752543],
          [5.979741476995122, 45.68250080955843],
          [5.980147660743215, 45.68248275895771],
          [5.980259509563306, 45.68231071419594],
          [5.980265861628959, 45.682297970940695],
          [5.980272213691664, 45.68228522768509]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.15997489378671048,
      "ground": "gnd"
    },
    {
      "id": "84_374305",
      "bus1": "84_MVLV100255",
      "bus2": "84_MVBus000119",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.980272213691664, 45.68228522768509],
          [5.980287961682265, 45.682279329911594],
          [5.980319278558388, 45.682284048674525],
          [5.980530501314638, 45.68231586272282],
          [5.980676562179807, 45.68225500426159],
          [5.981133950292898, 45.68185908389156],
          [5.981037525825271, 45.681616546590526],
          [5.98191375034843, 45.681177172232],
          [5.981496564682621, 45.6804831280399],
          [5.981622190234428, 45.68021654503877],
          [5.981756097857573, 45.68015619734687]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.3284174959618331,
      "ground": "gnd"
    },
    {
      "id": "84_388820",
      "bus1": "84_MVBus000119",
      "bus2": "84_MVLV152557",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.981756097857573, 45.68015619734687],
          [5.981756097857573, 45.68015619734687],
          [5.981661623155516, 45.680010063440086],
          [5.981475661316011, 45.679668965333555],
          [5.981156223057227, 45.67935546237727],
          [5.980689569358511, 45.679170213012924],
          [5.980602658619294, 45.679120631777614],
          [5.980466651863555, 45.6791577831966],
          [5.9802206851534, 45.679224961246604],
          [5.9802206851534, 45.679224961246604]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.18368797472524068,
      "ground": "gnd"
    },
    {
      "id": "84_322209",
      "bus1": "84_MVLV152557",
      "bus2": "84_MVLV048857",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.9802206851534, 45.679224961246604],
          [5.9802206851534, 45.679224961246604],
          [5.979982276449878, 45.67903687163963],
          [5.977245430519818, 45.67718240806134],
          [5.976378853962178, 45.67614481507352],
          [5.976413330050033, 45.67552161626777],
          [5.976400009760115, 45.675112148042274],
          [5.976081311036511, 45.67476563691455],
          [5.975682920691724, 45.67456639837237],
          [5.975449457780329, 45.67426052749778],
          [5.975396726564682, 45.673254361750104],
          [5.975233017671193, 45.67301889665506],
          [5.975207909700815, 45.673013371630006]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.8365344482908151,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1044049",
      "bus1": "84_MVLV048857_LV",
      "bus2": "84_LVBus1597410",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.975207909700815, 45.673013371630006],
          [5.975208051183269, 45.67299820955387],
          [5.975208051183269, 45.67299820955387],
          [5.975248063914253, 45.67298258126317],
          [5.975247050219642, 45.67296724055098],
          [5.975217712853667, 45.67293153791286],
          [5.974788949594507, 45.67287568958603],
          [5.974775132165735, 45.672828720465986],
          [5.974761710298822, 45.67278307142284],
          [5.974747610270104, 45.672735129799364],
          [5.974658872184254, 45.67261739973994],
          [5.974663071308985, 45.67255340026096],
          [5.974710909402074, 45.672522828919824],
          [5.974710909402074, 45.672522828919824]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08675088733493785,
      "ground": "gnd"
    },
    {
      "id": "84_388819",
      "bus1": "84_MVBus000119",
      "bus2": "84_MVLV072536",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.981756097857573, 45.68015619734687],
          [5.981800987929402, 45.680225634549124],
          [5.981983942553949, 45.680508640549235],
          [5.98219729041393, 45.680774635420185],
          [5.982422213728858, 45.680971310302716],
          [5.982618526446842, 45.68108303175051],
          [5.98271139681743, 45.68112513162354],
          [5.982750190559941, 45.681137018593425],
          [5.983867918266946, 45.68161692266842],
          [5.985177670348814, 45.68217925865896],
          [5.985959791503707, 45.68251504383404],
          [5.986235645443718, 45.68258943187781],
          [5.986645847883939, 45.68261804159264],
          [5.986633776023326, 45.682664457001536],
          [5.986602175611992, 45.68278590954915],
          [5.986609532049763, 45.682797252061285]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.5038868140583381,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0782171",
      "bus1": "84_MVLV072536_LV",
      "bus2": "84_LVBus1597571",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.986609532049763, 45.682797252061285],
          [5.986625024450639, 45.68279835960373],
          [5.986625024450639, 45.68279835960373],
          [5.986718811380537, 45.682701666350134],
          [5.987112718911965, 45.68273565052794],
          [5.987112831882137, 45.682736385365395],
          [5.987118138464655, 45.68277165233345],
          [5.987118138464655, 45.68277165233345]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.047937992685032016,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0782172",
      "bus1": "84_LVBus1597571",
      "bus2": "84_LVBus1597572",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.987118138464655, 45.68277165233345],
          [5.987118138464655, 45.68277165233345],
          [5.987173876760594, 45.68274217829993],
          [5.98737747374699, 45.68293133414571],
          [5.988286656237669, 45.68306829315395],
          [5.988532926555119, 45.68305360356674],
          [5.98880526801376, 45.6829732543232],
          [5.988805433500717, 45.68297323091747],
          [5.989009752940453, 45.68301067603697],
          [5.989010091068828, 45.683010737067505],
          [5.989060273619892, 45.68301993615106],
          [5.989060273619892, 45.68301993615106]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.16703001751182478,
      "ground": "gnd"
    },
    {
      "id": "84_263038",
      "bus1": "84_MVLV100255",
      "bus2": "84_MVLV079328",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.980272213691664, 45.68228522768509],
          [5.980274296447716, 45.68229864235351],
          [5.980276379204787, 45.68231205702186],
          [5.980443046425622, 45.68249828239564],
          [5.981059608275586, 45.68257419508452],
          [5.982070297025547, 45.68295077505428],
          [5.982779589035851, 45.683324345914215],
          [5.983014282049855, 45.683764367365875],
          [5.983260060420448, 45.68437711966177],
          [5.983440346014486, 45.68501677914149],
          [5.98338590699658, 45.68554545467917],
          [5.983393155067325, 45.6855679687257],
          [5.984736866429364, 45.686139583544936],
          [5.985026185226598, 45.68637327266296],
          [5.985702306100757, 45.68665834856103],
          [5.986724106866459, 45.68720086631579],
          [5.987061315976065, 45.687330625221115],
          [5.987536647666389, 45.68734073809842],
          [5.987724744677553, 45.68742417846462],
          [5.987674699251882, 45.687727691598155],
          [5.987672611936524, 45.68774039546143],
          [5.987694396078536, 45.687753807722046]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.9277859974633664,
      "ground": "gnd"
    },
    {
      "id": "84_333777",
      "bus1": "84_MVLV079328",
      "bus2": "84_MVLV031850",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [5.987694396078536, 45.687753807722046],
          [5.987709258936229, 45.68773920163217],
          [5.987717864861395, 45.68772713200732],
          [5.987779379012653, 45.6876409099632],
          [5.987812536013973, 45.68744604981039],
          [5.987869885537481, 45.68735536114921],
          [5.988129609057117, 45.6871894509868],
          [5.988445334279744, 45.687259905673415],
          [5.988783651618461, 45.68741036501091],
          [5.990167391437432, 45.68812424705008],
          [5.991937880382409, 45.68884972774142],
          [5.996177925635445, 45.69076224022175],
          [5.996870949626437, 45.69107480984943],
          [5.997442597483516, 45.691415332850845],
          [5.997741011381201, 45.691744703160396],
          [5.99823672879469, 45.69192230044419],
          [5.998868247461656, 45.69206315269729],
          [6.000896512634663, 45.6924167242064],
          [6.001248925195161, 45.69251825125138],
          [6.00165375993631, 45.69260432838921],
          [6.001702102510364, 45.69271793961033],
          [6.001707115537565, 45.692729727193665],
          [6.001720963115003, 45.69274101875519]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 1.3167797574398237,
      "ground": "gnd"
    },
    {
      "id": "84_215312",
      "bus1": "84_MVLV031850",
      "bus2": "84_MVLV012553",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.001720963115003, 45.69274101875519],
          [6.001734078168026, 45.69272972818901],
          [6.001766975314187, 45.692645919654204],
          [6.001901311811677, 45.69248513969196],
          [6.002330240712912, 45.692056682979285],
          [6.002667179472668, 45.69183845270114],
          [6.003467916283225, 45.691464297093795],
          [6.004323161673944, 45.69115481914481],
          [6.004546036728203, 45.69098331185733],
          [6.004622091051518, 45.690820941034495],
          [6.004596774509822, 45.69075132131861],
          [6.004594650551217, 45.69074548261494],
          [6.004595299465116, 45.69072648485521]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.3276469949570337,
      "ground": "gnd"
    },
    {
      "id": "84_389195",
      "bus1": "84_MVLV012553",
      "bus2": "84_MVBus000120",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.004595299465116, 45.69072648485521],
          [6.004625244292418, 45.690713589408695],
          [6.00481734792605, 45.69070113316296],
          [6.004922243106043, 45.69052108428869],
          [6.005043778693223, 45.69031248070111],
          [6.005035748924244, 45.69024386240825],
          [6.004918157728175, 45.69011073240412],
          [6.004592263141634, 45.68979298794956],
          [6.00432388050295, 45.689317675817406],
          [6.004223707123945, 45.68917318556666],
          [6.004186940398844, 45.689048379932565],
          [6.00384855724353, 45.68866781737009],
          [6.003514549049622, 45.688313121339434],
          [6.003387169461993, 45.688032920406506],
          [6.003465282844781, 45.68794333589497],
          [6.003515446081861, 45.68794326181964],
          [6.003754994177052, 45.687942917548206],
          [6.004288927329499, 45.68799706531604],
          [6.005277371352286, 45.6879810346302],
          [6.005572220387897, 45.68790248385206],
          [6.00564703016057, 45.68774410673035],
          [6.005522750811989, 45.68747181314621],
          [6.005320891443768, 45.68721719878055],
          [6.005311486757011, 45.68697908875291],
          [6.005419278219895, 45.686791532141484],
          [6.005381590577438, 45.68661416858622],
          [6.005374490667218, 45.68635241334256],
          [6.005365042953365, 45.68628835375266],
          [6.005311067891208, 45.68621578164105],
          [6.005121746891717, 45.68618934852996],
          [6.004604719970931, 45.68619448158817],
          [6.004451725079118, 45.68616956940218],
          [6.004335062354132, 45.686052152029],
          [6.004218812926823, 45.685935144329285],
          [6.003806222992534, 45.684712110864744],
          [6.003825692425916, 45.68457730536374],
          [6.003834778915143, 45.68440295024241],
          [6.003728608650443, 45.684012988540864]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 1.0411630320725116,
      "ground": "gnd"
    },
    {
      "id": "84_421826",
      "bus1": "84_MVBus000120",
      "bus2": "84_MVLV064358",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.003728608650443, 45.684012988540864],
          [6.003726317395959, 45.683784913286374],
          [6.003640347453145, 45.6836204503983],
          [6.003400203834237, 45.68344430707358],
          [6.002601075530543, 45.682758342024606],
          [6.002054653942115, 45.682436890448116],
          [6.001481255593658, 45.68171008547431],
          [6.001402990816998, 45.68162204065688],
          [6.001272843395816, 45.68165234315098],
          [6.001239566654971, 45.68166009605343],
          [6.001211797145221, 45.68165677112891]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.3431574666114296,
      "ground": "gnd"
    },
    {
      "id": "84_335529",
      "bus1": "84_MVLV064358",
      "bus2": "84_MVBus000121",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.001211797145221, 45.68165677112891],
          [6.001208586347393, 45.68167783398606],
          [6.001236241416895, 45.6816987431221],
          [6.001267564235258, 45.68172244137691],
          [6.001735765909827, 45.68154135818598],
          [6.001931387450997, 45.68131684341222],
          [6.001954709785466, 45.68098162829588],
          [6.002055810822515, 45.68067544558634],
          [6.002652812622685, 45.68028813186376],
          [6.003259850855764, 45.680304576289586],
          [6.003405691823676, 45.68028907772996],
          [6.00382038145561, 45.680144383806045],
          [6.004204760614018, 45.680127013077545],
          [6.004692396908291, 45.680221390075054],
          [6.005056026491687, 45.6802350742255],
          [6.005619284193609, 45.680197441563436],
          [6.006103939793993, 45.68041823404787],
          [6.006248910141525, 45.68045965379138],
          [6.006545807278606, 45.68054448950859],
          [6.006797414929059, 45.68052025399719],
          [6.007219024670781, 45.68037692376093],
          [6.007443629682433, 45.68035837165099],
          [6.007786254044555, 45.6803647373622],
          [6.008031003359562, 45.68027196868834],
          [6.008651482496182, 45.679792698302755],
          [6.009532425496386, 45.67949038387056],
          [6.010146774669236, 45.679398284834654],
          [6.010380729998593, 45.679451381565904],
          [6.010629013993878, 45.679753468298706],
          [6.01070072456508, 45.679973387033826],
          [6.011381357441729, 45.6805410995119],
          [6.01148101013271, 45.68062422144748],
          [6.011696720725108, 45.680711489973156],
          [6.012000961645685, 45.68072390209699],
          [6.012901643320887, 45.68068316343947],
          [6.013536274399095, 45.68068953274984],
          [6.014624123597382, 45.680780149471225],
          [6.015716224324004, 45.68076204324415],
          [6.016637408778054, 45.68056534786127],
          [6.017322563976278, 45.68043086851564],
          [6.017474053323183, 45.68043339511836],
          [6.017778819537553, 45.68043847005095],
          [6.018279151080383, 45.680327006083644],
          [6.018516250982921, 45.680175815046304],
          [6.018802169749634, 45.68011926261262],
          [6.019414322588242, 45.68023643232385],
          [6.01970480132758, 45.6802751334143],
          [6.020221798038221, 45.68027186622501],
          [6.020518439848769, 45.680300311402526],
          [6.020609411747446, 45.680260214033055],
          [6.02073373400233, 45.680208329467185],
          [6.021100275459872, 45.68012621702576],
          [6.021403623222942, 45.680101661302835],
          [6.021567177268757, 45.68005984294831],
          [6.022329458007301, 45.67979194079595],
          [6.022817531650088, 45.67973690671429],
          [6.023074089948625, 45.679738185038026],
          [6.023280440005436, 45.67971439227761],
          [6.023826666785491, 45.67953850962969],
          [6.024248988787686, 45.67942743259103],
          [6.024904439019022, 45.679175069446764],
          [6.025158010884851, 45.679028239020155],
          [6.025503926439975, 45.67891481750612],
          [6.025616138300824, 45.67884145812447],
          [6.026238351688161, 45.67854809346313],
          [6.026964020248677, 45.67820594327704],
          [6.027277146992414, 45.67791381660104],
          [6.027538660915297, 45.67752377682897],
          [6.027704900404145, 45.67741869790799],
          [6.027840470577348, 45.67722929216826],
          [6.028017742192749, 45.67707070181272],
          [6.028144040866596, 45.676886761821294],
          [6.028262285388903, 45.676748272760015]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 2.5086518235290747,
      "ground": "gnd"
    },
    {
      "id": "84_355236",
      "bus1": "84_MVBus000121",
      "bus2": "84_MVBus000122",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.028262285388903, 45.676748272760015],
          [6.028262285388903, 45.676748272760015],
          [6.02907003033895, 45.67689236838487],
          [6.02907003033895, 45.67689236838487]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.06493973168430585,
      "ground": "gnd"
    },
    {
      "id": "84_34629",
      "bus1": "84_MVBus000122",
      "bus2": "84_MVLV071041",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.02907003033895, 45.67689236838487],
          [6.029708481381616, 45.677072299994315],
          [6.030297005782387, 45.677238013340876],
          [6.030784885232999, 45.67737831989356],
          [6.031259849645016, 45.6775160600654],
          [6.031435862076095, 45.67756533156958],
          [6.031715566411647, 45.677644750970444],
          [6.032294136756066, 45.67780879204776],
          [6.032311489153968, 45.67781464142628]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.2710645253869859,
      "ground": "gnd"
    },
    {
      "id": "84_313290",
      "bus1": "84_MVBus000121",
      "bus2": "84_MVBus000123",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.028262285388903, 45.676748272760015],
          [6.028444490425074, 45.67654775584425],
          [6.028758675330733, 45.67653051399319],
          [6.028944973828306, 45.67647710007596],
          [6.029149842065685, 45.676341186515934],
          [6.029418437256607, 45.67564900042826],
          [6.029811552673995, 45.6753068823612],
          [6.030073406043932, 45.675223244978135],
          [6.0302797499389, 45.674666450092516],
          [6.030072058616333, 45.67413996539223],
          [6.03003997707209, 45.6740160212082],
          [6.030235391926025, 45.67381826283715],
          [6.030676870091827, 45.6732325233171],
          [6.030735476528539, 45.67304309304865],
          [6.030779118369888, 45.67218749237824],
          [6.030686752004411, 45.671873867954446],
          [6.03076734533097, 45.671746209094984],
          [6.03103224926521, 45.671708311591516],
          [6.031177366857703, 45.671391026760695],
          [6.031409906618159, 45.67122502373282],
          [6.031488253406688, 45.671064114176524],
          [6.031536468640854, 45.6708083506673],
          [6.031656687954386, 45.67056272259826],
          [6.032026520348469, 45.6699630286753],
          [6.032251999387758, 45.66960350786168],
          [6.032381792953664, 45.66936797461841],
          [6.03248584649009, 45.66936871224505],
          [6.032708881657052, 45.66959259763662],
          [6.033310743605194, 45.66997065924199],
          [6.033420336858408, 45.67004968729713],
          [6.033590266794525, 45.67000963924473],
          [6.033670098559567, 45.669896990044094],
          [6.033787059356075, 45.66985078176737],
          [6.034442606387256, 45.670010395497364],
          [6.034670321607103, 45.670038293416205],
          [6.035283101069938, 45.66998206684266],
          [6.03590329551797, 45.669858006830324],
          [6.036011136963817, 45.66971814983939],
          [6.035927903169729, 45.66960510974797],
          [6.036285814046901, 45.66940371257741],
          [6.036123776894579, 45.66915905904593],
          [6.036038171599341, 45.66903480314932],
          [6.035646446229901, 45.668345513768635],
          [6.036366901290144, 45.66800103718128],
          [6.036427821207231, 45.6680871365885],
          [6.036442583165589, 45.66810207733516],
          [6.036465138971497, 45.66810577719683],
          [6.036487694777405, 45.66810947705849],
          [6.03651802455646, 45.668104890836304],
          [6.036962635405592, 45.6682535500776],
          [6.037750898364864, 45.66851710968502],
          [6.037981624366039, 45.66859425725761],
          [6.038312367977192, 45.66880110889773],
          [6.038991414777376, 45.669117804859646],
          [6.039570129533664, 45.66946473373526],
          [6.040246693471921, 45.66985697086804]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 1.9043816633808686,
      "ground": "gnd"
    },
    {
      "id": "84_387341",
      "bus1": "84_MVBus000123",
      "bus2": "84_MVLV036995",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040246693471921, 45.66985697086804],
          [6.040246693471921, 45.66985697086804],
          [6.041146062547733, 45.67032821079583],
          [6.041773418353739, 45.67083173078798],
          [6.041830963570128, 45.67124591440605],
          [6.041989183799259, 45.67121572471522],
          [6.042075165339098, 45.671258643682364],
          [6.04209572344835, 45.67156071149804],
          [6.042265112133482, 45.67187649176882],
          [6.04234813708786, 45.67214004392003],
          [6.043333319731412, 45.67275655276057],
          [6.043726465823161, 45.67313050577038],
          [6.044289927569448, 45.67356539879474],
          [6.044287272382201, 45.67371848196038],
          [6.044267176731883, 45.673736574720735],
          [6.044258712702577, 45.67374805901972]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.5695523640722763,
      "ground": "gnd"
    },
    {
      "id": "84_294997",
      "bus1": "84_MVLV036995",
      "bus2": "84_MVLV137565",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.044258712702577, 45.67374805901972],
          [6.044278607087231, 45.673753498189804],
          [6.044273350977913, 45.673778089038194],
          [6.044314999643266, 45.673724814778154],
          [6.044367176599962, 45.673705786505415],
          [6.044421383642059, 45.673747242481646],
          [6.044634358366873, 45.67394778808015],
          [6.044763301878629, 45.67406920815849],
          [6.045182297498544, 45.67441979378046],
          [6.045626864532907, 45.67473088417806],
          [6.046048527689765, 45.675025933884854],
          [6.04644487509984, 45.67539577374487],
          [6.046813009048883, 45.67579299906752],
          [6.047148933992235, 45.67615546159232],
          [6.047612076810955, 45.6764815744519],
          [6.048296485224618, 45.67711627341601],
          [6.048685227081799, 45.67739171663786],
          [6.049159867255897, 45.67784307662956],
          [6.049881854833932, 45.67842462587767],
          [6.050486888322356, 45.67891196479629],
          [6.051747587304614, 45.67961987138448],
          [6.052755024390972, 45.680042015152424],
          [6.053732350424804, 45.68050551713235],
          [6.054495906721003, 45.68097033036051],
          [6.054864531234121, 45.68119473238257],
          [6.055391875424065, 45.68169023642917],
          [6.05599833049254, 45.6820301521284],
          [6.056517803955638, 45.68219343077662],
          [6.057173256698114, 45.682702030729175],
          [6.057999358605365, 45.68303467099143],
          [6.05868651098999, 45.68362766593557],
          [6.058928973335075, 45.68363143859716],
          [6.059022858133325, 45.68343802646464],
          [6.05917303070627, 45.68330190957283],
          [6.059154625857034, 45.68313841872997],
          [6.059117090906226, 45.682890404931356],
          [6.059004611472364, 45.68253208057087],
          [6.059074303055048, 45.68248792048966],
          [6.059077690243142, 45.682474351958916]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 1.7553990710412193,
      "ground": "gnd"
    },
    {
      "id": "84_387342",
      "bus1": "84_MVLV137565",
      "bus2": "84_MVLV095740",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.059077690243142, 45.682474351958916],
          [6.059052357233197, 45.68247045591845],
          [6.059026821339432, 45.6824690704755],
          [6.058989820909532, 45.68246707509952],
          [6.058935938344666, 45.682437935843296],
          [6.058798986015542, 45.68225508226147],
          [6.05870988873605, 45.68213612683561],
          [6.058454110574435, 45.68179463055443],
          [6.058262624160801, 45.681577876055464],
          [6.058086106763981, 45.68130900679483],
          [6.057907706124769, 45.680934308127384],
          [6.057834468950162, 45.68060471728139],
          [6.057579541167947, 45.68035527571541],
          [6.057394969220788, 45.68005799580702],
          [6.057291605498491, 45.67980959168327],
          [6.057225099334278, 45.67966337858401],
          [6.057211098244731, 45.679590619051496],
          [6.057237466919213, 45.679443303759086],
          [6.057438951539298, 45.678979416091934],
          [6.057639991017822, 45.67862382121597],
          [6.057746566623776, 45.67857641955825],
          [6.058153609541848, 45.6782821091925],
          [6.05830720816829, 45.67840499300273],
          [6.058435329126143, 45.67855354529569],
          [6.05865048718836, 45.6788030087075],
          [6.058785384514629, 45.678855819551096],
          [6.058946145899943, 45.67885939610556],
          [6.059367796711641, 45.67882736644576],
          [6.05976391905094, 45.67873228982412],
          [6.060130164688046, 45.67877169292012],
          [6.06019470882543, 45.67864789459653],
          [6.060435327485737, 45.678284295899836],
          [6.060194637238785, 45.67820645129742],
          [6.059763447686824, 45.67790258995554],
          [6.059717647625526, 45.677906084167795],
          [6.059711357181031, 45.67789913284306],
          [6.05968047847653, 45.67789888885587],
          [6.059661831433293, 45.677891042107504]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.8489239240885685,
      "ground": "gnd"
    },
    {
      "id": "84_265904",
      "bus1": "84_MVLV095740",
      "bus2": "84_MVBus000126",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.059661831433293, 45.677891042107504],
          [6.059677581732839, 45.67787372130105],
          [6.059754829646661, 45.67786178772065],
          [6.05993464092739, 45.67803386669922],
          [6.060202384025778, 45.67818401936447],
          [6.060472926478763, 45.67827181504759],
          [6.060330666665531, 45.67848725445609],
          [6.060172394801593, 45.67873991003712],
          [6.060641895457274, 45.678838990358635],
          [6.060743814776139, 45.67886049774168],
          [6.060752524605608, 45.67894975298506],
          [6.0605500479177, 45.67918143351695],
          [6.060533357409944, 45.679215249955284],
          [6.060502542879978, 45.67931759945735],
          [6.060582720652462, 45.67941506256839],
          [6.060673918548654, 45.679451481193965],
          [6.060750516649379, 45.6794641028668],
          [6.061378358588696, 45.67953122205761],
          [6.061976670076889, 45.67959446490171],
          [6.0622242588632, 45.6797503900533],
          [6.063332738225854, 45.68090541812768],
          [6.063899646321608, 45.681406071743744],
          [6.064219902555141, 45.681573995773995],
          [6.064557075541805, 45.68170214087616],
          [6.064930798203143, 45.68185937669533],
          [6.06523139707915, 45.68208568523441],
          [6.065438763559406, 45.6823393414649],
          [6.065745467473261, 45.68262592594103],
          [6.066077652329144, 45.68284436331354],
          [6.066836900754421, 45.68313198782845],
          [6.066836900754421, 45.68313198782845]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.9186277230315746,
      "ground": "gnd"
    },
    {
      "id": "84_339015",
      "bus1": "84_MVBus000126",
      "bus2": "84_MVBus000127",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.066836900754421, 45.68313198782845],
          [6.066836900754421, 45.68313198782845],
          [6.06696976677906, 45.68328197688989],
          [6.06696976677906, 45.68328197688989]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.019622609867588892,
      "ground": "gnd"
    },
    {
      "id": "84_10588",
      "bus1": "84_MVBus000127",
      "bus2": "84_MVBus000128",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.06696976677906, 45.68328197688989],
          [6.066515755954843, 45.68384983284335],
          [6.066166870163605, 45.68428824690507],
          [6.06551689562002, 45.685111349917754],
          [6.065028017034876, 45.685734030317754],
          [6.064777225606412, 45.68605296193615],
          [6.065928429092423, 45.686724554159795],
          [6.066749556955449, 45.687221015297624],
          [6.067767606329837, 45.68783870323591],
          [6.067378356069549, 45.6881383644546],
          [6.066020972397186, 45.68917541826041],
          [6.065855290949543, 45.689300946183344]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.878685131438311,
      "ground": "gnd"
    },
    {
      "id": "84_281241",
      "bus1": "84_MVBus000128",
      "bus2": "84_MVLV154714",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.065855290949543, 45.689300946183344],
          [6.065855290949543, 45.689300946183344],
          [6.065831334300971, 45.68931211007547],
          [6.065816947906443, 45.689320370591865]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.0022409871721055337,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0537343",
      "bus1": "84_MVLV154714_LV",
      "bus2": "84_LVBus1597995",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.065816947906443, 45.689320370591865],
          [6.065807690146595, 45.68930853752397],
          [6.065807690146595, 45.68930853752397],
          [6.065073862602782, 45.68865211372677],
          [6.065073862602782, 45.68865211372677]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09268473676866767,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0247440",
      "bus1": "84_LVBus1597995",
      "bus2": "84_LVBus1597996",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.065073862602782, 45.68865211372677],
          [6.065073862602782, 45.68865211372677],
          [6.064679984234094, 45.68886418417839],
          [6.064675231464312, 45.68886706230826],
          [6.064675133146494, 45.688867128625915],
          [6.064675133146494, 45.688867128625915]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03919026040085457,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0019829",
      "bus1": "84_LVBus1597995",
      "bus2": "84_LVBus1597997",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.065073862602782, 45.68865211372677],
          [6.065073862602782, 45.68865211372677],
          [6.065070069861738, 45.688648484085846],
          [6.06467285072717, 45.68826225749254],
          [6.064304293717658, 45.68793731297979],
          [6.063702633123971, 45.688016938496865],
          [6.063696311711188, 45.688017716140365],
          [6.063696311711188, 45.688017716140365]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.14774956990973806,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1192799",
      "bus1": "84_LVBus1597997",
      "bus2": "84_LVBus1597998",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.063696311711188, 45.688017716140365],
          [6.063696311711188, 45.688017716140365],
          [6.063690591154946, 45.68801825764024],
          [6.063597578530496, 45.68802702497847],
          [6.0635909695513215, 45.688021372360424]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0077603475792628555,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1374809",
      "bus1": "84_LVBus1597998",
      "bus2": "84_LVBus2194533",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.0635909695513215, 45.688021372360424],
          [6.063584360572147, 45.68801571974239],
          [6.063565335496702, 45.68802474668114],
          [6.063478573870372, 45.687934889425264],
          [6.063313172274584, 45.68771662605525],
          [6.063276269988468, 45.68766791976958],
          [6.063262510463589, 45.687649751362756],
          [6.063310013651759, 45.68762744730631],
          [6.063295257517012, 45.68760746566178],
          [6.0632861741162145, 45.68761129383664]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.056687270743030836,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1377904",
      "bus1": "84_LVBus2194533",
      "bus2": "84_LVBus2198613",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.0632861741162145, 45.68761129383664],
          [6.063277090715418, 45.6876151220115],
          [6.063260914872384, 45.68762314447937],
          [6.063233535617321, 45.687636709337674],
          [6.063142086698401, 45.68756624611058],
          [6.062960429911057, 45.68737548896911],
          [6.062881229189302, 45.68729231512124],
          [6.062863964738085, 45.6873003917404],
          [6.062854872634041, 45.68729244686859]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05296373923654641,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1469582",
      "bus1": "84_LVBus2198613",
      "bus2": "84_LVBus2198615",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.062854872634041, 45.68729244686859],
          [6.062843741848433, 45.68729020198908],
          [6.062832141543055, 45.68728152689986],
          [6.062661167316828, 45.687309701086676],
          [6.062465860923917, 45.687161215287155],
          [6.062442057450824, 45.68714311950536],
          [6.062442057450824, 45.68714311950536]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.040185094862224796,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0868603",
      "bus1": "84_LVBus2198613",
      "bus2": "84_LVBus2198614",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.062854872634041, 45.68729244686859],
          [6.062856911315606, 45.687286746876296],
          [6.062875981874297, 45.6872783940468],
          [6.062727712531006, 45.68711800505112],
          [6.062710116788584, 45.68709897339073],
          [6.062710116788584, 45.68709897339073]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.025513466706086348,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0329496",
      "bus1": "84_MVLV154714_LV",
      "bus2": "84_LVBus1597990",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.065816947906443, 45.689320370591865],
          [6.065829786489719, 45.68933042727082],
          [6.065829786489719, 45.68933042727082],
          [6.065834061744417, 45.689333779639135],
          [6.065838349821965, 45.689337131580494],
          [6.066136976241769, 45.6896085929138],
          [6.066550903558868, 45.68998088400858],
          [6.067021819715332, 45.690349565739446],
          [6.067176635727725, 45.69049226784294],
          [6.067190207119599, 45.69050478586081],
          [6.067190207119599, 45.69050478586081]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.16822417260359787,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0338053",
      "bus1": "84_LVBus1597990",
      "bus2": "84_LVBus1597991",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.067190207119599, 45.69050478586081],
          [6.067190207119599, 45.69050478586081],
          [6.067385405601875, 45.69072108886336],
          [6.067580341075701, 45.69092002629128],
          [6.067638150380492, 45.6909790326883],
          [6.067649179442556, 45.69099158124878],
          [6.067649179442556, 45.69099158124878]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06486178295471863,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0153954",
      "bus1": "84_LVBus1597991",
      "bus2": "84_LVBus1597992",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.067649179442556, 45.69099158124878],
          [6.067649179442556, 45.69099158124878],
          [6.067924151320242, 45.691235553676776],
          [6.068100534173903, 45.69139204661347],
          [6.06862446289547, 45.69185894171761],
          [6.069077591160505, 45.69223209013251],
          [6.069577104486834, 45.69272286079523],
          [6.069833243748064, 45.69294112057656],
          [6.069927897677802, 45.69303053059588],
          [6.069939762562264, 45.69304174514423],
          [6.069939762562264, 45.69304174514423]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.2895328401415991,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1862892",
      "bus1": "84_LVBus1597992",
      "bus2": "84_LVBus1597993",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.069939762562264, 45.69304174514423],
          [6.069939762562264, 45.69304174514423],
          [6.069971248172863, 45.693071841873504],
          [6.070002884485522, 45.69306853643092],
          [6.07002811463867, 45.69306590370511],
          [6.07002811463867, 45.69306590370511]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008626051357846144,
      "ground": "gnd"
    },
    {
      "id": "84_325213",
      "bus1": "84_MVBus000126",
      "bus2": "84_MVLV096608",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.066836900754421, 45.68313198782845],
          [6.066836900754421, 45.68313198782845],
          [6.066898419224784, 45.68315313248454],
          [6.067165081993205, 45.683335793445366],
          [6.067194280555018, 45.683374721364636],
          [6.067113985579637, 45.68339336325434],
          [6.067111616811821, 45.68340353867504],
          [6.067107868547804, 45.68342255961287]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.04700837685057789,
      "ground": "gnd"
    },
    {
      "id": "84_396899",
      "bus1": "84_MVLV096608",
      "bus2": "84_MVBus000129",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.067107868547804, 45.68342255961287],
          [6.067129992968725, 45.683420048796144],
          [6.067255610276224, 45.68344465269277],
          [6.067527418647262, 45.6835693362466],
          [6.067901508109982, 45.68374095251965],
          [6.068307588501746, 45.6839272371831],
          [6.068719825330739, 45.684116341723104],
          [6.068862932961733, 45.684191159569515],
          [6.06898797693041, 45.68435036876891],
          [6.069076992172947, 45.68444991009879],
          [6.069287166036236, 45.68458385686706],
          [6.069478229186966, 45.68470562320509],
          [6.069727915573521, 45.68495036935215],
          [6.070305041190071, 45.68523866154617],
          [6.071089329590164, 45.68548160705241],
          [6.071774602895652, 45.685881611156915],
          [6.072820636643099, 45.686374135906654],
          [6.073843461007774, 45.68694718968937],
          [6.074444927669095, 45.687246782581475],
          [6.074215386632725, 45.68746748465883],
          [6.074215386632725, 45.68746748465883]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.7488263723916537,
      "ground": "gnd"
    },
    {
      "id": "84_322532",
      "bus1": "84_MVBus000129",
      "bus2": "84_MVLV112985",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.074215386632725, 45.68746748465883],
          [6.074215386632725, 45.68746748465883],
          [6.074194258649817, 45.687442483864615],
          [6.074226044699832, 45.68738749112304],
          [6.07421998512654, 45.68736884198156]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.009824231576027444,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1849500",
      "bus1": "84_MVLV112985_LV",
      "bus2": "84_LVBus1597864",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.07421998512654, 45.68736884198156],
          [6.074241757937233, 45.68737873488102],
          [6.074241757937233, 45.68737873488102],
          [6.074150920795985, 45.687443929138716],
          [6.074141393284059, 45.6875004492777],
          [6.074428240298346, 45.687689933172706],
          [6.074674114152111, 45.6878293631816],
          [6.074720802885677, 45.68791435229191],
          [6.074679685887229, 45.68794850843619],
          [6.074621900273947, 45.68798322050806],
          [6.074565329158133, 45.687984152571694],
          [6.074565329158133, 45.687984152571694]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09722182843667203,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0046784",
      "bus1": "84_LVBus1597864",
      "bus2": "84_LVBus1597865",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.074565329158133, 45.687984152571694],
          [6.074565329158133, 45.687984152571694],
          [6.074519577236623, 45.6880168600269],
          [6.074502667645597, 45.68802825016252],
          [6.073061332246699, 45.68899946280643],
          [6.073040772444362, 45.68901331616001],
          [6.073023161873548, 45.68902517976232],
          [6.072804520077693, 45.68894257179581],
          [6.072694882885221, 45.688839135856405],
          [6.072674788786721, 45.68883031253351],
          [6.072648774109341, 45.68881889446233],
          [6.072632044201606, 45.68881154418353],
          [6.072604664945177, 45.68879952310131],
          [6.072580027715218, 45.688788707588],
          [6.072550860158866, 45.688775899466386],
          [6.072522473519334, 45.68876342557855],
          [6.072426479965668, 45.68872126714636],
          [6.072426479965668, 45.68872126714636]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.22513511042794948,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1820808",
      "bus1": "84_LVBus1597865",
      "bus2": "84_LVBus1597867",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.072426479965668, 45.68872126714636],
          [6.072426479965668, 45.68872126714636],
          [6.072400985265788, 45.68875235273694],
          [6.07240436277244, 45.68877030777407],
          [6.07239205341836, 45.68877156921433]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.005997997432176808,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1241323",
      "bus1": "84_LVBus1597867",
      "bus2": "84_LVBus2233028",
